date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2016-01-20,2015,4,16,20,351.94,0.53,5,Dry,29,5,4,2,33,73,0.21,278.9,0.79,278.9,0,0,0,0,-2,2,29,5,4,0,35,317,990,965.2,24.8,0.147,0.0307,0.00123,0.178,0.00717,2,0.131,0.309,0.0124,24.5,0.936,0.97,0.908,31.4,30.5,60.9,1460
2016-01-21,2015,4,17,21,357.68,0.52,5,Dry,29,5,4,2,33,73,0.2,284.7,0.8,284.7,0,0,0,0,-2,2,29,5,4,0,35,323,990,965.2,24.8,0.149,0.0334,0.00134,0.183,0.00737,2,0.135,0.317,0.0128,24.5,0.937,0.97,0.909,32,31.1,62.1,1490
2016-01-22,2015,4,17,22,362.33,0.52,5,Dry,29,5,4,2,33,73,0.2,289.3,0.8,289.3,0,0,0,0,-2,2,29,5,4,0,35,327,990,965.2,24.8,0.151,0.0356,0.00143,0.187,0.00753,2,0.138,0.324,0.0131,24.5,0.938,0.97,0.91,32.6,31.6,63.1,1520
2016-01-23,2015,4,17,23,368.62,0.51,5,Dry,29,5,4,2,33,73,0.2,295.6,0.8,295.6,0,0,0,0,-2,2,29,5,4,0,35,334,990,965.2,24.8,0.153,0.0385,0.00156,0.192,0.00775,2,0.142,0.334,0.0135,24.4,0.939,0.97,0.911,33.3,32.3,64.5,1550
2016-01-24,2015,4,17,24,374.91,0.5,5,Dry,29,5,4,2,33,73,0.2,301.9,0.81,301.9,0,0,0,0,-2,2,29,5,4,0,35,340,990,965.3,24.7,0.155,0.0415,0.00168,0.197,0.00797,2,0.146,0.343,0.0139,24.4,0.941,0.97,0.912,33.9,32.9,65.9,1580
2016-01-25,2015,4,17,25,378.47,0.5,5,Dry,29,5,4,2,33,73,0.19,305.5,0.81,305.5,0,0,0,0,-2,2,29,5,4,0,35,343,990,965.3,24.7,0.157,0.0432,0.00175,0.2,0.00809,2,0.149,0.349,0.0141,24.4,0.941,0.97,0.913,34.3,33.3,66.6,1600
2016-01-26,2015,4,17,26,382.57,0.5,5,Dry,29,5,4,2,33,73,0.19,309.6,0.81,309.6,0,0,0,0,-2,2,29,5,4,0,35,348,990,965.3,24.7,0.158,0.0451,0.00183,0.203,0.00824,2,0.151,0.355,0.0144,24.3,0.942,0.97,0.914,34.8,33.7,67.5,1620
2016-01-27,2015,4,17,27,385.57,0.5,5,Dry,29,5,4,2,33,73,0.19,312.6,0.81,312.6,0,0,0,0,-2,2,29,5,4,0,35,351,990,965.3,24.7,0.159,0.0465,0.00189,0.206,0.00834,2,0.153,0.359,0.0146,24.3,0.942,0.97,0.914,35.1,34.1,68.1,1630
2016-01-28,2015,4,18,28,389.68,0.49,5,Dry,29,5,4,2,33,73,0.19,316.7,0.81,316.7,0,0,0,0,-2,2,29,5,4,0,35,355,990,965.3,24.7,0.161,0.0485,0.00197,0.209,0.00849,2,0.156,0.365,0.0148,24.3,0.943,0.97,0.915,35.6,34.5,69,1660
2016-01-29,2015,4,18,29,397.06,0.49,5,Dry,29,5,4,2,33,73,0.18,324.1,0.82,324.1,0,0,0,0,-2,2,29,5,4,0,35,362,990,965.4,24.6,0.163,0.052,0.00211,0.215,0.00875,2,0.161,0.377,0.0153,24.2,0.944,0.97,0.916,36.4,35.3,70.5,1690
2016-01-30,2015,4,18,30,405.54,0.48,5,Dry,29,5,4,2,33,73,0.18,332.5,0.82,332.5,0,0,0,0,-2,2,29,5,4,0,35,371,990,965.4,24.6,0.166,0.056,0.00228,0.222,0.00904,2,0.167,0.389,0.0158,24.2,0.945,0.97,0.917,37.3,36.2,72.4,1740
2016-01-31,2015,4,18,31,414.56,0.47,5,Dry,29,5,4,2,33,73,0.18,341.6,0.82,341.6,0,0,0,0,-2,2,29,5,4,0,35,380,990,965.5,24.5,0.169,0.0602,0.00245,0.23,0.00936,2,0.173,0.403,0.0164,24.1,0.947,0.972,0.921,38.3,37.2,74.4,1790
2016-02-01,2015,5,18,32,422.49,0.46,5,Dry,31,6,4,3,41,85,0.2,337.5,0.8,337.5,0,0,0,0,-3,3,31,6,4,0,44,378,990,965.5,24.5,0.169,0.0583,0.00238,0.227,0.00928,2,0.17,0.398,0.0162,24.1,0.946,0.971,0.919,37.7,36.7,73.3,1760
2016-02-02,2015,5,18,33,432.06,0.46,5,Dry,31,6,4,3,41,85,0.2,347.1,0.8,347.1,0,0,0,0,-3,3,31,6,4,0,44,388,990,965.5,24.5,0.172,0.0628,0.00257,0.235,0.00962,2,0.177,0.412,0.0168,24,0.948,0.973,0.923,38.8,37.8,75.5,1810
2016-02-03,2015,5,18,34,443.82,0.45,5,Dry,31,6,4,3,41,85,0.19,358.8,0.81,358.8,0,0,0,0,-3,3,31,6,4,0,44,400,990,965.6,24.4,0.177,0.0684,0.0028,0.245,0.01,2,0.185,0.43,0.0176,24,0.95,0.976,0.927,40.1,39.1,78.2,1880
2016-02-04,2015,5,19,35,456.67,0.44,5,Dry,31,6,4,3,41,85,0.19,371.7,0.81,371.7,0,0,0,0,-3,3,31,6,4,0,44,413,990,965.7,24.3,0.181,0.0744,0.00306,0.256,0.0105,2,0.193,0.449,0.0184,23.9,0.951,0.979,0.931,41.4,40.6,81.1,1950
2016-02-05,2015,5,19,36,468.97,0.43,5,Dry,31,6,4,3,41,85,0.18,384,0.82,384,0,0,0,0,-3,3,31,6,4,0,44,425,990,965.7,24.3,0.186,0.0802,0.0033,0.266,0.0109,2,0.202,0.467,0.0192,23.8,0.953,0.98,0.934,42.7,41.9,83.8,2010
2016-02-06,2015,5,19,37,481.82,0.42,5,Dry,31,6,4,3,41,85,0.18,396.8,0.82,396.8,0,0,0,0,-3,3,31,6,4,0,44,438,990,965.8,24.2,0.19,0.0863,0.00356,0.276,0.0114,2,0.21,0.487,0.0201,23.7,0.955,0.98,0.935,44.1,43.2,86.4,2070
2016-02-07,2015,5,19,38,493.58,0.41,5,Dry,31,6,4,3,41,85,0.17,408.6,0.83,408.6,0,0,0,0,-3,3,31,6,4,0,44,450,990,965.8,24.2,0.194,0.0918,0.0038,0.286,0.0118,2,0.218,0.504,0.0209,23.7,0.956,0.98,0.936,45.3,44.4,88.8,2130
2016-02-08,2015,5,19,39,505.34,0.4,5,Dry,31,6,4,3,41,85,0.17,420.3,0.83,420.3,0,0,0,0,-3,3,31,6,4,0,44,461,990,965.9,24.1,0.198,0.0974,0.00404,0.296,0.0123,2,0.226,0.522,0.0216,23.6,0.956,0.98,0.937,46.5,45.6,91.2,2190
2016-02-09,2015,5,19,40,515.46,0.4,5,Dry,31,6,4,3,41,85,0.17,430.5,0.83,430.5,0,0,0,0,-3,3,31,6,4,0,44,471,990,965.9,24.1,0.202,0.102,0.00424,0.304,0.0126,2,0.233,0.537,0.0223,23.5,0.957,0.98,0.938,47.6,46.6,93.2,2240
2016-02-10,2015,5,19,41,527.22,0.39,5,Dry,31,6,4,3,41,85,0.16,442.2,0.84,442.2,0,0,0,0,-3,3,31,6,4,0,44,483,990,966,24,0.206,0.108,0.00448,0.314,0.0131,2,0.241,0.555,0.0231,23.5,0.958,0.98,0.939,48.7,47.8,95.5,2290
2016-02-11,2015,5,20,42,538.43,0.38,5,Dry,31,6,4,3,41,85,0.16,453.4,0.84,453.4,0,0,0,0,-3,3,31,6,4,0,44,494,990,966,24,0.21,0.113,0.00471,0.323,0.0135,2,0.249,0.572,0.0238,23.4,0.958,0.98,0.939,49.9,48.2,96.4,2310
2016-02-12,2015,5,20,43,550.73,0.38,5,Dry,31,6,4,3,41,85,0.15,465.7,0.85,465.7,0,0,0,0,-3,3,31,6,4,0,44,507,990,966.1,23.9,0.214,0.119,0.00497,0.333,0.0139,2,0.257,0.59,0.0247,23.3,0.957,0.98,0.938,51,48.2,96.4,2310
2016-02-13,2015,5,20,44,567.96,0.37,5,Dry,31,6,4,3,41,85,0.15,483,0.85,483,0,0,0,0,-3,3,31,6,4,0,44,524,990,966.2,23.8,0.224,0.127,0.00532,0.351,0.0147,2,0.268,0.62,0.026,23.2,0.956,0.98,0.937,52.6,48.2,96.4,2310
2016-02-14,2015,5,20,45,584.09,0.36,5,Dry,31,6,4,3,41,85,0.15,499.1,0.85,499.1,0,0,0,0,-3,3,31,6,4,0,44,540,990,966.2,23.8,0.233,0.135,0.00566,0.368,0.0155,3,0.167,0.535,0.0225,23.2,0.946,0.97,0.918,35.9,34.8,104,2500
2016-02-15,2015,5,20,46,599.68,0.35,5,Dry,31,6,4,3,41,85,0.14,514.7,0.86,514.7,0,0,0,0,-3,3,31,6,4,0,44,556,990,966.3,23.7,0.242,0.145,0.00611,0.387,0.0163,3,0.174,0.561,0.0237,23.1,0.948,0.97,0.919,36.9,35.8,107,2580
2016-02-16,2015,5,20,47,619.09,0.34,5,Dry,31,6,4,3,41,85,0.14,534.1,0.86,534.1,0,0,0,0,-3,3,31,6,4,0,44,575,990,966.4,23.6,0.253,0.158,0.00668,0.411,0.0174,3,0.183,0.594,0.0251,23,0.95,0.972,0.923,38.2,37.1,111,2670
2016-02-17,2015,5,20,48,638.5,0.33,5,Dry,31,6,4,3,41,85,0.13,553.5,0.87,553.5,0,0,0,0,-3,3,31,6,4,0,44,595,990,966.5,23.5,0.264,0.171,0.00725,0.435,0.0185,3,0.192,0.627,0.0266,22.9,0.951,0.975,0.927,39.4,38.4,115,2770
2016-02-18,2015,5,21,49,656.82,0.32,5,Dry,31,6,4,3,41,85,0.13,571.8,0.87,571.8,0,0,0,0,-3,3,31,6,4,0,44,613,990,966.5,23.5,0.275,0.183,0.0078,0.458,0.0195,3,0.2,0.658,0.028,22.8,0.952,0.977,0.931,40.6,39.7,119,2860
2016-02-19,2015,5,21,50,674.05,0.32,5,Dry,31,6,4,3,41,85,0.13,589,0.87,589,0,0,0,0,-3,3,31,6,4,0,44,630,990,966.6,23.4,0.285,0.194,0.00831,0.479,0.0205,3,0.208,0.687,0.0293,22.7,0.954,0.98,0.934,41.7,40.9,123,2940
2016-02-20,2015,5,21,51,691.82,0.31,5,Dry,31,6,4,3,41,85,0.12,606.8,0.88,606.8,0,0,0,0,-3,3,31,6,4,0,44,648,990,966.7,23.3,0.295,0.206,0.00884,0.501,0.0215,3,0.216,0.717,0.0307,22.6,0.955,0.98,0.936,42.8,42,126,3020
2016-02-21,2015,5,21,52,711.79,0.3,5,Dry,31,6,4,3,41,85,0.12,626.8,0.88,626.8,0,0,0,0,-3,3,31,6,4,0,44,668,990,966.7,23.3,0.306,0.22,0.00945,0.526,0.0226,3,0.225,0.75,0.0323,22.5,0.955,0.98,0.936,44.1,43.2,130,3110
2016-02-22,2015,5,21,53,733.93,0.29,5,Dry,31,6,4,3,41,85,0.12,648.9,0.88,648.9,0,0,0,0,-3,3,31,6,4,0,44,690,990,966.8,23.2,0.319,0.234,0.0101,0.553,0.0239,3,0.235,0.788,0.034,22.4,0.956,0.98,0.937,45.4,44.5,133,3200
2016-02-23,2015,5,21,54,756.63,0.28,5,Dry,31,6,4,3,41,85,0.11,671.6,0.89,671.6,0,0,0,0,-3,3,31,6,4,0,44,713,990,966.9,23.1,0.332,0.25,0.0108,0.581,0.0252,3,0.245,0.826,0.0358,22.2,0.957,0.98,0.938,46.8,45.8,137,3300
2016-02-24,2015,5,21,55,770.57,0.27,5,Dry,31,6,4,3,41,85,0.11,685.6,0.89,685.6,0,0,0,0,-3,3,31,6,4,0,44,727,990,967,23,0.339,0.259,0.0113,0.598,0.026,3,0.251,0.849,0.0369,22.2,0.957,0.98,0.938,47.6,46.6,140,3360
2016-02-25,2015,5,22,56,783.72,0.27,5,Dry,31,6,4,3,41,85,0.11,698.7,0.89,698.7,0,0,0,0,-3,3,31,6,4,0,44,740,990,967,23,0.347,0.268,0.0117,0.615,0.0268,3,0.257,0.872,0.038,22.1,0.957,0.98,0.938,48.3,47.3,142,3410
2016-02-26,2015,5,22,57,800.44,0.26,5,Dry,31,6,4,3,41,85,0.11,715.4,0.89,715.4,0,0,0,0,-3,3,31,6,4,0,44,756,990,967.1,22.9,0.356,0.279,0.0122,0.635,0.0277,3,0.264,0.9,0.0393,22,0.957,0.98,0.938,49.2,48.2,145,3470
2016-02-27,2015,5,22,58,819.34,0.25,5,Dry,31,6,4,3,41,85,0.1,734.3,0.9,734.3,0,0,0,0,-3,3,31,6,4,0,44,775,990,967.2,22.8,0.367,0.292,0.0128,0.659,0.0289,3,0.273,0.932,0.0408,21.9,0.957,0.98,0.938,50.3,48.2,145,3470
2016-02-28,2015,5,22,59,839.89,0.25,5,Dry,31,6,4,3,41,85,0.1,754.9,0.9,754.9,0,0,0,0,-3,3,31,6,4,0,44,796,990,967.3,22.7,0.384,0.304,0.0134,0.688,0.0303,3,0.281,0.969,0.0426,21.8,0.957,0.98,0.938,51.4,48.2,145,3470
2016-02-29,2015,5,22,60,865.89,0.24,5,Dry,31,6,4,3,41,85,0.098,780.9,0.9,780.9,0,0,0,0,-3,3,31,6,4,0,44,822,990,967.4,22.6,0.407,0.317,0.014,0.724,0.032,4,0.206,0.93,0.0411,21.7,0.953,0.975,0.929,39.6,38.6,154,3710
2016-03-01,2015,6,22,61,893.46,0.23,4,Mod_Dry,41,8,7,6,67,129,0.14,764.5,0.86,764.5,0,0,0,0,-6,6,41,8,7,0,73,820,990,967.5,22.5,0.406,0.309,0.0137,0.715,0.0317,3,0.284,0.999,0.0443,21.5,0.956,0.98,0.937,51.5,48.2,145,3470
2016-03-02,2015,6,22,62,922.38,0.22,4,Mod_Dry,41,8,7,6,67,129,0.14,793.4,0.86,793.4,0,0,0,0,-6,6,41,8,7,0,73,849,990,967.6,22.4,0.432,0.323,0.0144,0.755,0.0337,4,0.21,0.966,0.0431,21.4,0.953,0.975,0.93,39.8,38.8,155,3720
2016-03-03,2015,6,23,63,952.52,0.21,4,Mod_Dry,41,8,7,6,67,129,0.14,823.5,0.86,823.5,0,0,0,0,-6,6,41,8,7,0,73,880,990,967.7,22.3,0.46,0.338,0.0151,0.798,0.0358,4,0.22,1.02,0.0457,21.3,0.954,0.978,0.933,41,40.1,160,3850
2016-03-04,2015,6,23,64,978.88,0.21,4,Mod_Dry,41,8,7,6,67,129,0.13,849.9,0.87,849.9,0,0,0,0,-6,6,41,8,7,0,73,906,990,967.8,22.2,0.484,0.35,0.0158,0.835,0.0376,4,0.229,1.06,0.048,21.1,0.954,0.98,0.935,42,41.2,165,3950
2016-03-05,2015,6,23,65,1006,0.2,4,Mod_Dry,41,8,7,6,67,129,0.13,877,0.87,877,0,0,0,0,-6,6,41,8,7,0,73,933,990,967.9,22.1,0.509,0.363,0.0165,0.872,0.0395,4,0.238,1.11,0.0503,21,0.955,0.98,0.936,43.1,42.2,169,4050
2016-03-06,2015,6,23,66,1033.7,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,904.7,0.88,904.7,0,0,0,0,-6,6,41,8,7,0,73,961,990,968,22,0.534,0.377,0.0171,0.911,0.0414,4,0.248,1.16,0.0527,20.8,0.955,0.98,0.936,44.2,43.3,173,4150
2016-03-07,2015,6,23,67,1062.1,0.19,4,Mod_Dry,41,8,7,6,67,129,0.12,933.1,0.88,933.1,0,0,0,0,-6,6,41,8,7,0,73,989,990,968.1,21.9,0.56,0.391,0.0178,0.951,0.0434,4,0.257,1.21,0.0552,20.7,0.956,0.98,0.936,45.2,44.3,177,4260
2016-03-08,2015,6,23,68,1085.8,0.18,4,Mod_Dry,41,8,7,6,67,129,0.12,956.8,0.88,956.8,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.582,0.402,0.0184,0.984,0.0451,4,0.265,1.25,0.0572,20.6,0.956,0.98,0.936,46.1,45.2,181,4340
2016-03-09,2015,6,23,69,1109.9,0.18,4,Mod_Dry,41,8,7,6,67,129,0.12,980.9,0.88,980.9,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.2,21.8,0.606,0.414,0.019,1.02,0.0469,4,0.274,1.29,0.0594,20.5,0.956,0.98,0.936,47,46.1,184,4420
2016-03-10,2015,6,24,70,1134.3,0.18,4,Mod_Dry,41,8,7,6,67,129,0.11,1005,0.89,1005,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.642,0.435,0.0201,1.08,0.0497,4,0.281,1.36,0.0626,20.3,0.956,0.98,0.936,47.9,46.9,188,4500
2016-03-11,2015,6,24,71,1153.6,0.17,4,Mod_Dry,41,8,7,6,67,129,0.11,1025,0.89,1025,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.67,0.478,0.0221,1.15,0.0531,4,0.285,1.43,0.0663,20.2,0.955,0.98,0.936,48.4,47.5,190,4560
2016-03-12,2015,6,24,72,1173,0.17,4,Mod_Dry,41,8,7,6,67,129,0.11,1044,0.89,1044,0,0,0,0,-6,6,41,8,7,0,73,1100,990,968.4,21.6,0.699,0.522,0.0242,1.22,0.0566,4,0.289,1.51,0.07,20,0.955,0.98,0.936,49,48,192,4610
2016-03-13,2015,6,24,73,1192.7,0.17,4,Mod_Dry,41,8,7,6,67,129,0.11,1064,0.89,1064,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.727,0.566,0.0263,1.29,0.0602,4,0.293,1.59,0.0738,19.9,0.955,0.98,0.936,49.6,48.2,193,4630
2016-03-14,2015,6,24,74,1218.3,0.16,4,Mod_Dry,41,8,7,6,67,129,0.11,1089,0.89,1089,0,0,0,0,-6,6,41,8,7,0,73,1150,990,968.6,21.4,0.765,0.624,0.0291,1.39,0.0648,4,0.298,1.69,0.0788,19.7,0.954,0.98,0.935,50.3,48.2,193,4630
2016-03-15,2015,6,24,75,1250,0.16,4,Mod_Dry,41,8,7,6,67,129,0.1,1121,0.9,1100,21,5,1,1,-5,19,46,9,8,1,86,1160,990,968.7,21.3,0.791,0.648,0.0304,1.44,0.0675,4,0.3,1.74,0.0816,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2016-03-16,2015,6,24,76,1282.1,0.16,4,Mod_Dry,41,8,7,6,67,129,0.1,1153,0.9,1100,53,12,2,2,-4,41,53,10,9,2,108,1170,990,968.8,21.2,0.804,0.648,0.0305,1.45,0.0684,4,0.3,1.75,0.0826,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2016-03-17,2015,6,25,77,1320.7,0.15,4,Mod_Dry,41,8,7,6,67,129,0.098,1192,0.9,1100,92,21,3,3,-3,68,62,11,10,3,135,1180,990,968.9,21.1,0.82,0.648,0.0307,1.47,0.0696,4,0.3,1.77,0.0838,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2016-03-18,2015,6,25,78,1372,0.15,4,Mod_Dry,41,8,7,6,67,129,0.094,1243,0.91,1100,143,32,4,4,-2,105,73,12,11,4,172,1200,990,969.1,20.9,0.839,0.648,0.031,1.49,0.0711,4,0.3,1.79,0.0854,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2016-03-19,2015,6,25,79,1405.7,0.14,4,Mod_Dry,41,8,7,6,67,129,0.092,1277,0.91,1100,177,40,5,5,-1,128,81,13,12,5,195,1210,990,969.2,20.8,0.854,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.9,47.9,192,4600
2016-03-20,2015,6,25,80,1439.8,0.14,4,Mod_Dry,41,8,7,6,67,129,0.09,1311,0.91,1100,211,48,6,6,0,151,89,14,13,6,218,1220,990,969.3,20.7,0.868,0.648,0.0313,1.52,0.0732,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2016-03-21,2015,6,25,81,1480.6,0.13,4,Mod_Dry,41,8,7,6,67,129,0.087,1352,0.91,1100,252,57,8,8,2,177,98,16,15,8,244,1230,990,969.4,20.6,0.89,0.648,0.0315,1.54,0.0747,4,0.3,1.84,0.0893,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2016-03-22,2015,6,25,82,1521.9,0.13,4,Mod_Dry,41,8,7,6,67,129,0.085,1393,0.92,1100,293,59,9,9,3,213,100,17,16,9,280,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2016-03-23,2015,6,25,83,1563.7,0.12,4,Mod_Dry,41,8,7,6,67,129,0.083,1435,0.92,1100,335,59,10,10,4,252,100,18,17,10,319,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0913,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2016-03-24,2015,6,26,84,1606,0.12,4,Mod_Dry,41,8,7,6,67,129,0.08,1477,0.92,1100,377,59,10,11,5,292,100,18,18,11,359,1240,990,969.8,20.2,0.908,0.648,0.0321,1.56,0.0771,4,0.3,1.86,0.092,18.3,0.952,0.98,0.933,47,46.1,184,4420
2016-03-25,2015,6,26,85,1648.8,0.11,4,Mod_Dry,41,8,7,6,67,129,0.078,1520,0.92,1100,420,59,10,13,7,331,100,18,20,13,398,1240,990,970,20,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2016-03-26,2015,6,26,86,1692,0.11,4,Mod_Dry,41,8,7,6,67,129,0.076,1563,0.92,1100,463,59,10,14,8,372,100,18,21,14,439,1240,990,970.1,19.9,0.916,0.648,0.0326,1.56,0.0786,4,0.3,1.86,0.0937,18,0.951,0.98,0.932,46.3,45.3,181,4350
2016-03-27,2015,6,26,87,1735.6,0.1,4,Mod_Dry,41,8,7,6,67,129,0.074,1607,0.93,1100,507,59,10,15,9,414,100,18,22,15,481,1240,990,970.2,19.8,0.919,0.648,0.0328,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,45.9,45,180,4320
2016-03-28,2015,6,26,88,1772.9,0.1,4,Mod_Dry,41,8,7,6,67,129,0.073,1644,0.93,1100,544,59,10,17,10,448,100,18,24,16,515,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.5,44.6,178,4280
2016-03-29,2015,6,26,89,1803.6,0.097,4,Mod_Dry,41,8,7,6,67,129,0.071,1675,0.93,1100,575,59,10,18,11,477,100,18,25,17,544,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,177,4260
2016-03-30,2015,6,26,90,1834.6,0.094,4,Mod_Dry,41,8,7,6,67,129,0.07,1706,0.93,1100,606,59,10,18,12,507,100,18,25,18,574,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2016-03-31,2015,6,27,91,1858.8,0.091,4,Mod_Dry,41,8,7,6,67,129,0.069,1730,0.93,1100,630,59,10,18,13,530,100,18,25,19,597,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2016-04-01,2015,7,27,92,1876.1,0.089,4,Mod_Dry,45,11,10,10,72,148,0.079,1728,0.92,1100,628,55,7,15,9,542,100,18,25,19,614,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2016-04-02,2015,7,27,93,1893.5,0.087,4,Mod_Dry,45,11,10,10,72,148,0.078,1746,0.92,1100,646,55,7,15,9,560,100,18,25,19,632,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2016-04-03,2015,7,27,94,1904,0.086,4,Mod_Dry,45,11,10,10,72,148,0.078,1756,0.92,1100,656,55,7,15,10,569,100,18,25,20,641,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2016-04-04,2015,7,27,95,1914.5,0.084,4,Mod_Dry,45,11,10,10,72,148,0.077,1766,0.92,1100,666,55,7,15,10,579,100,18,25,20,651,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2016-04-05,2015,7,27,96,1925,0.083,4,Mod_Dry,45,11,10,10,72,148,0.077,1777,0.92,1100,677,55,7,15,10,590,100,18,25,20,662,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2016-04-06,2015,7,27,97,1935.5,0.082,4,Mod_Dry,45,11,10,10,72,148,0.076,1788,0.92,1100,688,55,7,15,11,600,100,18,25,21,672,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2016-04-07,2015,7,28,98,1946.1,0.08,4,Mod_Dry,45,11,10,10,72,148,0.076,1798,0.92,1100,698,55,7,15,11,610,100,18,25,21,682,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,173,4140
2016-04-08,2015,7,28,99,1956.7,0.079,4,Mod_Dry,45,11,10,10,72,148,0.076,1809,0.92,1100,709,55,7,15,11,621,100,18,25,21,693,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43,172,4130
2016-04-09,2015,7,28,100,1967.3,0.078,4,Mod_Dry,45,11,10,10,72,148,0.075,1819,0.93,1100,719,55,7,15,12,630,100,18,25,22,702,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2016-04-10,2015,7,28,101,1977.9,0.077,4,Mod_Dry,45,11,10,10,72,148,0.075,1830,0.93,1100,730,55,7,15,12,641,100,18,25,22,713,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4110
2016-04-11,2015,7,28,102,1988.5,0.076,4,Mod_Dry,45,11,10,10,72,148,0.074,1841,0.93,1100,741,55,7,15,12,652,100,18,25,22,724,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4110
2016-04-12,2015,7,28,103,1999.2,0.075,4,Mod_Dry,45,11,10,10,72,148,0.074,1851,0.93,1100,751,55,7,15,13,661,100,18,25,23,733,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.7,171,4100
2016-04-13,2015,7,28,104,2009.9,0.074,4,Mod_Dry,45,11,10,10,72,148,0.074,1862,0.93,1100,762,55,7,15,13,672,100,18,25,23,744,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2016-04-14,2015,7,29,105,2020.6,0.073,4,Mod_Dry,45,11,10,10,72,148,0.073,1873,0.93,1100,773,55,7,15,13,683,100,18,25,23,755,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2016-04-15,2015,7,29,106,2024.2,0.073,4,Mod_Dry,45,11,10,10,72,148,0.073,1876,0.93,1100,776,55,7,15,13,686,100,18,25,23,758,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2016-04-16,2015,7,29,107,2027.7,0.072,4,Mod_Dry,45,11,10,10,72,148,0.073,1880,0.93,1100,780,55,7,15,13,690,100,18,25,23,762,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2016-04-17,2015,7,29,108,2024.2,0.073,4,Mod_Dry,45,11,10,10,72,148,0.073,1876,0.93,1100,776,55,7,15,13,686,100,18,25,23,758,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2016-04-18,2015,7,29,109,2020.6,0.073,4,Mod_Dry,45,11,10,10,72,148,0.073,1873,0.93,1100,773,55,7,15,13,683,100,18,25,23,755,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2016-04-19,2015,7,29,110,2009.9,0.074,4,Mod_Dry,45,11,10,10,72,148,0.074,1862,0.93,1100,762,55,7,15,13,672,100,18,25,23,744,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2016-04-20,2015,7,29,111,1992.1,0.076,4,Mod_Dry,45,11,10,10,72,148,0.074,1844,0.93,1100,744,55,7,15,12,655,100,18,25,22,727,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.7,171,4100
2016-04-21,2015,7,30,112,1974.4,0.078,4,Mod_Dry,45,11,10,10,72,148,0.075,1826,0.93,1100,726,55,7,15,12,637,100,18,25,22,709,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2016-04-22,2015,7,30,113,1949.6,0.08,4,Mod_Dry,45,11,10,10,72,148,0.076,1802,0.92,1100,702,55,7,15,11,614,100,18,25,21,686,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2016-04-23,2015,7,30,114,1925,0.083,4,Mod_Dry,45,11,10,10,72,148,0.077,1777,0.92,1100,677,55,7,15,10,590,100,18,25,20,662,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2016-04-24,2015,7,30,115,1900.5,0.086,4,Mod_Dry,45,11,10,10,72,148,0.078,1753,0.92,1100,653,55,7,15,10,566,100,18,25,20,638,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2016-04-25,2015,7,30,116,1876.1,0.089,4,Mod_Dry,45,11,10,10,72,148,0.079,1728,0.92,1100,628,55,7,15,9,542,100,18,25,19,614,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2016-04-26,2015,7,30,117,1851.8,0.092,4,Mod_Dry,45,11,10,10,72,148,0.08,1704,0.92,1100,604,55,7,15,8,519,100,18,25,18,591,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2016-04-27,2015,7,30,118,1820.8,0.095,4,Mod_Dry,45,11,10,10,72,148,0.081,1673,0.92,1100,573,55,7,15,7,489,100,18,25,17,561,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2016-04-28,2015,7,31,119,1790,0.098,4,Mod_Dry,45,11,10,10,72,148,0.083,1642,0.92,1100,542,55,7,15,6,459,100,18,25,16,531,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2016-04-29,2015,7,31,120,1759.3,0.1,4,Mod_Dry,45,11,10,10,72,148,0.084,1611,0.92,1100,511,55,7,15,5,429,100,18,25,15,501,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2016-04-30,2015,7,31,121,1728.9,0.1,4,Mod_Dry,45,11,10,10,72,148,0.086,1581,0.91,1100,481,55,7,15,4,400,100,18,25,14,472,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
2016-05-01,2015,8,31,122,1698.7,0.11,4,Mod_Dry,47,10,10,10,115,192,0.11,1507,0.89,1100,407,53,8,12,2,332,100,18,22,12,447,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
2016-05-02,2015,8,31,123,1668.6,0.11,4,Mod_Dry,47,10,10,10,115,192,0.12,1477,0.89,1100,377,53,8,11,1,304,100,18,21,11,419,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2016-05-03,2015,8,31,124,1638.8,0.11,4,Mod_Dry,47,10,10,10,115,192,0.12,1447,0.88,1100,347,53,8,11,0,275,100,18,21,10,390,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2016-05-04,2015,8,31,125,1609.3,0.12,4,Mod_Dry,47,10,10,10,115,192,0.12,1417,0.88,1100,317,53,8,10,0,246,100,18,20,10,361,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46,184,4420
2016-05-05,2015,8,32,126,1579.9,0.12,4,Mod_Dry,47,10,10,10,115,192,0.12,1388,0.88,1100,288,53,8,9,-1,219,100,18,19,9,334,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2016-05-06,2015,8,32,127,1550.8,0.12,4,Mod_Dry,47,10,10,10,115,192,0.12,1359,0.88,1100,259,53,8,8,-2,192,100,18,18,8,307,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2016-05-07,2015,8,32,128,1521.9,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1330,0.87,1100,230,52,7,7,-3,167,99,17,17,7,282,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2016-05-08,2015,8,32,129,1493.2,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1301,0.87,1100,201,45,6,6,-4,148,92,16,16,6,263,1220,990,969.5,20.5,0.88,0.648,0.0316,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48,47.1,188,4520
2016-05-09,2015,8,32,130,1464.8,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1273,0.87,1100,173,39,5,5,-5,129,86,15,15,5,244,1220,990,969.4,20.6,0.868,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.3,47.3,189,4550
2016-05-10,2015,8,32,131,1436.7,0.14,4,Mod_Dry,47,10,10,10,115,192,0.13,1245,0.87,1100,145,33,4,4,-6,110,80,14,14,4,225,1210,990,969.3,20.7,0.857,0.648,0.0313,1.5,0.0726,4,0.3,1.8,0.0871,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2016-05-11,2015,8,32,132,1415,0.14,4,Mod_Dry,47,10,10,10,115,192,0.14,1223,0.86,1100,123,28,4,4,-6,93,75,14,14,4,208,1200,990,969.2,20.8,0.849,0.648,0.0312,1.5,0.072,4,0.3,1.8,0.0865,19,0.952,0.98,0.933,48.8,47.8,191,4590
2016-05-12,2015,8,33,133,1393.4,0.14,4,Mod_Dry,47,10,10,10,115,192,0.14,1201,0.86,1100,101,23,3,3,-7,79,70,13,13,3,194,1200,990,969.1,20.9,0.839,0.648,0.0311,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49,48,192,4610
2016-05-13,2015,8,33,134,1347.7,0.15,4,Mod_Dry,47,10,10,10,115,192,0.14,1156,0.86,1100,56,13,2,2,-8,47,60,12,12,2,162,1180,990,969,21,0.822,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0842,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2016-05-14,2015,8,33,135,1302.8,0.15,4,Mod_Dry,47,10,10,10,115,192,0.15,1111,0.85,1100,11,2,0,0,-10,19,49,10,10,0,134,1170,990,968.9,21.1,0.8,0.648,0.0306,1.45,0.0684,4,0.3,1.75,0.0826,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2016-05-15,2015,8,33,136,1264.5,0.16,4,Mod_Dry,47,10,10,10,115,192,0.15,1073,0.85,1073,0,0,0,0,-10,10,47,10,10,0,125,1140,990,968.7,21.3,0.756,0.586,0.0276,1.34,0.0631,4,0.295,1.64,0.077,19.6,0.954,0.98,0.935,49.3,48.2,193,4630
2016-05-16,2015,8,33,137,1226.9,0.16,4,Mod_Dry,47,10,10,10,115,192,0.16,1035,0.84,1035,0,0,0,0,-10,10,47,10,10,0,125,1100,990,968.6,21.4,0.701,0.501,0.0234,1.2,0.0562,4,0.287,1.49,0.0697,19.9,0.955,0.98,0.936,48.2,47.2,189,4540
2016-05-17,2015,8,33,138,1189.9,0.17,4,Mod_Dry,47,10,10,10,115,192,0.16,997.9,0.84,997.9,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.647,0.422,0.0196,1.07,0.0497,4,0.279,1.35,0.0627,20.2,0.955,0.98,0.936,47.1,46.2,185,4430
2016-05-18,2015,8,33,139,1159.1,0.17,4,Mod_Dry,47,10,10,10,115,192,0.17,967.1,0.83,967.1,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.602,0.407,0.0188,1.01,0.0467,4,0.269,1.28,0.0592,20.3,0.955,0.98,0.936,46,45.1,180,4330
2016-05-19,2015,8,34,140,1128.8,0.18,4,Mod_Dry,47,10,10,10,115,192,0.17,936.8,0.83,936.8,0,0,0,0,-10,10,47,10,10,0,125,1000,990,968.3,21.7,0.574,0.392,0.0181,0.966,0.0445,4,0.259,1.22,0.0565,20.5,0.955,0.98,0.936,44.9,44,176,4230
2016-05-20,2015,8,34,141,1099.1,0.18,4,Mod_Dry,47,10,10,10,115,192,0.17,907.1,0.82,907.1,0,0,0,0,-10,10,47,10,10,0,125,974,990,968.2,21.8,0.547,0.378,0.0174,0.925,0.0424,4,0.249,1.17,0.0539,20.6,0.955,0.98,0.936,43.8,42.9,172,4120
2016-05-21,2015,8,34,142,1075.2,0.19,4,Mod_Dry,47,10,10,10,115,192,0.18,883.2,0.82,883.2,0,0,0,0,-10,10,47,10,10,0,125,950,990,968.1,21.9,0.525,0.366,0.0168,0.891,0.0408,4,0.241,1.13,0.0518,20.7,0.955,0.98,0.936,42.9,42,168,4030
2016-05-22,2015,8,34,143,1051.7,0.19,4,Mod_Dry,47,10,10,10,115,192,0.18,859.7,0.82,859.7,0,0,0,0,-10,10,47,10,10,0,125,927,990,968.1,21.9,0.503,0.355,0.0162,0.858,0.0391,4,0.233,1.09,0.0497,20.8,0.954,0.98,0.935,41.9,41.1,164,3940
2016-05-23,2015,8,34,144,1028.6,0.2,4,Mod_Dry,47,10,10,10,115,192,0.19,836.6,0.81,836.6,0,0,0,0,-10,10,47,10,10,0,125,904,990,968,22,0.482,0.344,0.0156,0.826,0.0375,4,0.225,1.05,0.0477,21,0.954,0.978,0.933,41,40.1,160,3850
2016-05-24,2015,8,34,145,1006,0.2,4,Mod_Dry,47,10,10,10,115,192,0.19,814,0.81,814,0,0,0,0,-10,10,47,10,10,0,125,881,990,967.9,22.1,0.461,0.333,0.0151,0.794,0.036,4,0.217,1.01,0.0458,21.1,0.953,0.976,0.931,40.1,39.1,157,3760
2016-05-25,2015,8,34,146,983.75,0.21,4,Mod_Dry,47,10,10,10,115,192,0.2,791.8,0.81,791.8,0,0,0,0,-10,10,47,10,10,0,125,859,990,967.8,22.2,0.441,0.322,0.0145,0.763,0.0344,4,0.21,0.973,0.0439,21.2,0.953,0.974,0.928,39.2,38.2,153,3670
2016-05-26,2015,8,35,147,966.81,0.21,4,Mod_Dry,47,10,10,10,115,192,0.2,774.8,0.8,774.8,0,0,0,0,-10,10,47,10,10,0,125,842,990,967.8,22.2,0.426,0.314,0.0141,0.74,0.0333,3,0.287,1.03,0.0462,21.2,0.956,0.98,0.937,51.4,48.2,145,3470
2016-05-27,2015,8,35,148,950.16,0.21,4,Mod_Dry,47,10,10,10,115,192,0.2,758.2,0.8,758.2,0,0,0,0,-10,10,47,10,10,0,125,825,990,967.7,22.3,0.41,0.306,0.0137,0.716,0.0321,3,0.282,0.998,0.0448,21.3,0.957,0.98,0.937,50.5,48.2,145,3470
2016-05-28,2015,8,35,149,933.84,0.22,4,Mod_Dry,47,10,10,10,115,192,0.21,741.8,0.79,741.8,0,0,0,0,-10,10,47,10,10,0,125,809,990,967.6,22.4,0.395,0.297,0.0133,0.692,0.0309,3,0.276,0.968,0.0433,21.4,0.957,0.98,0.938,49.6,48.2,145,3470
2016-05-29,2015,8,35,150,917.85,0.22,4,Mod_Dry,47,10,10,10,115,192,0.21,725.9,0.79,725.9,0,0,0,0,-10,10,47,10,10,0,125,793,990,967.6,22.4,0.381,0.286,0.0127,0.667,0.0297,3,0.269,0.936,0.0417,21.5,0.957,0.98,0.938,48.8,47.8,143,3440
2016-05-30,2015,8,35,151,902.22,0.23,4,Mod_Dry,47,10,10,10,115,192,0.21,710.2,0.79,710.2,0,0,0,0,-10,10,47,10,10,0,125,777,990,967.5,22.5,0.368,0.275,0.0122,0.644,0.0286,3,0.262,0.906,0.0403,21.6,0.957,0.98,0.938,47.9,47,141,3380
2016-05-31,2015,8,35,152,886.97,0.23,4,Mod_Dry,47,10,10,10,115,192,0.22,695,0.78,695,0,0,0,0,-10,10,47,10,10,0,125,762,990,967.4,22.6,0.36,0.265,0.0118,0.625,0.0277,3,0.255,0.88,0.039,21.7,0.957,0.98,0.938,47.1,46.2,138,3320
2016-06-01,2015,9,35,153,872.12,0.23,5,Dry,39,9,7,5,59,119,0.14,753.1,0.86,753.1,0,0,0,0,-5,5,39,9,7,0,64,808,990,967.4,22.6,0.395,0.304,0.0134,0.698,0.0309,3,0.281,0.979,0.0433,21.6,0.957,0.98,0.938,51,48.2,145,3470
2016-06-02,2015,9,36,154,857.71,0.24,5,Dry,39,9,7,5,59,119,0.14,738.7,0.86,738.7,0,0,0,0,-5,5,39,9,7,0,64,794,990,967.3,22.7,0.382,0.294,0.013,0.676,0.0298,3,0.275,0.951,0.0419,21.7,0.957,0.98,0.938,50.2,48.2,145,3470
2016-06-03,2015,9,36,155,843.78,0.24,5,Dry,39,9,7,5,59,119,0.14,724.8,0.86,724.8,0,0,0,0,-5,5,39,9,7,0,64,780,990,967.3,22.7,0.37,0.285,0.0125,0.655,0.0288,3,0.269,0.923,0.0406,21.8,0.957,0.98,0.938,49.4,48.2,145,3470
2016-06-04,2015,9,36,156,830.37,0.25,5,Dry,39,9,7,5,59,119,0.14,711.4,0.86,711.4,0,0,0,0,-5,5,39,9,7,0,64,766,990,967.2,22.8,0.362,0.276,0.0121,0.638,0.028,3,0.263,0.901,0.0395,21.9,0.957,0.98,0.938,48.7,47.7,143,3440
2016-06-05,2015,9,36,157,821.15,0.25,5,Dry,39,9,7,5,59,119,0.14,702.1,0.85,702.1,0,0,0,0,-5,5,39,9,7,0,64,757,990,967.2,22.8,0.357,0.27,0.0118,0.627,0.0275,3,0.258,0.885,0.0388,21.9,0.957,0.98,0.938,48.2,47.2,142,3400
2016-06-06,2015,9,36,158,812.26,0.26,5,Dry,39,9,7,5,59,119,0.15,693.3,0.85,693.3,0,0,0,0,-5,5,39,9,7,0,64,748,990,967.1,22.9,0.352,0.264,0.0116,0.616,0.027,3,0.254,0.87,0.0381,22,0.957,0.98,0.938,47.7,46.7,140,3360
2016-06-07,2015,9,36,159,803.73,0.26,5,Dry,39,9,7,5,59,119,0.15,684.7,0.85,684.7,0,0,0,0,-5,5,39,9,7,0,64,740,990,967.1,22.9,0.347,0.258,0.0113,0.605,0.0264,3,0.251,0.856,0.0374,22,0.957,0.98,0.938,47.2,46.2,139,3330
2016-06-08,2015,9,36,160,795.63,0.26,5,Dry,39,9,7,5,59,119,0.15,676.6,0.85,676.6,0,0,0,0,-5,5,39,9,7,0,64,732,990,967.1,22.9,0.342,0.253,0.011,0.595,0.026,3,0.247,0.842,0.0368,22.1,0.957,0.98,0.938,46.7,45.8,137,3300
2016-06-09,2015,9,37,161,788.01,0.27,5,Dry,39,9,7,5,59,119,0.15,669,0.85,669,0,0,0,0,-5,5,39,9,7,0,64,724,990,967.1,22.9,0.338,0.248,0.0108,0.586,0.0255,3,0.244,0.829,0.0361,22.1,0.957,0.98,0.938,46.3,45.4,136,3270
2016-06-10,2015,9,37,162,780.99,0.27,5,Dry,39,9,7,5,59,119,0.15,662,0.85,662,0,0,0,0,-5,5,39,9,7,0,64,717,990,967,23,0.334,0.243,0.0106,0.577,0.0251,3,0.24,0.818,0.0356,22.2,0.957,0.98,0.938,45.9,45,135,3240
2016-06-11,2015,9,37,163,774.78,0.27,4,Mod_Dry,45,10,9,9,88,161,0.21,613.8,0.79,613.8,0,0,0,0,-9,9,45,10,9,0,97,678,990,967,23,0.312,0.211,0.00917,0.523,0.0227,3,0.219,0.741,0.0322,22.3,0.955,0.98,0.936,42.6,41.8,125,3010
2016-06-12,2015,9,37,164,768.66,0.27,4,Mod_Dry,45,10,9,9,88,161,0.21,607.7,0.79,607.7,0,0,0,0,-9,9,45,10,9,0,97,672,990,967,23,0.308,0.207,0.00899,0.515,0.0224,3,0.216,0.731,0.0318,22.3,0.955,0.98,0.935,42.3,41.4,124,2980
2016-06-13,2015,9,37,165,755.81,0.28,4,Mod_Dry,45,10,9,9,88,161,0.21,594.8,0.79,594.8,0,0,0,0,-9,9,45,10,9,0,97,659,990,966.9,23.1,0.301,0.198,0.00859,0.499,0.0216,3,0.21,0.709,0.0307,22.4,0.954,0.979,0.934,41.5,40.6,122,2920
2016-06-14,2015,9,37,166,743.5,0.29,4,Mod_Dry,45,10,9,9,88,161,0.22,582.5,0.78,582.5,0,0,0,0,-9,9,45,10,9,0,97,647,990,966.9,23.1,0.294,0.19,0.00822,0.484,0.0209,3,0.205,0.689,0.0298,22.4,0.953,0.978,0.932,40.7,39.8,119,2870
2016-06-15,2015,9,37,167,732.29,0.29,4,Mod_Dry,45,10,9,9,88,161,0.22,571.3,0.78,571.3,0,0,0,0,-9,9,45,10,9,0,97,635,990,966.8,23.2,0.288,0.183,0.00788,0.47,0.0203,3,0.2,0.67,0.0289,22.5,0.952,0.976,0.929,40,39.1,117,2810
2016-06-16,2015,9,38,168,720.54,0.3,4,Mod_Dry,45,10,9,9,88,161,0.22,559.5,0.78,559.5,0,0,0,0,-9,9,45,10,9,0,97,624,990,966.8,23.2,0.281,0.175,0.00753,0.456,0.0196,3,0.194,0.65,0.028,22.6,0.951,0.974,0.927,39.3,38.3,115,2760
2016-06-17,2015,9,38,169,709.32,0.3,4,Mod_Dry,45,10,9,9,88,161,0.23,548.3,0.77,548.3,0,0,0,0,-9,9,45,10,9,0,97,612,990,966.7,23.3,0.274,0.167,0.00719,0.442,0.019,3,0.189,0.631,0.0271,22.6,0.951,0.973,0.925,38.6,37.5,113,2700
2016-06-18,2015,9,38,170,699.21,0.31,4,Mod_Dry,45,10,9,9,88,161,0.23,538.2,0.77,538.2,0,0,0,0,-9,9,45,10,9,0,97,602,990,966.7,23.3,0.269,0.161,0.00689,0.429,0.0184,3,0.185,0.614,0.0263,22.7,0.95,0.972,0.923,37.9,36.8,111,2650
2016-06-19,2015,9,38,171,688.54,0.31,4,Mod_Dry,45,10,9,9,88,161,0.23,527.5,0.77,527.5,0,0,0,0,-9,9,45,10,9,0,97,592,990,966.7,23.3,0.263,0.153,0.00657,0.416,0.0178,3,0.18,0.596,0.0255,22.7,0.949,0.97,0.921,37.2,36.1,108,2600
2016-06-20,2015,9,38,172,677.88,0.32,4,Mod_Dry,45,10,9,9,88,161,0.24,516.9,0.76,516.9,0,0,0,0,-9,9,45,10,9,0,97,581,990,966.6,23.4,0.257,0.146,0.00625,0.403,0.0172,3,0.175,0.578,0.0247,22.8,0.948,0.97,0.919,36.5,35.4,106,2550
2016-06-21,2015,9,38,173,667.22,0.32,4,Mod_Dry,45,10,9,9,88,161,0.24,506.2,0.76,506.2,0,0,0,0,-9,9,45,10,9,0,97,570,990,966.6,23.4,0.251,0.139,0.00594,0.39,0.0166,3,0.17,0.56,0.0239,22.9,0.947,0.97,0.918,35.8,34.8,104,2500
2016-06-22,2015,9,38,174,657.1,0.32,4,Mod_Dry,45,10,9,9,88,161,0.24,496.1,0.76,496.1,0,0,0,0,-9,9,45,10,9,0,97,560,990,966.5,23.5,0.245,0.133,0.00567,0.378,0.0161,3,0.166,0.544,0.0232,22.9,0.946,0.97,0.917,35.2,34.1,102,2460
2016-06-23,2015,9,39,175,648.07,0.33,4,Mod_Dry,45,10,9,9,88,161,0.25,487.1,0.75,487.1,0,0,0,0,-9,9,45,10,9,0,97,551,990,966.5,23.5,0.24,0.129,0.00548,0.369,0.0157,2,0.271,0.64,0.0272,22.9,0.956,0.98,0.937,52.2,48.2,96.4,2310
2016-06-24,2015,9,39,176,638.5,0.33,4,Mod_Dry,45,10,9,9,88,161,0.25,477.5,0.75,477.5,0,0,0,0,-9,9,45,10,9,0,97,542,990,966.5,23.5,0.234,0.124,0.00528,0.359,0.0152,2,0.265,0.623,0.0265,22.9,0.956,0.98,0.937,51.3,48.2,96.4,2310
2016-06-25,2015,9,39,177,628.93,0.34,4,Mod_Dry,45,10,9,9,88,161,0.26,467.9,0.74,467.9,0,0,0,0,-9,9,45,10,9,0,97,532,990,966.4,23.6,0.229,0.12,0.00508,0.349,0.0148,2,0.258,0.607,0.0257,23,0.957,0.98,0.938,50.5,48.2,96.4,2310
2016-06-26,2015,9,39,178,619.91,0.34,4,Mod_Dry,45,10,9,9,88,161,0.26,458.9,0.74,458.9,0,0,0,0,-9,9,45,10,9,0,97,523,990,966.4,23.6,0.224,0.116,0.00489,0.339,0.0144,2,0.252,0.592,0.025,23,0.958,0.98,0.938,49.6,48.2,96.4,2310
2016-06-27,2015,9,39,179,610.89,0.35,4,Mod_Dry,45,10,9,9,88,161,0.26,449.9,0.74,449.9,0,0,0,0,-9,9,45,10,9,0,97,514,990,966.3,23.7,0.219,0.111,0.00471,0.33,0.0139,2,0.246,0.576,0.0244,23.1,0.958,0.98,0.939,48.8,47.8,95.6,2290
2016-06-28,2015,9,39,180,602.96,0.35,4,Mod_Dry,45,10,9,9,88,161,0.27,442,0.73,442,0,0,0,0,-9,9,45,10,9,0,97,506,990,966.3,23.7,0.214,0.108,0.00454,0.322,0.0136,2,0.241,0.563,0.0237,23.1,0.958,0.98,0.938,48,47,94.1,2260
2016-06-29,2015,9,39,181,594.48,0.35,4,Mod_Dry,45,10,9,9,88,161,0.27,433.5,0.73,433.5,0,0,0,0,-9,9,45,10,9,0,97,497,990,966.3,23.7,0.211,0.104,0.00437,0.315,0.0133,2,0.235,0.55,0.0232,23.2,0.957,0.98,0.938,47.1,46.2,92.4,2220
2016-06-30,2015,9,40,182,586,0.36,4,Mod_Dry,45,10,9,9,88,161,0.28,425,0.72,425,0,0,0,0,-9,9,45,10,9,0,97,489,990,966.2,23.8,0.208,0.0996,0.00419,0.308,0.0129,2,0.229,0.537,0.0226,23.2,0.956,0.98,0.937,46.3,45.4,90.7,2180
2016-07-01,2015,10,40,183,577.53,0.36,4,Mod_Dry,42,9,8,6,70,135,0.23,442.5,0.77,442.5,0,0,0,0,-6,6,42,9,8,0,76,502,990,966.2,23.8,0.213,0.108,0.00453,0.32,0.0135,2,0.241,0.562,0.0236,23.2,0.958,0.98,0.939,48.3,47.3,94.7,2270
2016-07-02,2015,10,40,184,569.6,0.37,4,Mod_Dry,42,9,8,6,70,135,0.24,434.6,0.76,434.6,0,0,0,0,-6,6,42,9,8,0,76,494,990,966.2,23.8,0.21,0.104,0.00437,0.314,0.0132,2,0.236,0.55,0.0231,23.3,0.957,0.98,0.938,47.5,46.6,93.1,2230
2016-07-03,2015,10,40,185,562.76,0.37,4,Mod_Dry,42,9,8,6,70,135,0.24,427.8,0.76,427.8,0,0,0,0,-6,6,42,9,8,0,76,487,990,966.1,23.9,0.207,0.101,0.00423,0.308,0.0129,2,0.231,0.539,0.0226,23.3,0.957,0.98,0.938,46.8,45.9,91.8,2200
2016-07-04,2015,10,40,186,555.38,0.38,4,Mod_Dry,42,9,8,6,70,135,0.24,420.4,0.76,420.4,0,0,0,0,-6,6,42,9,8,0,76,479,990,966.1,23.9,0.205,0.0974,0.00408,0.302,0.0126,2,0.226,0.528,0.0221,23.4,0.956,0.98,0.937,46.1,45.1,90.3,2170
2016-07-05,2015,10,40,187,548,0.38,4,Mod_Dry,42,9,8,6,70,135,0.25,413,0.75,413,0,0,0,0,-6,6,42,9,8,0,76,472,990,966.1,23.9,0.202,0.0939,0.00392,0.296,0.0124,2,0.221,0.517,0.0216,23.4,0.956,0.98,0.937,45.3,44.4,88.8,2130
2016-07-06,2015,10,40,188,540.61,0.38,4,Mod_Dry,42,9,8,6,70,135,0.25,405.6,0.75,405.6,0,0,0,0,-6,6,42,9,8,0,76,465,990,966,24,0.2,0.0904,0.00377,0.29,0.0121,2,0.216,0.506,0.0211,23.5,0.955,0.98,0.936,44.6,43.7,87.4,2100
2016-07-07,2015,10,41,189,533.23,0.39,4,Mod_Dry,42,9,8,6,70,135,0.25,398.2,0.75,398.2,0,0,0,0,-6,6,42,9,8,0,76,457,990,966,24,0.197,0.087,0.00362,0.284,0.0118,2,0.211,0.495,0.0206,23.5,0.955,0.98,0.936,43.8,42.9,85.9,2060
2016-07-08,2015,10,41,190,526.39,0.39,4,Mod_Dry,42,9,8,6,70,135,0.26,391.4,0.74,391.4,0,0,0,0,-6,6,42,9,8,0,76,450,990,966,24,0.194,0.0837,0.00348,0.278,0.0116,2,0.207,0.485,0.0202,23.5,0.954,0.98,0.935,43.1,42.2,84.5,2030
2016-07-09,2015,10,41,191,519.56,0.4,4,Mod_Dry,42,9,8,6,70,135,0.26,384.6,0.74,384.6,0,0,0,0,-6,6,42,9,8,0,76,444,990,965.9,24.1,0.192,0.0805,0.00335,0.273,0.0113,2,0.202,0.475,0.0197,23.6,0.953,0.98,0.934,42.4,41.5,83.1,1990
2016-07-10,2015,10,41,192,512.72,0.4,4,Mod_Dry,42,9,8,6,70,135,0.26,377.7,0.74,377.7,0,0,0,0,-6,6,42,9,8,0,76,437,990,965.9,24.1,0.19,0.0773,0.00321,0.267,0.0111,2,0.197,0.464,0.0193,23.6,0.952,0.98,0.933,41.7,40.8,81.6,1960
2016-07-11,2015,10,41,193,506.98,0.4,3,Normal,50,10,9,9,108,186,0.37,321,0.63,321,0,0,0,0,-9,9,50,10,9,0,117,390,990,965.9,24.1,0.173,0.0505,0.00209,0.224,0.00927,2,0.159,0.383,0.0159,23.7,0.944,0.97,0.916,35.3,34.2,68.4,1640
2016-07-12,2015,10,41,194,500.69,0.41,3,Normal,50,10,9,9,108,186,0.37,314.7,0.63,314.7,0,0,0,0,-9,9,50,10,9,0,117,384,990,965.9,24.1,0.171,0.0475,0.00197,0.218,0.00905,2,0.155,0.373,0.0155,23.8,0.943,0.97,0.915,34.6,33.6,67.1,1610
2016-07-13,2015,10,41,195,494.4,0.41,3,Normal,50,10,9,9,108,186,0.38,308.4,0.62,308.4,0,0,0,0,-9,9,50,10,9,0,117,377,990,965.8,24.2,0.169,0.0446,0.00184,0.213,0.00882,2,0.151,0.364,0.0151,23.8,0.942,0.97,0.914,33.9,32.9,65.8,1580
2016-07-14,2015,10,42,196,488.11,0.42,3,Normal,50,10,9,9,108,186,0.38,302.1,0.62,302.1,0,0,0,0,-9,9,50,10,9,0,117,371,990,965.8,24.2,0.167,0.0416,0.00172,0.208,0.0086,2,0.146,0.355,0.0146,23.8,0.941,0.97,0.913,33.3,32.3,64.5,1550
2016-07-15,2015,10,42,197,481.82,0.42,3,Normal,50,10,9,9,108,186,0.39,295.8,0.61,295.8,0,0,0,0,-9,9,50,10,9,0,117,365,990,965.8,24.2,0.164,0.0386,0.00159,0.203,0.00837,2,0.142,0.345,0.0142,23.9,0.94,0.97,0.912,32.6,31.6,63.2,1520
2016-07-16,2015,10,42,198,476.08,0.42,3,Normal,50,10,9,9,108,186,0.39,290.1,0.61,290.1,0,0,0,0,-9,9,50,10,9,0,117,359,990,965.7,24.3,0.162,0.0359,0.00148,0.198,0.00817,2,0.138,0.336,0.0139,23.9,0.939,0.97,0.911,31.9,31,62,1490
2016-07-17,2015,10,42,199,470.34,0.43,3,Normal,50,10,9,9,108,186,0.4,284.3,0.6,284.3,0,0,0,0,-9,9,50,10,9,0,117,353,990,965.7,24.3,0.16,0.0332,0.00137,0.193,0.00797,2,0.134,0.328,0.0135,24,0.938,0.97,0.909,31.3,30.4,60.8,1460
2016-07-18,2015,10,42,200,464.6,0.43,3,Normal,50,10,9,9,108,186,0.4,278.6,0.6,278.6,0,0,0,0,-9,9,50,10,9,0,117,348,990,965.7,24.3,0.158,0.0305,0.00125,0.189,0.00776,2,0.131,0.319,0.0131,24,0.936,0.97,0.908,30.7,29.8,59.5,1430
2016-07-19,2015,10,42,201,459.95,0.44,3,Normal,50,10,9,9,108,186,0.4,273.9,0.6,273.9,0,0,0,0,-9,9,50,10,9,0,117,343,990,965.7,24.3,0.157,0.0283,0.00116,0.185,0.0076,2,0.127,0.312,0.0128,24,0.935,0.97,0.907,30.2,29.3,58.5,1410
2016-07-20,2015,10,42,202,454.75,0.44,3,Normal,50,10,9,9,108,186,0.41,268.8,0.59,268.8,0,0,0,0,-9,9,50,10,9,0,117,338,990,965.6,24.4,0.155,0.0259,0.00106,0.181,0.00742,2,0.124,0.304,0.0125,24,0.934,0.97,0.906,29.6,28.7,57.4,1380
2016-07-21,2015,10,43,203,449.56,0.44,3,Normal,50,10,9,9,108,186,0.41,263.6,0.59,263.6,0,0,0,0,-9,9,50,10,9,0,117,333,990,965.6,24.4,0.153,0.0234,0.00096,0.176,0.00723,2,0.12,0.297,0.0122,24.1,0.933,0.97,0.905,29,28.2,56.3,1350
2016-07-22,2015,10,43,204,444.36,0.45,3,Normal,50,10,9,9,108,186,0.42,258.4,0.58,258.4,0,0,0,0,-9,9,50,10,9,0,117,327,990,965.6,24.4,0.151,0.0209,0.000858,0.172,0.00705,2,0.117,0.289,0.0118,24.1,0.932,0.97,0.904,28.5,27.6,55.2,1330
2016-07-23,2015,10,43,205,439.17,0.45,3,Normal,50,10,9,9,108,186,0.42,253.2,0.58,253.2,0,0,0,0,-9,9,50,10,9,0,117,322,990,965.6,24.4,0.149,0.0185,0.000757,0.168,0.00687,2,0.113,0.281,0.0115,24.1,0.931,0.97,0.903,27.9,27.1,54.1,1300
2016-07-24,2015,10,43,206,433.97,0.45,3,Normal,50,10,9,9,108,186,0.43,248,0.57,248,0,0,0,0,-9,9,50,10,9,0,117,317,990,965.6,24.4,0.147,0.0168,0.000688,0.164,0.00672,2,0.11,0.274,0.0112,24.2,0.929,0.97,0.901,27.3,26.5,53,1270
2016-07-25,2015,10,43,207,428.78,0.46,3,Normal,50,10,9,9,108,186,0.43,242.8,0.57,242.8,0,0,0,0,-9,9,50,10,9,0,117,312,990,965.5,24.5,0.146,0.0164,0.00067,0.162,0.00662,2,0.106,0.268,0.011,24.2,0.927,0.97,0.9,26.7,25.9,51.8,1240
2016-07-26,2015,10,43,208,424.13,0.46,3,Normal,50,10,9,9,108,186,0.44,238.1,0.56,238.1,0,0,0,0,-9,9,50,10,9,0,117,307,990,965.5,24.5,0.144,0.016,0.000653,0.16,0.00653,2,0.103,0.263,0.0107,24.2,0.926,0.97,0.898,26.2,25.4,50.8,1220
2016-07-27,2015,10,43,209,419.48,0.47,3,Normal,50,10,9,9,108,186,0.44,233.5,0.56,233.5,0,0,0,0,-9,9,50,10,9,0,117,302,990,965.5,24.5,0.142,0.0156,0.000636,0.158,0.00644,2,0.1,0.258,0.0105,24.3,0.924,0.97,0.897,25.7,24.9,49.8,1200
2016-07-28,2015,10,44,210,414.83,0.47,3,Normal,50,10,9,9,108,186,0.45,228.8,0.55,228.8,0,0,0,0,-9,9,50,10,9,0,117,298,990,965.5,24.5,0.141,0.0152,0.00062,0.156,0.00635,1,0.251,0.407,0.0166,24.1,0.958,0.98,0.939,51.9,48.2,48.2,1160
2016-07-29,2015,10,44,211,410.18,0.47,3,Normal,50,10,9,9,108,186,0.45,224.2,0.55,224.2,0,0,0,0,-9,9,50,10,9,0,117,293,990,965.4,24.6,0.139,0.0148,0.000603,0.154,0.00626,1,0.245,0.399,0.0162,24.2,0.959,0.98,0.939,50.9,48.2,48.2,1160
2016-07-30,2015,10,44,212,406.63,0.48,3,Normal,50,10,9,9,108,186,0.46,220.6,0.54,220.6,0,0,0,0,-9,9,50,10,9,0,117,290,990,965.4,24.6,0.138,0.0145,0.00059,0.152,0.0062,1,0.24,0.393,0.016,24.2,0.958,0.98,0.939,50.1,48.2,48.2,1160
2016-07-31,2015,10,44,213,402.53,0.48,3,Normal,50,10,9,9,108,186,0.46,216.5,0.54,216.5,0,0,0,0,-9,9,50,10,9,0,117,286,990,965.4,24.6,0.136,0.0142,0.000576,0.15,0.00612,1,0.235,0.385,0.0157,24.2,0.957,0.98,0.938,49.2,48.2,48.2,1160
2016-08-01,2015,11,44,214,397.33,0.49,3,Normal,47,8,6,5,89,155,0.39,242.3,0.61,242.3,0,0,0,0,-5,5,47,8,6,0,94,303,990,965.4,24.6,0.143,0.0163,0.000664,0.159,0.00646,2,0.106,0.265,0.0108,24.3,0.927,0.97,0.899,26.8,26,52,1250
2016-08-02,2015,11,44,215,392.68,0.49,3,Normal,47,8,6,5,89,155,0.4,237.7,0.6,237.7,0,0,0,0,-5,5,47,8,6,0,94,299,990,965.4,24.6,0.141,0.016,0.000648,0.157,0.00637,2,0.103,0.26,0.0105,24.4,0.926,0.97,0.898,26.3,25.5,51,1220
2016-08-03,2015,11,44,216,387.49,0.49,3,Normal,47,8,6,5,89,155,0.4,232.5,0.6,232.5,0,0,0,0,-5,5,47,8,6,0,94,293,990,965.3,24.7,0.139,0.0155,0.000629,0.155,0.00627,2,0.0994,0.254,0.0103,24.4,0.924,0.97,0.896,25.7,24.9,49.9,1200
2016-08-04,2015,11,45,217,382.84,0.5,3,Normal,47,8,6,5,89,155,0.41,227.8,0.59,227.8,0,0,0,0,-5,5,47,8,6,0,94,289,990,965.3,24.7,0.137,0.0151,0.000612,0.153,0.00618,1,0.25,0.403,0.0163,24.3,0.958,0.98,0.939,52,48.2,48.2,1160
2016-08-05,2015,11,45,218,378.19,0.5,3,Normal,47,8,6,5,89,155,0.41,223.2,0.59,223.2,0,0,0,0,-5,5,47,8,6,0,94,284,990,965.3,24.7,0.136,0.0147,0.000596,0.151,0.00609,1,0.244,0.394,0.016,24.3,0.959,0.98,0.939,51,48.2,48.2,1160
2016-08-06,2015,11,45,219,373.54,0.51,3,Normal,47,8,6,5,89,155,0.41,218.5,0.58,218.5,0,0,0,0,-5,5,47,8,6,0,94,280,990,965.3,24.7,0.134,0.0143,0.000579,0.149,0.006,1,0.238,0.386,0.0156,24.3,0.958,0.98,0.939,50,48.2,48.2,1160
2016-08-07,2015,11,45,220,369.99,0.51,3,Normal,47,8,6,5,89,155,0.42,215,0.58,215,0,0,0,0,-5,5,47,8,6,0,94,276,990,965.2,24.8,0.133,0.014,0.000567,0.147,0.00594,1,0.233,0.38,0.0153,24.4,0.957,0.98,0.938,49.2,48.2,48.2,1160
2016-08-08,2015,11,45,221,365.89,0.51,3,Normal,47,8,6,5,89,155,0.42,210.9,0.58,210.9,0,0,0,0,-5,5,47,8,6,0,94,272,990,965.2,24.8,0.131,0.0137,0.000552,0.145,0.00586,1,0.227,0.372,0.015,24.4,0.957,0.98,0.938,48.3,47.3,47.3,1140
2016-08-09,2015,11,45,222,361.79,0.52,3,Normal,47,8,6,5,89,155,0.43,206.8,0.57,206.8,0,0,0,0,-5,5,47,8,6,0,94,268,990,965.2,24.8,0.13,0.0133,0.000538,0.143,0.00578,1,0.222,0.365,0.0147,24.4,0.956,0.98,0.937,47.4,46.4,46.4,1110
2016-08-10,2015,11,45,223,357.68,0.52,3,Normal,47,8,6,5,89,155,0.43,202.7,0.57,202.7,0,0,0,0,-5,5,47,8,6,0,94,264,990,965.2,24.8,0.129,0.013,0.000523,0.142,0.00571,1,0.216,0.358,0.0144,24.5,0.955,0.98,0.936,46.4,45.5,45.5,1090
2016-08-11,2015,11,46,224,353.58,0.53,3,Normal,47,8,6,5,89,155,0.44,198.6,0.56,198.6,0,0,0,0,-5,5,47,8,6,0,94,260,990,965.2,24.8,0.127,0.0126,0.000509,0.14,0.00563,1,0.211,0.35,0.0141,24.5,0.954,0.98,0.935,45.5,44.6,44.6,1070
2016-08-12,2015,11,46,225,349.48,0.53,3,Normal,47,8,6,5,89,155,0.44,194.5,0.56,194.5,0,0,0,0,-5,5,47,8,6,0,94,255,990,965.1,24.9,0.126,0.0123,0.000494,0.138,0.00555,1,0.205,0.343,0.0138,24.5,0.953,0.98,0.934,44.6,43.7,43.7,1050
2016-08-13,2015,11,46,226,345.38,0.53,3,Normal,47,8,6,5,89,155,0.45,190.4,0.55,190.4,0,0,0,0,-5,5,47,8,6,0,94,251,990,965.1,24.9,0.124,0.0119,0.00048,0.136,0.00548,1,0.2,0.336,0.0135,24.5,0.952,0.98,0.933,43.6,42.7,42.7,1030
2016-08-14,2015,11,46,227,341.82,0.54,3,Normal,47,8,6,5,89,155,0.45,186.8,0.55,186.8,0,0,0,0,-5,5,47,8,6,0,94,248,990,965.1,24.9,0.123,0.0116,0.000467,0.135,0.00541,1,0.195,0.329,0.0132,24.6,0.951,0.98,0.932,42.8,41.9,41.9,1010
2016-08-15,2015,11,46,228,338.27,0.54,3,Normal,47,8,6,5,89,155,0.46,183.3,0.54,183.3,0,0,0,0,-5,5,47,8,6,0,94,244,990,965.1,24.9,0.122,0.0113,0.000455,0.133,0.00534,1,0.19,0.323,0.013,24.6,0.95,0.98,0.931,42,41.1,41.1,987
2016-08-16,2015,11,46,229,334.72,0.54,3,Normal,47,8,6,5,89,155,0.46,179.7,0.54,179.7,0,0,0,0,-5,5,47,8,6,0,94,241,990,965.1,24.9,0.12,0.011,0.000442,0.132,0.00528,1,0.185,0.317,0.0127,24.6,0.949,0.979,0.928,41.2,40.3,40.3,966
2016-08-17,2015,11,46,230,331.16,0.55,3,Normal,47,8,6,5,89,155,0.47,176.2,0.53,176.2,0,0,0,0,-5,5,47,8,6,0,94,237,990,965.1,24.9,0.119,0.0107,0.00043,0.13,0.00521,1,0.18,0.31,0.0124,24.6,0.948,0.977,0.926,40.3,39.4,39.4,945
2016-08-18,2015,11,47,231,327.61,0.55,3,Normal,47,8,6,5,89,155,0.47,172.6,0.53,172.6,0,0,0,0,-5,5,47,8,6,0,94,234,990,965,25,0.118,0.0104,0.000418,0.128,0.00514,1,0.176,0.304,0.0122,24.7,0.947,0.975,0.923,39.5,38.5,38.5,925
2016-08-19,2015,11,47,232,325.14,0.56,3,Normal,47,8,6,5,89,155,0.48,170.1,0.52,170.1,0,0,0,0,-5,5,47,8,6,0,94,231,990,965,25,0.117,0.0102,0.000409,0.127,0.0051,1,0.172,0.3,0.012,24.7,0.946,0.974,0.921,38.9,37.9,37.9,910
2016-08-20,2015,11,47,233,322.14,0.56,3,Normal,47,8,6,5,89,155,0.48,167.1,0.52,167.1,0,0,0,0,-5,5,47,8,6,0,94,228,990,965,25,0.116,0.00996,0.000398,0.126,0.00504,1,0.168,0.294,0.0118,24.7,0.945,0.972,0.919,38.2,37.2,37.2,893
