date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2016-08-21,2015,11,47,234,319.13,0.56,3,Normal,47,8,6,5,89,155,0.49,164.1,0.51,164.1,0,0,0,0,-5,5,47,8,6,0,94,225,990,965,25,0.115,0.0097,0.000388,0.125,0.00499,1,0.164,0.289,0.0115,24.7,0.944,0.971,0.916,37.6,36.5,36.5,875
2016-08-22,2015,11,47,235,316.12,0.57,3,Normal,47,8,6,5,89,155,0.49,161.1,0.51,161.1,0,0,0,0,-5,5,47,8,6,0,94,222,990,965,25,0.114,0.00945,0.000378,0.123,0.00493,1,0.16,0.283,0.0113,24.7,0.943,0.97,0.915,36.9,35.8,35.8,858
2016-08-23,2015,11,47,236,313.11,0.57,3,Normal,47,8,6,5,89,155,0.49,158.1,0.51,158.1,0,0,0,0,-5,5,47,8,6,0,94,219,990,965,25,0.113,0.00919,0.000367,0.122,0.00488,1,0.156,0.278,0.0111,24.8,0.942,0.97,0.914,36.2,35.1,35.1,842
2016-08-24,2015,11,47,237,310.11,0.57,3,Normal,47,8,6,5,89,155,0.5,155.1,0.5,155.1,0,0,0,0,-5,5,47,8,6,0,94,216,990,965,25,0.112,0.00893,0.000357,0.121,0.00482,1,0.152,0.273,0.0109,24.8,0.941,0.97,0.913,35.5,34.4,34.4,826
2016-08-25,2015,11,48,238,307.1,0.58,3,Normal,47,8,6,5,89,155,0.51,152.1,0.49,152.1,0,0,0,0,-5,5,47,8,6,0,94,213,990,964.9,25.1,0.111,0.00868,0.000346,0.119,0.00476,1,0.148,0.267,0.0107,24.8,0.94,0.97,0.912,34.8,33.7,33.7,810
2016-08-26,2015,11,48,239,304.09,0.58,3,Normal,47,8,6,5,89,155,0.51,149.1,0.49,149.1,0,0,0,0,-5,5,47,8,6,0,94,210,990,964.9,25.1,0.11,0.00842,0.000336,0.118,0.00471,1,0.144,0.262,0.0104,24.8,0.939,0.97,0.911,34.1,33.1,33.1,793
2016-08-27,2015,11,48,240,301.08,0.58,3,Normal,47,8,6,5,89,155,0.52,146.1,0.48,146.1,0,0,0,0,-5,5,47,8,6,0,94,207,990,964.9,25.1,0.109,0.00817,0.000325,0.117,0.00465,1,0.14,0.256,0.0102,24.8,0.938,0.97,0.91,33.4,32.4,32.4,777
2016-08-28,2015,11,48,241,298.07,0.59,3,Normal,47,8,6,5,89,155,0.52,143.1,0.48,143.1,0,0,0,0,-5,5,47,8,6,0,94,204,990,964.9,25.1,0.108,0.00791,0.000315,0.115,0.0046,1,0.136,0.251,0.01,24.9,0.937,0.97,0.908,32.7,31.7,31.7,760
2016-08-29,2015,11,48,242,295.07,0.59,3,Normal,47,8,6,5,89,155,0.53,140.1,0.47,140.1,0,0,0,0,-5,5,47,8,6,0,94,201,990,964.9,25.1,0.106,0.00766,0.000305,0.114,0.00454,1,0.132,0.246,0.00978,24.9,0.935,0.97,0.907,32,31,31,744
2016-08-30,2015,11,48,243,292.61,0.6,3,Normal,47,8,6,5,89,155,0.53,137.6,0.47,137.6,0,0,0,0,-5,5,47,8,6,0,94,199,990,964.9,25.1,0.106,0.00745,0.000296,0.113,0.0045,1,0.128,0.241,0.0096,24.9,0.934,0.97,0.906,31.4,30.4,30.4,731
2016-08-31,2015,11,48,244,290.14,0.6,3,Normal,47,8,6,5,89,155,0.53,135.1,0.47,135.1,0,0,0,0,-5,5,47,8,6,0,94,196,990,964.9,25.1,0.105,0.00724,0.000288,0.112,0.00445,1,0.125,0.237,0.00942,24.9,0.933,0.97,0.905,30.8,29.9,29.9,717
2016-09-01,2015,12,49,245,286.59,0.6,3,Normal,40,6,4,3,65,118,0.41,168.6,0.59,168.6,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00488,1,0.17,0.293,0.0116,24.9,0.945,0.974,0.92,38.8,37.8,37.8,908
2016-09-02,2015,12,49,246,283.04,0.61,3,Normal,40,6,4,3,65,118,0.42,165,0.58,165,0,0,0,0,-3,3,40,6,4,0,68,215,990,964.8,25.2,0.111,0.00978,0.000389,0.121,0.00482,1,0.165,0.287,0.0114,24.9,0.944,0.972,0.917,38,36.9,36.9,887
2016-09-03,2015,12,49,247,278.93,0.62,3,Normal,40,6,4,3,65,118,0.42,160.9,0.58,160.9,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.00943,0.000374,0.119,0.00474,1,0.16,0.279,0.0111,24.9,0.943,0.97,0.914,37.1,35.9,35.9,863
2016-09-04,2015,12,49,248,274.83,0.62,3,Normal,40,6,4,3,65,118,0.43,156.8,0.57,156.8,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.109,0.00908,0.00036,0.118,0.00467,1,0.154,0.272,0.0108,24.9,0.941,0.97,0.913,36.1,35,35,840
2016-09-05,2015,12,49,249,270.73,0.63,3,Normal,40,6,4,3,65,118,0.44,152.7,0.56,152.7,0,0,0,0,-3,3,40,6,4,0,68,203,990,964.8,25.2,0.107,0.00873,0.000346,0.116,0.00459,1,0.149,0.264,0.0105,25,0.94,0.97,0.912,35.1,34.1,34.1,818
2016-09-06,2015,12,49,250,267.18,0.63,3,Normal,40,6,4,3,65,118,0.44,149.2,0.56,149.2,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00843,0.000334,0.114,0.00453,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.3,33.3,33.3,799
2016-09-07,2015,12,49,251,263.62,0.64,3,Normal,40,6,4,3,65,118,0.45,145.6,0.55,145.6,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00813,0.000322,0.113,0.00446,1,0.139,0.252,0.00997,25,0.937,0.97,0.909,33.5,32.5,32.5,779
2016-09-08,2015,12,50,252,260.07,0.65,3,Normal,40,6,4,3,65,118,0.45,142.1,0.55,142.1,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.00783,0.00031,0.111,0.0044,1,0.134,0.245,0.00972,25,0.936,0.97,0.908,32.6,31.6,31.6,759
2016-09-09,2015,12,50,253,257.61,0.65,3,Normal,40,6,4,3,65,118,0.46,139.6,0.54,139.6,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.102,0.00762,0.000301,0.11,0.00436,1,0.131,0.241,0.00954,25,0.935,0.97,0.907,32,31.1,31.1,746
2016-09-10,2015,12,50,254,254.6,0.66,3,Normal,40,6,4,3,65,118,0.46,136.6,0.54,136.6,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.101,0.00736,0.000291,0.109,0.0043,1,0.127,0.236,0.00932,25,0.934,0.97,0.906,31.3,30.4,30.4,729
2016-09-11,2015,12,50,255,251.59,0.66,3,Normal,40,6,4,3,65,118,0.47,133.6,0.53,133.6,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.1,0.00711,0.000281,0.107,0.00425,1,0.123,0.23,0.0091,25.1,0.932,0.97,0.904,30.6,29.7,29.7,713
2016-09-12,2015,12,50,256,248.58,0.67,3,Normal,40,6,4,3,65,118,0.47,130.6,0.53,130.6,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0993,0.00685,0.000271,0.106,0.00419,1,0.119,0.225,0.00889,25.1,0.931,0.97,0.903,29.9,29,29,696
2016-09-13,2015,12,50,257,245.57,0.68,3,Normal,40,6,4,3,65,118,0.48,127.6,0.52,127.6,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0982,0.00659,0.00026,0.105,0.00414,1,0.115,0.22,0.00867,25.1,0.93,0.97,0.902,29.2,28.3,28.3,680
2016-09-14,2015,12,50,258,242.57,0.68,3,Normal,40,6,4,3,65,118,0.49,124.6,0.51,124.6,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0971,0.00634,0.00025,0.103,0.00408,1,0.111,0.214,0.00845,25.1,0.928,0.97,0.901,28.5,27.6,27.6,664
2016-09-15,2015,12,51,259,240.11,0.69,3,Normal,40,6,4,3,65,118,0.49,122.1,0.51,122.1,0,0,0,0,-3,3,40,6,4,0,68,172,990,964.6,25.4,0.0963,0.00613,0.000242,0.102,0.00404,1,0.107,0.21,0.00827,25.1,0.927,0.97,0.899,27.9,27.1,27.1,650
2016-09-16,2015,12,51,260,237.64,0.7,3,Normal,40,6,4,3,65,118,0.5,119.6,0.5,119.6,0,0,0,0,-3,3,40,6,4,0,68,170,990,964.6,25.4,0.0954,0.00592,0.000233,0.101,0.00399,1,0.104,0.205,0.00809,25.2,0.925,0.97,0.897,27.3,26.5,26.5,636
2016-09-17,2015,12,51,261,235.18,0.7,3,Normal,40,6,4,3,65,118,0.5,117.2,0.5,117.2,0,0,0,0,-3,3,40,6,4,0,68,167,990,964.6,25.4,0.0945,0.00571,0.000225,0.1,0.00395,1,0.101,0.201,0.00791,25.2,0.924,0.97,0.896,26.7,25.9,25.9,622
2016-09-18,2015,12,51,262,232.72,0.71,3,Normal,40,6,4,3,65,118,0.51,114.7,0.49,114.7,0,0,0,0,-3,3,40,6,4,0,68,165,990,964.6,25.4,0.0937,0.0055,0.000217,0.0992,0.0039,1,0.0974,0.197,0.00774,25.2,0.922,0.97,0.894,26.1,25.4,25.4,609
2016-09-19,2015,12,51,263,230.26,0.72,3,Normal,40,6,4,3,65,118,0.51,112.3,0.49,112.3,0,0,0,0,-3,3,40,6,4,0,68,162,990,964.6,25.4,0.0928,0.00529,0.000208,0.0981,0.00386,1,0.0941,0.192,0.00756,25.2,0.92,0.97,0.893,25.6,24.8,24.8,595
2016-09-20,2015,12,51,264,227.8,0.72,3,Normal,40,6,4,3,65,118,0.52,109.8,0.48,109.8,0,0,0,0,-3,3,40,6,4,0,68,160,990,964.6,25.4,0.0919,0.00508,0.0002,0.097,0.00381,1,0.0907,0.188,0.00738,25.2,0.918,0.97,0.891,25,24.2,24.2,581
2016-09-21,2015,12,51,265,225.34,0.73,4,Mod_Dry,34,6,4,3,44,91,0.4,134.3,0.6,134.3,0,0,0,0,-3,3,34,6,4,0,47,178,990,964.6,25.4,0.0985,0.00717,0.000282,0.106,0.00415,1,0.124,0.23,0.00902,25.2,0.932,0.97,0.904,31,30,30,721
2016-09-22,2015,12,52,266,223.97,0.73,4,Mod_Dry,34,6,4,3,44,91,0.41,133,0.59,133,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.098,0.00705,0.000277,0.105,0.00413,1,0.122,0.227,0.00892,25.2,0.932,0.97,0.904,30.7,29.7,29.7,714
2016-09-23,2015,12,52,267,222.06,0.74,4,Mod_Dry,34,6,4,3,44,91,0.41,131.1,0.59,131.1,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0973,0.00689,0.000271,0.104,0.00409,1,0.119,0.224,0.00878,25.2,0.931,0.97,0.903,30.2,29.3,29.3,703
2016-09-24,2015,12,52,268,220.14,0.75,4,Mod_Dry,34,6,4,3,44,91,0.41,129.1,0.59,129.1,0,0,0,0,-3,3,34,6,4,0,47,173,990,964.5,25.5,0.0966,0.00673,0.000264,0.103,0.00406,1,0.117,0.22,0.00864,25.3,0.93,0.97,0.902,29.8,28.9,28.9,693
2016-09-25,2015,12,52,269,218.23,0.75,4,Mod_Dry,34,6,4,3,44,91,0.42,127.2,0.58,127.2,0,0,0,0,-3,3,34,6,4,0,47,171,990,964.5,25.5,0.096,0.00656,0.000258,0.103,0.00402,1,0.114,0.217,0.0085,25.3,0.929,0.97,0.902,29.3,28.4,28.4,682
2016-09-26,2015,12,52,270,216.32,0.76,4,Mod_Dry,34,6,4,3,44,91,0.42,125.3,0.58,125.3,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0953,0.0064,0.000251,0.102,0.00399,1,0.112,0.213,0.00837,25.3,0.929,0.97,0.901,28.9,28,28,672
2016-09-27,2015,12,52,271,214.4,0.77,4,Mod_Dry,34,6,4,3,44,91,0.42,123.4,0.58,123.4,0,0,0,0,-3,3,34,6,4,0,47,167,990,964.5,25.5,0.0946,0.00624,0.000245,0.101,0.00395,1,0.109,0.21,0.00823,25.3,0.927,0.97,0.9,28.4,27.5,27.5,661
2016-09-28,2015,12,52,272,212.49,0.77,4,Mod_Dry,34,6,4,3,44,91,0.43,121.5,0.57,121.5,0,0,0,0,-3,3,34,6,4,0,47,165,990,964.5,25.5,0.0939,0.00608,0.000238,0.1,0.00392,1,0.107,0.207,0.00809,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2016-09-29,2015,12,53,273,210.57,0.78,4,Mod_Dry,34,6,4,3,44,91,0.43,119.6,0.57,119.6,0,0,0,0,-3,3,34,6,4,0,47,164,990,964.5,25.5,0.0933,0.00591,0.000232,0.0992,0.00388,1,0.104,0.203,0.00795,25.3,0.925,0.97,0.897,27.5,26.6,26.6,639
2016-09-30,2015,12,53,274,208.66,0.79,4,Mod_Dry,34,6,4,3,44,91,0.44,117.7,0.56,117.7,0,0,0,0,-3,3,34,6,4,0,47,162,990,964.5,25.5,0.0926,0.00575,0.000225,0.0983,0.00385,1,0.101,0.2,0.00782,25.3,0.923,0.97,0.896,27,26.2,26.2,629
2016-10-01,2016,1,1,275,205.65,0.8,4,Mod_Dry,31,4,3,2,33,73,0.35,132.7,0.65,132.7,0,0,0,0,-2,2,31,4,3,0,35,171,990,964.4,25.6,0.0958,0.00703,0.000275,0.103,0.00402,1,0.122,0.224,0.00878,25.3,0.932,0.97,0.904,30.7,29.8,29.8,715
2016-10-02,2016,1,1,276,204.29,0.8,4,Mod_Dry,31,4,3,2,33,73,0.36,131.3,0.64,131.3,0,0,0,0,-2,2,31,4,3,0,35,169,990,964.4,25.6,0.0953,0.00691,0.00027,0.102,0.004,1,0.12,0.222,0.00868,25.4,0.931,0.97,0.903,30.4,29.5,29.5,707
2016-10-03,2016,1,1,277,202.92,0.8,4,Mod_Dry,31,4,3,2,33,73,0.36,129.9,0.64,129.9,0,0,0,0,-2,2,31,4,3,0,35,168,990,964.4,25.6,0.0948,0.00679,0.000266,0.102,0.00397,1,0.118,0.219,0.00858,25.4,0.93,0.97,0.902,30.1,29.2,29.2,700
2016-10-04,2016,1,1,278,200.46,0.81,4,Mod_Dry,31,4,3,2,33,73,0.36,127.5,0.64,127.5,0,0,0,0,-2,2,31,4,3,0,35,165,990,964.4,25.6,0.0939,0.00658,0.000257,0.101,0.00393,1,0.115,0.215,0.0084,25.4,0.929,0.97,0.902,29.5,28.6,28.6,686
2016-10-05,2016,1,1,279,198,0.82,4,Mod_Dry,31,4,3,2,33,73,0.37,125,0.63,125,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.0931,0.00638,0.000249,0.0994,0.00388,1,0.111,0.211,0.00823,25.4,0.928,0.97,0.901,28.9,28,28,673
2016-10-06,2016,1,1,280,195.54,0.82,4,Mod_Dry,31,4,3,2,33,73,0.37,122.5,0.63,122.5,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0922,0.00617,0.000241,0.0984,0.00384,1,0.108,0.206,0.00806,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
2016-10-07,2016,1,1,281,193.07,0.83,4,Mod_Dry,31,4,3,2,33,73,0.38,120.1,0.62,120.1,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0913,0.00596,0.000233,0.0973,0.0038,1,0.105,0.202,0.00789,25.4,0.925,0.97,0.897,27.6,26.8,26.8,644
2016-10-08,2016,1,2,282,191.71,0.84,4,Mod_Dry,31,4,3,2,33,73,0.38,118.7,0.62,118.7,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.0908,0.00584,0.000228,0.0967,0.00378,1,0.103,0.199,0.0078,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
2016-10-09,2016,1,2,283,190.34,0.84,4,Mod_Dry,31,4,3,2,33,73,0.38,117.3,0.62,117.3,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0904,0.00572,0.000224,0.0961,0.00376,1,0.101,0.197,0.0077,25.4,0.923,0.97,0.895,27,26.2,26.2,628
2016-10-10,2016,1,2,284,188.97,0.85,4,Mod_Dry,31,4,3,2,33,73,0.39,116,0.61,116,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0899,0.00561,0.000219,0.0955,0.00373,1,0.0991,0.195,0.00761,25.4,0.922,0.97,0.894,26.6,25.8,25.8,620
2016-10-11,2016,1,2,285,185.97,0.85,4,Mod_Dry,31,4,3,2,33,73,0.39,113,0.61,113,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0888,0.00535,0.000209,0.0942,0.00368,1,0.095,0.189,0.0074,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
2016-10-12,2016,1,2,286,184.6,0.86,4,Mod_Dry,31,4,3,2,33,73,0.4,111.6,0.6,111.6,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0883,0.00524,0.000205,0.0936,0.00366,1,0.0932,0.187,0.0073,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2016-10-13,2016,1,2,287,182.68,0.86,4,Mod_Dry,31,4,3,2,33,73,0.4,109.7,0.6,109.7,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0877,0.00507,0.000198,0.0927,0.00363,1,0.0906,0.183,0.00717,25.4,0.917,0.97,0.89,25,24.3,24.3,583
2016-10-14,2016,1,2,288,180.77,0.87,4,Mod_Dry,31,4,3,2,33,73,0.4,107.8,0.6,107.8,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.087,0.00491,0.000192,0.0919,0.00359,1,0.088,0.18,0.00704,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
2016-10-15,2016,1,3,289,178.86,0.88,4,Mod_Dry,31,4,3,2,33,73,0.41,105.9,0.59,105.9,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0863,0.00475,0.000186,0.0911,0.00356,1,0.0854,0.176,0.0069,25.4,0.915,0.97,0.887,24.1,23.4,23.4,561
2016-10-16,2016,1,3,290,176.94,0.88,4,Mod_Dry,31,4,3,2,33,73,0.41,103.9,0.59,103.9,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0856,0.00458,0.000179,0.0902,0.00353,1,0.0828,0.173,0.00677,25.4,0.913,0.97,0.886,23.6,22.9,22.9,550
2016-10-17,2016,1,3,291,175.03,0.89,4,Mod_Dry,31,4,3,2,33,73,0.42,102,0.58,102,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.4,25.6,0.085,0.00442,0.000173,0.0894,0.0035,1,0.0802,0.17,0.00664,25.4,0.912,0.97,0.884,23.2,22.5,22.5,539
2016-10-18,2016,1,3,292,173.11,0.89,4,Mod_Dry,31,4,3,2,33,73,0.42,100.1,0.58,100.1,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0843,0.00426,0.000167,0.0885,0.00347,1,0.0776,0.166,0.00651,25.4,0.911,0.969,0.882,22.7,22,22,528
2016-10-19,2016,1,3,293,171.2,0.89,4,Mod_Dry,31,4,3,2,33,73,0.43,98.2,0.57,98.2,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0836,0.0041,0.00016,0.0877,0.00343,1,0.0751,0.163,0.00637,25.4,0.913,0.968,0.883,22.3,21.6,21.6,518
2016-10-20,2016,1,3,294,169.29,0.9,4,Mod_Dry,31,4,3,2,33,73,0.43,96.29,0.57,96.29,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0829,0.00393,0.000154,0.0869,0.0034,1,0.0725,0.159,0.00624,25.4,0.915,0.967,0.885,21.9,21.2,21.2,509
2016-10-21,2016,1,3,295,167.37,0.9,4,Mod_Dry,31,4,3,2,33,73,0.44,94.37,0.56,94.37,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.0822,0.00377,0.000148,0.086,0.00337,1,0.0699,0.156,0.00611,25.4,0.917,0.966,0.886,21.5,20.8,20.8,500
2016-10-22,2016,1,4,296,166,0.91,4,Mod_Dry,31,4,3,2,33,73,0.44,93,0.56,93,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0818,0.00366,0.000143,0.0854,0.00335,1,0.068,0.153,0.00601,25.4,0.919,0.966,0.887,21.3,20.5,20.5,493
2016-10-23,2016,1,4,297,164.64,0.91,4,Mod_Dry,31,4,3,2,33,73,0.44,91.64,0.56,91.64,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0813,0.00354,0.000139,0.0848,0.00332,1,0.0662,0.151,0.00592,25.4,0.92,0.965,0.888,21,20.3,20.3,486
2016-10-24,2016,1,4,298,163.27,0.91,4,Mod_Dry,31,4,3,2,33,73,0.45,90.27,0.55,90.27,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0808,0.00342,0.000134,0.0842,0.0033,1,0.0644,0.149,0.00582,25.4,0.922,0.965,0.889,20.7,20,20,480
2016-10-25,2016,1,4,299,161.9,0.91,4,Mod_Dry,31,4,3,2,33,73,0.45,88.9,0.55,88.9,0,0,0,0,-2,2,31,4,3,0,35,127,990,964.5,25.5,0.0803,0.00331,0.00013,0.0836,0.00328,1,0.0625,0.146,0.00573,25.4,0.924,0.964,0.89,20.4,19.7,19.7,473
2016-10-26,2016,1,4,300,160.54,0.92,4,Mod_Dry,31,4,3,2,33,73,0.46,87.54,0.55,87.54,0,0,0,0,-2,2,31,4,3,0,35,126,990,964.5,25.5,0.0798,0.00319,0.000125,0.083,0.00325,1,0.0607,0.144,0.00563,25.4,0.925,0.963,0.891,20.2,19.4,19.4,466
2016-10-27,2016,1,4,301,159.17,0.92,4,Mod_Dry,31,4,3,2,33,73,0.46,86.17,0.54,86.17,0,0,0,0,-2,2,31,4,3,0,35,124,990,964.5,25.5,0.0794,0.00307,0.00012,0.0824,0.00323,1,0.0588,0.141,0.00554,25.4,0.927,0.963,0.892,19.9,19.1,19.1,459
2016-10-28,2016,1,4,302,158.89,0.92,4,Mod_Dry,31,4,3,2,33,73,0.46,85.89,0.54,85.89,0,0,0,0,-2,2,31,4,3,0,35,124,990,964.5,25.5,0.0793,0.00305,0.00012,0.0823,0.00323,1,0.0585,0.141,0.00552,25.4,0.927,0.963,0.892,19.8,19.1,19.1,458
2016-10-29,2016,1,5,303,158.07,0.92,4,Mod_Dry,31,4,3,2,33,73,0.46,85.07,0.54,85.07,0,0,0,0,-2,2,31,4,3,0,35,123,990,964.5,25.5,0.079,0.00298,0.000117,0.0819,0.00321,1,0.0573,0.139,0.00546,25.4,0.928,0.962,0.893,19.6,18.9,18.9,454
2016-10-30,2016,1,5,304,156.16,0.92,4,Mod_Dry,31,4,3,2,33,73,0.47,83.16,0.53,83.16,0,0,0,0,-2,2,31,4,3,0,35,121,990,964.5,25.5,0.0783,0.00282,0.00011,0.0811,0.00318,1,0.0548,0.136,0.00533,25.4,0.93,0.961,0.894,19.3,18.5,18.5,444
2016-10-31,2016,1,5,305,154.79,0.93,4,Mod_Dry,31,4,3,2,33,73,0.47,81.79,0.53,81.79,0,0,0,0,-2,2,31,4,3,0,35,120,990,964.5,25.5,0.0778,0.0027,0.000106,0.0805,0.00316,1,0.0529,0.133,0.00523,25.4,0.932,0.961,0.895,19,18.2,18.2,437
2016-11-01,2016,2,5,306,155.61,0.93,5,Dry,23,4,2,2,19,50,0.32,105.6,0.68,105.6,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.083,0.00473,0.000185,0.0878,0.00344,1,0.0851,0.173,0.00678,25.3,0.915,0.97,0.887,24,23.3,23.3,559
2016-11-02,2016,2,5,307,157.53,0.92,5,Dry,23,4,2,2,19,50,0.32,107.5,0.68,107.5,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0837,0.00489,0.000192,0.0886,0.00347,1,0.0877,0.176,0.00691,25.3,0.916,0.97,0.889,24.5,23.7,23.7,570
2016-11-03,2016,2,5,308,158.35,0.92,5,Dry,23,4,2,2,19,50,0.32,108.3,0.68,108.3,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.084,0.00496,0.000194,0.089,0.00349,1,0.0888,0.178,0.00697,25.3,0.917,0.97,0.889,24.7,23.9,23.9,575
2016-11-04,2016,2,5,309,162.45,0.91,5,Dry,23,4,2,2,19,50,0.31,112.5,0.69,112.5,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0855,0.00531,0.000208,0.0908,0.00356,1,0.0943,0.185,0.00725,25.3,0.92,0.97,0.892,25.7,24.9,24.9,598
2016-11-05,2016,2,6,310,168.19,0.9,5,Dry,23,4,2,2,19,50,0.3,118.2,0.7,118.2,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0875,0.0058,0.000227,0.0933,0.00365,1,0.102,0.195,0.00765,25.3,0.924,0.97,0.896,27.1,26.3,26.3,632
2016-11-06,2016,2,6,311,170.65,0.9,5,Dry,23,4,2,2,19,50,0.29,120.7,0.71,120.7,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0883,0.00601,0.000235,0.0944,0.00369,1,0.105,0.2,0.00782,25.3,0.925,0.97,0.898,27.7,26.9,26.9,646
2016-11-07,2016,2,6,312,169.83,0.9,5,Dry,23,4,2,2,19,50,0.29,119.8,0.71,119.8,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0881,0.00594,0.000232,0.094,0.00368,1,0.104,0.198,0.00776,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
2016-11-08,2016,2,6,313,169.56,0.9,5,Dry,23,4,2,2,19,50,0.29,119.6,0.7,119.6,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.088,0.00591,0.000232,0.0939,0.00368,1,0.104,0.198,0.00774,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2016-11-09,2016,2,6,314,172.02,0.89,5,Dry,23,4,2,2,19,50,0.29,122,0.71,122,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0888,0.00612,0.00024,0.095,0.00372,1,0.107,0.202,0.00791,25.3,0.926,0.97,0.899,28.1,27.3,27.3,654
2016-11-10,2016,2,6,315,178.31,0.88,5,Dry,23,4,2,2,19,50,0.28,128.3,0.72,128.3,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0911,0.00666,0.00026,0.0977,0.00382,1,0.116,0.213,0.00835,25.3,0.93,0.97,0.902,29.7,28.8,28.8,690
2016-11-11,2016,2,6,316,181.32,0.87,5,Dry,23,4,2,2,19,50,0.28,131.3,0.72,131.3,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0921,0.00691,0.00027,0.099,0.00387,1,0.12,0.219,0.00856,25.3,0.931,0.97,0.903,30.4,29.5,29.5,707
2016-11-12,2016,2,7,317,182.68,0.86,5,Dry,23,4,2,2,19,50,0.27,132.7,0.73,132.7,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0926,0.00703,0.000275,0.0996,0.0039,1,0.122,0.221,0.00865,25.3,0.932,0.97,0.904,30.7,29.8,29.8,715
2016-11-13,2016,2,7,318,182.96,0.86,5,Dry,23,4,2,2,19,50,0.27,133,0.73,133,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0927,0.00705,0.000276,0.0997,0.0039,1,0.122,0.222,0.00867,25.3,0.932,0.97,0.904,30.8,29.9,29.9,717
2016-11-14,2016,2,7,319,181.59,0.87,5,Dry,23,4,2,2,19,50,0.28,131.6,0.72,131.6,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0922,0.00694,0.000271,0.0991,0.00388,1,0.12,0.219,0.00858,25.3,0.931,0.97,0.903,30.5,29.5,29.5,709
2016-11-15,2016,2,7,320,179.68,0.87,5,Dry,23,4,2,2,19,50,0.28,129.7,0.72,129.7,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0915,0.00677,0.000265,0.0983,0.00385,1,0.118,0.216,0.00845,25.3,0.93,0.97,0.902,30,29.1,29.1,698
2016-11-16,2016,2,7,321,177.76,0.88,5,Dry,23,4,2,2,19,50,0.28,127.8,0.72,127.8,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0909,0.00661,0.000259,0.0975,0.00381,1,0.115,0.212,0.00831,25.3,0.93,0.97,0.902,29.5,28.6,28.6,687
2016-11-17,2016,2,7,322,178.04,0.88,5,Dry,23,4,2,2,19,50,0.28,128,0.72,128,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.091,0.00663,0.00026,0.0976,0.00382,1,0.115,0.213,0.00833,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
2016-11-18,2016,2,7,323,179.4,0.88,5,Dry,23,4,2,2,19,50,0.28,129.4,0.72,129.4,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0914,0.00675,0.000264,0.0982,0.00384,1,0.117,0.215,0.00843,25.3,0.93,0.97,0.902,29.9,29,29,696
2016-11-19,2016,2,8,324,183.5,0.86,5,Dry,23,4,2,2,19,50,0.27,133.5,0.73,133.5,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0929,0.0071,0.000278,0.1,0.00391,1,0.123,0.223,0.00871,25.3,0.932,0.97,0.904,30.9,30,30,720
2016-11-20,2016,2,8,325,185.97,0.85,5,Dry,23,4,2,2,19,50,0.27,136,0.73,136,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0938,0.00731,0.000286,0.101,0.00395,1,0.126,0.227,0.00888,25.3,0.933,0.97,0.905,31.5,30.6,30.6,734
2016-11-21,2016,2,8,326,186.24,0.85,5,Dry,23,4,2,2,19,50,0.27,136.2,0.73,136.2,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0938,0.00733,0.000287,0.101,0.00396,1,0.126,0.228,0.0089,25.3,0.933,0.97,0.905,31.6,30.6,30.6,735
2016-11-22,2016,2,8,327,186.51,0.85,5,Dry,23,4,2,2,19,50,0.27,136.5,0.73,136.5,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.0939,0.00735,0.000288,0.101,0.00396,1,0.127,0.228,0.00892,25.3,0.933,0.97,0.905,31.7,30.7,30.7,737
2016-11-23,2016,2,8,328,188.43,0.85,5,Dry,23,4,2,2,19,50,0.27,138.4,0.73,138.4,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0946,0.00752,0.000294,0.102,0.00399,1,0.129,0.232,0.00905,25.3,0.934,0.97,0.906,32.1,31.2,31.2,748
2016-11-24,2016,2,8,329,188.7,0.85,5,Dry,23,4,2,2,19,50,0.27,138.7,0.73,138.7,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0947,0.00754,0.000295,0.102,0.004,1,0.13,0.232,0.00907,25.3,0.934,0.97,0.906,32.2,31.2,31.2,750
2016-11-25,2016,2,8,330,190.61,0.84,5,Dry,23,4,2,2,19,50,0.26,140.6,0.74,140.6,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0954,0.0077,0.000301,0.103,0.00403,1,0.132,0.235,0.0092,25.3,0.935,0.97,0.907,32.7,31.7,31.7,761
2016-11-26,2016,2,9,331,191.43,0.84,5,Dry,23,4,2,2,19,50,0.26,141.4,0.74,141.4,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0957,0.00777,0.000304,0.103,0.00404,1,0.133,0.237,0.00926,25.3,0.935,0.97,0.907,32.9,31.9,31.9,765
2016-11-27,2016,2,9,332,188.97,0.85,5,Dry,23,4,2,2,19,50,0.27,139,0.73,139,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0948,0.00756,0.000296,0.102,0.004,1,0.13,0.232,0.00909,25.3,0.934,0.97,0.906,32.3,31.3,31.3,751
2016-11-28,2016,2,9,333,186.51,0.85,5,Dry,23,4,2,2,19,50,0.27,136.5,0.73,136.5,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.0939,0.00735,0.000288,0.101,0.00396,1,0.127,0.228,0.00892,25.3,0.933,0.97,0.905,31.7,30.7,30.7,737
2016-11-29,2016,2,9,334,186.79,0.85,5,Dry,23,4,2,2,19,50,0.27,136.8,0.73,136.8,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.094,0.00738,0.000288,0.101,0.00397,1,0.127,0.229,0.00894,25.3,0.933,0.97,0.905,31.7,30.8,30.8,739
2016-11-30,2016,2,9,335,189.79,0.84,5,Dry,23,4,2,2,19,50,0.26,139.8,0.74,139.8,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.0951,0.00763,0.000298,0.103,0.00402,1,0.131,0.234,0.00915,25.3,0.934,0.97,0.906,32.5,31.5,31.5,756
2016-12-01,2016,3,9,336,190.07,0.84,5,Dry,26,4,3,2,24,59,0.31,131.1,0.69,131.1,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0934,0.00689,0.000269,0.1,0.00392,1,0.119,0.22,0.00859,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
2016-12-02,2016,3,9,337,189.25,0.84,5,Dry,26,4,3,2,24,59,0.31,130.3,0.69,130.3,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0931,0.00682,0.000267,0.1,0.00391,1,0.118,0.218,0.00853,25.4,0.931,0.97,0.903,30.1,29.2,29.2,702
2016-12-03,2016,3,10,338,188.43,0.85,5,Dry,26,4,3,2,24,59,0.31,129.4,0.69,129.4,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0929,0.00675,0.000264,0.0996,0.00389,1,0.117,0.217,0.00848,25.4,0.93,0.97,0.902,29.9,29,29,697
2016-12-04,2016,3,10,339,189.25,0.84,5,Dry,26,4,3,2,24,59,0.31,130.3,0.69,130.3,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0931,0.00682,0.000267,0.1,0.00391,1,0.118,0.218,0.00853,25.4,0.931,0.97,0.903,30.1,29.2,29.2,702
2016-12-05,2016,3,10,340,187.33,0.85,5,Dry,26,4,3,2,24,59,0.32,128.3,0.69,128.3,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0925,0.00666,0.00026,0.0991,0.00388,1,0.116,0.215,0.0084,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2016-12-06,2016,3,10,341,187.06,0.85,5,Dry,26,4,3,2,24,59,0.32,128.1,0.69,128.1,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0924,0.00664,0.000259,0.099,0.00387,1,0.115,0.214,0.00838,25.4,0.93,0.97,0.902,29.6,28.7,28.7,689
2016-12-07,2016,3,10,342,188.43,0.85,5,Dry,26,4,3,2,24,59,0.31,129.4,0.69,129.4,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0929,0.00675,0.000264,0.0996,0.00389,1,0.117,0.217,0.00848,25.4,0.93,0.97,0.902,29.9,29,29,697
2016-12-08,2016,3,10,343,191.43,0.84,5,Dry,26,4,3,2,24,59,0.31,132.4,0.69,132.4,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0939,0.00701,0.000274,0.101,0.00394,1,0.121,0.222,0.00869,25.4,0.931,0.97,0.903,30.7,29.8,29.8,714
2016-12-09,2016,3,10,344,191.71,0.84,5,Dry,26,4,3,2,24,59,0.31,132.7,0.69,132.7,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.094,0.00703,0.000275,0.101,0.00395,1,0.122,0.223,0.00871,25.4,0.932,0.97,0.904,30.7,29.8,29.8,716
2016-12-10,2016,3,11,345,193.07,0.83,5,Dry,26,4,3,2,24,59,0.31,134.1,0.69,134.1,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0945,0.00715,0.000279,0.102,0.00397,1,0.123,0.225,0.0088,25.4,0.932,0.97,0.904,31.1,30.1,30.1,724
2016-12-11,2016,3,11,346,197.18,0.82,5,Dry,26,4,3,2,24,59,0.3,138.2,0.7,138.2,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0959,0.0075,0.000293,0.103,0.00404,1,0.129,0.232,0.00908,25.4,0.934,0.97,0.906,32.1,31.1,31.1,747
2016-12-12,2016,3,11,347,200.18,0.81,5,Dry,26,4,3,2,24,59,0.29,141.2,0.7,141.2,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.097,0.00775,0.000303,0.105,0.00409,1,0.133,0.238,0.00929,25.4,0.935,0.97,0.907,32.8,31.8,31.8,764
2016-12-13,2016,3,11,348,202.1,0.81,5,Dry,26,4,3,2,24,59,0.29,143.1,0.71,143.1,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0977,0.00791,0.000309,0.106,0.00413,1,0.136,0.241,0.00943,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
2016-12-14,2016,3,11,349,204.56,0.8,5,Dry,26,4,3,2,24,59,0.29,145.6,0.71,145.6,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0986,0.00812,0.000318,0.107,0.00417,1,0.139,0.246,0.00961,25.3,0.937,0.97,0.909,33.9,32.8,32.8,788
2016-12-15,2016,3,11,350,208.11,0.79,5,Dry,26,4,3,2,24,59,0.28,149.1,0.72,149.1,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0998,0.00842,0.00033,0.108,0.00424,1,0.144,0.252,0.00986,25.3,0.938,0.97,0.91,34.7,33.7,33.7,808
2016-12-16,2016,3,11,351,209.48,0.78,5,Dry,26,4,3,2,24,59,0.28,150.5,0.72,150.5,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00854,0.000334,0.109,0.00426,1,0.146,0.254,0.00996,25.3,0.939,0.97,0.911,35,34,34,816
2016-12-17,2016,3,12,352,211.39,0.78,5,Dry,26,4,3,2,24,59,0.28,152.4,0.72,152.4,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.0087,0.000341,0.11,0.0043,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.4,34.4,826
2016-12-18,2016,3,12,353,214.4,0.77,5,Dry,26,4,3,2,24,59,0.28,155.4,0.72,155.4,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00896,0.000351,0.111,0.00435,1,0.152,0.263,0.0103,25.3,0.94,0.97,0.912,36.2,35.1,35.1,842
2016-12-19,2016,3,12,354,217.41,0.76,5,Dry,26,4,3,2,24,59,0.27,158.4,0.73,158.4,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00921,0.000361,0.112,0.0044,1,0.156,0.269,0.0105,25.2,0.941,0.97,0.913,36.9,35.8,35.8,859
2016-12-20,2016,3,12,355,220.42,0.74,5,Dry,26,4,3,2,24,59,0.27,161.4,0.73,161.4,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00947,0.000372,0.114,0.00446,1,0.16,0.274,0.0108,25.2,0.942,0.971,0.915,37.6,36.5,36.5,876
2016-12-21,2016,3,12,356,223.43,0.73,5,Dry,26,4,3,2,24,59,0.26,164.4,0.74,164.4,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00973,0.000382,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.3,37.2,37.2,894
2016-12-22,2016,3,12,357,225.89,0.73,5,Dry,26,4,3,2,24,59,0.26,166.9,0.74,166.9,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00994,0.00039,0.116,0.00456,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,38.9,37.8,37.8,908
2016-12-23,2016,3,12,358,228.35,0.72,5,Dry,26,4,3,2,24,59,0.26,169.3,0.74,169.3,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000399,0.117,0.0046,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.5,38.5,38.5,923
2016-12-24,2016,3,13,359,230.81,0.71,5,Dry,26,4,3,2,24,59,0.26,171.8,0.74,171.8,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000407,0.118,0.00465,1,0.174,0.293,0.0115,25.1,0.946,0.976,0.923,40,39.1,39.1,938
2016-12-25,2016,3,13,360,232.18,0.71,5,Dry,26,4,3,2,24,59,0.25,173.2,0.75,173.2,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000412,0.119,0.00467,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.3,39.4,39.4,946
2016-12-26,2016,3,13,361,231.9,0.71,5,Dry,26,4,3,2,24,59,0.25,172.9,0.75,172.9,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.000411,0.119,0.00467,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.3,39.3,39.3,944
2016-12-27,2016,3,13,362,232.18,0.71,5,Dry,26,4,3,2,24,59,0.25,173.2,0.75,173.2,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000412,0.119,0.00467,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.3,39.4,39.4,946
2016-12-28,2016,3,13,363,235.73,0.7,5,Dry,26,4,3,2,24,59,0.25,176.7,0.75,176.7,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000424,0.12,0.00474,1,0.181,0.301,0.0119,25.1,0.947,0.979,0.927,41.2,40.3,40.3,967
2016-12-29,2016,3,13,364,237.1,0.7,5,Dry,26,4,3,2,24,59,0.25,178.1,0.75,178.1,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000429,0.121,0.00477,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.5,40.6,40.6,975
2016-12-30,2016,3,13,365,236.82,0.7,5,Dry,26,4,3,2,24,59,0.25,177.8,0.75,177.8,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000428,0.121,0.00476,1,0.183,0.303,0.012,25.1,0.948,0.979,0.928,41.4,40.6,40.6,974
2016-12-31,2016,3,14,366,239.83,0.69,5,Dry,26,4,3,2,24,59,0.25,180.8,0.75,180.8,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000438,0.122,0.00482,1,0.187,0.309,0.0122,25.1,0.949,0.98,0.93,42.1,41.3,41.3,991
2017-01-01,2016,4,14,1,244.48,0.68,5,Dry,29,5,4,2,33,73,0.3,171.5,0.7,171.5,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000408,0.12,0.00473,1,0.174,0.294,0.0116,25,0.946,0.976,0.923,39.8,38.9,38.9,932
2017-01-02,2016,4,14,2,250.77,0.67,5,Dry,29,5,4,2,33,73,0.29,177.8,0.71,177.8,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0109,0.000429,0.123,0.00484,1,0.182,0.305,0.0121,25,0.948,0.979,0.928,41.3,40.4,40.4,970
2017-01-03,2016,4,14,3,256.51,0.65,5,Dry,29,5,4,2,33,73,0.28,183.5,0.71,183.5,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0113,0.000449,0.125,0.00495,1,0.19,0.315,0.0125,25,0.95,0.98,0.931,42.6,41.8,41.8,1000
2017-01-04,2016,4,14,4,262.25,0.64,5,Dry,29,5,4,2,33,73,0.28,189.3,0.72,189.3,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000469,0.128,0.00505,1,0.198,0.326,0.0129,24.9,0.951,0.98,0.932,44,43.1,43.1,1040
2017-01-05,2016,4,14,5,266.36,0.64,5,Dry,29,5,4,2,33,73,0.27,193.4,0.73,193.4,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0122,0.000483,0.129,0.00513,1,0.204,0.333,0.0132,24.9,0.953,0.98,0.934,45,44.1,44.1,1060
2017-01-06,2016,4,14,6,267.72,0.63,5,Dry,29,5,4,2,33,73,0.27,194.7,0.73,194.7,0,0,0,0,-2,2,29,5,4,0,35,233,990,964.8,25.2,0.118,0.0123,0.000488,0.13,0.00515,1,0.205,0.335,0.0133,24.9,0.953,0.98,0.934,45.3,44.4,44.4,1070
2017-01-07,2016,4,15,7,270.18,0.63,5,Dry,29,5,4,2,33,73,0.27,197.2,0.73,197.2,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.119,0.0125,0.000496,0.131,0.0052,1,0.209,0.34,0.0135,24.9,0.954,0.98,0.935,45.9,45,45,1080
2017-01-08,2016,4,15,8,275.93,0.62,5,Dry,29,5,4,2,33,73,0.27,202.9,0.73,202.9,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.121,0.013,0.000516,0.134,0.0053,1,0.216,0.35,0.0139,24.8,0.955,0.98,0.936,47.2,46.3,46.3,1110
2017-01-09,2016,4,15,9,282.76,0.61,5,Dry,29,5,4,2,33,73,0.26,209.8,0.74,209.8,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.00054,0.137,0.00543,1,0.226,0.362,0.0144,24.8,0.956,0.98,0.937,48.8,47.8,47.8,1150
2017-01-10,2016,4,15,10,287.41,0.6,5,Dry,29,5,4,2,33,73,0.25,214.4,0.75,214.4,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.125,0.014,0.000556,0.139,0.00551,1,0.232,0.371,0.0147,24.8,0.957,0.98,0.938,49.9,48.2,48.2,1160
2017-01-11,2016,4,15,11,293.7,0.59,5,Dry,29,5,4,2,33,73,0.25,220.7,0.75,220.7,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0145,0.000577,0.141,0.00563,1,0.24,0.382,0.0152,24.7,0.958,0.98,0.939,51.3,48.2,48.2,1160
2017-01-12,2016,4,15,12,299.99,0.59,5,Dry,29,5,4,2,33,73,0.24,227,0.76,227,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.015,0.000599,0.144,0.00574,2,0.0957,0.24,0.00955,24.9,0.922,0.97,0.894,25.5,24.7,49.5,1190
2017-01-13,2016,4,15,13,309.56,0.57,5,Dry,29,5,4,2,33,73,0.24,236.6,0.76,236.6,0,0,0,0,-2,2,29,5,4,0,35,275,990,964.9,25.1,0.132,0.0159,0.000633,0.148,0.00592,2,0.102,0.25,0.01,24.8,0.925,0.97,0.897,26.6,25.8,51.6,1240
2017-01-14,2016,4,16,14,320.77,0.56,5,Dry,29,5,4,2,33,73,0.23,247.8,0.77,247.8,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.136,0.0168,0.000673,0.153,0.00613,2,0.11,0.263,0.0105,24.7,0.929,0.97,0.901,27.9,27.1,54.1,1300
2017-01-15,2016,4,16,15,329.25,0.55,5,Dry,29,5,4,2,33,73,0.22,256.3,0.78,256.3,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.02,0.000799,0.159,0.00639,2,0.115,0.275,0.011,24.7,0.931,0.97,0.903,28.9,28,56,1340
2017-01-16,2016,4,16,16,337.72,0.54,5,Dry,29,5,4,2,33,73,0.22,264.7,0.78,264.7,0,0,0,0,-2,2,29,5,4,0,35,303,990,965.1,24.9,0.142,0.0239,0.000961,0.166,0.00668,2,0.121,0.288,0.0115,24.6,0.932,0.97,0.904,29.8,28.9,57.8,1390
2017-01-17,2016,4,16,17,347.84,0.53,5,Dry,29,5,4,2,33,73,0.21,274.8,0.79,274.8,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.0287,0.00116,0.175,0.00703,2,0.128,0.303,0.0122,24.6,0.935,0.97,0.907,30.9,30,60,1440
2017-01-18,2016,4,16,18,356.86,0.52,5,Dry,29,5,4,2,33,73,0.2,283.9,0.8,283.9,0,0,0,0,-2,2,29,5,4,0,35,322,990,965.2,24.8,0.149,0.033,0.00133,0.182,0.00734,2,0.134,0.316,0.0127,24.5,0.937,0.97,0.909,31.9,31,62,1490
2017-01-19,2016,4,16,19,363.15,0.52,5,Dry,29,5,4,2,33,73,0.2,290.1,0.8,290.1,0,0,0,0,-2,2,29,5,4,0,35,328,990,965.2,24.8,0.151,0.036,0.00145,0.187,0.00756,2,0.138,0.326,0.0131,24.5,0.938,0.97,0.91,32.6,31.7,63.3,1520
2017-01-20,2016,4,16,20,369.44,0.51,5,Dry,29,5,4,2,33,73,0.2,296.4,0.8,296.4,0,0,0,0,-2,2,29,5,4,0,35,334,990,965.2,24.8,0.154,0.0389,0.00157,0.192,0.00778,2,0.143,0.335,0.0135,24.4,0.939,0.97,0.911,33.3,32.3,64.7,1550
2017-01-21,2016,4,17,21,377.92,0.5,5,Dry,29,5,4,2,33,73,0.19,304.9,0.81,304.9,0,0,0,0,-2,2,29,5,4,0,35,343,990,965.3,24.7,0.157,0.0429,0.00174,0.199,0.00807,2,0.148,0.348,0.0141,24.4,0.941,0.97,0.913,34.3,33.2,66.5,1600
2017-01-22,2016,4,17,22,386.39,0.49,5,Dry,29,5,4,2,33,73,0.19,313.4,0.81,313.4,0,0,0,0,-2,2,29,5,4,0,35,351,990,965.3,24.7,0.16,0.0469,0.0019,0.206,0.00837,2,0.154,0.361,0.0146,24.3,0.942,0.97,0.914,35.2,34.1,68.3,1640
2017-01-23,2016,4,17,23,394.87,0.49,5,Dry,29,5,4,2,33,73,0.18,321.9,0.81,321.9,0,0,0,0,-2,2,29,5,4,0,35,360,990,965.4,24.6,0.163,0.0509,0.00207,0.213,0.00867,2,0.16,0.373,0.0152,24.3,0.944,0.97,0.915,36.1,35,70.1,1680
2017-01-24,2016,4,17,24,402.25,0.48,5,Dry,29,5,4,2,33,73,0.18,329.3,0.82,329.3,0,0,0,0,-2,2,29,5,4,0,35,367,990,965.4,24.6,0.165,0.0544,0.00221,0.22,0.00893,2,0.165,0.384,0.0156,24.2,0.945,0.97,0.917,36.9,35.8,71.6,1720
2017-01-25,2016,4,17,25,405.81,0.48,5,Dry,29,5,4,2,33,73,0.18,332.8,0.82,332.8,0,0,0,0,-2,2,29,5,4,0,35,371,990,965.4,24.6,0.166,0.0561,0.00228,0.222,0.00905,2,0.167,0.39,0.0159,24.2,0.946,0.97,0.917,37.3,36.2,72.4,1740
2017-01-26,2016,4,17,26,410.46,0.47,5,Dry,29,5,4,2,33,73,0.18,337.5,0.82,337.5,0,0,0,0,-2,2,29,5,4,0,35,375,990,965.4,24.6,0.168,0.0583,0.00237,0.226,0.00922,2,0.17,0.397,0.0162,24.2,0.946,0.971,0.919,37.8,36.7,73.5,1760
2017-01-27,2016,4,17,27,418.93,0.47,5,Dry,29,5,4,2,33,73,0.17,345.9,0.83,345.9,0,0,0,0,-2,2,29,5,4,0,35,384,990,965.5,24.5,0.171,0.0623,0.00254,0.233,0.00952,2,0.176,0.409,0.0167,24.1,0.948,0.973,0.922,38.7,37.7,75.4,1810
2017-01-28,2016,4,18,28,424.68,0.46,5,Dry,29,5,4,2,33,73,0.17,351.7,0.83,351.7,0,0,0,0,-2,2,29,5,4,0,35,390,990,965.5,24.5,0.173,0.065,0.00265,0.238,0.00972,2,0.18,0.418,0.0171,24.1,0.949,0.975,0.924,39.4,38.4,76.8,1840
2017-01-29,2016,4,18,29,430.42,0.46,5,Dry,29,5,4,2,33,73,0.17,357.4,0.83,357.4,0,0,0,0,-2,2,29,5,4,0,35,395,990,965.5,24.5,0.175,0.0677,0.00277,0.243,0.00992,2,0.184,0.427,0.0174,24,0.949,0.976,0.927,40,39,78.1,1870
2017-01-30,2016,4,18,30,436.16,0.45,5,Dry,29,5,4,2,33,73,0.17,363.2,0.83,363.2,0,0,0,0,-2,2,29,5,4,0,35,401,990,965.6,24.4,0.177,0.0704,0.00288,0.248,0.0101,2,0.188,0.435,0.0178,24,0.95,0.977,0.929,40.6,39.7,79.4,1910
2017-01-31,2016,4,18,31,443,0.45,5,Dry,29,5,4,2,33,73,0.17,370,0.83,370,0,0,0,0,-2,2,29,5,4,0,35,408,990,965.6,24.4,0.18,0.0736,0.00302,0.253,0.0104,2,0.192,0.445,0.0182,24,0.951,0.979,0.931,41.3,40.5,80.9,1940
2017-02-01,2016,5,18,32,453.11,0.44,5,Dry,31,6,4,3,41,85,0.19,368.1,0.81,368.1,0,0,0,0,-3,3,31,6,4,0,44,409,990,965.6,24.4,0.18,0.0727,0.00299,0.253,0.0104,2,0.191,0.444,0.0182,23.9,0.951,0.978,0.93,41,40.2,80.3,1930
2017-02-02,2016,5,18,33,463.23,0.43,5,Dry,31,6,4,3,41,85,0.18,378.2,0.82,378.2,0,0,0,0,-3,3,31,6,4,0,44,419,990,965.7,24.3,0.183,0.0775,0.00319,0.261,0.0107,2,0.198,0.459,0.0189,23.9,0.952,0.98,0.933,42.1,41.3,82.6,1980
2017-02-03,2016,5,18,34,473.35,0.43,5,Dry,31,6,4,3,41,85,0.18,388.4,0.82,388.4,0,0,0,0,-3,3,31,6,4,0,44,429,990,965.7,24.3,0.187,0.0823,0.00339,0.269,0.0111,2,0.205,0.474,0.0195,23.8,0.953,0.98,0.934,43.2,42.3,84.7,2030
2017-02-04,2016,5,19,35,484.01,0.42,5,Dry,31,6,4,3,41,85,0.18,399,0.82,399,0,0,0,0,-3,3,31,6,4,0,44,440,990,965.8,24.2,0.191,0.0873,0.00361,0.278,0.0115,2,0.212,0.49,0.0202,23.7,0.955,0.98,0.936,44.3,43.5,86.9,2090
2017-02-05,2016,5,19,36,492.49,0.41,5,Dry,31,6,4,3,41,85,0.17,407.5,0.83,407.5,0,0,0,0,-3,3,31,6,4,0,44,448,990,965.8,24.2,0.194,0.0913,0.00378,0.285,0.0118,2,0.218,0.503,0.0208,23.7,0.955,0.98,0.936,45.2,44.3,88.6,2130
2017-02-06,2016,5,19,37,500.42,0.41,5,Dry,31,6,4,3,41,85,0.17,415.4,0.83,415.4,0,0,0,0,-3,3,31,6,4,0,44,456,990,965.9,24.1,0.197,0.0951,0.00394,0.292,0.0121,2,0.223,0.515,0.0213,23.6,0.956,0.98,0.937,46,45.1,90.2,2160
2017-02-07,2016,5,19,38,510.54,0.4,5,Dry,31,6,4,3,41,85,0.17,425.5,0.83,425.5,0,0,0,0,-3,3,31,6,4,0,44,467,990,965.9,24.1,0.2,0.0999,0.00414,0.3,0.0124,2,0.23,0.53,0.022,23.6,0.957,0.98,0.938,47.1,46.1,92.2,2210
2017-02-08,2016,5,19,39,520.65,0.39,5,Dry,31,6,4,3,41,85,0.16,435.6,0.84,435.6,0,0,0,0,-3,3,31,6,4,0,44,477,990,965.9,24.1,0.204,0.105,0.00435,0.308,0.0128,2,0.237,0.545,0.0227,23.5,0.957,0.98,0.938,48.1,47.1,94.2,2260
2017-02-09,2016,5,19,40,529.68,0.39,5,Dry,31,6,4,3,41,85,0.16,444.7,0.84,444.7,0,0,0,0,-3,3,31,6,4,0,44,486,990,966,24,0.207,0.109,0.00453,0.316,0.0132,2,0.243,0.558,0.0233,23.5,0.958,0.98,0.939,49,48,96,2300
2017-02-10,2016,5,19,41,538.15,0.38,5,Dry,31,6,4,3,41,85,0.16,453.1,0.84,453.1,0,0,0,0,-3,3,31,6,4,0,44,494,990,966,24,0.21,0.113,0.00471,0.323,0.0135,2,0.248,0.571,0.0238,23.4,0.958,0.98,0.939,49.8,48.2,96.4,2310
2017-02-11,2016,5,20,42,545.54,0.38,5,Dry,31,6,4,3,41,85,0.16,460.5,0.84,460.5,0,0,0,0,-3,3,31,6,4,0,44,502,990,966.1,23.9,0.213,0.116,0.00486,0.329,0.0137,2,0.253,0.582,0.0243,23.4,0.957,0.98,0.938,50.5,48.2,96.4,2310
2017-02-12,2016,5,20,43,554.01,0.38,5,Dry,31,6,4,3,41,85,0.15,469,0.85,469,0,0,0,0,-3,3,31,6,4,0,44,510,990,966.1,23.9,0.216,0.12,0.00504,0.337,0.0141,2,0.259,0.596,0.0249,23.3,0.957,0.98,0.938,51.3,48.2,96.4,2310
2017-02-13,2016,5,20,44,563.58,0.37,5,Dry,31,6,4,3,41,85,0.15,478.6,0.85,478.6,0,0,0,0,-3,3,31,6,4,0,44,520,990,966.1,23.9,0.222,0.125,0.00523,0.347,0.0145,2,0.266,0.612,0.0257,23.3,0.956,0.98,0.937,52.2,48.2,96.4,2310
2017-02-14,2016,5,20,45,570.97,0.37,5,Dry,31,6,4,3,41,85,0.15,486,0.85,486,0,0,0,0,-3,3,31,6,4,0,44,527,990,966.2,23.8,0.226,0.128,0.00539,0.354,0.0149,3,0.161,0.516,0.0216,23.3,0.945,0.97,0.916,35,33.9,102,2440
2017-02-15,2016,5,20,46,579.99,0.36,5,Dry,31,6,4,3,41,85,0.15,495,0.85,495,0,0,0,0,-3,3,31,6,4,0,44,536,990,966.2,23.8,0.231,0.133,0.00558,0.364,0.0153,3,0.165,0.529,0.0222,23.3,0.946,0.97,0.917,35.6,34.5,104,2490
2017-02-16,2016,5,20,47,593.39,0.36,5,Dry,31,6,4,3,41,85,0.14,508.4,0.86,508.4,0,0,0,0,-3,3,31,6,4,0,44,549,990,966.3,23.7,0.239,0.141,0.00593,0.379,0.016,3,0.171,0.551,0.0232,23.2,0.947,0.97,0.919,36.5,35.4,106,2550
2017-02-17,2016,5,20,48,607.88,0.35,5,Dry,31,6,4,3,41,85,0.14,522.9,0.86,522.9,0,0,0,0,-3,3,31,6,4,0,44,564,990,966.3,23.7,0.247,0.15,0.00635,0.397,0.0168,3,0.178,0.575,0.0243,23.1,0.949,0.971,0.921,37.4,36.3,109,2620
2017-02-18,2016,5,21,49,624.01,0.34,5,Dry,31,6,4,3,41,85,0.14,539,0.86,539,0,0,0,0,-3,3,31,6,4,0,44,580,990,966.4,23.6,0.256,0.161,0.00682,0.417,0.0177,3,0.185,0.602,0.0255,23,0.95,0.973,0.924,38.5,37.5,112,2700
2017-02-19,2016,5,21,50,641.24,0.33,5,Dry,31,6,4,3,41,85,0.13,556.2,0.87,556.2,0,0,0,0,-3,3,31,6,4,0,44,597,990,966.5,23.5,0.266,0.173,0.00733,0.438,0.0186,3,0.193,0.631,0.0268,22.9,0.951,0.975,0.928,39.6,38.6,116,2780
2017-02-20,2016,5,21,51,661.75,0.32,5,Dry,31,6,4,3,41,85,0.13,576.8,0.87,576.8,0,0,0,0,-3,3,31,6,4,0,44,618,990,966.5,23.5,0.278,0.186,0.00794,0.464,0.0198,3,0.202,0.666,0.0284,22.8,0.953,0.978,0.932,40.9,40,120,2880
2017-02-21,2016,5,21,52,682.8,0.31,5,Dry,31,6,4,3,41,85,0.12,597.8,0.88,597.8,0,0,0,0,-3,3,31,6,4,0,44,639,990,966.6,23.4,0.29,0.2,0.00857,0.49,0.021,3,0.212,0.701,0.03,22.7,0.954,0.98,0.935,42.3,41.4,124,2980
2017-02-22,2016,5,21,53,704.95,0.3,5,Dry,31,6,4,3,41,85,0.12,620,0.88,620,0,0,0,0,-3,3,31,6,4,0,44,661,990,966.7,23.3,0.302,0.215,0.00924,0.517,0.0222,3,0.221,0.739,0.0317,22.5,0.955,0.98,0.936,43.6,42.8,128,3080
2017-02-23,2016,5,21,54,728.19,0.29,5,Dry,31,6,4,3,41,85,0.12,643.2,0.88,643.2,0,0,0,0,-3,3,31,6,4,0,44,684,990,966.8,23.2,0.315,0.231,0.00995,0.546,0.0235,3,0.232,0.778,0.0335,22.4,0.956,0.98,0.937,45,44.1,132,3180
2017-02-24,2016,5,21,55,753.62,0.28,5,Dry,31,6,4,3,41,85,0.11,668.6,0.89,668.6,0,0,0,0,-3,3,31,6,4,0,44,710,990,966.9,23.1,0.33,0.248,0.0107,0.577,0.025,3,0.243,0.821,0.0356,22.3,0.957,0.98,0.938,46.6,45.6,137,3290
2017-02-25,2016,5,22,56,775.94,0.27,5,Dry,31,6,4,3,41,85,0.11,690.9,0.89,690.9,0,0,0,0,-3,3,31,6,4,0,44,732,990,967,23,0.342,0.263,0.0114,0.605,0.0263,3,0.253,0.858,0.0373,22.1,0.957,0.98,0.938,47.9,46.9,141,3380
2017-02-26,2016,5,22,57,794.06,0.26,5,Dry,31,6,4,3,41,85,0.11,709.1,0.89,709.1,0,0,0,0,-3,3,31,6,4,0,44,750,990,967.1,22.9,0.353,0.275,0.012,0.627,0.0274,3,0.262,0.889,0.0388,22,0.957,0.98,0.938,48.9,47.9,144,3450
2017-02-27,2016,5,22,58,815.77,0.25,5,Dry,31,6,4,3,41,85,0.1,730.8,0.9,730.8,0,0,0,0,-3,3,31,6,4,0,44,772,990,967.2,22.8,0.365,0.289,0.0127,0.654,0.0286,3,0.271,0.926,0.0405,21.9,0.957,0.98,0.938,50.1,48.2,145,3470
2017-02-28,2016,5,22,59,843.78,0.24,5,Dry,31,6,4,3,41,85,0.1,758.8,0.9,758.8,0,0,0,0,-3,3,31,6,4,0,44,800,990,967.3,22.7,0.387,0.306,0.0135,0.693,0.0305,3,0.282,0.976,0.0429,21.7,0.957,0.98,0.937,51.6,48.2,145,3470
2017-03-01,2016,6,22,60,874.21,0.23,4,Mod_Dry,41,8,7,6,67,129,0.15,745.2,0.85,745.2,0,0,0,0,-6,6,41,8,7,0,73,801,990,967.4,22.6,0.388,0.299,0.0132,0.687,0.0304,3,0.278,0.965,0.0427,21.6,0.957,0.98,0.938,50.4,48.2,145,3470
2017-03-02,2016,6,22,61,911.11,0.22,4,Mod_Dry,41,8,7,6,67,129,0.14,782.1,0.86,782.1,0,0,0,0,-6,6,41,8,7,0,73,838,990,967.5,22.5,0.422,0.318,0.0141,0.74,0.0329,4,0.206,0.946,0.0421,21.5,0.952,0.974,0.928,39.3,38.3,153,3680
2017-03-03,2016,6,22,62,954.89,0.21,4,Mod_Dry,41,8,7,6,67,129,0.14,825.9,0.86,825.9,0,0,0,0,-6,6,41,8,7,0,73,882,990,967.7,22.3,0.462,0.339,0.0152,0.801,0.0359,4,0.221,1.02,0.0459,21.3,0.954,0.978,0.933,41.1,40.2,161,3860
2017-03-04,2016,6,23,63,1001,0.2,4,Mod_Dry,41,8,7,6,67,129,0.13,872,0.87,872,0,0,0,0,-6,6,41,8,7,0,73,928,990,967.9,22.1,0.504,0.361,0.0163,0.865,0.0392,4,0.237,1.1,0.0499,21,0.955,0.98,0.936,42.9,42,168,4030
2017-03-05,2016,6,23,64,1054.3,0.19,4,Mod_Dry,41,8,7,6,67,129,0.12,925.3,0.88,925.3,0,0,0,0,-6,6,41,8,7,0,73,981,990,968.1,21.9,0.553,0.387,0.0176,0.94,0.0429,4,0.255,1.19,0.0545,20.7,0.955,0.98,0.936,44.9,44,176,4230
2017-03-06,2016,6,23,65,1109.9,0.18,4,Mod_Dry,41,8,7,6,67,129,0.12,980.9,0.88,980.9,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.2,21.8,0.606,0.414,0.019,1.02,0.0469,4,0.274,1.29,0.0594,20.5,0.956,0.98,0.936,47,46.1,184,4420
2017-03-07,2016,6,23,66,1167.4,0.17,4,Mod_Dry,41,8,7,6,67,129,0.11,1038,0.89,1038,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.69,0.509,0.0236,1.2,0.0556,4,0.288,1.49,0.0689,20.1,0.955,0.98,0.936,48.8,47.9,191,4600
2017-03-08,2016,6,23,67,1226.9,0.16,4,Mod_Dry,41,8,7,6,67,129,0.1,1098,0.9,1098,0,0,0,0,-6,6,41,8,7,0,73,1150,990,968.6,21.4,0.777,0.643,0.0301,1.42,0.0664,4,0.3,1.72,0.0804,19.7,0.954,0.98,0.935,50.5,48.2,193,4630
2017-03-09,2016,6,23,68,1293.9,0.15,4,Mod_Dry,41,8,7,6,67,129,0.1,1165,0.9,1100,65,15,2,2,-4,50,56,10,9,2,117,1180,990,968.8,21.2,0.808,0.648,0.0306,1.46,0.0688,4,0.3,1.76,0.0829,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2017-03-10,2016,6,23,69,1362.8,0.15,4,Mod_Dry,41,8,7,6,67,129,0.095,1234,0.91,1100,134,30,4,4,-2,98,71,12,11,4,165,1190,990,969,21,0.836,0.648,0.0309,1.48,0.0708,4,0.3,1.78,0.0851,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2017-03-11,2016,6,24,70,1415,0.14,3,Normal,49,9,9,9,107,183,0.13,1232,0.87,1100,132,30,4,4,-5,99,79,13,13,4,206,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
2017-03-12,2016,6,24,71,1455.4,0.13,3,Normal,49,9,9,9,107,183,0.13,1272,0.87,1100,172,39,5,5,-4,127,88,14,14,5,234,1220,990,969.3,20.7,0.868,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2017-03-13,2016,6,24,72,1502.8,0.13,3,Normal,49,9,9,9,107,183,0.12,1320,0.88,1100,220,50,7,7,-2,158,99,16,16,7,265,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0753,4,0.3,1.84,0.0899,18.7,0.952,0.98,0.933,47.9,47,188,4510
2017-03-14,2016,6,24,73,1563.7,0.12,3,Normal,49,9,9,9,107,183,0.12,1381,0.88,1100,281,51,8,9,-1,214,100,17,18,8,321,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0913,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2017-03-15,2016,6,24,74,1632.3,0.11,3,Normal,49,9,9,9,107,183,0.11,1449,0.89,1100,349,51,9,11,1,277,100,18,20,10,384,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0777,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2017-03-16,2016,6,24,75,1715.4,0.11,3,Normal,49,9,9,9,107,183,0.11,1532,0.89,1100,432,51,9,13,4,355,100,18,22,13,462,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.079,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.1,181,4330
2017-03-17,2016,6,24,76,1813.9,0.096,3,Normal,49,9,9,9,107,183,0.1,1631,0.9,1100,531,51,9,16,7,448,100,18,25,16,555,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2017-03-18,2016,6,25,77,1921.5,0.083,3,Normal,49,9,9,9,107,183,0.095,1738,0.91,1100,638,51,9,16,10,552,100,18,25,19,659,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2017-03-19,2016,6,25,78,2038.5,0.071,3,Normal,49,9,9,9,107,183,0.09,1855,0.91,1100,755,51,9,16,14,665,100,18,25,23,772,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2017-03-20,2016,6,25,79,2165.2,0.061,3,Normal,49,9,9,9,107,183,0.085,1982,0.92,1100,882,51,9,16,17,789,100,18,25,26,896,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,3990
2017-03-21,2016,6,25,80,2286.9,0.052,3,Normal,49,9,9,9,107,183,0.08,2104,0.92,1100,1000,51,9,16,21,907,100,18,25,30,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2017-03-22,2016,6,25,81,2388.2,0.044,3,Normal,49,9,9,9,107,183,0.077,2205,0.92,1100,1110,51,9,16,24,1010,100,18,25,33,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2017-03-23,2016,6,25,82,2506.2,0.037,3,Normal,49,9,9,9,107,183,0.073,2323,0.93,1100,1220,51,9,16,28,1120,100,18,25,37,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.2,39.3,157,3770
2017-03-24,2016,6,25,83,2633.8,0.031,3,Normal,49,9,9,9,107,183,0.07,2451,0.93,1100,1350,51,9,16,32,1240,100,18,25,41,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
