date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2017-03-25,2016,6,26,84,2763.3,0.025,3,Normal,49,9,9,9,107,183,0.066,2580,0.93,1100,1480,51,9,16,35,1370,100,18,25,44,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2017-03-26,2016,6,26,85,2894.7,0.019,3,Normal,49,9,9,9,107,183,0.063,2712,0.94,1100,1610,51,9,16,39,1500,100,18,25,48,1600,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2017-03-27,2016,6,26,86,3027.9,0.014,3,Normal,49,9,9,9,107,183,0.06,2845,0.94,1100,1750,51,9,16,43,1630,100,18,25,52,1730,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0959,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3430
2017-03-28,2016,6,26,87,3154.7,0.0099,3,Normal,49,9,9,9,107,183,0.058,2972,0.94,1100,1870,51,9,16,47,1750,100,18,25,56,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0977,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,36,34.9,140,3350
2017-03-29,2016,6,26,88,3266.3,0.0088,3,Normal,49,9,9,9,107,183,0.056,3083,0.94,1100,1980,51,9,16,50,1860,100,18,25,59,1960,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0992,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3290
2017-03-30,2016,6,26,89,3337.1,0.008,3,Normal,49,9,9,9,107,183,0.055,3154,0.94,1100,2050,51,9,16,53,1930,100,18,25,62,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.8,135,3250
2017-03-31,2016,6,26,90,3399.9,0.0074,3,Normal,49,9,9,9,107,183,0.054,3217,0.95,1100,2120,51,9,16,55,1990,100,18,25,64,2090,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3220
2017-04-01,2016,7,27,91,3454.7,0.0068,3,Normal,54,13,14,19,117,217,0.063,3238,0.94,1100,2140,46,5,11,45,2030,100,18,25,64,2150,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3190
2017-04-02,2016,7,27,92,3492.7,0.0064,3,Normal,54,13,14,19,117,217,0.062,3276,0.94,1100,2180,46,5,11,46,2070,100,18,25,65,2190,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,33,132,3170
2017-04-03,2016,7,27,93,3522.4,0.0061,3,Normal,54,13,14,19,117,217,0.062,3305,0.94,1100,2210,46,5,11,47,2100,100,18,25,66,2210,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.8,32.8,131,3150
2017-04-04,2016,7,27,94,3543.7,0.0059,3,Normal,54,13,14,19,117,217,0.061,3327,0.94,1100,2230,46,5,11,48,2120,100,18,25,67,2230,1240,990,974.7,15.3,0.926,0.648,0.0424,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.904,33.7,32.7,131,3140
2017-04-05,2016,7,27,95,3556.4,0.0057,3,Normal,54,13,14,19,117,217,0.061,3339,0.94,1100,2240,46,5,11,48,2130,100,18,25,67,2250,1240,990,974.7,15.3,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,130,3130
2017-04-06,2016,7,27,96,3560.7,0.0057,3,Normal,54,13,14,19,117,217,0.061,3344,0.94,1100,2240,46,5,11,48,2130,100,18,25,67,2250,1240,990,974.7,15.3,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,130,3130
2017-04-07,2016,7,27,97,3564.9,0.0056,3,Normal,54,13,14,19,117,217,0.061,3348,0.94,1100,2250,46,5,11,48,2140,100,18,25,67,2260,1240,990,974.8,15.2,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,130,3130
2017-04-08,2016,7,28,98,3569.2,0.0056,3,Normal,54,13,14,19,117,217,0.061,3352,0.94,1100,2250,46,5,11,49,2140,100,18,25,68,2260,1240,990,974.8,15.2,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.5,32.5,130,3120
2017-04-09,2016,7,28,99,3573.4,0.0055,3,Normal,54,13,14,19,117,217,0.061,3356,0.94,1100,2260,46,5,11,49,2150,100,18,25,68,2260,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.103,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.5,32.5,130,3120
2017-04-10,2016,7,28,100,3569.2,0.0056,3,Normal,54,13,14,19,117,217,0.061,3352,0.94,1100,2250,46,5,11,49,2140,100,18,25,68,2260,1240,990,974.8,15.2,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.5,32.5,130,3120
2017-04-11,2016,7,28,101,3564.9,0.0056,2,Mod_Wet,70,14,18,25,168,295,0.083,3270,0.92,1100,2170,30,4,7,40,2090,100,18,25,65,2260,1240,990,974.8,15.2,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,130,3130
2017-04-12,2016,7,28,102,3560.7,0.0057,2,Mod_Wet,70,14,18,25,168,295,0.083,3266,0.92,1100,2170,30,4,7,40,2090,100,18,25,65,2250,1240,990,974.7,15.3,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,130,3130
2017-04-13,2016,7,28,103,3547.9,0.0058,2,Mod_Wet,70,14,18,25,168,295,0.083,3253,0.92,1100,2150,30,4,7,40,2070,100,18,25,65,2240,1240,990,974.7,15.3,0.926,0.648,0.0424,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.7,32.7,131,3140
2017-04-14,2016,7,28,104,3535.2,0.006,2,Mod_Wet,70,14,18,25,168,295,0.083,3240,0.92,1100,2140,30,4,7,39,2060,100,18,25,64,2230,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.4,0.932,0.97,0.904,33.7,32.7,131,3140
2017-04-15,2016,7,29,105,3522.4,0.0061,2,Mod_Wet,70,14,18,25,168,295,0.084,3227,0.92,1100,2130,30,4,7,39,2050,100,18,25,64,2220,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.8,32.8,131,3150
2017-04-16,2016,7,29,106,3501.2,0.0063,2,Mod_Wet,70,14,18,25,168,295,0.084,3206,0.92,1100,2110,30,4,7,38,2030,100,18,25,63,2200,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.9,132,3160
2017-04-17,2016,7,29,107,3471.6,0.0066,2,Mod_Wet,70,14,18,25,168,295,0.085,3177,0.92,1100,2080,30,4,7,37,2000,100,18,25,62,2170,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3180
2017-04-18,2016,7,29,108,3442,0.0069,2,Mod_Wet,70,14,18,25,168,295,0.086,3147,0.91,1100,2050,30,4,7,36,1970,100,18,25,61,2140,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3190
2017-04-19,2016,7,29,109,3412.6,0.0072,2,Mod_Wet,70,14,18,25,168,295,0.086,3118,0.91,1100,2020,30,4,7,36,1940,100,18,25,61,2110,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.4,134,3210
2017-04-20,2016,7,29,110,3374.8,0.0076,2,Mod_Wet,70,14,18,25,168,295,0.087,3080,0.91,1100,1980,30,4,7,34,1910,100,18,25,59,2070,1240,990,974.4,15.6,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.6,135,3230
2017-04-21,2016,7,29,111,3337.1,0.008,2,Mod_Wet,70,14,18,25,168,295,0.088,3042,0.91,1100,1940,30,4,7,33,1870,100,18,25,58,2040,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.8,135,3250
2017-04-22,2016,7,30,112,3299.5,0.0084,2,Mod_Wet,70,14,18,25,168,295,0.089,3005,0.91,1100,1910,30,4,7,32,1830,100,18,25,57,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0996,4,0.3,1.87,0.119,13.9,0.935,0.97,0.907,35.1,34.1,136,3270
2017-04-23,2016,7,30,113,3262.1,0.0088,2,Mod_Wet,70,14,18,25,168,295,0.09,2967,0.91,1100,1870,30,4,7,31,1800,100,18,25,56,1960,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0991,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.3,137,3290
2017-04-24,2016,7,30,114,3208.3,0.0094,2,Mod_Wet,70,14,18,25,168,295,0.092,2913,0.91,1100,1810,30,4,7,29,1740,100,18,25,54,1910,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0984,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.6,138,3320
2017-04-25,2016,7,30,115,3154.7,0.0099,2,Mod_Wet,70,14,18,25,168,295,0.093,2860,0.91,1100,1760,30,4,7,28,1690,100,18,25,53,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0977,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,36,34.9,140,3350
2017-04-26,2016,7,30,116,3101.3,0.012,2,Mod_Wet,70,14,18,25,168,295,0.095,2806,0.91,1100,1710,30,4,7,26,1640,100,18,25,51,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.0969,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.2,141,3380
2017-04-27,2016,7,30,117,3048.3,0.014,2,Mod_Wet,70,14,18,25,168,295,0.097,2753,0.9,1100,1650,30,4,7,25,1590,100,18,25,50,1760,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0962,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,142,3410
2017-04-28,2016,7,30,118,2995.5,0.016,2,Mod_Wet,70,14,18,25,168,295,0.099,2700,0.9,1100,1600,30,4,7,23,1540,100,18,25,48,1700,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0954,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3450
2017-04-29,2016,7,31,119,2943,0.018,2,Mod_Wet,70,14,18,25,168,295,0.1,2648,0.9,1100,1550,30,4,7,21,1490,100,18,25,46,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0947,4,0.3,1.87,0.113,14.7,0.939,0.97,0.912,37.4,36.3,145,3480
2017-04-30,2016,7,31,120,2890.7,0.02,2,Mod_Wet,70,14,18,25,168,295,0.1,2596,0.9,1100,1500,30,4,7,20,1440,100,18,25,45,1600,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,147,3520
2017-05-01,2016,8,31,121,2846.7,0.021,3,Normal,55,13,13,17,178,276,0.097,2571,0.9,1100,1470,45,5,12,27,1380,100,18,25,44,1560,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0934,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3550
2017-05-02,2016,8,31,122,2802.9,0.024,3,Normal,55,13,13,17,178,276,0.099,2527,0.9,1100,1430,45,5,12,26,1340,100,18,25,43,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3580
2017-05-03,2016,8,31,123,2759.4,0.026,3,Normal,55,13,13,17,178,276,0.1,2483,0.9,1100,1380,45,5,12,24,1300,100,18,25,41,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2017-05-04,2016,8,31,124,2716,0.028,3,Normal,55,13,13,17,178,276,0.1,2440,0.9,1100,1340,45,5,12,23,1260,100,18,25,40,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.8,151,3630
2017-05-05,2016,8,31,125,2680.7,0.029,3,Normal,55,13,13,17,178,276,0.1,2405,0.9,1100,1310,45,5,12,22,1220,100,18,25,39,1400,1240,990,972.7,17.3,0.926,0.648,0.0376,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2017-05-06,2016,8,32,126,2645.5,0.031,3,Normal,55,13,13,17,178,276,0.1,2370,0.9,1100,1270,45,5,12,21,1190,100,18,25,38,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2017-05-07,2016,8,32,127,2610.5,0.032,3,Normal,55,13,13,17,178,276,0.11,2334,0.89,1100,1230,45,5,12,20,1150,100,18,25,37,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.108,15.6,0.943,0.975,0.92,39.6,38.6,154,3700
2017-05-08,2016,8,32,128,2575.6,0.034,3,Normal,55,13,13,17,178,276,0.11,2300,0.89,1100,1200,45,5,12,19,1120,100,18,25,36,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3730
2017-05-09,2016,8,32,129,2540.8,0.035,3,Normal,55,13,13,17,178,276,0.11,2265,0.89,1100,1170,45,5,12,18,1090,100,18,25,35,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39.1,156,3750
2017-05-10,2016,8,32,130,2513.9,0.037,3,Normal,55,13,13,17,178,276,0.11,2238,0.89,1100,1140,45,5,12,17,1060,100,18,25,34,1240,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2017-05-11,2016,8,32,131,2487.1,0.038,3,Normal,55,13,13,17,178,276,0.11,2211,0.89,1100,1110,45,5,12,16,1030,100,18,25,33,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0888,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.4,158,3790
2017-05-12,2016,8,32,132,2460.3,0.039,3,Normal,55,13,13,17,178,276,0.11,2184,0.89,1100,1080,45,5,12,16,1010,100,18,25,33,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2017-05-13,2016,8,33,133,2433.7,0.04,3,Normal,55,13,13,17,178,276,0.11,2158,0.89,1100,1060,45,5,12,15,981,100,18,25,32,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2017-05-14,2016,8,33,134,2407.1,0.042,3,Normal,55,13,13,17,178,276,0.12,2131,0.89,1100,1030,45,5,12,14,955,100,18,25,31,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2017-05-15,2016,8,33,135,2380.7,0.045,3,Normal,55,13,13,17,178,276,0.12,2105,0.88,1100,1010,45,5,12,13,930,100,18,25,30,1110,1240,990,972,18,0.926,0.648,0.036,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2017-05-16,2016,8,33,136,2346.8,0.047,3,Normal,55,13,13,17,178,276,0.12,2071,0.88,1100,971,45,5,12,12,897,100,18,25,29,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2017-05-17,2016,8,33,137,2313.1,0.05,3,Normal,55,13,13,17,178,276,0.12,2037,0.88,1100,937,45,5,12,11,864,100,18,25,28,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2017-05-18,2016,8,33,138,2279.5,0.052,3,Normal,55,13,13,17,178,276,0.12,2004,0.88,1100,904,45,5,12,10,832,100,18,25,27,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,163,3920
2017-05-19,2016,8,33,139,2238.7,0.055,3,Normal,55,13,13,17,178,276,0.12,1963,0.88,1100,863,45,5,12,9,792,100,18,25,26,970,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,165,3950
2017-05-20,2016,8,34,140,2190.8,0.059,3,Normal,55,13,13,17,178,276,0.13,1915,0.87,1100,815,45,5,12,7,746,100,18,25,24,924,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2017-05-21,2016,8,34,141,2143.3,0.063,3,Normal,55,13,13,17,178,276,0.13,1867,0.87,1100,767,45,5,12,6,699,100,18,25,23,877,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2017-05-22,2016,8,34,142,2096.1,0.066,3,Normal,55,13,13,17,178,276,0.13,1820,0.87,1100,720,45,5,12,5,653,100,18,25,22,831,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2017-05-23,2016,8,34,143,2049.2,0.07,3,Normal,55,13,13,17,178,276,0.14,1773,0.86,1100,673,45,5,12,3,608,100,18,25,20,786,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4070
2017-05-24,2016,8,34,144,2002.8,0.075,3,Normal,55,13,13,17,178,276,0.14,1727,0.86,1100,627,45,5,12,2,563,100,18,25,19,741,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2017-05-25,2016,8,34,145,1956.7,0.079,3,Normal,55,13,13,17,178,276,0.14,1681,0.86,1100,581,45,5,12,0,519,100,18,25,17,697,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43,172,4130
2017-05-26,2016,8,34,146,1911,0.085,3,Normal,55,13,13,17,178,276,0.14,1635,0.86,1100,535,45,5,12,-1,474,100,18,25,16,652,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2017-05-27,2016,8,35,147,1872.6,0.09,3,Normal,55,13,13,17,178,276,0.15,1597,0.85,1100,497,45,5,12,-2,437,100,18,25,15,615,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.8,175,4200
2017-05-28,2016,8,35,148,1834.6,0.094,3,Normal,55,13,13,17,178,276,0.15,1559,0.85,1100,459,45,5,12,-3,400,100,18,25,14,578,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2017-05-29,2016,8,35,149,1796.8,0.097,3,Normal,55,13,13,17,178,276,0.15,1521,0.85,1100,421,45,5,12,-4,363,100,18,25,13,541,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2017-05-30,2016,8,35,150,1759.3,0.1,3,Normal,55,13,13,17,178,276,0.16,1483,0.84,1100,383,45,5,12,-6,327,100,18,25,11,505,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2017-05-31,2016,8,35,151,1722.1,0.1,3,Normal,55,13,13,17,178,276,0.16,1446,0.84,1100,346,45,5,11,-7,292,100,18,24,10,470,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2017-06-01,2016,9,35,152,1685.3,0.11,3,Normal,53,12,12,13,120,210,0.13,1475,0.88,1100,375,47,6,11,-2,313,100,18,23,11,433,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0788,4,0.3,1.87,0.0938,18,0.951,0.98,0.932,46.3,45.4,182,4360
2017-06-02,2016,9,35,153,1648.8,0.11,3,Normal,53,12,12,13,120,210,0.13,1439,0.87,1100,339,47,6,10,-3,279,100,18,22,10,399,1240,990,970,20,0.919,0.648,0.0323,1.57,0.0782,4,0.3,1.87,0.0932,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2017-06-03,2016,9,36,154,1612.5,0.12,3,Normal,53,12,12,13,120,210,0.13,1403,0.87,1100,303,47,6,9,-4,245,100,18,21,9,365,1240,990,969.8,20.2,0.916,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,46,184,4420
2017-06-04,2016,9,36,155,1576.7,0.12,3,Normal,53,12,12,13,120,210,0.13,1367,0.87,1100,267,47,6,8,-5,211,100,18,20,8,331,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.3,185,4450
2017-06-05,2016,9,36,156,1547.6,0.12,3,Normal,53,12,12,13,120,210,0.14,1338,0.86,1100,238,47,6,7,-6,184,100,18,19,7,304,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2017-06-06,2016,9,36,157,1518.7,0.13,3,Normal,53,12,12,13,120,210,0.14,1309,0.86,1100,209,47,6,6,-7,157,100,18,18,6,277,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0907,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2017-06-07,2016,9,36,158,1490.1,0.13,3,Normal,53,12,12,13,120,210,0.14,1280,0.86,1100,180,41,5,5,-8,137,94,17,17,5,257,1230,990,969.5,20.5,0.887,0.648,0.0315,1.54,0.0747,4,0.3,1.84,0.0893,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2017-06-08,2016,9,36,159,1461.7,0.13,3,Normal,53,12,12,13,120,210,0.14,1252,0.86,1100,152,34,5,5,-8,116,87,17,17,5,236,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0738,4,0.3,1.82,0.0884,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2017-06-09,2016,9,36,160,1433.6,0.14,3,Normal,53,12,12,13,120,210,0.15,1224,0.85,1100,124,28,4,4,-9,97,81,16,16,4,217,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2017-06-10,2016,9,37,161,1405.7,0.14,3,Normal,53,12,12,13,120,210,0.15,1196,0.85,1100,96,22,3,3,-10,78,75,15,15,3,198,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.9,47.9,192,4600
2017-06-11,2016,9,37,162,1365.9,0.15,3,Normal,53,12,12,13,120,210,0.15,1156,0.85,1100,56,13,2,2,-11,50,66,14,14,2,170,1190,990,969.1,20.9,0.836,0.648,0.0309,1.48,0.0709,4,0.3,1.78,0.0852,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2017-06-12,2016,9,37,163,1314.7,0.15,3,Normal,53,12,12,13,120,210,0.16,1105,0.84,1100,5,1,0,0,-13,17,54,12,12,0,137,1180,990,968.9,21.1,0.813,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2017-06-13,2016,9,37,164,1270.4,0.16,3,Normal,53,12,12,13,120,210,0.17,1060,0.83,1060,0,0,0,0,-13,13,53,12,12,0,133,1140,990,968.7,21.3,0.753,0.559,0.0263,1.31,0.0617,4,0.292,1.6,0.0755,19.6,0.954,0.98,0.935,48.7,47.8,191,4590
2017-06-14,2016,9,37,165,1226.9,0.16,3,Normal,53,12,12,13,120,210,0.17,1017,0.83,1017,0,0,0,0,-13,13,53,12,12,0,133,1090,990,968.6,21.4,0.689,0.461,0.0216,1.15,0.0538,4,0.283,1.43,0.067,20,0.955,0.98,0.936,47.5,46.6,186,4470
2017-06-15,2016,9,37,166,1189.9,0.17,3,Normal,53,12,12,13,120,210,0.18,979.9,0.82,979.9,0,0,0,0,-13,13,53,12,12,0,133,1060,990,968.5,21.5,0.635,0.413,0.0192,1.05,0.0488,4,0.273,1.32,0.0615,20.2,0.955,0.98,0.936,46.3,45.4,182,4360
2017-06-16,2016,9,37,167,1153.6,0.17,3,Normal,53,12,12,13,120,210,0.18,943.6,0.82,943.6,0,0,0,0,-13,13,53,12,12,0,133,1020,990,968.4,21.6,0.589,0.396,0.0183,0.985,0.0456,4,0.261,1.25,0.0576,20.4,0.955,0.98,0.936,45,44.1,176,4230
2017-06-17,2016,9,38,168,1123.4,0.18,3,Normal,53,12,12,13,120,210,0.19,913.4,0.81,913.4,0,0,0,0,-13,13,53,12,12,0,133,990,990,968.3,21.7,0.562,0.381,0.0176,0.943,0.0434,4,0.251,1.19,0.055,20.5,0.955,0.98,0.936,43.9,43,172,4130
2017-06-18,2016,9,38,169,1093.8,0.18,3,Normal,53,12,12,13,120,210,0.19,883.8,0.81,883.8,0,0,0,0,-13,13,53,12,12,0,133,961,990,968.2,21.8,0.534,0.367,0.0168,0.901,0.0413,4,0.241,1.14,0.0524,20.7,0.955,0.98,0.936,42.7,41.9,168,4020
2017-06-19,2016,9,38,170,1064.7,0.19,3,Normal,53,12,12,13,120,210,0.2,854.7,0.8,854.7,0,0,0,0,-13,13,53,12,12,0,133,932,990,968.1,21.9,0.508,0.353,0.0161,0.861,0.0393,4,0.231,1.09,0.0498,20.8,0.954,0.979,0.934,41.6,40.7,163,3910
2017-06-20,2016,9,38,171,1041.4,0.19,3,Normal,53,12,12,13,120,210,0.2,831.4,0.8,831.4,0,0,0,0,-13,13,53,12,12,0,133,908,990,968,22,0.486,0.341,0.0155,0.828,0.0377,4,0.223,1.05,0.0478,20.9,0.954,0.977,0.932,40.7,39.7,159,3820
2017-06-21,2016,9,38,172,1018.5,0.2,3,Normal,53,12,12,13,120,210,0.21,808.5,0.79,808.5,0,0,0,0,-13,13,53,12,12,0,133,886,990,968,22,0.466,0.33,0.015,0.796,0.0361,4,0.215,1.01,0.0459,21,0.953,0.975,0.93,39.7,38.8,155,3720
2017-06-22,2016,9,38,173,996.03,0.2,3,Normal,53,12,12,13,120,210,0.21,786,0.79,786,0,0,0,0,-13,13,53,12,12,0,133,863,990,967.9,22.1,0.445,0.319,0.0144,0.764,0.0346,3,0.29,1.05,0.0477,21.1,0.956,0.98,0.937,51.8,48.2,145,3470
2017-06-23,2016,9,38,174,974.03,0.21,3,Normal,53,12,12,13,120,210,0.22,764,0.78,764,0,0,0,0,-13,13,53,12,12,0,133,841,990,967.8,22.2,0.425,0.309,0.0139,0.734,0.033,3,0.284,1.02,0.0458,21.2,0.956,0.98,0.937,50.6,48.2,145,3470
2017-06-24,2016,9,39,175,957.26,0.21,3,Normal,53,12,12,13,120,210,0.22,747.3,0.78,747.3,0,0,0,0,-13,13,53,12,12,0,133,824,990,967.7,22.3,0.41,0.3,0.0135,0.71,0.0319,3,0.279,0.988,0.0444,21.3,0.957,0.98,0.938,49.7,48.2,145,3470
2017-06-25,2016,9,39,176,940.8,0.22,3,Normal,53,12,12,13,120,210,0.22,730.8,0.78,730.8,0,0,0,0,-13,13,53,12,12,0,133,808,990,967.7,22.3,0.394,0.289,0.0129,0.684,0.0306,3,0.271,0.955,0.0428,21.4,0.957,0.98,0.937,48.9,47.9,144,3450
2017-06-26,2016,9,39,177,924.66,0.22,3,Normal,53,12,12,13,120,210,0.23,714.7,0.77,714.7,0,0,0,0,-13,13,53,12,12,0,133,792,990,967.6,22.4,0.38,0.278,0.0124,0.658,0.0294,3,0.264,0.922,0.0412,21.5,0.957,0.98,0.937,48,47,141,3390
2017-06-27,2016,9,39,178,908.87,0.22,3,Normal,53,12,12,13,120,210,0.23,698.9,0.77,698.9,0,0,0,0,-13,13,53,12,12,0,133,776,990,967.5,22.5,0.367,0.268,0.0119,0.635,0.0283,3,0.257,0.892,0.0397,21.6,0.957,0.98,0.937,47.1,46.2,139,3330
2017-06-28,2016,9,39,179,893.46,0.23,3,Normal,53,12,12,13,120,210,0.23,683.5,0.77,683.5,0,0,0,0,-13,13,53,12,12,0,133,760,990,967.5,22.5,0.359,0.258,0.0114,0.616,0.0274,3,0.25,0.866,0.0385,21.7,0.957,0.98,0.937,46.3,45.4,136,3270
2017-06-29,2016,9,39,180,878.43,0.23,3,Normal,53,12,12,13,120,210,0.24,668.4,0.76,668.4,0,0,0,0,-13,13,53,12,12,0,133,745,990,967.4,22.6,0.35,0.248,0.011,0.598,0.0265,3,0.243,0.841,0.0372,21.7,0.956,0.98,0.937,45.4,44.5,134,3210
2017-06-30,2016,9,39,181,863.83,0.24,3,Normal,53,12,12,13,120,210,0.24,653.8,0.76,653.8,0,0,0,0,-13,13,53,12,12,0,133,731,990,967.4,22.6,0.342,0.238,0.0105,0.58,0.0256,3,0.237,0.816,0.036,21.8,0.956,0.98,0.937,44.6,43.7,131,3150
2017-07-01,2016,10,40,182,849.69,0.24,3,Normal,50,10,9,9,108,186,0.22,663.7,0.78,663.7,0,0,0,0,-9,9,50,10,9,0,117,733,990,967.3,22.7,0.343,0.244,0.0108,0.587,0.0259,3,0.241,0.828,0.0365,21.9,0.956,0.98,0.937,45.4,44.5,133,3200
2017-07-02,2016,10,40,183,836.05,0.25,3,Normal,50,10,9,9,108,186,0.22,650,0.78,650,0,0,0,0,-9,9,50,10,9,0,117,719,990,967.2,22.8,0.335,0.235,0.0103,0.57,0.0251,3,0.235,0.805,0.0354,22,0.956,0.98,0.937,44.6,43.7,131,3150
2017-07-03,2016,10,40,184,822.97,0.25,3,Normal,50,10,9,9,108,186,0.23,637,0.77,637,0,0,0,0,-9,9,50,10,9,0,117,706,990,967.2,22.8,0.328,0.226,0.00993,0.554,0.0243,3,0.229,0.783,0.0343,22,0.956,0.98,0.936,43.8,42.9,129,3090
2017-07-04,2016,10,40,185,814.01,0.25,3,Normal,50,10,9,9,108,186,0.23,628,0.77,628,0,0,0,0,-9,9,50,10,9,0,117,697,990,967.2,22.8,0.323,0.221,0.00965,0.543,0.0238,3,0.225,0.768,0.0336,22.1,0.955,0.98,0.936,43.3,42.4,127,3050
2017-07-05,2016,10,40,186,805.41,0.26,3,Normal,50,10,9,9,108,186,0.23,619.4,0.77,619.4,0,0,0,0,-9,9,50,10,9,0,117,688,990,967.1,22.9,0.318,0.215,0.00939,0.533,0.0233,3,0.221,0.754,0.0329,22.1,0.955,0.98,0.936,42.8,41.9,126,3020
2017-07-06,2016,10,40,187,797.21,0.26,3,Normal,50,10,9,9,108,186,0.23,611.2,0.77,611.2,0,0,0,0,-9,9,50,10,9,0,117,680,990,967.1,22.9,0.313,0.209,0.00913,0.522,0.0228,3,0.218,0.74,0.0323,22.2,0.955,0.98,0.935,42.3,41.4,124,2980
2017-07-07,2016,10,40,188,789.49,0.27,3,Normal,50,10,9,9,108,186,0.24,603.5,0.76,603.5,0,0,0,0,-9,9,50,10,9,0,117,672,990,967.1,22.9,0.309,0.204,0.0089,0.513,0.0224,3,0.214,0.727,0.0317,22.2,0.954,0.98,0.935,41.8,41,123,2950
2017-07-08,2016,10,41,189,782.34,0.27,3,Normal,50,10,9,9,108,186,0.24,596.3,0.76,596.3,0,0,0,0,-9,9,50,10,9,0,117,665,990,967,23,0.305,0.199,0.00868,0.504,0.0219,3,0.211,0.715,0.0311,22.3,0.954,0.979,0.934,41.4,40.5,122,2920
2017-07-09,2016,10,41,190,775.94,0.27,3,Normal,50,10,9,9,108,186,0.24,589.9,0.76,589.9,0,0,0,0,-9,9,50,10,9,0,117,659,990,967,23,0.301,0.195,0.00848,0.496,0.0216,3,0.208,0.704,0.0306,22.3,0.953,0.978,0.933,41,40.1,120,2890
2017-07-10,2016,10,41,191,770.03,0.27,3,Normal,50,10,9,9,108,186,0.24,584,0.76,584,0,0,0,0,-9,9,50,10,9,0,117,653,990,967,23,0.298,0.191,0.0083,0.489,0.0212,3,0.205,0.694,0.0302,22.3,0.953,0.977,0.931,40.6,39.7,119,2860
2017-07-11,2016,10,41,192,759.91,0.28,2,Mod_Wet,58,11,11,11,136,227,0.3,532.9,0.7,532.9,0,0,0,0,-11,11,58,11,11,0,147,613,990,966.9,23.1,0.275,0.157,0.00681,0.432,0.0187,3,0.182,0.614,0.0266,22.4,0.949,0.97,0.921,37.1,36,108,2590
2017-07-12,2016,10,41,193,748.7,0.28,2,Mod_Wet,58,11,11,11,136,227,0.3,521.7,0.7,521.7,0,0,0,0,-11,11,58,11,11,0,147,602,990,966.9,23.1,0.268,0.149,0.00647,0.418,0.0181,3,0.177,0.595,0.0258,22.5,0.948,0.97,0.92,36.4,35.3,106,2540
2017-07-13,2016,10,41,194,736.94,0.29,2,Mod_Wet,58,11,11,11,136,227,0.31,509.9,0.69,509.9,0,0,0,0,-11,11,58,11,11,0,147,590,990,966.8,23.2,0.262,0.142,0.00612,0.403,0.0174,3,0.172,0.575,0.0249,22.6,0.947,0.97,0.919,35.6,34.6,104,2490
2017-07-14,2016,10,41,195,725.18,0.29,2,Mod_Wet,58,11,11,11,136,227,0.31,498.2,0.69,498.2,0,0,0,0,-11,11,58,11,11,0,147,578,990,966.8,23.2,0.255,0.134,0.00578,0.389,0.0168,2,0.279,0.668,0.0288,22.5,0.956,0.98,0.937,52.6,48.2,96.4,2310
2017-07-15,2016,10,42,196,713.97,0.3,2,Mod_Wet,58,11,11,11,136,227,0.32,487,0.68,487,0,0,0,0,-11,11,58,11,11,0,147,567,990,966.8,23.2,0.249,0.129,0.00554,0.378,0.0162,2,0.271,0.649,0.0279,22.6,0.956,0.98,0.937,51.6,48.2,96.4,2310
2017-07-16,2016,10,42,197,703.86,0.3,2,Mod_Wet,58,11,11,11,136,227,0.32,476.9,0.68,476.9,0,0,0,0,-11,11,58,11,11,0,147,557,990,966.7,23.3,0.243,0.124,0.00533,0.367,0.0158,2,0.264,0.631,0.0271,22.7,0.957,0.98,0.938,50.7,48.2,96.4,2310
2017-07-17,2016,10,42,198,693.19,0.31,2,Mod_Wet,58,11,11,11,136,227,0.33,466.2,0.67,466.2,0,0,0,0,-11,11,58,11,11,0,147,546,990,966.7,23.3,0.237,0.119,0.0051,0.356,0.0153,2,0.257,0.613,0.0263,22.7,0.957,0.98,0.938,49.7,48.2,96.4,2310
2017-07-18,2016,10,42,199,682.53,0.31,2,Mod_Wet,58,11,11,11,136,227,0.33,455.5,0.67,455.5,0,0,0,0,-11,11,58,11,11,0,147,536,990,966.6,23.4,0.231,0.114,0.00488,0.345,0.0148,2,0.25,0.595,0.0255,22.8,0.958,0.98,0.938,48.7,47.7,95.5,2290
2017-07-19,2016,10,42,200,672.41,0.32,2,Mod_Wet,58,11,11,11,136,227,0.34,445.4,0.66,445.4,0,0,0,0,-11,11,58,11,11,0,147,525,990,966.6,23.4,0.225,0.109,0.00467,0.334,0.0143,2,0.243,0.577,0.0247,22.8,0.958,0.98,0.938,47.8,46.8,93.6,2250
2017-07-20,2016,10,42,201,663.39,0.32,2,Mod_Wet,58,11,11,11,136,227,0.34,436.4,0.66,436.4,0,0,0,0,-11,11,58,11,11,0,147,516,990,966.6,23.4,0.22,0.105,0.00448,0.325,0.0139,2,0.237,0.562,0.024,22.9,0.957,0.98,0.938,46.9,45.9,91.9,2200
2017-07-21,2016,10,42,202,653.82,0.33,2,Mod_Wet,58,11,11,11,136,227,0.35,426.8,0.65,426.8,0,0,0,0,-11,11,58,11,11,0,147,507,990,966.5,23.5,0.215,0.1,0.00428,0.315,0.0134,2,0.231,0.546,0.0232,22.9,0.956,0.98,0.937,45.9,45,90,2160
2017-07-22,2016,10,43,203,644.25,0.33,2,Mod_Wet,58,11,11,11,136,227,0.35,417.3,0.65,417.3,0,0,0,0,-11,11,58,11,11,0,147,497,990,966.5,23.5,0.211,0.0959,0.00408,0.307,0.013,2,0.224,0.531,0.0226,23,0.956,0.98,0.937,45,44.1,88.1,2120
2017-07-23,2016,10,43,204,634.68,0.34,2,Mod_Wet,58,11,11,11,136,227,0.36,407.7,0.64,407.7,0,0,0,0,-11,11,58,11,11,0,147,488,990,966.4,23.6,0.208,0.0914,0.00388,0.299,0.0127,2,0.218,0.517,0.0219,23,0.955,0.98,0.936,44,43.1,86.3,2070
2017-07-24,2016,10,43,205,625.65,0.34,2,Mod_Wet,58,11,11,11,136,227,0.36,398.6,0.64,398.6,0,0,0,0,-11,11,58,11,11,0,147,479,990,966.4,23.6,0.204,0.0872,0.00369,0.292,0.0124,2,0.212,0.503,0.0213,23.1,0.955,0.98,0.935,43.1,42.2,84.5,2030
2017-07-25,2016,10,43,206,617.72,0.34,2,Mod_Wet,58,11,11,11,136,227,0.37,390.7,0.63,390.7,0,0,0,0,-11,11,58,11,11,0,147,471,990,966.4,23.6,0.202,0.0834,0.00353,0.285,0.0121,2,0.206,0.491,0.0208,23.1,0.954,0.98,0.935,42.3,41.4,82.9,1990
2017-07-26,2016,10,43,207,609.25,0.35,2,Mod_Wet,58,11,11,11,136,227,0.37,382.3,0.63,382.3,0,0,0,0,-11,11,58,11,11,0,147,462,990,966.3,23.7,0.199,0.0794,0.00336,0.278,0.0118,2,0.201,0.479,0.0202,23.2,0.953,0.979,0.933,41.4,40.5,81.1,1950
2017-07-27,2016,10,43,208,600.77,0.35,2,Mod_Wet,58,11,11,11,136,227,0.38,373.8,0.62,373.8,0,0,0,0,-11,11,58,11,11,0,147,454,990,966.3,23.7,0.196,0.0754,0.00318,0.271,0.0114,2,0.195,0.466,0.0197,23.2,0.952,0.977,0.93,40.5,39.6,79.2,1900
2017-07-28,2016,10,43,209,592.29,0.36,2,Mod_Wet,58,11,11,11,136,227,0.38,365.3,0.62,365.3,0,0,0,0,-11,11,58,11,11,0,147,445,990,966.3,23.7,0.193,0.0714,0.00301,0.264,0.0111,2,0.189,0.453,0.0191,23.3,0.951,0.975,0.927,39.6,38.7,77.3,1860
2017-07-29,2016,10,44,210,584.36,0.36,2,Mod_Wet,58,11,11,11,136,227,0.39,357.4,0.61,357.4,0,0,0,0,-11,11,58,11,11,0,147,437,990,966.2,23.8,0.19,0.0677,0.00285,0.258,0.0108,2,0.184,0.441,0.0186,23.3,0.95,0.973,0.924,38.8,37.8,75.6,1810
2017-07-30,2016,10,44,211,576.43,0.36,2,Mod_Wet,58,11,11,11,136,227,0.39,349.4,0.61,349.4,0,0,0,0,-11,11,58,11,11,0,147,429,990,966.2,23.8,0.187,0.0639,0.00269,0.251,0.0105,2,0.178,0.429,0.018,23.4,0.949,0.972,0.922,38,36.9,73.8,1770
2017-07-31,2016,10,44,212,569.6,0.37,2,Mod_Wet,58,11,11,11,136,227,0.4,342.6,0.6,342.6,0,0,0,0,-11,11,58,11,11,0,147,423,990,966.2,23.8,0.185,0.0607,0.00255,0.245,0.0103,2,0.174,0.419,0.0176,23.4,0.948,0.97,0.919,37.3,36.2,72.3,1740
2017-08-01,2016,11,44,213,561.12,0.37,2,Mod_Wet,54,9,8,6,107,184,0.33,377.1,0.67,377.1,0,0,0,0,-6,6,54,9,8,0,113,448,990,966.1,23.9,0.194,0.077,0.00323,0.271,0.0113,2,0.197,0.468,0.0196,23.4,0.952,0.979,0.932,41.2,40.3,80.7,1940
2017-08-02,2016,11,44,214,553.19,0.38,2,Mod_Wet,54,9,8,6,107,184,0.33,369.2,0.67,369.2,0,0,0,0,-6,6,54,9,8,0,113,440,990,966.1,23.9,0.191,0.0733,0.00306,0.264,0.011,2,0.192,0.456,0.0191,23.5,0.951,0.977,0.929,40.4,39.4,78.9,1890
2017-08-03,2016,11,44,215,545.26,0.38,2,Mod_Wet,54,9,8,6,107,184,0.34,361.3,0.66,361.3,0,0,0,0,-6,6,54,9,8,0,113,432,990,966.1,23.9,0.188,0.0695,0.0029,0.258,0.0108,2,0.186,0.444,0.0185,23.5,0.95,0.975,0.926,39.6,38.6,77.1,1850
2017-08-04,2016,11,44,216,538.43,0.38,2,Mod_Wet,54,9,8,6,107,184,0.34,354.4,0.66,354.4,0,0,0,0,-6,6,54,9,8,0,113,425,990,966,24,0.186,0.0663,0.00276,0.252,0.0105,2,0.182,0.434,0.0181,23.5,0.949,0.974,0.924,38.8,37.8,75.6,1810
2017-08-05,2016,11,45,217,531.04,0.39,2,Mod_Wet,54,9,8,6,107,184,0.35,347,0.65,347,0,0,0,0,-6,6,54,9,8,0,113,418,990,966,24,0.183,0.0628,0.00262,0.246,0.0102,2,0.177,0.423,0.0176,23.6,0.948,0.972,0.921,38.1,37,74,1780
2017-08-06,2016,11,45,218,523.66,0.39,2,Mod_Wet,54,9,8,6,107,184,0.35,339.7,0.65,339.7,0,0,0,0,-6,6,54,9,8,0,113,411,990,966,24,0.18,0.0593,0.00247,0.24,0.00997,2,0.172,0.412,0.0171,23.6,0.947,0.97,0.919,37.3,36.2,72.3,1740
2017-08-07,2016,11,45,219,516.28,0.4,2,Mod_Wet,54,9,8,6,107,184,0.36,332.3,0.64,332.3,0,0,0,0,-6,6,54,9,8,0,113,403,990,965.9,24.1,0.178,0.0558,0.00232,0.234,0.00971,2,0.167,0.4,0.0166,23.7,0.946,0.97,0.917,36.5,35.4,70.8,1700
2017-08-08,2016,11,45,220,509.44,0.4,2,Mod_Wet,54,9,8,6,107,184,0.36,325.4,0.64,325.4,0,0,0,0,-6,6,54,9,8,0,113,396,990,965.9,24.1,0.175,0.0526,0.00218,0.228,0.00946,2,0.162,0.39,0.0162,23.7,0.945,0.97,0.916,35.8,34.7,69.4,1660
2017-08-09,2016,11,45,221,502.61,0.41,2,Mod_Wet,54,9,8,6,107,184,0.37,318.6,0.63,318.6,0,0,0,0,-6,6,54,9,8,0,113,390,990,965.9,24.1,0.173,0.0494,0.00205,0.222,0.00921,2,0.158,0.38,0.0157,23.8,0.944,0.97,0.915,35,34,68,1630
2017-08-10,2016,11,45,222,496.86,0.41,2,Mod_Wet,54,9,8,6,107,184,0.37,312.9,0.63,312.9,0,0,0,0,-6,6,54,9,8,0,113,384,990,965.8,24.2,0.171,0.0467,0.00193,0.218,0.00901,2,0.154,0.371,0.0154,23.8,0.943,0.97,0.915,34.4,33.4,66.8,1600
2017-08-11,2016,11,45,223,490.57,0.41,2,Mod_Wet,54,9,8,6,107,184,0.38,306.6,0.63,306.6,0,0,0,0,-6,6,54,9,8,0,113,378,990,965.8,24.2,0.169,0.0437,0.00181,0.212,0.00878,2,0.149,0.362,0.015,23.8,0.942,0.97,0.914,33.7,32.7,65.5,1570
2017-08-12,2016,11,46,224,484.29,0.42,2,Mod_Wet,54,9,8,6,107,184,0.38,300.3,0.62,300.3,0,0,0,0,-6,6,54,9,8,0,113,371,990,965.8,24.2,0.167,0.0407,0.00168,0.207,0.00856,2,0.145,0.353,0.0146,23.9,0.941,0.97,0.913,33.1,32.1,64.2,1540
2017-08-13,2016,11,46,225,478,0.42,2,Mod_Wet,54,9,8,6,107,184,0.39,294,0.61,294,0,0,0,0,-6,6,54,9,8,0,113,365,990,965.8,24.2,0.164,0.0378,0.00156,0.202,0.00834,2,0.141,0.343,0.0141,23.9,0.94,0.97,0.911,32.4,31.4,62.8,1510
2017-08-14,2016,11,46,226,471.71,0.43,2,Mod_Wet,54,9,8,6,107,184,0.39,287.7,0.61,287.7,0,0,0,0,-6,6,54,9,8,0,113,359,990,965.7,24.3,0.162,0.0348,0.00143,0.197,0.00811,2,0.137,0.334,0.0137,23.9,0.938,0.97,0.91,31.7,30.7,61.5,1480
2017-08-15,2016,11,46,227,465.97,0.43,2,Mod_Wet,54,9,8,6,107,184,0.4,282,0.6,282,0,0,0,0,-6,6,54,9,8,0,113,353,990,965.7,24.3,0.16,0.0321,0.00132,0.192,0.00791,2,0.133,0.325,0.0134,24,0.937,0.97,0.909,31.1,30.1,60.3,1450
2017-08-16,2016,11,46,228,460.22,0.44,2,Mod_Wet,54,9,8,6,107,184,0.4,276.2,0.6,276.2,0,0,0,0,-6,6,54,9,8,0,113,347,990,965.7,24.3,0.158,0.0294,0.00121,0.187,0.0077,2,0.129,0.316,0.013,24,0.936,0.97,0.908,30.4,29.5,59,1420
2017-08-17,2016,11,46,229,454.48,0.44,2,Mod_Wet,54,9,8,6,107,184,0.41,270.5,0.59,270.5,0,0,0,0,-6,6,54,9,8,0,113,341,990,965.6,24.4,0.156,0.0267,0.00109,0.183,0.0075,2,0.125,0.308,0.0126,24,0.935,0.97,0.906,29.8,28.9,57.8,1390
2017-08-18,2016,11,46,230,449.83,0.44,2,Mod_Wet,54,9,8,6,107,184,0.41,265.8,0.59,265.8,0,0,0,0,-6,6,54,9,8,0,113,337,990,965.6,24.4,0.154,0.0245,0.001,0.179,0.00734,2,0.122,0.301,0.0123,24.1,0.933,0.97,0.905,29.3,28.4,56.8,1360
2017-08-19,2016,11,47,231,444.64,0.45,2,Mod_Wet,54,9,8,6,107,184,0.41,260.6,0.59,260.6,0,0,0,0,-6,6,54,9,8,0,113,332,990,965.6,24.4,0.153,0.022,0.000903,0.175,0.00716,2,0.118,0.293,0.012,24.1,0.932,0.97,0.904,28.7,27.9,55.7,1340
2017-08-20,2016,11,47,232,439.44,0.45,2,Mod_Wet,54,9,8,6,107,184,0.42,255.4,0.58,255.4,0,0,0,0,-6,6,54,9,8,0,113,326,990,965.6,24.4,0.151,0.0196,0.000801,0.17,0.00697,2,0.115,0.285,0.0117,24.1,0.931,0.97,0.903,28.2,27.3,54.6,1310
2017-08-21,2016,11,47,233,434.25,0.45,2,Mod_Wet,54,9,8,6,107,184,0.42,250.3,0.58,250.3,0,0,0,0,-6,6,54,9,8,0,113,321,990,965.6,24.4,0.149,0.0171,0.0007,0.166,0.00679,2,0.111,0.277,0.0113,24.2,0.93,0.97,0.902,27.6,26.8,53.5,1280
2017-08-22,2016,11,47,234,429.05,0.46,2,Mod_Wet,54,9,8,6,107,184,0.43,245.1,0.57,245.1,0,0,0,0,-6,6,54,9,8,0,113,316,990,965.5,24.5,0.147,0.0166,0.000678,0.164,0.00669,2,0.108,0.272,0.0111,24.2,0.928,0.97,0.9,27,26.2,52.4,1260
2017-08-23,2016,11,47,235,423.86,0.46,2,Mod_Wet,54,9,8,6,107,184,0.43,239.9,0.57,239.9,0,0,0,0,-6,6,54,9,8,0,113,311,990,965.5,24.5,0.145,0.0161,0.000659,0.161,0.00659,2,0.104,0.266,0.0109,24.2,0.926,0.97,0.899,26.4,25.6,51.2,1230
2017-08-24,2016,11,47,236,419.21,0.47,2,Mod_Wet,54,9,8,6,107,184,0.44,235.2,0.56,235.2,0,0,0,0,-6,6,54,9,8,0,113,306,990,965.5,24.5,0.144,0.0157,0.000642,0.159,0.0065,2,0.101,0.261,0.0106,24.3,0.925,0.97,0.897,25.9,25.1,50.2,1200
2017-08-25,2016,11,47,237,414.56,0.47,2,Mod_Wet,54,9,8,6,107,184,0.44,230.6,0.56,230.6,0,0,0,0,-6,6,54,9,8,0,113,302,990,965.5,24.5,0.142,0.0153,0.000626,0.157,0.00641,1,0.254,0.411,0.0168,24.1,0.957,0.98,0.938,52.2,48.2,48.2,1160
2017-08-26,2016,11,48,238,409.91,0.47,2,Mod_Wet,54,9,8,6,107,184,0.45,225.9,0.55,225.9,0,0,0,0,-6,6,54,9,8,0,113,297,990,965.4,24.6,0.14,0.015,0.000609,0.155,0.00632,1,0.247,0.403,0.0164,24.2,0.958,0.98,0.939,51.3,48.2,48.2,1160
2017-08-27,2016,11,48,239,405.26,0.48,2,Mod_Wet,54,9,8,6,107,184,0.45,221.3,0.55,221.3,0,0,0,0,-6,6,54,9,8,0,113,292,990,965.4,24.6,0.139,0.0146,0.000592,0.153,0.00624,1,0.241,0.394,0.016,24.2,0.958,0.98,0.939,50.3,48.2,48.2,1160
2017-08-28,2016,11,48,240,401.71,0.48,2,Mod_Wet,54,9,8,6,107,184,0.46,217.7,0.54,217.7,0,0,0,0,-6,6,54,9,8,0,113,289,990,965.4,24.6,0.137,0.0143,0.00058,0.152,0.00617,1,0.236,0.388,0.0158,24.2,0.958,0.98,0.938,49.5,48.2,48.2,1160
2017-08-29,2016,11,48,241,397.61,0.48,2,Mod_Wet,54,9,8,6,107,184,0.46,213.6,0.54,213.6,0,0,0,0,-6,6,54,9,8,0,113,285,990,965.4,24.6,0.136,0.0139,0.000565,0.15,0.00609,1,0.231,0.381,0.0155,24.2,0.957,0.98,0.938,48.6,47.6,47.6,1140
2017-08-30,2016,11,48,242,393.5,0.49,2,Mod_Wet,54,9,8,6,107,184,0.47,209.5,0.53,209.5,0,0,0,0,-6,6,54,9,8,0,113,281,990,965.4,24.6,0.135,0.0136,0.00055,0.148,0.00601,1,0.225,0.373,0.0152,24.3,0.956,0.98,0.937,47.7,46.7,46.7,1120
2017-08-31,2016,11,48,243,389.4,0.49,2,Mod_Wet,54,9,8,6,107,184,0.47,205.4,0.53,205.4,0,0,0,0,-6,6,54,9,8,0,113,276,990,965.3,24.7,0.133,0.0132,0.000536,0.146,0.00593,1,0.22,0.366,0.0148,24.3,0.956,0.98,0.937,46.8,45.8,45.8,1100
2017-09-01,2016,12,48,244,384.21,0.5,2,Mod_Wet,46,7,6,4,75,138,0.36,246.2,0.64,246.2,0,0,0,0,-4,4,46,7,6,0,79,305,990,965.3,24.7,0.143,0.0167,0.000676,0.16,0.00648,2,0.109,0.269,0.0109,24.4,0.928,0.97,0.901,27.4,26.5,53.1,1270
2017-09-02,2016,12,49,245,378.47,0.5,2,Mod_Wet,46,7,6,4,75,138,0.36,240.5,0.64,240.5,0,0,0,0,-4,4,46,7,6,0,79,299,990,965.3,24.7,0.141,0.0162,0.000655,0.157,0.00637,2,0.105,0.262,0.0106,24.4,0.927,0.97,0.899,26.7,25.9,51.8,1240
2017-09-03,2016,12,49,246,372.72,0.51,2,Mod_Wet,46,7,6,4,75,138,0.37,234.7,0.63,234.7,0,0,0,0,-4,4,46,7,6,0,79,294,990,965.3,24.7,0.139,0.0157,0.000635,0.155,0.00626,2,0.101,0.256,0.0103,24.5,0.925,0.97,0.897,26.1,25.3,50.5,1210
2017-09-04,2016,12,49,247,368.07,0.51,2,Mod_Wet,46,7,6,4,75,138,0.38,230.1,0.63,230.1,0,0,0,0,-4,4,46,7,6,0,79,289,990,965.2,24.8,0.138,0.0153,0.000618,0.153,0.00617,1,0.253,0.406,0.0164,24.4,0.958,0.98,0.939,52.6,48.2,48.2,1160
2017-09-05,2016,12,49,248,362.88,0.52,2,Mod_Wet,46,7,6,4,75,138,0.38,224.9,0.62,224.9,0,0,0,0,-4,4,46,7,6,0,79,284,990,965.2,24.8,0.136,0.0149,0.0006,0.151,0.00608,1,0.246,0.397,0.016,24.4,0.959,0.98,0.94,51.6,48.2,48.2,1160
2017-09-06,2016,12,49,249,357.68,0.52,2,Mod_Wet,46,7,6,4,75,138,0.39,219.7,0.61,219.7,0,0,0,0,-4,4,46,7,6,0,79,279,990,965.2,24.8,0.134,0.0144,0.000581,0.148,0.00598,1,0.239,0.387,0.0156,24.4,0.958,0.98,0.939,50.4,48.2,48.2,1160
2017-09-07,2016,12,49,250,352.49,0.53,2,Mod_Wet,46,7,6,4,75,138,0.39,214.5,0.61,214.5,0,0,0,0,-4,4,46,7,6,0,79,273,990,965.2,24.8,0.132,0.014,0.000563,0.146,0.00588,1,0.232,0.378,0.0152,24.5,0.957,0.98,0.938,49.3,48.2,48.2,1160
2017-09-08,2016,12,49,251,347.84,0.53,2,Mod_Wet,46,7,6,4,75,138,0.4,209.8,0.6,209.8,0,0,0,0,-4,4,46,7,6,0,79,269,990,965.1,24.9,0.13,0.0136,0.000546,0.144,0.00579,1,0.226,0.37,0.0149,24.5,0.956,0.98,0.937,48.2,47.2,47.2,1130
2017-09-09,2016,12,50,252,343.19,0.54,2,Mod_Wet,46,7,6,4,75,138,0.4,205.2,0.6,205.2,0,0,0,0,-4,4,46,7,6,0,79,264,990,965.1,24.9,0.129,0.0132,0.00053,0.142,0.00571,1,0.22,0.361,0.0145,24.5,0.956,0.98,0.937,47.2,46.2,46.2,1110
2017-09-10,2016,12,50,253,339.64,0.54,2,Mod_Wet,46,7,6,4,75,138,0.41,201.6,0.59,201.6,0,0,0,0,-4,4,46,7,6,0,79,261,990,965.1,24.9,0.128,0.0129,0.000518,0.14,0.00564,1,0.215,0.355,0.0143,24.5,0.955,0.98,0.936,46.4,45.4,45.4,1090
2017-09-11,2016,12,50,254,335.54,0.54,2,Mod_Wet,46,7,6,4,75,138,0.41,197.5,0.59,197.5,0,0,0,0,-4,4,46,7,6,0,79,257,990,965.1,24.9,0.126,0.0125,0.000503,0.139,0.00556,1,0.209,0.348,0.014,24.6,0.954,0.98,0.935,45.4,44.5,44.5,1070
2017-09-12,2016,12,50,255,331.43,0.55,2,Mod_Wet,46,7,6,4,75,138,0.42,193.4,0.58,193.4,0,0,0,0,-4,4,46,7,6,0,79,252,990,965.1,24.9,0.125,0.0122,0.000489,0.137,0.00549,1,0.204,0.34,0.0136,24.6,0.953,0.98,0.934,44.5,43.6,43.6,1050
2017-09-13,2016,12,50,256,327.33,0.55,2,Mod_Wet,46,7,6,4,75,138,0.42,189.3,0.58,189.3,0,0,0,0,-4,4,46,7,6,0,79,248,990,965,25,0.123,0.0118,0.000474,0.135,0.00541,1,0.198,0.333,0.0133,24.6,0.952,0.98,0.933,43.5,42.7,42.7,1020
2017-09-14,2016,12,50,257,323.23,0.56,2,Mod_Wet,46,7,6,4,75,138,0.43,185.2,0.57,185.2,0,0,0,0,-4,4,46,7,6,0,79,244,990,965,25,0.122,0.0115,0.00046,0.133,0.00533,1,0.193,0.326,0.013,24.7,0.95,0.98,0.931,42.6,41.7,41.7,1000
2017-09-15,2016,12,50,258,319.13,0.56,2,Mod_Wet,46,7,6,4,75,138,0.43,181.1,0.57,181.1,0,0,0,0,-4,4,46,7,6,0,79,240,990,965,25,0.12,0.0111,0.000446,0.131,0.00526,1,0.187,0.318,0.0127,24.7,0.949,0.98,0.93,41.6,40.8,40.8,978
2017-09-16,2016,12,51,259,315.57,0.57,2,Mod_Wet,46,7,6,4,75,138,0.44,177.6,0.56,177.6,0,0,0,0,-4,4,46,7,6,0,79,237,990,965,25,0.119,0.0108,0.000433,0.13,0.00519,1,0.182,0.312,0.0125,24.7,0.948,0.978,0.927,40.8,39.9,39.9,957
2017-09-17,2016,12,51,260,312.02,0.57,2,Mod_Wet,46,7,6,4,75,138,0.44,174,0.56,174,0,0,0,0,-4,4,46,7,6,0,79,233,990,965,25,0.118,0.0105,0.000421,0.128,0.00512,1,0.177,0.306,0.0122,24.7,0.947,0.976,0.924,40,39,39,936
2017-09-18,2016,12,51,261,308.47,0.58,2,Mod_Wet,46,7,6,4,75,138,0.45,170.5,0.55,170.5,0,0,0,0,-4,4,46,7,6,0,79,229,990,964.9,25.1,0.117,0.0102,0.000409,0.127,0.00506,1,0.173,0.299,0.0119,24.8,0.946,0.974,0.921,39.1,38.1,38.1,915
2017-09-19,2016,12,51,262,304.91,0.58,2,Mod_Wet,46,7,6,4,75,138,0.45,166.9,0.55,166.9,0,0,0,0,-4,4,46,7,6,0,79,226,990,964.9,25.1,0.115,0.00994,0.000396,0.125,0.00499,1,0.168,0.293,0.0117,24.8,0.945,0.972,0.919,38.3,37.3,37.3,894
2017-09-20,2016,12,51,263,301.36,0.58,2,Mod_Wet,46,7,6,4,75,138,0.46,163.4,0.54,163.4,0,0,0,0,-4,4,46,7,6,0,79,222,990,964.9,25.1,0.114,0.00964,0.000384,0.124,0.00493,1,0.163,0.287,0.0114,24.8,0.944,0.971,0.916,37.5,36.4,36.4,874
2017-09-21,2016,12,51,264,298.89,0.59,2,Mod_Wet,46,7,6,4,75,138,0.46,160.9,0.54,160.9,0,0,0,0,-4,4,46,7,6,0,79,220,990,964.9,25.1,0.113,0.00943,0.000375,0.123,0.00488,1,0.16,0.282,0.0112,24.8,0.943,0.97,0.915,36.9,35.8,35.8,860
2017-09-22,2016,12,51,265,295.89,0.59,2,Mod_Wet,46,7,6,4,75,138,0.47,157.9,0.53,157.9,0,0,0,0,-4,4,46,7,6,0,79,217,990,964.9,25.1,0.112,0.00917,0.000365,0.121,0.00483,1,0.156,0.277,0.011,24.8,0.942,0.97,0.914,36.2,35.1,35.1,843
2017-09-23,2016,12,52,266,292.88,0.6,2,Mod_Wet,46,7,6,4,75,138,0.47,154.9,0.53,154.9,0,0,0,0,-4,4,46,7,6,0,79,214,990,964.9,25.1,0.111,0.00891,0.000355,0.12,0.00477,1,0.152,0.272,0.0108,24.9,0.941,0.97,0.913,35.5,34.5,34.5,827
2017-09-24,2016,12,52,267,289.87,0.6,2,Mod_Wet,46,7,6,4,75,138,0.48,151.9,0.52,151.9,0,0,0,0,-4,4,46,7,6,0,79,211,990,964.9,25.1,0.11,0.00866,0.000344,0.119,0.00472,1,0.148,0.266,0.0106,24.9,0.94,0.97,0.912,34.8,33.8,33.8,811
2017-09-25,2016,12,52,268,286.86,0.6,2,Mod_Wet,46,7,6,4,75,138,0.48,148.9,0.52,148.9,0,0,0,0,-4,4,46,7,6,0,79,208,990,964.8,25.2,0.109,0.0084,0.000334,0.117,0.00466,1,0.143,0.261,0.0104,24.9,0.939,0.97,0.911,34.1,33.1,33.1,794
2017-09-26,2016,12,52,269,283.86,0.61,2,Mod_Wet,46,7,6,4,75,138,0.49,145.9,0.51,145.9,0,0,0,0,-4,4,46,7,6,0,79,205,990,964.8,25.2,0.108,0.00815,0.000324,0.116,0.00461,1,0.139,0.255,0.0101,24.9,0.938,0.97,0.91,33.4,32.4,32.4,778
2017-09-27,2016,12,52,270,280.85,0.61,2,Mod_Wet,46,7,6,4,75,138,0.49,142.8,0.51,142.8,0,0,0,0,-4,4,46,7,6,0,79,202,990,964.8,25.2,0.107,0.00789,0.000313,0.115,0.00455,1,0.135,0.25,0.00993,24.9,0.936,0.97,0.908,32.7,31.7,31.7,761
2017-09-28,2016,12,52,271,277.84,0.62,2,Mod_Wet,46,7,6,4,75,138,0.5,139.8,0.5,139.8,0,0,0,0,-4,4,46,7,6,0,79,199,990,964.8,25.2,0.106,0.00764,0.000303,0.113,0.0045,1,0.131,0.245,0.00971,24.9,0.935,0.97,0.907,32,31,31,745
2017-09-29,2016,12,52,272,274.83,0.62,2,Mod_Wet,46,7,6,4,75,138,0.5,136.8,0.5,136.8,0,0,0,0,-4,4,46,7,6,0,79,196,990,964.8,25.2,0.105,0.00738,0.000293,0.112,0.00445,1,0.127,0.239,0.00949,25,0.934,0.97,0.906,31.3,30.3,30.3,728
2017-09-30,2016,12,53,273,272.37,0.63,2,Mod_Wet,46,7,6,4,75,138,0.51,134.4,0.49,134.4,0,0,0,0,-4,4,46,7,6,0,79,193,990,964.8,25.2,0.104,0.00717,0.000284,0.111,0.0044,1,0.124,0.235,0.00932,25,0.933,0.97,0.905,30.7,29.8,29.8,715
2017-10-01,2017,1,1,274,269.91,0.63,2,Mod_Wet,41,6,4,3,56,110,0.41,159.9,0.59,159.9,0,0,0,0,-3,3,41,6,4,0,59,211,990,964.8,25.2,0.11,0.00934,0.00037,0.119,0.00473,1,0.158,0.278,0.011,24.9,0.942,0.97,0.914,36.9,35.8,35.8,858
2017-10-02,2017,1,1,275,267.45,0.63,2,Mod_Wet,41,6,4,3,56,110,0.41,157.4,0.59,157.4,0,0,0,0,-3,3,41,6,4,0,59,208,990,964.8,25.2,0.109,0.00913,0.000362,0.118,0.00469,1,0.155,0.273,0.0108,25,0.942,0.97,0.913,36.3,35.2,35.2,845
2017-10-03,2017,1,1,276,264.99,0.64,2,Mod_Wet,41,6,4,3,56,110,0.41,155,0.58,155,0,0,0,0,-3,3,41,6,4,0,59,206,990,964.8,25.2,0.108,0.00892,0.000354,0.117,0.00464,1,0.152,0.269,0.0107,25,0.941,0.97,0.913,35.7,34.6,34.6,831
2017-10-04,2017,1,1,277,262.53,0.64,2,Mod_Wet,41,6,4,3,56,110,0.42,152.5,0.58,152.5,0,0,0,0,-3,3,41,6,4,0,59,204,990,964.8,25.2,0.107,0.00872,0.000345,0.116,0.0046,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35.1,34.1,34.1,818
2017-10-05,2017,1,1,278,260.07,0.65,2,Mod_Wet,41,6,4,3,56,110,0.42,150.1,0.58,150.1,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.106,0.00851,0.000337,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.6,33.5,33.5,804
2017-10-06,2017,1,1,279,257.61,0.65,2,Mod_Wet,41,6,4,3,56,110,0.43,147.6,0.57,147.6,0,0,0,0,-3,3,41,6,4,0,59,199,990,964.7,25.3,0.106,0.0083,0.000328,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,791
2017-10-07,2017,1,1,280,256.24,0.65,2,Mod_Wet,41,6,4,3,56,110,0.43,146.2,0.57,146.2,0,0,0,0,-3,3,41,6,4,0,59,197,990,964.7,25.3,0.105,0.00818,0.000324,0.113,0.00448,1,0.14,0.253,0.01,25,0.938,0.97,0.909,33.6,32.6,32.6,783
2017-10-08,2017,1,2,281,255.42,0.66,2,Mod_Wet,41,6,4,3,56,110,0.43,145.4,0.57,145.4,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00811,0.000321,0.113,0.00447,1,0.139,0.252,0.00996,25,0.937,0.97,0.909,33.5,32.4,32.4,779
2017-10-09,2017,1,2,282,254.6,0.66,2,Mod_Wet,41,6,4,3,56,110,0.43,144.6,0.57,144.6,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00804,0.000318,0.113,0.00445,1,0.138,0.25,0.0099,25,0.937,0.97,0.909,33.3,32.3,32.3,774
2017-10-10,2017,1,2,283,252.68,0.66,2,Mod_Wet,41,6,4,3,56,110,0.43,142.7,0.56,142.7,0,0,0,0,-3,3,41,6,4,0,59,194,990,964.7,25.3,0.104,0.00788,0.000312,0.112,0.00442,1,0.135,0.247,0.00976,25,0.936,0.97,0.908,32.8,31.8,31.8,764
2017-10-11,2017,1,2,284,249.68,0.67,2,Mod_Wet,41,6,4,3,56,110,0.44,139.7,0.56,139.7,0,0,0,0,-3,3,41,6,4,0,59,191,990,964.7,25.3,0.103,0.00762,0.000301,0.11,0.00437,1,0.131,0.242,0.00955,25.1,0.935,0.97,0.907,32.1,31.1,31.1,747
2017-10-12,2017,1,2,285,247.22,0.67,2,Mod_Wet,41,6,4,3,56,110,0.45,137.2,0.56,137.2,0,0,0,0,-3,3,41,6,4,0,59,188,990,964.7,25.3,0.102,0.00741,0.000293,0.109,0.00432,1,0.128,0.237,0.00937,25.1,0.934,0.97,0.906,31.5,30.6,30.6,734
2017-10-13,2017,1,2,286,244.75,0.68,2,Mod_Wet,41,6,4,3,56,110,0.45,134.8,0.55,134.8,0,0,0,0,-3,3,41,6,4,0,59,186,990,964.7,25.3,0.101,0.0072,0.000284,0.108,0.00427,1,0.124,0.233,0.00919,25.1,0.933,0.97,0.905,30.9,30,30,720
2017-10-14,2017,1,2,287,243.39,0.68,2,Mod_Wet,41,6,4,3,56,110,0.45,133.4,0.55,133.4,0,0,0,0,-3,3,41,6,4,0,59,184,990,964.7,25.3,0.101,0.00709,0.00028,0.108,0.00425,1,0.123,0.23,0.00909,25.1,0.932,0.97,0.904,30.6,29.7,29.7,713
2017-10-15,2017,1,3,288,241.47,0.69,2,Mod_Wet,41,6,4,3,56,110,0.46,131.5,0.54,131.5,0,0,0,0,-3,3,41,6,4,0,59,182,990,964.6,25.4,0.0999,0.00692,0.000273,0.107,0.00422,1,0.12,0.227,0.00895,25.1,0.931,0.97,0.903,30.2,29.3,29.3,702
2017-10-16,2017,1,3,289,238.47,0.69,2,Mod_Wet,41,6,4,3,56,110,0.46,128.5,0.54,128.5,0,0,0,0,-3,3,41,6,4,0,59,179,990,964.6,25.4,0.0989,0.00667,0.000263,0.106,0.00416,1,0.116,0.221,0.00873,25.1,0.93,0.97,0.902,29.5,28.6,28.6,686
2017-10-17,2017,1,3,290,237.1,0.7,2,Mod_Wet,41,6,4,3,56,110,0.46,127.1,0.54,127.1,0,0,0,0,-3,3,41,6,4,0,59,178,990,964.6,25.4,0.0984,0.00655,0.000258,0.105,0.00414,1,0.114,0.219,0.00863,25.2,0.93,0.97,0.902,29.2,28.3,28.3,679
2017-10-18,2017,1,3,291,235.18,0.7,2,Mod_Wet,41,6,4,3,56,110,0.47,125.2,0.53,125.2,0,0,0,0,-3,3,41,6,4,0,59,176,990,964.6,25.4,0.0977,0.00639,0.000252,0.104,0.0041,1,0.111,0.216,0.00849,25.2,0.929,0.97,0.901,28.7,27.8,27.8,668
2017-10-19,2017,1,3,292,233.27,0.71,2,Mod_Wet,41,6,4,3,56,110,0.47,123.3,0.53,123.3,0,0,0,0,-3,3,41,6,4,0,59,174,990,964.6,25.4,0.097,0.00623,0.000245,0.103,0.00407,1,0.109,0.212,0.00835,25.2,0.928,0.97,0.9,28.2,27.4,27.4,658
