date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2017-10-20,2017,1,3,293,231.36,0.71,2,Mod_Wet,41,6,4,3,56,110,0.47,121.4,0.53,121.4,0,0,0,0,-3,3,41,6,4,0,59,172,990,964.6,25.4,0.0964,0.00607,0.000239,0.102,0.00403,1,0.106,0.209,0.00822,25.2,0.926,0.97,0.898,27.8,27,27,647
2017-10-21,2017,1,3,294,229.44,0.72,3,Normal,37,5,3,2,50,97,0.42,132.4,0.58,132.4,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0982,0.00701,0.000276,0.105,0.00414,1,0.121,0.226,0.00891,25.2,0.932,0.97,0.904,30.5,29.6,29.6,710
2017-10-22,2017,1,4,295,227.53,0.72,3,Normal,37,5,3,2,50,97,0.43,130.5,0.57,130.5,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0975,0.00685,0.000269,0.104,0.0041,1,0.119,0.223,0.00877,25.2,0.931,0.97,0.903,30,29.1,29.1,699
2017-10-23,2017,1,4,296,225.61,0.73,3,Normal,37,5,3,2,50,97,0.43,128.6,0.57,128.6,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0968,0.00668,0.000263,0.103,0.00407,1,0.116,0.22,0.00863,25.2,0.93,0.97,0.902,29.6,28.7,28.7,689
2017-10-24,2017,1,4,297,223.7,0.73,3,Normal,37,5,3,2,50,97,0.43,126.7,0.57,126.7,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0961,0.00652,0.000256,0.103,0.00403,1,0.114,0.216,0.00849,25.2,0.929,0.97,0.901,29.1,28.3,28.3,679
2017-10-25,2017,1,4,298,221.79,0.74,3,Normal,37,5,3,2,50,97,0.44,124.8,0.56,124.8,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0955,0.00636,0.00025,0.102,0.004,1,0.111,0.213,0.00835,25.3,0.928,0.97,0.901,28.7,27.8,27.8,668
2017-10-26,2017,1,4,299,219.87,0.75,3,Normal,37,5,3,2,50,97,0.44,122.9,0.56,122.9,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0948,0.00619,0.000243,0.101,0.00396,1,0.108,0.209,0.00822,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2017-10-27,2017,1,4,300,217.96,0.75,3,Normal,37,5,3,2,50,97,0.45,121,0.56,121,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0941,0.00603,0.000237,0.1,0.00393,1,0.106,0.206,0.00808,25.3,0.926,0.97,0.898,27.8,26.9,26.9,646
2017-10-28,2017,1,4,301,217.68,0.75,3,Normal,37,5,3,2,50,97,0.45,120.7,0.55,120.7,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.094,0.00601,0.000236,0.1,0.00392,1,0.105,0.205,0.00806,25.3,0.926,0.97,0.898,27.7,26.9,26.9,645
2017-10-29,2017,1,5,302,216.86,0.76,3,Normal,37,5,3,2,50,97,0.45,119.9,0.55,119.9,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0937,0.00594,0.000233,0.0997,0.00391,1,0.104,0.204,0.008,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2017-10-30,2017,1,5,303,214.95,0.76,3,Normal,37,5,3,2,50,97,0.45,118,0.55,118,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.093,0.00578,0.000226,0.0988,0.00387,1,0.102,0.201,0.00786,25.3,0.924,0.97,0.896,27,26.2,26.2,630
2017-10-31,2017,1,5,304,214.68,0.77,3,Normal,37,5,3,2,50,97,0.45,117.7,0.55,117.7,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0929,0.00575,0.000225,0.0987,0.00387,1,0.101,0.2,0.00784,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2017-11-01,2017,2,5,305,213.86,0.77,3,Normal,36,5,3,2,47,93,0.43,120.9,0.56,120.9,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0937,0.00602,0.000236,0.0997,0.00391,1,0.106,0.205,0.00805,25.3,0.926,0.97,0.898,27.8,26.9,26.9,646
2017-11-02,2017,2,5,306,214.13,0.77,3,Normal,36,5,3,2,47,93,0.43,121.1,0.57,121.1,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0938,0.00605,0.000237,0.0999,0.00391,1,0.106,0.206,0.00807,25.3,0.926,0.97,0.898,27.8,27,27,648
2017-11-03,2017,2,5,307,217.68,0.75,3,Normal,36,5,3,2,47,93,0.43,124.7,0.57,124.7,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0951,0.00635,0.000249,0.101,0.00398,1,0.111,0.212,0.00832,25.3,0.928,0.97,0.9,28.7,27.8,27.8,668
2017-11-04,2017,2,5,308,220.14,0.75,3,Normal,36,5,3,2,47,93,0.42,127.1,0.58,127.1,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0959,0.00656,0.000257,0.102,0.00402,1,0.114,0.217,0.0085,25.3,0.929,0.97,0.902,29.3,28.4,28.4,682
2017-11-05,2017,2,6,309,219.32,0.75,3,Normal,36,5,3,2,47,93,0.42,126.3,0.58,126.3,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0956,0.00649,0.000255,0.102,0.00401,1,0.113,0.215,0.00844,25.3,0.929,0.97,0.901,29.1,28.2,28.2,677
2017-11-06,2017,2,6,310,218.5,0.75,3,Normal,36,5,3,2,47,93,0.43,125.5,0.57,125.5,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0954,0.00642,0.000252,0.102,0.00399,1,0.112,0.214,0.00838,25.3,0.929,0.97,0.901,28.9,28,28,673
2017-11-07,2017,2,6,311,217.68,0.75,3,Normal,36,5,3,2,47,93,0.43,124.7,0.57,124.7,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0951,0.00635,0.000249,0.101,0.00398,1,0.111,0.212,0.00832,25.3,0.928,0.97,0.9,28.7,27.8,27.8,668
2017-11-08,2017,2,6,312,216.86,0.76,3,Normal,36,5,3,2,47,93,0.43,123.9,0.57,123.9,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0948,0.00628,0.000246,0.101,0.00396,1,0.11,0.211,0.00827,25.3,0.928,0.97,0.9,28.5,27.6,27.6,663
2017-11-09,2017,2,6,313,219.32,0.75,3,Normal,36,5,3,2,47,93,0.42,126.3,0.58,126.3,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0956,0.00649,0.000255,0.102,0.00401,1,0.113,0.215,0.00844,25.3,0.929,0.97,0.901,29.1,28.2,28.2,677
2017-11-10,2017,2,6,314,225.07,0.73,3,Normal,36,5,3,2,47,93,0.41,132.1,0.59,132.1,0,0,0,0,-2,2,36,5,3,0,49,176,990,964.6,25.4,0.0977,0.00698,0.000274,0.105,0.00411,1,0.121,0.225,0.00886,25.2,0.931,0.97,0.904,30.4,29.5,29.5,708
2017-11-11,2017,2,6,315,228.62,0.72,3,Normal,36,5,3,2,47,93,0.41,135.6,0.59,135.6,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0989,0.00728,0.000286,0.106,0.00418,1,0.126,0.232,0.00912,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
2017-11-12,2017,2,7,316,228.89,0.72,3,Normal,36,5,3,2,47,93,0.41,135.9,0.59,135.9,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.099,0.0073,0.000287,0.106,0.00418,1,0.126,0.232,0.00913,25.2,0.933,0.97,0.905,31.3,30.4,30.4,729
2017-11-13,2017,2,7,317,226.98,0.73,3,Normal,36,5,3,2,47,93,0.41,134,0.59,134,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0983,0.00714,0.000281,0.105,0.00415,1,0.123,0.229,0.009,25.2,0.932,0.97,0.904,30.9,30,30,719
2017-11-14,2017,2,7,318,224.52,0.73,3,Normal,36,5,3,2,47,93,0.41,131.5,0.59,131.5,0,0,0,0,-2,2,36,5,3,0,49,176,990,964.5,25.5,0.0975,0.00693,0.000272,0.104,0.0041,1,0.12,0.224,0.00882,25.2,0.931,0.97,0.903,30.3,29.4,29.4,705
2017-11-15,2017,2,7,319,223.15,0.74,3,Normal,36,5,3,2,47,93,0.42,130.2,0.58,130.2,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.097,0.00681,0.000268,0.104,0.00408,1,0.118,0.222,0.00872,25.2,0.931,0.97,0.903,30,29.1,29.1,698
2017-11-16,2017,2,7,320,223.43,0.73,3,Normal,36,5,3,2,47,93,0.42,130.4,0.58,130.4,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.0971,0.00684,0.000269,0.104,0.00408,1,0.119,0.223,0.00874,25.2,0.931,0.97,0.903,30,29.1,29.1,699
2017-11-17,2017,2,7,321,224.25,0.73,3,Normal,36,5,3,2,47,93,0.41,131.3,0.58,131.3,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0974,0.00691,0.000271,0.104,0.0041,1,0.12,0.224,0.0088,25.2,0.931,0.97,0.903,30.2,29.3,29.3,704
2017-11-18,2017,2,7,322,222.33,0.74,3,Normal,36,5,3,2,47,93,0.42,129.3,0.58,129.3,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0967,0.00674,0.000265,0.103,0.00406,1,0.117,0.221,0.00866,25.2,0.93,0.97,0.902,29.8,28.9,28.9,693
2017-11-19,2017,2,8,323,220.42,0.74,3,Normal,36,5,3,2,47,93,0.42,127.4,0.58,127.4,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.096,0.00658,0.000258,0.103,0.00403,1,0.115,0.217,0.00852,25.3,0.93,0.97,0.902,29.3,28.5,28.5,683
2017-11-20,2017,2,8,324,218.5,0.75,3,Normal,36,5,3,2,47,93,0.43,125.5,0.57,125.5,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0954,0.00642,0.000252,0.102,0.00399,1,0.112,0.214,0.00838,25.3,0.929,0.97,0.901,28.9,28,28,673
2017-11-21,2017,2,8,325,216.59,0.76,4,Mod_Dry,29,4,2,2,30,67,0.31,149.6,0.69,149.6,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00847,0.000332,0.109,0.00428,1,0.144,0.254,0.00994,25.2,0.938,0.97,0.91,34.8,33.7,33.7,809
2017-11-22,2017,2,8,326,217.96,0.75,4,Mod_Dry,29,4,2,2,30,67,0.31,151,0.69,151,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00858,0.000337,0.11,0.0043,1,0.146,0.256,0.01,25.2,0.939,0.97,0.911,35.1,34,34,817
2017-11-23,2017,2,8,327,223.15,0.74,4,Mod_Dry,29,4,2,2,30,67,0.3,156.2,0.7,156.2,0,0,0,0,-2,2,29,4,2,0,32,191,990,964.5,25.5,0.103,0.00902,0.000354,0.112,0.0044,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.3,35.2,35.2,845
2017-11-24,2017,2,8,328,228.35,0.72,4,Mod_Dry,29,4,2,2,30,67,0.29,161.3,0.71,161.3,0,0,0,0,-2,2,29,4,2,0,32,196,990,964.6,25.4,0.105,0.00946,0.000372,0.114,0.00449,1,0.16,0.275,0.0108,25.2,0.942,0.971,0.915,37.5,36.4,36.4,874
2017-11-25,2017,2,8,329,231.9,0.71,4,Mod_Dry,29,4,2,2,30,67,0.29,164.9,0.71,164.9,0,0,0,0,-2,2,29,4,2,0,32,200,990,964.6,25.4,0.106,0.00977,0.000384,0.116,0.00456,1,0.165,0.281,0.0111,25.1,0.943,0.972,0.917,38.3,37.3,37.3,895
2017-11-26,2017,2,9,330,231.08,0.71,4,Mod_Dry,29,4,2,2,30,67,0.29,164.1,0.71,164.1,0,0,0,0,-2,2,29,4,2,0,32,199,990,964.6,25.4,0.106,0.0097,0.000382,0.115,0.00454,1,0.164,0.279,0.011,25.1,0.943,0.972,0.917,38.1,37.1,37.1,890
2017-11-27,2017,2,9,331,228.62,0.72,4,Mod_Dry,29,4,2,2,30,67,0.29,161.6,0.71,161.6,0,0,0,0,-2,2,29,4,2,0,32,197,990,964.6,25.4,0.105,0.00949,0.000373,0.114,0.0045,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.6,36.5,36.5,875
2017-11-28,2017,2,9,332,226.16,0.73,4,Mod_Dry,29,4,2,2,30,67,0.3,159.2,0.7,159.2,0,0,0,0,-2,2,29,4,2,0,32,194,990,964.6,25.4,0.104,0.00928,0.000365,0.113,0.00445,1,0.157,0.271,0.0106,25.2,0.942,0.97,0.913,37,35.9,35.9,861
2017-11-29,2017,2,9,333,223.7,0.73,4,Mod_Dry,29,4,2,2,30,67,0.3,156.7,0.7,156.7,0,0,0,0,-2,2,29,4,2,0,32,192,990,964.5,25.5,0.103,0.00907,0.000356,0.112,0.00441,1,0.154,0.266,0.0105,25.2,0.941,0.97,0.913,36.4,35.3,35.3,848
2017-11-30,2017,2,9,334,220.69,0.74,4,Mod_Dry,29,4,2,2,30,67,0.3,153.7,0.7,153.7,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.00881,0.000346,0.111,0.00435,1,0.15,0.261,0.0102,25.2,0.94,0.97,0.912,35.7,34.6,34.6,832
2017-12-01,2017,3,9,335,219.32,0.75,5,Dry,26,4,3,2,24,59,0.27,160.3,0.73,160.3,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00938,0.000368,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,869
2017-12-02,2017,3,9,336,219.6,0.75,5,Dry,26,4,3,2,24,59,0.27,160.6,0.73,160.6,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.0094,0.000369,0.113,0.00444,1,0.159,0.273,0.0107,25.2,0.942,0.97,0.914,37.4,36.3,36.3,871
2017-12-03,2017,3,10,337,220.42,0.74,5,Dry,26,4,3,2,24,59,0.27,161.4,0.73,161.4,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00947,0.000372,0.114,0.00446,1,0.16,0.274,0.0108,25.2,0.942,0.971,0.915,37.6,36.5,36.5,876
2017-12-04,2017,3,10,338,221.79,0.74,5,Dry,26,4,3,2,24,59,0.27,162.8,0.73,162.8,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00959,0.000376,0.114,0.00448,1,0.162,0.276,0.0109,25.2,0.943,0.972,0.916,37.9,36.8,36.8,884
2017-12-05,2017,3,10,339,226.43,0.73,5,Dry,26,4,3,2,24,59,0.26,167.4,0.74,167.4,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00998,0.000392,0.116,0.00457,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39,38,38,912
2017-12-06,2017,3,10,340,229.99,0.72,5,Dry,26,4,3,2,24,59,0.26,171,0.74,171,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000405,0.118,0.00463,1,0.173,0.291,0.0115,25.1,0.945,0.976,0.922,39.8,38.9,38.9,933
2017-12-07,2017,3,10,341,230.81,0.71,5,Dry,26,4,3,2,24,59,0.26,171.8,0.74,171.8,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000407,0.118,0.00465,1,0.174,0.293,0.0115,25.1,0.946,0.976,0.923,40,39.1,39.1,938
2017-12-08,2017,3,10,342,231.63,0.71,5,Dry,26,4,3,2,24,59,0.26,172.6,0.74,172.6,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.00041,0.119,0.00466,1,0.176,0.294,0.0116,25.1,0.946,0.976,0.924,40.2,39.3,39.3,943
2017-12-09,2017,3,10,343,235.73,0.7,5,Dry,26,4,3,2,24,59,0.25,176.7,0.75,176.7,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000424,0.12,0.00474,1,0.181,0.301,0.0119,25.1,0.947,0.979,0.927,41.2,40.3,40.3,967
2017-12-10,2017,3,11,344,239.83,0.69,5,Dry,26,4,3,2,24,59,0.25,180.8,0.75,180.8,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000438,0.122,0.00482,1,0.187,0.309,0.0122,25.1,0.949,0.98,0.93,42.1,41.3,41.3,991
2017-12-11,2017,3,11,345,241.2,0.69,5,Dry,26,4,3,2,24,59,0.24,182.2,0.76,182.2,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000443,0.123,0.00484,1,0.188,0.311,0.0123,25,0.949,0.98,0.93,42.5,41.6,41.6,999
2017-12-12,2017,3,11,346,243.11,0.68,5,Dry,26,4,3,2,24,59,0.24,184.1,0.76,184.1,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.00045,0.124,0.00488,1,0.191,0.315,0.0124,25,0.95,0.98,0.931,42.9,42.1,42.1,1010
2017-12-13,2017,3,11,347,245.03,0.68,5,Dry,26,4,3,2,24,59,0.24,186,0.76,186,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0116,0.000456,0.124,0.00491,1,0.194,0.318,0.0126,25,0.95,0.98,0.931,43.4,42.5,42.5,1020
2017-12-14,2017,3,11,348,244.21,0.68,5,Dry,26,4,3,2,24,59,0.24,185.2,0.76,185.2,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.113,0.0115,0.000454,0.124,0.0049,1,0.193,0.317,0.0125,25,0.95,0.98,0.931,43.2,42.3,42.3,1020
2017-12-15,2017,3,11,349,243.39,0.68,5,Dry,26,4,3,2,24,59,0.24,184.4,0.76,184.4,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000451,0.124,0.00488,1,0.191,0.315,0.0124,25,0.95,0.98,0.931,43,42.1,42.1,1010
2017-12-16,2017,3,11,350,244.75,0.68,5,Dry,26,4,3,2,24,59,0.24,185.8,0.76,185.8,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0115,0.000456,0.124,0.00491,1,0.193,0.318,0.0125,25,0.95,0.98,0.931,43.3,42.4,42.4,1020
2017-12-17,2017,3,12,351,248.31,0.67,5,Dry,26,4,3,2,24,59,0.24,189.3,0.76,189.3,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000468,0.126,0.00497,1,0.198,0.324,0.0128,25,0.951,0.98,0.932,44.1,43.2,43.2,1040
2017-12-18,2017,3,12,352,252.41,0.66,5,Dry,26,4,3,2,24,59,0.23,193.4,0.77,193.4,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0122,0.000482,0.128,0.00505,1,0.204,0.331,0.0131,25,0.953,0.98,0.934,45.1,44.2,44.2,1060
2017-12-19,2017,3,12,353,256.51,0.65,5,Dry,26,4,3,2,24,59,0.23,197.5,0.77,197.5,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0125,0.000496,0.129,0.00512,1,0.209,0.339,0.0134,24.9,0.954,0.98,0.935,46.1,45.1,45.1,1080
2017-12-20,2017,3,12,354,259.52,0.65,5,Dry,26,4,3,2,24,59,0.23,200.5,0.77,200.5,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0128,0.000506,0.131,0.00518,1,0.213,0.344,0.0136,24.9,0.955,0.98,0.936,46.8,45.8,45.8,1100
2017-12-21,2017,3,12,355,259.79,0.65,5,Dry,26,4,3,2,24,59,0.23,200.8,0.77,200.8,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0128,0.000507,0.131,0.00518,1,0.214,0.344,0.0136,24.9,0.955,0.98,0.936,46.8,45.9,45.9,1100
2017-12-22,2017,3,12,356,259.52,0.65,5,Dry,26,4,3,2,24,59,0.23,200.5,0.77,200.5,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0128,0.000506,0.131,0.00518,1,0.213,0.344,0.0136,24.9,0.955,0.98,0.936,46.8,45.8,45.8,1100
2017-12-23,2017,3,12,357,261.43,0.64,5,Dry,26,4,3,2,24,59,0.23,202.4,0.77,202.4,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.119,0.013,0.000513,0.132,0.00521,1,0.216,0.347,0.0138,24.9,0.955,0.98,0.936,47.2,46.3,46.3,1110
2017-12-24,2017,3,13,358,267.72,0.63,5,Dry,26,4,3,2,24,59,0.22,208.7,0.78,208.7,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000535,0.134,0.00532,1,0.224,0.359,0.0142,24.9,0.956,0.98,0.937,48.7,47.7,47.7,1150
2017-12-25,2017,3,13,359,273.47,0.62,5,Dry,26,4,3,2,24,59,0.22,214.5,0.78,214.5,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.014,0.000555,0.137,0.00543,1,0.232,0.369,0.0146,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2017-12-26,2017,3,13,360,278.11,0.62,5,Dry,26,4,3,2,24,59,0.21,219.1,0.79,219.1,0,0,0,0,-2,2,26,4,3,0,26,252,990,964.8,25.2,0.125,0.0144,0.000571,0.139,0.00551,1,0.238,0.377,0.015,24.8,0.958,0.98,0.939,51.1,48.2,48.2,1160
2017-12-27,2017,3,13,361,282.76,0.61,5,Dry,26,4,3,2,24,59,0.21,223.8,0.79,223.8,0,0,0,0,-2,2,26,4,3,0,26,257,990,964.8,25.2,0.126,0.0148,0.000587,0.141,0.0056,1,0.245,0.385,0.0153,24.8,0.959,0.98,0.94,52.2,48.2,48.2,1160
2017-12-28,2017,3,13,362,289.05,0.6,5,Dry,26,4,3,2,24,59,0.2,230.1,0.8,230.1,0,0,0,0,-2,2,26,4,3,0,26,263,990,964.9,25.1,0.128,0.0153,0.000609,0.144,0.00571,2,0.0978,0.241,0.0096,24.9,0.923,0.97,0.895,25.9,25.1,50.3,1210
2017-12-29,2017,3,13,363,293.15,0.6,5,Dry,26,4,3,2,24,59,0.2,234.2,0.8,234.2,0,0,0,0,-2,2,26,4,3,0,26,267,990,964.9,25.1,0.13,0.0157,0.000623,0.145,0.00579,2,0.101,0.246,0.00979,24.9,0.924,0.97,0.897,26.4,25.6,51.2,1230
2017-12-30,2017,3,13,364,297.25,0.59,5,Dry,26,4,3,2,24,59,0.2,238.3,0.8,238.3,0,0,0,0,-2,2,26,4,3,0,26,271,990,964.9,25.1,0.131,0.016,0.000637,0.147,0.00586,2,0.103,0.251,0.00998,24.9,0.925,0.97,0.898,26.9,26.1,52.1,1250
2017-12-31,2017,3,14,365,302.45,0.58,5,Dry,26,4,3,2,24,59,0.2,243.4,0.81,243.4,0,0,0,0,-2,2,26,4,3,0,26,276,990,964.9,25.1,0.133,0.0164,0.000655,0.15,0.00596,2,0.107,0.256,0.0102,24.8,0.927,0.97,0.899,27.5,26.7,53.3,1280
2018-01-01,2017,4,14,1,309.29,0.57,5,Dry,29,5,4,2,33,73,0.24,236.3,0.76,236.3,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.000632,0.148,0.00591,2,0.102,0.25,0.00999,24.8,0.925,0.97,0.897,26.6,25.8,51.6,1240
2018-01-02,2017,4,14,2,318.31,0.56,5,Dry,29,5,4,2,33,73,0.23,245.3,0.77,245.3,0,0,0,0,-2,2,29,5,4,0,35,283,990,965,25,0.136,0.0166,0.000664,0.152,0.00608,2,0.108,0.26,0.0104,24.7,0.928,0.97,0.9,27.6,26.8,53.6,1290
2018-01-03,2017,4,14,3,324.05,0.56,5,Dry,29,5,4,2,33,73,0.23,251.1,0.78,251.1,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.138,0.0175,0.0007,0.155,0.00621,2,0.112,0.267,0.0107,24.7,0.929,0.97,0.902,28.3,27.4,54.9,1320
2018-01-04,2017,4,14,4,330.34,0.55,5,Dry,29,5,4,2,33,73,0.22,257.3,0.78,257.3,0,0,0,0,-2,2,29,5,4,0,35,295,990,965.1,24.9,0.14,0.0205,0.00082,0.16,0.00642,2,0.116,0.276,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
2018-01-05,2017,4,14,5,334.99,0.54,5,Dry,29,5,4,2,33,73,0.22,262,0.78,262,0,0,0,0,-2,2,29,5,4,0,35,300,990,965.1,24.9,0.141,0.0227,0.000909,0.164,0.00658,2,0.119,0.283,0.0114,24.6,0.932,0.97,0.904,29.5,28.6,57.2,1370
2018-01-06,2017,4,14,6,340.18,0.54,5,Dry,29,5,4,2,33,73,0.21,267.2,0.79,267.2,0,0,0,0,-2,2,29,5,4,0,35,305,990,965.1,24.9,0.143,0.0251,0.00101,0.168,0.00676,2,0.123,0.291,0.0117,24.6,0.933,0.97,0.905,30.1,29.2,58.4,1400
2018-01-07,2017,4,15,7,346.47,0.53,5,Dry,29,5,4,2,33,73,0.21,273.5,0.79,273.5,0,0,0,0,-2,2,29,5,4,0,35,311,990,965.1,24.9,0.145,0.0281,0.00113,0.174,0.00698,2,0.127,0.301,0.0121,24.6,0.934,0.97,0.906,30.8,29.9,59.7,1430
2018-01-08,2017,4,15,8,352.22,0.53,5,Dry,29,5,4,2,33,73,0.21,279.2,0.79,279.2,0,0,0,0,-2,2,29,5,4,0,35,317,990,965.2,24.8,0.147,0.0308,0.00124,0.178,0.00718,2,0.131,0.309,0.0125,24.5,0.936,0.97,0.908,31.4,30.5,61,1460
2018-01-09,2017,4,15,9,360.14,0.52,5,Dry,29,5,4,2,33,73,0.2,287.1,0.8,287.1,0,0,0,0,-2,2,29,5,4,0,35,325,990,965.2,24.8,0.15,0.0345,0.00139,0.185,0.00745,2,0.136,0.321,0.0129,24.5,0.937,0.97,0.909,32.3,31.3,62.7,1500
2018-01-10,2017,4,15,10,370.26,0.51,5,Dry,29,5,4,2,33,73,0.2,297.3,0.8,297.3,0,0,0,0,-2,2,29,5,4,0,35,335,990,965.3,24.7,0.154,0.0393,0.00159,0.193,0.0078,2,0.143,0.336,0.0136,24.4,0.94,0.97,0.911,33.4,32.4,64.9,1560
2018-01-11,2017,4,15,11,379.83,0.5,5,Dry,29,5,4,2,33,73,0.19,306.8,0.81,306.8,0,0,0,0,-2,2,29,5,4,0,35,345,990,965.3,24.7,0.157,0.0438,0.00177,0.201,0.00814,2,0.15,0.351,0.0142,24.4,0.941,0.97,0.913,34.5,33.5,66.9,1610
2018-01-12,2017,4,15,12,385.57,0.5,5,Dry,29,5,4,2,33,73,0.19,312.6,0.81,312.6,0,0,0,0,-2,2,29,5,4,0,35,351,990,965.3,24.7,0.159,0.0465,0.00189,0.206,0.00834,2,0.153,0.359,0.0146,24.3,0.942,0.97,0.914,35.1,34.1,68.1,1630
2018-01-13,2017,4,15,13,391.86,0.49,5,Dry,29,5,4,2,33,73,0.19,318.9,0.81,318.9,0,0,0,0,-2,2,29,5,4,0,35,357,990,965.4,24.6,0.161,0.0495,0.00201,0.211,0.00856,2,0.158,0.369,0.015,24.3,0.943,0.97,0.915,35.8,34.7,69.4,1670
2018-01-14,2017,4,16,14,399.79,0.48,5,Dry,29,5,4,2,33,73,0.18,326.8,0.82,326.8,0,0,0,0,-2,2,29,5,4,0,35,365,990,965.4,24.6,0.164,0.0532,0.00216,0.218,0.00884,2,0.163,0.381,0.0155,24.2,0.945,0.97,0.916,36.7,35.6,71.1,1710
2018-01-15,2017,4,16,15,408.27,0.48,5,Dry,29,5,4,2,33,73,0.18,335.3,0.82,335.3,0,0,0,0,-2,2,29,5,4,0,35,373,990,965.4,24.6,0.167,0.0572,0.00233,0.225,0.00914,2,0.169,0.393,0.016,24.2,0.946,0.971,0.918,37.6,36.5,73,1750
2018-01-16,2017,4,16,16,415.11,0.47,5,Dry,29,5,4,2,33,73,0.18,342.1,0.82,342.1,0,0,0,0,-2,2,29,5,4,0,35,380,990,965.5,24.5,0.17,0.0605,0.00247,0.23,0.00938,2,0.173,0.404,0.0165,24.1,0.947,0.972,0.921,38.3,37.3,74.5,1790
2018-01-17,2017,4,16,17,425.77,0.46,5,Dry,29,5,4,2,33,73,0.17,352.8,0.83,352.8,0,0,0,0,-2,2,29,5,4,0,35,391,990,965.5,24.5,0.173,0.0655,0.00268,0.239,0.00976,2,0.181,0.42,0.0171,24.1,0.949,0.975,0.925,39.5,38.5,77,1850
2018-01-18,2017,4,16,18,432.61,0.46,5,Dry,29,5,4,2,33,73,0.17,359.6,0.83,359.6,0,0,0,0,-2,2,29,5,4,0,35,398,990,965.5,24.5,0.176,0.0687,0.00281,0.245,0.01,2,0.185,0.43,0.0176,24,0.95,0.977,0.927,40.2,39.3,78.6,1890
2018-01-19,2017,4,16,19,436.16,0.45,5,Dry,29,5,4,2,33,73,0.17,363.2,0.83,363.2,0,0,0,0,-2,2,29,5,4,0,35,401,990,965.6,24.4,0.177,0.0704,0.00288,0.248,0.0101,2,0.188,0.435,0.0178,24,0.95,0.977,0.929,40.6,39.7,79.4,1910
2018-01-20,2017,4,16,20,440.26,0.45,5,Dry,29,5,4,2,33,73,0.17,367.3,0.83,367.3,0,0,0,0,-2,2,29,5,4,0,35,405,990,965.6,24.4,0.179,0.0723,0.00296,0.251,0.0103,2,0.19,0.441,0.0181,24,0.951,0.978,0.93,41.1,40.2,80.3,1930
2018-01-21,2017,4,17,21,444.36,0.45,5,Dry,29,5,4,2,33,73,0.16,371.4,0.84,371.4,0,0,0,0,-2,2,29,5,4,0,35,409,990,965.6,24.4,0.18,0.0743,0.00304,0.254,0.0104,2,0.193,0.447,0.0183,24,0.951,0.979,0.932,41.5,40.6,81.3,1950
2018-01-22,2017,4,17,22,450.65,0.44,5,Dry,29,5,4,2,33,73,0.16,377.6,0.84,377.6,0,0,0,0,-2,2,29,5,4,0,35,416,990,965.6,24.4,0.182,0.0773,0.00317,0.259,0.0106,2,0.197,0.457,0.0187,23.9,0.952,0.98,0.933,42.2,41.3,82.6,1980
2018-01-23,2017,4,17,23,457.49,0.44,5,Dry,29,5,4,2,33,73,0.16,384.5,0.84,384.5,0,0,0,0,-2,2,29,5,4,0,35,422,990,965.7,24.3,0.185,0.0805,0.00331,0.265,0.0109,2,0.202,0.467,0.0192,23.9,0.953,0.98,0.934,42.9,42,84.1,2020
2018-01-24,2017,4,17,24,462.14,0.43,5,Dry,29,5,4,2,33,73,0.16,389.1,0.84,389.1,0,0,0,0,-2,2,29,5,4,0,35,427,990,965.7,24.3,0.186,0.0827,0.0034,0.269,0.0111,2,0.205,0.474,0.0195,23.8,0.954,0.98,0.935,43.4,42.5,85,2040
2018-01-25,2017,4,17,25,466.24,0.43,5,Dry,29,5,4,2,33,73,0.16,393.2,0.84,393.2,0,0,0,0,-2,2,29,5,4,0,35,431,990,965.7,24.3,0.188,0.0846,0.00348,0.272,0.0112,2,0.208,0.48,0.0198,23.8,0.954,0.98,0.935,43.8,43,85.9,2060
2018-01-26,2017,4,17,26,469.79,0.43,5,Dry,29,5,4,2,33,73,0.15,396.8,0.84,396.8,0,0,0,0,-2,2,29,5,4,0,35,435,990,965.7,24.3,0.189,0.0863,0.00355,0.275,0.0113,2,0.21,0.486,0.02,23.8,0.955,0.98,0.936,44.2,43.3,86.6,2080
2018-01-27,2017,4,17,27,476.08,0.42,5,Dry,29,5,4,2,33,73,0.15,403.1,0.85,403.1,0,0,0,0,-2,2,29,5,4,0,35,441,990,965.7,24.3,0.191,0.0893,0.00368,0.28,0.0116,2,0.215,0.495,0.0204,23.8,0.955,0.98,0.936,44.9,44,87.9,2110
2018-01-28,2017,4,18,28,480.18,0.42,5,Dry,29,5,4,2,33,73,0.15,407.2,0.85,407.2,0,0,0,0,-2,2,29,5,4,0,35,445,990,965.8,24.2,0.193,0.0912,0.00376,0.284,0.0117,2,0.217,0.501,0.0207,23.7,0.955,0.98,0.936,45.3,44.4,88.8,2130
2018-01-29,2017,4,18,29,484.29,0.42,5,Dry,29,5,4,2,33,73,0.15,411.3,0.85,411.3,0,0,0,0,-2,2,29,5,4,0,35,449,990,965.8,24.2,0.194,0.0931,0.00385,0.287,0.0119,2,0.22,0.507,0.0209,23.7,0.956,0.98,0.937,45.7,44.8,89.6,2150
2018-01-30,2017,4,18,30,488.39,0.41,5,Dry,29,5,4,2,33,73,0.15,415.4,0.85,415.4,0,0,0,0,-2,2,29,5,4,0,35,453,990,965.8,24.2,0.196,0.0951,0.00393,0.291,0.012,2,0.223,0.513,0.0212,23.7,0.956,0.98,0.937,46.1,45.2,90.4,2170
2018-01-31,2017,4,18,31,493.58,0.41,5,Dry,29,5,4,2,33,73,0.15,420.6,0.85,420.6,0,0,0,0,-2,2,29,5,4,0,35,459,990,965.8,24.2,0.197,0.0975,0.00403,0.295,0.0122,2,0.226,0.521,0.0216,23.7,0.956,0.98,0.937,46.7,45.7,91.5,2190
2018-02-01,2017,5,18,32,501.51,0.41,5,Dry,31,6,4,3,41,85,0.17,416.5,0.83,416.5,0,0,0,0,-3,3,31,6,4,0,44,458,990,965.9,24.1,0.197,0.0956,0.00396,0.293,0.0121,2,0.224,0.516,0.0214,23.6,0.956,0.98,0.937,46.1,45.2,90.4,2170
2018-02-02,2017,5,18,33,509.44,0.4,5,Dry,31,6,4,3,41,85,0.17,424.4,0.83,424.4,0,0,0,0,-3,3,31,6,4,0,44,465,990,965.9,24.1,0.2,0.0993,0.00412,0.299,0.0124,2,0.229,0.528,0.0219,23.6,0.957,0.98,0.937,46.9,46,92,2210
2018-02-03,2017,5,18,34,515.73,0.4,5,Dry,31,6,4,3,41,85,0.17,430.7,0.83,430.7,0,0,0,0,-3,3,31,6,4,0,44,472,990,965.9,24.1,0.202,0.102,0.00425,0.304,0.0126,2,0.233,0.538,0.0223,23.5,0.957,0.98,0.938,47.6,46.6,93.3,2240
2018-02-04,2017,5,19,35,523.11,0.39,5,Dry,31,6,4,3,41,85,0.16,438.1,0.84,438.1,0,0,0,0,-3,3,31,6,4,0,44,479,990,966,24,0.205,0.106,0.0044,0.31,0.0129,2,0.238,0.549,0.0228,23.5,0.957,0.98,0.938,48.3,47.4,94.7,2270
2018-02-05,2017,5,19,36,533.23,0.39,5,Dry,31,6,4,3,41,85,0.16,448.2,0.84,448.2,0,0,0,0,-3,3,31,6,4,0,44,489,990,966,24,0.208,0.111,0.00461,0.319,0.0133,2,0.245,0.564,0.0235,23.4,0.958,0.98,0.939,49.4,48.2,96.4,2310
2018-02-06,2017,5,19,37,544.44,0.38,5,Dry,31,6,4,3,41,85,0.16,459.4,0.84,459.4,0,0,0,0,-3,3,31,6,4,0,44,500,990,966,24,0.212,0.116,0.00484,0.328,0.0137,2,0.253,0.581,0.0242,23.4,0.957,0.98,0.938,50.4,48.2,96.4,2310
2018-02-07,2017,5,19,38,556.75,0.37,5,Dry,31,6,4,3,41,85,0.15,471.8,0.85,471.8,0,0,0,0,-3,3,31,6,4,0,44,513,990,966.1,23.9,0.218,0.122,0.00509,0.34,0.0142,2,0.261,0.601,0.0251,23.3,0.956,0.98,0.937,51.5,48.2,96.4,2310
2018-02-08,2017,5,19,39,569.05,0.37,5,Dry,31,6,4,3,41,85,0.15,484.1,0.85,484.1,0,0,0,0,-3,3,31,6,4,0,44,525,990,966.2,23.8,0.225,0.127,0.00535,0.352,0.0148,2,0.269,0.622,0.0261,23.2,0.956,0.98,0.937,52.7,48.2,96.4,2310
2018-02-09,2017,5,19,40,583,0.36,5,Dry,31,6,4,3,41,85,0.15,498,0.85,498,0,0,0,0,-3,3,31,6,4,0,44,539,990,966.2,23.8,0.233,0.134,0.00564,0.367,0.0154,3,0.167,0.533,0.0224,23.2,0.946,0.97,0.918,35.8,34.7,104,2500
2018-02-10,2017,5,19,41,596.39,0.35,5,Dry,31,6,4,3,41,85,0.14,511.4,0.86,511.4,0,0,0,0,-3,3,31,6,4,0,44,552,990,966.3,23.7,0.24,0.143,0.00601,0.383,0.0162,3,0.173,0.556,0.0234,23.2,0.947,0.97,0.919,36.7,35.6,107,2560
2018-02-11,2017,5,20,42,609.25,0.35,5,Dry,31,6,4,3,41,85,0.14,524.3,0.86,524.3,0,0,0,0,-3,3,31,6,4,0,44,565,990,966.3,23.7,0.248,0.151,0.00639,0.399,0.0169,3,0.178,0.577,0.0244,23.1,0.949,0.971,0.921,37.5,36.4,109,2620
2018-02-12,2017,5,20,43,621.55,0.34,5,Dry,31,6,4,3,41,85,0.14,536.5,0.86,536.5,0,0,0,0,-3,3,31,6,4,0,44,578,990,966.4,23.6,0.255,0.159,0.00675,0.414,0.0175,3,0.184,0.598,0.0253,23,0.95,0.972,0.924,38.3,37.3,112,2680
2018-02-13,2017,5,20,44,637.68,0.33,5,Dry,31,6,4,3,41,85,0.13,552.7,0.87,552.7,0,0,0,0,-3,3,31,6,4,0,44,594,990,966.5,23.5,0.264,0.17,0.00723,0.434,0.0184,3,0.191,0.625,0.0266,22.9,0.951,0.975,0.927,39.4,38.4,115,2760
2018-02-14,2017,5,20,45,656,0.33,5,Dry,31,6,4,3,41,85,0.13,571,0.87,571,0,0,0,0,-3,3,31,6,4,0,44,612,990,966.5,23.5,0.274,0.182,0.00777,0.457,0.0195,3,0.199,0.656,0.028,22.8,0.952,0.977,0.931,40.6,39.6,119,2850
2018-02-15,2017,5,20,46,677.61,0.32,5,Dry,31,6,4,3,41,85,0.13,592.6,0.88,592.6,0,0,0,0,-3,3,31,6,4,0,44,634,990,966.6,23.4,0.287,0.197,0.00842,0.483,0.0207,3,0.209,0.693,0.0296,22.7,0.954,0.98,0.935,41.9,41.1,123,2960
2018-02-16,2017,5,20,47,700.85,0.3,5,Dry,31,6,4,3,41,85,0.12,615.9,0.88,615.9,0,0,0,0,-3,3,31,6,4,0,44,657,990,966.7,23.3,0.3,0.212,0.00912,0.512,0.022,3,0.22,0.732,0.0314,22.6,0.955,0.98,0.936,43.4,42.5,128,3060
2018-02-17,2017,5,20,48,725.18,0.29,5,Dry,31,6,4,3,41,85,0.12,640.2,0.88,640.2,0,0,0,0,-3,3,31,6,4,0,44,681,990,966.8,23.2,0.314,0.229,0.00986,0.542,0.0234,3,0.231,0.773,0.0333,22.4,0.956,0.98,0.937,44.9,44,132,3170
2018-02-18,2017,5,21,49,752.25,0.28,5,Dry,31,6,4,3,41,85,0.11,667.3,0.89,667.3,0,0,0,0,-3,3,31,6,4,0,44,708,990,966.9,23.1,0.329,0.247,0.0107,0.576,0.0249,3,0.243,0.818,0.0354,22.3,0.957,0.98,0.938,46.5,45.6,137,3280
2018-02-19,2017,5,21,50,777.15,0.27,5,Dry,31,6,4,3,41,85,0.11,692.1,0.89,692.1,0,0,0,0,-3,3,31,6,4,0,44,733,990,967,23,0.343,0.263,0.0115,0.607,0.0264,3,0.254,0.86,0.0374,22.1,0.957,0.98,0.938,47.9,47,141,3380
2018-02-20,2017,5,21,51,802.08,0.26,5,Dry,31,6,4,3,41,85,0.11,717.1,0.89,717.1,0,0,0,0,-3,3,31,6,4,0,44,758,990,967.1,22.9,0.357,0.28,0.0122,0.637,0.0278,3,0.265,0.903,0.0394,22,0.957,0.98,0.938,49.3,48.2,145,3470
2018-02-21,2017,5,21,52,832.25,0.25,4,Mod_Dry,36,6,5,4,54,105,0.13,727.3,0.87,727.3,0,0,0,0,-4,4,36,6,5,0,58,774,990,967.2,22.8,0.367,0.287,0.0126,0.653,0.0287,3,0.27,0.923,0.0405,21.8,0.957,0.98,0.938,49.7,48.2,145,3470
2018-02-22,2017,5,21,53,870.03,0.23,4,Mod_Dry,36,6,5,4,54,105,0.12,765,0.88,765,0,0,0,0,-4,4,36,6,5,0,58,812,990,967.4,22.6,0.398,0.309,0.0137,0.708,0.0313,3,0.284,0.992,0.0438,21.6,0.956,0.98,0.937,51.7,48.2,145,3470
2018-02-23,2017,5,21,54,915.6,0.22,4,Mod_Dry,36,6,5,4,54,105,0.12,810.6,0.89,810.6,0,0,0,0,-4,4,36,6,5,0,58,858,990,967.6,22.4,0.44,0.331,0.0148,0.771,0.0344,4,0.216,0.987,0.044,21.5,0.954,0.977,0.932,40.7,39.7,159,3810
2018-02-24,2017,5,21,55,969.21,0.21,4,Mod_Dry,36,6,5,4,54,105,0.11,864.2,0.89,864.2,0,0,0,0,-4,4,36,6,5,0,58,911,990,967.8,22.2,0.489,0.357,0.0161,0.846,0.0381,4,0.234,1.08,0.0486,21.1,0.955,0.98,0.936,42.8,41.9,168,4020
2018-02-25,2017,5,22,56,1026.1,0.2,4,Mod_Dry,36,6,5,4,54,105,0.1,921.1,0.9,921.1,0,0,0,0,-4,4,36,6,5,0,58,968,990,968,22,0.541,0.385,0.0175,0.926,0.0421,4,0.253,1.18,0.0536,20.8,0.956,0.98,0.937,45,44.1,176,4230
2018-02-26,2017,5,22,57,1085.8,0.18,4,Mod_Dry,36,6,5,4,54,105,0.097,980.8,0.9,980.8,0,0,0,0,-4,4,36,6,5,0,58,1030,990,968.2,21.8,0.596,0.414,0.019,1.01,0.0462,4,0.274,1.28,0.0588,20.5,0.956,0.98,0.937,47.2,46.3,185,4440
2018-02-27,2017,5,22,58,1148,0.17,4,Mod_Dry,36,6,5,4,54,105,0.091,1043,0.91,1043,0,0,0,0,-4,4,36,6,5,0,58,1090,990,968.4,21.6,0.684,0.52,0.024,1.2,0.0556,4,0.289,1.49,0.069,20.1,0.955,0.98,0.936,49.2,48.2,193,4630
2018-02-28,2017,5,22,59,1212.5,0.17,4,Mod_Dry,36,6,5,4,54,105,0.087,1108,0.91,1100,8,2,0,0,-4,10,38,6,5,0,64,1150,990,968.6,21.4,0.77,0.648,0.0302,1.42,0.0662,4,0.3,1.72,0.0802,19.7,0.954,0.98,0.935,50.7,48.2,193,4630
2018-03-01,2017,6,22,60,1279.2,0.16,3,Normal,49,9,9,9,107,183,0.14,1096,0.86,1096,0,0,0,0,-9,9,49,9,9,0,116,1160,990,968.8,21.2,0.791,0.639,0.0301,1.43,0.0674,4,0.299,1.73,0.0815,19.5,0.954,0.98,0.935,50,48.2,193,4630
2018-03-02,2017,6,22,61,1341.7,0.15,3,Normal,49,9,9,9,107,183,0.14,1159,0.86,1100,59,13,2,2,-7,49,62,11,11,2,156,1180,990,969,21,0.822,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2018-03-03,2017,6,22,62,1393.4,0.14,3,Normal,49,9,9,9,107,183,0.13,1210,0.87,1100,110,25,3,3,-6,85,74,12,12,3,192,1200,990,969.1,20.9,0.842,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
2018-03-04,2017,6,23,63,1421.1,0.14,3,Normal,49,9,9,9,107,183,0.13,1238,0.87,1100,138,31,4,4,-5,104,80,13,13,4,211,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.7,47.8,191,4580
2018-03-05,2017,6,23,64,1449.2,0.13,3,Normal,49,9,9,9,107,183,0.13,1266,0.87,1100,166,38,5,5,-4,122,87,14,14,5,229,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2018-03-06,2017,6,23,65,1471.1,0.13,3,Normal,49,9,9,9,107,183,0.12,1288,0.88,1100,188,42,6,6,-3,137,91,15,15,6,244,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0739,4,0.3,1.82,0.0885,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2018-03-07,2017,6,23,66,1493.2,0.13,3,Normal,49,9,9,9,107,183,0.12,1310,0.88,1100,210,47,6,6,-3,154,96,15,15,6,261,1230,990,969.5,20.5,0.883,0.648,0.0316,1.53,0.0746,4,0.3,1.83,0.0892,18.7,0.952,0.98,0.933,48,47.1,188,4520
2018-03-08,2017,6,23,67,1515.5,0.13,3,Normal,49,9,9,9,107,183,0.12,1333,0.88,1100,233,51,7,7,-2,170,100,16,16,7,277,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0755,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2018-03-09,2017,6,23,68,1537.9,0.12,3,Normal,49,9,9,9,107,183,0.12,1355,0.88,1100,255,51,8,8,-1,189,100,17,17,8,296,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2018-03-10,2017,6,23,69,1566.9,0.12,3,Normal,49,9,9,9,107,183,0.12,1384,0.88,1100,284,51,9,9,0,215,100,18,18,9,322,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0914,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2018-03-11,2017,6,24,70,1596.2,0.12,3,Normal,49,9,9,9,107,183,0.12,1413,0.89,1100,313,51,9,10,0,243,100,18,19,9,350,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0771,4,0.3,1.86,0.092,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2018-03-12,2017,6,24,71,1632.3,0.11,3,Normal,49,9,9,9,107,183,0.11,1449,0.89,1100,349,51,9,11,1,277,100,18,20,10,384,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0777,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2018-03-13,2017,6,24,72,1662,0.11,3,Normal,49,9,9,9,107,183,0.11,1479,0.89,1100,379,51,9,12,2,305,100,18,21,11,412,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0782,4,0.3,1.86,0.0932,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2018-03-14,2017,6,24,73,1692,0.11,3,Normal,49,9,9,9,107,183,0.11,1509,0.89,1100,409,51,9,12,3,334,100,18,21,12,441,1240,990,970.1,19.9,0.916,0.648,0.0326,1.56,0.0786,4,0.3,1.86,0.0937,18,0.951,0.98,0.932,46.3,45.3,181,4350
2018-03-15,2017,6,24,74,1722.1,0.1,3,Normal,49,9,9,9,107,183,0.11,1539,0.89,1100,439,51,9,13,4,362,100,18,22,13,469,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4330
2018-03-16,2017,6,24,75,1752.5,0.1,3,Normal,49,9,9,9,107,183,0.1,1570,0.9,1100,470,51,9,14,5,391,100,18,23,14,498,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2018-03-17,2017,6,24,76,1790,0.098,3,Normal,49,9,9,9,107,183,0.1,1607,0.9,1100,507,51,9,15,6,426,100,18,24,15,533,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2018-03-18,2017,6,25,77,1827.7,0.094,3,Normal,49,9,9,9,107,183,0.1,1645,0.9,1100,545,51,9,16,7,462,100,18,25,16,569,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,177,4240
2018-03-19,2017,6,25,78,1865.7,0.09,3,Normal,49,9,9,9,107,183,0.098,1683,0.9,1100,583,51,9,16,8,499,100,18,25,17,606,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2018-03-20,2017,6,25,79,1904,0.086,3,Normal,49,9,9,9,107,183,0.096,1721,0.9,1100,621,51,9,16,10,535,100,18,25,19,642,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2018-03-21,2017,6,25,80,1942.6,0.081,3,Normal,49,9,9,9,107,183,0.094,1760,0.91,1100,660,51,9,16,11,573,100,18,25,20,680,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.2,173,4140
2018-03-22,2017,6,25,81,1981.4,0.077,3,Normal,49,9,9,9,107,183,0.092,1798,0.91,1100,698,51,9,16,12,610,100,18,25,21,717,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2018-03-23,2017,6,25,82,2020.6,0.073,3,Normal,49,9,9,9,107,183,0.091,1838,0.91,1100,738,51,9,16,13,649,100,18,25,22,756,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2018-03-24,2017,6,25,83,2052.8,0.07,3,Normal,49,9,9,9,107,183,0.089,1870,0.91,1100,770,51,9,16,14,680,100,18,25,23,787,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2018-03-25,2017,6,26,84,2078,0.068,3,Normal,49,9,9,9,107,183,0.088,1895,0.91,1100,795,51,9,16,15,704,100,18,25,24,811,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2018-03-26,2017,6,26,85,2103.3,0.066,3,Normal,49,9,9,9,107,183,0.087,1920,0.91,1100,820,51,9,16,16,728,100,18,25,25,835,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2018-03-27,2017,6,26,86,2128.7,0.064,3,Normal,49,9,9,9,107,183,0.086,1946,0.91,1100,846,51,9,16,16,754,100,18,25,25,861,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
2018-03-28,2017,6,26,87,2154.2,0.062,3,Normal,49,9,9,9,107,183,0.085,1971,0.92,1100,871,51,9,16,17,778,100,18,25,26,885,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2018-03-29,2017,6,26,88,2187.1,0.059,3,Normal,49,9,9,9,107,183,0.084,2004,0.92,1100,904,51,9,16,18,810,100,18,25,27,917,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2018-03-30,2017,6,26,89,2220.2,0.057,3,Normal,49,9,9,9,107,183,0.082,2037,0.92,1100,937,51,9,16,19,842,100,18,25,28,949,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.3,165,3960
2018-03-31,2017,6,26,90,2260.9,0.054,3,Normal,49,9,9,9,107,183,0.081,2078,0.92,1100,978,51,9,16,20,882,100,18,25,29,989,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3940
2018-04-01,2017,7,27,91,2294.4,0.051,3,Normal,54,13,14,19,117,217,0.095,2077,0.91,1100,977,46,5,11,10,905,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3910
2018-04-02,2017,7,27,92,2328,0.049,3,Normal,54,13,14,19,117,217,0.093,2111,0.91,1100,1010,46,5,11,11,938,100,18,25,30,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2018-04-03,2017,7,27,93,2361.8,0.046,3,Normal,54,13,14,19,117,217,0.092,2145,0.91,1100,1050,46,5,11,12,971,100,18,25,31,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2018-04-04,2017,7,27,94,2403.3,0.043,3,Normal,54,13,14,19,117,217,0.09,2186,0.91,1100,1090,46,5,11,14,1010,100,18,25,33,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2018-04-05,2017,7,27,95,2452.7,0.039,3,Normal,54,13,14,19,117,217,0.088,2236,0.91,1100,1140,46,5,11,15,1060,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2018-04-06,2017,7,27,96,2502.4,0.037,3,Normal,54,13,14,19,117,217,0.087,2285,0.91,1100,1190,46,5,11,17,1110,100,18,25,36,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3780
2018-04-07,2017,7,27,97,2552.4,0.035,3,Normal,54,13,14,19,117,217,0.085,2335,0.92,1100,1240,46,5,11,18,1160,100,18,25,37,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2018-04-08,2017,7,28,98,2610.5,0.032,3,Normal,54,13,14,19,117,217,0.083,2393,0.92,1100,1290,46,5,11,20,1210,100,18,25,39,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.108,15.6,0.943,0.975,0.92,39.6,38.6,154,3700
2018-04-09,2017,7,28,99,2668.9,0.03,3,Normal,54,13,14,19,117,217,0.081,2452,0.92,1100,1350,46,5,11,22,1270,100,18,25,41,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3660
2018-04-10,2017,7,28,100,2727.8,0.027,3,Normal,54,13,14,19,117,217,0.08,2511,0.92,1100,1410,46,5,11,23,1330,100,18,25,42,1440,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2018-04-11,2017,7,28,101,2787.1,0.024,3,Normal,54,13,14,19,117,217,0.078,2570,0.92,1100,1470,46,5,11,25,1380,100,18,25,44,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,149,3590
2018-04-12,2017,7,28,102,2846.7,0.021,3,Normal,54,13,14,19,117,217,0.076,2630,0.92,1100,1530,46,5,11,27,1440,100,18,25,46,1560,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0934,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3550
2018-04-13,2017,7,28,103,2898.7,0.019,3,Normal,54,13,14,19,117,217,0.075,2682,0.93,1100,1580,46,5,11,28,1490,100,18,25,47,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.0941,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2018-04-14,2017,7,28,104,2943,0.018,3,Normal,54,13,14,19,117,217,0.074,2726,0.93,1100,1630,46,5,11,30,1530,100,18,25,49,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0947,4,0.3,1.87,0.113,14.7,0.939,0.97,0.912,37.4,36.3,145,3480
2018-04-15,2017,7,29,105,2979.3,0.016,3,Normal,54,13,14,19,117,217,0.073,2762,0.93,1100,1660,46,5,11,31,1570,100,18,25,50,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0952,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3460
2018-04-16,2017,7,29,106,3015.8,0.015,3,Normal,54,13,14,19,117,217,0.072,2799,0.93,1100,1700,46,5,11,32,1610,100,18,25,51,1720,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0957,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3430
2018-04-17,2017,7,29,107,3044.2,0.014,3,Normal,54,13,14,19,117,217,0.071,2827,0.93,1100,1730,46,5,11,33,1630,100,18,25,52,1750,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0961,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,142,3420
2018-04-18,2017,7,29,108,3064.6,0.013,3,Normal,54,13,14,19,117,217,0.071,2848,0.93,1100,1750,46,5,11,33,1650,100,18,25,52,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0964,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3400
2018-04-19,2017,7,29,109,3076.8,0.013,3,Normal,54,13,14,19,117,217,0.07,2860,0.93,1100,1760,46,5,11,34,1660,100,18,25,53,1780,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0966,4,0.3,1.87,0.115,14.4,0.938,0.97,0.909,36.5,35.4,142,3400
2018-04-20,2017,7,29,110,3089.1,0.012,3,Normal,54,13,14,19,117,217,0.07,2872,0.93,1100,1770,46,5,11,34,1680,100,18,25,53,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0968,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2018-04-21,2017,7,29,111,3093.2,0.012,3,Normal,54,13,14,19,117,217,0.07,2876,0.93,1100,1780,46,5,11,34,1680,100,18,25,53,1800,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0968,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2018-04-22,2017,7,30,112,3097.2,0.012,3,Normal,54,13,14,19,117,217,0.07,2880,0.93,1100,1780,46,5,11,34,1680,100,18,25,53,1800,1240,990,973.7,16.3,0.926,0.648,0.0399,1.57,0.0969,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.3,141,3380
2018-04-23,2017,7,30,113,3101.3,0.012,3,Normal,54,13,14,19,117,217,0.07,2884,0.93,1100,1780,46,5,11,35,1690,100,18,25,54,1800,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.0969,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.2,141,3380
2018-04-24,2017,7,30,114,3097.2,0.012,3,Normal,54,13,14,19,117,217,0.07,2880,0.93,1100,1780,46,5,11,34,1680,100,18,25,53,1800,1240,990,973.7,16.3,0.926,0.648,0.0399,1.57,0.0969,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.3,141,3380
2018-04-25,2017,7,30,115,3093.2,0.012,3,Normal,54,13,14,19,117,217,0.07,2876,0.93,1100,1780,46,5,11,34,1680,100,18,25,53,1800,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0968,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2018-04-26,2017,7,30,116,3089.1,0.012,3,Normal,54,13,14,19,117,217,0.07,2872,0.93,1100,1770,46,5,11,34,1680,100,18,25,53,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0968,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2018-04-27,2017,7,30,117,3076.8,0.013,3,Normal,54,13,14,19,117,217,0.07,2860,0.93,1100,1760,46,5,11,34,1660,100,18,25,53,1780,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0966,4,0.3,1.87,0.115,14.4,0.938,0.97,0.909,36.5,35.4,142,3400
2018-04-28,2017,7,30,118,3064.6,0.013,3,Normal,54,13,14,19,117,217,0.071,2848,0.93,1100,1750,46,5,11,33,1650,100,18,25,52,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0964,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3400
2018-04-29,2017,7,31,119,3052.3,0.014,3,Normal,54,13,14,19,117,217,0.071,2835,0.93,1100,1740,46,5,11,33,1640,100,18,25,52,1760,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0962,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2018-04-30,2017,7,31,120,3040.1,0.014,3,Normal,54,13,14,19,117,217,0.071,2823,0.93,1100,1720,46,5,11,33,1630,100,18,25,52,1750,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0961,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,142,3420
2018-05-01,2017,8,31,121,3027.9,0.014,2,Mod_Wet,65,14,17,23,202,321,0.11,2707,0.89,1100,1610,35,4,8,25,1540,100,18,25,48,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0959,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3430
2018-05-02,2017,8,31,122,3015.8,0.015,2,Mod_Wet,65,14,17,23,202,321,0.11,2695,0.89,1100,1600,35,4,8,25,1520,100,18,25,48,1730,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0957,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3430
2018-05-03,2017,8,31,123,2995.5,0.016,2,Mod_Wet,65,14,17,23,202,321,0.11,2674,0.89,1100,1570,35,4,8,24,1500,100,18,25,47,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0954,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3450
2018-05-04,2017,8,31,124,2975.2,0.016,2,Mod_Wet,65,14,17,23,202,321,0.11,2654,0.89,1100,1550,35,4,8,24,1480,100,18,25,47,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36,144,3460
2018-05-05,2017,8,31,125,2947,0.017,2,Mod_Wet,65,14,17,23,202,321,0.11,2626,0.89,1100,1530,35,4,8,23,1460,100,18,25,46,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0948,4,0.3,1.87,0.113,14.7,0.939,0.97,0.912,37.3,36.2,145,3480
2018-05-06,2017,8,32,126,2918.8,0.019,2,Mod_Wet,65,14,17,23,202,321,0.11,2598,0.89,1100,1500,35,4,8,22,1430,100,18,25,45,1630,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3500
2018-05-07,2017,8,32,127,2890.7,0.02,2,Mod_Wet,65,14,17,23,202,321,0.11,2570,0.89,1100,1470,35,4,8,21,1400,100,18,25,44,1600,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,147,3520
2018-05-08,2017,8,32,128,2854.7,0.021,2,Mod_Wet,65,14,17,23,202,321,0.11,2534,0.89,1100,1430,35,4,8,20,1370,100,18,25,43,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2018-05-09,2017,8,32,129,2818.8,0.023,2,Mod_Wet,65,14,17,23,202,321,0.11,2498,0.89,1100,1400,35,4,8,19,1330,100,18,25,42,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,149,3570
2018-05-10,2017,8,32,130,2783.1,0.024,2,Mod_Wet,65,14,17,23,202,321,0.12,2462,0.89,1100,1360,35,4,8,18,1300,100,18,25,41,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,150,3590
2018-05-11,2017,8,32,131,2747.5,0.026,2,Mod_Wet,65,14,17,23,202,321,0.12,2427,0.88,1100,1330,35,4,8,17,1260,100,18,25,40,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.6,151,3610
2018-05-12,2017,8,32,132,2704.2,0.028,2,Mod_Wet,65,14,17,23,202,321,0.12,2383,0.88,1100,1280,35,4,8,15,1220,100,18,25,38,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,38.9,37.9,152,3640
2018-05-13,2017,8,33,133,2661.1,0.03,2,Mod_Wet,65,14,17,23,202,321,0.12,2340,0.88,1100,1240,35,4,8,14,1180,100,18,25,37,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.2,38.2,153,3670
2018-05-14,2017,8,33,134,2618.2,0.032,2,Mod_Wet,65,14,17,23,202,321,0.12,2297,0.88,1100,1200,35,4,8,13,1140,100,18,25,36,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
2018-05-15,2017,8,33,135,2575.6,0.034,2,Mod_Wet,65,14,17,23,202,321,0.13,2255,0.88,1100,1160,35,4,8,12,1100,100,18,25,35,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3730
2018-05-16,2017,8,33,136,2533.1,0.036,2,Mod_Wet,65,14,17,23,202,321,0.13,2212,0.87,1100,1110,35,4,8,10,1060,100,18,25,33,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40.1,39.1,156,3750
2018-05-17,2017,8,33,137,2490.9,0.038,2,Mod_Wet,65,14,17,23,202,321,0.13,2170,0.87,1100,1070,35,4,8,9,1010,100,18,25,32,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2018-05-18,2017,8,33,138,2448.9,0.039,2,Mod_Wet,65,14,17,23,202,321,0.13,2128,0.87,1100,1030,35,4,8,8,973,100,18,25,31,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2018-05-19,2017,8,33,139,2407.1,0.042,2,Mod_Wet,65,14,17,23,202,321,0.13,2086,0.87,1100,986,35,4,8,7,932,100,18,25,30,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2018-05-20,2017,8,34,140,2365.6,0.046,2,Mod_Wet,65,14,17,23,202,321,0.14,2045,0.86,1100,945,35,4,8,5,893,100,18,25,28,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2018-05-21,2017,8,34,141,2324.3,0.049,2,Mod_Wet,65,14,17,23,202,321,0.14,2003,0.86,1100,903,35,4,8,4,852,100,18,25,27,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
