date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2018-05-22,2017,8,34,142,2283.2,0.052,2,Mod_Wet,65,14,17,23,202,321,0.14,1962,0.86,1100,862,35,4,8,3,812,100,18,25,26,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2018-05-23,2017,8,34,143,2235,0.056,2,Mod_Wet,65,14,17,23,202,321,0.14,1914,0.86,1100,814,35,4,8,1,766,100,18,25,24,968,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2018-05-24,2017,8,34,144,2179.8,0.06,2,Mod_Wet,65,14,17,23,202,321,0.15,1859,0.85,1100,759,35,4,8,0,712,100,18,25,23,914,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2018-05-25,2017,8,34,145,2125.1,0.064,2,Mod_Wet,65,14,17,23,202,321,0.15,1804,0.85,1100,704,35,4,8,-2,659,100,18,25,21,861,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,167,4020
2018-05-26,2017,8,34,146,2070.8,0.069,2,Mod_Wet,65,14,17,23,202,321,0.15,1750,0.84,1100,650,35,4,8,-3,606,100,18,25,20,808,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2018-05-27,2017,8,35,147,2017,0.073,2,Mod_Wet,65,14,17,23,202,321,0.16,1696,0.84,1100,596,35,4,8,-5,554,100,18,25,18,756,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
2018-05-28,2017,8,35,148,1970.8,0.078,2,Mod_Wet,65,14,17,23,202,321,0.16,1650,0.84,1100,550,35,4,8,-6,509,100,18,25,17,711,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2018-05-29,2017,8,35,149,1925,0.083,2,Mod_Wet,65,14,17,23,202,321,0.17,1604,0.83,1100,504,35,4,8,-8,465,100,18,25,15,667,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2018-05-30,2017,8,35,150,1879.6,0.089,2,Mod_Wet,65,14,17,23,202,321,0.17,1559,0.83,1100,459,35,4,8,-9,421,100,18,25,14,623,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2018-05-31,2017,8,35,151,1834.6,0.094,2,Mod_Wet,65,14,17,23,202,321,0.17,1514,0.82,1100,414,35,4,8,-11,378,100,18,25,12,580,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2018-06-01,2017,9,35,152,1790,0.098,3,Normal,53,12,12,13,120,210,0.12,1580,0.88,1100,480,47,6,13,1,413,100,18,25,14,533,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2018-06-02,2017,9,35,153,1752.5,0.1,3,Normal,53,12,12,13,120,210,0.12,1543,0.88,1100,443,47,6,13,0,377,100,18,25,13,497,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2018-06-03,2017,9,36,154,1715.4,0.11,3,Normal,53,12,12,13,120,210,0.12,1505,0.88,1100,405,47,6,12,-1,341,100,18,24,12,461,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0944,17.9,0.951,0.98,0.932,46,45.1,180,4330
2018-06-04,2017,9,36,155,1678.6,0.11,3,Normal,53,12,12,13,120,210,0.13,1469,0.88,1100,369,47,6,11,-2,307,100,18,23,11,427,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2018-06-05,2017,9,36,156,1642.1,0.11,3,Normal,53,12,12,13,120,210,0.13,1432,0.87,1100,332,47,6,10,-3,272,100,18,22,10,392,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.0781,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2018-06-06,2017,9,36,157,1606,0.12,3,Normal,53,12,12,13,120,210,0.13,1396,0.87,1100,296,47,6,9,-4,238,100,18,21,9,358,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46.1,184,4420
2018-06-07,2017,9,36,158,1570.2,0.12,3,Normal,53,12,12,13,120,210,0.13,1360,0.87,1100,260,47,6,8,-5,204,100,18,20,8,324,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.077,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2018-06-08,2017,9,36,159,1534.7,0.12,3,Normal,53,12,12,13,120,210,0.14,1325,0.86,1100,225,47,6,7,-6,171,100,18,19,7,291,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2018-06-09,2017,9,36,160,1506,0.13,3,Normal,53,12,12,13,120,210,0.14,1296,0.86,1100,196,44,6,6,-7,147,97,18,18,6,267,1230,990,969.5,20.5,0.9,0.648,0.0316,1.55,0.0755,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2018-06-10,2017,9,37,161,1477.4,0.13,3,Normal,53,12,12,13,120,210,0.14,1267,0.86,1100,167,38,5,5,-8,127,91,17,17,5,247,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0889,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2018-06-11,2017,9,37,162,1449.2,0.13,2,Mod_Wet,62,12,14,16,153,257,0.18,1192,0.82,1100,92,21,3,3,-13,78,83,15,17,3,231,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2018-06-12,2017,9,37,163,1421.1,0.14,2,Mod_Wet,62,12,14,16,153,257,0.18,1164,0.82,1100,64,14,2,2,-14,60,76,14,16,2,213,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.7,47.8,191,4580
2018-06-13,2017,9,37,164,1393.4,0.14,2,Mod_Wet,62,12,14,16,153,257,0.18,1136,0.82,1100,36,8,1,1,-15,41,70,13,15,1,194,1200,990,969.1,20.9,0.842,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
2018-06-14,2017,9,37,165,1341.7,0.15,2,Mod_Wet,62,12,14,16,153,257,0.19,1085,0.81,1085,0,0,0,0,-16,16,62,12,14,0,169,1170,990,969,21,0.805,0.614,0.0292,1.42,0.0675,4,0.297,1.72,0.0816,19.3,0.953,0.98,0.934,49,48,192,4610
2018-06-15,2017,9,37,166,1291,0.16,2,Mod_Wet,62,12,14,16,153,257,0.2,1034,0.8,1034,0,0,0,0,-16,16,62,12,14,0,169,1120,990,968.8,21.2,0.731,0.499,0.0236,1.23,0.0581,4,0.287,1.52,0.0716,19.7,0.954,0.98,0.935,47.6,46.6,187,4480
2018-06-16,2017,9,37,167,1247.1,0.16,2,Mod_Wet,62,12,14,16,153,257,0.21,990.1,0.79,990.1,0,0,0,0,-16,16,62,12,14,0,169,1080,990,968.7,21.3,0.666,0.418,0.0196,1.08,0.0509,4,0.277,1.36,0.0638,20,0.955,0.98,0.936,46.3,45.3,181,4350
2018-06-17,2017,9,38,168,1209.7,0.17,2,Mod_Wet,62,12,14,16,153,257,0.21,952.7,0.79,952.7,0,0,0,0,-16,16,62,12,14,0,169,1040,990,968.6,21.4,0.612,0.4,0.0187,1.01,0.0472,4,0.264,1.28,0.0595,20.2,0.955,0.98,0.936,45,44.1,176,4230
2018-06-18,2017,9,38,169,1173,0.17,2,Mod_Wet,62,12,14,16,153,257,0.22,916,0.78,916,0,0,0,0,-16,16,62,12,14,0,169,1000,990,968.4,21.6,0.574,0.382,0.0177,0.956,0.0444,4,0.252,1.21,0.056,20.3,0.955,0.98,0.936,43.6,42.8,171,4100
2018-06-19,2017,9,38,170,1137,0.18,2,Mod_Wet,62,12,14,16,153,257,0.23,880,0.77,880,0,0,0,0,-16,16,62,12,14,0,169,968,990,968.3,21.7,0.541,0.365,0.0168,0.906,0.0418,4,0.24,1.15,0.0529,20.5,0.954,0.98,0.935,42.3,41.4,166,3980
2018-06-20,2017,9,38,171,1107.2,0.18,2,Mod_Wet,62,12,14,16,153,257,0.23,850.2,0.77,850.2,0,0,0,0,-16,16,62,12,14,0,169,938,990,968.2,21.8,0.514,0.35,0.0161,0.864,0.0397,4,0.229,1.09,0.0503,20.7,0.954,0.978,0.933,41.1,40.2,161,3860
2018-06-21,2017,9,38,172,1077.9,0.19,3,Normal,53,12,12,13,120,210,0.2,867.9,0.81,867.9,0,0,0,0,-13,13,53,12,12,0,133,945,990,968.1,21.9,0.52,0.359,0.0164,0.879,0.0402,4,0.235,1.11,0.051,20.7,0.954,0.98,0.935,42.1,41.3,165,3960
2018-06-22,2017,9,38,173,1054.3,0.19,3,Normal,53,12,12,13,120,210,0.2,844.3,0.8,844.3,0,0,0,0,-13,13,53,12,12,0,133,921,990,968.1,21.9,0.498,0.348,0.0159,0.846,0.0386,4,0.227,1.07,0.0489,20.9,0.954,0.979,0.933,41.2,40.3,161,3870
2018-06-23,2017,9,38,174,1031.2,0.19,3,Normal,53,12,12,13,120,210,0.2,821.2,0.8,821.2,0,0,0,0,-13,13,53,12,12,0,133,898,990,968,22,0.477,0.336,0.0153,0.814,0.037,4,0.22,1.03,0.047,21,0.953,0.977,0.931,40.2,39.3,157,3770
2018-06-24,2017,9,39,175,1008.5,0.2,3,Normal,53,12,12,13,120,210,0.21,798.5,0.79,798.5,0,0,0,0,-13,13,53,12,12,0,133,875,990,967.9,22.1,0.456,0.325,0.0147,0.782,0.0354,4,0.212,0.994,0.045,21.1,0.953,0.975,0.929,39.3,38.3,153,3680
2018-06-25,2017,9,39,176,986.2,0.2,3,Normal,53,12,12,13,120,210,0.21,776.2,0.79,776.2,0,0,0,0,-13,13,53,12,12,0,133,853,990,967.8,22.2,0.436,0.315,0.0142,0.751,0.0339,3,0.287,1.04,0.0468,21.1,0.956,0.98,0.937,51.2,48.2,145,3470
2018-06-26,2017,9,39,177,964.41,0.21,3,Normal,53,12,12,13,120,210,0.22,754.4,0.78,754.4,0,0,0,0,-13,13,53,12,12,0,133,831,990,967.8,22.2,0.416,0.304,0.0137,0.72,0.0324,3,0.281,1,0.045,21.2,0.957,0.98,0.937,50.1,48.2,145,3470
2018-06-27,2017,9,39,178,947.81,0.21,3,Normal,53,12,12,13,120,210,0.22,737.8,0.78,737.8,0,0,0,0,-13,13,53,12,12,0,133,815,990,967.7,22.3,0.401,0.294,0.0132,0.695,0.0311,3,0.275,0.969,0.0434,21.3,0.957,0.98,0.938,49.2,48.2,145,3470
2018-06-28,2017,9,39,179,931.53,0.22,3,Normal,53,12,12,13,120,210,0.23,721.5,0.78,721.5,0,0,0,0,-13,13,53,12,12,0,133,799,990,967.6,22.4,0.386,0.283,0.0126,0.669,0.0299,3,0.267,0.936,0.0418,21.4,0.957,0.98,0.937,48.4,47.4,142,3410
2018-06-29,2017,9,39,180,915.6,0.22,3,Normal,53,12,12,13,120,210,0.23,705.6,0.77,705.6,0,0,0,0,-13,13,53,12,12,0,133,783,990,967.6,22.4,0.371,0.272,0.0121,0.644,0.0287,3,0.26,0.904,0.0403,21.5,0.957,0.98,0.937,47.5,46.6,140,3350
2018-06-30,2017,9,39,181,900.02,0.23,3,Normal,53,12,12,13,120,210,0.23,690,0.77,690,0,0,0,0,-13,13,53,12,12,0,133,767,990,967.5,22.5,0.362,0.262,0.0116,0.624,0.0277,3,0.253,0.877,0.039,21.6,0.957,0.98,0.937,46.7,45.7,137,3290
2018-07-01,2017,10,40,182,884.82,0.23,2,Mod_Wet,58,11,11,11,136,227,0.26,657.8,0.74,657.8,0,0,0,0,-11,11,58,11,11,0,147,738,990,967.4,22.6,0.346,0.24,0.0107,0.586,0.026,3,0.239,0.825,0.0366,21.7,0.956,0.98,0.937,44.7,43.8,131,3150
2018-07-02,2017,10,40,183,870.03,0.23,2,Mod_Wet,58,11,11,11,136,227,0.26,643,0.74,643,0,0,0,0,-11,11,58,11,11,0,147,723,990,967.4,22.6,0.337,0.231,0.0102,0.568,0.0251,3,0.232,0.8,0.0354,21.8,0.955,0.98,0.936,43.8,42.9,129,3090
2018-07-03,2017,10,40,184,855.69,0.24,2,Mod_Wet,58,11,11,11,136,227,0.27,628.7,0.73,628.7,0,0,0,0,-11,11,58,11,11,0,147,709,990,967.3,22.7,0.329,0.221,0.00974,0.55,0.0243,3,0.225,0.776,0.0342,21.9,0.955,0.98,0.936,43,42.1,126,3030
2018-07-04,2017,10,40,185,841.83,0.24,2,Mod_Wet,58,11,11,11,136,227,0.27,614.8,0.73,614.8,0,0,0,0,-11,11,58,11,11,0,147,695,990,967.3,22.7,0.321,0.212,0.00931,0.533,0.0235,3,0.219,0.752,0.0331,22,0.955,0.98,0.935,42.2,41.3,124,2980
2018-07-05,2017,10,40,186,828.5,0.25,2,Mod_Wet,58,11,11,11,136,227,0.27,601.5,0.73,601.5,0,0,0,0,-11,11,58,11,11,0,147,682,990,967.2,22.8,0.314,0.203,0.0089,0.517,0.0227,3,0.213,0.73,0.032,22.1,0.954,0.979,0.934,41.4,40.5,122,2920
2018-07-06,2017,10,40,187,819.34,0.25,2,Mod_Wet,58,11,11,11,136,227,0.28,592.3,0.72,592.3,0,0,0,0,-11,11,58,11,11,0,147,672,990,967.2,22.8,0.309,0.197,0.00862,0.505,0.0221,3,0.209,0.714,0.0313,22.1,0.954,0.978,0.932,40.8,39.9,120,2870
2018-07-07,2017,10,40,188,810.52,0.26,2,Mod_Wet,58,11,11,11,136,227,0.28,583.5,0.72,583.5,0,0,0,0,-11,11,58,11,11,0,147,664,990,967.1,22.9,0.304,0.191,0.00835,0.494,0.0216,3,0.205,0.699,0.0306,22.2,0.953,0.977,0.931,40.3,39.3,118,2830
2018-07-08,2017,10,41,189,802.08,0.26,2,Mod_Wet,58,11,11,11,136,227,0.28,575.1,0.72,575.1,0,0,0,0,-11,11,58,11,11,0,147,655,990,967.1,22.9,0.299,0.185,0.00809,0.484,0.0211,3,0.201,0.685,0.0299,22.2,0.952,0.975,0.929,39.8,38.8,116,2790
2018-07-09,2017,10,41,190,794.06,0.26,2,Mod_Wet,58,11,11,11,136,227,0.29,567.1,0.71,567.1,0,0,0,0,-11,11,58,11,11,0,147,647,990,967.1,22.9,0.294,0.18,0.00784,0.474,0.0207,3,0.198,0.672,0.0293,22.3,0.952,0.974,0.927,39.3,38.3,115,2750
2018-07-10,2017,10,41,191,786.55,0.27,2,Mod_Wet,58,11,11,11,136,227,0.29,559.5,0.71,559.5,0,0,0,0,-11,11,58,11,11,0,147,640,990,967,23,0.29,0.175,0.00761,0.465,0.0202,3,0.194,0.659,0.0287,22.3,0.951,0.973,0.926,38.8,37.8,113,2720
2018-07-11,2017,10,41,192,779.67,0.27,2,Mod_Wet,58,11,11,11,136,227,0.29,552.7,0.71,552.7,0,0,0,0,-11,11,58,11,11,0,147,633,990,967,23,0.286,0.17,0.00741,0.456,0.0199,3,0.191,0.647,0.0282,22.3,0.951,0.972,0.925,38.4,37.3,112,2690
2018-07-12,2017,10,41,193,773.67,0.27,2,Mod_Wet,58,11,11,11,136,227,0.29,546.7,0.71,546.7,0,0,0,0,-11,11,58,11,11,0,147,627,990,967,23,0.283,0.166,0.00722,0.449,0.0195,3,0.189,0.637,0.0277,22.4,0.95,0.972,0.923,38,36.9,111,2660
2018-07-13,2017,10,41,194,766.2,0.28,2,Mod_Wet,58,11,11,11,136,227,0.3,539.2,0.7,539.2,0,0,0,0,-11,11,58,11,11,0,147,619,990,967,23,0.278,0.161,0.007,0.44,0.0191,3,0.185,0.625,0.0271,22.4,0.95,0.971,0.922,37.5,36.4,109,2620
2018-07-14,2017,10,41,195,754.99,0.28,2,Mod_Wet,58,11,11,11,136,227,0.3,528,0.7,528,0,0,0,0,-11,11,58,11,11,0,147,608,990,966.9,23.1,0.272,0.154,0.00666,0.426,0.0184,3,0.18,0.606,0.0262,22.5,0.949,0.97,0.92,36.8,35.7,107,2570
2018-07-15,2017,10,42,196,743.23,0.29,2,Mod_Wet,58,11,11,11,136,227,0.3,516.2,0.69,516.2,0,0,0,0,-11,11,58,11,11,0,147,596,990,966.9,23.1,0.265,0.146,0.00631,0.411,0.0178,3,0.175,0.586,0.0253,22.5,0.948,0.97,0.919,36.1,35,105,2520
2018-07-16,2017,10,42,197,731.47,0.29,2,Mod_Wet,58,11,11,11,136,227,0.31,504.5,0.69,504.5,0,0,0,0,-11,11,58,11,11,0,147,584,990,966.8,23.2,0.259,0.138,0.00595,0.397,0.0171,3,0.17,0.566,0.0244,22.6,0.947,0.97,0.918,35.3,34.2,103,2460
2018-07-17,2017,10,42,198,720.26,0.3,2,Mod_Wet,58,11,11,11,136,227,0.32,493.3,0.69,493.3,0,0,0,0,-11,11,58,11,11,0,147,573,990,966.8,23.2,0.252,0.132,0.00568,0.384,0.0165,2,0.275,0.66,0.0284,22.6,0.956,0.98,0.937,52.2,48.2,96.4,2310
2018-07-18,2017,10,42,199,710.14,0.3,2,Mod_Wet,58,11,11,11,136,227,0.32,483.1,0.68,483.1,0,0,0,0,-11,11,58,11,11,0,147,563,990,966.7,23.3,0.247,0.127,0.00546,0.374,0.0161,2,0.269,0.642,0.0276,22.6,0.956,0.98,0.937,51.2,48.2,96.4,2310
2018-07-19,2017,10,42,200,699.48,0.31,2,Mod_Wet,58,11,11,11,136,227,0.33,472.5,0.68,472.5,0,0,0,0,-11,11,58,11,11,0,147,552,990,966.7,23.3,0.24,0.122,0.00524,0.363,0.0156,2,0.261,0.624,0.0268,22.7,0.957,0.98,0.938,50.3,48.2,96.4,2310
2018-07-20,2017,10,42,201,688.82,0.31,2,Mod_Wet,58,11,11,11,136,227,0.33,461.8,0.67,461.8,0,0,0,0,-11,11,58,11,11,0,147,542,990,966.7,23.3,0.234,0.117,0.00501,0.351,0.0151,2,0.254,0.606,0.0259,22.7,0.957,0.98,0.938,49.3,48.2,96.4,2310
2018-07-21,2017,10,42,202,678.7,0.31,2,Mod_Wet,58,11,11,11,136,227,0.33,451.7,0.67,451.7,0,0,0,0,-11,11,58,11,11,0,147,532,990,966.6,23.4,0.229,0.112,0.0048,0.341,0.0146,2,0.247,0.588,0.0252,22.8,0.958,0.98,0.939,48.4,47.4,94.8,2270
2018-07-22,2017,10,43,203,669.68,0.32,2,Mod_Wet,58,11,11,11,136,227,0.34,442.7,0.66,442.7,0,0,0,0,-11,11,58,11,11,0,147,523,990,966.6,23.4,0.224,0.108,0.00461,0.332,0.0142,2,0.241,0.573,0.0245,22.8,0.957,0.98,0.938,47.5,46.5,93.1,2230
2018-07-23,2017,10,43,204,660.11,0.32,2,Mod_Wet,58,11,11,11,136,227,0.34,433.1,0.66,433.1,0,0,0,0,-11,11,58,11,11,0,147,513,990,966.5,23.5,0.218,0.103,0.00441,0.322,0.0137,2,0.235,0.556,0.0237,22.9,0.957,0.98,0.938,46.5,45.6,91.2,2190
2018-07-24,2017,10,43,205,650.54,0.33,2,Mod_Wet,58,11,11,11,136,227,0.35,423.5,0.65,423.5,0,0,0,0,-11,11,58,11,11,0,147,504,990,966.5,23.5,0.213,0.0989,0.00421,0.312,0.0133,2,0.228,0.541,0.023,23,0.956,0.98,0.937,45.6,44.7,89.4,2140
2018-07-25,2017,10,43,206,640.97,0.33,2,Mod_Wet,58,11,11,11,136,227,0.35,414,0.65,414,0,0,0,0,-11,11,58,11,11,0,147,494,990,966.5,23.5,0.21,0.0944,0.00401,0.304,0.0129,2,0.222,0.526,0.0224,23,0.956,0.98,0.937,44.6,43.7,87.5,2100
2018-07-26,2017,10,43,207,631.94,0.34,2,Mod_Wet,58,11,11,11,136,227,0.36,404.9,0.64,404.9,0,0,0,0,-11,11,58,11,11,0,147,485,990,966.4,23.6,0.207,0.0901,0.00382,0.297,0.0126,2,0.216,0.513,0.0217,23.1,0.955,0.98,0.936,43.7,42.9,85.7,2060
2018-07-27,2017,10,43,208,624.01,0.34,2,Mod_Wet,58,11,11,11,136,227,0.36,397,0.64,397,0,0,0,0,-11,11,58,11,11,0,147,477,990,966.4,23.6,0.204,0.0864,0.00366,0.29,0.0123,2,0.21,0.501,0.0212,23.1,0.954,0.98,0.935,42.9,42.1,84.1,2020
2018-07-28,2017,10,43,209,615.54,0.34,2,Mod_Wet,58,11,11,11,136,227,0.37,388.5,0.63,388.5,0,0,0,0,-11,11,58,11,11,0,147,469,990,966.4,23.6,0.201,0.0824,0.00349,0.283,0.012,2,0.205,0.488,0.0206,23.1,0.953,0.98,0.934,42,41.2,82.4,1980
2018-07-29,2017,10,44,210,607.06,0.35,2,Mod_Wet,58,11,11,11,136,227,0.37,380.1,0.63,380.1,0,0,0,0,-11,11,58,11,11,0,147,460,990,966.3,23.7,0.198,0.0784,0.00331,0.276,0.0117,2,0.199,0.475,0.0201,23.2,0.952,0.979,0.932,41.2,40.3,80.6,1930
2018-07-30,2017,10,44,211,598.58,0.35,2,Mod_Wet,58,11,11,11,136,227,0.38,371.6,0.62,371.6,0,0,0,0,-11,11,58,11,11,0,147,452,990,966.3,23.7,0.195,0.0744,0.00314,0.269,0.0114,2,0.193,0.463,0.0195,23.2,0.951,0.977,0.929,40.3,39.3,78.7,1890
2018-07-31,2017,10,44,212,590.65,0.36,2,Mod_Wet,58,11,11,11,136,227,0.38,363.6,0.62,363.6,0,0,0,0,-11,11,58,11,11,0,147,444,990,966.3,23.7,0.192,0.0706,0.00298,0.263,0.0111,2,0.188,0.451,0.019,23.3,0.95,0.975,0.926,39.5,38.5,77,1850
2018-08-01,2017,11,44,213,582.72,0.36,2,Mod_Wet,54,9,8,6,107,184,0.32,398.7,0.68,398.7,0,0,0,0,-6,6,54,9,8,0,113,470,990,966.2,23.8,0.201,0.0872,0.00367,0.289,0.0121,2,0.212,0.5,0.021,23.3,0.955,0.98,0.936,43.4,42.6,85.2,2040
2018-08-02,2017,11,44,214,574.79,0.37,2,Mod_Wet,54,9,8,6,107,184,0.32,390.8,0.68,390.8,0,0,0,0,-6,6,54,9,8,0,113,462,990,966.2,23.8,0.199,0.0835,0.0035,0.282,0.0118,2,0.206,0.488,0.0205,23.3,0.954,0.98,0.935,42.6,41.8,83.5,2010
2018-08-03,2017,11,44,215,566.32,0.37,2,Mod_Wet,54,9,8,6,107,184,0.33,382.3,0.68,382.3,0,0,0,0,-6,6,54,9,8,0,113,453,990,966.1,23.9,0.196,0.0795,0.00333,0.275,0.0115,2,0.201,0.476,0.0199,23.4,0.953,0.98,0.933,41.7,40.9,81.8,1960
2018-08-04,2017,11,44,216,558.39,0.37,2,Mod_Wet,54,9,8,6,107,184,0.33,374.4,0.67,374.4,0,0,0,0,-6,6,54,9,8,0,113,445,990,966.1,23.9,0.193,0.0757,0.00317,0.268,0.0112,2,0.195,0.464,0.0194,23.4,0.952,0.978,0.931,40.9,40,80,1920
2018-08-05,2017,11,45,217,550.46,0.38,2,Mod_Wet,54,9,8,6,107,184,0.33,366.5,0.67,366.5,0,0,0,0,-6,6,54,9,8,0,113,437,990,966.1,23.9,0.19,0.072,0.00301,0.262,0.0109,2,0.19,0.452,0.0189,23.5,0.951,0.976,0.928,40.1,39.1,78.3,1880
2018-08-06,2017,11,45,218,543.62,0.38,2,Mod_Wet,54,9,8,6,107,184,0.34,359.6,0.66,359.6,0,0,0,0,-6,6,54,9,8,0,113,431,990,966,24,0.188,0.0687,0.00287,0.256,0.0107,2,0.185,0.441,0.0184,23.5,0.95,0.975,0.926,39.4,38.4,76.8,1840
2018-08-07,2017,11,45,219,536.24,0.39,2,Mod_Wet,54,9,8,6,107,184,0.34,352.2,0.66,352.2,0,0,0,0,-6,6,54,9,8,0,113,423,990,966,24,0.185,0.0653,0.00272,0.25,0.0104,2,0.18,0.43,0.0179,23.6,0.949,0.973,0.923,38.6,37.6,75.1,1800
2018-08-08,2017,11,45,220,528.86,0.39,2,Mod_Wet,54,9,8,6,107,184,0.35,344.9,0.65,344.9,0,0,0,0,-6,6,54,9,8,0,113,416,990,966,24,0.182,0.0618,0.00257,0.244,0.0102,2,0.175,0.419,0.0175,23.6,0.948,0.971,0.921,37.8,36.7,73.5,1760
2018-08-09,2017,11,45,221,521.47,0.39,2,Mod_Wet,54,9,8,6,107,184,0.35,337.5,0.65,337.5,0,0,0,0,-6,6,54,9,8,0,113,408,990,965.9,24.1,0.18,0.0583,0.00242,0.238,0.00989,2,0.17,0.408,0.017,23.6,0.947,0.97,0.918,37,35.9,71.9,1720
2018-08-10,2017,11,45,222,514.64,0.4,2,Mod_Wet,54,9,8,6,107,184,0.36,330.6,0.64,330.6,0,0,0,0,-6,6,54,9,8,0,113,402,990,965.9,24.1,0.177,0.0551,0.00229,0.232,0.00965,2,0.166,0.398,0.0165,23.7,0.946,0.97,0.917,36.3,35.2,70.4,1690
2018-08-11,2017,11,45,223,507.8,0.4,2,Mod_Wet,54,9,8,6,107,184,0.36,323.8,0.64,323.8,0,0,0,0,-6,6,54,9,8,0,113,395,990,965.9,24.1,0.175,0.0518,0.00215,0.227,0.0094,2,0.161,0.388,0.0161,23.7,0.945,0.97,0.916,35.6,34.5,69,1660
2018-08-12,2017,11,46,224,502.06,0.41,2,Mod_Wet,54,9,8,6,107,184,0.37,318.1,0.63,318.1,0,0,0,0,-6,6,54,9,8,0,113,389,990,965.9,24.1,0.173,0.0491,0.00203,0.222,0.00919,2,0.157,0.379,0.0157,23.8,0.944,0.97,0.915,35,33.9,67.8,1630
2018-08-13,2017,11,46,225,495.77,0.41,2,Mod_Wet,54,9,8,6,107,184,0.37,311.8,0.63,311.8,0,0,0,0,-6,6,54,9,8,0,113,383,990,965.8,24.2,0.171,0.0462,0.00191,0.217,0.00897,2,0.153,0.37,0.0153,23.8,0.943,0.97,0.914,34.3,33.3,66.5,1600
2018-08-14,2017,11,46,226,489.48,0.41,2,Mod_Wet,54,9,8,6,107,184,0.38,305.5,0.62,305.5,0,0,0,0,-6,6,54,9,8,0,113,376,990,965.8,24.2,0.168,0.0432,0.00178,0.212,0.00874,2,0.149,0.36,0.0149,23.8,0.942,0.97,0.914,33.6,32.6,65.2,1570
2018-08-15,2017,11,46,227,483.19,0.42,2,Mod_Wet,54,9,8,6,107,184,0.38,299.2,0.62,299.2,0,0,0,0,-6,6,54,9,8,0,113,370,990,965.8,24.2,0.166,0.0402,0.00166,0.206,0.00852,2,0.144,0.351,0.0145,23.9,0.941,0.97,0.913,33,32,63.9,1530
2018-08-16,2017,11,46,228,476.9,0.42,2,Mod_Wet,54,9,8,6,107,184,0.39,292.9,0.61,292.9,0,0,0,0,-6,6,54,9,8,0,113,364,990,965.7,24.3,0.164,0.0372,0.00154,0.201,0.0083,2,0.14,0.341,0.0141,23.9,0.939,0.97,0.911,32.3,31.3,62.6,1500
2018-08-17,2017,11,46,229,471.16,0.43,2,Mod_Wet,54,9,8,6,107,184,0.39,287.2,0.61,287.2,0,0,0,0,-6,6,54,9,8,0,113,358,990,965.7,24.3,0.162,0.0345,0.00142,0.196,0.00809,2,0.136,0.333,0.0137,23.9,0.938,0.97,0.91,31.6,30.7,61.4,1470
2018-08-18,2017,11,46,230,465.42,0.43,2,Mod_Wet,54,9,8,6,107,184,0.4,281.4,0.6,281.4,0,0,0,0,-6,6,54,9,8,0,113,352,990,965.7,24.3,0.16,0.0318,0.00131,0.192,0.00789,2,0.132,0.324,0.0133,24,0.937,0.97,0.909,31,30.1,60.2,1440
2018-08-19,2017,11,47,231,459.68,0.44,2,Mod_Wet,54,9,8,6,107,184,0.4,275.7,0.6,275.7,0,0,0,0,-6,6,54,9,8,0,113,347,990,965.7,24.3,0.158,0.0291,0.0012,0.187,0.00769,2,0.129,0.316,0.013,24,0.936,0.97,0.908,30.4,29.5,58.9,1410
2018-08-20,2017,11,47,232,455.03,0.44,2,Mod_Wet,54,9,8,6,107,184,0.4,271,0.6,271,0,0,0,0,-6,6,54,9,8,0,113,342,990,965.6,24.4,0.156,0.0269,0.00111,0.183,0.00752,2,0.125,0.309,0.0127,24,0.935,0.97,0.907,29.9,29,57.9,1390
2018-08-21,2017,11,47,233,449.83,0.44,2,Mod_Wet,54,9,8,6,107,184,0.41,265.8,0.59,265.8,0,0,0,0,-6,6,54,9,8,0,113,337,990,965.6,24.4,0.154,0.0245,0.001,0.179,0.00734,2,0.122,0.301,0.0123,24.1,0.933,0.97,0.905,29.3,28.4,56.8,1360
2018-08-22,2017,11,47,234,444.64,0.45,2,Mod_Wet,54,9,8,6,107,184,0.41,260.6,0.59,260.6,0,0,0,0,-6,6,54,9,8,0,113,332,990,965.6,24.4,0.153,0.022,0.000903,0.175,0.00716,2,0.118,0.293,0.012,24.1,0.932,0.97,0.904,28.7,27.9,55.7,1340
2018-08-23,2017,11,47,235,439.44,0.45,2,Mod_Wet,54,9,8,6,107,184,0.42,255.4,0.58,255.4,0,0,0,0,-6,6,54,9,8,0,113,326,990,965.6,24.4,0.151,0.0196,0.000801,0.17,0.00697,2,0.115,0.285,0.0117,24.1,0.931,0.97,0.903,28.2,27.3,54.6,1310
2018-08-24,2017,11,47,236,434.25,0.45,2,Mod_Wet,54,9,8,6,107,184,0.42,250.3,0.58,250.3,0,0,0,0,-6,6,54,9,8,0,113,321,990,965.6,24.4,0.149,0.0171,0.0007,0.166,0.00679,2,0.111,0.277,0.0113,24.2,0.93,0.97,0.902,27.6,26.8,53.5,1280
2018-08-25,2017,11,47,237,429.05,0.46,2,Mod_Wet,54,9,8,6,107,184,0.43,245.1,0.57,245.1,0,0,0,0,-6,6,54,9,8,0,113,316,990,965.5,24.5,0.147,0.0166,0.000678,0.164,0.00669,2,0.108,0.272,0.0111,24.2,0.928,0.97,0.9,27,26.2,52.4,1260
2018-08-26,2017,11,48,238,424.4,0.46,2,Mod_Wet,54,9,8,6,107,184,0.43,240.4,0.57,240.4,0,0,0,0,-6,6,54,9,8,0,113,311,990,965.5,24.5,0.145,0.0162,0.000661,0.162,0.0066,2,0.105,0.266,0.0109,24.2,0.927,0.97,0.899,26.5,25.7,51.3,1230
2018-08-27,2017,11,48,239,419.75,0.47,2,Mod_Wet,54,9,8,6,107,184,0.44,235.8,0.56,235.8,0,0,0,0,-6,6,54,9,8,0,113,307,990,965.5,24.5,0.144,0.0158,0.000644,0.16,0.00651,2,0.102,0.261,0.0107,24.2,0.925,0.97,0.897,25.9,25.2,50.3,1210
2018-08-28,2017,11,48,240,415.11,0.47,2,Mod_Wet,54,9,8,6,107,184,0.44,231.1,0.56,231.1,0,0,0,0,-6,6,54,9,8,0,113,302,990,965.5,24.5,0.142,0.0154,0.000628,0.158,0.00642,1,0.254,0.412,0.0168,24.1,0.957,0.98,0.938,52.3,48.2,48.2,1160
2018-08-29,2017,11,48,241,410.46,0.47,2,Mod_Wet,54,9,8,6,107,184,0.45,226.5,0.55,226.5,0,0,0,0,-6,6,54,9,8,0,113,297,990,965.4,24.6,0.141,0.015,0.000611,0.156,0.00633,1,0.248,0.404,0.0164,24.1,0.958,0.98,0.939,51.4,48.2,48.2,1160
2018-08-30,2017,11,48,242,406.9,0.48,2,Mod_Wet,54,9,8,6,107,184,0.45,222.9,0.55,222.9,0,0,0,0,-6,6,54,9,8,0,113,294,990,965.4,24.6,0.139,0.0147,0.000598,0.154,0.00627,1,0.243,0.397,0.0162,24.2,0.958,0.98,0.939,50.6,48.2,48.2,1160
2018-08-31,2017,11,48,243,402.8,0.48,2,Mod_Wet,54,9,8,6,107,184,0.46,218.8,0.54,218.8,0,0,0,0,-6,6,54,9,8,0,113,290,990,965.4,24.6,0.138,0.0143,0.000584,0.152,0.00619,1,0.238,0.39,0.0159,24.2,0.958,0.98,0.939,49.7,48.2,48.2,1160
2018-09-01,2017,12,48,244,397.61,0.48,2,Mod_Wet,46,7,6,4,75,138,0.35,259.6,0.65,259.6,0,0,0,0,-4,4,46,7,6,0,79,319,990,965.4,24.6,0.148,0.0215,0.000875,0.17,0.00689,2,0.118,0.287,0.0117,24.3,0.932,0.97,0.904,28.9,28,56,1340
2018-09-02,2017,12,49,245,391.32,0.49,2,Mod_Wet,46,7,6,4,75,138,0.35,253.3,0.65,253.3,0,0,0,0,-4,4,46,7,6,0,79,312,990,965.4,24.6,0.146,0.0186,0.000753,0.164,0.00667,2,0.113,0.278,0.0113,24.4,0.93,0.97,0.903,28.2,27.3,54.6,1310
2018-09-03,2017,12,49,246,385.57,0.5,2,Mod_Wet,46,7,6,4,75,138,0.36,247.6,0.64,247.6,0,0,0,0,-4,4,46,7,6,0,79,307,990,965.3,24.7,0.144,0.0168,0.000681,0.161,0.00651,2,0.11,0.27,0.0109,24.4,0.929,0.97,0.901,27.5,26.7,53.4,1280
2018-09-04,2017,12,49,247,380.93,0.5,2,Mod_Wet,46,7,6,4,75,138,0.36,242.9,0.64,242.9,0,0,0,0,-4,4,46,7,6,0,79,302,990,965.3,24.7,0.142,0.0164,0.000664,0.158,0.00642,2,0.106,0.265,0.0107,24.4,0.927,0.97,0.9,27,26.2,52.4,1260
2018-09-05,2017,12,49,248,375.73,0.5,2,Mod_Wet,46,7,6,4,75,138,0.37,237.7,0.63,237.7,0,0,0,0,-4,4,46,7,6,0,79,297,990,965.3,24.7,0.14,0.016,0.000645,0.156,0.00632,2,0.103,0.259,0.0105,24.5,0.926,0.97,0.898,26.4,25.6,51.2,1230
2018-09-06,2017,12,49,249,370.54,0.51,2,Mod_Wet,46,7,6,4,75,138,0.37,232.5,0.63,232.5,0,0,0,0,-4,4,46,7,6,0,79,292,990,965.3,24.7,0.138,0.0155,0.000627,0.154,0.00622,2,0.0995,0.253,0.0102,24.5,0.924,0.97,0.896,25.8,25,50.1,1200
2018-09-07,2017,12,49,250,365.34,0.51,2,Mod_Wet,46,7,6,4,75,138,0.38,227.3,0.62,227.3,0,0,0,0,-4,4,46,7,6,0,79,286,990,965.2,24.8,0.137,0.0151,0.000608,0.152,0.00612,1,0.249,0.401,0.0162,24.4,0.958,0.98,0.939,52.1,48.2,48.2,1160
2018-09-08,2017,12,49,251,360.69,0.52,2,Mod_Wet,46,7,6,4,75,138,0.38,222.7,0.62,222.7,0,0,0,0,-4,4,46,7,6,0,79,282,990,965.2,24.8,0.135,0.0147,0.000592,0.15,0.00603,1,0.243,0.393,0.0158,24.4,0.959,0.98,0.939,51.1,48.2,48.2,1160
2018-09-09,2017,12,50,252,356.04,0.52,2,Mod_Wet,46,7,6,4,75,138,0.39,218,0.61,218,0,0,0,0,-4,4,46,7,6,0,79,277,990,965.2,24.8,0.133,0.0143,0.000575,0.148,0.00595,1,0.237,0.384,0.0155,24.4,0.958,0.98,0.939,50,48.2,48.2,1160
2018-09-10,2017,12,50,253,351.39,0.53,2,Mod_Wet,46,7,6,4,75,138,0.39,213.4,0.61,213.4,0,0,0,0,-4,4,46,7,6,0,79,272,990,965.2,24.8,0.132,0.0139,0.000559,0.146,0.00586,1,0.231,0.376,0.0151,24.5,0.957,0.98,0.938,49,48,48,1150
2018-09-11,2017,12,50,254,347.84,0.53,2,Mod_Wet,46,7,6,4,75,138,0.4,209.8,0.6,209.8,0,0,0,0,-4,4,46,7,6,0,79,269,990,965.1,24.9,0.13,0.0136,0.000546,0.144,0.00579,1,0.226,0.37,0.0149,24.5,0.956,0.98,0.937,48.2,47.2,47.2,1130
2018-09-12,2017,12,50,255,343.74,0.54,2,Mod_Wet,46,7,6,4,75,138,0.4,205.7,0.6,205.7,0,0,0,0,-4,4,46,7,6,0,79,265,990,965.1,24.9,0.129,0.0132,0.000532,0.142,0.00572,1,0.22,0.362,0.0146,24.5,0.956,0.98,0.937,47.3,46.3,46.3,1110
2018-09-13,2017,12,50,256,339.64,0.54,2,Mod_Wet,46,7,6,4,75,138,0.41,201.6,0.59,201.6,0,0,0,0,-4,4,46,7,6,0,79,261,990,965.1,24.9,0.128,0.0129,0.000518,0.14,0.00564,1,0.215,0.355,0.0143,24.5,0.955,0.98,0.936,46.4,45.4,45.4,1090
2018-09-14,2017,12,50,257,335.54,0.54,2,Mod_Wet,46,7,6,4,75,138,0.41,197.5,0.59,197.5,0,0,0,0,-4,4,46,7,6,0,79,257,990,965.1,24.9,0.126,0.0125,0.000503,0.139,0.00556,1,0.209,0.348,0.014,24.6,0.954,0.98,0.935,45.4,44.5,44.5,1070
2018-09-15,2017,12,50,258,331.43,0.55,2,Mod_Wet,46,7,6,4,75,138,0.42,193.4,0.58,193.4,0,0,0,0,-4,4,46,7,6,0,79,252,990,965.1,24.9,0.125,0.0122,0.000489,0.137,0.00549,1,0.204,0.34,0.0136,24.6,0.953,0.98,0.934,44.5,43.6,43.6,1050
2018-09-16,2017,12,51,259,327.33,0.55,2,Mod_Wet,46,7,6,4,75,138,0.42,189.3,0.58,189.3,0,0,0,0,-4,4,46,7,6,0,79,248,990,965,25,0.123,0.0118,0.000474,0.135,0.00541,1,0.198,0.333,0.0133,24.6,0.952,0.98,0.933,43.5,42.7,42.7,1020
2018-09-17,2017,12,51,260,323.78,0.56,2,Mod_Wet,46,7,6,4,75,138,0.43,185.8,0.57,185.8,0,0,0,0,-4,4,46,7,6,0,79,245,990,965,25,0.122,0.0115,0.000462,0.133,0.00534,1,0.193,0.327,0.0131,24.7,0.951,0.98,0.932,42.7,41.8,41.8,1000
2018-09-18,2017,12,51,261,320.22,0.56,2,Mod_Wet,46,7,6,4,75,138,0.43,182.2,0.57,182.2,0,0,0,0,-4,4,46,7,6,0,79,241,990,965,25,0.121,0.0112,0.00045,0.132,0.00528,1,0.188,0.32,0.0128,24.7,0.949,0.98,0.93,41.9,41,41,985
2018-09-19,2017,12,51,262,316.67,0.57,2,Mod_Wet,46,7,6,4,75,138,0.44,178.7,0.56,178.7,0,0,0,0,-4,4,46,7,6,0,79,238,990,965,25,0.119,0.0109,0.000437,0.13,0.00521,1,0.184,0.314,0.0126,24.7,0.948,0.978,0.928,41,40.2,40.2,964
2018-09-20,2017,12,51,263,313.11,0.57,2,Mod_Wet,46,7,6,4,75,138,0.44,175.1,0.56,175.1,0,0,0,0,-4,4,46,7,6,0,79,234,990,965,25,0.118,0.0106,0.000425,0.129,0.00514,1,0.179,0.308,0.0123,24.7,0.947,0.977,0.925,40.2,39.3,39.3,943
2018-09-21,2017,12,51,264,309.56,0.57,2,Mod_Wet,46,7,6,4,75,138,0.45,171.6,0.55,171.6,0,0,0,0,-4,4,46,7,6,0,79,231,990,964.9,25.1,0.117,0.0103,0.000412,0.127,0.00508,1,0.174,0.301,0.012,24.8,0.946,0.975,0.922,39.4,38.4,38.4,922
2018-09-22,2017,12,51,265,307.1,0.58,2,Mod_Wet,46,7,6,4,75,138,0.45,169.1,0.55,169.1,0,0,0,0,-4,4,46,7,6,0,79,228,990,964.9,25.1,0.116,0.0101,0.000404,0.126,0.00503,1,0.171,0.297,0.0118,24.8,0.945,0.974,0.92,38.8,37.8,37.8,907
2018-09-23,2017,12,52,266,304.09,0.58,2,Mod_Wet,46,7,6,4,75,138,0.45,166.1,0.55,166.1,0,0,0,0,-4,4,46,7,6,0,79,225,990,964.9,25.1,0.115,0.00987,0.000393,0.125,0.00498,1,0.167,0.292,0.0116,24.8,0.944,0.972,0.918,38.1,37.1,37.1,890
2018-09-24,2017,12,52,267,301.08,0.58,2,Mod_Wet,46,7,6,4,75,138,0.46,163.1,0.54,163.1,0,0,0,0,-4,4,46,7,6,0,79,222,990,964.9,25.1,0.114,0.00961,0.000383,0.124,0.00492,1,0.163,0.286,0.0114,24.8,0.943,0.971,0.916,37.4,36.3,36.3,872
2018-09-25,2017,12,52,268,298.07,0.59,2,Mod_Wet,46,7,6,4,75,138,0.46,160.1,0.54,160.1,0,0,0,0,-4,4,46,7,6,0,79,219,990,964.9,25.1,0.113,0.00936,0.000373,0.122,0.00487,1,0.159,0.281,0.0112,24.8,0.943,0.97,0.914,36.7,35.6,35.6,855
2018-09-26,2017,12,52,269,295.07,0.59,2,Mod_Wet,46,7,6,4,75,138,0.47,157.1,0.53,157.1,0,0,0,0,-4,4,46,7,6,0,79,216,990,964.9,25.1,0.112,0.0091,0.000362,0.121,0.00481,1,0.155,0.275,0.011,24.8,0.942,0.97,0.913,36,35,35,839
2018-09-27,2017,12,52,270,292.06,0.6,2,Mod_Wet,46,7,6,4,75,138,0.47,154.1,0.53,154.1,0,0,0,0,-4,4,46,7,6,0,79,213,990,964.9,25.1,0.111,0.00885,0.000352,0.12,0.00476,1,0.15,0.27,0.0107,24.9,0.941,0.97,0.912,35.3,34.3,34.3,823
2018-09-28,2017,12,52,271,289.05,0.6,2,Mod_Wet,46,7,6,4,75,138,0.48,151.1,0.52,151.1,0,0,0,0,-4,4,46,7,6,0,79,210,990,964.9,25.1,0.11,0.00859,0.000342,0.118,0.0047,1,0.146,0.265,0.0105,24.9,0.94,0.97,0.912,34.6,33.6,33.6,806
2018-09-29,2017,12,52,272,286.04,0.61,2,Mod_Wet,46,7,6,4,75,138,0.48,148,0.52,148,0,0,0,0,-4,4,46,7,6,0,79,207,990,964.8,25.2,0.109,0.00833,0.000331,0.117,0.00465,1,0.142,0.259,0.0103,24.9,0.939,0.97,0.91,33.9,32.9,32.9,790
2018-09-30,2017,12,53,273,283.04,0.61,2,Mod_Wet,46,7,6,4,75,138,0.49,145,0.51,145,0,0,0,0,-4,4,46,7,6,0,79,204,990,964.8,25.2,0.108,0.00808,0.000321,0.116,0.00459,1,0.138,0.254,0.0101,24.9,0.937,0.97,0.909,33.2,32.2,32.2,773
2018-10-01,2018,1,1,274,280.03,0.61,2,Mod_Wet,41,6,4,3,56,110,0.39,170,0.61,170,0,0,0,0,-3,3,41,6,4,0,59,221,990,964.8,25.2,0.114,0.0102,0.000405,0.124,0.00491,1,0.172,0.296,0.0117,24.9,0.945,0.974,0.921,39.2,38.2,38.2,917
2018-10-02,2018,1,1,275,275.93,0.62,2,Mod_Wet,41,6,4,3,56,110,0.4,165.9,0.6,165.9,0,0,0,0,-3,3,41,6,4,0,59,217,990,964.8,25.2,0.112,0.00985,0.000391,0.122,0.00484,1,0.167,0.288,0.0114,24.9,0.944,0.972,0.918,38.3,37.2,37.2,893
2018-10-03,2018,1,1,276,273.47,0.62,2,Mod_Wet,41,6,4,3,56,110,0.4,163.5,0.6,163.5,0,0,0,0,-3,3,41,6,4,0,59,214,990,964.8,25.2,0.111,0.00964,0.000383,0.121,0.0048,1,0.163,0.284,0.0113,24.9,0.943,0.971,0.916,37.7,36.6,36.6,878
2018-10-04,2018,1,1,277,270.46,0.63,2,Mod_Wet,41,6,4,3,56,110,0.41,160.5,0.59,160.5,0,0,0,0,-3,3,41,6,4,0,59,211,990,964.8,25.2,0.11,0.00939,0.000372,0.12,0.00474,1,0.159,0.279,0.0111,24.9,0.942,0.97,0.914,37,35.9,35.9,861
2018-10-05,2018,1,1,278,267.45,0.63,2,Mod_Wet,41,6,4,3,56,110,0.41,157.4,0.59,157.4,0,0,0,0,-3,3,41,6,4,0,59,208,990,964.8,25.2,0.109,0.00913,0.000362,0.118,0.00469,1,0.155,0.273,0.0108,25,0.942,0.97,0.913,36.3,35.2,35.2,845
2018-10-06,2018,1,1,279,264.44,0.64,2,Mod_Wet,41,6,4,3,56,110,0.42,154.4,0.58,154.4,0,0,0,0,-3,3,41,6,4,0,59,205,990,964.8,25.2,0.108,0.00888,0.000352,0.117,0.00463,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.6,34.5,34.5,828
2018-10-07,2018,1,1,280,261.43,0.64,2,Mod_Wet,41,6,4,3,56,110,0.42,151.4,0.58,151.4,0,0,0,0,-3,3,41,6,4,0,59,202,990,964.7,25.3,0.107,0.00862,0.000341,0.116,0.00458,1,0.147,0.263,0.0104,25,0.94,0.97,0.911,34.9,33.8,33.8,812
2018-10-08,2018,1,2,281,258.43,0.65,2,Mod_Wet,41,6,4,3,56,110,0.43,148.4,0.57,148.4,0,0,0,0,-3,3,41,6,4,0,59,199,990,964.7,25.3,0.106,0.00837,0.000331,0.114,0.00452,1,0.143,0.257,0.0102,25,0.939,0.97,0.91,34.2,33.1,33.1,795
2018-10-09,2018,1,2,282,255.42,0.66,2,Mod_Wet,41,6,4,3,56,110,0.43,145.4,0.57,145.4,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00811,0.000321,0.113,0.00447,1,0.139,0.252,0.00996,25,0.937,0.97,0.909,33.5,32.4,32.4,779
2018-10-10,2018,1,2,283,252.96,0.66,2,Mod_Wet,41,6,4,3,56,110,0.43,143,0.56,143,0,0,0,0,-3,3,41,6,4,0,59,194,990,964.7,25.3,0.104,0.0079,0.000312,0.112,0.00442,1,0.135,0.247,0.00978,25,0.936,0.97,0.908,32.9,31.9,31.9,765
2018-10-11,2018,1,2,284,250.5,0.67,2,Mod_Wet,41,6,4,3,56,110,0.44,140.5,0.56,140.5,0,0,0,0,-3,3,41,6,4,0,59,192,990,964.7,25.3,0.103,0.00769,0.000304,0.111,0.00438,1,0.132,0.243,0.0096,25.1,0.935,0.97,0.907,32.3,31.3,31.3,752
2018-10-12,2018,1,2,285,248.04,0.67,2,Mod_Wet,41,6,4,3,56,110,0.44,138,0.56,138,0,0,0,0,-3,3,41,6,4,0,59,189,990,964.7,25.3,0.102,0.00748,0.000296,0.11,0.00434,1,0.129,0.239,0.00943,25.1,0.934,0.97,0.906,31.7,30.8,30.8,738
2018-10-13,2018,1,2,286,245.57,0.68,2,Mod_Wet,41,6,4,3,56,110,0.45,135.6,0.55,135.6,0,0,0,0,-3,3,41,6,4,0,59,187,990,964.7,25.3,0.101,0.00727,0.000287,0.109,0.00429,1,0.126,0.234,0.00925,25.1,0.933,0.97,0.905,31.1,30.2,30.2,725
2018-10-14,2018,1,2,287,243.11,0.68,2,Mod_Wet,41,6,4,3,56,110,0.45,133.1,0.55,133.1,0,0,0,0,-3,3,41,6,4,0,59,184,990,964.7,25.3,0.101,0.00706,0.000279,0.108,0.00424,1,0.122,0.23,0.00907,25.1,0.932,0.97,0.904,30.6,29.6,29.6,711
2018-10-15,2018,1,3,288,242.84,0.68,2,Mod_Wet,41,6,4,3,56,110,0.45,132.8,0.55,132.8,0,0,0,0,-3,3,41,6,4,0,59,184,990,964.7,25.3,0.1,0.00704,0.000278,0.107,0.00424,1,0.122,0.229,0.00905,25.1,0.932,0.97,0.904,30.5,29.6,29.6,710
2018-10-16,2018,1,3,289,242.57,0.68,2,Mod_Wet,41,6,4,3,56,110,0.45,132.6,0.55,132.6,0,0,0,0,-3,3,41,6,4,0,59,184,990,964.7,25.3,0.1,0.00702,0.000277,0.107,0.00424,1,0.121,0.229,0.00903,25.1,0.932,0.97,0.904,30.4,29.5,29.5,708
2018-10-17,2018,1,3,290,239.56,0.69,2,Mod_Wet,41,6,4,3,56,110,0.46,129.6,0.54,129.6,0,0,0,0,-3,3,41,6,4,0,59,181,990,964.6,25.4,0.0993,0.00676,0.000267,0.106,0.00418,1,0.117,0.223,0.00881,25.1,0.931,0.97,0.903,29.7,28.8,28.8,692
2018-10-18,2018,1,3,291,237.1,0.7,2,Mod_Wet,41,6,4,3,56,110,0.46,127.1,0.54,127.1,0,0,0,0,-3,3,41,6,4,0,59,178,990,964.6,25.4,0.0984,0.00655,0.000258,0.105,0.00414,1,0.114,0.219,0.00863,25.2,0.93,0.97,0.902,29.2,28.3,28.3,679
2018-10-19,2018,1,3,292,234.64,0.7,2,Mod_Wet,41,6,4,3,56,110,0.47,124.6,0.53,124.6,0,0,0,0,-3,3,41,6,4,0,59,176,990,964.6,25.4,0.0975,0.00634,0.00025,0.104,0.00409,1,0.111,0.215,0.00845,25.2,0.928,0.97,0.901,28.6,27.7,27.7,665
2018-10-20,2018,1,3,293,232.18,0.71,2,Mod_Wet,41,6,4,3,56,110,0.47,122.2,0.53,122.2,0,0,0,0,-3,3,41,6,4,0,59,173,990,964.6,25.4,0.0967,0.00614,0.000241,0.103,0.00405,1,0.107,0.21,0.00827,25.2,0.927,0.97,0.899,28,27.1,27.1,651
2018-10-21,2018,1,3,294,230.81,0.71,2,Mod_Wet,41,6,4,3,56,110,0.48,120.8,0.52,120.8,0,0,0,0,-3,3,41,6,4,0,59,172,990,964.6,25.4,0.0962,0.00602,0.000237,0.102,0.00402,1,0.106,0.208,0.00818,25.2,0.926,0.97,0.898,27.7,26.8,26.8,644
2018-10-22,2018,1,4,295,228.89,0.72,2,Mod_Wet,41,6,4,3,56,110,0.48,118.9,0.52,118.9,0,0,0,0,-3,3,41,6,4,0,59,170,990,964.6,25.4,0.0955,0.00586,0.00023,0.101,0.00399,1,0.103,0.204,0.00804,25.2,0.925,0.97,0.897,27.2,26.4,26.4,633
2018-10-23,2018,1,4,296,226.98,0.73,2,Mod_Wet,41,6,4,3,56,110,0.48,117,0.52,117,0,0,0,0,-3,3,41,6,4,0,59,168,990,964.6,25.4,0.0948,0.00569,0.000224,0.101,0.00395,1,0.1,0.201,0.0079,25.2,0.923,0.97,0.896,26.7,25.9,25.9,622
2018-10-24,2018,1,4,297,225.07,0.73,2,Mod_Wet,41,6,4,3,56,110,0.49,115.1,0.51,115.1,0,0,0,0,-3,3,41,6,4,0,59,166,990,964.6,25.4,0.0941,0.00553,0.000217,0.0997,0.00392,1,0.0978,0.198,0.00776,25.3,0.922,0.97,0.894,26.3,25.5,25.5,612
2018-10-25,2018,1,4,298,223.15,0.74,2,Mod_Wet,41,6,4,3,56,110,0.49,113.2,0.51,113.2,0,0,0,0,-3,3,41,6,4,0,59,164,990,964.5,25.5,0.0935,0.00537,0.000211,0.0988,0.00388,1,0.0953,0.194,0.00762,25.3,0.921,0.97,0.893,25.8,25,25,601
2018-10-26,2018,1,4,299,221.24,0.74,2,Mod_Wet,41,6,4,3,56,110,0.5,111.2,0.5,111.2,0,0,0,0,-3,3,41,6,4,0,59,162,990,964.5,25.5,0.0928,0.00521,0.000204,0.098,0.00385,1,0.0927,0.191,0.00749,25.3,0.919,0.97,0.892,25.4,24.6,24.6,590
2018-10-27,2018,1,4,300,219.32,0.75,2,Mod_Wet,41,6,4,3,56,110,0.5,109.3,0.5,109.3,0,0,0,0,-3,3,41,6,4,0,59,160,990,964.5,25.5,0.0921,0.00504,0.000198,0.0972,0.00381,1,0.0901,0.187,0.00735,25.3,0.918,0.97,0.89,24.9,24.1,24.1,579
2018-10-28,2018,1,4,301,217.41,0.76,2,Mod_Wet,41,6,4,3,56,110,0.51,107.4,0.49,107.4,0,0,0,0,-3,3,41,6,4,0,59,158,990,964.5,25.5,0.0914,0.00488,0.000191,0.0963,0.00378,1,0.0875,0.184,0.00721,25.3,0.916,0.97,0.889,24.4,23.7,23.7,569
2018-10-29,2018,1,5,302,215.5,0.76,2,Mod_Wet,41,6,4,3,56,110,0.51,105.5,0.49,105.5,0,0,0,0,-3,3,41,6,4,0,59,157,990,964.5,25.5,0.0908,0.00472,0.000185,0.0955,0.00374,1,0.0849,0.18,0.00707,25.3,0.915,0.97,0.887,24,23.3,23.3,558
2018-10-30,2018,1,5,303,213.58,0.77,2,Mod_Wet,41,6,4,3,56,110,0.52,103.6,0.48,103.6,0,0,0,0,-3,3,41,6,4,0,59,155,990,964.5,25.5,0.0901,0.00455,0.000178,0.0946,0.00371,1,0.0823,0.177,0.00694,25.3,0.913,0.97,0.886,23.5,22.8,22.8,547
2018-10-31,2018,1,5,304,211.67,0.78,2,Mod_Wet,41,6,4,3,56,110,0.52,101.7,0.48,101.7,0,0,0,0,-3,3,41,6,4,0,59,153,990,964.5,25.5,0.0894,0.00439,0.000172,0.0938,0.00367,1,0.0798,0.174,0.0068,25.4,0.912,0.97,0.884,23.1,22.4,22.4,537
2018-11-01,2018,2,5,305,210.85,0.78,3,Normal,36,5,3,2,47,93,0.44,117.8,0.56,117.8,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0927,0.00577,0.000226,0.0984,0.00385,1,0.102,0.2,0.00783,25.3,0.923,0.97,0.896,27,26.2,26.2,630
2018-11-02,2018,2,5,306,211.12,0.78,3,Normal,36,5,3,2,47,93,0.44,118.1,0.56,118.1,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0927,0.00579,0.000227,0.0985,0.00386,1,0.102,0.201,0.00785,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2018-11-03,2018,2,5,307,212.49,0.77,3,Normal,36,5,3,2,47,93,0.44,119.5,0.56,119.5,0,0,0,0,-2,2,36,5,3,0,49,163,990,964.5,25.5,0.0932,0.00591,0.000231,0.0991,0.00388,1,0.104,0.203,0.00795,25.3,0.925,0.97,0.897,27.4,26.6,26.6,639
2018-11-04,2018,2,5,308,214.4,0.77,3,Normal,36,5,3,2,47,93,0.43,121.4,0.57,121.4,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0939,0.00607,0.000238,0.1,0.00392,1,0.106,0.206,0.00809,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2018-11-05,2018,2,6,309,216.32,0.76,3,Normal,36,5,3,2,47,93,0.43,123.3,0.57,123.3,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0946,0.00623,0.000244,0.101,0.00395,1,0.109,0.21,0.00823,25.3,0.927,0.97,0.9,28.4,27.5,27.5,660
2018-11-06,2018,2,6,310,217.68,0.75,3,Normal,36,5,3,2,47,93,0.43,124.7,0.57,124.7,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0951,0.00635,0.000249,0.101,0.00398,1,0.111,0.212,0.00832,25.3,0.928,0.97,0.9,28.7,27.8,27.8,668
2018-11-07,2018,2,6,311,218.5,0.75,3,Normal,36,5,3,2,47,93,0.43,125.5,0.57,125.5,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0954,0.00642,0.000252,0.102,0.00399,1,0.112,0.214,0.00838,25.3,0.929,0.97,0.901,28.9,28,28,673
2018-11-08,2018,2,6,312,220.42,0.74,3,Normal,36,5,3,2,47,93,0.42,127.4,0.58,127.4,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.096,0.00658,0.000258,0.103,0.00403,1,0.115,0.217,0.00852,25.3,0.93,0.97,0.902,29.3,28.5,28.5,683
2018-11-09,2018,2,6,313,221.79,0.74,3,Normal,36,5,3,2,47,93,0.42,128.8,0.58,128.8,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0965,0.0067,0.000263,0.103,0.00405,1,0.116,0.22,0.00862,25.2,0.93,0.97,0.902,29.7,28.8,28.8,691
2018-11-10,2018,2,6,314,221.51,0.74,3,Normal,36,5,3,2,47,93,0.42,128.5,0.58,128.5,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0964,0.00667,0.000262,0.103,0.00405,1,0.116,0.219,0.0086,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
2018-11-11,2018,2,6,315,219.6,0.75,3,Normal,36,5,3,2,47,93,0.42,126.6,0.58,126.6,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0957,0.00651,0.000256,0.102,0.00401,1,0.113,0.216,0.00846,25.3,0.929,0.97,0.901,29.1,28.3,28.3,679
2018-11-12,2018,2,7,316,220.42,0.74,3,Normal,36,5,3,2,47,93,0.42,127.4,0.58,127.4,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.096,0.00658,0.000258,0.103,0.00403,1,0.115,0.217,0.00852,25.3,0.93,0.97,0.902,29.3,28.5,28.5,683
2018-11-13,2018,2,7,317,220.69,0.74,3,Normal,36,5,3,2,47,93,0.42,127.7,0.58,127.7,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0961,0.0066,0.000259,0.103,0.00403,1,0.115,0.218,0.00854,25.3,0.93,0.97,0.902,29.4,28.5,28.5,685
2018-11-14,2018,2,7,318,220.42,0.74,3,Normal,36,5,3,2,47,93,0.42,127.4,0.58,127.4,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.096,0.00658,0.000258,0.103,0.00403,1,0.115,0.217,0.00852,25.3,0.93,0.97,0.902,29.3,28.5,28.5,683
2018-11-15,2018,2,7,319,218.5,0.75,3,Normal,36,5,3,2,47,93,0.43,125.5,0.57,125.5,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0954,0.00642,0.000252,0.102,0.00399,1,0.112,0.214,0.00838,25.3,0.929,0.97,0.901,28.9,28,28,673
2018-11-16,2018,2,7,320,216.59,0.76,3,Normal,36,5,3,2,47,93,0.43,123.6,0.57,123.6,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0947,0.00626,0.000245,0.101,0.00396,1,0.109,0.21,0.00825,25.3,0.928,0.97,0.9,28.4,27.6,27.6,662
2018-11-17,2018,2,7,321,217.41,0.76,3,Normal,36,5,3,2,47,93,0.43,124.4,0.57,124.4,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.095,0.00632,0.000248,0.101,0.00397,1,0.11,0.212,0.00831,25.3,0.928,0.97,0.9,28.6,27.8,27.8,667
2018-11-18,2018,2,7,322,218.23,0.75,3,Normal,36,5,3,2,47,93,0.43,125.2,0.57,125.2,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0953,0.00639,0.000251,0.102,0.00399,1,0.112,0.213,0.00836,25.3,0.929,0.97,0.901,28.8,28,28,671
2018-11-19,2018,2,8,323,216.86,0.76,3,Normal,36,5,3,2,47,93,0.43,123.9,0.57,123.9,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0948,0.00628,0.000246,0.101,0.00396,1,0.11,0.211,0.00827,25.3,0.928,0.97,0.9,28.5,27.6,27.6,663
2018-11-20,2018,2,8,324,216.59,0.76,3,Normal,36,5,3,2,47,93,0.43,123.6,0.57,123.6,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0947,0.00626,0.000245,0.101,0.00396,1,0.109,0.21,0.00825,25.3,0.928,0.97,0.9,28.4,27.6,27.6,662
2018-11-21,2018,2,8,325,215.77,0.76,4,Mod_Dry,29,4,2,2,30,67,0.31,148.8,0.69,148.8,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.1,0.0084,0.000329,0.109,0.00427,1,0.143,0.252,0.00989,25.3,0.938,0.97,0.91,34.6,33.5,33.5,805
2018-11-22,2018,2,8,326,215.5,0.76,4,Mod_Dry,29,4,2,2,30,67,0.31,148.5,0.69,148.5,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.1,0.00837,0.000328,0.109,0.00426,1,0.143,0.252,0.00987,25.3,0.938,0.97,0.91,34.5,33.5,33.5,803
2018-11-23,2018,2,8,327,215.22,0.76,4,Mod_Dry,29,4,2,2,30,67,0.31,148.2,0.69,148.2,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.00835,0.000327,0.109,0.00426,1,0.143,0.251,0.00985,25.3,0.938,0.97,0.91,34.4,33.4,33.4,802
2018-11-24,2018,2,8,328,218.23,0.75,4,Mod_Dry,29,4,2,2,30,67,0.31,151.2,0.69,151.2,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.0086,0.000338,0.11,0.00431,1,0.147,0.257,0.0101,25.2,0.939,0.97,0.911,35.1,34.1,34.1,818
2018-11-25,2018,2,8,329,219.6,0.75,4,Mod_Dry,29,4,2,2,30,67,0.3,152.6,0.69,152.6,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00872,0.000342,0.11,0.00433,1,0.149,0.259,0.0102,25.2,0.939,0.97,0.911,35.5,34.4,34.4,826
2018-11-26,2018,2,9,330,221.51,0.74,4,Mod_Dry,29,4,2,2,30,67,0.3,154.5,0.7,154.5,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.102,0.00888,0.000349,0.111,0.00437,1,0.151,0.262,0.0103,25.2,0.94,0.97,0.912,35.9,34.8,34.8,836
2018-11-27,2018,2,9,331,222.88,0.74,4,Mod_Dry,29,4,2,2,30,67,0.3,155.9,0.7,155.9,0,0,0,0,-2,2,29,4,2,0,32,191,990,964.5,25.5,0.103,0.009,0.000353,0.112,0.00439,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.2,35.1,35.1,843
2018-11-28,2018,2,9,332,224.79,0.73,4,Mod_Dry,29,4,2,2,30,67,0.3,157.8,0.7,157.8,0,0,0,0,-2,2,29,4,2,0,32,193,990,964.5,25.5,0.104,0.00916,0.00036,0.113,0.00443,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,854
2018-11-29,2018,2,9,333,226.16,0.73,4,Mod_Dry,29,4,2,2,30,67,0.3,159.2,0.7,159.2,0,0,0,0,-2,2,29,4,2,0,32,194,990,964.6,25.4,0.104,0.00928,0.000365,0.113,0.00445,1,0.157,0.271,0.0106,25.2,0.942,0.97,0.913,37,35.9,35.9,861
2018-11-30,2018,2,9,334,225.34,0.73,4,Mod_Dry,29,4,2,2,30,67,0.3,158.3,0.7,158.3,0,0,0,0,-2,2,29,4,2,0,32,193,990,964.6,25.4,0.104,0.00921,0.000362,0.113,0.00444,1,0.156,0.269,0.0106,25.2,0.941,0.97,0.913,36.8,35.7,35.7,857
2018-12-01,2018,3,9,335,226.71,0.73,5,Dry,26,4,3,2,24,59,0.26,167.7,0.74,167.7,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000393,0.116,0.00457,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,913
2018-12-02,2018,3,9,336,228.62,0.72,5,Dry,26,4,3,2,24,59,0.26,169.6,0.74,169.6,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.0004,0.117,0.00461,1,0.171,0.289,0.0114,25.1,0.945,0.975,0.921,39.5,38.5,38.5,925
2018-12-03,2018,3,10,337,230.54,0.72,5,Dry,26,4,3,2,24,59,0.26,171.5,0.74,171.5,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0103,0.000406,0.118,0.00464,1,0.174,0.292,0.0115,25.1,0.946,0.976,0.923,40,39,39,936
2018-12-04,2018,3,10,338,234.09,0.71,5,Dry,26,4,3,2,24,59,0.25,175.1,0.75,175.1,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000419,0.12,0.00471,1,0.179,0.298,0.0118,25.1,0.947,0.978,0.926,40.8,39.9,39.9,957
2018-12-05,2018,3,10,339,236.55,0.7,5,Dry,26,4,3,2,24,59,0.25,177.6,0.75,177.6,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0108,0.000427,0.121,0.00475,1,0.182,0.303,0.0119,25.1,0.947,0.979,0.928,41.4,40.5,40.5,972
2018-12-06,2018,3,10,340,237.92,0.7,5,Dry,26,4,3,2,24,59,0.25,178.9,0.75,178.9,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000432,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.929,41.7,40.8,40.8,980
2018-12-07,2018,3,10,341,240.93,0.69,5,Dry,26,4,3,2,24,59,0.24,181.9,0.76,181.9,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000442,0.123,0.00484,1,0.188,0.311,0.0123,25,0.949,0.98,0.93,42.4,41.6,41.6,997
2018-12-08,2018,3,10,342,243.93,0.68,5,Dry,26,4,3,2,24,59,0.24,184.9,0.76,184.9,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0115,0.000453,0.124,0.00489,1,0.192,0.316,0.0125,25,0.95,0.98,0.931,43.1,42.2,42.2,1010
2018-12-09,2018,3,10,343,244.75,0.68,5,Dry,26,4,3,2,24,59,0.24,185.8,0.76,185.8,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0115,0.000456,0.124,0.00491,1,0.193,0.318,0.0125,25,0.95,0.98,0.931,43.3,42.4,42.4,1020
2018-12-10,2018,3,11,344,243.39,0.68,5,Dry,26,4,3,2,24,59,0.24,184.4,0.76,184.4,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000451,0.124,0.00488,1,0.191,0.315,0.0124,25,0.95,0.98,0.931,43,42.1,42.1,1010
2018-12-11,2018,3,11,345,241.47,0.69,5,Dry,26,4,3,2,24,59,0.24,182.5,0.76,182.5,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.112,0.0113,0.000444,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.5,41.7,41.7,1000
2018-12-12,2018,3,11,346,240.11,0.69,5,Dry,26,4,3,2,24,59,0.25,181.1,0.75,181.1,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000439,0.122,0.00482,1,0.187,0.309,0.0122,25.1,0.949,0.98,0.93,42.2,41.4,41.4,993
2018-12-13,2018,3,11,347,237.1,0.7,5,Dry,26,4,3,2,24,59,0.25,178.1,0.75,178.1,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000429,0.121,0.00477,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.5,40.6,40.6,975
2018-12-14,2018,3,11,348,234.09,0.71,5,Dry,26,4,3,2,24,59,0.25,175.1,0.75,175.1,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000419,0.12,0.00471,1,0.179,0.298,0.0118,25.1,0.947,0.978,0.926,40.8,39.9,39.9,957
2018-12-15,2018,3,11,349,234.91,0.7,5,Dry,26,4,3,2,24,59,0.25,175.9,0.75,175.9,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000422,0.12,0.00472,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,41,40.1,40.1,962
2018-12-16,2018,3,11,350,235.73,0.7,5,Dry,26,4,3,2,24,59,0.25,176.7,0.75,176.7,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000424,0.12,0.00474,1,0.181,0.301,0.0119,25.1,0.947,0.979,0.927,41.2,40.3,40.3,967
2018-12-17,2018,3,12,351,233.82,0.71,5,Dry,26,4,3,2,24,59,0.25,174.8,0.75,174.8,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000418,0.119,0.0047,1,0.179,0.298,0.0117,25.1,0.947,0.978,0.925,40.7,39.8,39.8,956
2018-12-18,2018,3,12,352,231.9,0.71,5,Dry,26,4,3,2,24,59,0.25,172.9,0.75,172.9,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.000411,0.119,0.00467,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.3,39.3,39.3,944
