date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2018-12-19,2018,3,12,353,230.54,0.72,5,Dry,26,4,3,2,24,59,0.26,171.5,0.74,171.5,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0103,0.000406,0.118,0.00464,1,0.174,0.292,0.0115,25.1,0.946,0.976,0.923,40,39,39,936
2018-12-20,2018,3,12,354,232.45,0.71,5,Dry,26,4,3,2,24,59,0.25,173.4,0.75,173.4,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000413,0.119,0.00468,1,0.177,0.296,0.0116,25.1,0.946,0.977,0.924,40.4,39.5,39.5,947
2018-12-21,2018,3,12,355,233.82,0.71,5,Dry,26,4,3,2,24,59,0.25,174.8,0.75,174.8,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000418,0.119,0.0047,1,0.179,0.298,0.0117,25.1,0.947,0.978,0.925,40.7,39.8,39.8,956
2018-12-22,2018,3,12,356,233,0.71,5,Dry,26,4,3,2,24,59,0.25,174,0.75,174,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0105,0.000415,0.119,0.00469,1,0.177,0.297,0.0117,25.1,0.946,0.977,0.925,40.5,39.6,39.6,951
2018-12-23,2018,3,12,357,234.91,0.7,5,Dry,26,4,3,2,24,59,0.25,175.9,0.75,175.9,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000422,0.12,0.00472,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,41,40.1,40.1,962
2018-12-24,2018,3,13,358,234.64,0.7,5,Dry,26,4,3,2,24,59,0.25,175.6,0.75,175.6,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000421,0.12,0.00472,1,0.18,0.299,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,961
2018-12-25,2018,3,13,359,234.36,0.71,5,Dry,26,4,3,2,24,59,0.25,175.4,0.75,175.4,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0107,0.00042,0.12,0.00471,1,0.179,0.299,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,959
2018-12-26,2018,3,13,360,237.37,0.7,5,Dry,26,4,3,2,24,59,0.25,178.4,0.75,178.4,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.00043,0.121,0.00477,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.6,40.7,40.7,977
2018-12-27,2018,3,13,361,238.19,0.7,5,Dry,26,4,3,2,24,59,0.25,179.2,0.75,179.2,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000433,0.121,0.00479,1,0.184,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,40.9,40.9,982
2018-12-28,2018,3,13,362,239.01,0.69,5,Dry,26,4,3,2,24,59,0.25,180,0.75,180,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000436,0.122,0.0048,1,0.186,0.307,0.0121,25.1,0.948,0.98,0.929,41.9,41.1,41.1,987
2018-12-29,2018,3,13,363,242.02,0.69,5,Dry,26,4,3,2,24,59,0.24,183,0.76,183,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000446,0.123,0.00486,1,0.19,0.313,0.0123,25,0.949,0.98,0.93,42.7,41.8,41.8,1000
2018-12-30,2018,3,13,364,244.48,0.68,5,Dry,26,4,3,2,24,59,0.24,185.5,0.76,185.5,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.113,0.0115,0.000455,0.124,0.0049,1,0.193,0.317,0.0125,25,0.95,0.98,0.931,43.2,42.4,42.4,1020
2018-12-31,2018,3,14,365,246.94,0.67,5,Dry,26,4,3,2,24,59,0.24,187.9,0.76,187.9,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.114,0.0117,0.000463,0.125,0.00495,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.8,42.9,42.9,1030
2019-01-01,2018,4,14,1,246.12,0.68,5,Dry,29,5,4,2,33,73,0.3,173.1,0.7,173.1,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0105,0.000413,0.121,0.00476,1,0.176,0.297,0.0117,25,0.946,0.976,0.924,40.2,39.3,39.3,942
2019-01-02,2018,4,14,2,245.85,0.68,5,Dry,29,5,4,2,33,73,0.3,172.8,0.7,172.8,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0104,0.000412,0.12,0.00475,1,0.176,0.296,0.0117,25,0.946,0.976,0.924,40.1,39.2,39.2,941
2019-01-03,2018,4,14,3,248.86,0.67,5,Dry,29,5,4,2,33,73,0.29,175.9,0.71,175.9,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000423,0.122,0.00481,1,0.18,0.302,0.0119,25,0.947,0.978,0.926,40.8,39.9,39.9,958
2019-01-04,2018,4,14,4,250.22,0.67,5,Dry,29,5,4,2,33,73,0.29,177.2,0.71,177.2,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.111,0.0108,0.000427,0.122,0.00483,1,0.182,0.304,0.012,25,0.948,0.979,0.927,41.2,40.3,40.3,967
2019-01-05,2018,4,14,5,253.23,0.66,5,Dry,29,5,4,2,33,73,0.29,180.2,0.71,180.2,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.113,0.0111,0.000438,0.124,0.00489,1,0.186,0.309,0.0122,25,0.948,0.98,0.929,41.9,41,41,985
2019-01-06,2018,4,14,6,253.5,0.66,5,Dry,29,5,4,2,33,73,0.29,180.5,0.71,180.5,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.000439,0.124,0.00489,1,0.186,0.31,0.0123,25,0.949,0.98,0.93,41.9,41.1,41.1,986
2019-01-07,2018,4,15,7,254.32,0.66,5,Dry,29,5,4,2,33,73,0.29,181.3,0.71,181.3,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0112,0.000441,0.124,0.00491,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42.1,41.3,41.3,991
2019-01-08,2018,4,15,8,257.33,0.65,5,Dry,29,5,4,2,33,73,0.28,184.3,0.72,184.3,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000452,0.125,0.00496,1,0.191,0.317,0.0125,25,0.95,0.98,0.931,42.8,42,42,1010
2019-01-09,2018,4,15,9,257.61,0.65,5,Dry,29,5,4,2,33,73,0.28,184.6,0.72,184.6,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0114,0.000453,0.126,0.00497,1,0.192,0.317,0.0126,25,0.95,0.98,0.931,42.9,42.1,42.1,1010
2019-01-10,2018,4,15,10,254.6,0.66,5,Dry,29,5,4,2,33,73,0.29,181.6,0.71,181.6,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000442,0.124,0.00491,1,0.188,0.312,0.0123,25,0.949,0.98,0.93,42.2,41.4,41.4,992
2019-01-11,2018,4,15,11,255.42,0.66,5,Dry,29,5,4,2,33,73,0.29,182.4,0.71,182.4,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0113,0.000445,0.125,0.00493,1,0.189,0.313,0.0124,25,0.949,0.98,0.93,42.4,41.5,41.5,997
2019-01-12,2018,4,15,12,258.97,0.65,5,Dry,29,5,4,2,33,73,0.28,186,0.72,186,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.115,0.0116,0.000457,0.126,0.00499,1,0.194,0.32,0.0127,24.9,0.95,0.98,0.931,43.2,42.4,42.4,1020
2019-01-13,2018,4,15,13,262.53,0.64,5,Dry,29,5,4,2,33,73,0.28,189.5,0.72,189.5,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.00047,0.128,0.00506,1,0.198,0.326,0.0129,24.9,0.951,0.98,0.932,44.1,43.2,43.2,1040
2019-01-14,2018,4,16,14,266.08,0.64,5,Dry,29,5,4,2,33,73,0.27,193.1,0.73,193.1,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0122,0.000482,0.129,0.00512,1,0.203,0.332,0.0132,24.9,0.953,0.98,0.933,44.9,44,44,1060
2019-01-15,2018,4,16,15,267.45,0.63,5,Dry,29,5,4,2,33,73,0.27,194.4,0.73,194.4,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.118,0.0123,0.000487,0.13,0.00515,1,0.205,0.335,0.0133,24.9,0.953,0.98,0.934,45.2,44.3,44.3,1060
2019-01-16,2018,4,16,16,265.54,0.64,5,Dry,29,5,4,2,33,73,0.28,192.5,0.72,192.5,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0121,0.00048,0.129,0.00511,1,0.202,0.331,0.0131,24.9,0.952,0.98,0.933,44.8,43.9,43.9,1050
2019-01-17,2018,4,16,17,267.45,0.63,5,Dry,29,5,4,2,33,73,0.27,194.4,0.73,194.4,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.118,0.0123,0.000487,0.13,0.00515,1,0.205,0.335,0.0133,24.9,0.953,0.98,0.934,45.2,44.3,44.3,1060
2019-01-18,2018,4,16,18,270.46,0.63,5,Dry,29,5,4,2,33,73,0.27,197.5,0.73,197.5,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.119,0.0125,0.000497,0.131,0.0052,1,0.209,0.34,0.0135,24.9,0.954,0.98,0.935,46,45,45,1080
2019-01-19,2018,4,16,19,270.73,0.63,5,Dry,29,5,4,2,33,73,0.27,197.7,0.73,197.7,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0126,0.000498,0.131,0.00521,1,0.209,0.341,0.0135,24.9,0.954,0.98,0.935,46,45.1,45.1,1080
2019-01-20,2018,4,16,20,273.19,0.62,5,Dry,29,5,4,2,33,73,0.27,200.2,0.73,200.2,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.12,0.0128,0.000506,0.132,0.00525,1,0.213,0.345,0.0137,24.9,0.955,0.98,0.936,46.6,45.7,45.7,1100
2019-01-21,2018,4,17,21,278.93,0.62,5,Dry,29,5,4,2,33,73,0.26,205.9,0.74,205.9,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0133,0.000526,0.135,0.00536,1,0.221,0.355,0.0141,24.8,0.956,0.98,0.937,47.9,47,47,1130
2019-01-22,2018,4,17,22,283.58,0.61,5,Dry,29,5,4,2,33,73,0.26,210.6,0.74,210.6,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.123,0.0136,0.000542,0.137,0.00544,1,0.227,0.364,0.0145,24.8,0.957,0.98,0.938,49,48,48,1150
2019-01-23,2018,4,17,23,286.59,0.6,5,Dry,29,5,4,2,33,73,0.26,213.6,0.74,213.6,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.124,0.0139,0.000553,0.138,0.0055,1,0.231,0.369,0.0147,24.8,0.957,0.98,0.938,49.7,48.2,48.2,1160
2019-01-24,2018,4,17,24,289.05,0.6,5,Dry,29,5,4,2,33,73,0.25,216.1,0.75,216.1,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.000561,0.139,0.00554,1,0.234,0.373,0.0149,24.8,0.958,0.98,0.938,50.3,48.2,48.2,1160
2019-01-25,2018,4,17,25,293.15,0.6,5,Dry,29,5,4,2,33,73,0.25,220.2,0.75,220.2,0,0,0,0,-2,2,29,5,4,0,35,258,990,964.9,25.1,0.127,0.0145,0.000576,0.141,0.00562,1,0.24,0.381,0.0152,24.7,0.958,0.98,0.939,51.2,48.2,48.2,1160
2019-01-26,2018,4,17,26,298.35,0.59,5,Dry,29,5,4,2,33,73,0.24,225.3,0.76,225.3,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.128,0.0149,0.000594,0.143,0.00571,1,0.247,0.39,0.0155,24.7,0.959,0.98,0.94,52.4,48.2,48.2,1160
2019-01-27,2018,4,17,27,304.09,0.58,5,Dry,29,5,4,2,33,73,0.24,231.1,0.76,231.1,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.131,0.0154,0.000614,0.146,0.00582,2,0.0985,0.244,0.00974,24.8,0.923,0.97,0.896,26,25.2,50.4,1210
2019-01-28,2018,4,18,28,312.57,0.57,5,Dry,29,5,4,2,33,73,0.23,239.6,0.77,239.6,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.133,0.0161,0.000644,0.15,0.00598,2,0.104,0.254,0.0101,24.8,0.926,0.97,0.898,27,26.1,52.3,1260
2019-01-29,2018,4,18,29,323.23,0.56,5,Dry,29,5,4,2,33,73,0.23,250.2,0.77,250.2,0,0,0,0,-2,2,29,5,4,0,35,288,990,965,25,0.137,0.0171,0.000685,0.154,0.00618,2,0.111,0.266,0.0106,24.7,0.929,0.97,0.901,28.2,27.3,54.7,1310
2019-01-30,2018,4,18,30,332.25,0.55,5,Dry,29,5,4,2,33,73,0.22,259.3,0.78,259.3,0,0,0,0,-2,2,29,5,4,0,35,297,990,965.1,24.9,0.14,0.0214,0.000857,0.162,0.00649,2,0.117,0.279,0.0112,24.7,0.931,0.97,0.903,29.2,28.3,56.6,1360
2019-01-31,2018,4,18,31,339.64,0.54,5,Dry,29,5,4,2,33,73,0.21,266.6,0.79,266.6,0,0,0,0,-2,2,29,5,4,0,35,305,990,965.1,24.9,0.143,0.0249,0.000998,0.168,0.00674,2,0.122,0.29,0.0117,24.6,0.933,0.97,0.905,30,29.1,58.2,1400
2019-02-01,2018,5,18,32,347.02,0.53,5,Dry,31,6,4,3,41,85,0.24,262,0.76,262,0,0,0,0,-3,3,31,6,4,0,44,303,990,965.1,24.9,0.142,0.0227,0.000912,0.165,0.00664,2,0.119,0.285,0.0114,24.6,0.932,0.97,0.904,29.4,28.5,57.1,1370
2019-02-02,2018,5,18,33,356.04,0.52,5,Dry,31,6,4,3,41,85,0.24,271,0.76,271,0,0,0,0,-3,3,31,6,4,0,44,312,990,965.2,24.8,0.146,0.0269,0.00109,0.173,0.00695,2,0.125,0.298,0.012,24.5,0.934,0.97,0.906,30.4,29.5,59,1420
2019-02-03,2018,5,18,34,365.07,0.51,5,Dry,31,6,4,3,41,85,0.23,280.1,0.77,280.1,0,0,0,0,-3,3,31,6,4,0,44,321,990,965.2,24.8,0.149,0.0312,0.00126,0.18,0.00727,2,0.132,0.312,0.0126,24.5,0.936,0.97,0.908,31.4,30.5,61,1460
2019-02-04,2018,5,19,35,374.64,0.51,5,Dry,31,6,4,3,41,85,0.23,289.6,0.77,289.6,0,0,0,0,-3,3,31,6,4,0,44,331,990,965.3,24.7,0.152,0.0357,0.00144,0.188,0.0076,2,0.138,0.326,0.0132,24.4,0.938,0.97,0.91,32.5,31.5,63.1,1510
2019-02-05,2018,5,19,36,384.75,0.5,5,Dry,31,6,4,3,41,85,0.22,299.8,0.78,299.8,0,0,0,0,-3,3,31,6,4,0,44,341,990,965.3,24.7,0.156,0.0405,0.00164,0.196,0.00795,2,0.145,0.341,0.0138,24.3,0.94,0.97,0.912,33.6,32.6,65.2,1570
2019-02-06,2018,5,19,37,393.78,0.49,5,Dry,31,6,4,3,41,85,0.22,308.8,0.78,308.8,0,0,0,0,-3,3,31,6,4,0,44,350,990,965.4,24.6,0.159,0.0447,0.00182,0.204,0.00827,2,0.151,0.355,0.0144,24.3,0.942,0.97,0.913,34.6,33.6,67.2,1610
2019-02-07,2018,5,19,38,402.25,0.48,5,Dry,31,6,4,3,41,85,0.21,317.3,0.79,317.3,0,0,0,0,-3,3,31,6,4,0,44,358,990,965.4,24.6,0.162,0.0487,0.00198,0.211,0.00857,2,0.157,0.367,0.0149,24.2,0.943,0.97,0.915,35.5,34.5,68.9,1650
2019-02-08,2018,5,19,39,408,0.48,5,Dry,31,6,4,3,41,85,0.21,323,0.79,323,0,0,0,0,-3,3,31,6,4,0,44,364,990,965.4,24.6,0.164,0.0515,0.00209,0.215,0.00877,2,0.161,0.376,0.0153,24.2,0.944,0.97,0.916,36.2,35.1,70.2,1680
2019-02-09,2018,5,19,40,416.47,0.47,5,Dry,31,6,4,3,41,85,0.2,331.5,0.8,331.5,0,0,0,0,-3,3,31,6,4,0,44,372,990,965.5,24.5,0.167,0.0555,0.00226,0.222,0.00907,2,0.166,0.389,0.0158,24.1,0.945,0.97,0.917,37.1,36,72,1730
2019-02-10,2018,5,19,41,428.23,0.46,5,Dry,31,6,4,3,41,85,0.2,343.2,0.8,343.2,0,0,0,0,-3,3,31,6,4,0,44,384,990,965.5,24.5,0.171,0.061,0.00249,0.232,0.00949,2,0.174,0.406,0.0166,24.1,0.947,0.973,0.921,38.4,37.3,74.6,1790
2019-02-11,2018,5,20,42,438.35,0.45,5,Dry,31,6,4,3,41,85,0.19,353.4,0.81,353.4,0,0,0,0,-3,3,31,6,4,0,44,394,990,965.6,24.4,0.175,0.0658,0.00269,0.24,0.00985,2,0.181,0.422,0.0173,24,0.949,0.975,0.925,39.5,38.5,76.9,1850
2019-02-12,2018,5,20,43,448.47,0.44,5,Dry,31,6,4,3,41,85,0.19,363.5,0.81,363.5,0,0,0,0,-3,3,31,6,4,0,44,404,990,965.6,24.4,0.178,0.0706,0.00289,0.249,0.0102,2,0.188,0.437,0.0179,23.9,0.95,0.977,0.929,40.6,39.6,79.3,1900
2019-02-13,2018,5,20,44,461.32,0.44,5,Dry,31,6,4,3,41,85,0.18,376.3,0.82,376.3,0,0,0,0,-3,3,31,6,4,0,44,417,990,965.7,24.3,0.183,0.0766,0.00315,0.259,0.0107,2,0.197,0.456,0.0187,23.9,0.952,0.98,0.933,41.9,41.1,82.2,1970
2019-02-14,2018,5,20,45,471.43,0.43,5,Dry,31,6,4,3,41,85,0.18,386.4,0.82,386.4,0,0,0,0,-3,3,31,6,4,0,44,427,990,965.7,24.3,0.186,0.0814,0.00335,0.268,0.011,2,0.203,0.471,0.0194,23.8,0.953,0.98,0.934,43,42.1,84.3,2020
2019-02-15,2018,5,20,46,483.19,0.42,5,Dry,31,6,4,3,41,85,0.18,398.2,0.82,398.2,0,0,0,0,-3,3,31,6,4,0,44,439,990,965.8,24.2,0.191,0.0869,0.00359,0.277,0.0115,2,0.211,0.489,0.0202,23.7,0.955,0.98,0.936,44.3,43.4,86.7,2080
2019-02-16,2018,5,20,47,494.4,0.41,5,Dry,31,6,4,3,41,85,0.17,409.4,0.83,409.4,0,0,0,0,-3,3,31,6,4,0,44,450,990,965.8,24.2,0.194,0.0922,0.00382,0.287,0.0119,2,0.219,0.506,0.0209,23.7,0.956,0.98,0.936,45.4,44.5,89,2140
2019-02-17,2018,5,20,48,503.43,0.41,5,Dry,31,6,4,3,41,85,0.17,418.4,0.83,418.4,0,0,0,0,-3,3,31,6,4,0,44,459,990,965.9,24.1,0.198,0.0965,0.004,0.294,0.0122,2,0.225,0.519,0.0215,23.6,0.956,0.98,0.937,46.3,45.4,90.8,2180
2019-02-18,2018,5,21,49,516.82,0.4,5,Dry,31,6,4,3,41,85,0.16,431.8,0.84,431.8,0,0,0,0,-3,3,31,6,4,0,44,473,990,965.9,24.1,0.202,0.103,0.00427,0.305,0.0127,2,0.234,0.539,0.0224,23.5,0.957,0.98,0.938,47.7,46.7,93.5,2240
2019-02-19,2018,5,21,50,531.86,0.39,5,Dry,31,6,4,3,41,85,0.16,446.9,0.84,446.9,0,0,0,0,-3,3,31,6,4,0,44,488,990,966,24,0.208,0.11,0.00458,0.318,0.0132,2,0.244,0.562,0.0234,23.4,0.958,0.98,0.939,49.2,48.2,96.4,2310
2019-02-20,2018,5,21,51,543.62,0.38,5,Dry,31,6,4,3,41,85,0.16,458.6,0.84,458.6,0,0,0,0,-3,3,31,6,4,0,44,500,990,966,24,0.212,0.115,0.00482,0.327,0.0137,2,0.252,0.579,0.0242,23.4,0.958,0.98,0.938,50.3,48.2,96.4,2310
2019-02-21,2018,5,21,52,555.38,0.38,5,Dry,31,6,4,3,41,85,0.15,470.4,0.85,470.4,0,0,0,0,-3,3,31,6,4,0,44,511,990,966.1,23.9,0.217,0.121,0.00506,0.338,0.0141,2,0.26,0.598,0.025,23.3,0.957,0.98,0.937,51.4,48.2,96.4,2310
2019-02-22,2018,5,21,53,568.78,0.37,5,Dry,31,6,4,3,41,85,0.15,483.8,0.85,483.8,0,0,0,0,-3,3,31,6,4,0,44,525,990,966.2,23.8,0.225,0.127,0.00534,0.352,0.0148,2,0.269,0.621,0.0261,23.2,0.956,0.98,0.937,52.6,48.2,96.4,2310
2019-02-23,2018,5,21,54,582.18,0.36,5,Dry,31,6,4,3,41,85,0.15,497.2,0.85,497.2,0,0,0,0,-3,3,31,6,4,0,44,538,990,966.2,23.8,0.232,0.134,0.00562,0.366,0.0154,3,0.166,0.532,0.0224,23.2,0.946,0.97,0.918,35.7,34.7,104,2500
2019-02-24,2018,5,21,55,591.2,0.36,5,Dry,31,6,4,3,41,85,0.14,506.2,0.86,506.2,0,0,0,0,-3,3,31,6,4,0,44,547,990,966.3,23.7,0.237,0.139,0.00586,0.377,0.0159,3,0.17,0.547,0.023,23.2,0.947,0.97,0.918,36.3,35.2,106,2540
2019-02-25,2018,5,22,56,599.13,0.35,5,Dry,31,6,4,3,41,85,0.14,514.1,0.86,514.1,0,0,0,0,-3,3,31,6,4,0,44,555,990,966.3,23.7,0.242,0.144,0.00609,0.386,0.0163,3,0.174,0.56,0.0236,23.1,0.948,0.97,0.919,36.9,35.8,107,2570
2019-02-26,2018,5,22,57,606.51,0.35,5,Dry,31,6,4,3,41,85,0.14,521.5,0.86,521.5,0,0,0,0,-3,3,31,6,4,0,44,563,990,966.3,23.7,0.246,0.149,0.00631,0.396,0.0167,3,0.177,0.573,0.0242,23.1,0.948,0.97,0.92,37.4,36.2,109,2610
2019-02-27,2018,5,22,58,613.89,0.34,5,Dry,31,6,4,3,41,85,0.14,528.9,0.86,528.9,0,0,0,0,-3,3,31,6,4,0,44,570,990,966.4,23.6,0.25,0.154,0.00653,0.405,0.0171,3,0.181,0.585,0.0247,23.1,0.949,0.971,0.922,37.8,36.8,110,2650
2019-02-28,2018,5,22,59,622.37,0.34,5,Dry,31,6,4,3,41,85,0.14,537.4,0.86,537.4,0,0,0,0,-3,3,31,6,4,0,44,578,990,966.4,23.6,0.255,0.16,0.00678,0.415,0.0176,3,0.184,0.599,0.0254,23,0.95,0.973,0.924,38.4,37.3,112,2690
2019-03-01,2018,6,22,60,630.3,0.34,5,Dry,36,8,6,4,53,107,0.17,523.3,0.83,523.3,0,0,0,0,-4,4,36,8,6,0,57,573,990,966.4,23.6,0.252,0.151,0.00639,0.403,0.0171,3,0.178,0.581,0.0246,23,0.949,0.97,0.92,37.3,36.2,109,2610
2019-03-02,2018,6,22,61,638.78,0.33,5,Dry,36,8,6,4,53,107,0.17,531.8,0.83,531.8,0,0,0,0,-4,4,36,8,6,0,57,582,990,966.5,23.5,0.257,0.156,0.00664,0.413,0.0176,3,0.182,0.595,0.0253,22.9,0.949,0.971,0.922,37.9,36.8,110,2650
2019-03-03,2018,6,22,62,648.35,0.33,5,Dry,36,8,6,4,53,107,0.17,541.4,0.83,541.4,0,0,0,0,-4,4,36,8,6,0,57,591,990,966.5,23.5,0.263,0.163,0.00692,0.425,0.0181,3,0.186,0.611,0.026,22.9,0.95,0.973,0.924,38.5,37.4,112,2700
2019-03-04,2018,6,23,63,657.37,0.32,5,Dry,36,8,6,4,53,107,0.16,550.4,0.84,550.4,0,0,0,0,-4,4,36,8,6,0,57,600,990,966.5,23.5,0.268,0.169,0.00719,0.436,0.0186,3,0.19,0.627,0.0267,22.8,0.951,0.974,0.926,39.1,38.1,114,2740
2019-03-05,2018,6,23,64,668.58,0.32,5,Dry,36,8,6,4,53,107,0.16,561.6,0.84,561.6,0,0,0,0,-4,4,36,8,6,0,57,612,990,966.6,23.4,0.274,0.176,0.00752,0.45,0.0192,3,0.195,0.645,0.0276,22.8,0.952,0.976,0.928,39.8,38.8,116,2800
2019-03-06,2018,6,23,65,679.25,0.31,5,Dry,36,8,6,4,53,107,0.16,572.3,0.84,572.3,0,0,0,0,-4,4,36,8,6,0,57,622,990,966.6,23.4,0.28,0.183,0.00784,0.463,0.0198,3,0.2,0.663,0.0284,22.7,0.952,0.977,0.931,40.5,39.5,119,2850
2019-03-07,2018,6,23,66,686.08,0.31,5,Dry,36,8,6,4,53,107,0.16,579.1,0.84,579.1,0,0,0,0,-4,4,36,8,6,0,57,629,990,966.6,23.4,0.284,0.188,0.00804,0.472,0.0202,3,0.203,0.675,0.0289,22.7,0.953,0.978,0.932,40.9,40,120,2880
2019-03-08,2018,6,23,67,696.75,0.31,5,Dry,36,8,6,4,53,107,0.15,589.8,0.85,589.8,0,0,0,0,-4,4,36,8,6,0,57,640,990,966.7,23.3,0.29,0.195,0.00836,0.485,0.0208,3,0.208,0.693,0.0297,22.6,0.954,0.979,0.934,41.6,40.7,122,2930
2019-03-09,2018,6,23,68,704.68,0.3,5,Dry,36,8,6,4,53,107,0.15,597.7,0.85,597.7,0,0,0,0,-4,4,36,8,6,0,57,648,990,966.7,23.3,0.295,0.2,0.0086,0.495,0.0213,3,0.211,0.706,0.0303,22.6,0.954,0.98,0.935,42.1,41.2,124,2970
2019-03-10,2018,6,23,69,708.78,0.3,5,Dry,36,8,6,4,53,107,0.15,601.8,0.85,601.8,0,0,0,0,-4,4,36,8,6,0,57,652,990,966.7,23.3,0.297,0.203,0.00873,0.5,0.0215,3,0.213,0.713,0.0307,22.6,0.954,0.98,0.935,42.3,41.5,124,2990
2019-03-11,2018,6,24,70,713.97,0.3,5,Dry,36,8,6,4,53,107,0.15,607,0.85,607,0,0,0,0,-4,4,36,8,6,0,57,657,990,966.8,23.2,0.3,0.206,0.00888,0.506,0.0218,3,0.216,0.722,0.0311,22.5,0.955,0.98,0.936,42.7,41.8,125,3010
2019-03-12,2018,6,24,71,720.26,0.3,5,Dry,36,8,6,4,53,107,0.15,613.3,0.85,613.3,0,0,0,0,-4,4,36,8,6,0,57,663,990,966.8,23.2,0.303,0.211,0.00907,0.514,0.0221,3,0.218,0.733,0.0316,22.5,0.955,0.98,0.936,43,42.2,127,3040
2019-03-13,2018,6,24,72,720.54,0.3,5,Dry,36,8,6,4,53,107,0.15,613.5,0.85,613.5,0,0,0,0,-4,4,36,8,6,0,57,664,990,966.8,23.2,0.304,0.211,0.00908,0.514,0.0222,3,0.219,0.733,0.0316,22.5,0.955,0.98,0.936,43.1,42.2,127,3040
2019-03-14,2018,6,24,73,719.17,0.3,5,Dry,36,8,6,4,53,107,0.15,612.2,0.85,612.2,0,0,0,0,-4,4,36,8,6,0,57,662,990,966.8,23.2,0.303,0.21,0.00904,0.513,0.0221,3,0.218,0.731,0.0315,22.5,0.955,0.98,0.936,43,42.1,126,3030
2019-03-15,2018,6,24,74,716.16,0.3,5,Dry,36,8,6,4,53,107,0.15,609.2,0.85,609.2,0,0,0,0,-4,4,36,8,6,0,57,659,990,966.8,23.2,0.301,0.208,0.00895,0.509,0.0219,3,0.217,0.726,0.0312,22.5,0.955,0.98,0.936,42.8,41.9,126,3020
2019-03-16,2018,6,24,75,712.06,0.3,5,Dry,36,8,6,4,53,107,0.15,605.1,0.85,605.1,0,0,0,0,-4,4,36,8,6,0,57,655,990,966.7,23.3,0.299,0.205,0.00882,0.504,0.0217,3,0.215,0.719,0.0309,22.5,0.955,0.98,0.935,42.5,41.7,125,3000
2019-03-17,2018,6,24,76,710.69,0.3,5,Dry,36,8,6,4,53,107,0.15,603.7,0.85,603.7,0,0,0,0,-4,4,36,8,6,0,57,654,990,966.7,23.3,0.298,0.204,0.00878,0.502,0.0216,3,0.214,0.716,0.0308,22.5,0.955,0.98,0.935,42.5,41.6,125,3000
2019-03-18,2018,6,25,77,709.32,0.3,5,Dry,36,8,6,4,53,107,0.15,602.3,0.85,602.3,0,0,0,0,-4,4,36,8,6,0,57,652,990,966.7,23.3,0.297,0.203,0.00874,0.501,0.0215,3,0.214,0.714,0.0307,22.5,0.954,0.98,0.935,42.4,41.5,125,2990
2019-03-19,2018,6,25,78,704.13,0.3,5,Dry,36,8,6,4,53,107,0.15,597.1,0.85,597.1,0,0,0,0,-4,4,36,8,6,0,57,647,990,966.7,23.3,0.294,0.2,0.00858,0.494,0.0212,3,0.211,0.705,0.0303,22.6,0.954,0.98,0.935,42.1,41.2,124,2970
2019-03-20,2018,6,25,79,697.84,0.31,5,Dry,36,8,6,4,53,107,0.15,590.8,0.85,590.8,0,0,0,0,-4,4,36,8,6,0,57,641,990,966.7,23.3,0.291,0.196,0.0084,0.486,0.0209,3,0.208,0.695,0.0298,22.6,0.954,0.98,0.934,41.7,40.8,122,2940
2019-03-21,2018,6,25,80,690.46,0.31,5,Dry,36,8,6,4,53,107,0.15,583.5,0.84,583.5,0,0,0,0,-4,4,36,8,6,0,57,633,990,966.7,23.3,0.287,0.191,0.00817,0.477,0.0204,3,0.205,0.682,0.0292,22.7,0.953,0.979,0.933,41.2,40.3,121,2900
2019-03-22,2018,6,25,81,683.62,0.31,5,Dry,36,8,6,4,53,107,0.16,576.6,0.84,576.6,0,0,0,0,-4,4,36,8,6,0,57,627,990,966.6,23.4,0.283,0.186,0.00797,0.469,0.0201,3,0.202,0.671,0.0287,22.7,0.953,0.978,0.931,40.8,39.8,120,2870
2019-03-23,2018,6,25,82,676.79,0.32,5,Dry,36,8,6,4,53,107,0.16,569.8,0.84,569.8,0,0,0,0,-4,4,36,8,6,0,57,620,990,966.6,23.4,0.279,0.182,0.00776,0.46,0.0197,3,0.199,0.659,0.0282,22.7,0.952,0.977,0.93,40.3,39.4,118,2840
2019-03-24,2018,6,25,83,671.04,0.32,5,Dry,36,8,6,4,53,107,0.16,564,0.84,564,0,0,0,0,-4,4,36,8,6,0,57,614,990,966.6,23.4,0.275,0.178,0.00759,0.453,0.0194,3,0.196,0.65,0.0277,22.8,0.952,0.976,0.929,40,39,117,2810
2019-03-25,2018,6,26,84,665.85,0.32,5,Dry,36,8,6,4,53,107,0.16,558.9,0.84,558.9,0,0,0,0,-4,4,36,8,6,0,57,609,990,966.6,23.4,0.273,0.174,0.00744,0.447,0.0191,3,0.194,0.641,0.0273,22.8,0.951,0.975,0.928,39.6,38.6,116,2780
2019-03-26,2018,6,26,85,661.75,0.32,5,Dry,36,8,6,4,53,107,0.16,554.8,0.84,554.8,0,0,0,0,-4,4,36,8,6,0,57,605,990,966.5,23.5,0.27,0.172,0.00732,0.442,0.0188,3,0.192,0.634,0.027,22.8,0.951,0.975,0.927,39.4,38.4,115,2760
2019-03-27,2018,6,26,86,658.74,0.32,5,Dry,36,8,6,4,53,107,0.16,551.7,0.84,551.7,0,0,0,0,-4,4,36,8,6,0,57,602,990,966.5,23.5,0.268,0.17,0.00723,0.438,0.0187,3,0.191,0.629,0.0268,22.8,0.951,0.974,0.926,39.2,38.2,114,2750
2019-03-28,2018,6,26,87,656.82,0.32,5,Dry,36,8,6,4,53,107,0.16,549.8,0.84,549.8,0,0,0,0,-4,4,36,8,6,0,57,600,990,966.5,23.5,0.267,0.168,0.00717,0.436,0.0186,3,0.19,0.626,0.0267,22.8,0.951,0.974,0.926,39,38,114,2740
2019-03-29,2018,6,26,88,656,0.33,5,Dry,36,8,6,4,53,107,0.16,549,0.84,549,0,0,0,0,-4,4,36,8,6,0,57,599,990,966.5,23.5,0.267,0.168,0.00714,0.435,0.0185,3,0.19,0.624,0.0266,22.9,0.951,0.974,0.926,39,38,114,2730
2019-03-30,2018,6,26,89,657.92,0.32,5,Dry,36,8,6,4,53,107,0.16,550.9,0.84,550.9,0,0,0,0,-4,4,36,8,6,0,57,601,990,966.5,23.5,0.268,0.169,0.0072,0.437,0.0186,3,0.19,0.627,0.0267,22.8,0.951,0.974,0.926,39.1,38.1,114,2740
2019-03-31,2018,6,26,90,660.38,0.32,5,Dry,36,8,6,4,53,107,0.16,553.4,0.84,553.4,0,0,0,0,-4,4,36,8,6,0,57,603,990,966.5,23.5,0.269,0.171,0.00727,0.44,0.0188,3,0.192,0.632,0.0269,22.8,0.951,0.974,0.927,39.3,38.3,115,2760
2019-04-01,2018,7,27,91,662.84,0.32,5,Dry,40,10,8,5,62,125,0.19,537.8,0.81,537.8,0,0,0,0,-5,5,40,10,8,0,67,596,990,966.6,23.4,0.265,0.16,0.00684,0.425,0.0181,3,0.185,0.61,0.026,22.8,0.95,0.972,0.923,38.1,37.1,111,2670
2019-04-02,2018,7,27,92,666.94,0.32,5,Dry,40,10,8,5,62,125,0.19,541.9,0.81,541.9,0,0,0,0,-5,5,40,10,8,0,67,600,990,966.6,23.4,0.267,0.163,0.00696,0.43,0.0184,3,0.186,0.617,0.0263,22.8,0.95,0.973,0.924,38.4,37.3,112,2690
2019-04-03,2018,7,27,93,672.14,0.32,5,Dry,40,10,8,5,62,125,0.19,547.1,0.81,547.1,0,0,0,0,-5,5,40,10,8,0,67,605,990,966.6,23.4,0.27,0.166,0.00711,0.437,0.0187,3,0.189,0.626,0.0267,22.8,0.95,0.973,0.925,38.7,37.7,113,2710
2019-04-04,2018,7,27,94,675.69,0.32,5,Dry,40,10,8,5,62,125,0.18,550.7,0.81,550.7,0,0,0,0,-5,5,40,10,8,0,67,609,990,966.6,23.4,0.272,0.169,0.00722,0.441,0.0189,3,0.19,0.632,0.027,22.8,0.951,0.974,0.926,39,37.9,114,2730
2019-04-05,2018,7,27,95,678.15,0.32,5,Dry,40,10,8,5,62,125,0.18,553.1,0.82,553.1,0,0,0,0,-5,5,40,10,8,0,67,611,990,966.6,23.4,0.274,0.171,0.00729,0.444,0.019,3,0.191,0.636,0.0272,22.8,0.951,0.974,0.926,39.1,38.1,114,2740
2019-04-06,2018,7,27,96,684.44,0.31,5,Dry,40,10,8,5,62,125,0.18,559.4,0.82,559.4,0,0,0,0,-5,5,40,10,8,0,67,617,990,966.6,23.4,0.277,0.175,0.00748,0.452,0.0194,3,0.194,0.646,0.0277,22.7,0.951,0.975,0.928,39.5,38.5,116,2770
2019-04-07,2018,7,27,97,694.01,0.31,5,Dry,40,10,8,5,62,125,0.18,569,0.82,569,0,0,0,0,-5,5,40,10,8,0,67,627,990,966.7,23.3,0.283,0.181,0.00776,0.464,0.0199,3,0.199,0.662,0.0284,22.7,0.952,0.976,0.93,40.1,39.2,118,2820
2019-04-08,2018,7,28,98,700.3,0.3,5,Dry,40,10,8,5,62,125,0.18,575.3,0.82,575.3,0,0,0,0,-5,5,40,10,8,0,67,633,990,966.7,23.3,0.286,0.185,0.00795,0.472,0.0202,3,0.201,0.673,0.0289,22.6,0.953,0.977,0.931,40.5,39.6,119,2850
2019-04-09,2018,7,28,99,704.4,0.3,5,Dry,40,10,8,5,62,125,0.18,579.4,0.82,579.4,0,0,0,0,-5,5,40,10,8,0,67,637,990,966.7,23.3,0.289,0.188,0.00808,0.477,0.0205,3,0.203,0.68,0.0292,22.6,0.953,0.978,0.932,40.8,39.9,120,2870
2019-04-10,2018,7,28,100,711.79,0.3,5,Dry,40,10,8,5,62,125,0.18,586.8,0.82,586.8,0,0,0,0,-5,5,40,10,8,0,67,645,990,966.7,23.3,0.293,0.193,0.0083,0.486,0.0209,3,0.207,0.692,0.0298,22.6,0.953,0.979,0.933,41.3,40.4,121,2910
2019-04-11,2018,7,28,101,717.53,0.3,5,Dry,40,10,8,5,62,125,0.17,592.5,0.83,592.5,0,0,0,0,-5,5,40,10,8,0,67,651,990,966.8,23.2,0.296,0.197,0.00847,0.493,0.0212,3,0.209,0.702,0.0302,22.5,0.954,0.98,0.934,41.6,40.8,122,2940
2019-04-12,2018,7,28,102,718.89,0.3,5,Dry,40,10,8,5,62,125,0.17,593.9,0.83,593.9,0,0,0,0,-5,5,40,10,8,0,67,652,990,966.8,23.2,0.297,0.198,0.00851,0.495,0.0213,3,0.21,0.704,0.0303,22.5,0.954,0.98,0.935,41.7,40.9,123,2940
2019-04-13,2018,7,28,103,719.17,0.3,5,Dry,40,10,8,5,62,125,0.17,594.2,0.83,594.2,0,0,0,0,-5,5,40,10,8,0,67,652,990,966.8,23.2,0.297,0.198,0.00852,0.495,0.0213,3,0.21,0.705,0.0304,22.5,0.954,0.98,0.935,41.7,40.9,123,2940
2019-04-14,2018,7,28,104,718.35,0.3,5,Dry,40,10,8,5,62,125,0.17,593.4,0.83,593.4,0,0,0,0,-5,5,40,10,8,0,67,651,990,966.8,23.2,0.297,0.197,0.0085,0.494,0.0213,3,0.21,0.704,0.0303,22.5,0.954,0.98,0.934,41.7,40.8,122,2940
2019-04-15,2018,7,29,105,718.07,0.3,5,Dry,40,10,8,5,62,125,0.17,593.1,0.83,593.1,0,0,0,0,-5,5,40,10,8,0,67,651,990,966.8,23.2,0.297,0.197,0.00849,0.494,0.0213,3,0.209,0.703,0.0303,22.5,0.954,0.98,0.934,41.7,40.8,122,2940
2019-04-16,2018,7,29,106,719.44,0.3,5,Dry,40,10,8,5,62,125,0.17,594.4,0.83,594.4,0,0,0,0,-5,5,40,10,8,0,67,652,990,966.8,23.2,0.297,0.198,0.00853,0.495,0.0213,3,0.21,0.705,0.0304,22.5,0.954,0.98,0.935,41.7,40.9,123,2940
2019-04-17,2018,7,29,107,723,0.29,5,Dry,40,10,8,5,62,125,0.17,598,0.83,598,0,0,0,0,-5,5,40,10,8,0,67,656,990,966.8,23.2,0.299,0.2,0.00864,0.5,0.0215,3,0.212,0.711,0.0307,22.5,0.954,0.98,0.935,42,41.1,123,2960
2019-04-18,2018,7,29,108,723.82,0.29,5,Dry,40,10,8,5,62,125,0.17,598.8,0.83,598.8,0,0,0,0,-5,5,40,10,8,0,67,657,990,966.8,23.2,0.3,0.201,0.00866,0.501,0.0216,3,0.212,0.713,0.0307,22.5,0.954,0.98,0.935,42,41.2,124,2960
2019-04-19,2018,7,29,109,719.72,0.3,5,Dry,40,10,8,5,62,125,0.17,594.7,0.83,594.7,0,0,0,0,-5,5,40,10,8,0,67,653,990,966.8,23.2,0.297,0.198,0.00854,0.496,0.0213,3,0.21,0.706,0.0304,22.5,0.954,0.98,0.935,41.8,40.9,123,2950
2019-04-20,2018,7,29,110,715.61,0.3,5,Dry,40,10,8,5,62,125,0.17,590.6,0.82,590.6,0,0,0,0,-5,5,40,10,8,0,67,649,990,966.8,23.2,0.295,0.196,0.00841,0.491,0.0211,3,0.208,0.699,0.0301,22.5,0.954,0.979,0.934,41.5,40.6,122,2930
2019-04-21,2018,7,29,111,710.42,0.3,5,Dry,40,10,8,5,62,125,0.18,585.4,0.82,585.4,0,0,0,0,-5,5,40,10,8,0,67,643,990,966.7,23.3,0.292,0.192,0.00826,0.484,0.0208,3,0.206,0.69,0.0297,22.6,0.953,0.979,0.933,41.2,40.3,121,2900
2019-04-22,2018,7,30,112,707.96,0.3,5,Dry,40,10,8,5,62,125,0.18,583,0.82,583,0,0,0,0,-5,5,40,10,8,0,67,641,990,966.7,23.3,0.291,0.19,0.00818,0.481,0.0207,3,0.205,0.686,0.0295,22.6,0.953,0.978,0.932,41,40.1,120,2890
2019-04-23,2018,7,30,113,705.5,0.3,5,Dry,40,10,8,5,62,125,0.18,580.5,0.82,580.5,0,0,0,0,-5,5,40,10,8,0,67,639,990,966.7,23.3,0.289,0.189,0.00811,0.478,0.0205,3,0.204,0.682,0.0293,22.6,0.953,0.978,0.932,40.9,40,120,2880
2019-04-24,2018,7,30,114,699.21,0.31,5,Dry,40,10,8,5,62,125,0.18,574.2,0.82,574.2,0,0,0,0,-5,5,40,10,8,0,67,632,990,966.7,23.3,0.286,0.185,0.00792,0.47,0.0202,3,0.201,0.671,0.0288,22.6,0.952,0.977,0.931,40.5,39.5,119,2850
2019-04-25,2018,7,30,115,691.82,0.31,5,Dry,40,10,8,5,62,125,0.18,566.8,0.82,566.8,0,0,0,0,-5,5,40,10,8,0,67,625,990,966.7,23.3,0.282,0.18,0.0077,0.461,0.0198,3,0.198,0.659,0.0282,22.7,0.952,0.976,0.929,40,39,117,2810
2019-04-26,2018,7,30,116,684.99,0.31,5,Dry,40,10,8,5,62,125,0.18,560,0.82,560,0,0,0,0,-5,5,40,10,8,0,67,618,990,966.6,23.4,0.278,0.175,0.00749,0.453,0.0194,3,0.194,0.647,0.0277,22.7,0.951,0.975,0.928,39.6,38.6,116,2780
2019-04-27,2018,7,30,117,677.61,0.32,5,Dry,40,10,8,5,62,125,0.18,552.6,0.82,552.6,0,0,0,0,-5,5,40,10,8,0,67,611,990,966.6,23.4,0.274,0.17,0.00727,0.444,0.019,3,0.191,0.635,0.0271,22.8,0.951,0.974,0.926,39.1,38.1,114,2740
2019-04-28,2018,7,30,118,670.22,0.32,5,Dry,40,10,8,5,62,125,0.19,545.2,0.81,545.2,0,0,0,0,-5,5,40,10,8,0,67,603,990,966.6,23.4,0.269,0.165,0.00705,0.435,0.0186,3,0.188,0.622,0.0266,22.8,0.95,0.973,0.925,38.6,37.6,113,2710
2019-04-29,2018,7,31,119,662.84,0.32,5,Dry,40,10,8,5,62,125,0.19,537.8,0.81,537.8,0,0,0,0,-5,5,40,10,8,0,67,596,990,966.6,23.4,0.265,0.16,0.00684,0.425,0.0181,3,0.185,0.61,0.026,22.8,0.95,0.972,0.923,38.1,37.1,111,2670
2019-04-30,2018,7,31,120,655.46,0.33,5,Dry,40,10,8,5,62,125,0.19,530.5,0.81,530.5,0,0,0,0,-5,5,40,10,8,0,67,588,990,966.5,23.5,0.261,0.155,0.00662,0.416,0.0177,3,0.181,0.597,0.0254,22.9,0.949,0.971,0.922,37.7,36.6,110,2630
2019-05-01,2018,8,31,121,648.07,0.33,5,Dry,42,9,8,6,82,147,0.23,501.1,0.77,501.1,0,0,0,0,-6,6,42,9,8,0,88,560,990,966.5,23.5,0.245,0.136,0.00577,0.381,0.0162,3,0.168,0.548,0.0233,23,0.946,0.97,0.918,35.6,34.5,104,2490
2019-05-02,2018,8,31,122,640.69,0.33,5,Dry,42,9,8,6,82,147,0.23,493.7,0.77,493.7,0,0,0,0,-6,6,42,9,8,0,88,553,990,966.5,23.5,0.241,0.132,0.00561,0.373,0.0158,3,0.165,0.537,0.0228,23,0.946,0.97,0.917,35.1,34,102,2450
2019-05-03,2018,8,31,123,634.95,0.34,5,Dry,42,9,8,6,82,147,0.23,487.9,0.77,487.9,0,0,0,0,-6,6,42,9,8,0,88,547,990,966.4,23.6,0.237,0.129,0.00549,0.367,0.0156,2,0.272,0.639,0.0271,22.9,0.956,0.98,0.937,52.4,48.2,96.4,2310
2019-05-04,2018,8,31,124,628.66,0.34,5,Dry,42,9,8,6,82,147,0.23,481.7,0.77,481.7,0,0,0,0,-6,6,42,9,8,0,88,541,990,966.4,23.6,0.234,0.126,0.00536,0.36,0.0153,2,0.268,0.628,0.0266,23,0.956,0.98,0.937,51.8,48.2,96.4,2310
2019-05-05,2018,8,31,125,622.37,0.34,5,Dry,42,9,8,6,82,147,0.24,475.4,0.76,475.4,0,0,0,0,-6,6,42,9,8,0,88,534,990,966.4,23.6,0.23,0.123,0.00523,0.354,0.015,2,0.263,0.617,0.0261,23,0.957,0.98,0.937,51.3,48.2,96.4,2310
2019-05-06,2018,8,32,126,616.63,0.34,5,Dry,42,9,8,6,82,147,0.24,469.6,0.76,469.6,0,0,0,0,-6,6,42,9,8,0,88,529,990,966.4,23.6,0.227,0.121,0.00511,0.348,0.0147,2,0.26,0.607,0.0257,23,0.957,0.98,0.938,50.7,48.2,96.4,2310
2019-05-07,2018,8,32,127,610.89,0.35,5,Dry,42,9,8,6,82,147,0.24,463.9,0.76,463.9,0,0,0,0,-6,6,42,9,8,0,88,523,990,966.3,23.7,0.224,0.118,0.00499,0.342,0.0144,2,0.256,0.597,0.0252,23.1,0.957,0.98,0.938,50.2,48.2,96.4,2310
2019-05-08,2018,8,32,128,605.14,0.35,5,Dry,42,9,8,6,82,147,0.24,458.1,0.76,458.1,0,0,0,0,-6,6,42,9,8,0,88,517,990,966.3,23.7,0.22,0.115,0.00487,0.336,0.0142,2,0.252,0.587,0.0248,23.1,0.958,0.98,0.938,49.7,48.2,96.4,2310
2019-05-09,2018,8,32,129,599.4,0.35,5,Dry,42,9,8,6,82,147,0.24,452.4,0.76,452.4,0,0,0,0,-6,6,42,9,8,0,88,511,990,966.3,23.7,0.217,0.113,0.00475,0.33,0.0139,2,0.248,0.578,0.0244,23.1,0.958,0.98,0.939,49.1,48.2,96.3,2310
2019-05-10,2018,8,32,130,592.02,0.36,5,Dry,42,9,8,6,82,147,0.25,445,0.75,445,0,0,0,0,-6,6,42,9,8,0,88,504,990,966.3,23.7,0.213,0.109,0.00459,0.322,0.0136,2,0.243,0.565,0.0238,23.2,0.958,0.98,0.939,48.4,47.5,94.9,2280
2019-05-11,2018,8,32,131,585.18,0.36,5,Dry,42,9,8,6,82,147,0.25,438.2,0.75,438.2,0,0,0,0,-6,6,42,9,8,0,88,497,990,966.2,23.8,0.211,0.106,0.00445,0.317,0.0133,2,0.238,0.555,0.0234,23.2,0.957,0.98,0.938,47.7,46.8,93.6,2250
2019-05-12,2018,8,32,132,577.8,0.36,5,Dry,42,9,8,6,82,147,0.25,430.8,0.75,430.8,0,0,0,0,-6,6,42,9,8,0,88,490,990,966.2,23.8,0.208,0.102,0.0043,0.311,0.0131,2,0.233,0.544,0.0229,23.3,0.957,0.98,0.938,47,46.1,92.1,2210
2019-05-13,2018,8,33,133,570.42,0.37,5,Dry,42,9,8,6,82,147,0.26,423.4,0.74,423.4,0,0,0,0,-6,6,42,9,8,0,88,482,990,966.2,23.8,0.206,0.0989,0.00415,0.305,0.0128,2,0.228,0.533,0.0224,23.3,0.956,0.98,0.937,46.3,45.3,90.7,2180
2019-05-14,2018,8,33,134,561.94,0.37,5,Dry,42,9,8,6,82,147,0.26,414.9,0.74,414.9,0,0,0,0,-6,6,42,9,8,0,88,474,990,966.1,23.9,0.203,0.0949,0.00397,0.298,0.0125,2,0.223,0.52,0.0218,23.4,0.956,0.98,0.937,45.4,44.5,89,2140
2019-05-15,2018,8,33,135,554.01,0.38,5,Dry,42,9,8,6,82,147,0.27,407,0.73,407,0,0,0,0,-6,6,42,9,8,0,88,466,990,966.1,23.9,0.2,0.0911,0.00381,0.291,0.0122,2,0.217,0.508,0.0213,23.4,0.955,0.98,0.936,44.6,43.7,87.4,2100
2019-05-16,2018,8,33,136,546.08,0.38,5,Dry,42,9,8,6,82,147,0.27,399.1,0.73,399.1,0,0,0,0,-6,6,42,9,8,0,88,458,990,966.1,23.9,0.197,0.0874,0.00365,0.285,0.0119,2,0.212,0.496,0.0207,23.4,0.955,0.98,0.936,43.8,42.9,85.9,2060
2019-05-17,2018,8,33,137,538.15,0.38,5,Dry,42,9,8,6,82,147,0.27,391.1,0.73,391.1,0,0,0,0,-6,6,42,9,8,0,88,450,990,966,24,0.194,0.0836,0.00349,0.278,0.0116,2,0.207,0.485,0.0202,23.5,0.954,0.98,0.935,43,42.1,84.2,2020
2019-05-18,2018,8,33,138,529.68,0.39,5,Dry,42,9,8,6,82,147,0.28,382.7,0.72,382.7,0,0,0,0,-6,6,42,9,8,0,88,442,990,966,24,0.191,0.0796,0.00332,0.271,0.0113,2,0.201,0.472,0.0196,23.5,0.953,0.98,0.934,42.1,41.3,82.5,1980
2019-05-19,2018,8,33,139,521.2,0.39,5,Dry,42,9,8,6,82,147,0.28,374.2,0.72,374.2,0,0,0,0,-6,6,42,9,8,0,88,433,990,965.9,24.1,0.188,0.0756,0.00314,0.264,0.011,2,0.195,0.459,0.0191,23.6,0.952,0.979,0.931,41.2,40.3,80.6,1940
2019-05-20,2018,8,34,140,512.72,0.4,5,Dry,42,9,8,6,82,147,0.29,365.7,0.71,365.7,0,0,0,0,-6,6,42,9,8,0,88,425,990,965.9,24.1,0.185,0.0716,0.00297,0.257,0.0107,2,0.189,0.446,0.0185,23.6,0.951,0.977,0.928,40.3,39.4,78.7,1890
2019-05-21,2018,8,34,141,504.25,0.4,5,Dry,42,9,8,6,82,147,0.29,357.3,0.71,357.3,0,0,0,0,-6,6,42,9,8,0,88,416,990,965.9,24.1,0.182,0.0676,0.0028,0.25,0.0104,2,0.184,0.434,0.018,23.7,0.949,0.975,0.925,39.4,38.4,76.8,1840
2019-05-22,2018,8,34,142,496.32,0.41,5,Dry,42,9,8,6,82,147,0.3,349.3,0.7,349.3,0,0,0,0,-6,6,42,9,8,0,88,408,990,965.8,24.2,0.18,0.0639,0.00264,0.244,0.0101,2,0.178,0.422,0.0175,23.7,0.948,0.973,0.923,38.6,37.5,75.1,1800
2019-05-23,2018,8,34,143,488.39,0.41,5,Dry,42,9,8,6,82,147,0.3,341.4,0.7,341.4,0,0,0,0,-6,6,42,9,8,0,88,400,990,965.8,24.2,0.177,0.0601,0.00248,0.237,0.00979,2,0.173,0.41,0.0169,23.8,0.947,0.971,0.92,37.7,36.6,73.3,1760
2019-05-24,2018,8,34,144,480.46,0.42,5,Dry,42,9,8,6,82,147,0.31,333.5,0.69,333.5,0,0,0,0,-6,6,42,9,8,0,88,392,990,965.8,24.2,0.174,0.0564,0.00233,0.23,0.00951,2,0.168,0.398,0.0164,23.8,0.946,0.97,0.918,36.9,35.8,71.5,1720
2019-05-25,2018,8,34,145,472.53,0.43,5,Dry,42,9,8,6,82,147,0.31,325.5,0.69,325.5,0,0,0,0,-6,6,42,9,8,0,88,385,990,965.7,24.3,0.171,0.0527,0.00217,0.224,0.00922,2,0.162,0.386,0.0159,23.9,0.945,0.97,0.916,36,34.9,69.9,1680
2019-05-26,2018,8,34,146,465.69,0.43,5,Dry,42,9,8,6,82,147,0.32,318.7,0.68,318.7,0,0,0,0,-6,6,42,9,8,0,88,378,990,965.7,24.3,0.169,0.0494,0.00203,0.218,0.00898,2,0.158,0.376,0.0155,23.9,0.944,0.97,0.915,35.3,34.2,68.5,1640
2019-05-27,2018,8,35,147,458.31,0.44,5,Dry,42,9,8,6,82,147,0.32,311.3,0.68,311.3,0,0,0,0,-6,6,42,9,8,0,88,370,990,965.7,24.3,0.166,0.0459,0.00189,0.212,0.00872,2,0.153,0.365,0.015,24,0.943,0.97,0.914,34.5,33.5,66.9,1610
2019-05-28,2018,8,35,148,450.93,0.44,5,Dry,42,9,8,6,82,147,0.33,303.9,0.67,303.9,0,0,0,0,-6,6,42,9,8,0,88,363,990,965.6,24.4,0.164,0.0425,0.00174,0.206,0.00846,2,0.148,0.354,0.0145,24,0.941,0.97,0.913,33.7,32.7,65.4,1570
2019-05-29,2018,8,35,149,443.54,0.45,5,Dry,42,9,8,6,82,147,0.33,296.5,0.67,296.5,0,0,0,0,-6,6,42,9,8,0,88,356,990,965.6,24.4,0.161,0.039,0.0016,0.2,0.00819,2,0.143,0.343,0.014,24.1,0.94,0.97,0.912,32.9,31.9,63.8,1530
2019-05-30,2018,8,35,150,436.16,0.45,5,Dry,42,9,8,6,82,147,0.34,289.2,0.66,289.2,0,0,0,0,-6,6,42,9,8,0,88,348,990,965.6,24.4,0.158,0.0355,0.00145,0.194,0.00793,2,0.138,0.332,0.0136,24.1,0.938,0.97,0.91,32.1,31.1,62.2,1490
2019-05-31,2018,8,35,151,429.32,0.46,5,Dry,42,9,8,6,82,147,0.34,282.3,0.66,282.3,0,0,0,0,-6,6,42,9,8,0,88,341,990,965.5,24.5,0.156,0.0323,0.00132,0.188,0.00769,2,0.133,0.321,0.0131,24.1,0.937,0.97,0.909,31.3,30.4,60.8,1460
2019-06-01,2018,9,35,152,423.58,0.46,5,Dry,39,9,7,5,59,119,0.28,304.6,0.72,304.6,0,0,0,0,-5,5,39,9,7,0,64,360,990,965.5,24.5,0.162,0.0428,0.00175,0.205,0.00838,2,0.148,0.353,0.0144,24.1,0.941,0.97,0.913,33.9,32.9,65.8,1580
2019-06-02,2018,9,35,153,417.29,0.47,5,Dry,39,9,7,5,59,119,0.28,298.3,0.71,298.3,0,0,0,0,-5,5,39,9,7,0,64,353,990,965.5,24.5,0.16,0.0398,0.00162,0.2,0.00816,2,0.144,0.344,0.014,24.2,0.94,0.97,0.912,33.3,32.3,64.5,1550
2019-06-03,2018,9,36,154,411,0.47,5,Dry,39,9,7,5,59,119,0.29,292,0.71,292,0,0,0,0,-5,5,39,9,7,0,64,347,990,965.4,24.6,0.158,0.0368,0.0015,0.195,0.00794,2,0.14,0.334,0.0136,24.2,0.939,0.97,0.911,32.6,31.6,63.2,1520
2019-06-04,2018,9,36,155,404.72,0.48,5,Dry,39,9,7,5,59,119,0.29,285.7,0.71,285.7,0,0,0,0,-5,5,39,9,7,0,64,341,990,965.4,24.6,0.156,0.0339,0.00138,0.19,0.00772,2,0.135,0.325,0.0132,24.3,0.937,0.97,0.909,31.9,30.9,61.8,1480
2019-06-05,2018,9,36,156,398.97,0.48,5,Dry,39,9,7,5,59,119,0.3,280,0.7,280,0,0,0,0,-5,5,39,9,7,0,64,335,990,965.4,24.6,0.154,0.0311,0.00127,0.185,0.00751,2,0.131,0.316,0.0129,24.3,0.936,0.97,0.908,31.2,30.3,60.6,1450
2019-06-06,2018,9,36,157,393.23,0.49,5,Dry,39,9,7,5,59,119,0.3,274.2,0.7,274.2,0,0,0,0,-5,5,39,9,7,0,64,329,990,965.4,24.6,0.152,0.0284,0.00115,0.18,0.00731,2,0.128,0.308,0.0125,24.3,0.935,0.97,0.907,30.6,29.7,59.3,1420
2019-06-07,2018,9,36,158,387.49,0.49,5,Dry,39,9,7,5,59,119,0.31,268.5,0.69,268.5,0,0,0,0,-5,5,39,9,7,0,64,323,990,965.3,24.7,0.15,0.0257,0.00104,0.175,0.00711,2,0.124,0.299,0.0121,24.4,0.934,0.97,0.906,29.9,29,58.1,1390
2019-06-08,2018,9,36,159,382.84,0.5,5,Dry,39,9,7,5,59,119,0.31,263.8,0.69,263.8,0,0,0,0,-5,5,39,9,7,0,64,319,990,965.3,24.7,0.148,0.0235,0.000953,0.172,0.00695,2,0.121,0.292,0.0118,24.4,0.933,0.97,0.905,29.4,28.5,57.1,1370
2019-06-09,2018,9,36,160,377.64,0.5,5,Dry,39,9,7,5,59,119,0.32,258.6,0.69,258.6,0,0,0,0,-5,5,39,9,7,0,64,314,990,965.3,24.7,0.146,0.0211,0.000853,0.167,0.00677,2,0.117,0.284,0.0115,24.4,0.931,0.97,0.904,28.9,28,56,1340
2019-06-10,2018,9,37,161,372.45,0.51,5,Dry,39,9,7,5,59,119,0.32,253.4,0.68,253.4,0,0,0,0,-5,5,39,9,7,0,64,308,990,965.3,24.7,0.144,0.0186,0.000753,0.163,0.00659,2,0.114,0.277,0.0112,24.5,0.93,0.97,0.902,28.3,27.4,54.9,1320
2019-06-11,2018,9,37,162,367.25,0.51,5,Dry,39,9,7,5,59,119,0.32,248.3,0.68,248.3,0,0,0,0,-5,5,39,9,7,0,64,303,990,965.2,24.8,0.143,0.0169,0.00068,0.159,0.00644,2,0.11,0.269,0.0109,24.5,0.929,0.97,0.901,27.7,26.9,53.7,1290
2019-06-12,2018,9,37,163,362.06,0.52,5,Dry,39,9,7,5,59,119,0.33,243.1,0.67,243.1,0,0,0,0,-5,5,39,9,7,0,64,298,990,965.2,24.8,0.141,0.0164,0.000662,0.157,0.00634,2,0.107,0.264,0.0106,24.5,0.927,0.97,0.899,27.1,26.3,52.6,1260
2019-06-13,2018,9,37,164,357.41,0.52,5,Dry,39,9,7,5,59,119,0.33,238.4,0.67,238.4,0,0,0,0,-5,5,39,9,7,0,64,293,990,965.2,24.8,0.139,0.016,0.000645,0.155,0.00625,2,0.103,0.259,0.0104,24.6,0.926,0.97,0.898,26.6,25.8,51.6,1240
2019-06-14,2018,9,37,165,352.76,0.53,5,Dry,39,9,7,5,59,119,0.34,233.8,0.66,233.8,0,0,0,0,-5,5,39,9,7,0,64,289,990,965.2,24.8,0.137,0.0156,0.000629,0.153,0.00616,2,0.1,0.253,0.0102,24.6,0.924,0.97,0.897,26,25.3,50.5,1210
2019-06-15,2018,9,37,166,348.11,0.53,5,Dry,39,9,7,5,59,119,0.34,229.1,0.66,229.1,0,0,0,0,-5,5,39,9,7,0,64,284,990,965.1,24.9,0.136,0.0152,0.000612,0.151,0.00608,1,0.252,0.403,0.0162,24.5,0.958,0.98,0.939,52.7,48.2,48.2,1160
2019-06-16,2018,9,37,167,343.47,0.54,5,Dry,39,9,7,5,59,119,0.35,224.5,0.65,224.5,0,0,0,0,-5,5,39,9,7,0,64,279,990,965.1,24.9,0.134,0.0148,0.000596,0.149,0.00599,1,0.246,0.395,0.0159,24.5,0.959,0.98,0.94,51.7,48.2,48.2,1160
2019-06-17,2018,9,38,168,339.91,0.54,5,Dry,39,9,7,5,59,119,0.35,220.9,0.65,220.9,0,0,0,0,-5,5,39,9,7,0,64,276,990,965.1,24.9,0.133,0.0145,0.000583,0.147,0.00592,1,0.241,0.388,0.0156,24.5,0.958,0.98,0.939,50.9,48.2,48.2,1160
2019-06-18,2018,9,38,169,335.81,0.54,5,Dry,39,9,7,5,59,119,0.35,216.8,0.65,216.8,0,0,0,0,-5,5,39,9,7,0,64,272,990,965.1,24.9,0.131,0.0142,0.000569,0.146,0.00584,1,0.235,0.381,0.0153,24.5,0.958,0.98,0.939,50,48.2,48.2,1160
2019-06-19,2018,9,38,170,331.71,0.55,5,Dry,39,9,7,5,59,119,0.36,212.7,0.64,212.7,0,0,0,0,-5,5,39,9,7,0,64,268,990,965.1,24.9,0.13,0.0138,0.000555,0.144,0.00577,1,0.23,0.374,0.015,24.6,0.957,0.98,0.938,49,48.1,48.1,1150
2019-06-20,2018,9,38,171,327.61,0.55,5,Dry,39,9,7,5,59,119,0.36,208.6,0.64,208.6,0,0,0,0,-5,5,39,9,7,0,64,264,990,965,25,0.129,0.0135,0.00054,0.142,0.00569,1,0.224,0.366,0.0147,24.6,0.956,0.98,0.937,48.1,47.2,47.2,1130
2019-06-21,2018,9,38,172,323.5,0.56,5,Dry,39,9,7,5,59,119,0.37,204.5,0.63,204.5,0,0,0,0,-5,5,39,9,7,0,64,260,990,965,25,0.127,0.0131,0.000526,0.14,0.00561,1,0.219,0.359,0.0144,24.6,0.956,0.98,0.936,47.2,46.2,46.2,1110
2019-06-22,2018,9,38,173,319.4,0.56,5,Dry,39,9,7,5,59,119,0.37,200.4,0.63,200.4,0,0,0,0,-5,5,39,9,7,0,64,255,990,965,25,0.126,0.0128,0.000511,0.138,0.00554,1,0.213,0.351,0.0141,24.7,0.955,0.98,0.936,46.3,45.3,45.3,1090
2019-06-23,2018,9,38,174,315.3,0.57,5,Dry,39,9,7,5,59,119,0.38,196.3,0.62,196.3,0,0,0,0,-5,5,39,9,7,0,64,251,990,965,25,0.124,0.0124,0.000497,0.137,0.00546,1,0.208,0.344,0.0138,24.7,0.954,0.98,0.935,45.3,44.4,44.4,1070
2019-06-24,2018,9,39,175,311.75,0.57,5,Dry,39,9,7,5,59,119,0.38,192.8,0.62,192.8,0,0,0,0,-5,5,39,9,7,0,64,248,990,965,25,0.123,0.0121,0.000485,0.135,0.0054,1,0.203,0.338,0.0135,24.7,0.953,0.98,0.934,44.5,43.6,43.6,1050
2019-06-25,2018,9,39,176,308.19,0.58,5,Dry,39,9,7,5,59,119,0.39,189.2,0.61,189.2,0,0,0,0,-5,5,39,9,7,0,64,244,990,964.9,25.1,0.122,0.0118,0.000472,0.134,0.00533,1,0.198,0.331,0.0132,24.7,0.951,0.98,0.932,43.7,42.8,42.8,1030
2019-06-26,2018,9,39,177,304.64,0.58,5,Dry,39,9,7,5,59,119,0.39,185.6,0.61,185.6,0,0,0,0,-5,5,39,9,7,0,64,241,990,964.9,25.1,0.12,0.0115,0.00046,0.132,0.00526,1,0.193,0.325,0.013,24.8,0.95,0.98,0.931,42.8,42,42,1010
2019-06-27,2018,9,39,178,301.08,0.58,5,Dry,39,9,7,5,59,119,0.4,182.1,0.6,182.1,0,0,0,0,-5,5,39,9,7,0,64,237,990,964.9,25.1,0.119,0.0112,0.000447,0.13,0.0052,1,0.188,0.319,0.0127,24.8,0.949,0.98,0.93,42,41.2,41.2,988
2019-06-28,2018,9,39,179,297.53,0.59,5,Dry,39,9,7,5,59,119,0.4,178.5,0.6,178.5,0,0,0,0,-5,5,39,9,7,0,64,234,990,964.9,25.1,0.118,0.0109,0.000435,0.129,0.00513,1,0.184,0.312,0.0124,24.8,0.948,0.979,0.928,41.2,40.3,40.3,967
2019-06-29,2018,9,39,180,295.07,0.59,5,Dry,39,9,7,5,59,119,0.4,176.1,0.6,176.1,0,0,0,0,-5,5,39,9,7,0,64,231,990,964.9,25.1,0.117,0.0107,0.000427,0.128,0.00509,1,0.18,0.308,0.0123,24.8,0.947,0.977,0.926,40.6,39.7,39.7,952
2019-06-30,2018,9,39,181,292.06,0.6,5,Dry,39,9,7,5,59,119,0.41,173.1,0.59,173.1,0,0,0,0,-5,5,39,9,7,0,64,228,990,964.9,25.1,0.116,0.0105,0.000416,0.126,0.00503,1,0.176,0.303,0.012,24.8,0.946,0.976,0.924,39.9,38.9,38.9,934
2019-07-01,2018,10,40,182,287.96,0.6,5,Dry,37,8,6,4,53,108,0.38,180,0.63,180,0,0,0,0,-4,4,37,8,6,0,57,231,990,964.9,25.1,0.117,0.011,0.000439,0.128,0.00509,1,0.185,0.314,0.0125,24.8,0.949,0.979,0.929,41.6,40.7,40.7,977
2019-07-02,2018,10,40,183,284.4,0.61,5,Dry,37,8,6,4,53,108,0.38,176.4,0.62,176.4,0,0,0,0,-4,4,37,8,6,0,57,227,990,964.8,25.2,0.116,0.0107,0.000427,0.127,0.00503,1,0.181,0.307,0.0122,24.9,0.947,0.978,0.926,40.7,39.8,39.8,956
2019-07-03,2018,10,40,184,280.85,0.61,5,Dry,37,8,6,4,53,108,0.39,172.8,0.61,172.8,0,0,0,0,-4,4,37,8,6,0,57,224,990,964.8,25.2,0.115,0.0104,0.000415,0.125,0.00496,1,0.176,0.301,0.0119,24.9,0.946,0.976,0.923,39.9,38.9,38.9,935
2019-07-04,2018,10,40,185,278.39,0.62,5,Dry,37,8,6,4,53,108,0.39,170.4,0.61,170.4,0,0,0,0,-4,4,37,8,6,0,57,221,990,964.8,25.2,0.114,0.0102,0.000406,0.124,0.00492,1,0.173,0.296,0.0118,24.9,0.946,0.975,0.922,39.3,38.3,38.3,920
2019-07-05,2018,10,40,186,275.38,0.62,5,Dry,37,8,6,4,53,108,0.39,167.4,0.61,167.4,0,0,0,0,-4,4,37,8,6,0,57,218,990,964.8,25.2,0.113,0.00998,0.000396,0.123,0.00486,1,0.168,0.291,0.0116,24.9,0.945,0.973,0.919,38.6,37.6,37.6,902
2019-07-06,2018,10,40,187,272.37,0.63,5,Dry,37,8,6,4,53,108,0.4,164.4,0.6,164.4,0,0,0,0,-4,4,37,8,6,0,57,215,990,964.8,25.2,0.112,0.00972,0.000386,0.121,0.00481,1,0.164,0.286,0.0113,24.9,0.944,0.972,0.917,37.9,36.8,36.8,884
2019-07-07,2018,10,40,188,269.36,0.63,5,Dry,37,8,6,4,53,108,0.4,161.4,0.6,161.4,0,0,0,0,-4,4,37,8,6,0,57,212,990,964.8,25.2,0.11,0.00947,0.000375,0.12,0.00476,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.2,36.1,36.1,866
2019-07-08,2018,10,41,189,266.36,0.64,5,Dry,37,8,6,4,53,108,0.41,158.4,0.59,158.4,0,0,0,0,-4,4,37,8,6,0,57,209,990,964.8,25.2,0.109,0.00921,0.000365,0.119,0.0047,1,0.156,0.275,0.0109,25,0.942,0.97,0.914,36.5,35.4,35.4,850
2019-07-09,2018,10,41,190,263.35,0.64,5,Dry,37,8,6,4,53,108,0.41,155.3,0.59,155.3,0,0,0,0,-4,4,37,8,6,0,57,206,990,964.8,25.2,0.108,0.00895,0.000355,0.117,0.00465,1,0.152,0.27,0.0107,25,0.941,0.97,0.913,35.8,34.7,34.7,833
2019-07-10,2018,10,41,191,260.34,0.65,5,Dry,37,8,6,4,53,108,0.41,152.3,0.58,152.3,0,0,0,0,-4,4,37,8,6,0,57,203,990,964.7,25.3,0.107,0.0087,0.000344,0.116,0.00459,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35.1,34,34,817
2019-07-11,2018,10,41,192,257.33,0.65,5,Dry,37,8,6,4,53,108,0.42,149.3,0.58,149.3,0,0,0,0,-4,4,37,8,6,0,57,200,990,964.7,25.3,0.106,0.00844,0.000334,0.115,0.00454,1,0.144,0.259,0.0102,25,0.939,0.97,0.911,34.4,33.4,33.4,801
2019-07-12,2018,10,41,193,254.32,0.66,5,Dry,37,8,6,4,53,108,0.42,146.3,0.57,146.3,0,0,0,0,-4,4,37,8,6,0,57,197,990,964.7,25.3,0.105,0.00819,0.000324,0.113,0.00448,1,0.14,0.253,0.01,25,0.938,0.97,0.909,33.7,32.7,32.7,784
2019-07-13,2018,10,41,194,251.86,0.66,5,Dry,37,8,6,4,53,108,0.43,143.9,0.57,143.9,0,0,0,0,-4,4,37,8,6,0,57,195,990,964.7,25.3,0.104,0.00798,0.000315,0.112,0.00444,1,0.137,0.249,0.00984,25,0.937,0.97,0.908,33.1,32.1,32.1,770
2019-07-14,2018,10,41,195,249.4,0.67,5,Dry,37,8,6,4,53,108,0.43,141.4,0.57,141.4,0,0,0,0,-4,4,37,8,6,0,57,192,990,964.7,25.3,0.103,0.00777,0.000307,0.111,0.00439,1,0.133,0.245,0.00967,25.1,0.936,0.97,0.907,32.5,31.5,31.5,757
2019-07-15,2018,10,42,196,246.94,0.67,5,Dry,37,8,6,4,53,108,0.44,138.9,0.56,138.9,0,0,0,0,-4,4,37,8,6,0,57,190,990,964.7,25.3,0.103,0.00756,0.000299,0.11,0.00435,1,0.13,0.24,0.00949,25.1,0.935,0.97,0.906,31.9,31,31,743
2019-07-16,2018,10,42,197,244.48,0.68,5,Dry,37,8,6,4,53,108,0.44,136.5,0.56,136.5,0,0,0,0,-4,4,37,8,6,0,57,187,990,964.7,25.3,0.102,0.00735,0.00029,0.109,0.0043,1,0.127,0.236,0.00931,25.1,0.933,0.97,0.905,31.4,30.4,30.4,730
2019-07-17,2018,10,42,198,242.02,0.69,5,Dry,37,8,6,4,53,108,0.45,134,0.55,134,0,0,0,0,-4,4,37,8,6,0,57,185,990,964.7,25.3,0.101,0.00714,0.000282,0.108,0.00426,1,0.123,0.231,0.00913,25.1,0.932,0.97,0.904,30.8,29.9,29.9,717
2019-07-18,2018,10,42,199,239.56,0.69,5,Dry,37,8,6,4,53,108,0.45,131.6,0.55,131.6,0,0,0,0,-4,4,37,8,6,0,57,183,990,964.6,25.4,0.1,0.00693,0.000273,0.107,0.00421,1,0.12,0.227,0.00895,25.1,0.931,0.97,0.903,30.2,29.3,29.3,703
2019-07-19,2018,10,42,200,237.1,0.7,5,Dry,37,8,6,4,53,108,0.46,129.1,0.54,129.1,0,0,0,0,-4,4,37,8,6,0,57,180,990,964.6,25.4,0.0991,0.00672,0.000265,0.106,0.00417,1,0.117,0.223,0.00877,25.2,0.93,0.97,0.902,29.6,28.7,28.7,690
2019-07-20,2018,10,42,201,234.64,0.7,5,Dry,37,8,6,4,53,108,0.46,126.6,0.54,126.6,0,0,0,0,-4,4,37,8,6,0,57,178,990,964.6,25.4,0.0982,0.00651,0.000257,0.105,0.00412,1,0.113,0.218,0.00859,25.2,0.929,0.97,0.901,29.1,28.2,28.2,676
2019-07-21,2018,10,42,202,232.18,0.71,5,Dry,37,8,6,4,53,108,0.47,124.2,0.54,124.2,0,0,0,0,-4,4,37,8,6,0,57,175,990,964.6,25.4,0.0974,0.00631,0.000248,0.104,0.00408,1,0.11,0.214,0.00842,25.2,0.928,0.97,0.9,28.5,27.6,27.6,663
2019-07-22,2018,10,43,203,230.81,0.71,5,Dry,37,8,6,4,53,108,0.47,122.8,0.53,122.8,0,0,0,0,-4,4,37,8,6,0,57,174,990,964.6,25.4,0.0969,0.00619,0.000244,0.103,0.00406,1,0.108,0.211,0.00832,25.2,0.927,0.97,0.899,28.1,27.3,27.3,655
2019-07-23,2018,10,43,204,228.89,0.72,5,Dry,37,8,6,4,53,108,0.47,120.9,0.53,120.9,0,0,0,0,-4,4,37,8,6,0,57,172,990,964.6,25.4,0.0962,0.00603,0.000237,0.102,0.00402,1,0.106,0.208,0.00818,25.2,0.926,0.97,0.898,27.7,26.9,26.9,644
2019-07-24,2018,10,43,205,226.98,0.73,5,Dry,37,8,6,4,53,108,0.48,119,0.52,119,0,0,0,0,-4,4,37,8,6,0,57,170,990,964.6,25.4,0.0955,0.00586,0.00023,0.101,0.00399,1,0.103,0.205,0.00804,25.2,0.925,0.97,0.897,27.2,26.4,26.4,634
