date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2019-07-25,2018,10,43,206,225.07,0.73,5,Dry,37,8,6,4,53,108,0.48,117.1,0.52,117.1,0,0,0,0,-4,4,37,8,6,0,57,168,990,964.6,25.4,0.0948,0.0057,0.000224,0.101,0.00395,1,0.101,0.201,0.0079,25.2,0.923,0.97,0.896,26.8,26,26,623
2019-07-26,2018,10,43,207,223.15,0.74,5,Dry,37,8,6,4,53,108,0.48,115.2,0.52,115.2,0,0,0,0,-4,4,37,8,6,0,57,166,990,964.5,25.5,0.0942,0.00554,0.000217,0.0997,0.00392,1,0.098,0.198,0.00776,25.3,0.922,0.97,0.894,26.3,25.5,25.5,612
2019-07-27,2018,10,43,208,221.24,0.74,5,Dry,37,8,6,4,53,108,0.49,113.2,0.51,113.2,0,0,0,0,-4,4,37,8,6,0,57,164,990,964.5,25.5,0.0935,0.00538,0.000211,0.0989,0.00388,1,0.0954,0.194,0.00763,25.3,0.921,0.97,0.893,25.8,25.1,25.1,602
2019-07-28,2018,10,43,209,219.32,0.75,5,Dry,37,8,6,4,53,108,0.49,111.3,0.51,111.3,0,0,0,0,-4,4,37,8,6,0,57,162,990,964.5,25.5,0.0928,0.00521,0.000205,0.098,0.00385,1,0.0928,0.191,0.00749,25.3,0.919,0.97,0.892,25.4,24.6,24.6,591
2019-07-29,2018,10,44,210,217.41,0.76,5,Dry,37,8,6,4,53,108,0.5,109.4,0.5,109.4,0,0,0,0,-4,4,37,8,6,0,57,160,990,964.5,25.5,0.0921,0.00505,0.000198,0.0972,0.00381,1,0.0902,0.187,0.00735,25.3,0.918,0.97,0.89,24.9,24.2,24.2,580
2019-07-30,2018,10,44,211,215.5,0.76,5,Dry,37,8,6,4,53,108,0.5,107.5,0.5,107.5,0,0,0,0,-4,4,37,8,6,0,57,159,990,964.5,25.5,0.0915,0.00489,0.000192,0.0964,0.00378,1,0.0876,0.184,0.00721,25.3,0.916,0.97,0.889,24.5,23.7,23.7,569
2019-07-31,2018,10,44,212,213.58,0.77,5,Dry,37,8,6,4,53,108,0.51,105.6,0.49,105.6,0,0,0,0,-4,4,37,8,6,0,57,157,990,964.5,25.5,0.0908,0.00472,0.000185,0.0955,0.00374,1,0.085,0.181,0.00708,25.3,0.915,0.97,0.887,24,23.3,23.3,559
2019-08-01,2018,11,44,213,211.67,0.78,5,Dry,34,7,5,3,44,93,0.44,118.7,0.56,118.7,0,0,0,0,-3,3,34,7,5,0,47,165,990,964.5,25.5,0.0936,0.00584,0.000229,0.0995,0.0039,1,0.103,0.202,0.00792,25.3,0.924,0.97,0.896,27.2,26.4,26.4,634
2019-08-02,2018,11,44,214,208.66,0.79,5,Dry,34,7,5,3,44,93,0.45,115.7,0.55,115.7,0,0,0,0,-3,3,34,7,5,0,47,162,990,964.5,25.5,0.0926,0.00558,0.000218,0.0982,0.00384,1,0.0986,0.197,0.0077,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2019-08-03,2018,11,44,215,206.2,0.8,5,Dry,34,7,5,3,44,93,0.45,113.2,0.55,113.2,0,0,0,0,-3,3,34,7,5,0,47,159,990,964.4,25.6,0.0917,0.00537,0.00021,0.0971,0.0038,1,0.0953,0.192,0.00753,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
2019-08-04,2018,11,44,216,203.74,0.8,5,Dry,34,7,5,3,44,93,0.46,110.7,0.54,110.7,0,0,0,0,-3,3,34,7,5,0,47,157,990,964.4,25.6,0.0908,0.00516,0.000202,0.096,0.00375,1,0.092,0.188,0.00735,25.4,0.918,0.97,0.891,25.3,24.6,24.6,589
2019-08-05,2018,11,45,217,201.28,0.81,5,Dry,34,7,5,3,44,93,0.46,108.3,0.54,108.3,0,0,0,0,-3,3,34,7,5,0,47,154,990,964.4,25.6,0.09,0.00495,0.000194,0.0949,0.00371,1,0.0887,0.184,0.00717,25.4,0,0,0,0,0,0,0
2019-08-06,2018,11,45,218,199.91,0.81,5,Dry,34,7,5,3,44,93,0.47,106.9,0.54,106.9,0,0,0,0,-3,3,34,7,5,0,47,153,990,964.4,25.6,0.0895,0.00484,0.000189,0.0943,0.00369,1,0.0868,0.181,0.00708,25.4,0,0,0,0,0,0,0
2019-08-07,2018,11,45,219,198,0.82,5,Dry,34,7,5,3,44,93,0.47,105,0.53,105,0,0,0,0,-3,3,34,7,5,0,47,151,990,964.4,25.6,0.0888,0.00468,0.000183,0.0935,0.00365,1,0.0843,0.178,0.00694,25.4,0,0,0,0,0,0,0
2019-08-08,2018,11,45,220,196.08,0.82,5,Dry,34,7,5,3,44,93,0.47,103.1,0.53,103.1,0,0,0,0,-3,3,34,7,5,0,47,149,990,964.4,25.6,0.0881,0.00451,0.000176,0.0927,0.00362,1,0.0817,0.174,0.00681,25.4,0,0,0,0,0,0,0
2019-08-09,2018,11,45,221,194.17,0.83,5,Dry,34,7,5,3,44,93,0.48,101.2,0.52,101.2,0,0,0,0,-3,3,34,7,5,0,47,147,990,964.4,25.6,0.0875,0.00435,0.00017,0.0918,0.00359,1,0.0791,0.171,0.00668,25.4,0,0,0,0,0,0,0
2019-08-10,2018,11,45,222,192.25,0.83,5,Dry,34,7,5,3,44,93,0.48,99.25,0.52,99.25,0,0,0,0,-3,3,34,7,5,0,47,145,990,964.4,25.6,0.0868,0.00419,0.000164,0.091,0.00356,1,0.0765,0.167,0.00655,25.4,0,0,0,0,0,0,0
2019-08-11,2018,11,45,223,190.34,0.84,5,Dry,34,7,5,3,44,93,0.49,97.34,0.51,97.34,0,0,0,0,-3,3,34,7,5,0,47,143,990,964.4,25.6,0.0861,0.00402,0.000157,0.0901,0.00352,1,0.0739,0.164,0.00641,25.4,0,0,0,0,0,0,0
2019-08-12,2018,11,46,224,188.43,0.85,5,Dry,34,7,5,3,44,93,0.49,95.43,0.51,95.43,0,0,0,0,-3,3,34,7,5,0,47,141,990,964.4,25.6,0.0854,0.00386,0.000151,0.0893,0.00349,1,0.0713,0.161,0.00628,25.4,0,0,0,0,0,0,0
2019-08-13,2018,11,46,225,186.51,0.85,5,Dry,34,7,5,3,44,93,0.5,93.51,0.5,93.51,0,0,0,0,-3,3,34,7,5,0,47,140,990,964.4,25.6,0.0848,0.0037,0.000145,0.0885,0.00346,1,0.0687,0.157,0.00615,25.4,0,0,0,0,0,0,0
2019-08-14,2018,11,46,226,184.6,0.86,5,Dry,34,7,5,3,44,93,0.5,91.6,0.5,91.6,0,0,0,0,-3,3,34,7,5,0,47,138,990,964.4,25.6,0.0841,0.00354,0.000138,0.0876,0.00343,1,0.0662,0.154,0.00601,25.4,0,0,0,0,0,0,0
2019-08-15,2018,11,46,227,182.68,0.86,5,Dry,34,7,5,3,44,93,0.51,89.68,0.49,89.68,0,0,0,0,-3,3,34,7,5,0,47,136,990,964.4,25.6,0.0834,0.00337,0.000132,0.0868,0.00339,1,0.0636,0.15,0.00588,25.4,0,0,0,0,0,0,0
2019-08-16,2018,11,46,228,180.77,0.87,5,Dry,34,7,5,3,44,93,0.51,87.77,0.49,87.77,0,0,0,0,-3,3,34,7,5,0,47,134,990,964.4,25.6,0.0827,0.00321,0.000126,0.086,0.00336,1,0.061,0.147,0.00575,25.4,0,0,0,0,0,0,0
2019-08-17,2018,11,46,229,179.4,0.88,5,Dry,34,7,5,3,44,93,0.52,86.4,0.48,86.4,0,0,0,0,-3,3,34,7,5,0,47,132,990,964.4,25.6,0.0823,0.00309,0.000121,0.0854,0.00334,1,0.0591,0.144,0.00565,25.4,0,0,0,0,0,0,0
2019-08-18,2018,11,46,230,178.04,0.88,5,Dry,34,7,5,3,44,93,0.52,85.04,0.48,85.04,0,0,0,0,-3,3,34,7,5,0,47,131,990,964.4,25.6,0.0818,0.00298,0.000117,0.0848,0.00332,1,0.0573,0.142,0.00556,25.4,0,0,0,0,0,0,0
2019-08-19,2018,11,47,231,176.67,0.88,5,Dry,34,7,5,3,44,93,0.53,83.67,0.47,83.67,0,0,0,0,-3,3,34,7,5,0,47,130,990,964.4,25.6,0.0813,0.00286,0.000112,0.0842,0.00329,1,0.0555,0.14,0.00546,25.4,0,0,0,0,0,0,0
2019-08-20,2018,11,47,232,175.3,0.89,5,Dry,34,7,5,3,44,93,0.53,82.3,0.47,82.3,0,0,0,0,-3,3,34,7,5,0,47,128,990,964.4,25.6,0.0808,0.00275,0.000107,0.0836,0.00327,1,0.0536,0.137,0.00537,25.4,0,0,0,0,0,0,0
2019-08-21,2018,11,47,233,173.93,0.89,5,Dry,34,7,5,3,44,93,0.54,80.93,0.47,80.93,0,0,0,0,-3,3,34,7,5,0,47,127,990,964.5,25.5,0.0803,0.00263,0.000103,0.083,0.00325,1,0.0518,0.135,0.00527,25.4,0,0,0,0,0,0,0
2019-08-22,2018,11,47,234,172.57,0.89,5,Dry,34,7,5,3,44,93,0.54,79.57,0.46,79.57,0,0,0,0,-3,3,34,7,5,0,47,126,990,964.5,25.5,0.0798,0.00251,0.0000984,0.0824,0.00322,1,0.0499,0.132,0.00518,25.4,0,0,0,0,0,0,0
2019-08-23,2018,11,47,235,171.2,0.89,5,Dry,34,7,5,3,44,93,0.54,78.2,0.46,78.2,0,0,0,0,-3,3,34,7,5,0,47,124,990,964.5,25.5,0.0794,0.0024,0.0000938,0.0818,0.0032,1,0.0481,0.13,0.00508,25.4,0,0,0,0,0,0,0
2019-08-24,2018,11,47,236,169.83,0.9,5,Dry,34,7,5,3,44,93,0.55,76.83,0.45,76.83,0,0,0,0,-3,3,34,7,5,0,47,123,990,964.5,25.5,0.0789,0.00228,0.0000893,0.0812,0.00318,1,0.0462,0.127,0.00499,25.4,0,0,0,0,0,0,0
2019-08-25,2018,11,47,237,168.47,0.9,5,Dry,34,7,5,3,44,93,0.55,75.47,0.45,75.47,0,0,0,0,-3,3,34,7,5,0,47,121,990,964.5,25.5,0.0784,0.00216,0.0000848,0.0806,0.00315,1,0.0444,0.125,0.00489,25.4,0,0,0,0,0,0,0
2019-08-26,2018,11,48,238,167.1,0.9,5,Dry,34,7,5,3,44,93,0.56,74.1,0.44,74.1,0,0,0,0,-3,3,34,7,5,0,47,120,990,964.5,25.5,0.0779,0.00205,0.0000802,0.08,0.00313,1,0.0425,0.123,0.0048,25.4,0,0,0,0,0,0,0
2019-08-27,2018,11,48,239,165.73,0.91,5,Dry,34,7,5,3,44,93,0.56,72.73,0.44,72.73,0,0,0,0,-3,3,34,7,5,0,47,119,990,964.5,25.5,0.0774,0.00193,0.0000757,0.0794,0.00311,1,0.0407,0.12,0.0047,25.4,0,0,0,0,0,0,0
2019-08-28,2018,11,48,240,164.36,0.91,5,Dry,34,7,5,3,44,93,0.57,71.36,0.43,71.36,0,0,0,0,-3,3,34,7,5,0,47,117,990,964.5,25.5,0.077,0.00182,0.0000711,0.0788,0.00309,1,0.0388,0.118,0.00461,25.4,0,0,0,0,0,0,0
2019-08-29,2018,11,48,241,163,0.91,5,Dry,34,7,5,3,44,93,0.57,70,0.43,70,0,0,0,0,-3,3,34,7,5,0,47,116,990,964.5,25.5,0.0765,0.0017,0.0000666,0.0782,0.00306,1,0.037,0.115,0.00451,25.4,0,0,0,0,0,0,0
2019-08-30,2018,11,48,242,161.63,0.91,5,Dry,34,7,5,3,44,93,0.57,68.63,0.42,68.63,0,0,0,0,-3,3,34,7,5,0,47,115,990,964.5,25.5,0.076,0.00158,0.000062,0.0776,0.00304,1,0.0352,0.113,0.00442,25.4,0,0,0,0,0,0,0
2019-08-31,2018,11,48,243,160.26,0.92,5,Dry,34,7,5,3,44,93,0.58,67.26,0.42,67.26,0,0,0,0,-3,3,34,7,5,0,47,113,990,964.5,25.5,0.0755,0.00147,0.0000575,0.077,0.00302,1,0.0333,0.11,0.00432,25.4,0,0,0,0,0,0,0
2019-09-01,2018,12,48,244,158.89,0.92,5,Dry,30,6,4,2,30,72,0.45,86.89,0.55,86.89,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0803,0.00314,0.000123,0.0835,0.00327,1,0.0598,0.143,0.00561,25.4,0.926,0.963,0.892,20,19.3,19.3,463
2019-09-02,2018,12,49,245,155.89,0.92,5,Dry,30,6,4,2,30,72,0.46,83.89,0.54,83.89,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0793,0.00288,0.000113,0.0821,0.00322,1,0.0558,0.138,0.0054,25.4,0.929,0.962,0.894,19.4,18.7,18.7,448
2019-09-03,2018,12,49,246,153.43,0.93,5,Dry,30,6,4,2,30,72,0.47,81.43,0.53,81.43,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0784,0.00267,0.000105,0.0811,0.00318,1,0.0524,0.133,0.00523,25.4,0.932,0.961,0.895,18.9,18.1,18.1,435
2019-09-04,2018,12,49,247,152.06,0.93,5,Dry,30,6,4,2,30,72,0.47,80.06,0.53,80.06,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.0779,0.00256,0.0001,0.0805,0.00315,1,0.0506,0.131,0.00514,25.4,0.934,0.96,0.896,18.6,17.9,17.9,429
2019-09-05,2018,12,49,248,150.14,0.93,5,Dry,30,6,4,2,30,72,0.48,78.14,0.52,78.14,0,0,0,0,-2,2,30,6,4,0,32,118,990,964.5,25.5,0.0772,0.00239,0.0000938,0.0796,0.00312,1,0.048,0.128,0.005,25.4,0.936,0.96,0.898,18.2,17.5,17.5,419
2019-09-06,2018,12,49,249,148.23,0.94,5,Dry,30,6,4,2,30,72,0.49,76.23,0.51,76.23,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0766,0.00223,0.0000874,0.0788,0.00309,1,0.0454,0.124,0.00487,25.4,0.938,0.96,0.901,17.8,17.1,17.1,410
2019-09-07,2018,12,49,250,146.32,0.94,5,Dry,30,6,4,2,30,72,0.49,74.32,0.51,74.32,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0759,0.00207,0.0000811,0.0779,0.00306,1,0.0428,0.121,0.00474,25.4,0.936,0.96,0.899,17.3,16.6,16.6,399
2019-09-08,2018,12,49,251,144.4,0.94,5,Dry,30,6,4,2,30,72,0.5,72.4,0.5,72.4,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.0752,0.0019,0.0000747,0.0771,0.00302,1,0.0402,0.117,0.0046,25.4,0.926,0.96,0.889,16.7,16,16,385
2019-09-09,2018,12,50,252,142.49,0.94,5,Dry,30,6,4,2,30,72,0.51,70.49,0.49,70.49,0,0,0,0,-2,2,30,6,4,0,32,110,990,964.5,25.5,0.0745,0.00174,0.0000683,0.0763,0.00299,1,0.0377,0.114,0.00447,25.4,0.916,0.96,0.879,16.1,15.4,15.4,370
2019-09-10,2018,12,50,253,140.57,0.94,5,Dry,30,6,4,2,30,72,0.51,68.57,0.49,68.57,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.0738,0.00158,0.0000619,0.0754,0.00296,1,0.0351,0.11,0.00433,25.4,0.905,0.96,0.869,15.5,14.8,14.8,356
2019-09-11,2018,12,50,254,139.21,0.95,5,Dry,30,6,4,2,30,72,0.52,67.21,0.48,67.21,0,0,0,0,-2,2,30,6,4,0,32,107,990,964.5,25.5,0.0734,0.00146,0.0000574,0.0748,0.00293,1,0.0332,0.108,0.00424,25.4,0.898,0.96,0.862,15,14.4,14.4,346
2019-09-12,2018,12,50,255,137.84,0.95,5,Dry,30,6,4,2,30,72,0.52,65.84,0.48,65.84,0,0,0,0,-2,2,30,6,4,0,32,106,990,964.5,25.5,0.0729,0.00135,0.0000528,0.0742,0.00291,1,0.0314,0.106,0.00414,25.4,0.89,0.96,0.854,14.6,14,14,336
2019-09-13,2018,12,50,256,136.47,0.95,5,Dry,30,6,4,2,30,72,0.53,64.47,0.47,64.47,0,0,0,0,-2,2,30,6,4,0,32,104,990,964.5,25.5,0.0724,0.00123,0.0000482,0.0736,0.00289,1,0.0295,0.103,0.00405,25.4,0.882,0.96,0.847,14.2,13.6,13.6,326
2019-09-14,2018,12,50,257,135.11,0.95,5,Dry,30,6,4,2,30,72,0.53,63.11,0.47,63.11,0,0,0,0,-2,2,30,6,4,0,32,103,990,964.5,25.5,0.0719,0.00111,0.0000437,0.073,0.00286,1,0.0277,0.101,0.00395,25.4,0.875,0.96,0.84,13.8,13.2,13.2,317
2019-09-15,2018,12,50,258,133.74,0.95,5,Dry,30,6,4,2,30,72,0.54,61.74,0.46,61.74,0,0,0,0,-2,2,30,6,4,0,32,102,990,964.5,25.5,0.0714,0.000998,0.0000391,0.0724,0.00284,1,0.0258,0.0983,0.00385,25.4,0,0,0,0,0,0,0
2019-09-16,2018,12,51,259,132.37,0.96,5,Dry,30,6,4,2,30,72,0.54,60.37,0.46,60.37,0,0,0,0,-2,2,30,6,4,0,32,100,990,964.5,25.5,0.071,0.000881,0.0000346,0.0718,0.00282,1,0.024,0.0958,0.00376,25.4,0,0,0,0,0,0,0
2019-09-17,2018,12,51,260,131,0.96,5,Dry,30,6,4,2,30,72,0.55,59,0.45,59,0,0,0,0,-2,2,30,6,4,0,32,99,990,964.5,25.5,0.0708,0.000765,0.00003,0.0716,0.00281,1,0.0222,0.0937,0.00368,25.4,0,0,0,0,0,0,0
2019-09-18,2018,12,51,261,129.64,0.96,5,Dry,30,6,4,2,30,72,0.56,57.64,0.45,57.64,0,0,0,0,-2,2,30,6,4,0,32,97.6,990,964.5,25.5,0.0708,0.000649,0.0000255,0.0715,0.0028,1,0.0203,0.0918,0.0036,25.4,0,0,0,0,0,0,0
2019-09-19,2018,12,51,262,128.27,0.96,5,Dry,30,6,4,2,30,72,0.56,56.27,0.44,56.27,0,0,0,0,-2,2,30,6,4,0,32,96.3,990,964.5,25.5,0.0708,0.000533,0.0000209,0.0714,0.0028,1,0.0185,0.0898,0.00352,25.4,0,0,0,0,0,0,0
2019-09-20,2018,12,51,263,126.9,0.96,5,Dry,30,6,4,2,30,72,0.57,54.9,0.43,54.9,0,0,0,0,-2,2,30,6,4,0,32,94.9,990,964.5,25.5,0.0708,0.000416,0.0000163,0.0712,0.00279,1,0.0166,0.0879,0.00345,25.4,0,0,0,0,0,0,0
2019-09-21,2018,12,51,264,125.54,0.97,5,Dry,30,6,4,2,30,72,0.57,53.54,0.43,53.54,0,0,0,0,-2,2,30,6,4,0,32,93.5,990,964.5,25.5,0.0708,0.000301,0.0000118,0.0711,0.00279,1,0.0148,0.0859,0.00337,25.4,0,0,0,0,0,0,0
2019-09-22,2018,12,51,265,125.26,0.97,5,Dry,30,6,4,2,30,72,0.57,53.26,0.42,53.26,0,0,0,0,-2,2,30,6,4,0,32,93.3,990,964.5,25.5,0.0708,0.000277,0.0000109,0.0711,0.00279,1,0.0144,0.0855,0.00335,25.4,0,0,0,0,0,0,0
2019-09-23,2018,12,52,266,124.44,0.97,5,Dry,30,6,4,2,30,72,0.58,52.44,0.42,52.44,0,0,0,0,-2,2,30,6,4,0,32,92.4,990,964.5,25.5,0.0708,0.000207,0.00000813,0.071,0.00279,1,0.0133,0.0843,0.00331,25.4,0,0,0,0,0,0,0
2019-09-24,2018,12,52,267,123.62,0.97,5,Dry,30,6,4,2,30,72,0.58,51.62,0.42,51.62,0,0,0,0,-2,2,30,6,4,0,32,91.6,990,964.5,25.5,0.0708,0.000138,0.0000054,0.071,0.00278,1,0.0122,0.0831,0.00326,25.4,0,0,0,0,0,0,0
2019-09-25,2018,12,52,268,122.8,0.97,5,Dry,30,6,4,2,30,72,0.59,50.8,0.41,50.8,0,0,0,0,-2,2,30,6,4,0,32,90.8,990,964.5,25.5,0.0708,0.000068,0.00000267,0.0709,0.00278,1,0.0111,0.082,0.00321,25.4,0,0,0,0,0,0,0
2019-09-26,2018,12,52,269,121.98,0.97,5,Dry,30,6,4,2,30,72,0.59,49.98,0.41,0,50,11,2,2,0,35,41,8,6,2,65,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-27,2018,12,52,270,121.16,0.97,5,Dry,30,6,4,2,30,72,0.59,49.16,0.41,0,49,11,1,1,-1,37,41,7,5,1,67,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-28,2018,12,52,271,120.34,0.97,5,Dry,30,6,4,2,30,72,0.6,48.34,0.4,0,48,11,1,1,-1,36,41,7,5,1,66,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-29,2018,12,52,272,119.52,0.97,5,Dry,30,6,4,2,30,72,0.6,47.52,0.4,0,48,11,1,1,-1,36,41,7,5,1,66,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-30,2018,12,53,273,118.7,0.97,5,Dry,30,6,4,2,30,72,0.61,46.7,0.39,0,47,11,1,1,-1,35,41,7,5,1,65,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-01,2019,1,1,274,116.79,0.97,5,Dry,24,4,2,2,20,52,0.45,64.79,0.56,64.79,0,0,0,0,-2,2,24,4,2,0,22,94.8,990,964.5,25.5,0.0708,0.00126,0.0000493,0.0721,0.00283,1,0.03,0.102,0.004,25.4,0.884,0.96,0.849,14.3,13.7,13.7,329
2019-10-02,2019,1,1,275,115.42,0.98,5,Dry,24,4,2,2,20,52,0.45,63.42,0.55,63.42,0,0,0,0,-2,2,24,4,2,0,22,93.4,990,964.5,25.5,0.0708,0.00114,0.0000447,0.072,0.00282,1,0.0281,0.1,0.00392,25.4,0.877,0.96,0.842,13.8,13.3,13.3,319
2019-10-03,2019,1,1,276,113.5,0.98,5,Dry,24,4,2,2,20,52,0.46,61.5,0.54,61.5,0,0,0,0,-2,2,24,4,2,0,22,91.5,990,964.5,25.5,0.0708,0.000978,0.0000383,0.0718,0.00282,1,0.0255,0.0973,0.00382,25.4,0,0,0,0,0,0,0
2019-10-04,2019,1,1,277,111.59,0.98,5,Dry,24,4,2,2,20,52,0.47,59.59,0.53,59.59,0,0,0,0,-2,2,24,4,2,0,22,89.6,990,964.5,25.5,0.0708,0.000815,0.000032,0.0716,0.00281,1,0.0229,0.0946,0.00371,25.4,0,0,0,0,0,0,0
2019-10-05,2019,1,1,278,110.22,0.98,5,Dry,24,4,2,2,20,52,0.47,58.22,0.53,58.22,0,0,0,0,-2,2,24,4,2,0,22,88.2,990,964.5,25.5,0.0708,0.000699,0.0000274,0.0715,0.0028,1,0.0211,0.0926,0.00363,25.4,0,0,0,0,0,0,0
2019-10-06,2019,1,1,279,108.86,0.98,5,Dry,24,4,2,2,20,52,0.48,56.86,0.52,56.86,0,0,0,0,-2,2,24,4,2,0,22,86.9,990,964.5,25.5,0.0708,0.000583,0.0000229,0.0714,0.0028,1,0.0193,0.0907,0.00356,25.4,0,0,0,0,0,0,0
2019-10-07,2019,1,1,280,107.49,0.98,5,Dry,24,4,2,2,20,52,0.48,55.49,0.52,55.49,0,0,0,0,-2,2,24,4,2,0,22,85.5,990,964.5,25.5,0.0708,0.000467,0.0000183,0.0713,0.0028,1,0.0174,0.0887,0.00348,25.4,0,0,0,0,0,0,0
2019-10-08,2019,1,2,281,106.12,0.98,5,Dry,24,4,2,2,20,52,0.49,54.12,0.51,54.12,0,0,0,0,-2,2,24,4,2,0,22,84.1,990,964.5,25.5,0.0708,0.00035,0.0000137,0.0712,0.00279,1,0.0156,0.0867,0.0034,25.4,0,0,0,0,0,0,0
2019-10-09,2019,1,2,282,105.85,0.98,5,Dry,24,4,2,2,20,52,0.49,53.85,0.51,53.85,0,0,0,0,-2,2,24,4,2,0,22,83.8,990,964.5,25.5,0.0708,0.000327,0.0000128,0.0712,0.00279,1,0.0152,0.0863,0.00339,25.4,0,0,0,0,0,0,0
2019-10-10,2019,1,2,283,106.12,0.98,5,Dry,24,4,2,2,20,52,0.49,54.12,0.51,54.12,0,0,0,0,-2,2,24,4,2,0,22,84.1,990,964.5,25.5,0.0708,0.00035,0.0000137,0.0712,0.00279,1,0.0156,0.0867,0.0034,25.4,0,0,0,0,0,0,0
2019-10-11,2019,1,2,284,106.94,0.98,5,Dry,24,4,2,2,20,52,0.49,54.94,0.51,54.94,0,0,0,0,-2,2,24,4,2,0,22,84.9,990,964.5,25.5,0.0708,0.00042,0.0000165,0.0712,0.00279,1,0.0167,0.0879,0.00345,25.4,0,0,0,0,0,0,0
2019-10-12,2019,1,2,285,106.12,0.98,5,Dry,24,4,2,2,20,52,0.49,54.12,0.51,54.12,0,0,0,0,-2,2,24,4,2,0,22,84.1,990,964.5,25.5,0.0708,0.00035,0.0000137,0.0712,0.00279,1,0.0156,0.0867,0.0034,25.4,0,0,0,0,0,0,0
2019-10-13,2019,1,2,286,105.3,0.98,5,Dry,24,4,2,2,20,52,0.49,53.3,0.51,53.3,0,0,0,0,-2,2,24,4,2,0,22,83.3,990,964.5,25.5,0.0708,0.00028,0.000011,0.0711,0.00279,1,0.0145,0.0856,0.00336,25.4,0,0,0,0,0,0,0
2019-10-14,2019,1,2,287,103.39,0.98,5,Dry,24,4,2,2,20,52,0.5,51.39,0.5,51.39,0,0,0,0,-2,2,24,4,2,0,22,81.4,990,964.5,25.5,0.0708,0.000118,0.00000463,0.0709,0.00278,1,0.0119,0.0828,0.00325,25.4,0,0,0,0,0,0,0
2019-10-15,2019,1,3,288,102.02,0.99,5,Dry,24,4,2,2,20,52,0.51,50.02,0.49,50.02,0,0,0,0,-2,2,24,4,2,0,22,80,990,964.5,25.5,0.0708,0.0000017,6.67e-8,0.0708,0.00278,1,0.01,0.0809,0.00317,25.4,0,0,0,0,0,0,0
2019-10-16,2019,1,3,289,100.65,0.99,5,Dry,24,4,2,2,20,52,0.52,48.65,0.48,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-17,2019,1,3,290,99.29,0.99,5,Dry,24,4,2,2,20,52,0.52,47.29,0.48,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-18,2019,1,3,291,97.92,0.99,5,Dry,24,4,2,2,20,52,0.53,45.92,0.47,0,46,10,1,1,-1,35,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-19,2019,1,3,292,96.55,0.99,5,Dry,24,4,2,2,20,52,0.54,44.55,0.46,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-20,2019,1,3,293,95.18,0.99,5,Dry,24,4,2,2,20,52,0.55,43.18,0.45,0,43,10,1,1,-1,32,34,5,3,1,52,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-21,2019,1,3,294,93.82,0.99,5,Dry,24,4,2,2,20,52,0.55,41.82,0.45,0,42,9,1,1,-1,32,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-22,2019,1,4,295,92.45,0.99,5,Dry,24,4,2,2,20,52,0.56,40.45,0.44,0,40,9,1,1,-1,30,33,5,3,1,50,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-23,2019,1,4,296,92.18,0.99,5,Dry,24,4,2,2,20,52,0.56,40.18,0.44,0,40,9,1,1,-1,30,33,5,3,1,50,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-24,2019,1,4,297,91.36,0.99,5,Dry,24,4,2,2,20,52,0.57,39.36,0.43,0,39,9,1,1,-1,29,33,5,3,1,49,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-25,2019,1,4,298,92.18,0.99,5,Dry,24,4,2,2,20,52,0.56,40.18,0.44,0,40,9,1,1,-1,30,33,5,3,1,50,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-26,2019,1,4,299,92.45,0.99,5,Dry,24,4,2,2,20,52,0.56,40.45,0.44,0,40,9,1,1,-1,30,33,5,3,1,50,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-27,2019,1,4,300,91.63,0.99,5,Dry,24,4,2,2,20,52,0.57,39.63,0.43,0,40,9,1,1,-1,30,33,5,3,1,50,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-28,2019,1,4,301,91.36,0.99,5,Dry,24,4,2,2,20,52,0.57,39.36,0.43,0,39,9,1,1,-1,29,33,5,3,1,49,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-29,2019,1,5,302,90.54,0.99,5,Dry,24,4,2,2,20,52,0.57,38.54,0.43,0,39,9,1,1,-1,29,33,5,3,1,49,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-30,2019,1,5,303,90.26,0.99,5,Dry,24,4,2,2,20,52,0.58,38.26,0.42,0,38,9,1,1,-1,28,33,5,3,1,48,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-31,2019,1,5,304,89.99,0.99,5,Dry,24,4,2,2,20,52,0.58,37.99,0.42,0,38,9,1,1,-1,28,33,5,3,1,48,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-01,2019,2,5,305,90.26,0.99,5,Dry,23,4,2,2,19,50,0.55,40.26,0.45,0,40,9,1,1,-1,30,32,5,3,1,49,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-02,2019,2,5,306,90.54,0.99,5,Dry,23,4,2,2,19,50,0.55,40.54,0.45,0,41,9,1,1,-1,31,32,5,3,1,50,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-03,2019,2,5,307,91.36,0.99,5,Dry,23,4,2,2,19,50,0.55,41.36,0.45,0,41,9,1,1,-1,31,32,5,3,1,50,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-04,2019,2,5,308,92.18,0.99,5,Dry,23,4,2,2,19,50,0.54,42.18,0.46,0,42,9,1,1,-1,32,32,5,3,1,51,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-05,2019,2,6,309,92.45,0.99,5,Dry,23,4,2,2,19,50,0.54,42.45,0.46,0,42,9,1,1,-1,32,32,5,3,1,51,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-06,2019,2,6,310,93.27,0.99,5,Dry,23,4,2,2,19,50,0.54,43.27,0.46,0,43,10,1,1,-1,32,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-07,2019,2,6,311,94.09,0.99,5,Dry,23,4,2,2,19,50,0.53,44.09,0.47,0,44,10,1,1,-1,33,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-08,2019,2,6,312,97.1,0.99,5,Dry,23,4,2,2,19,50,0.52,47.1,0.48,0,47,11,1,1,-1,35,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-09,2019,2,6,313,100.11,0.99,5,Dry,23,4,2,2,19,50,0.5,50.11,0.5,50.11,0,0,0,0,-2,2,23,4,2,0,21,79.1,990,964.5,25.5,0.0708,0.00000935,3.67e-7,0.0708,0.00278,1,0.0101,0.081,0.00318,25.4,0,0,0,0,0,0,0
2019-11-10,2019,2,6,314,100.93,0.99,5,Dry,23,4,2,2,19,50,0.49,50.93,0.51,50.93,0,0,0,0,-2,2,23,4,2,0,21,79.9,990,964.5,25.5,0.0708,0.000079,0.0000031,0.0709,0.00278,1,0.0113,0.0822,0.00322,25.4,0,0,0,0,0,0,0
2019-11-11,2019,2,6,315,101.75,0.99,5,Dry,23,4,2,2,19,50,0.49,51.75,0.51,51.75,0,0,0,0,-2,2,23,4,2,0,21,80.8,990,964.5,25.5,0.0708,0.000149,0.00000583,0.071,0.00278,1,0.0124,0.0833,0.00327,25.4,0,0,0,0,0,0,0
2019-11-12,2019,2,7,316,102.02,0.99,5,Dry,23,4,2,2,19,50,0.49,52.02,0.51,52.02,0,0,0,0,-2,2,23,4,2,0,21,81,990,964.5,25.5,0.0708,0.000172,0.00000673,0.071,0.00278,1,0.0127,0.0837,0.00328,25.4,0,0,0,0,0,0,0
2019-11-13,2019,2,7,317,105.57,0.98,5,Dry,23,4,2,2,19,50,0.47,55.57,0.53,55.57,0,0,0,0,-2,2,23,4,2,0,21,84.6,990,964.5,25.5,0.0708,0.000473,0.0000186,0.0713,0.0028,1,0.0175,0.0888,0.00348,25.4,0,0,0,0,0,0,0
2019-11-14,2019,2,7,318,108.58,0.98,5,Dry,23,4,2,2,19,50,0.46,58.58,0.54,58.58,0,0,0,0,-2,2,23,4,2,0,21,87.6,990,964.5,25.5,0.0708,0.000729,0.0000286,0.0716,0.00281,1,0.0216,0.0931,0.00365,25.4,0,0,0,0,0,0,0
2019-11-15,2019,2,7,319,108.31,0.98,5,Dry,23,4,2,2,19,50,0.46,58.31,0.54,58.31,0,0,0,0,-2,2,23,4,2,0,21,87.3,990,964.5,25.5,0.0708,0.000706,0.0000277,0.0715,0.00281,1,0.0212,0.0927,0.00364,25.4,0,0,0,0,0,0,0
2019-11-16,2019,2,7,320,110.77,0.98,5,Dry,23,4,2,2,19,50,0.45,60.77,0.55,60.77,0,0,0,0,-2,2,23,4,2,0,21,89.8,990,964.5,25.5,0.0708,0.000915,0.0000359,0.0717,0.00281,1,0.0245,0.0963,0.00378,25.4,0,0,0,0,0,0,0
2019-11-17,2019,2,7,321,112.14,0.98,5,Dry,23,4,2,2,19,50,0.45,62.14,0.55,62.14,0,0,0,0,-2,2,23,4,2,0,21,91.1,990,964.5,25.5,0.0708,0.00103,0.0000405,0.0719,0.00282,1,0.0264,0.0982,0.00385,25.4,0,0,0,0,0,0,0
2019-11-18,2019,2,7,322,115.14,0.98,5,Dry,23,4,2,2,19,50,0.43,65.14,0.57,65.14,0,0,0,0,-2,2,23,4,2,0,21,94.1,990,964.5,25.5,0.0708,0.00129,0.0000505,0.0721,0.00283,1,0.0304,0.103,0.00402,25.4,0.886,0.96,0.851,14.4,13.8,13.8,331
2019-11-19,2019,2,8,323,120.89,0.97,5,Dry,23,4,2,2,19,50,0.41,70.89,0.59,70.89,0,0,0,0,-2,2,23,4,2,0,21,99.9,990,964.5,25.5,0.0708,0.00178,0.0000696,0.0726,0.00285,1,0.0382,0.111,0.00435,25.4,0.918,0.96,0.882,16.2,15.6,15.6,373
2019-11-20,2019,2,8,324,122.8,0.97,5,Dry,23,4,2,2,19,50,0.41,72.8,0.59,72.8,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0715,0.00194,0.000076,0.0734,0.00288,1,0.0408,0.114,0.00448,25.4,0.929,0.96,0.891,16.8,16.2,16.2,388
2019-11-21,2019,2,8,325,121.43,0.97,5,Dry,23,4,2,2,19,50,0.41,71.43,0.59,71.43,0,0,0,0,-2,2,23,4,2,0,21,100,990,964.5,25.5,0.071,0.00182,0.0000714,0.0728,0.00285,1,0.0389,0.112,0.00438,25.4,0.921,0.96,0.884,16.4,15.7,15.7,377
2019-11-22,2019,2,8,326,123.35,0.97,5,Dry,23,4,2,2,19,50,0.41,73.35,0.59,73.35,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0717,0.00198,0.0000778,0.0736,0.00289,1,0.0415,0.115,0.00452,25.4,0.932,0.96,0.894,17,16.3,16.3,392
2019-11-23,2019,2,8,327,124.72,0.97,5,Dry,23,4,2,2,19,50,0.4,74.72,0.6,74.72,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0721,0.0021,0.0000824,0.0742,0.00291,1,0.0434,0.118,0.00461,25.4,0.939,0.96,0.901,17.5,16.8,16.8,402
2019-11-24,2019,2,8,328,124.44,0.97,5,Dry,23,4,2,2,19,50,0.4,74.44,0.6,74.44,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.072,0.00208,0.0000815,0.0741,0.00291,1,0.043,0.117,0.00459,25.4,0.938,0.96,0.9,17.4,16.7,16.7,400
2019-11-25,2019,2,8,329,123.62,0.97,5,Dry,23,4,2,2,19,50,0.4,73.62,0.6,73.62,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0717,0.00201,0.0000787,0.0738,0.00289,1,0.0419,0.116,0.00454,25.4,0.933,0.96,0.896,17.1,16.4,16.4,394
2019-11-26,2019,2,9,330,127.72,0.96,5,Dry,23,4,2,2,19,50,0.39,77.72,0.61,77.72,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0732,0.00236,0.0000924,0.0756,0.00296,1,0.0474,0.123,0.00482,25.4,0.937,0.96,0.899,18.1,17.4,17.4,417
2019-11-27,2019,2,9,331,130.18,0.96,5,Dry,23,4,2,2,19,50,0.38,80.18,0.62,80.18,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0741,0.00257,0.000101,0.0766,0.00301,1,0.0507,0.127,0.005,25.4,0.933,0.96,0.896,18.6,17.9,17.9,429
2019-11-28,2019,2,9,332,129.91,0.96,5,Dry,23,4,2,2,19,50,0.39,79.91,0.61,79.91,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.074,0.00254,0.0000997,0.0765,0.003,1,0.0504,0.127,0.00498,25.4,0.934,0.96,0.896,18.6,17.8,17.8,428
2019-11-29,2019,2,9,333,130.73,0.96,5,Dry,23,4,2,2,19,50,0.38,80.73,0.62,80.73,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0743,0.00261,0.000102,0.0769,0.00301,1,0.0515,0.128,0.00503,25.4,0.933,0.96,0.896,18.7,18,18,432
2019-11-30,2019,2,9,334,129.91,0.96,5,Dry,23,4,2,2,19,50,0.39,79.91,0.61,79.91,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.074,0.00254,0.0000997,0.0765,0.003,1,0.0504,0.127,0.00498,25.4,0.934,0.96,0.896,18.6,17.8,17.8,428
2019-12-01,2019,3,9,335,130.73,0.96,5,Dry,26,4,3,2,24,59,0.45,71.73,0.55,71.73,0,0,0,0,-2,2,26,4,3,0,26,105,990,964.5,25.5,0.0725,0.00185,0.0000724,0.0743,0.00292,1,0.0393,0.114,0.00446,25.4,0.923,0.96,0.886,16.5,15.8,15.8,380
2019-12-02,2019,3,9,336,134.83,0.95,5,Dry,26,4,3,2,24,59,0.44,75.83,0.56,75.83,0,0,0,0,-2,2,26,4,3,0,26,109,990,964.5,25.5,0.0739,0.0022,0.0000861,0.0761,0.00299,1,0.0449,0.121,0.00475,25.4,0.939,0.96,0.902,17.7,17,17,408
2019-12-03,2019,3,10,337,139.48,0.95,5,Dry,26,4,3,2,24,59,0.42,80.48,0.58,80.48,0,0,0,0,-2,2,26,4,3,0,26,113,990,964.5,25.5,0.0756,0.00259,0.000102,0.0782,0.00307,1,0.0511,0.129,0.00507,25.4,0.933,0.96,0.896,18.7,17.9,17.9,430
2019-12-04,2019,3,10,338,144.13,0.94,5,Dry,26,4,3,2,24,59,0.41,85.13,0.59,85.13,0,0,0,0,-2,2,26,4,3,0,26,118,990,964.5,25.5,0.0772,0.00299,0.000117,0.0802,0.00315,1,0.0574,0.138,0.0054,25.4,0.927,0.962,0.892,19.6,18.9,18.9,453
2019-12-05,2019,3,10,339,148.78,0.94,5,Dry,26,4,3,2,24,59,0.4,89.78,0.6,89.78,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.0789,0.00338,0.000133,0.0822,0.00323,1,0.0637,0.146,0.00572,25.4,0.921,0.964,0.889,20.6,19.8,19.8,476
2019-12-06,2019,3,10,340,152.33,0.93,5,Dry,26,4,3,2,24,59,0.39,93.33,0.61,93.33,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.0801,0.00368,0.000144,0.0838,0.00329,1,0.0685,0.152,0.00597,25.4,0.918,0.966,0.886,21.3,20.6,20.6,494
2019-12-07,2019,3,10,341,155.89,0.92,5,Dry,26,4,3,2,24,59,0.38,96.89,0.62,96.89,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0814,0.00399,0.000156,0.0854,0.00335,1,0.0733,0.159,0.00622,25.4,0.914,0.967,0.884,22,21.3,21.3,511
2019-12-08,2019,3,10,342,157.25,0.92,5,Dry,26,4,3,2,24,59,0.38,98.25,0.63,98.25,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0819,0.0041,0.000161,0.086,0.00337,1,0.0751,0.161,0.00631,25.4,0.913,0.968,0.883,22.3,21.6,21.6,518
2019-12-09,2019,3,10,343,158.07,0.92,5,Dry,26,4,3,2,24,59,0.37,99.07,0.63,99.07,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0821,0.00417,0.000163,0.0863,0.00338,1,0.0762,0.163,0.00637,25.4,0.912,0.968,0.883,22.5,21.7,21.7,522
2019-12-10,2019,3,11,344,157.25,0.92,5,Dry,26,4,3,2,24,59,0.38,98.25,0.63,98.25,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0819,0.0041,0.000161,0.086,0.00337,1,0.0751,0.161,0.00631,25.4,0.913,0.968,0.883,22.3,21.6,21.6,518
2019-12-11,2019,3,11,345,154.25,0.93,5,Dry,26,4,3,2,24,59,0.38,95.25,0.62,95.25,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0808,0.00385,0.000151,0.0846,0.00332,1,0.0711,0.156,0.0061,25.4,0.916,0.967,0.885,21.7,21,21,503
2019-12-12,2019,3,11,346,153.97,0.93,5,Dry,26,4,3,2,24,59,0.38,94.97,0.62,94.97,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0807,0.00382,0.00015,0.0845,0.00331,1,0.0707,0.155,0.00609,25.4,0.916,0.967,0.885,21.6,20.9,20.9,502
2019-12-13,2019,3,11,347,154.25,0.93,5,Dry,26,4,3,2,24,59,0.38,95.25,0.62,95.25,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0808,0.00385,0.000151,0.0846,0.00332,1,0.0711,0.156,0.0061,25.4,0.916,0.967,0.885,21.7,21,21,503
2019-12-14,2019,3,11,348,153.97,0.93,5,Dry,26,4,3,2,24,59,0.38,94.97,0.62,94.97,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0807,0.00382,0.00015,0.0845,0.00331,1,0.0707,0.155,0.00609,25.4,0.916,0.967,0.885,21.6,20.9,20.9,502
2019-12-15,2019,3,11,349,155.34,0.93,5,Dry,26,4,3,2,24,59,0.38,96.34,0.62,96.34,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0812,0.00394,0.000154,0.0851,0.00334,1,0.0726,0.158,0.00618,25.4,0.915,0.967,0.885,21.9,21.2,21.2,509
2019-12-16,2019,3,11,350,156.71,0.92,5,Dry,26,4,3,2,24,59,0.38,97.71,0.62,97.71,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0817,0.00406,0.000159,0.0857,0.00336,1,0.0744,0.16,0.00628,25.4,0.913,0.968,0.884,22.2,21.5,21.5,515
2019-12-17,2019,3,12,351,158.62,0.92,5,Dry,26,4,3,2,24,59,0.37,99.62,0.63,99.62,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0823,0.00422,0.000165,0.0866,0.00339,1,0.077,0.164,0.00641,25.4,0.911,0.969,0.883,22.6,21.9,21.9,525
2019-12-18,2019,3,12,352,160.54,0.92,5,Dry,26,4,3,2,24,59,0.37,101.5,0.63,101.5,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.083,0.00438,0.000172,0.0874,0.00342,1,0.0796,0.167,0.00654,25.4,0.912,0.97,0.884,23,22.3,22.3,536
2019-12-19,2019,3,12,353,158.62,0.92,5,Dry,26,4,3,2,24,59,0.37,99.62,0.63,99.62,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0823,0.00422,0.000165,0.0866,0.00339,1,0.077,0.164,0.00641,25.4,0.911,0.969,0.883,22.6,21.9,21.9,525
2019-12-20,2019,3,12,354,159.44,0.92,5,Dry,26,4,3,2,24,59,0.37,100.4,0.63,100.4,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0826,0.00429,0.000168,0.0869,0.00341,1,0.0781,0.165,0.00647,25.4,0.911,0.969,0.883,22.8,22,22,529
2019-12-21,2019,3,12,355,163.54,0.91,5,Dry,26,4,3,2,24,59,0.36,104.5,0.64,104.5,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0841,0.00464,0.000182,0.0887,0.00348,1,0.0836,0.172,0.00675,25.4,0.914,0.97,0.887,23.8,23,23,553
2019-12-22,2019,3,12,356,166.55,0.9,5,Dry,26,4,3,2,24,59,0.35,107.5,0.65,107.5,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0851,0.00489,0.000192,0.09,0.00353,1,0.0877,0.178,0.00696,25.4,0.916,0.97,0.889,24.5,23.8,23.8,570
2019-12-23,2019,3,12,357,165.73,0.91,5,Dry,26,4,3,2,24,59,0.36,106.7,0.64,106.7,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0848,0.00482,0.000189,0.0897,0.00351,1,0.0866,0.176,0.0069,25.4,0.916,0.97,0.888,24.3,23.6,23.6,566
2019-12-24,2019,3,13,358,163.82,0.91,5,Dry,26,4,3,2,24,59,0.36,104.8,0.64,104.8,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0842,0.00466,0.000183,0.0888,0.00348,1,0.084,0.173,0.00677,25.4,0.914,0.97,0.887,23.8,23.1,23.1,555
2019-12-25,2019,3,13,359,163.54,0.91,5,Dry,26,4,3,2,24,59,0.36,104.5,0.64,104.5,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0841,0.00464,0.000182,0.0887,0.00348,1,0.0836,0.172,0.00675,25.4,0.914,0.97,0.887,23.8,23,23,553
2019-12-26,2019,3,13,360,166,0.91,5,Dry,26,4,3,2,24,59,0.35,107,0.65,107,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0849,0.00485,0.00019,0.0898,0.00352,1,0.0869,0.177,0.00692,25.4,0.916,0.97,0.888,24.4,23.6,23.6,567
2019-12-27,2019,3,13,361,172.29,0.89,5,Dry,26,4,3,2,24,59,0.34,113.3,0.66,113.3,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.0872,0.00538,0.000211,0.0925,0.00362,1,0.0954,0.188,0.00736,25.4,0.92,0.97,0.893,25.9,25.1,25.1,604
2019-12-28,2019,3,13,362,178.58,0.88,5,Dry,26,4,3,2,24,59,0.33,119.6,0.67,119.6,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0894,0.00591,0.000231,0.0953,0.00373,1,0.104,0.199,0.0078,25.4,0.925,0.97,0.897,27.5,26.7,26.7,640
2019-12-29,2019,3,13,363,184.32,0.86,5,Dry,26,4,3,2,24,59,0.32,125.3,0.68,125.3,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0914,0.0064,0.00025,0.0978,0.00383,1,0.112,0.209,0.00819,25.4,0.929,0.97,0.901,28.9,28.1,28.1,674
2019-12-30,2019,3,13,364,186.79,0.85,5,Dry,26,4,3,2,24,59,0.32,127.8,0.68,127.8,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0923,0.00661,0.000259,0.0989,0.00387,1,0.115,0.214,0.00836,25.4,0.93,0.97,0.902,29.5,28.7,28.7,688
2019-12-31,2019,3,14,365,189.25,0.84,5,Dry,26,4,3,2,24,59,0.31,130.3,0.69,130.3,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0931,0.00682,0.000267,0.1,0.00391,1,0.118,0.218,0.00853,25.4,0.931,0.97,0.903,30.1,29.2,29.2,702
2020-01-01,2019,4,14,1,193.89,0.83,5,Dry,29,5,4,2,33,73,0.38,120.9,0.62,120.9,0,0,0,0,-2,2,29,5,4,0,35,159,990,964.4,25.6,0.0916,0.00603,0.000235,0.0976,0.00382,1,0.106,0.203,0.00795,25.4,0.925,0.97,0.898,27.9,27,27,648
2020-01-02,2019,4,14,2,198.54,0.82,5,Dry,29,5,4,2,33,73,0.37,125.5,0.63,125.5,0,0,0,0,-2,2,29,5,4,0,35,164,990,964.4,25.6,0.0932,0.00642,0.000251,0.0997,0.00389,1,0.112,0.212,0.00827,25.4,0.929,0.97,0.901,29,28.2,28.2,676
2020-01-03,2019,4,14,3,202.1,0.81,5,Dry,29,5,4,2,33,73,0.36,129.1,0.64,129.1,0,0,0,0,-2,2,29,5,4,0,35,167,990,964.4,25.6,0.0945,0.00672,0.000263,0.101,0.00396,1,0.117,0.218,0.00852,25.4,0.93,0.97,0.902,29.9,29,29,695
2020-01-04,2019,4,14,4,206.2,0.8,5,Dry,29,5,4,2,33,73,0.35,133.2,0.65,133.2,0,0,0,0,-2,2,29,5,4,0,35,171,990,964.4,25.6,0.096,0.00707,0.000277,0.103,0.00403,1,0.122,0.225,0.00882,25.3,0.932,0.97,0.904,30.8,29.9,29.9,718
2020-01-05,2019,4,14,5,209.75,0.78,5,Dry,29,5,4,2,33,73,0.35,136.8,0.65,136.8,0,0,0,0,-2,2,29,5,4,0,35,175,990,964.5,25.5,0.0972,0.00737,0.000289,0.105,0.00409,1,0.127,0.232,0.00907,25.3,0.933,0.97,0.905,31.7,30.7,30.7,737
2020-01-06,2019,4,14,6,212.22,0.77,5,Dry,29,5,4,2,33,73,0.34,139.2,0.66,139.2,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.0981,0.00758,0.000297,0.106,0.00414,1,0.13,0.236,0.00925,25.3,0.934,0.97,0.906,32.3,31.3,31.3,751
2020-01-07,2019,4,15,7,213.58,0.77,5,Dry,29,5,4,2,33,73,0.34,140.6,0.66,140.6,0,0,0,0,-2,2,29,5,4,0,35,179,990,964.5,25.5,0.0986,0.0077,0.000302,0.106,0.00416,1,0.132,0.239,0.00935,25.3,0.935,0.97,0.907,32.6,31.6,31.6,758
2020-01-08,2019,4,15,8,216.59,0.76,5,Dry,29,5,4,2,33,73,0.34,143.6,0.66,143.6,0,0,0,0,-2,2,29,5,4,0,35,182,990,964.5,25.5,0.0996,0.00796,0.000312,0.108,0.00422,1,0.136,0.244,0.00957,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
2020-01-09,2019,4,15,9,219.6,0.75,5,Dry,29,5,4,2,33,73,0.33,146.6,0.67,146.6,0,0,0,0,-2,2,29,5,4,0,35,185,990,964.5,25.5,0.101,0.00821,0.000322,0.109,0.00427,1,0.14,0.249,0.00978,25.2,0.937,0.97,0.909,34,33,33,792
2020-01-10,2019,4,15,10,222.61,0.74,5,Dry,29,5,4,2,33,73,0.33,149.6,0.67,149.6,0,0,0,0,-2,2,29,5,4,0,35,188,990,964.5,25.5,0.102,0.00847,0.000332,0.11,0.00433,1,0.144,0.255,0.01,25.2,0.939,0.97,0.91,34.7,33.7,33.7,808
2020-01-11,2019,4,15,11,225.61,0.73,5,Dry,29,5,4,2,33,73,0.32,152.6,0.68,152.6,0,0,0,0,-2,2,29,5,4,0,35,191,990,964.6,25.4,0.103,0.00872,0.000343,0.112,0.00438,1,0.149,0.26,0.0102,25.2,0.94,0.97,0.911,35.4,34.4,34.4,825
2020-01-12,2019,4,15,12,229.72,0.72,5,Dry,29,5,4,2,33,73,0.32,156.7,0.68,156.7,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00907,0.000357,0.113,0.00446,1,0.154,0.267,0.0105,25.2,0.941,0.97,0.913,36.4,35.3,35.3,847
2020-01-13,2019,4,15,13,233.27,0.71,5,Dry,29,5,4,2,33,73,0.31,160.3,0.69,160.3,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.106,0.00937,0.000369,0.115,0.00452,1,0.159,0.274,0.0108,25.1,0.942,0.97,0.914,37.2,36.1,36.1,866
2020-01-14,2019,4,16,14,236.82,0.7,5,Dry,29,5,4,2,33,73,0.31,163.8,0.69,163.8,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00967,0.000381,0.116,0.00459,1,0.164,0.28,0.011,25.1,0.943,0.972,0.917,38,37,37,887
2020-01-15,2019,4,16,15,240.38,0.69,5,Dry,29,5,4,2,33,73,0.3,167.4,0.7,167.4,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.00998,0.000393,0.118,0.00465,1,0.168,0.286,0.0113,25.1,0.944,0.974,0.919,38.9,37.8,37.8,908
2020-01-16,2019,4,16,16,245.57,0.68,5,Dry,29,5,4,2,33,73,0.3,172.6,0.7,172.6,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0104,0.000411,0.12,0.00475,1,0.175,0.296,0.0117,25,0.946,0.976,0.923,40.1,39.1,39.1,939
2020-01-17,2019,4,16,17,249.13,0.67,5,Dry,29,5,4,2,33,73,0.29,176.1,0.71,176.1,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000424,0.122,0.00481,1,0.18,0.302,0.0119,25,0.947,0.978,0.926,40.9,40,40,960
2020-01-18,2019,4,16,18,254.32,0.66,5,Dry,29,5,4,2,33,73,0.29,181.3,0.71,181.3,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0112,0.000441,0.124,0.00491,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42.1,41.3,41.3,991
2020-01-19,2019,4,16,19,257.88,0.65,5,Dry,29,5,4,2,33,73,0.28,184.9,0.72,184.9,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000454,0.126,0.00497,1,0.192,0.318,0.0126,25,0.95,0.98,0.931,43,42.1,42.1,1010
2020-01-20,2019,4,16,20,262.53,0.64,5,Dry,29,5,4,2,33,73,0.28,189.5,0.72,189.5,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.00047,0.128,0.00506,1,0.198,0.326,0.0129,24.9,0.951,0.98,0.932,44.1,43.2,43.2,1040
2020-01-21,2019,4,17,21,270.46,0.63,5,Dry,29,5,4,2,33,73,0.27,197.5,0.73,197.5,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.119,0.0125,0.000497,0.131,0.0052,1,0.209,0.34,0.0135,24.9,0.954,0.98,0.935,46,45,45,1080
2020-01-22,2019,4,17,22,277.29,0.62,5,Dry,29,5,4,2,33,73,0.26,204.3,0.74,204.3,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.000521,0.134,0.00533,1,0.218,0.352,0.014,24.8,0.955,0.98,0.936,47.5,46.6,46.6,1120
2020-01-23,2019,4,17,23,283.04,0.61,5,Dry,29,5,4,2,33,73,0.26,210,0.74,210,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.000541,0.137,0.00543,1,0.226,0.363,0.0144,24.8,0.957,0.98,0.937,48.9,47.9,47.9,1150
2020-01-24,2019,4,17,24,287.68,0.6,5,Dry,29,5,4,2,33,73,0.25,214.7,0.75,214.7,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000557,0.139,0.00552,1,0.232,0.371,0.0148,24.8,0.957,0.98,0.938,49.9,48.2,48.2,1160
2020-01-25,2019,4,17,25,293.97,0.59,5,Dry,29,5,4,2,33,73,0.25,221,0.75,221,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0145,0.000578,0.141,0.00563,1,0.241,0.382,0.0152,24.7,0.959,0.98,0.939,51.4,48.2,48.2,1160
2020-01-26,2019,4,17,26,301.9,0.58,5,Dry,29,5,4,2,33,73,0.24,228.9,0.76,228.9,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0152,0.000606,0.145,0.00578,2,0.097,0.242,0.00964,24.8,0.923,0.97,0.895,25.7,25,49.9,1200
2020-01-27,2019,4,17,27,311.47,0.57,5,Dry,29,5,4,2,33,73,0.23,238.5,0.77,238.5,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.016,0.00064,0.149,0.00595,2,0.103,0.253,0.0101,24.8,0.926,0.97,0.898,26.8,26,52.1,1250
2020-01-28,2019,4,18,28,319.4,0.56,5,Dry,29,5,4,2,33,73,0.23,246.4,0.77,246.4,0,0,0,0,-2,2,29,5,4,0,35,284,990,965,25,0.136,0.0167,0.000668,0.153,0.0061,2,0.109,0.261,0.0105,24.7,0.928,0.97,0.9,27.7,26.9,53.8,1290
2020-01-29,2019,4,18,29,327.33,0.55,5,Dry,29,5,4,2,33,73,0.22,254.3,0.78,254.3,0,0,0,0,-2,2,29,5,4,0,35,292,990,965,25,0.139,0.019,0.000763,0.158,0.00632,2,0.114,0.272,0.0109,24.7,0.93,0.97,0.902,28.6,27.8,55.6,1330
2020-01-30,2019,4,18,30,339.09,0.54,5,Dry,29,5,4,2,33,73,0.21,266.1,0.79,266.1,0,0,0,0,-2,2,29,5,4,0,35,304,990,965.1,24.9,0.143,0.0246,0.000988,0.167,0.00672,2,0.122,0.29,0.0116,24.6,0.933,0.97,0.905,30,29.1,58.1,1390
2020-01-31,2019,4,18,31,353.04,0.53,5,Dry,29,5,4,2,33,73,0.21,280,0.79,280,0,0,0,0,-2,2,29,5,4,0,35,318,990,965.2,24.8,0.148,0.0312,0.00126,0.179,0.00721,2,0.132,0.31,0.0125,24.5,0.936,0.97,0.908,31.5,30.6,61.1,1470
2020-02-01,2019,5,18,32,366.98,0.51,5,Dry,31,6,4,3,41,85,0.23,282,0.77,282,0,0,0,0,-3,3,31,6,4,0,44,323,990,965.2,24.8,0.15,0.0321,0.0013,0.182,0.00733,2,0.133,0.314,0.0127,24.5,0.936,0.97,0.908,31.7,30.7,61.4,1470
2020-02-02,2019,5,18,33,380.93,0.5,5,Dry,31,6,4,3,41,85,0.22,295.9,0.78,295.9,0,0,0,0,-3,3,31,6,4,0,44,337,990,965.3,24.7,0.154,0.0387,0.00157,0.193,0.00782,2,0.142,0.335,0.0136,24.4,0.939,0.97,0.911,33.2,32.2,64.4,1550
2020-02-03,2019,5,18,34,393.78,0.49,5,Dry,31,6,4,3,41,85,0.22,308.8,0.78,308.8,0,0,0,0,-3,3,31,6,4,0,44,350,990,965.4,24.6,0.159,0.0447,0.00182,0.204,0.00827,2,0.151,0.355,0.0144,24.3,0.942,0.97,0.913,34.6,33.6,67.2,1610
2020-02-04,2019,5,19,35,404.99,0.48,5,Dry,31,6,4,3,41,85,0.21,320,0.79,320,0,0,0,0,-3,3,31,6,4,0,44,361,990,965.4,24.6,0.163,0.05,0.00204,0.213,0.00867,2,0.158,0.371,0.0151,24.2,0.944,0.97,0.915,35.8,34.8,69.5,1670
2020-02-05,2019,5,19,36,417.84,0.47,5,Dry,31,6,4,3,41,85,0.2,332.8,0.8,332.8,0,0,0,0,-3,3,31,6,4,0,44,374,990,965.5,24.5,0.167,0.0561,0.00229,0.224,0.00912,2,0.167,0.391,0.0159,24.1,0.946,0.97,0.917,37.2,36.1,72.2,1730
2020-02-06,2019,5,19,37,430.69,0.46,5,Dry,31,6,4,3,41,85,0.2,345.7,0.8,345.7,0,0,0,0,-3,3,31,6,4,0,44,387,990,965.5,24.5,0.172,0.0622,0.00254,0.234,0.00957,2,0.176,0.41,0.0168,24.1,0.948,0.973,0.922,38.6,37.6,75.2,1800
2020-02-07,2019,5,19,38,444.64,0.45,5,Dry,31,6,4,3,41,85,0.19,359.6,0.81,359.6,0,0,0,0,-3,3,31,6,4,0,44,401,990,965.6,24.4,0.177,0.0688,0.00282,0.246,0.0101,2,0.185,0.431,0.0177,24,0.95,0.976,0.927,40.1,39.2,78.4,1880
2020-02-08,2019,5,19,39,458.04,0.44,5,Dry,31,6,4,3,41,85,0.19,373,0.81,373,0,0,0,0,-3,3,31,6,4,0,44,414,990,965.7,24.3,0.182,0.0751,0.00308,0.257,0.0105,2,0.194,0.451,0.0185,23.9,0.951,0.979,0.932,41.6,40.7,81.4,1950
2020-02-09,2019,5,19,40,474.17,0.43,5,Dry,31,6,4,3,41,85,0.18,389.2,0.82,389.2,0,0,0,0,-3,3,31,6,4,0,44,430,990,965.7,24.3,0.187,0.0827,0.00341,0.27,0.0111,2,0.205,0.475,0.0196,23.8,0.954,0.98,0.935,43.3,42.4,84.9,2040
2020-02-10,2019,5,19,41,492.49,0.41,5,Dry,31,6,4,3,41,85,0.17,407.5,0.83,407.5,0,0,0,0,-3,3,31,6,4,0,44,448,990,965.8,24.2,0.194,0.0913,0.00378,0.285,0.0118,2,0.218,0.503,0.0208,23.7,0.955,0.98,0.936,45.2,44.3,88.6,2130
2020-02-11,2019,5,20,42,509.17,0.4,5,Dry,31,6,4,3,41,85,0.17,424.2,0.83,424.2,0,0,0,0,-3,3,31,6,4,0,44,465,990,965.9,24.1,0.2,0.0992,0.00412,0.299,0.0124,2,0.229,0.528,0.0219,23.6,0.957,0.98,0.937,46.9,46,92,2210
2020-02-12,2019,5,20,43,525.85,0.39,5,Dry,31,6,4,3,41,85,0.16,440.9,0.84,440.9,0,0,0,0,-3,3,31,6,4,0,44,482,990,966,24,0.206,0.107,0.00446,0.313,0.013,2,0.24,0.553,0.023,23.5,0.958,0.98,0.939,48.6,47.6,95.3,2290
2020-02-13,2019,5,20,44,545.26,0.38,5,Dry,31,6,4,3,41,85,0.16,460.3,0.84,460.3,0,0,0,0,-3,3,31,6,4,0,44,501,990,966.1,23.9,0.212,0.116,0.00485,0.329,0.0137,2,0.253,0.582,0.0243,23.4,0.957,0.98,0.938,50.5,48.2,96.4,2310
2020-02-14,2019,5,20,45,570.14,0.37,5,Dry,31,6,4,3,41,85,0.15,485.1,0.85,485.1,0,0,0,0,-3,3,31,6,4,0,44,526,990,966.2,23.8,0.226,0.128,0.00537,0.354,0.0148,3,0.161,0.514,0.0216,23.3,0.945,0.97,0.916,34.9,33.9,102,2440
2020-02-15,2019,5,20,46,601.04,0.35,5,Dry,31,6,4,3,41,85,0.14,516,0.86,516,0,0,0,0,-3,3,31,6,4,0,44,557,990,966.3,23.7,0.243,0.146,0.00615,0.389,0.0164,3,0.175,0.564,0.0238,23.1,0.948,0.97,0.919,37,35.9,108,2580
2020-02-16,2019,5,20,47,634.13,0.34,5,Dry,31,6,4,3,41,85,0.13,549.1,0.87,549.1,0,0,0,0,-3,3,31,6,4,0,44,590,990,966.4,23.6,0.262,0.168,0.00712,0.43,0.0182,3,0.19,0.619,0.0263,22.9,0.951,0.974,0.926,39.2,38.1,114,2750
2020-02-17,2019,5,20,48,668.31,0.32,5,Dry,31,6,4,3,41,85,0.13,583.3,0.87,583.3,0,0,0,0,-3,3,31,6,4,0,44,624,990,966.6,23.4,0.281,0.191,0.00814,0.472,0.0201,3,0.205,0.677,0.0289,22.7,0.953,0.979,0.933,41.4,40.5,121,2910
2020-02-18,2019,5,21,49,707.41,0.3,5,Dry,31,6,4,3,41,85,0.12,622.4,0.88,622.4,0,0,0,0,-3,3,31,6,4,0,44,663,990,966.7,23.3,0.304,0.217,0.00932,0.52,0.0224,3,0.223,0.743,0.0319,22.5,0.955,0.98,0.936,43.8,42.9,129,3090
2020-02-19,2019,5,21,50,754.17,0.28,5,Dry,31,6,4,3,41,85,0.11,669.2,0.89,669.2,0,0,0,0,-3,3,31,6,4,0,44,710,990,966.9,23.1,0.33,0.248,0.0107,0.578,0.025,3,0.244,0.822,0.0356,22.3,0.957,0.98,0.938,46.6,45.7,137,3290
2020-02-20,2019,5,21,51,792.52,0.26,5,Dry,31,6,4,3,41,85,0.11,707.5,0.89,707.5,0,0,0,0,-3,3,31,6,4,0,44,749,990,967.1,22.9,0.352,0.274,0.0119,0.626,0.0273,3,0.261,0.886,0.0387,22,0.957,0.98,0.938,48.8,47.8,143,3440
2020-02-21,2019,5,21,52,832.25,0.25,5,Dry,31,6,4,3,41,85,0.1,747.3,0.9,747.3,0,0,0,0,-3,3,31,6,4,0,44,788,990,967.2,22.8,0.377,0.3,0.0132,0.677,0.0297,3,0.279,0.955,0.042,21.8,0.957,0.98,0.938,51,48.2,145,3470
2020-02-22,2019,5,21,53,874.21,0.23,5,Dry,31,6,4,3,41,85,0.097,789.2,0.9,789.2,0,0,0,0,-3,3,31,6,4,0,44,830,990,967.4,22.6,0.415,0.321,0.0142,0.736,0.0326,4,0.209,0.945,0.0418,21.7,0.953,0.976,0.93,39.9,39,156,3740
2020-02-23,2019,5,21,54,924.66,0.22,5,Dry,31,6,4,3,41,85,0.092,839.7,0.91,839.7,0,0,0,0,-3,3,31,6,4,0,44,881,990,967.6,22.4,0.461,0.345,0.0154,0.807,0.036,4,0.226,1.03,0.0461,21.4,0.954,0.98,0.935,42,41.1,165,3950
2020-02-24,2019,5,21,55,974.03,0.21,5,Dry,31,6,4,3,41,85,0.087,889,0.91,889,0,0,0,0,-3,3,31,6,4,0,44,930,990,967.8,22.2,0.506,0.369,0.0166,0.876,0.0394,4,0.243,1.12,0.0504,21.1,0.955,0.98,0.936,43.9,43,172,4130
2020-02-25,2019,5,22,56,1026.1,0.2,5,Dry,31,6,4,3,41,85,0.083,941.1,0.92,941.1,0,0,0,0,-3,3,31,6,4,0,44,982,990,968,22,0.554,0.394,0.0179,0.948,0.0431,4,0.26,1.21,0.0549,20.8,0.956,0.98,0.937,45.9,45,180,4320
2020-02-26,2019,5,22,57,1075.2,0.19,5,Dry,31,6,4,3,41,85,0.079,990.2,0.92,990.2,0,0,0,0,-3,3,31,6,4,0,44,1030,990,968.1,21.9,0.599,0.418,0.0191,1.02,0.0465,4,0.277,1.29,0.0592,20.6,0.956,0.98,0.937,47.7,46.8,187,4490
2020-02-27,2019,5,22,58,1115.3,0.18,5,Dry,31,6,4,3,41,85,0.076,1030,0.92,1030,0,0,0,0,-3,3,31,6,4,0,44,1070,990,968.3,21.7,0.656,0.491,0.0226,1.15,0.0528,4,0.286,1.43,0.0659,20.3,0.955,0.98,0.936,49,48,192,4610
2020-02-28,2019,5,22,59,1150.8,0.17,5,Dry,31,6,4,3,41,85,0.074,1066,0.93,1066,0,0,0,0,-3,3,31,6,4,0,44,1110,990,968.4,21.6,0.708,0.571,0.0264,1.28,0.0592,4,0.293,1.57,0.0727,20.1,0.955,0.98,0.936,50,48.2,193,4630
2020-02-29,2019,5,22,60,1181.4,0.17,5,Dry,31,6,4,3,41,85,0.072,1096,0.93,1096,0,0,0,0,-3,3,31,6,4,0,44,1140,990,968.5,21.5,0.753,0.64,0.0297,1.39,0.0647,4,0.299,1.69,0.0786,19.8,0.955,0.98,0.936,50.9,48.2,193,4630
2020-03-01,2019,6,22,61,1206.9,0.17,3,Normal,49,9,9,9,107,183,0.15,1024,0.85,1024,0,0,0,0,-9,9,49,9,9,0,116,1090,990,968.6,21.4,0.685,0.477,0.0222,1.16,0.0542,4,0.285,1.45,0.0674,20,0.955,0.98,0.936,48,47,188,4510
2020-03-02,2019,6,22,62,1226.9,0.16,3,Normal,49,9,9,9,107,183,0.15,1044,0.85,1044,0,0,0,0,-9,9,49,9,9,0,116,1110,990,968.6,21.4,0.714,0.522,0.0244,1.24,0.0578,4,0.289,1.52,0.0713,19.9,0.955,0.98,0.936,48.5,47.6,190,4570
2020-03-03,2019,6,23,63,1252.9,0.16,3,Normal,49,9,9,9,107,183,0.15,1070,0.85,1070,0,0,0,0,-9,9,49,9,9,0,116,1140,990,968.7,21.3,0.752,0.58,0.0272,1.33,0.0626,4,0.294,1.63,0.0763,19.7,0.954,0.98,0.935,49.3,48.2,193,4630
2020-03-04,2019,6,23,64,1279.2,0.16,3,Normal,49,9,9,9,107,183,0.14,1096,0.86,1096,0,0,0,0,-9,9,49,9,9,0,116,1160,990,968.8,21.2,0.791,0.639,0.0301,1.43,0.0674,4,0.299,1.73,0.0815,19.5,0.954,0.98,0.935,50,48.2,193,4630
2020-03-05,2019,6,23,65,1311.7,0.15,3,Normal,49,9,9,9,107,183,0.14,1129,0.86,1100,29,7,1,1,-8,28,56,10,10,1,135,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.069,4,0.3,1.76,0.0832,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
