date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2020-03-06,2019,6,23,66,1344.7,0.15,3,Normal,49,9,9,9,107,183,0.14,1162,0.86,1100,62,14,2,2,-7,51,63,11,11,2,158,1190,990,969,21,0.823,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0843,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
2020-03-07,2019,6,23,67,1378.1,0.14,3,Normal,49,9,9,9,107,183,0.13,1195,0.87,1100,95,21,3,3,-6,74,70,12,12,3,181,1190,990,969.1,20.9,0.836,0.648,0.031,1.48,0.071,4,0.3,1.78,0.0853,19.1,0.953,0.98,0.934,49.1,48.2,193,4620
2020-03-08,2019,6,23,68,1399.5,0.14,3,Normal,49,9,9,9,107,183,0.13,1217,0.87,1100,117,26,4,4,-5,88,75,13,13,4,195,1200,990,969.2,20.8,0.846,0.648,0.0311,1.49,0.0717,4,0.3,1.79,0.0861,19,0.953,0.98,0.934,48.9,48,192,4600
2020-03-09,2019,6,23,69,1421.1,0.14,3,Normal,49,9,9,9,107,183,0.13,1238,0.87,1100,138,31,4,4,-5,104,80,13,13,4,211,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.7,47.8,191,4580
2020-03-10,2019,6,24,70,1449.2,0.13,3,Normal,49,9,9,9,107,183,0.13,1266,0.87,1100,166,38,5,5,-4,122,87,14,14,5,229,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2020-03-11,2019,6,24,71,1477.4,0.13,3,Normal,49,9,9,9,107,183,0.12,1294,0.88,1100,194,44,6,6,-3,141,93,15,15,6,248,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2020-03-12,2019,6,24,72,1506,0.13,3,Normal,49,9,9,9,107,183,0.12,1323,0.88,1100,223,50,7,7,-2,161,99,16,16,7,268,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0753,4,0.3,1.84,0.0899,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
2020-03-13,2019,6,24,73,1534.7,0.12,3,Normal,49,9,9,9,107,183,0.12,1352,0.88,1100,252,51,8,8,-1,186,100,17,17,8,293,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2020-03-14,2019,6,24,74,1570.2,0.12,3,Normal,49,9,9,9,107,183,0.12,1387,0.88,1100,287,51,9,9,0,218,100,18,18,9,325,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2020-03-15,2019,6,24,75,1612.5,0.12,3,Normal,49,9,9,9,107,183,0.11,1430,0.89,1100,330,51,9,10,1,259,100,18,19,10,366,1240,990,969.8,20.2,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,46.9,46,184,4420
2020-03-16,2019,6,24,76,1662,0.11,3,Normal,49,9,9,9,107,183,0.11,1479,0.89,1100,379,51,9,12,2,305,100,18,21,11,412,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0782,4,0.3,1.86,0.0932,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2020-03-17,2019,6,25,77,1712.1,0.11,3,Normal,49,9,9,9,107,183,0.11,1529,0.89,1100,429,51,9,13,4,352,100,18,22,13,459,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.1,45.2,181,4340
2020-03-18,2019,6,25,78,1762.7,0.1,3,Normal,49,9,9,9,107,183,0.1,1580,0.9,1100,480,51,9,15,5,400,100,18,24,14,507,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2020-03-19,2019,6,25,79,1807.1,0.096,3,Normal,49,9,9,9,107,183,0.1,1624,0.9,1100,524,51,9,16,7,441,100,18,25,16,548,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2020-03-20,2019,6,25,80,1851.8,0.092,3,Normal,49,9,9,9,107,183,0.099,1669,0.9,1100,569,51,9,16,8,485,100,18,25,17,592,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2020-03-21,2019,6,25,81,1897,0.087,3,Normal,49,9,9,9,107,183,0.097,1714,0.9,1100,614,51,9,16,9,529,100,18,25,18,636,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
2020-03-22,2019,6,25,82,1935.5,0.082,3,Normal,49,9,9,9,107,183,0.095,1753,0.91,1100,653,51,9,16,11,566,100,18,25,20,673,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2020-03-23,2019,6,25,83,1981.4,0.077,3,Normal,49,9,9,9,107,183,0.092,1798,0.91,1100,698,51,9,16,12,610,100,18,25,21,717,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2020-03-24,2019,6,26,84,2020.6,0.073,3,Normal,49,9,9,9,107,183,0.091,1838,0.91,1100,738,51,9,16,13,649,100,18,25,22,756,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2020-03-25,2019,6,26,85,2060,0.069,3,Normal,49,9,9,9,107,183,0.089,1877,0.91,1100,777,51,9,16,14,687,100,18,25,23,794,1240,990,971.2,18.8,0.926,0.648,0.0346,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2020-03-26,2019,6,26,86,2099.7,0.066,3,Normal,49,9,9,9,107,183,0.087,1917,0.91,1100,817,51,9,16,16,725,100,18,25,25,832,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2020-03-27,2019,6,26,87,2146.9,0.062,3,Normal,49,9,9,9,107,183,0.085,1964,0.92,1100,864,51,9,16,17,771,100,18,25,26,878,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2020-03-28,2019,6,26,88,2201.8,0.058,3,Normal,49,9,9,9,107,183,0.083,2019,0.92,1100,919,51,9,16,19,824,100,18,25,28,931,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2020-03-29,2019,6,26,89,2264.6,0.054,3,Normal,49,9,9,9,107,183,0.081,2082,0.92,1100,982,51,9,16,20,886,100,18,25,29,993,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2020-03-30,2019,6,26,90,2313.1,0.05,3,Normal,49,9,9,9,107,183,0.079,2130,0.92,1100,1030,51,9,16,22,932,100,18,25,31,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2020-03-31,2019,6,27,91,2369.4,0.045,3,Normal,49,9,9,9,107,183,0.077,2186,0.92,1100,1090,51,9,16,24,986,100,18,25,33,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.3,161,3860
2020-04-01,2019,7,27,92,2441.3,0.04,3,Normal,54,13,14,19,117,217,0.089,2224,0.91,1100,1120,46,5,11,15,1050,100,18,25,34,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.8,159,3820
2020-04-02,2019,7,27,93,2513.9,0.037,3,Normal,54,13,14,19,117,217,0.086,2297,0.91,1100,1200,46,5,11,17,1120,100,18,25,36,1240,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2020-04-03,2019,7,27,94,2587.2,0.033,3,Normal,54,13,14,19,117,217,0.084,2370,0.92,1100,1270,46,5,11,19,1190,100,18,25,38,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2020-04-04,2019,7,27,95,2668.9,0.03,3,Normal,54,13,14,19,117,217,0.081,2452,0.92,1100,1350,46,5,11,22,1270,100,18,25,41,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3660
2020-04-05,2019,7,27,96,2743.6,0.026,3,Normal,54,13,14,19,117,217,0.079,2527,0.92,1100,1430,46,5,11,24,1340,100,18,25,43,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.7,151,3610
2020-04-06,2019,7,27,97,2818.8,0.023,3,Normal,54,13,14,19,117,217,0.077,2602,0.92,1100,1500,46,5,11,26,1410,100,18,25,45,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,149,3570
2020-04-07,2019,7,28,98,2894.7,0.019,3,Normal,54,13,14,19,117,217,0.075,2678,0.93,1100,1580,46,5,11,28,1490,100,18,25,47,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2020-04-08,2019,7,28,99,2963.1,0.017,3,Normal,54,13,14,19,117,217,0.073,2746,0.93,1100,1650,46,5,11,30,1550,100,18,25,49,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3470
2020-04-09,2019,7,28,100,3032,0.014,3,Normal,54,13,14,19,117,217,0.072,2815,0.93,1100,1720,46,5,11,32,1620,100,18,25,51,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0959,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3420
2020-04-10,2019,7,28,101,3093.2,0.012,3,Normal,54,13,14,19,117,217,0.07,2876,0.93,1100,1780,46,5,11,34,1680,100,18,25,53,1800,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0968,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2020-04-11,2019,7,28,102,3154.7,0.0099,3,Normal,54,13,14,19,117,217,0.069,2938,0.93,1100,1840,46,5,11,36,1740,100,18,25,55,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0977,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,36,34.9,140,3350
2020-04-12,2019,7,28,103,3208.3,0.0094,3,Normal,54,13,14,19,117,217,0.068,2991,0.93,1100,1890,46,5,11,38,1790,100,18,25,57,1910,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0984,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.6,138,3320
2020-04-13,2019,7,28,104,3253.8,0.0089,3,Normal,54,13,14,19,117,217,0.067,3037,0.93,1100,1940,46,5,11,39,1840,100,18,25,58,1950,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.099,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3290
2020-04-14,2019,7,29,105,3291.2,0.0085,3,Normal,54,13,14,19,117,217,0.066,3074,0.93,1100,1970,46,5,11,40,1870,100,18,25,59,1990,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0995,4,0.3,1.87,0.118,13.9,0.935,0.97,0.907,35.2,34.1,136,3270
2020-04-15,2019,7,29,106,3320.4,0.0082,3,Normal,54,13,14,19,117,217,0.065,3103,0.94,1100,2000,46,5,11,41,1900,100,18,25,60,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0999,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,33.9,136,3260
2020-04-16,2019,7,29,107,3341.3,0.008,3,Normal,54,13,14,19,117,217,0.065,3124,0.94,1100,2020,46,5,11,42,1920,100,18,25,61,2040,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.9,33.8,135,3250
2020-04-17,2019,7,29,108,3362.2,0.0078,3,Normal,54,13,14,19,117,217,0.065,3145,0.94,1100,2050,46,5,11,42,1940,100,18,25,61,2060,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3240
2020-04-18,2019,7,29,109,3383.2,0.0075,3,Normal,54,13,14,19,117,217,0.064,3166,0.94,1100,2070,46,5,11,43,1960,100,18,25,62,2080,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.6,33.6,134,3220
2020-04-19,2019,7,29,110,3404.2,0.0073,3,Normal,54,13,14,19,117,217,0.064,3187,0.94,1100,2090,46,5,11,44,1980,100,18,25,63,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3210
2020-04-20,2019,7,29,111,3425.2,0.0071,3,Normal,54,13,14,19,117,217,0.063,3208,0.94,1100,2110,46,5,11,44,2000,100,18,25,63,2120,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.3,133,3200
2020-04-21,2019,7,30,112,3437.8,0.007,2,Mod_Wet,70,14,18,25,168,295,0.086,3143,0.91,1100,2040,30,4,7,36,1970,100,18,25,61,2130,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.101,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3190
2020-04-22,2019,7,30,113,3442,0.0069,2,Mod_Wet,70,14,18,25,168,295,0.086,3147,0.91,1100,2050,30,4,7,36,1970,100,18,25,61,2140,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3190
2020-04-23,2019,7,30,114,3437.8,0.007,2,Mod_Wet,70,14,18,25,168,295,0.086,3143,0.91,1100,2040,30,4,7,36,1970,100,18,25,61,2130,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.101,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3190
2020-04-24,2019,7,30,115,3425.2,0.0071,2,Mod_Wet,70,14,18,25,168,295,0.086,3130,0.91,1100,2030,30,4,7,36,1950,100,18,25,61,2120,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.3,133,3200
2020-04-25,2019,7,30,116,3404.2,0.0073,2,Mod_Wet,70,14,18,25,168,295,0.087,3109,0.91,1100,2010,30,4,7,35,1930,100,18,25,60,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3210
2020-04-26,2019,7,30,117,3374.8,0.0076,2,Mod_Wet,70,14,18,25,168,295,0.087,3080,0.91,1100,1980,30,4,7,34,1910,100,18,25,59,2070,1240,990,974.4,15.6,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.6,135,3230
2020-04-27,2019,7,30,118,3345.4,0.0079,2,Mod_Wet,70,14,18,25,168,295,0.088,3050,0.91,1100,1950,30,4,7,34,1880,100,18,25,59,2040,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2020-04-28,2019,7,31,119,3307.9,0.0083,2,Mod_Wet,70,14,18,25,168,295,0.089,3013,0.91,1100,1910,30,4,7,32,1840,100,18,25,57,2010,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0997,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35.1,34,136,3260
2020-04-29,2019,7,31,120,3270.4,0.0087,2,Mod_Wet,70,14,18,25,168,295,0.09,2975,0.91,1100,1880,30,4,7,31,1800,100,18,25,56,1970,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0992,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3290
2020-04-30,2019,7,31,121,3216.5,0.0093,2,Mod_Wet,70,14,18,25,168,295,0.092,2922,0.91,1100,1820,30,4,7,30,1750,100,18,25,55,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0985,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
2020-05-01,2019,8,31,122,3162.9,0.0098,2,Mod_Wet,65,14,17,23,202,321,0.1,2842,0.9,1100,1740,35,4,8,29,1670,100,18,25,52,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2020-05-02,2019,8,31,123,3109.5,0.011,2,Mod_Wet,65,14,17,23,202,321,0.1,2789,0.9,1100,1690,35,4,8,28,1610,100,18,25,51,1820,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.097,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.3,35.2,141,3380
2020-05-03,2019,8,31,124,3056.4,0.013,2,Mod_Wet,65,14,17,23,202,321,0.1,2735,0.9,1100,1640,35,4,8,26,1560,100,18,25,49,1760,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0963,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2020-05-04,2019,8,31,125,3003.6,0.015,2,Mod_Wet,65,14,17,23,202,321,0.11,2683,0.89,1100,1580,35,4,8,24,1510,100,18,25,47,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,37,35.9,143,3440
2020-05-05,2019,8,32,126,2951,0.017,2,Mod_Wet,65,14,17,23,202,321,0.11,2630,0.89,1100,1530,35,4,8,23,1460,100,18,25,46,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0948,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.2,145,3480
2020-05-06,2019,8,32,127,2890.7,0.02,2,Mod_Wet,65,14,17,23,202,321,0.11,2570,0.89,1100,1470,35,4,8,21,1400,100,18,25,44,1600,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,147,3520
2020-05-07,2019,8,32,128,2838.8,0.022,2,Mod_Wet,65,14,17,23,202,321,0.11,2518,0.89,1100,1420,35,4,8,20,1350,100,18,25,43,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2020-05-08,2019,8,32,129,2787.1,0.024,2,Mod_Wet,65,14,17,23,202,321,0.12,2466,0.89,1100,1370,35,4,8,18,1300,100,18,25,41,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,149,3590
2020-05-09,2019,8,32,130,2735.7,0.027,2,Mod_Wet,65,14,17,23,202,321,0.12,2415,0.88,1100,1320,35,4,8,16,1250,100,18,25,39,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2020-05-10,2019,8,32,131,2684.6,0.029,2,Mod_Wet,65,14,17,23,202,321,0.12,2364,0.88,1100,1260,35,4,8,15,1200,100,18,25,38,1400,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39.1,38.1,152,3650
2020-05-11,2019,8,32,132,2633.8,0.031,2,Mod_Wet,65,14,17,23,202,321,0.12,2313,0.88,1100,1210,35,4,8,13,1150,100,18,25,36,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2020-05-12,2019,8,33,133,2583.3,0.034,2,Mod_Wet,65,14,17,23,202,321,0.12,2262,0.88,1100,1160,35,4,8,12,1100,100,18,25,35,1310,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.8,155,3720
2020-05-13,2019,8,33,134,2533.1,0.036,2,Mod_Wet,65,14,17,23,202,321,0.13,2212,0.87,1100,1110,35,4,8,10,1060,100,18,25,33,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40.1,39.1,156,3750
2020-05-14,2019,8,33,135,2483.2,0.038,2,Mod_Wet,65,14,17,23,202,321,0.13,2162,0.87,1100,1060,35,4,8,9,1010,100,18,25,32,1210,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0888,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2020-05-15,2019,8,33,136,2433.7,0.04,2,Mod_Wet,65,14,17,23,202,321,0.13,2113,0.87,1100,1010,35,4,8,7,959,100,18,25,30,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2020-05-16,2019,8,33,137,2384.4,0.044,2,Mod_Wet,65,14,17,23,202,321,0.14,2063,0.86,1100,963,35,4,8,6,910,100,18,25,29,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,161,3850
2020-05-17,2019,8,33,138,2335.5,0.048,2,Mod_Wet,65,14,17,23,202,321,0.14,2015,0.86,1100,915,35,4,8,4,864,100,18,25,27,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2020-05-18,2019,8,33,139,2286.9,0.052,2,Mod_Wet,65,14,17,23,202,321,0.14,1966,0.86,1100,866,35,4,8,3,816,100,18,25,26,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2020-05-19,2019,8,34,140,2231.3,0.056,2,Mod_Wet,65,14,17,23,202,321,0.14,1910,0.86,1100,810,35,4,8,1,762,100,18,25,24,964,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2020-05-20,2019,8,34,141,2168.8,0.061,2,Mod_Wet,65,14,17,23,202,321,0.15,1848,0.85,1100,748,35,4,8,-1,702,100,18,25,22,904,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2020-05-21,2019,8,34,142,2106.9,0.066,3,Normal,55,13,13,17,178,276,0.13,1831,0.87,1100,731,45,5,12,5,664,100,18,25,22,842,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0844,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2020-05-22,2019,8,34,143,2052.8,0.07,3,Normal,55,13,13,17,178,276,0.13,1777,0.87,1100,677,45,5,12,3,612,100,18,25,20,790,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2020-05-23,2019,8,34,144,1999.2,0.075,3,Normal,55,13,13,17,178,276,0.14,1723,0.86,1100,623,45,5,12,2,559,100,18,25,19,737,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.7,171,4100
2020-05-24,2019,8,34,145,1946.1,0.08,3,Normal,55,13,13,17,178,276,0.14,1670,0.86,1100,570,45,5,12,0,508,100,18,25,17,686,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,173,4140
2020-05-25,2019,8,34,146,1893.5,0.087,3,Normal,55,13,13,17,178,276,0.15,1618,0.85,1100,518,45,5,12,-1,457,100,18,25,16,635,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2020-05-26,2019,8,35,147,1848.4,0.092,3,Normal,55,13,13,17,178,276,0.15,1572,0.85,1100,472,45,5,12,-3,413,100,18,25,14,591,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.9,44,176,4220
2020-05-27,2019,8,35,148,1803.6,0.097,3,Normal,55,13,13,17,178,276,0.15,1528,0.85,1100,428,45,5,12,-4,370,100,18,25,13,548,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,177,4260
2020-05-28,2019,8,35,149,1759.3,0.1,3,Normal,55,13,13,17,178,276,0.16,1483,0.84,1100,383,45,5,12,-6,327,100,18,25,11,505,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2020-05-29,2019,8,35,150,1715.4,0.11,3,Normal,55,13,13,17,178,276,0.16,1439,0.84,1100,339,45,5,10,-7,286,100,18,23,10,464,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46,45.1,180,4330
2020-05-30,2019,8,35,151,1672,0.11,3,Normal,55,13,13,17,178,276,0.17,1396,0.83,1100,296,45,5,9,-8,245,100,18,22,9,423,1240,990,970,20,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2020-05-31,2019,8,35,152,1635.5,0.11,3,Normal,55,13,13,17,178,276,0.17,1360,0.83,1100,260,45,5,8,-9,211,100,18,21,8,389,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2020-06-01,2019,9,35,153,1599.5,0.12,3,Normal,53,12,12,13,120,210,0.13,1389,0.87,1100,289,47,6,9,-4,231,100,18,21,9,351,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4430
2020-06-02,2019,9,36,154,1563.7,0.12,3,Normal,53,12,12,13,120,210,0.13,1354,0.87,1100,254,47,6,8,-5,198,100,18,20,8,318,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.4,46.4,186,4460
2020-06-03,2019,9,36,155,1528.3,0.12,3,Normal,53,12,12,13,120,210,0.14,1318,0.86,1100,218,47,6,7,-6,164,100,18,19,7,284,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0763,4,0.3,1.86,0.091,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2020-06-04,2019,9,36,156,1493.2,0.13,3,Normal,53,12,12,13,120,210,0.14,1283,0.86,1100,183,41,5,6,-8,139,94,17,18,5,259,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48,47.1,188,4520
2020-06-05,2019,9,36,157,1464.8,0.13,3,Normal,53,12,12,13,120,210,0.14,1255,0.86,1100,155,35,5,5,-8,118,88,17,17,5,238,1220,990,969.4,20.6,0.877,0.648,0.0314,1.53,0.0739,4,0.3,1.83,0.0885,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2020-06-06,2019,9,36,158,1436.7,0.14,3,Normal,53,12,12,13,120,210,0.15,1227,0.85,1100,127,29,4,4,-9,99,82,16,16,4,219,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2020-06-07,2019,9,36,159,1408.8,0.14,3,Normal,53,12,12,13,120,210,0.15,1199,0.85,1100,99,22,3,3,-10,81,75,15,15,3,201,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.8,47.9,191,4590
2020-06-08,2019,9,36,160,1368.9,0.15,3,Normal,53,12,12,13,120,210,0.15,1159,0.85,1100,59,13,2,2,-11,53,66,14,14,2,173,1190,990,969.1,20.9,0.836,0.648,0.0309,1.48,0.0709,4,0.3,1.78,0.0852,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2020-06-09,2019,9,37,161,1317.7,0.15,3,Normal,53,12,12,13,120,210,0.16,1108,0.84,1100,8,2,0,0,-13,19,55,12,12,0,139,1180,990,968.9,21.1,0.814,0.648,0.0307,1.46,0.0693,4,0.3,1.76,0.0835,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2020-06-10,2019,9,37,162,1267.4,0.16,3,Normal,53,12,12,13,120,210,0.17,1057,0.83,1057,0,0,0,0,-13,13,53,12,12,0,133,1130,990,968.7,21.3,0.749,0.552,0.026,1.3,0.0612,4,0.291,1.59,0.0749,19.7,0.954,0.98,0.935,48.7,47.7,191,4580
2020-06-11,2019,9,37,163,1224,0.16,3,Normal,53,12,12,13,120,210,0.17,1014,0.83,1014,0,0,0,0,-13,13,53,12,12,0,133,1090,990,968.6,21.4,0.685,0.454,0.0212,1.14,0.0533,4,0.283,1.42,0.0665,20,0.955,0.98,0.936,47.4,46.5,186,4460
2020-06-12,2019,9,37,164,1187,0.17,3,Normal,53,12,12,13,120,210,0.18,977,0.82,977,0,0,0,0,-13,13,53,12,12,0,133,1050,990,968.5,21.5,0.631,0.412,0.0191,1.04,0.0485,4,0.272,1.32,0.0611,20.2,0.955,0.98,0.936,46.2,45.3,181,4350
2020-06-13,2019,9,37,165,1150.8,0.17,3,Normal,53,12,12,13,120,210,0.18,940.8,0.82,940.8,0,0,0,0,-13,13,53,12,12,0,133,1020,990,968.4,21.6,0.587,0.394,0.0182,0.981,0.0454,4,0.26,1.24,0.0574,20.4,0.955,0.98,0.936,44.9,44,176,4220
2020-06-14,2019,9,37,166,1115.3,0.18,3,Normal,53,12,12,13,120,210,0.19,905.3,0.81,905.3,0,0,0,0,-13,13,53,12,12,0,133,982,990,968.3,21.7,0.554,0.377,0.0174,0.931,0.0428,4,0.248,1.18,0.0542,20.6,0.955,0.98,0.936,43.6,42.7,171,4100
2020-06-15,2019,9,37,167,1085.8,0.18,3,Normal,53,12,12,13,120,210,0.19,875.8,0.81,875.8,0,0,0,0,-13,13,53,12,12,0,133,953,990,968.2,21.8,0.527,0.363,0.0166,0.89,0.0408,4,0.238,1.13,0.0517,20.7,0.955,0.98,0.935,42.4,41.6,166,3990
2020-06-16,2019,9,38,168,1056.9,0.19,3,Normal,53,12,12,13,120,210,0.2,846.9,0.8,846.9,0,0,0,0,-13,13,53,12,12,0,133,924,990,968.1,21.9,0.501,0.349,0.0159,0.85,0.0388,4,0.228,1.08,0.0492,20.8,0.954,0.979,0.934,41.3,40.4,162,3880
2020-06-17,2019,9,38,169,1028.6,0.2,3,Normal,53,12,12,13,120,210,0.2,818.6,0.8,818.6,0,0,0,0,-13,13,53,12,12,0,133,896,990,968,22,0.475,0.335,0.0152,0.81,0.0368,4,0.219,1.03,0.0467,21,0.953,0.976,0.931,40.1,39.2,157,3760
2020-06-18,2019,9,38,170,1006,0.2,3,Normal,53,12,12,13,120,210,0.21,796,0.79,796,0,0,0,0,-13,13,53,12,12,0,133,873,990,967.9,22.1,0.454,0.324,0.0147,0.778,0.0352,4,0.211,0.989,0.0448,21.1,0.953,0.974,0.928,39.2,38.2,153,3670
2020-06-19,2019,9,38,171,983.75,0.21,3,Normal,53,12,12,13,120,210,0.21,773.8,0.79,773.8,0,0,0,0,-13,13,53,12,12,0,133,851,990,967.8,22.2,0.434,0.313,0.0141,0.747,0.0337,3,0.286,1.03,0.0466,21.1,0.956,0.98,0.937,51.1,48.2,145,3470
2020-06-20,2019,9,38,172,962.02,0.21,3,Normal,53,12,12,13,120,210,0.22,752,0.78,752,0,0,0,0,-13,13,53,12,12,0,133,829,990,967.7,22.3,0.414,0.303,0.0136,0.717,0.0322,3,0.281,0.997,0.0448,21.3,0.957,0.98,0.938,50,48.2,145,3470
2020-06-21,2019,9,38,173,940.8,0.22,3,Normal,53,12,12,13,120,210,0.22,730.8,0.78,730.8,0,0,0,0,-13,13,53,12,12,0,133,808,990,967.7,22.3,0.394,0.289,0.0129,0.684,0.0306,3,0.271,0.955,0.0428,21.4,0.957,0.98,0.937,48.9,47.9,144,3450
2020-06-22,2019,9,38,174,924.66,0.22,3,Normal,53,12,12,13,120,210,0.23,714.7,0.77,714.7,0,0,0,0,-13,13,53,12,12,0,133,792,990,967.6,22.4,0.38,0.278,0.0124,0.658,0.0294,3,0.264,0.922,0.0412,21.5,0.957,0.98,0.937,48,47,141,3390
2020-06-23,2019,9,39,175,908.87,0.22,3,Normal,53,12,12,13,120,210,0.23,698.9,0.77,698.9,0,0,0,0,-13,13,53,12,12,0,133,776,990,967.5,22.5,0.367,0.268,0.0119,0.635,0.0283,3,0.257,0.892,0.0397,21.6,0.957,0.98,0.937,47.1,46.2,139,3330
2020-06-24,2019,9,39,176,893.46,0.23,3,Normal,53,12,12,13,120,210,0.23,683.5,0.77,683.5,0,0,0,0,-13,13,53,12,12,0,133,760,990,967.5,22.5,0.359,0.258,0.0114,0.616,0.0274,3,0.25,0.866,0.0385,21.7,0.957,0.98,0.937,46.3,45.4,136,3270
2020-06-25,2019,9,39,177,878.43,0.23,3,Normal,53,12,12,13,120,210,0.24,668.4,0.76,668.4,0,0,0,0,-13,13,53,12,12,0,133,745,990,967.4,22.6,0.35,0.248,0.011,0.598,0.0265,3,0.243,0.841,0.0372,21.7,0.956,0.98,0.937,45.4,44.5,134,3210
2020-06-26,2019,9,39,178,863.83,0.24,3,Normal,53,12,12,13,120,210,0.24,653.8,0.76,653.8,0,0,0,0,-13,13,53,12,12,0,133,731,990,967.4,22.6,0.342,0.238,0.0105,0.58,0.0256,3,0.237,0.816,0.036,21.8,0.956,0.98,0.937,44.6,43.7,131,3150
2020-06-27,2019,9,39,179,849.69,0.24,3,Normal,53,12,12,13,120,210,0.25,639.7,0.75,639.7,0,0,0,0,-13,13,53,12,12,0,133,717,990,967.3,22.7,0.334,0.228,0.0101,0.562,0.0248,3,0.23,0.792,0.0349,21.9,0.955,0.98,0.936,43.8,42.9,129,3090
2020-06-28,2019,9,39,180,836.05,0.25,3,Normal,53,12,12,13,120,210,0.25,626,0.75,626,0,0,0,0,-13,13,53,12,12,0,133,703,990,967.2,22.8,0.326,0.219,0.00963,0.545,0.024,3,0.224,0.769,0.0338,22,0.955,0.98,0.936,43,42.1,126,3030
2020-06-29,2019,9,39,181,822.97,0.25,3,Normal,53,12,12,13,120,210,0.26,613,0.74,613,0,0,0,0,-13,13,53,12,12,0,133,690,990,967.2,22.8,0.319,0.21,0.00923,0.529,0.0232,3,0.218,0.747,0.0328,22.1,0.955,0.98,0.935,42.2,41.4,124,2980
2020-06-30,2019,9,40,182,810.52,0.26,3,Normal,53,12,12,13,120,210,0.26,600.5,0.74,600.5,0,0,0,0,-13,13,53,12,12,0,133,678,990,967.1,22.9,0.312,0.202,0.00884,0.514,0.0225,3,0.213,0.726,0.0318,22.1,0.954,0.979,0.934,41.5,40.6,122,2920
2020-07-01,2019,10,40,183,798.81,0.26,3,Normal,50,10,9,9,108,186,0.23,612.8,0.77,612.8,0,0,0,0,-9,9,50,10,9,0,117,682,990,967.1,22.9,0.314,0.21,0.00918,0.524,0.0229,3,0.218,0.743,0.0324,22.2,0.955,0.98,0.936,42.4,41.5,125,2990
2020-07-02,2019,10,40,184,790.99,0.26,3,Normal,50,10,9,9,108,186,0.23,605,0.77,605,0,0,0,0,-9,9,50,10,9,0,117,674,990,967.1,22.9,0.31,0.205,0.00894,0.515,0.0224,3,0.215,0.729,0.0318,22.2,0.954,0.98,0.935,41.9,41.1,123,2960
2020-07-03,2019,10,40,185,783.72,0.27,3,Normal,50,10,9,9,108,186,0.24,597.7,0.76,597.7,0,0,0,0,-9,9,50,10,9,0,117,667,990,967,23,0.305,0.2,0.00872,0.506,0.022,3,0.211,0.717,0.0312,22.2,0.954,0.979,0.934,41.5,40.6,122,2920
2020-07-04,2019,10,40,186,774.78,0.27,3,Normal,50,10,9,9,108,186,0.24,588.8,0.76,588.8,0,0,0,0,-9,9,50,10,9,0,117,658,990,967,23,0.3,0.194,0.00845,0.495,0.0215,3,0.207,0.702,0.0305,22.3,0.953,0.978,0.932,40.9,40,120,2880
2020-07-05,2019,10,40,187,768.66,0.27,3,Normal,50,10,9,9,108,186,0.24,582.7,0.76,582.7,0,0,0,0,-9,9,50,10,9,0,117,652,990,967,23,0.297,0.19,0.00826,0.487,0.0212,3,0.205,0.692,0.03,22.3,0.953,0.977,0.931,40.5,39.6,119,2850
2020-07-06,2019,10,40,188,755.81,0.28,3,Normal,50,10,9,9,108,186,0.25,569.8,0.75,569.8,0,0,0,0,-9,9,50,10,9,0,117,639,990,966.9,23.1,0.29,0.182,0.00787,0.471,0.0204,3,0.199,0.67,0.029,22.4,0.952,0.975,0.929,39.7,38.8,116,2790
2020-07-07,2019,10,41,189,744.6,0.28,3,Normal,50,10,9,9,108,186,0.25,558.6,0.75,558.6,0,0,0,0,-9,9,50,10,9,0,117,628,990,966.9,23.1,0.283,0.174,0.00753,0.457,0.0198,3,0.194,0.651,0.0282,22.5,0.951,0.974,0.926,39,38,114,2740
2020-07-08,2019,10,41,190,732.84,0.29,3,Normal,50,10,9,9,108,186,0.25,546.8,0.75,546.8,0,0,0,0,-9,9,50,10,9,0,117,616,990,966.8,23.2,0.276,0.166,0.00718,0.443,0.0191,3,0.189,0.631,0.0273,22.5,0.95,0.972,0.924,38.3,37.2,112,2680
2020-07-09,2019,10,41,191,721.08,0.29,3,Normal,50,10,9,9,108,186,0.26,535.1,0.74,535.1,0,0,0,0,-9,9,50,10,9,0,117,604,990,966.8,23.2,0.27,0.158,0.00682,0.428,0.0184,3,0.183,0.612,0.0263,22.6,0.949,0.971,0.922,37.5,36.4,109,2620
2020-07-10,2019,10,41,192,709.32,0.3,3,Normal,50,10,9,9,108,186,0.26,523.3,0.74,523.3,0,0,0,0,-9,9,50,10,9,0,117,592,990,966.7,23.3,0.263,0.151,0.00647,0.414,0.0178,3,0.178,0.592,0.0254,22.7,0.949,0.97,0.92,36.8,35.7,107,2570
2020-07-11,2019,10,41,193,699.21,0.31,2,Mod_Wet,58,11,11,11,136,227,0.33,472.2,0.68,472.2,0,0,0,0,-11,11,58,11,11,0,147,552,990,966.7,23.3,0.24,0.122,0.00523,0.362,0.0155,2,0.261,0.623,0.0268,22.7,0.957,0.98,0.938,50.2,48.2,96.4,2310
2020-07-12,2019,10,41,194,688.54,0.31,2,Mod_Wet,58,11,11,11,136,227,0.33,461.5,0.67,461.5,0,0,0,0,-11,11,58,11,11,0,147,542,990,966.7,23.3,0.234,0.117,0.00501,0.351,0.015,2,0.254,0.605,0.0259,22.7,0.957,0.98,0.938,49.3,48.2,96.4,2310
2020-07-13,2019,10,41,195,677.88,0.32,2,Mod_Wet,58,11,11,11,136,227,0.34,450.9,0.67,450.9,0,0,0,0,-11,11,58,11,11,0,147,531,990,966.6,23.4,0.228,0.112,0.00478,0.34,0.0145,2,0.247,0.587,0.0251,22.8,0.958,0.98,0.939,48.3,47.3,94.6,2270
2020-07-14,2019,10,42,196,667.22,0.32,2,Mod_Wet,58,11,11,11,136,227,0.34,440.2,0.66,440.2,0,0,0,0,-11,11,58,11,11,0,147,520,990,966.6,23.4,0.222,0.107,0.00456,0.329,0.014,2,0.24,0.569,0.0243,22.9,0.957,0.98,0.938,47.2,46.3,92.6,2220
2020-07-15,2019,10,42,197,657.1,0.32,2,Mod_Wet,58,11,11,11,136,227,0.34,430.1,0.66,430.1,0,0,0,0,-11,11,58,11,11,0,147,510,990,966.5,23.5,0.216,0.102,0.00435,0.318,0.0136,2,0.233,0.551,0.0235,22.9,0.957,0.98,0.938,46.2,45.3,90.6,2180
2020-07-16,2019,10,42,198,648.07,0.33,2,Mod_Wet,58,11,11,11,136,227,0.35,421.1,0.65,421.1,0,0,0,0,-11,11,58,11,11,0,147,501,990,966.5,23.5,0.212,0.0977,0.00416,0.31,0.0132,2,0.227,0.537,0.0228,23,0.956,0.98,0.937,45.3,44.4,88.9,2130
2020-07-17,2019,10,42,199,638.5,0.33,2,Mod_Wet,58,11,11,11,136,227,0.36,411.5,0.64,411.5,0,0,0,0,-11,11,58,11,11,0,147,492,990,966.5,23.5,0.209,0.0932,0.00396,0.302,0.0128,2,0.22,0.522,0.0222,23,0.955,0.98,0.936,44.4,43.5,87,2090
2020-07-18,2019,10,42,200,628.93,0.34,2,Mod_Wet,58,11,11,11,136,227,0.36,401.9,0.64,401.9,0,0,0,0,-11,11,58,11,11,0,147,482,990,966.4,23.6,0.206,0.0887,0.00376,0.294,0.0125,2,0.214,0.508,0.0215,23.1,0.955,0.98,0.936,43.4,42.6,85.1,2040
2020-07-19,2019,10,42,201,619.91,0.34,2,Mod_Wet,58,11,11,11,136,227,0.37,392.9,0.63,392.9,0,0,0,0,-11,11,58,11,11,0,147,473,990,966.4,23.6,0.202,0.0845,0.00358,0.287,0.0121,2,0.208,0.495,0.0209,23.1,0.954,0.98,0.935,42.5,41.7,83.3,2000
2020-07-20,2019,10,42,202,610.89,0.35,2,Mod_Wet,58,11,11,11,136,227,0.37,383.9,0.63,383.9,0,0,0,0,-11,11,58,11,11,0,147,464,990,966.3,23.7,0.199,0.0802,0.00339,0.279,0.0118,2,0.202,0.481,0.0203,23.2,0.953,0.979,0.933,41.6,40.7,81.4,1950
2020-07-21,2019,10,43,203,602.96,0.35,2,Mod_Wet,58,11,11,11,136,227,0.38,376,0.62,376,0,0,0,0,-11,11,58,11,11,0,147,456,990,966.3,23.7,0.196,0.0765,0.00323,0.273,0.0115,2,0.196,0.469,0.0198,23.2,0.952,0.978,0.931,40.7,39.8,79.7,1910
2020-07-22,2019,10,43,204,594.48,0.35,2,Mod_Wet,58,11,11,11,136,227,0.38,367.5,0.62,367.5,0,0,0,0,-11,11,58,11,11,0,147,447,990,966.3,23.7,0.193,0.0725,0.00305,0.266,0.0112,2,0.191,0.456,0.0192,23.3,0.951,0.976,0.928,39.9,38.9,77.8,1870
2020-07-23,2019,10,43,205,586,0.36,2,Mod_Wet,58,11,11,11,136,227,0.39,359,0.61,359,0,0,0,0,-11,11,58,11,11,0,147,439,990,966.2,23.8,0.19,0.0684,0.00288,0.259,0.0109,2,0.185,0.444,0.0187,23.3,0.95,0.974,0.925,39,38,75.9,1820
2020-07-24,2019,10,43,206,577.53,0.36,2,Mod_Wet,58,11,11,11,136,227,0.39,350.5,0.61,350.5,0,0,0,0,-11,11,58,11,11,0,147,431,990,966.2,23.8,0.187,0.0645,0.00271,0.252,0.0106,2,0.179,0.431,0.0181,23.4,0.949,0.972,0.922,38.1,37,74.1,1780
2020-07-25,2019,10,43,207,569.6,0.37,2,Mod_Wet,58,11,11,11,136,227,0.4,342.6,0.6,342.6,0,0,0,0,-11,11,58,11,11,0,147,423,990,966.2,23.8,0.185,0.0607,0.00255,0.245,0.0103,2,0.174,0.419,0.0176,23.4,0.948,0.97,0.919,37.3,36.2,72.3,1740
2020-07-26,2019,10,43,208,561.67,0.37,2,Mod_Wet,58,11,11,11,136,227,0.4,334.7,0.6,334.7,0,0,0,0,-11,11,58,11,11,0,147,415,990,966.1,23.9,0.182,0.057,0.00239,0.239,0.01,2,0.168,0.407,0.0171,23.5,0.946,0.97,0.918,36.4,35.3,70.7,1700
2020-07-27,2019,10,43,209,554.83,0.38,2,Mod_Wet,58,11,11,11,136,227,0.41,327.8,0.59,327.8,0,0,0,0,-11,11,58,11,11,0,147,408,990,966.1,23.9,0.179,0.0537,0.00225,0.233,0.00976,2,0.164,0.397,0.0166,23.5,0.945,0.97,0.917,35.7,34.6,69.3,1660
2020-07-28,2019,10,44,210,547.45,0.38,2,Mod_Wet,58,11,11,11,136,227,0.41,320.4,0.58,320.4,0,0,0,0,-11,11,58,11,11,0,147,400,990,966.1,23.9,0.177,0.0503,0.0021,0.227,0.00949,2,0.159,0.386,0.0161,23.6,0.944,0.97,0.916,34.9,33.9,67.8,1630
2020-07-29,2019,10,44,211,540.07,0.38,2,Mod_Wet,58,11,11,11,136,227,0.42,313.1,0.58,313.1,0,0,0,0,-11,11,58,11,11,0,147,393,990,966,24,0.174,0.0468,0.00195,0.221,0.00922,2,0.154,0.375,0.0156,23.6,0.943,0.97,0.915,34.2,33.1,66.3,1590
2020-07-30,2019,10,44,212,532.68,0.39,2,Mod_Wet,58,11,11,11,136,227,0.43,305.7,0.57,305.7,0,0,0,0,-11,11,58,11,11,0,147,386,990,966,24,0.172,0.0433,0.0018,0.215,0.00895,2,0.149,0.364,0.0152,23.6,0.942,0.97,0.914,33.4,32.4,64.7,1550
2020-07-31,2019,10,44,213,525.85,0.39,2,Mod_Wet,58,11,11,11,136,227,0.43,298.9,0.57,298.9,0,0,0,0,-11,11,58,11,11,0,147,379,990,966,24,0.169,0.0401,0.00167,0.209,0.00871,2,0.144,0.354,0.0147,23.7,0.941,0.97,0.913,32.6,31.7,63.3,1520
2020-08-01,2019,11,44,214,519.01,0.4,2,Mod_Wet,54,9,8,6,107,184,0.35,335,0.65,335,0,0,0,0,-6,6,54,9,8,0,113,406,990,965.9,24.1,0.179,0.0571,0.00237,0.236,0.0098,2,0.169,0.405,0.0168,23.7,0.946,0.97,0.918,36.8,35.7,71.4,1710
2020-08-02,2019,11,44,215,511.63,0.4,2,Mod_Wet,54,9,8,6,107,184,0.36,327.6,0.64,327.6,0,0,0,0,-6,6,54,9,8,0,113,399,990,965.9,24.1,0.176,0.0536,0.00223,0.23,0.00954,2,0.164,0.394,0.0163,23.7,0.945,0.97,0.917,36,34.9,69.8,1680
2020-08-03,2019,11,44,216,504.25,0.4,2,Mod_Wet,54,9,8,6,107,184,0.36,320.3,0.64,320.3,0,0,0,0,-6,6,54,9,8,0,113,391,990,965.9,24.1,0.174,0.0502,0.00208,0.224,0.00927,2,0.159,0.382,0.0158,23.7,0.944,0.97,0.916,35.2,34.1,68.3,1640
2020-08-04,2019,11,45,217,496.86,0.41,2,Mod_Wet,54,9,8,6,107,184,0.37,312.9,0.63,312.9,0,0,0,0,-6,6,54,9,8,0,113,384,990,965.8,24.2,0.171,0.0467,0.00193,0.218,0.00901,2,0.154,0.371,0.0154,23.8,0.943,0.97,0.915,34.4,33.4,66.8,1600
2020-08-05,2019,11,45,218,489.48,0.41,2,Mod_Wet,54,9,8,6,107,184,0.38,305.5,0.62,305.5,0,0,0,0,-6,6,54,9,8,0,113,376,990,965.8,24.2,0.168,0.0432,0.00178,0.212,0.00874,2,0.149,0.36,0.0149,23.8,0.942,0.97,0.914,33.6,32.6,65.2,1570
2020-08-06,2019,11,45,219,482.64,0.42,2,Mod_Wet,54,9,8,6,107,184,0.38,298.6,0.62,298.6,0,0,0,0,-6,6,54,9,8,0,113,370,990,965.8,24.2,0.166,0.04,0.00165,0.206,0.0085,2,0.144,0.35,0.0144,23.9,0.941,0.97,0.912,32.9,31.9,63.8,1530
2020-08-07,2019,11,45,220,475.81,0.42,2,Mod_Wet,54,9,8,6,107,184,0.39,291.8,0.61,291.8,0,0,0,0,-6,6,54,9,8,0,113,363,990,965.7,24.3,0.164,0.0367,0.00151,0.2,0.00826,2,0.139,0.34,0.014,23.9,0.939,0.97,0.911,32.1,31.2,62.4,1500
2020-08-08,2019,11,45,221,470.07,0.43,2,Mod_Wet,54,9,8,6,107,184,0.39,286.1,0.61,286.1,0,0,0,0,-6,6,54,9,8,0,113,357,990,965.7,24.3,0.162,0.034,0.0014,0.196,0.00805,2,0.136,0.331,0.0136,24,0.938,0.97,0.91,31.5,30.6,61.1,1470
2020-08-09,2019,11,45,222,463.78,0.43,2,Mod_Wet,54,9,8,6,107,184,0.4,279.8,0.6,279.8,0,0,0,0,-6,6,54,9,8,0,113,351,990,965.7,24.3,0.159,0.0311,0.00128,0.19,0.00783,2,0.131,0.322,0.0132,24,0.937,0.97,0.908,30.8,29.9,59.8,1440
2020-08-10,2019,11,45,223,457.49,0.44,2,Mod_Wet,54,9,8,6,107,184,0.4,273.5,0.6,273.5,0,0,0,0,-6,6,54,9,8,0,113,344,990,965.7,24.3,0.157,0.0281,0.00115,0.185,0.00761,2,0.127,0.312,0.0128,24,0.935,0.97,0.907,30.1,29.2,58.5,1400
2020-08-11,2019,11,46,224,451.2,0.44,2,Mod_Wet,54,9,8,6,107,184,0.41,267.2,0.59,267.2,0,0,0,0,-6,6,54,9,8,0,113,338,990,965.6,24.4,0.155,0.0251,0.00103,0.18,0.00739,2,0.123,0.303,0.0124,24.1,0.934,0.97,0.906,29.4,28.6,57.1,1370
2020-08-12,2019,11,46,225,445.46,0.45,2,Mod_Wet,54,9,8,6,107,184,0.41,261.5,0.59,261.5,0,0,0,0,-6,6,54,9,8,0,113,332,990,965.6,24.4,0.153,0.0224,0.000919,0.175,0.00718,2,0.119,0.294,0.0121,24.1,0.933,0.97,0.905,28.8,27.9,55.9,1340
2020-08-13,2019,11,46,226,439.72,0.45,2,Mod_Wet,54,9,8,6,107,184,0.42,255.7,0.58,255.7,0,0,0,0,-6,6,54,9,8,0,113,327,990,965.6,24.4,0.151,0.0197,0.000807,0.171,0.00698,2,0.115,0.286,0.0117,24.1,0.931,0.97,0.903,28.2,27.3,54.7,1310
2020-08-14,2019,11,46,227,433.97,0.45,2,Mod_Wet,54,9,8,6,107,184,0.42,250,0.58,250,0,0,0,0,-6,6,54,9,8,0,113,321,990,965.6,24.4,0.149,0.017,0.000695,0.166,0.00678,2,0.111,0.277,0.0113,24.2,0.93,0.97,0.902,27.6,26.7,53.4,1280
2020-08-15,2019,11,46,228,429.32,0.46,2,Mod_Wet,54,9,8,6,107,184,0.43,245.3,0.57,245.3,0,0,0,0,-6,6,54,9,8,0,113,316,990,965.5,24.5,0.147,0.0166,0.000679,0.164,0.00669,2,0.108,0.272,0.0111,24.2,0.928,0.97,0.901,27,26.2,52.4,1260
2020-08-16,2019,11,46,229,424.13,0.46,2,Mod_Wet,54,9,8,6,107,184,0.43,240.1,0.57,240.1,0,0,0,0,-6,6,54,9,8,0,113,311,990,965.5,24.5,0.145,0.0162,0.00066,0.162,0.00659,2,0.105,0.266,0.0109,24.2,0.927,0.97,0.899,26.4,25.6,51.3,1230
2020-08-17,2019,11,46,230,418.93,0.47,2,Mod_Wet,54,9,8,6,107,184,0.44,234.9,0.56,234.9,0,0,0,0,-6,6,54,9,8,0,113,306,990,965.5,24.5,0.144,0.0157,0.000641,0.159,0.00649,2,0.101,0.26,0.0106,24.3,0.925,0.97,0.897,25.8,25.1,50.1,1200
2020-08-18,2019,11,47,231,413.74,0.47,2,Mod_Wet,54,9,8,6,107,184,0.45,229.7,0.56,229.7,0,0,0,0,-6,6,54,9,8,0,113,301,990,965.5,24.5,0.142,0.0153,0.000623,0.157,0.0064,1,0.253,0.41,0.0167,24.1,0.958,0.98,0.938,52.1,48.2,48.2,1160
2020-08-19,2019,11,47,232,408.54,0.48,2,Mod_Wet,54,9,8,6,107,184,0.45,224.5,0.55,224.5,0,0,0,0,-6,6,54,9,8,0,113,296,990,965.4,24.6,0.14,0.0148,0.000604,0.155,0.0063,1,0.246,0.4,0.0163,24.2,0.959,0.98,0.939,51,48.2,48.2,1160
2020-08-20,2019,11,47,233,403.35,0.48,2,Mod_Wet,54,9,8,6,107,184,0.46,219.3,0.54,219.3,0,0,0,0,-6,6,54,9,8,0,113,290,990,965.4,24.6,0.138,0.0144,0.000586,0.152,0.0062,1,0.239,0.391,0.0159,24.2,0.958,0.98,0.939,49.9,48.2,48.2,1160
2020-08-21,2019,11,47,234,398.7,0.48,2,Mod_Wet,54,9,8,6,107,184,0.46,214.7,0.54,214.7,0,0,0,0,-6,6,54,9,8,0,113,286,990,965.4,24.6,0.136,0.014,0.000569,0.15,0.00611,1,0.232,0.383,0.0156,24.2,0.957,0.98,0.938,48.8,47.8,47.8,1150
2020-08-22,2019,11,47,235,394.05,0.49,2,Mod_Wet,54,9,8,6,107,184,0.47,210.1,0.53,210.1,0,0,0,0,-6,6,54,9,8,0,113,281,990,965.4,24.6,0.135,0.0136,0.000552,0.148,0.00602,1,0.226,0.374,0.0152,24.3,0.956,0.98,0.937,47.8,46.8,46.8,1120
2020-08-23,2019,11,47,236,389.4,0.49,2,Mod_Wet,54,9,8,6,107,184,0.47,205.4,0.53,205.4,0,0,0,0,-6,6,54,9,8,0,113,276,990,965.3,24.7,0.133,0.0132,0.000536,0.146,0.00593,1,0.22,0.366,0.0148,24.3,0.956,0.98,0.937,46.8,45.8,45.8,1100
2020-08-24,2019,11,47,237,384.75,0.5,2,Mod_Wet,54,9,8,6,107,184,0.48,200.8,0.52,200.8,0,0,0,0,-6,6,54,9,8,0,113,272,990,965.3,24.7,0.131,0.0128,0.000519,0.144,0.00585,1,0.214,0.358,0.0145,24.3,0.955,0.98,0.936,45.7,44.8,44.8,1080
2020-08-25,2019,11,48,238,380.11,0.5,2,Mod_Wet,54,9,8,6,107,184,0.48,196.1,0.52,196.1,0,0,0,0,-6,6,54,9,8,0,113,267,990,965.3,24.7,0.13,0.0124,0.000503,0.142,0.00576,1,0.207,0.349,0.0141,24.3,0.954,0.98,0.935,44.7,43.8,43.8,1050
2020-08-26,2019,11,48,239,376.55,0.5,2,Mod_Wet,54,9,8,6,107,184,0.49,192.6,0.51,192.6,0,0,0,0,-6,6,54,9,8,0,113,264,990,965.3,24.7,0.129,0.0121,0.00049,0.141,0.00569,1,0.202,0.343,0.0139,24.4,0.953,0.98,0.934,43.9,43,43,1030
2020-08-27,2019,11,48,240,372.45,0.51,2,Mod_Wet,54,9,8,6,107,184,0.49,188.4,0.51,188.4,0,0,0,0,-6,6,54,9,8,0,113,259,990,965.3,24.7,0.127,0.0118,0.000476,0.139,0.00561,1,0.197,0.336,0.0136,24.4,0.952,0.98,0.933,42.9,42.1,42.1,1010
2020-08-28,2019,11,48,241,368.35,0.51,2,Mod_Wet,54,9,8,6,107,184,0.5,184.3,0.5,184.3,0,0,0,0,-6,6,54,9,8,0,113,255,990,965.2,24.8,0.126,0.0114,0.000461,0.137,0.00554,1,0.191,0.328,0.0133,24.4,0.95,0.98,0.931,42,41.1,41.1,987
2020-08-29,2019,11,48,242,364.25,0.51,2,Mod_Wet,54,9,8,6,107,184,0.51,180.3,0.49,180.3,0,0,0,0,-6,6,54,9,8,0,113,251,990,965.2,24.8,0.124,0.0111,0.000447,0.135,0.00546,1,0.186,0.321,0.013,24.5,0.949,0.978,0.929,41,40.1,40.1,963
2020-08-30,2019,11,48,243,360.14,0.52,2,Mod_Wet,54,9,8,6,107,184,0.51,176.1,0.49,176.1,0,0,0,0,-6,6,54,9,8,0,113,247,990,965.2,24.8,0.123,0.0107,0.000432,0.133,0.00538,1,0.18,0.314,0.0127,24.5,0.948,0.976,0.925,40.1,39.1,39.1,939
2020-08-31,2019,11,48,244,356.04,0.52,2,Mod_Wet,54,9,8,6,107,184,0.52,172,0.48,172,0,0,0,0,-6,6,54,9,8,0,113,243,990,965.2,24.8,0.121,0.0104,0.000418,0.132,0.00531,1,0.175,0.306,0.0123,24.5,0.947,0.974,0.922,39.2,38.1,38.1,915
2020-09-01,2019,12,49,245,350.85,0.53,2,Mod_Wet,46,7,6,4,75,138,0.39,212.8,0.61,212.8,0,0,0,0,-4,4,46,7,6,0,79,272,990,965.2,24.8,0.131,0.0138,0.000557,0.145,0.00585,1,0.23,0.375,0.0151,24.5,0.957,0.98,0.938,48.9,47.9,47.9,1150
2020-09-02,2019,12,49,246,346.2,0.53,2,Mod_Wet,46,7,6,4,75,138,0.4,208.2,0.6,208.2,0,0,0,0,-4,4,46,7,6,0,79,267,990,965.1,24.9,0.13,0.0134,0.000541,0.143,0.00576,1,0.224,0.367,0.0148,24.5,0.956,0.98,0.937,47.8,46.9,46.9,1130
2020-09-03,2019,12,49,247,341,0.54,2,Mod_Wet,46,7,6,4,75,138,0.41,203,0.59,203,0,0,0,0,-4,4,46,7,6,0,79,262,990,965.1,24.9,0.128,0.013,0.000522,0.141,0.00566,1,0.217,0.358,0.0144,24.5,0.955,0.98,0.936,46.7,45.7,45.7,1100
2020-09-04,2019,12,49,248,335.81,0.54,2,Mod_Wet,46,7,6,4,75,138,0.41,197.8,0.59,197.8,0,0,0,0,-4,4,46,7,6,0,79,257,990,965.1,24.9,0.126,0.0126,0.000504,0.139,0.00557,1,0.21,0.348,0.014,24.6,0.954,0.98,0.935,45.5,44.6,44.6,1070
2020-09-05,2019,12,49,249,330.61,0.55,2,Mod_Wet,46,7,6,4,75,138,0.42,192.6,0.58,192.6,0,0,0,0,-4,4,46,7,6,0,79,252,990,965.1,24.9,0.124,0.0121,0.000486,0.136,0.00547,1,0.203,0.339,0.0136,24.6,0.953,0.98,0.934,44.3,43.4,43.4,1040
2020-09-06,2019,12,49,250,325.97,0.55,2,Mod_Wet,46,7,6,4,75,138,0.42,188,0.58,188,0,0,0,0,-4,4,46,7,6,0,79,247,990,965,25,0.123,0.0117,0.00047,0.134,0.00538,1,0.196,0.331,0.0132,24.6,0.951,0.98,0.932,43.2,42.3,42.3,1020
2020-09-07,2019,12,49,251,321.32,0.56,2,Mod_Wet,46,7,6,4,75,138,0.43,183.3,0.57,183.3,0,0,0,0,-4,4,46,7,6,0,79,242,990,965,25,0.121,0.0113,0.000453,0.132,0.0053,1,0.19,0.322,0.0129,24.7,0.95,0.98,0.931,42.1,41.3,41.3,991
2020-09-08,2019,12,50,252,317.76,0.56,2,Mod_Wet,46,7,6,4,75,138,0.43,179.8,0.57,179.8,0,0,0,0,-4,4,46,7,6,0,79,239,990,965,25,0.12,0.011,0.000441,0.131,0.00523,1,0.185,0.316,0.0126,24.7,0.949,0.979,0.929,41.3,40.4,40.4,970
2020-09-09,2019,12,50,253,313.66,0.57,2,Mod_Wet,46,7,6,4,75,138,0.44,175.7,0.56,175.7,0,0,0,0,-4,4,46,7,6,0,79,235,990,965,25,0.118,0.0107,0.000427,0.129,0.00515,1,0.18,0.309,0.0123,24.7,0.947,0.977,0.925,40.4,39.4,39.4,946
2020-09-10,2019,12,50,254,309.56,0.57,2,Mod_Wet,46,7,6,4,75,138,0.45,171.6,0.55,171.6,0,0,0,0,-4,4,46,7,6,0,79,231,990,964.9,25.1,0.117,0.0103,0.000412,0.127,0.00508,1,0.174,0.301,0.012,24.8,0.946,0.975,0.922,39.4,38.4,38.4,922
2020-09-11,2019,12,50,255,305.46,0.58,3,Normal,40,6,4,3,65,118,0.39,187.5,0.61,187.5,0,0,0,0,-3,3,40,6,4,0,68,237,990,964.9,25.1,0.119,0.0117,0.000466,0.131,0.00523,1,0.196,0.327,0.013,24.7,0.951,0.98,0.932,43.3,42.4,42.4,1020
2020-09-12,2019,12,50,256,301.36,0.58,3,Normal,40,6,4,3,65,118,0.39,183.4,0.61,183.4,0,0,0,0,-3,3,40,6,4,0,68,233,990,964.9,25.1,0.118,0.0113,0.000452,0.129,0.00515,1,0.19,0.319,0.0127,24.8,0.95,0.98,0.931,42.3,41.5,41.5,995
2020-09-13,2019,12,50,257,297.8,0.59,3,Normal,40,6,4,3,65,118,0.4,179.8,0.6,179.8,0,0,0,0,-3,3,40,6,4,0,68,230,990,964.9,25.1,0.117,0.011,0.000439,0.128,0.00508,1,0.185,0.313,0.0125,24.8,0.949,0.979,0.929,41.5,40.6,40.6,975
2020-09-14,2019,12,50,258,294.25,0.59,3,Normal,40,6,4,3,65,118,0.4,176.3,0.6,176.3,0,0,0,0,-3,3,40,6,4,0,68,226,990,964.9,25.1,0.115,0.0107,0.000427,0.126,0.00502,1,0.18,0.307,0.0122,24.8,0.947,0.977,0.926,40.6,39.7,39.7,953
2020-09-15,2019,12,51,259,290.69,0.6,3,Normal,40,6,4,3,65,118,0.41,172.7,0.59,172.7,0,0,0,0,-3,3,40,6,4,0,68,223,990,964.9,25.1,0.114,0.0104,0.000415,0.125,0.00495,1,0.176,0.3,0.0119,24.8,0.946,0.976,0.923,39.8,38.8,38.8,932
2020-09-16,2019,12,51,260,287.14,0.6,3,Normal,40,6,4,3,65,118,0.41,169.1,0.59,169.1,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0101,0.000403,0.123,0.00489,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.921,39,38,38,911
2020-09-17,2019,12,51,261,283.58,0.61,3,Normal,40,6,4,3,65,118,0.42,165.6,0.58,165.6,0,0,0,0,-3,3,40,6,4,0,68,216,990,964.8,25.2,0.112,0.00982,0.00039,0.121,0.00483,1,0.166,0.287,0.0114,24.9,0.944,0.972,0.918,38.1,37.1,37.1,890
2020-09-18,2019,12,51,262,281.12,0.61,3,Normal,40,6,4,3,65,118,0.42,163.1,0.58,163.1,0,0,0,0,-3,3,40,6,4,0,68,213,990,964.8,25.2,0.111,0.00962,0.000382,0.12,0.00478,1,0.163,0.283,0.0112,24.9,0.943,0.971,0.916,37.6,36.5,36.5,875
2020-09-19,2019,12,51,263,278.11,0.62,3,Normal,40,6,4,3,65,118,0.42,160.1,0.58,160.1,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.11,0.00936,0.000372,0.119,0.00473,1,0.159,0.278,0.011,24.9,0.942,0.97,0.914,36.9,35.8,35.8,858
2020-09-20,2019,12,51,264,275.11,0.62,3,Normal,40,6,4,3,65,118,0.43,157.1,0.57,157.1,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.109,0.0091,0.000361,0.118,0.00467,1,0.155,0.272,0.0108,24.9,0.941,0.97,0.913,36.2,35.1,35.1,842
2020-09-21,2019,12,51,265,272.1,0.63,3,Normal,40,6,4,3,65,118,0.43,154.1,0.57,154.1,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.108,0.00885,0.000351,0.116,0.00462,1,0.151,0.267,0.0106,24.9,0.941,0.97,0.912,35.5,34.4,34.4,825
2020-09-22,2019,12,52,266,269.09,0.63,3,Normal,40,6,4,3,65,118,0.44,151.1,0.56,151.1,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.107,0.00859,0.000341,0.115,0.00456,1,0.146,0.262,0.0104,25,0.94,0.97,0.911,34.8,33.7,33.7,809
2020-09-23,2019,12,52,267,266.08,0.64,3,Normal,40,6,4,3,65,118,0.44,148.1,0.56,148.1,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.105,0.00834,0.00033,0.114,0.00451,1,0.142,0.256,0.0102,25,0.938,0.97,0.91,34,33,33,793
2020-09-24,2019,12,52,268,263.07,0.64,3,Normal,40,6,4,3,65,118,0.45,145.1,0.55,145.1,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.00808,0.00032,0.112,0.00445,1,0.138,0.251,0.00993,25,0.937,0.97,0.909,33.3,32.3,32.3,776
2020-09-25,2019,12,52,269,260.07,0.65,3,Normal,40,6,4,3,65,118,0.45,142.1,0.55,142.1,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.00783,0.00031,0.111,0.0044,1,0.134,0.245,0.00972,25,0.936,0.97,0.908,32.6,31.6,31.6,759
2020-09-26,2019,12,52,270,257.06,0.65,3,Normal,40,6,4,3,65,118,0.46,139.1,0.54,139.1,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.00757,0.0003,0.11,0.00435,1,0.13,0.24,0.0095,25,0.935,0.97,0.907,31.9,30.9,30.9,743
2020-09-27,2019,12,52,271,254.6,0.66,3,Normal,40,6,4,3,65,118,0.46,136.6,0.54,136.6,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.101,0.00736,0.000291,0.109,0.0043,1,0.127,0.236,0.00932,25,0.934,0.97,0.906,31.3,30.4,30.4,729
2020-09-28,2019,12,52,272,252.14,0.66,3,Normal,40,6,4,3,65,118,0.47,134.1,0.53,134.1,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.101,0.00715,0.000283,0.108,0.00426,1,0.124,0.231,0.00914,25.1,0.933,0.97,0.905,30.7,29.8,29.8,716
2020-09-29,2019,12,53,273,249.68,0.67,3,Normal,40,6,4,3,65,118,0.47,131.7,0.53,131.7,0,0,0,0,-3,3,40,6,4,0,68,182,990,964.7,25.3,0.0997,0.00694,0.000274,0.107,0.00421,1,0.12,0.227,0.00897,25.1,0.932,0.97,0.904,30.2,29.3,29.3,702
2020-09-30,2019,12,53,274,247.22,0.67,3,Normal,40,6,4,3,65,118,0.48,129.2,0.52,129.2,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0988,0.00673,0.000266,0.106,0.00417,1,0.117,0.222,0.00879,25.1,0.931,0.97,0.903,29.6,28.7,28.7,689
