date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2020-10-01,2020,1,1,275,244.75,0.68,3,Normal,37,5,3,2,50,97,0.4,147.8,0.6,147.8,0,0,0,0,-2,2,37,5,3,0,52,193,990,964.7,25.3,0.104,0.00831,0.000328,0.112,0.00442,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.1,33.1,33.1,794
2020-10-02,2020,1,1,276,242.29,0.68,3,Normal,37,5,3,2,50,97,0.4,145.3,0.6,145.3,0,0,0,0,-2,2,37,5,3,0,52,190,990,964.7,25.3,0.103,0.0081,0.00032,0.111,0.00437,1,0.139,0.249,0.00984,25.1,0.937,0.97,0.909,33.5,32.5,32.5,780
2020-10-03,2020,1,1,277,239.29,0.69,3,Normal,37,5,3,2,50,97,0.41,142.3,0.59,142.3,0,0,0,0,-2,2,37,5,3,0,52,187,990,964.6,25.4,0.102,0.00784,0.000309,0.109,0.00432,1,0.135,0.244,0.00962,25.1,0.936,0.97,0.908,32.8,31.8,31.8,764
2020-10-04,2020,1,1,278,236.28,0.7,3,Normal,37,5,3,2,50,97,0.41,139.3,0.59,139.3,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.101,0.00759,0.000299,0.108,0.00426,1,0.131,0.239,0.0094,25.1,0.935,0.97,0.906,32.1,31.1,31.1,747
2020-10-05,2020,1,1,279,233.82,0.71,3,Normal,37,5,3,2,50,97,0.41,136.8,0.58,136.8,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0997,0.00738,0.000291,0.107,0.00422,1,0.127,0.234,0.00922,25.2,0.933,0.97,0.905,31.5,30.6,30.6,734
2020-10-06,2020,1,1,280,231.36,0.71,3,Normal,37,5,3,2,50,97,0.42,134.4,0.58,134.4,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0988,0.00717,0.000282,0.106,0.00417,1,0.124,0.23,0.00905,25.2,0.932,0.97,0.904,30.9,30,30,720
2020-10-07,2020,1,1,281,228.89,0.72,3,Normal,37,5,3,2,50,97,0.42,131.9,0.58,131.9,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.098,0.00696,0.000274,0.105,0.00413,1,0.121,0.225,0.00887,25.2,0.931,0.97,0.903,30.4,29.5,29.5,707
2020-10-08,2020,1,2,282,226.43,0.73,3,Normal,37,5,3,2,50,97,0.43,129.4,0.57,129.4,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0971,0.00675,0.000265,0.104,0.00408,1,0.117,0.221,0.00869,25.2,0.93,0.97,0.902,29.8,28.9,28.9,693
2020-10-09,2020,1,2,283,223.97,0.73,3,Normal,37,5,3,2,50,97,0.43,127,0.57,127,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0962,0.00654,0.000257,0.103,0.00404,1,0.114,0.217,0.00851,25.2,0.929,0.97,0.902,29.2,28.3,28.3,680
2020-10-10,2020,1,2,284,221.51,0.74,3,Normal,37,5,3,2,50,97,0.44,124.5,0.56,124.5,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0954,0.00633,0.000249,0.102,0.00399,1,0.111,0.212,0.00833,25.3,0.928,0.97,0.9,28.6,27.8,27.8,666
2020-10-11,2020,1,2,285,220.14,0.75,3,Normal,37,5,3,2,50,97,0.44,123.1,0.56,123.1,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0949,0.00622,0.000244,0.101,0.00397,1,0.109,0.21,0.00824,25.3,0.927,0.97,0.899,28.3,27.4,27.4,659
2020-10-12,2020,1,2,286,218.23,0.75,3,Normal,37,5,3,2,50,97,0.44,121.2,0.56,121.2,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0942,0.00605,0.000238,0.1,0.00393,1,0.106,0.206,0.0081,25.3,0.926,0.97,0.898,27.8,27,27,648
2020-10-13,2020,1,2,287,216.32,0.76,3,Normal,37,5,3,2,50,97,0.45,119.3,0.55,119.3,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0935,0.00589,0.000231,0.0994,0.0039,1,0.104,0.203,0.00796,25.3,0.925,0.97,0.897,27.4,26.6,26.6,637
2020-10-14,2020,1,2,288,214.4,0.77,3,Normal,37,5,3,2,50,97,0.45,117.4,0.55,117.4,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0928,0.00573,0.000225,0.0986,0.00386,1,0.101,0.2,0.00782,25.3,0.923,0.97,0.896,26.9,26.1,26.1,626
2020-10-15,2020,1,3,289,212.49,0.77,3,Normal,37,5,3,2,50,97,0.46,115.5,0.54,115.5,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0922,0.00557,0.000218,0.0977,0.00383,1,0.0984,0.196,0.00768,25.3,0.922,0.97,0.894,26.4,25.7,25.7,616
2020-10-16,2020,1,3,290,211.12,0.78,3,Normal,37,5,3,2,50,97,0.46,114.1,0.54,114.1,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0917,0.00545,0.000213,0.0971,0.0038,1,0.0966,0.194,0.00759,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
2020-10-17,2020,1,3,291,209.75,0.78,3,Normal,37,5,3,2,50,97,0.46,112.8,0.54,112.8,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0912,0.00533,0.000209,0.0965,0.00378,1,0.0947,0.191,0.00749,25.4,0.92,0.97,0.892,25.8,25,25,600
2020-10-18,2020,1,3,292,207.84,0.79,3,Normal,37,5,3,2,50,97,0.47,110.8,0.53,110.8,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0905,0.00517,0.000202,0.0957,0.00375,1,0.0921,0.188,0.00735,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
2020-10-19,2020,1,3,293,205.93,0.8,3,Normal,37,5,3,2,50,97,0.47,108.9,0.53,108.9,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0899,0.00501,0.000196,0.0949,0.00371,1,0.0896,0.184,0.00721,25.4,0.917,0.97,0.889,24.9,24.1,24.1,579
2020-10-20,2020,1,3,294,204.01,0.8,3,Normal,37,5,3,2,50,97,0.47,107,0.53,107,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0892,0.00485,0.000189,0.094,0.00368,1,0.087,0.181,0.00708,25.4,0.915,0.97,0.888,24.4,23.7,23.7,568
2020-10-21,2020,1,3,295,202.1,0.81,3,Normal,37,5,3,2,50,97,0.48,105.1,0.52,105.1,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0885,0.00468,0.000183,0.0932,0.00364,1,0.0844,0.178,0.00694,25.4,0,0,0,0,0,0,0
2020-10-22,2020,1,4,296,200.18,0.81,3,Normal,37,5,3,2,50,97,0.48,103.2,0.52,103.2,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0878,0.00452,0.000177,0.0923,0.00361,1,0.0818,0.174,0.0068,25.4,0,0,0,0,0,0,0
2020-10-23,2020,1,4,297,198.27,0.82,3,Normal,37,5,3,2,50,97,0.49,101.3,0.51,101.3,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.0872,0.00436,0.00017,0.0915,0.00358,1,0.0792,0.171,0.00667,25.4,0,0,0,0,0,0,0
2020-10-24,2020,1,4,298,196.36,0.82,3,Normal,37,5,3,2,50,97,0.49,99.36,0.51,99.36,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0865,0.0042,0.000164,0.0907,0.00354,1,0.0766,0.167,0.00654,25.4,0,0,0,0,0,0,0
2020-10-25,2020,1,4,299,194.44,0.83,3,Normal,37,5,3,2,50,97,0.5,97.44,0.5,97.44,0,0,0,0,-2,2,37,5,3,0,52,142,990,964.4,25.6,0.0858,0.00403,0.000158,0.0898,0.00351,1,0.074,0.164,0.0064,25.4,0,0,0,0,0,0,0
2020-10-26,2020,1,4,300,192.53,0.83,3,Normal,37,5,3,2,50,97,0.5,95.53,0.5,95.53,0,0,0,0,-2,2,37,5,3,0,52,141,990,964.4,25.6,0.0851,0.00387,0.000151,0.089,0.00348,1,0.0715,0.16,0.00627,25.4,0,0,0,0,0,0,0
2020-10-27,2020,1,4,301,190.61,0.84,3,Normal,37,5,3,2,50,97,0.51,93.61,0.49,93.61,0,0,0,0,-2,2,37,5,3,0,52,139,990,964.4,25.6,0.0845,0.00371,0.000145,0.0882,0.00345,1,0.0689,0.157,0.00614,25.4,0,0,0,0,0,0,0
2020-10-28,2020,1,4,302,189.25,0.84,3,Normal,37,5,3,2,50,97,0.51,92.25,0.49,92.25,0,0,0,0,-2,2,37,5,3,0,52,137,990,964.4,25.6,0.084,0.00359,0.00014,0.0876,0.00342,1,0.067,0.155,0.00604,25.4,0,0,0,0,0,0,0
2020-10-29,2020,1,5,303,187.88,0.85,3,Normal,37,5,3,2,50,97,0.52,90.88,0.48,90.88,0,0,0,0,-2,2,37,5,3,0,52,136,990,964.4,25.6,0.0835,0.00347,0.000136,0.087,0.0034,1,0.0652,0.152,0.00595,25.4,0,0,0,0,0,0,0
2020-10-30,2020,1,5,304,186.51,0.85,3,Normal,37,5,3,2,50,97,0.52,89.51,0.48,89.51,0,0,0,0,-2,2,37,5,3,0,52,135,990,964.4,25.6,0.083,0.00336,0.000131,0.0864,0.00338,1,0.0633,0.15,0.00585,25.4,0,0,0,0,0,0,0
2020-10-31,2020,1,5,305,185.14,0.86,3,Normal,37,5,3,2,50,97,0.52,88.14,0.48,88.14,0,0,0,0,-2,2,37,5,3,0,52,133,990,964.4,25.6,0.0825,0.00324,0.000127,0.0858,0.00335,1,0.0615,0.147,0.00576,25.4,0,0,0,0,0,0,0
2020-11-01,2020,2,5,306,184.87,0.86,4,Mod_Dry,29,4,2,2,30,67,0.36,117.9,0.64,117.9,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0895,0.00577,0.000226,0.0953,0.00373,1,0.102,0.197,0.0077,25.4,0.923,0.97,0.896,27.1,26.3,26.3,630
2020-11-02,2020,2,5,307,185.14,0.86,4,Mod_Dry,29,4,2,2,30,67,0.36,118.1,0.64,118.1,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0896,0.00579,0.000227,0.0954,0.00373,1,0.102,0.197,0.00772,25.4,0.924,0.97,0.896,27.1,26.3,26.3,632
2020-11-03,2020,2,5,308,185.42,0.86,4,Mod_Dry,29,4,2,2,30,67,0.36,118.4,0.64,118.4,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0897,0.00582,0.000227,0.0955,0.00373,1,0.102,0.198,0.00774,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
2020-11-04,2020,2,5,309,188.43,0.85,4,Mod_Dry,29,4,2,2,30,67,0.36,121.4,0.64,121.4,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0907,0.00607,0.000237,0.0968,0.00379,1,0.106,0.203,0.00795,25.4,0.926,0.97,0.898,28,27.1,27.1,651
2020-11-05,2020,2,6,310,189.79,0.84,4,Mod_Dry,29,4,2,2,30,67,0.35,122.8,0.65,122.8,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0912,0.00619,0.000242,0.0974,0.00381,1,0.108,0.206,0.00804,25.4,0.927,0.97,0.899,28.3,27.5,27.5,659
2020-11-06,2020,2,6,311,193.35,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,126.3,0.65,126.3,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0925,0.00649,0.000254,0.099,0.00387,1,0.113,0.212,0.00829,25.4,0.929,0.97,0.901,29.2,28.3,28.3,680
2020-11-07,2020,2,6,312,195.81,0.82,4,Mod_Dry,29,4,2,2,30,67,0.34,128.8,0.66,128.8,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0933,0.0067,0.000262,0.1,0.00391,1,0.116,0.216,0.00846,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
2020-11-08,2020,2,6,313,194.99,0.83,4,Mod_Dry,29,4,2,2,30,67,0.34,128,0.66,128,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0931,0.00663,0.000259,0.0997,0.0039,1,0.115,0.215,0.0084,25.4,0.93,0.97,0.902,29.6,28.7,28.7,689
2020-11-09,2020,2,6,314,194.17,0.83,4,Mod_Dry,29,4,2,2,30,67,0.34,127.2,0.66,127.2,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0928,0.00656,0.000256,0.0993,0.00388,1,0.114,0.214,0.00834,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
2020-11-10,2020,2,6,315,192.25,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,125.3,0.65,125.3,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0921,0.0064,0.00025,0.0985,0.00385,1,0.112,0.21,0.00821,25.4,0.929,0.97,0.901,28.9,28.1,28.1,674
2020-11-11,2020,2,6,316,195.26,0.83,4,Mod_Dry,29,4,2,2,30,67,0.34,128.3,0.66,128.3,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0932,0.00665,0.00026,0.0998,0.0039,1,0.116,0.215,0.00842,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2020-11-12,2020,2,7,317,199.91,0.81,4,Mod_Dry,29,4,2,2,30,67,0.34,132.9,0.67,132.9,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0948,0.00705,0.000275,0.102,0.00398,1,0.122,0.224,0.00874,25.4,0.932,0.97,0.904,30.8,29.9,29.9,717
2020-11-13,2020,2,7,318,202.92,0.8,4,Mod_Dry,29,4,2,2,30,67,0.33,135.9,0.67,135.9,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.0959,0.0073,0.000285,0.103,0.00403,1,0.126,0.229,0.00896,25.4,0.933,0.97,0.905,31.5,30.6,30.6,734
2020-11-14,2020,2,7,319,205.38,0.8,4,Mod_Dry,29,4,2,2,30,67,0.33,138.4,0.67,138.4,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0967,0.00751,0.000294,0.104,0.00408,1,0.129,0.234,0.00913,25.3,0.934,0.97,0.906,32.1,31.1,31.1,747
2020-11-15,2020,2,7,320,208.39,0.79,4,Mod_Dry,29,4,2,2,30,67,0.32,141.4,0.68,141.4,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.5,25.5,0.0978,0.00777,0.000304,0.106,0.00413,1,0.133,0.239,0.00935,25.3,0.935,0.97,0.907,32.8,31.8,31.8,764
2020-11-16,2020,2,7,321,208.66,0.79,4,Mod_Dry,29,4,2,2,30,67,0.32,141.7,0.68,141.7,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0979,0.00779,0.000305,0.106,0.00414,1,0.134,0.239,0.00937,25.3,0.935,0.97,0.907,32.9,31.9,31.9,765
2020-11-17,2020,2,7,322,211.12,0.78,4,Mod_Dry,29,4,2,2,30,67,0.32,144.1,0.68,144.1,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0987,0.008,0.000313,0.107,0.00418,1,0.137,0.244,0.00955,25.3,0.936,0.97,0.908,33.5,32.5,32.5,779
2020-11-18,2020,2,7,323,215.77,0.76,4,Mod_Dry,29,4,2,2,30,67,0.31,148.8,0.69,148.8,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.1,0.0084,0.000329,0.109,0.00427,1,0.143,0.252,0.00989,25.3,0.938,0.97,0.91,34.6,33.5,33.5,805
2020-11-19,2020,2,8,324,217.14,0.76,4,Mod_Dry,29,4,2,2,30,67,0.31,150.1,0.69,150.1,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00851,0.000334,0.109,0.00429,1,0.145,0.255,0.00998,25.2,0.939,0.97,0.911,34.9,33.8,33.8,812
2020-11-20,2020,2,8,325,215.77,0.76,4,Mod_Dry,29,4,2,2,30,67,0.31,148.8,0.69,148.8,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.1,0.0084,0.000329,0.109,0.00427,1,0.143,0.252,0.00989,25.3,0.938,0.97,0.91,34.6,33.5,33.5,805
2020-11-21,2020,2,8,326,214.4,0.77,4,Mod_Dry,29,4,2,2,30,67,0.31,147.4,0.69,147.4,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0999,0.00828,0.000324,0.108,0.00424,1,0.141,0.25,0.00979,25.3,0.938,0.97,0.909,34.2,33.2,33.2,797
2020-11-22,2020,2,8,327,215.77,0.76,4,Mod_Dry,29,4,2,2,30,67,0.31,148.8,0.69,148.8,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.1,0.0084,0.000329,0.109,0.00427,1,0.143,0.252,0.00989,25.3,0.938,0.97,0.91,34.6,33.5,33.5,805
2020-11-23,2020,2,8,328,219.32,0.75,4,Mod_Dry,29,4,2,2,30,67,0.3,152.3,0.69,152.3,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.102,0.0087,0.000341,0.11,0.00433,1,0.148,0.258,0.0101,25.2,0.939,0.97,0.911,35.4,34.3,34.3,824
2020-11-24,2020,2,8,329,223.43,0.73,4,Mod_Dry,29,4,2,2,30,67,0.3,156.4,0.7,156.4,0,0,0,0,-2,2,29,4,2,0,32,191,990,964.5,25.5,0.103,0.00905,0.000355,0.112,0.0044,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.4,35.3,35.3,846
2020-11-25,2020,2,8,330,222.61,0.74,4,Mod_Dry,29,4,2,2,30,67,0.3,155.6,0.7,155.6,0,0,0,0,-2,2,29,4,2,0,32,191,990,964.5,25.5,0.103,0.00898,0.000353,0.112,0.00439,1,0.153,0.264,0.0104,25.2,0.94,0.97,0.912,36.2,35.1,35.1,842
2020-11-26,2020,2,9,331,220.14,0.75,4,Mod_Dry,29,4,2,2,30,67,0.3,153.1,0.7,153.1,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00877,0.000344,0.111,0.00434,1,0.149,0.26,0.0102,25.2,0.94,0.97,0.911,35.6,34.5,34.5,829
2020-11-27,2020,2,9,332,222.06,0.74,4,Mod_Dry,29,4,2,2,30,67,0.3,155.1,0.7,155.1,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.103,0.00893,0.000351,0.112,0.00438,1,0.152,0.263,0.0103,25.2,0.94,0.97,0.912,36,35,35,839
2020-11-28,2020,2,9,333,225.61,0.73,4,Mod_Dry,29,4,2,2,30,67,0.3,158.6,0.7,158.6,0,0,0,0,-2,2,29,4,2,0,32,194,990,964.6,25.4,0.104,0.00923,0.000363,0.113,0.00444,1,0.157,0.27,0.0106,25.2,0.941,0.97,0.913,36.9,35.8,35.8,858
2020-11-29,2020,2,9,334,227.53,0.72,4,Mod_Dry,29,4,2,2,30,67,0.29,160.5,0.71,160.5,0,0,0,0,-2,2,29,4,2,0,32,196,990,964.6,25.4,0.105,0.0094,0.000369,0.114,0.00448,1,0.159,0.273,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,869
2020-11-30,2020,2,9,335,226.16,0.73,4,Mod_Dry,29,4,2,2,30,67,0.3,159.2,0.7,159.2,0,0,0,0,-2,2,29,4,2,0,32,194,990,964.6,25.4,0.104,0.00928,0.000365,0.113,0.00445,1,0.157,0.271,0.0106,25.2,0.942,0.97,0.913,37,35.9,35.9,861
2020-12-01,2020,3,9,336,226.43,0.73,5,Dry,26,4,3,2,24,59,0.26,167.4,0.74,167.4,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00998,0.000392,0.116,0.00457,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39,38,38,912
2020-12-02,2020,3,9,337,229.99,0.72,5,Dry,26,4,3,2,24,59,0.26,171,0.74,171,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000405,0.118,0.00463,1,0.173,0.291,0.0115,25.1,0.945,0.976,0.922,39.8,38.9,38.9,933
2020-12-03,2020,3,10,338,234.09,0.71,5,Dry,26,4,3,2,24,59,0.25,175.1,0.75,175.1,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000419,0.12,0.00471,1,0.179,0.298,0.0118,25.1,0.947,0.978,0.926,40.8,39.9,39.9,957
2020-12-04,2020,3,10,339,238.19,0.7,5,Dry,26,4,3,2,24,59,0.25,179.2,0.75,179.2,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000433,0.121,0.00479,1,0.184,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,40.9,40.9,982
2020-12-05,2020,3,10,340,240.65,0.69,5,Dry,26,4,3,2,24,59,0.24,181.7,0.76,181.7,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000441,0.122,0.00483,1,0.188,0.31,0.0122,25,0.949,0.98,0.93,42.3,41.5,41.5,996
2020-12-06,2020,3,10,341,243.11,0.68,5,Dry,26,4,3,2,24,59,0.24,184.1,0.76,184.1,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.00045,0.124,0.00488,1,0.191,0.315,0.0124,25,0.95,0.98,0.931,42.9,42.1,42.1,1010
2020-12-07,2020,3,10,342,246.67,0.67,5,Dry,26,4,3,2,24,59,0.24,187.7,0.76,187.7,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.113,0.0117,0.000462,0.125,0.00494,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.7,42.9,42.9,1030
2020-12-08,2020,3,10,343,250.22,0.67,5,Dry,26,4,3,2,24,59,0.24,191.2,0.76,191.2,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000474,0.127,0.00501,1,0.201,0.327,0.0129,25,0.952,0.98,0.933,44.6,43.7,43.7,1050
2020-12-09,2020,3,10,344,253.23,0.66,5,Dry,26,4,3,2,24,59,0.23,194.2,0.77,194.2,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0123,0.000485,0.128,0.00506,1,0.205,0.333,0.0132,25,0.953,0.98,0.934,45.3,44.4,44.4,1070
2020-12-10,2020,3,11,345,255.69,0.66,5,Dry,26,4,3,2,24,59,0.23,196.7,0.77,196.7,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000493,0.129,0.00511,1,0.208,0.337,0.0133,24.9,0.954,0.98,0.935,45.9,45,45,1080
2020-12-11,2020,3,11,346,259.25,0.65,5,Dry,26,4,3,2,24,59,0.23,200.3,0.77,200.3,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0128,0.000506,0.131,0.00517,1,0.213,0.343,0.0136,24.9,0.955,0.98,0.936,46.7,45.8,45.8,1100
2020-12-12,2020,3,11,347,261.71,0.64,5,Dry,26,4,3,2,24,59,0.23,202.7,0.78,202.7,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000514,0.132,0.00522,1,0.216,0.348,0.0138,24.9,0.955,0.98,0.936,47.3,46.3,46.3,1110
2020-12-13,2020,3,11,348,264.17,0.64,5,Dry,26,4,3,2,24,59,0.22,205.2,0.78,205.2,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.12,0.0132,0.000522,0.133,0.00526,1,0.219,0.352,0.014,24.9,0.956,0.98,0.937,47.9,46.9,46.9,1130
2020-12-14,2020,3,11,349,269.36,0.63,5,Dry,26,4,3,2,24,59,0.22,210.4,0.78,210.4,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.00054,0.135,0.00535,1,0.226,0.362,0.0143,24.9,0.957,0.98,0.937,49.1,48.1,48.1,1150
2020-12-15,2020,3,11,350,274.01,0.62,5,Dry,26,4,3,2,24,59,0.21,215,0.79,215,0,0,0,0,-2,2,26,4,3,0,26,248,990,964.8,25.2,0.123,0.014,0.000556,0.137,0.00544,1,0.233,0.37,0.0147,24.8,0.957,0.98,0.938,50.1,48.2,48.2,1160
2020-12-16,2020,3,11,351,278.66,0.62,5,Dry,26,4,3,2,24,59,0.21,219.7,0.79,219.7,0,0,0,0,-2,2,26,4,3,0,26,253,990,964.8,25.2,0.125,0.0144,0.000573,0.139,0.00552,1,0.239,0.378,0.015,24.8,0.958,0.98,0.939,51.2,48.2,48.2,1160
2020-12-17,2020,3,12,352,283.31,0.61,5,Dry,26,4,3,2,24,59,0.21,224.3,0.79,224.3,0,0,0,0,-2,2,26,4,3,0,26,257,990,964.8,25.2,0.126,0.0148,0.000589,0.141,0.00561,1,0.245,0.386,0.0154,24.8,0.959,0.98,0.94,52.3,48.2,48.2,1160
2020-12-18,2020,3,12,353,287.41,0.6,5,Dry,26,4,3,2,24,59,0.2,228.4,0.8,228.4,0,0,0,0,-2,2,26,4,3,0,26,261,990,964.8,25.2,0.128,0.0152,0.000603,0.143,0.00568,2,0.0967,0.24,0.00953,24.9,0.922,0.97,0.895,25.7,25,49.9,1200
2020-12-19,2020,3,12,354,290.97,0.6,5,Dry,26,4,3,2,24,59,0.2,232,0.8,232,0,0,0,0,-2,2,26,4,3,0,26,265,990,964.9,25.1,0.129,0.0155,0.000615,0.145,0.00575,2,0.0991,0.244,0.00969,24.9,0.924,0.97,0.896,26.2,25.4,50.7,1220
2020-12-20,2020,3,12,355,297.25,0.59,5,Dry,26,4,3,2,24,59,0.2,238.3,0.8,238.3,0,0,0,0,-2,2,26,4,3,0,26,271,990,964.9,25.1,0.131,0.016,0.000637,0.147,0.00586,2,0.103,0.251,0.00998,24.9,0.925,0.97,0.898,26.9,26.1,52.1,1250
2020-12-21,2020,3,12,356,301.9,0.58,5,Dry,26,4,3,2,24,59,0.2,242.9,0.81,242.9,0,0,0,0,-2,2,26,4,3,0,26,276,990,964.9,25.1,0.133,0.0164,0.000653,0.149,0.00595,2,0.106,0.256,0.0102,24.8,0.927,0.97,0.899,27.4,26.6,53.2,1280
2020-12-22,2020,3,12,357,308.74,0.57,5,Dry,26,4,3,2,24,59,0.19,249.7,0.81,249.7,0,0,0,0,-2,2,26,4,3,0,26,283,990,964.9,25.1,0.135,0.017,0.000678,0.152,0.00608,2,0.111,0.263,0.0105,24.8,0.929,0.97,0.901,28.2,27.4,54.7,1310
2020-12-23,2020,3,12,358,318.86,0.56,5,Dry,26,4,3,2,24,59,0.18,259.9,0.81,259.9,0,0,0,0,-2,2,26,4,3,0,26,293,990,965,25,0.139,0.0217,0.000866,0.161,0.00642,2,0.118,0.278,0.0111,24.7,0.931,0.97,0.903,29.3,28.5,56.9,1370
2020-12-24,2020,3,13,359,327.88,0.55,5,Dry,26,4,3,2,24,59,0.18,268.9,0.82,268.9,0,0,0,0,-2,2,26,4,3,0,26,302,990,965,25,0.142,0.0259,0.00104,0.168,0.00673,2,0.124,0.292,0.0117,24.7,0.933,0.97,0.905,30.4,29.4,58.9,1410
2020-12-25,2020,3,13,360,336.9,0.54,5,Dry,26,4,3,2,24,59,0.17,277.9,0.82,277.9,0,0,0,0,-2,2,26,4,3,0,26,311,990,965.1,24.9,0.145,0.0302,0.00121,0.175,0.00704,2,0.13,0.306,0.0123,24.6,0.935,0.97,0.907,31.4,30.4,60.8,1460
2020-12-26,2020,3,13,361,348.66,0.53,5,Dry,26,4,3,2,24,59,0.17,289.7,0.83,289.7,0,0,0,0,-2,2,26,4,3,0,26,323,990,965.1,24.9,0.149,0.0357,0.00144,0.185,0.00745,2,0.138,0.323,0.013,24.5,0.938,0.97,0.91,32.7,31.7,63.4,1520
2020-12-27,2020,3,13,362,359.87,0.52,5,Dry,26,4,3,2,24,59,0.16,300.9,0.84,300.9,0,0,0,0,-2,2,26,4,3,0,26,334,990,965.2,24.8,0.153,0.041,0.00165,0.194,0.00784,2,0.146,0.34,0.0137,24.5,0.94,0.97,0.912,33.9,32.9,65.8,1580
2020-12-28,2020,3,13,363,373.82,0.51,5,Dry,26,4,3,2,24,59,0.16,314.8,0.84,314.8,0,0,0,0,-2,2,26,4,3,0,26,348,990,965.3,24.7,0.158,0.0476,0.00192,0.206,0.00832,2,0.155,0.361,0.0146,24.4,0.943,0.97,0.914,35.5,34.4,68.8,1650
2020-12-29,2020,3,13,364,385.03,0.5,5,Dry,26,4,3,2,24,59,0.15,326,0.85,326,0,0,0,0,-2,2,26,4,3,0,26,359,990,965.3,24.7,0.162,0.0529,0.00214,0.215,0.00872,2,0.163,0.378,0.0153,24.3,0.944,0.97,0.916,36.7,35.6,71.2,1710
2020-12-30,2020,3,13,365,395.14,0.49,5,Dry,26,4,3,2,24,59,0.15,336.1,0.85,336.1,0,0,0,0,-2,2,26,4,3,0,26,369,990,965.4,24.6,0.166,0.0577,0.00234,0.223,0.00908,2,0.169,0.393,0.016,24.2,0.946,0.971,0.919,37.8,36.7,73.4,1760
2020-12-31,2020,3,14,366,408.54,0.48,5,Dry,26,4,3,2,24,59,0.14,349.5,0.86,349.5,0,0,0,0,-2,2,26,4,3,0,26,383,990,965.4,24.6,0.171,0.064,0.0026,0.235,0.00955,2,0.178,0.413,0.0168,24.1,0.948,0.974,0.924,39.2,38.2,76.5,1840
2021-01-01,2020,4,14,1,423.58,0.46,5,Dry,29,5,4,2,33,73,0.17,350.6,0.83,350.6,0,0,0,0,-2,2,29,5,4,0,35,389,990,965.5,24.5,0.173,0.0645,0.00263,0.237,0.00968,2,0.179,0.416,0.017,24.1,0.948,0.974,0.924,39.3,38.2,76.5,1840
2021-01-02,2020,4,14,2,438.07,0.45,5,Dry,29,5,4,2,33,73,0.17,365.1,0.83,365.1,0,0,0,0,-2,2,29,5,4,0,35,403,990,965.6,24.4,0.178,0.0713,0.00292,0.249,0.0102,2,0.189,0.438,0.0179,24,0.95,0.978,0.929,40.8,39.9,79.8,1920
2021-01-03,2020,4,14,3,454.75,0.44,5,Dry,29,5,4,2,33,73,0.16,381.8,0.84,381.8,0,0,0,0,-2,2,29,5,4,0,35,420,990,965.6,24.4,0.184,0.0792,0.00325,0.263,0.0108,2,0.2,0.463,0.019,23.9,0.953,0.98,0.934,42.6,41.8,83.5,2000
2021-01-04,2020,4,14,4,470.34,0.43,5,Dry,29,5,4,2,33,73,0.15,397.3,0.84,397.3,0,0,0,0,-2,2,29,5,4,0,35,435,990,965.7,24.3,0.189,0.0865,0.00356,0.276,0.0114,2,0.211,0.486,0.02,23.8,0.955,0.98,0.936,44.3,43.4,86.8,2080
2021-01-05,2020,4,14,5,484.29,0.42,5,Dry,29,5,4,2,33,73,0.15,411.3,0.85,411.3,0,0,0,0,-2,2,29,5,4,0,35,449,990,965.8,24.2,0.194,0.0931,0.00385,0.287,0.0119,2,0.22,0.507,0.0209,23.7,0.956,0.98,0.937,45.7,44.8,89.6,2150
2021-01-06,2020,4,14,6,498.23,0.41,5,Dry,29,5,4,2,33,73,0.15,425.2,0.85,425.2,0,0,0,0,-2,2,29,5,4,0,35,463,990,965.8,24.2,0.199,0.0997,0.00413,0.299,0.0124,2,0.23,0.528,0.0219,23.6,0.957,0.98,0.938,47.1,46.2,92.4,2220
2021-01-07,2020,4,15,7,512.72,0.4,5,Dry,29,5,4,2,33,73,0.14,439.7,0.86,439.7,0,0,0,0,-2,2,29,5,4,0,35,478,990,965.9,24.1,0.204,0.107,0.00442,0.311,0.0129,2,0.239,0.55,0.0228,23.5,0.958,0.98,0.938,48.6,47.6,95.3,2290
2021-01-08,2020,4,15,8,527.76,0.39,5,Dry,29,5,4,2,33,73,0.14,454.8,0.86,454.8,0,0,0,0,-2,2,29,5,4,0,35,493,990,966,24,0.209,0.114,0.00473,0.323,0.0134,2,0.249,0.573,0.0238,23.5,0.958,0.98,0.939,50.1,48.2,96.4,2310
2021-01-09,2020,4,15,9,542.25,0.38,5,Dry,29,5,4,2,33,73,0.14,469.3,0.86,469.3,0,0,0,0,-2,2,29,5,4,0,35,507,990,966,24,0.215,0.12,0.00503,0.335,0.014,2,0.259,0.595,0.0248,23.4,0.957,0.98,0.937,51.4,48.2,96.4,2310
2021-01-10,2020,4,15,10,556.75,0.37,5,Dry,29,5,4,2,33,73,0.13,483.8,0.87,483.8,0,0,0,0,-2,2,29,5,4,0,35,522,990,966.1,23.9,0.223,0.127,0.00533,0.35,0.0147,3,0.16,0.511,0.0214,23.4,0.944,0.97,0.916,34.9,33.9,102,2440
2021-01-11,2020,4,15,11,572.88,0.37,3,Normal,41,6,4,3,66,120,0.21,452.9,0.79,452.9,0,0,0,0,-3,3,41,6,4,0,69,504,990,966.2,23.8,0.213,0.113,0.00473,0.326,0.0137,2,0.248,0.574,0.0241,23.2,0.958,0.98,0.939,49.5,48.2,96.4,2310
2021-01-12,2020,4,15,12,588.47,0.36,3,Normal,41,6,4,3,66,120,0.2,468.5,0.8,468.5,0,0,0,0,-3,3,41,6,4,0,69,519,990,966.2,23.8,0.222,0.12,0.00506,0.342,0.0144,2,0.259,0.601,0.0253,23.2,0.957,0.98,0.938,50.9,48.2,96.4,2310
2021-01-13,2020,4,15,13,605.69,0.35,3,Normal,41,6,4,3,66,120,0.2,485.7,0.8,485.7,0,0,0,0,-3,3,41,6,4,0,69,537,990,966.3,23.7,0.232,0.128,0.00542,0.36,0.0152,2,0.27,0.63,0.0266,23,0.956,0.98,0.937,52.5,48.2,96.4,2310
2021-01-14,2020,4,16,14,622.37,0.34,3,Normal,41,6,4,3,66,120,0.19,502.4,0.81,502.4,0,0,0,0,-3,3,41,6,4,0,69,553,990,966.4,23.6,0.241,0.137,0.00578,0.378,0.016,3,0.169,0.546,0.0231,23.1,0.946,0.97,0.918,35.9,34.8,104,2500
2021-01-15,2020,4,16,15,637.96,0.33,3,Normal,41,6,4,3,66,120,0.19,518,0.81,518,0,0,0,0,-3,3,41,6,4,0,69,569,990,966.5,23.5,0.25,0.147,0.00624,0.397,0.0169,3,0.176,0.572,0.0243,23,0.948,0.97,0.92,36.9,35.8,107,2580
2021-01-16,2020,4,16,16,650.81,0.33,3,Normal,41,6,4,3,66,120,0.18,530.8,0.82,530.8,0,0,0,0,-3,3,41,6,4,0,69,582,990,966.5,23.5,0.257,0.156,0.00662,0.413,0.0176,3,0.181,0.594,0.0253,22.9,0.949,0.971,0.922,37.7,36.6,110,2640
2021-01-17,2020,4,16,17,663.66,0.32,3,Normal,41,6,4,3,66,120,0.18,543.7,0.82,543.7,0,0,0,0,-3,3,41,6,4,0,69,595,990,966.6,23.4,0.264,0.164,0.007,0.429,0.0183,3,0.187,0.616,0.0263,22.8,0.95,0.973,0.924,38.6,37.5,113,2700
2021-01-18,2020,4,16,18,680.89,0.31,3,Normal,41,6,4,3,66,120,0.18,560.9,0.82,560.9,0,0,0,0,-3,3,41,6,4,0,69,612,990,966.6,23.4,0.274,0.176,0.00752,0.45,0.0192,3,0.195,0.645,0.0276,22.7,0.952,0.975,0.928,39.7,38.7,116,2780
2021-01-19,2020,4,16,19,697.57,0.31,3,Normal,41,6,4,3,66,120,0.17,577.6,0.83,577.6,0,0,0,0,-3,3,41,6,4,0,69,629,990,966.7,23.3,0.284,0.187,0.00801,0.471,0.0202,3,0.202,0.673,0.0289,22.6,0.953,0.978,0.931,40.7,39.8,119,2870
2021-01-20,2020,4,16,20,714.25,0.3,3,Normal,41,6,4,3,66,120,0.17,594.3,0.83,594.3,0,0,0,0,-3,3,41,6,4,0,69,645,990,966.8,23.2,0.293,0.198,0.00852,0.491,0.0211,3,0.21,0.701,0.0302,22.5,0.954,0.98,0.935,41.8,40.9,123,2950
2021-01-21,2020,4,17,21,734.75,0.29,3,Normal,41,6,4,3,66,120,0.16,614.8,0.84,614.8,0,0,0,0,-3,3,41,6,4,0,69,666,990,966.8,23.2,0.305,0.212,0.00914,0.517,0.0223,3,0.219,0.736,0.0318,22.4,0.955,0.98,0.936,43,42.2,127,3040
2021-01-22,2020,4,17,22,752.53,0.28,3,Normal,41,6,4,3,66,120,0.16,632.5,0.84,632.5,0,0,0,0,-3,3,41,6,4,0,69,684,990,966.9,23.1,0.315,0.224,0.00968,0.538,0.0233,3,0.227,0.766,0.0332,22.3,0.956,0.98,0.936,44.1,43.2,130,3110
2021-01-23,2020,4,17,23,769.75,0.27,3,Normal,41,6,4,3,66,120,0.16,649.8,0.84,649.8,0,0,0,0,-3,3,41,6,4,0,69,701,990,967,23,0.325,0.235,0.0102,0.56,0.0243,3,0.235,0.795,0.0345,22.2,0.956,0.98,0.937,45.1,44.2,133,3190
2021-01-24,2020,4,17,24,782.34,0.27,3,Normal,41,6,4,3,66,120,0.15,662.3,0.85,662.3,0,0,0,0,-3,3,41,6,4,0,69,713,990,967,23,0.332,0.243,0.0106,0.575,0.025,3,0.241,0.816,0.0355,22.2,0.957,0.98,0.938,45.9,45,135,3240
2021-01-25,2020,4,17,25,802.08,0.26,3,Normal,41,6,4,3,66,120,0.15,682.1,0.85,682.1,0,0,0,0,-3,3,41,6,4,0,69,733,990,967.1,22.9,0.343,0.257,0.0112,0.6,0.0262,3,0.249,0.849,0.0371,22,0.957,0.98,0.938,47,46.1,138,3320
2021-01-26,2020,4,17,26,821.15,0.25,3,Normal,41,6,4,3,66,120,0.15,701.1,0.85,701.1,0,0,0,0,-3,3,41,6,4,0,69,752,990,967.2,22.8,0.354,0.269,0.0118,0.623,0.0273,3,0.258,0.881,0.0386,21.9,0.957,0.98,0.938,48.1,47.1,141,3390
2021-01-27,2020,4,17,27,845.73,0.24,3,Normal,41,6,4,3,66,120,0.14,725.7,0.86,725.7,0,0,0,0,-3,3,41,6,4,0,69,777,990,967.3,22.7,0.368,0.286,0.0126,0.654,0.0288,3,0.269,0.923,0.0406,21.8,0.957,0.98,0.938,49.5,48.2,145,3470
2021-01-28,2020,4,18,28,867.96,0.24,3,Normal,41,6,4,3,66,120,0.14,748,0.86,748,0,0,0,0,-3,3,41,6,4,0,69,799,990,967.4,22.6,0.386,0.301,0.0133,0.687,0.0304,3,0.279,0.966,0.0427,21.7,0.957,0.98,0.938,50.7,48.2,145,3470
2021-01-29,2020,4,18,29,891.28,0.23,3,Normal,41,6,4,3,66,120,0.14,771.3,0.86,771.3,0,0,0,0,-3,3,41,6,4,0,69,822,990,967.5,22.5,0.408,0.312,0.0139,0.72,0.032,3,0.286,1.01,0.0446,21.5,0.956,0.98,0.937,51.9,48.2,145,3470
2021-01-30,2020,4,18,30,915.6,0.22,3,Normal,41,6,4,3,66,120,0.13,795.6,0.87,795.6,0,0,0,0,-3,3,41,6,4,0,69,847,990,967.6,22.4,0.43,0.324,0.0144,0.754,0.0336,4,0.211,0.965,0.043,21.5,0.953,0.976,0.93,39.9,39,156,3740
2021-01-31,2020,4,18,31,936.15,0.22,3,Normal,41,6,4,3,66,120,0.13,816.1,0.87,816.1,0,0,0,0,-3,3,41,6,4,0,69,867,990,967.6,22.4,0.449,0.334,0.0149,0.783,0.035,4,0.218,1,0.0448,21.4,0.954,0.978,0.932,40.8,39.8,159,3820
2021-02-01,2020,5,18,32,952.52,0.21,2,Mod_Wet,49,8,7,5,93,162,0.17,790.5,0.83,790.5,0,0,0,0,-5,5,49,8,7,0,98,855,990,967.7,22.3,0.437,0.322,0.0144,0.759,0.034,4,0.209,0.968,0.0434,21.3,0.953,0.975,0.929,39.4,38.4,153,3680
2021-02-02,2020,5,18,33,969.21,0.21,2,Mod_Wet,49,8,7,5,93,162,0.17,807.2,0.83,807.2,0,0,0,0,-5,5,49,8,7,0,98,871,990,967.8,22.2,0.452,0.33,0.0148,0.782,0.0352,4,0.215,0.997,0.0449,21.2,0.953,0.976,0.931,40,39.1,156,3750
2021-02-03,2020,5,18,34,986.2,0.2,2,Mod_Wet,49,8,7,5,93,162,0.16,824.2,0.84,824.2,0,0,0,0,-5,5,49,8,7,0,98,888,990,967.8,22.2,0.468,0.338,0.0153,0.806,0.0364,4,0.221,1.03,0.0463,21.1,0.954,0.978,0.932,40.7,39.8,159,3820
2021-02-04,2020,5,19,35,1003.5,0.2,2,Mod_Wet,49,8,7,5,93,162,0.16,841.5,0.84,841.5,0,0,0,0,-5,5,49,8,7,0,98,905,990,967.9,22.1,0.484,0.346,0.0157,0.83,0.0376,4,0.226,1.06,0.0478,21,0.954,0.979,0.934,41.4,40.5,162,3890
2021-02-05,2020,5,19,36,1021,0.2,2,Mod_Wet,49,8,7,5,93,162,0.16,859,0.84,859,0,0,0,0,-5,5,49,8,7,0,98,923,990,968,22,0.5,0.355,0.0161,0.855,0.0388,4,0.232,1.09,0.0493,20.9,0.954,0.98,0.935,42.1,41.3,165,3960
2021-02-06,2020,5,19,37,1033.7,0.19,2,Mod_Wet,49,8,7,5,93,162,0.16,871.7,0.84,871.7,0,0,0,0,-5,5,49,8,7,0,98,936,990,968,22,0.511,0.361,0.0164,0.872,0.0397,4,0.237,1.11,0.0504,20.9,0.955,0.98,0.936,42.6,41.8,167,4010
2021-02-07,2020,5,19,38,1051.7,0.19,2,Mod_Wet,49,8,7,5,93,162,0.15,889.7,0.85,889.7,0,0,0,0,-5,5,49,8,7,0,98,954,990,968.1,21.9,0.528,0.37,0.0168,0.898,0.0409,4,0.243,1.14,0.052,20.8,0.955,0.98,0.936,43.3,42.5,170,4080
2021-02-08,2020,5,19,39,1070,0.19,2,Mod_Wet,49,8,7,5,93,162,0.15,908,0.85,908,0,0,0,0,-5,5,49,8,7,0,98,972,990,968.1,21.9,0.545,0.378,0.0173,0.923,0.0422,4,0.249,1.17,0.0536,20.7,0.955,0.98,0.936,44,43.2,173,4140
2021-02-09,2020,5,19,40,1088.5,0.18,2,Mod_Wet,49,8,7,5,93,162,0.15,926.5,0.85,926.5,0,0,0,0,-5,5,49,8,7,0,98,990,990,968.2,21.8,0.562,0.387,0.0178,0.949,0.0435,4,0.255,1.2,0.0552,20.6,0.955,0.98,0.936,44.7,43.8,175,4210
2021-02-10,2020,5,19,41,1107.2,0.18,2,Mod_Wet,49,8,7,5,93,162,0.15,945.2,0.85,945.2,0,0,0,0,-5,5,49,8,7,0,98,1010,990,968.2,21.8,0.579,0.396,0.0182,0.975,0.0448,4,0.261,1.24,0.0568,20.5,0.955,0.98,0.936,45.4,44.5,178,4280
2021-02-11,2020,5,20,42,1131.6,0.18,2,Mod_Wet,49,8,7,5,93,162,0.14,969.6,0.86,969.6,0,0,0,0,-5,5,49,8,7,0,98,1030,990,968.3,21.7,0.601,0.408,0.0188,1.01,0.0465,4,0.27,1.28,0.059,20.4,0.955,0.98,0.936,46.3,45.4,182,4360
2021-02-12,2020,5,20,43,1156.3,0.17,2,Mod_Wet,49,8,7,5,93,162,0.14,994.3,0.86,994.3,0,0,0,0,-5,5,49,8,7,0,98,1060,990,968.4,21.6,0.637,0.42,0.0194,1.06,0.0489,4,0.278,1.34,0.0618,20.3,0.955,0.98,0.936,47.2,46.3,185,4440
2021-02-13,2020,5,20,44,1181.4,0.17,2,Mod_Wet,49,8,7,5,93,162,0.14,1019,0.86,1019,0,0,0,0,-5,5,49,8,7,0,98,1080,990,968.5,21.5,0.674,0.467,0.0217,1.14,0.053,4,0.284,1.42,0.0662,20.1,0.955,0.98,0.936,48,47,188,4520
2021-02-14,2020,5,20,45,1212.5,0.17,2,Mod_Wet,49,8,7,5,93,162,0.13,1051,0.87,1051,0,0,0,0,-5,5,49,8,7,0,98,1110,990,968.6,21.4,0.72,0.537,0.025,1.26,0.0586,4,0.29,1.55,0.0722,19.9,0.955,0.98,0.936,48.9,47.9,192,4600
2021-02-15,2020,5,20,46,1255.8,0.16,2,Mod_Wet,49,8,7,5,93,162,0.13,1094,0.87,1094,0,0,0,0,-5,5,49,8,7,0,98,1160,990,968.7,21.3,0.783,0.634,0.0298,1.42,0.0665,4,0.299,1.72,0.0806,19.6,0.954,0.98,0.935,50.1,48.2,193,4630
2021-02-16,2020,5,20,47,1311.7,0.15,2,Mod_Wet,49,8,7,5,93,162,0.12,1150,0.88,1100,50,11,2,2,-3,38,60,10,9,2,131,1180,990,968.9,21.1,0.814,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2021-02-17,2020,5,20,48,1381.1,0.14,2,Mod_Wet,49,8,7,5,93,162,0.12,1219,0.88,1100,119,27,4,4,-1,85,76,12,11,4,178,1200,990,969.1,20.9,0.844,0.648,0.031,1.49,0.0714,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2021-02-18,2020,5,21,49,1421.1,0.14,2,Mod_Wet,49,8,7,5,93,162,0.11,1259,0.89,1100,159,36,5,5,0,113,85,13,12,5,206,1210,990,969.2,20.8,0.86,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.7,47.7,191,4580
2021-02-19,2020,5,21,50,1455.4,0.13,2,Mod_Wet,49,8,7,5,93,162,0.11,1293,0.89,1100,193,44,6,6,1,136,93,14,13,6,229,1220,990,969.3,20.7,0.874,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2021-02-20,2020,5,21,51,1496.4,0.13,2,Mod_Wet,49,8,7,5,93,162,0.11,1334,0.89,1100,234,51,7,7,2,167,100,15,14,7,260,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48,47,188,4510
2021-02-21,2020,5,21,52,1537.9,0.12,2,Mod_Wet,49,8,7,5,93,162,0.1,1376,0.9,1100,276,51,8,8,3,206,100,16,15,8,299,1230,990,969.6,20.4,0.895,0.648,0.0318,1.54,0.0757,4,0.3,1.84,0.0904,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2021-02-22,2020,5,21,53,1579.9,0.12,2,Mod_Wet,49,8,7,5,93,162,0.1,1418,0.9,1100,318,51,10,10,5,242,100,18,17,10,335,1240,990,969.7,20.3,0.906,0.648,0.032,1.55,0.0767,4,0.3,1.85,0.0915,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2021-02-23,2020,5,21,54,1622.4,0.11,2,Mod_Wet,49,8,7,5,93,162,0.1,1460,0.9,1100,360,51,10,11,6,282,100,18,18,11,375,1240,990,969.9,20.1,0.908,0.648,0.0322,1.56,0.0773,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2021-02-24,2020,5,21,55,1672,0.11,2,Mod_Wet,49,8,7,5,93,162,0.097,1510,0.9,1100,410,51,10,13,7,329,100,18,20,12,422,1240,990,970,20,0.913,0.648,0.0325,1.56,0.0782,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2021-02-25,2020,5,22,56,1728.9,0.1,2,Mod_Wet,49,8,7,5,93,162,0.094,1567,0.91,1100,467,51,10,14,9,383,100,18,21,14,476,1240,990,970.2,19.8,0.916,0.648,0.0328,1.56,0.0791,4,0.3,1.86,0.0943,17.9,0.951,0.98,0.932,45.9,45,180,4320
2021-02-26,2020,5,22,57,1779.7,0.099,2,Mod_Wet,49,8,7,5,93,162,0.091,1618,0.91,1100,518,51,10,16,11,430,100,18,23,16,523,1240,990,970.4,19.6,0.921,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0953,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2021-02-27,2020,5,22,58,1831.1,0.094,2,Mod_Wet,49,8,7,5,93,162,0.088,1669,0.91,1100,569,51,10,17,12,479,100,18,24,17,572,1240,990,970.6,19.4,0.924,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,176,4240
2021-02-28,2020,5,22,59,1876.1,0.089,2,Mod_Wet,49,8,7,5,93,162,0.086,1714,0.91,1100,614,51,10,18,13,522,100,18,25,18,615,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2021-03-01,2020,6,22,60,1900.5,0.086,2,Mod_Wet,59,11,12,13,144,239,0.13,1662,0.87,1100,562,41,7,13,4,497,100,18,25,17,641,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2021-03-02,2020,6,22,61,1918,0.084,2,Mod_Wet,59,11,12,13,144,239,0.13,1679,0.88,1100,579,41,7,13,4,514,100,18,25,17,658,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,173,4160
2021-03-03,2020,6,22,62,1928.5,0.083,2,Mod_Wet,59,11,12,13,144,239,0.12,1690,0.88,1100,590,41,7,13,5,524,100,18,25,18,668,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.2,43.3,173,4150
2021-03-04,2020,6,23,63,1932,0.082,2,Mod_Wet,59,11,12,13,144,239,0.12,1693,0.88,1100,593,41,7,13,5,527,100,18,25,18,671,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2021-03-05,2020,6,23,64,1928.5,0.083,2,Mod_Wet,59,11,12,13,144,239,0.12,1690,0.88,1100,590,41,7,13,5,524,100,18,25,18,668,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.2,43.3,173,4150
2021-03-06,2020,6,23,65,1918,0.084,2,Mod_Wet,59,11,12,13,144,239,0.13,1679,0.88,1100,579,41,7,13,4,514,100,18,25,17,658,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,173,4160
2021-03-07,2020,6,23,66,1907.5,0.085,2,Mod_Wet,59,11,12,13,144,239,0.13,1668,0.88,1100,568,41,7,13,4,503,100,18,25,17,647,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.3,43.5,174,4170
2021-03-08,2020,6,23,67,1897,0.087,2,Mod_Wet,59,11,12,13,144,239,0.13,1658,0.87,1100,558,41,7,13,4,493,100,18,25,17,637,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
2021-03-09,2020,6,23,68,1886.5,0.088,2,Mod_Wet,59,11,12,13,144,239,0.13,1648,0.87,1100,548,41,7,13,3,484,100,18,25,16,628,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2021-03-10,2020,6,23,69,1876.1,0.089,2,Mod_Wet,59,11,12,13,144,239,0.13,1637,0.87,1100,537,41,7,13,3,473,100,18,25,16,617,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2021-03-11,2020,6,24,70,1865.7,0.09,3,Normal,49,9,9,9,107,183,0.098,1683,0.9,1100,583,51,9,16,8,499,100,18,25,17,606,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2021-03-12,2020,6,24,71,1855.3,0.091,3,Normal,49,9,9,9,107,183,0.099,1672,0.9,1100,572,51,9,16,8,488,100,18,25,17,595,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2021-03-13,2020,6,24,72,1844.9,0.092,3,Normal,49,9,9,9,107,183,0.099,1662,0.9,1100,562,51,9,16,8,478,100,18,25,17,585,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2021-03-14,2020,6,24,73,1834.6,0.094,3,Normal,49,9,9,9,107,183,0.1,1652,0.9,1100,552,51,9,16,8,468,100,18,25,17,575,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2021-03-15,2020,6,24,74,1824.2,0.095,3,Normal,49,9,9,9,107,183,0.1,1641,0.9,1100,541,51,9,16,7,458,100,18,25,16,565,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2021-03-16,2020,6,24,75,1813.9,0.096,3,Normal,49,9,9,9,107,183,0.1,1631,0.9,1100,531,51,9,16,7,448,100,18,25,16,555,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2021-03-17,2020,6,24,76,1803.6,0.097,3,Normal,49,9,9,9,107,183,0.1,1621,0.9,1100,521,51,9,16,7,438,100,18,25,16,545,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,177,4260
2021-03-18,2020,6,25,77,1793.4,0.098,3,Normal,49,9,9,9,107,183,0.1,1610,0.9,1100,510,51,9,16,6,428,100,18,25,15,535,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
2021-03-19,2020,6,25,78,1783.1,0.099,3,Normal,49,9,9,9,107,183,0.1,1600,0.9,1100,500,51,9,15,6,419,100,18,24,15,526,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.4,44.5,178,4280
2021-03-20,2020,6,25,79,1772.9,0.1,3,Normal,49,9,9,9,107,183,0.1,1590,0.9,1100,490,51,9,15,6,409,100,18,24,15,516,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.5,44.6,178,4280
2021-03-21,2020,6,25,80,1769.5,0.1,3,Normal,49,9,9,9,107,183,0.1,1587,0.9,1100,487,51,9,15,6,406,100,18,24,15,513,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2021-03-22,2020,6,25,81,1766.1,0.1,3,Normal,49,9,9,9,107,183,0.1,1583,0.9,1100,483,51,9,15,5,403,100,18,24,14,510,1240,990,970.3,19.7,0.924,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2021-03-23,2020,6,25,82,1762.7,0.1,3,Normal,49,9,9,9,107,183,0.1,1580,0.9,1100,480,51,9,15,5,400,100,18,24,14,507,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2021-03-24,2020,6,25,83,1766.1,0.1,3,Normal,49,9,9,9,107,183,0.1,1583,0.9,1100,483,51,9,15,5,403,100,18,24,14,510,1240,990,970.3,19.7,0.924,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2021-03-25,2020,6,26,84,1776.3,0.099,3,Normal,49,9,9,9,107,183,0.1,1593,0.9,1100,493,51,9,15,6,412,100,18,24,15,519,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.95,0.98,0.931,45.5,44.6,178,4280
2021-03-26,2020,6,26,85,1786.5,0.098,3,Normal,49,9,9,9,107,183,0.1,1604,0.9,1100,504,51,9,15,6,423,100,18,24,15,530,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2021-03-27,2020,6,26,86,1803.6,0.097,3,Normal,49,9,9,9,107,183,0.1,1621,0.9,1100,521,51,9,16,7,438,100,18,25,16,545,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,177,4260
2021-03-28,2020,6,26,87,1827.7,0.094,3,Normal,49,9,9,9,107,183,0.1,1645,0.9,1100,545,51,9,16,7,462,100,18,25,16,569,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,177,4240
2021-03-29,2020,6,26,88,1851.8,0.092,3,Normal,49,9,9,9,107,183,0.099,1669,0.9,1100,569,51,9,16,8,485,100,18,25,17,592,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2021-03-30,2020,6,26,89,1883.1,0.088,3,Normal,49,9,9,9,107,183,0.097,1700,0.9,1100,600,51,9,16,9,515,100,18,25,18,622,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2021-03-31,2020,6,26,90,1914.5,0.084,3,Normal,49,9,9,9,107,183,0.096,1731,0.9,1100,631,51,9,16,10,545,100,18,25,19,652,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2021-04-01,2020,7,27,91,1946.1,0.08,4,Mod_Dry,45,11,10,10,72,148,0.076,1798,0.92,1100,698,55,7,15,11,610,100,18,25,21,682,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,173,4140
2021-04-02,2020,7,27,92,1977.9,0.077,4,Mod_Dry,45,11,10,10,72,148,0.075,1830,0.93,1100,730,55,7,15,12,641,100,18,25,22,713,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4110
2021-04-03,2020,7,27,93,2009.9,0.074,4,Mod_Dry,45,11,10,10,72,148,0.074,1862,0.93,1100,762,55,7,15,13,672,100,18,25,23,744,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2021-04-04,2020,7,27,94,2042,0.071,4,Mod_Dry,45,11,10,10,72,148,0.072,1894,0.93,1100,794,55,7,15,14,703,100,18,25,24,775,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2021-04-05,2020,7,27,95,2074.4,0.068,4,Mod_Dry,45,11,10,10,72,148,0.071,1926,0.93,1100,826,55,7,15,15,734,100,18,25,25,806,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2021-04-06,2020,7,27,96,2106.9,0.066,4,Mod_Dry,45,11,10,10,72,148,0.07,1959,0.93,1100,859,55,7,15,16,766,100,18,25,26,838,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0844,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2021-04-07,2020,7,27,97,2146.9,0.062,4,Mod_Dry,45,11,10,10,72,148,0.069,1999,0.93,1100,899,55,7,15,17,805,100,18,25,27,877,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2021-04-08,2020,7,28,98,2187.1,0.059,4,Mod_Dry,45,11,10,10,72,148,0.068,2039,0.93,1100,939,55,7,15,18,844,100,18,25,28,916,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2021-04-09,2020,7,28,99,2227.6,0.056,4,Mod_Dry,45,11,10,10,72,148,0.066,2080,0.93,1100,980,55,7,15,19,884,100,18,25,29,956,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.2,165,3960
2021-04-10,2020,7,28,100,2268.3,0.053,4,Mod_Dry,45,11,10,10,72,148,0.065,2120,0.94,1100,1020,55,7,15,21,922,100,18,25,31,994,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2021-04-11,2020,7,28,101,2294.4,0.051,4,Mod_Dry,45,11,10,10,72,148,0.065,2146,0.94,1100,1050,55,7,15,21,948,100,18,25,31,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3910
2021-04-12,2020,7,28,102,2320.5,0.049,4,Mod_Dry,45,11,10,10,72,148,0.064,2173,0.94,1100,1070,55,7,15,22,974,100,18,25,32,1050,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0869,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2021-04-13,2020,7,28,103,2346.8,0.047,4,Mod_Dry,45,11,10,10,72,148,0.063,2199,0.94,1100,1100,55,7,15,23,999,100,18,25,33,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2021-04-14,2020,7,28,104,2373.1,0.045,4,Mod_Dry,45,11,10,10,72,148,0.062,2225,0.94,1100,1130,55,7,15,24,1020,100,18,25,34,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2021-04-15,2020,7,29,105,2399.6,0.043,4,Mod_Dry,45,11,10,10,72,148,0.062,2252,0.94,1100,1150,55,7,15,25,1050,100,18,25,35,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2021-04-16,2020,7,29,106,2426.1,0.041,4,Mod_Dry,45,11,10,10,72,148,0.061,2278,0.94,1100,1180,55,7,15,25,1080,100,18,25,35,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,159,3830
2021-04-17,2020,7,29,107,2445.1,0.04,4,Mod_Dry,45,11,10,10,72,148,0.06,2297,0.94,1100,1200,55,7,15,26,1090,100,18,25,36,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.923,40.6,39.7,159,3810
2021-04-18,2020,7,29,108,2456.5,0.039,4,Mod_Dry,45,11,10,10,72,148,0.06,2309,0.94,1100,1210,55,7,15,26,1110,100,18,25,36,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.6,159,3810
2021-04-19,2020,7,29,109,2468,0.039,4,Mod_Dry,45,11,10,10,72,148,0.06,2320,0.94,1100,1220,55,7,15,27,1120,100,18,25,37,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2021-04-20,2020,7,29,110,2471.8,0.038,4,Mod_Dry,45,11,10,10,72,148,0.06,2324,0.94,1100,1220,55,7,15,27,1120,100,18,25,37,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3800
2021-04-21,2020,7,29,111,2468,0.039,3,Normal,54,13,14,19,117,217,0.088,2251,0.91,1100,1150,46,5,11,16,1070,100,18,25,35,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2021-04-22,2020,7,30,112,2464.1,0.039,3,Normal,54,13,14,19,117,217,0.088,2247,0.91,1100,1150,46,5,11,15,1070,100,18,25,34,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2021-04-23,2020,7,30,113,2452.7,0.039,3,Normal,54,13,14,19,117,217,0.088,2236,0.91,1100,1140,46,5,11,15,1060,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2021-04-24,2020,7,30,114,2433.7,0.04,3,Normal,54,13,14,19,117,217,0.089,2217,0.91,1100,1120,46,5,11,15,1040,100,18,25,34,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2021-04-25,2020,7,30,115,2414.7,0.042,3,Normal,54,13,14,19,117,217,0.09,2198,0.91,1100,1100,46,5,11,14,1020,100,18,25,33,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2021-04-26,2020,7,30,116,2395.8,0.043,3,Normal,54,13,14,19,117,217,0.091,2179,0.91,1100,1080,46,5,11,13,1000,100,18,25,32,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2021-04-27,2020,7,30,117,2369.4,0.045,3,Normal,54,13,14,19,117,217,0.092,2152,0.91,1100,1050,46,5,11,13,977,100,18,25,32,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.3,161,3860
2021-04-28,2020,7,30,118,2343,0.048,3,Normal,54,13,14,19,117,217,0.093,2126,0.91,1100,1030,46,5,11,12,952,100,18,25,31,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2021-04-29,2020,7,31,119,2316.8,0.05,3,Normal,54,13,14,19,117,217,0.094,2100,0.91,1100,1000,46,5,11,11,927,100,18,25,30,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2021-04-30,2020,7,31,120,2290.7,0.052,3,Normal,54,13,14,19,117,217,0.095,2074,0.91,1100,974,46,5,11,10,902,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
2021-05-01,2020,8,31,121,2264.6,0.054,3,Normal,55,13,13,17,178,276,0.12,1989,0.88,1100,889,45,5,12,10,817,100,18,25,27,995,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2021-05-02,2020,8,31,122,2223.9,0.057,3,Normal,55,13,13,17,178,276,0.12,1948,0.88,1100,848,45,5,12,8,778,100,18,25,25,956,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.2,165,3960
2021-05-03,2020,8,31,123,2183.5,0.059,3,Normal,55,13,13,17,178,276,0.13,1907,0.87,1100,807,45,5,12,7,738,100,18,25,24,916,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
