date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2021-05-04,2020,8,31,124,2143.3,0.063,3,Normal,55,13,13,17,178,276,0.13,1867,0.87,1100,767,45,5,12,6,699,100,18,25,23,877,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2021-05-05,2020,8,31,125,2103.3,0.066,3,Normal,55,13,13,17,178,276,0.13,1827,0.87,1100,727,45,5,12,5,660,100,18,25,22,838,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2021-05-06,2020,8,32,126,2063.6,0.069,3,Normal,55,13,13,17,178,276,0.13,1788,0.87,1100,688,45,5,12,4,622,100,18,25,21,800,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2021-05-07,2020,8,32,127,2031.3,0.072,3,Normal,55,13,13,17,178,276,0.14,1755,0.86,1100,655,45,5,12,3,590,100,18,25,20,768,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,17,0.948,0.98,0.929,43.3,42.5,170,4080
2021-05-08,2020,8,32,128,1999.2,0.075,3,Normal,55,13,13,17,178,276,0.14,1723,0.86,1100,623,45,5,12,2,559,100,18,25,19,737,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.7,171,4100
2021-05-09,2020,8,32,129,1967.3,0.078,3,Normal,55,13,13,17,178,276,0.14,1691,0.86,1100,591,45,5,12,1,528,100,18,25,18,706,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2021-05-10,2020,8,32,130,1935.5,0.082,3,Normal,55,13,13,17,178,276,0.14,1660,0.86,1100,560,45,5,12,0,498,100,18,25,17,676,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2021-05-11,2020,8,32,131,1904,0.086,3,Normal,55,13,13,17,178,276,0.14,1628,0.85,1100,528,45,5,12,-1,467,100,18,25,16,645,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2021-05-12,2020,8,32,132,1872.6,0.09,3,Normal,55,13,13,17,178,276,0.15,1597,0.85,1100,497,45,5,12,-2,437,100,18,25,15,615,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.8,175,4200
2021-05-13,2020,8,33,133,1841.5,0.093,3,Normal,55,13,13,17,178,276,0.15,1565,0.85,1100,465,45,5,12,-3,406,100,18,25,14,584,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2021-05-14,2020,8,33,134,1810.5,0.096,3,Normal,55,13,13,17,178,276,0.15,1534,0.85,1100,434,45,5,12,-4,376,100,18,25,13,554,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2021-05-15,2020,8,33,135,1779.7,0.099,3,Normal,55,13,13,17,178,276,0.15,1504,0.84,1100,404,45,5,12,-5,347,100,18,25,12,525,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2021-05-16,2020,8,33,136,1749.1,0.1,3,Normal,55,13,13,17,178,276,0.16,1473,0.84,1100,373,45,5,11,-6,318,100,18,24,11,496,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2021-05-17,2020,8,33,137,1725.5,0.1,3,Normal,55,13,13,17,178,276,0.16,1450,0.84,1100,350,45,5,11,-6,295,100,18,24,11,473,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,45,180,4320
2021-05-18,2020,8,33,138,1702,0.11,3,Normal,55,13,13,17,178,276,0.16,1426,0.84,1100,326,45,5,10,-7,273,100,18,23,10,451,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.2,181,4340
2021-05-19,2020,8,33,139,1678.6,0.11,3,Normal,55,13,13,17,178,276,0.16,1403,0.84,1100,303,45,5,9,-8,252,100,18,22,9,430,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2021-05-20,2020,8,34,140,1655.4,0.11,3,Normal,55,13,13,17,178,276,0.17,1379,0.83,1100,279,45,5,9,-9,229,100,18,22,8,407,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0783,4,0.3,1.87,0.0933,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
2021-05-21,2020,8,34,141,1638.8,0.11,3,Normal,55,13,13,17,178,276,0.17,1363,0.83,1100,263,45,5,8,-9,214,100,18,21,8,392,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2021-05-22,2020,8,34,142,1622.4,0.11,3,Normal,55,13,13,17,178,276,0.17,1346,0.83,1100,246,45,5,8,-10,198,100,18,21,7,376,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2021-05-23,2020,8,34,143,1606,0.12,3,Normal,55,13,13,17,178,276,0.17,1330,0.83,1100,230,45,5,7,-10,183,100,18,20,7,361,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4420
2021-05-24,2020,8,34,144,1589.7,0.12,3,Normal,55,13,13,17,178,276,0.17,1314,0.83,1100,214,45,5,7,-11,168,100,18,20,6,346,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2021-05-25,2020,8,34,145,1573.4,0.12,3,Normal,55,13,13,17,178,276,0.17,1297,0.82,1100,197,45,5,6,-11,152,100,18,19,6,330,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2021-05-26,2020,8,34,146,1550.8,0.12,3,Normal,55,13,13,17,178,276,0.18,1275,0.82,1100,175,40,5,5,-12,137,95,18,18,5,315,1230,990,969.6,20.4,0.895,0.648,0.0318,1.54,0.0758,4,0.3,1.84,0.0906,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2021-05-27,2020,8,35,147,1528.3,0.12,3,Normal,55,13,13,17,178,276,0.18,1252,0.82,1100,152,34,5,5,-12,120,89,18,18,5,298,1230,990,969.6,20.4,0.882,0.648,0.0317,1.53,0.0749,4,0.3,1.83,0.0896,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2021-05-28,2020,8,35,148,1506,0.13,3,Normal,55,13,13,17,178,276,0.18,1230,0.82,1100,130,29,4,4,-13,106,84,17,17,4,284,1220,990,969.5,20.5,0.871,0.648,0.0316,1.52,0.0741,4,0.3,1.82,0.0888,18.7,0.952,0.98,0.933,48,47,188,4510
2021-05-29,2020,8,35,149,1483.8,0.13,3,Normal,55,13,13,17,178,276,0.19,1208,0.81,1100,108,24,3,3,-14,92,79,16,16,3,270,1210,990,969.4,20.6,0.861,0.648,0.0315,1.51,0.0734,4,0.3,1.81,0.088,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2021-05-30,2020,8,35,150,1461.7,0.13,3,Normal,55,13,13,17,178,276,0.19,1186,0.81,1100,86,19,3,3,-14,75,74,16,16,3,253,1210,990,969.4,20.6,0.854,0.648,0.0314,1.5,0.0728,4,0.3,1.8,0.0873,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2021-05-31,2020,8,35,151,1439.8,0.14,3,Normal,55,13,13,17,178,276,0.19,1164,0.81,1100,64,14,2,2,-15,61,69,15,15,2,239,1200,990,969.3,20.7,0.844,0.648,0.0313,1.49,0.072,4,0.3,1.79,0.0865,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2021-06-01,2020,9,35,152,1418,0.14,3,Normal,53,12,12,13,120,210,0.15,1208,0.85,1100,108,24,3,3,-10,88,77,15,15,3,208,1210,990,969.2,20.8,0.855,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.7,47.8,191,4590
2021-06-02,2020,9,35,153,1396.5,0.14,3,Normal,53,12,12,13,120,210,0.15,1186,0.85,1100,86,19,3,3,-10,71,72,15,15,3,191,1200,990,969.2,20.8,0.848,0.648,0.0311,1.5,0.0717,4,0.3,1.8,0.0861,19.1,0.953,0.98,0.934,49,48,192,4610
2021-06-03,2020,9,36,154,1356.8,0.15,3,Normal,53,12,12,13,120,210,0.15,1147,0.84,1100,47,11,1,1,-12,46,64,13,13,1,166,1190,990,969,21,0.83,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2021-06-04,2020,9,36,155,1311.7,0.15,3,Normal,53,12,12,13,120,210,0.16,1102,0.84,1100,2,0,0,0,-13,15,53,12,12,0,135,1180,990,968.9,21.1,0.811,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0833,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2021-06-05,2020,9,36,156,1273.3,0.16,3,Normal,53,12,12,13,120,210,0.17,1063,0.83,1063,0,0,0,0,-13,13,53,12,12,0,133,1140,990,968.8,21.2,0.758,0.565,0.0266,1.32,0.0623,4,0.293,1.62,0.0761,19.6,0.954,0.98,0.935,48.8,47.8,191,4590
2021-06-06,2020,9,36,157,1235.5,0.16,3,Normal,53,12,12,13,120,210,0.17,1025,0.83,1025,0,0,0,0,-13,13,53,12,12,0,133,1100,990,968.6,21.4,0.702,0.48,0.0225,1.18,0.0554,4,0.285,1.47,0.0687,19.9,0.955,0.98,0.936,47.8,46.8,187,4490
2021-06-07,2020,9,36,158,1198.3,0.17,3,Normal,53,12,12,13,120,210,0.17,988.4,0.82,988.4,0,0,0,0,-13,13,53,12,12,0,133,1070,990,968.5,21.5,0.648,0.417,0.0194,1.07,0.0496,4,0.276,1.34,0.0624,20.1,0.955,0.98,0.936,46.6,45.7,183,4380
2021-06-08,2020,9,36,159,1167.4,0.17,3,Normal,53,12,12,13,120,210,0.18,957.4,0.82,957.4,0,0,0,0,-13,13,53,12,12,0,133,1030,990,968.4,21.6,0.602,0.402,0.0187,1,0.0466,4,0.266,1.27,0.0589,20.3,0.955,0.98,0.936,45.5,44.6,178,4280
2021-06-09,2020,9,36,160,1137,0.18,3,Normal,53,12,12,13,120,210,0.18,927,0.81,927,0,0,0,0,-13,13,53,12,12,0,133,1000,990,968.3,21.7,0.574,0.388,0.0179,0.962,0.0444,4,0.255,1.22,0.0562,20.5,0.955,0.98,0.936,44.4,43.5,174,4180
2021-06-10,2020,9,37,161,1107.2,0.18,3,Normal,53,12,12,13,120,210,0.19,897.2,0.81,897.2,0,0,0,0,-13,13,53,12,12,0,133,974,990,968.2,21.8,0.547,0.373,0.0171,0.92,0.0423,4,0.245,1.17,0.0535,20.6,0.955,0.98,0.936,43.3,42.4,170,4070
2021-06-11,2020,9,37,162,1077.9,0.19,3,Normal,53,12,12,13,120,210,0.2,867.9,0.81,867.9,0,0,0,0,-13,13,53,12,12,0,133,945,990,968.1,21.9,0.52,0.359,0.0164,0.879,0.0402,4,0.235,1.11,0.051,20.7,0.954,0.98,0.935,42.1,41.3,165,3960
2021-06-12,2020,9,37,163,1054.3,0.19,3,Normal,53,12,12,13,120,210,0.2,844.3,0.8,844.3,0,0,0,0,-13,13,53,12,12,0,133,921,990,968.1,21.9,0.498,0.348,0.0159,0.846,0.0386,4,0.227,1.07,0.0489,20.9,0.954,0.979,0.933,41.2,40.3,161,3870
2021-06-13,2020,9,37,164,1031.2,0.19,3,Normal,53,12,12,13,120,210,0.2,821.2,0.8,821.2,0,0,0,0,-13,13,53,12,12,0,133,898,990,968,22,0.477,0.336,0.0153,0.814,0.037,4,0.22,1.03,0.047,21,0.953,0.977,0.931,40.2,39.3,157,3770
2021-06-14,2020,9,37,165,1008.5,0.2,3,Normal,53,12,12,13,120,210,0.21,798.5,0.79,798.5,0,0,0,0,-13,13,53,12,12,0,133,875,990,967.9,22.1,0.456,0.325,0.0147,0.782,0.0354,4,0.212,0.994,0.045,21.1,0.953,0.975,0.929,39.3,38.3,153,3680
2021-06-15,2020,9,37,166,986.2,0.2,3,Normal,53,12,12,13,120,210,0.21,776.2,0.79,776.2,0,0,0,0,-13,13,53,12,12,0,133,853,990,967.8,22.2,0.436,0.315,0.0142,0.751,0.0339,3,0.287,1.04,0.0468,21.1,0.956,0.98,0.937,51.2,48.2,145,3470
2021-06-16,2020,9,37,167,964.41,0.21,3,Normal,53,12,12,13,120,210,0.22,754.4,0.78,754.4,0,0,0,0,-13,13,53,12,12,0,133,831,990,967.8,22.2,0.416,0.304,0.0137,0.72,0.0324,3,0.281,1,0.045,21.2,0.957,0.98,0.937,50.1,48.2,145,3470
2021-06-17,2020,9,38,168,947.81,0.21,3,Normal,53,12,12,13,120,210,0.22,737.8,0.78,737.8,0,0,0,0,-13,13,53,12,12,0,133,815,990,967.7,22.3,0.401,0.294,0.0132,0.695,0.0311,3,0.275,0.969,0.0434,21.3,0.957,0.98,0.938,49.2,48.2,145,3470
2021-06-18,2020,9,38,169,931.53,0.22,3,Normal,53,12,12,13,120,210,0.23,721.5,0.78,721.5,0,0,0,0,-13,13,53,12,12,0,133,799,990,967.6,22.4,0.386,0.283,0.0126,0.669,0.0299,3,0.267,0.936,0.0418,21.4,0.957,0.98,0.937,48.4,47.4,142,3410
2021-06-19,2020,9,38,170,915.6,0.22,3,Normal,53,12,12,13,120,210,0.23,705.6,0.77,705.6,0,0,0,0,-13,13,53,12,12,0,133,783,990,967.6,22.4,0.371,0.272,0.0121,0.644,0.0287,3,0.26,0.904,0.0403,21.5,0.957,0.98,0.937,47.5,46.6,140,3350
2021-06-20,2020,9,38,171,900.02,0.23,3,Normal,53,12,12,13,120,210,0.23,690,0.77,690,0,0,0,0,-13,13,53,12,12,0,133,767,990,967.5,22.5,0.362,0.262,0.0116,0.624,0.0277,3,0.253,0.877,0.039,21.6,0.957,0.98,0.937,46.7,45.7,137,3290
2021-06-21,2020,9,38,172,884.82,0.23,3,Normal,53,12,12,13,120,210,0.24,674.8,0.76,674.8,0,0,0,0,-13,13,53,12,12,0,133,752,990,967.4,22.6,0.354,0.252,0.0112,0.606,0.0268,3,0.246,0.852,0.0378,21.7,0.957,0.98,0.937,45.8,44.9,135,3230
2021-06-22,2020,9,38,173,870.03,0.23,3,Normal,53,12,12,13,120,210,0.24,660,0.76,660,0,0,0,0,-13,13,53,12,12,0,133,737,990,967.4,22.6,0.345,0.242,0.0107,0.587,0.026,3,0.24,0.827,0.0366,21.8,0.956,0.98,0.937,45,44.1,132,3170
2021-06-23,2020,9,38,174,855.69,0.24,3,Normal,53,12,12,13,120,210,0.24,645.7,0.76,645.7,0,0,0,0,-13,13,53,12,12,0,133,723,990,967.3,22.7,0.337,0.232,0.0102,0.57,0.0251,3,0.233,0.803,0.0354,21.9,0.956,0.98,0.937,44.1,43.2,130,3110
2021-06-24,2020,9,39,175,841.83,0.24,3,Normal,53,12,12,13,120,210,0.25,631.8,0.75,631.8,0,0,0,0,-13,13,53,12,12,0,133,709,990,967.3,22.7,0.329,0.223,0.00981,0.552,0.0243,3,0.227,0.779,0.0343,22,0.955,0.98,0.936,43.3,42.4,127,3060
2021-06-25,2020,9,39,176,828.5,0.25,3,Normal,53,12,12,13,120,210,0.25,618.5,0.75,618.5,0,0,0,0,-13,13,53,12,12,0,133,696,990,967.2,22.8,0.322,0.214,0.0094,0.536,0.0235,3,0.221,0.757,0.0332,22,0.955,0.98,0.936,42.5,41.7,125,3000
2021-06-26,2020,9,39,177,815.77,0.25,3,Normal,53,12,12,13,120,210,0.26,605.8,0.74,605.8,0,0,0,0,-13,13,53,12,12,0,133,683,990,967.2,22.8,0.315,0.206,0.00901,0.52,0.0228,3,0.215,0.735,0.0322,22.1,0.954,0.98,0.935,41.8,40.9,123,2950
2021-06-27,2020,9,39,178,803.73,0.26,3,Normal,53,12,12,13,120,210,0.26,593.7,0.74,593.7,0,0,0,0,-13,13,53,12,12,0,133,671,990,967.1,22.9,0.308,0.198,0.00863,0.505,0.0221,3,0.21,0.715,0.0312,22.2,0.954,0.978,0.933,41,40.1,120,2890
2021-06-28,2020,9,39,179,795.63,0.26,3,Normal,53,12,12,13,120,210,0.26,585.6,0.74,585.6,0,0,0,0,-13,13,53,12,12,0,133,663,990,967.1,22.9,0.303,0.192,0.00839,0.495,0.0216,3,0.206,0.701,0.0306,22.2,0.953,0.977,0.931,40.5,39.6,119,2850
2021-06-29,2020,9,39,180,788.01,0.27,3,Normal,53,12,12,13,120,210,0.27,578,0.73,578,0,0,0,0,-13,13,53,12,12,0,133,655,990,967.1,22.9,0.299,0.187,0.00815,0.486,0.0212,3,0.203,0.688,0.03,22.3,0.953,0.976,0.93,40.1,39.1,117,2820
2021-06-30,2020,9,39,181,778.39,0.27,3,Normal,53,12,12,13,120,210,0.27,568.4,0.73,568.4,0,0,0,0,-13,13,53,12,12,0,133,645,990,967,23,0.293,0.181,0.00786,0.474,0.0206,3,0.198,0.672,0.0292,22.3,0.952,0.975,0.928,39.5,38.5,115,2770
2021-07-01,2020,10,40,182,770.57,0.27,3,Normal,50,10,9,9,108,186,0.24,584.6,0.76,584.6,0,0,0,0,-9,9,50,10,9,0,117,654,990,967,23,0.298,0.191,0.00832,0.489,0.0213,3,0.206,0.695,0.0302,22.3,0.953,0.977,0.932,40.7,39.7,119,2860
2021-07-02,2020,10,40,183,763.74,0.28,3,Normal,50,10,9,9,108,186,0.24,577.7,0.76,577.7,0,0,0,0,-9,9,50,10,9,0,117,647,990,967,23,0.294,0.187,0.00811,0.481,0.0209,3,0.202,0.683,0.0297,22.4,0.953,0.977,0.93,40.2,39.3,118,2830
2021-07-03,2020,10,40,184,751.43,0.28,3,Normal,50,10,9,9,108,186,0.25,565.4,0.75,565.4,0,0,0,0,-9,9,50,10,9,0,117,634,990,966.9,23.1,0.287,0.179,0.00774,0.466,0.0202,3,0.197,0.663,0.0287,22.4,0.952,0.975,0.928,39.5,38.5,115,2770
2021-07-04,2020,10,40,185,739.13,0.29,3,Normal,50,10,9,9,108,186,0.25,553.1,0.75,553.1,0,0,0,0,-9,9,50,10,9,0,117,622,990,966.9,23.1,0.28,0.17,0.00737,0.451,0.0195,3,0.191,0.642,0.0277,22.5,0.951,0.973,0.925,38.7,37.6,113,2710
2021-07-05,2020,10,40,186,727.92,0.29,3,Normal,50,10,9,9,108,186,0.26,541.9,0.74,541.9,0,0,0,0,-9,9,50,10,9,0,117,611,990,966.8,23.2,0.274,0.163,0.00703,0.437,0.0188,3,0.186,0.623,0.0269,22.6,0.95,0.972,0.923,38,36.9,111,2660
2021-07-06,2020,10,40,187,716.16,0.3,3,Normal,50,10,9,9,108,186,0.26,530.2,0.74,530.2,0,0,0,0,-9,9,50,10,9,0,117,599,990,966.8,23.2,0.267,0.155,0.00668,0.422,0.0182,3,0.181,0.603,0.026,22.6,0.949,0.97,0.921,37.2,36.1,108,2600
2021-07-07,2020,10,40,188,704.4,0.3,3,Normal,50,10,9,9,108,186,0.26,518.4,0.74,518.4,0,0,0,0,-9,9,50,10,9,0,117,587,990,966.7,23.3,0.26,0.147,0.00633,0.408,0.0175,3,0.176,0.583,0.0251,22.7,0.948,0.97,0.92,36.5,35.4,106,2550
2021-07-08,2020,10,41,189,694.29,0.31,3,Normal,50,10,9,9,108,186,0.27,508.3,0.73,508.3,0,0,0,0,-9,9,50,10,9,0,117,577,990,966.7,23.3,0.255,0.141,0.00603,0.395,0.0169,3,0.171,0.566,0.0243,22.8,0.947,0.97,0.919,35.8,34.7,104,2500
2021-07-09,2020,10,41,190,683.62,0.31,3,Normal,50,10,9,9,108,186,0.27,497.6,0.73,497.6,0,0,0,0,-9,9,50,10,9,0,117,567,990,966.6,23.4,0.249,0.134,0.00573,0.382,0.0164,3,0.166,0.549,0.0235,22.8,0.946,0.97,0.918,35.1,34.1,102,2450
2021-07-10,2020,10,41,191,672.96,0.32,3,Normal,50,10,9,9,108,186,0.28,487,0.72,487,0,0,0,0,-9,9,50,10,9,0,117,556,990,966.6,23.4,0.242,0.129,0.0055,0.371,0.0159,2,0.271,0.643,0.0274,22.8,0.956,0.98,0.937,52,48.2,96.4,2310
2021-07-11,2020,10,41,192,662.29,0.32,3,Normal,50,10,9,9,108,186,0.28,476.3,0.72,476.3,0,0,0,0,-9,9,50,10,9,0,117,545,990,966.5,23.5,0.236,0.124,0.00528,0.36,0.0154,2,0.264,0.624,0.0266,22.8,0.957,0.98,0.937,51,48.2,96.4,2310
2021-07-12,2020,10,41,193,652.18,0.33,3,Normal,50,10,9,9,108,186,0.28,466.2,0.71,466.2,0,0,0,0,-9,9,50,10,9,0,117,535,990,966.5,23.5,0.231,0.119,0.00507,0.35,0.0149,2,0.257,0.607,0.0258,22.9,0.957,0.98,0.938,50.1,48.2,96.4,2310
2021-07-13,2020,10,41,194,643.15,0.33,3,Normal,50,10,9,9,108,186,0.29,457.1,0.71,457.1,0,0,0,0,-9,9,50,10,9,0,117,526,990,966.5,23.5,0.226,0.115,0.00488,0.34,0.0145,2,0.251,0.591,0.0251,22.9,0.958,0.98,0.938,49.2,48.2,96.4,2310
2021-07-14,2020,10,41,195,633.58,0.34,3,Normal,50,10,9,9,108,186,0.29,447.6,0.71,447.6,0,0,0,0,-9,9,50,10,9,0,117,517,990,966.4,23.6,0.22,0.11,0.00468,0.33,0.014,2,0.245,0.575,0.0244,23,0.958,0.98,0.939,48.3,47.4,94.7,2270
2021-07-15,2020,10,42,196,624.01,0.34,3,Normal,50,10,9,9,108,186,0.3,438,0.7,438,0,0,0,0,-9,9,50,10,9,0,117,507,990,966.4,23.6,0.215,0.106,0.00448,0.32,0.0136,2,0.238,0.559,0.0237,23,0.957,0.98,0.938,47.4,46.4,92.9,2230
2021-07-16,2020,10,42,197,614.99,0.34,3,Normal,50,10,9,9,108,186,0.3,429,0.7,429,0,0,0,0,-9,9,50,10,9,0,117,498,990,966.4,23.6,0.211,0.101,0.00429,0.313,0.0132,2,0.232,0.545,0.023,23.1,0.957,0.98,0.938,46.5,45.5,91.1,2190
2021-07-17,2020,10,42,198,605.97,0.35,3,Normal,50,10,9,9,108,186,0.31,420,0.69,420,0,0,0,0,-9,9,50,10,9,0,117,489,990,966.3,23.7,0.208,0.0972,0.00411,0.305,0.0129,2,0.226,0.531,0.0224,23.1,0.956,0.98,0.937,45.6,44.7,89.3,2140
2021-07-18,2020,10,42,199,598.04,0.35,3,Normal,50,10,9,9,108,186,0.31,412,0.69,412,0,0,0,0,-9,9,50,10,9,0,117,481,990,966.3,23.7,0.205,0.0935,0.00394,0.299,0.0126,2,0.221,0.519,0.0219,23.2,0.956,0.98,0.936,44.8,43.9,87.8,2110
2021-07-19,2020,10,42,200,589.56,0.36,3,Normal,50,10,9,9,108,186,0.32,403.6,0.69,403.6,0,0,0,0,-9,9,50,10,9,0,117,473,990,966.3,23.7,0.202,0.0895,0.00377,0.292,0.0123,2,0.215,0.507,0.0213,23.2,0.955,0.98,0.936,43.9,43,86.1,2070
2021-07-20,2020,10,42,201,581.08,0.36,3,Normal,50,10,9,9,108,186,0.32,395.1,0.68,395.1,0,0,0,0,-9,9,50,10,9,0,117,464,990,966.2,23.8,0.199,0.0855,0.00359,0.285,0.012,2,0.209,0.494,0.0208,23.3,0.954,0.98,0.935,43.1,42.2,84.4,2030
2021-07-21,2020,10,42,202,573.15,0.37,2,Mod_Wet,58,11,11,11,136,227,0.4,346.1,0.6,346.1,0,0,0,0,-11,11,58,11,11,0,147,426,990,966.2,23.8,0.186,0.0624,0.00262,0.248,0.0104,2,0.176,0.424,0.0178,23.4,0.948,0.971,0.921,37.6,36.6,73.1,1750
2021-07-22,2020,10,43,203,565.22,0.37,2,Mod_Wet,58,11,11,11,136,227,0.4,338.2,0.6,338.2,0,0,0,0,-11,11,58,11,11,0,147,418,990,966.1,23.9,0.183,0.0586,0.00246,0.242,0.0101,2,0.171,0.413,0.0173,23.4,0.947,0.97,0.918,36.8,35.7,71.4,1710
2021-07-23,2020,10,43,204,557.29,0.37,2,Mod_Wet,58,11,11,11,136,227,0.41,330.3,0.59,330.3,0,0,0,0,-11,11,58,11,11,0,147,410,990,966.1,23.9,0.18,0.0549,0.0023,0.235,0.00985,2,0.165,0.401,0.0168,23.5,0.946,0.97,0.917,36,34.9,69.8,1680
2021-07-24,2020,10,43,205,550.46,0.38,2,Mod_Wet,58,11,11,11,136,227,0.41,323.5,0.59,323.5,0,0,0,0,-11,11,58,11,11,0,147,403,990,966.1,23.9,0.178,0.0517,0.00216,0.23,0.0096,2,0.161,0.39,0.0163,23.5,0.945,0.97,0.916,35.3,34.2,68.4,1640
2021-07-25,2020,10,43,206,543.07,0.38,2,Mod_Wet,58,11,11,11,136,227,0.42,316.1,0.58,316.1,0,0,0,0,-11,11,58,11,11,0,147,396,990,966,24,0.175,0.0482,0.00201,0.224,0.00933,2,0.156,0.379,0.0158,23.6,0.943,0.97,0.915,34.5,33.4,66.9,1610
2021-07-26,2020,10,43,207,535.69,0.39,2,Mod_Wet,58,11,11,11,136,227,0.42,308.7,0.58,308.7,0,0,0,0,-11,11,58,11,11,0,147,389,990,966,24,0.173,0.0447,0.00186,0.217,0.00906,2,0.151,0.368,0.0154,23.6,0.942,0.97,0.914,33.7,32.7,65.4,1570
2021-07-27,2020,10,43,208,528.31,0.39,2,Mod_Wet,58,11,11,11,136,227,0.43,301.3,0.57,301.3,0,0,0,0,-11,11,58,11,11,0,147,381,990,966,24,0.17,0.0412,0.00172,0.211,0.0088,2,0.146,0.357,0.0149,23.7,0.941,0.97,0.913,32.9,31.9,63.8,1530
2021-07-28,2020,10,43,209,521.47,0.39,2,Mod_Wet,58,11,11,11,136,227,0.43,294.5,0.56,294.5,0,0,0,0,-11,11,58,11,11,0,147,374,990,965.9,24.1,0.168,0.038,0.00158,0.206,0.00855,2,0.141,0.347,0.0144,23.7,0.94,0.97,0.912,32.2,31.2,62.4,1500
2021-07-29,2020,10,44,210,514.64,0.4,2,Mod_Wet,58,11,11,11,136,227,0.44,287.6,0.56,287.6,0,0,0,0,-11,11,58,11,11,0,147,368,990,965.9,24.1,0.165,0.0348,0.00144,0.2,0.00831,2,0.137,0.337,0.014,23.7,0.938,0.97,0.91,31.4,30.5,61,1460
2021-07-30,2020,10,44,211,508.89,0.4,2,Mod_Wet,58,11,11,11,136,227,0.45,281.9,0.55,281.9,0,0,0,0,-11,11,58,11,11,0,147,362,990,965.9,24.1,0.163,0.0321,0.00133,0.195,0.0081,2,0.133,0.328,0.0136,23.8,0.937,0.97,0.909,30.8,29.9,59.8,1430
2021-07-31,2020,10,44,212,502.61,0.41,2,Mod_Wet,58,11,11,11,136,227,0.45,275.6,0.55,275.6,0,0,0,0,-11,11,58,11,11,0,147,356,990,965.9,24.1,0.161,0.0291,0.00121,0.19,0.00788,2,0.129,0.319,0.0132,23.8,0.936,0.97,0.908,30.1,29.2,58.4,1400
2021-08-01,2020,11,44,213,495.22,0.41,2,Mod_Wet,54,9,8,6,107,184,0.37,311.2,0.63,311.2,0,0,0,0,-6,6,54,9,8,0,113,382,990,965.8,24.2,0.17,0.0459,0.0019,0.216,0.00895,2,0.153,0.369,0.0153,23.8,0.943,0.97,0.914,34.2,33.2,66.4,1590
2021-08-02,2020,11,44,214,488.39,0.41,2,Mod_Wet,54,9,8,6,107,184,0.38,304.4,0.62,304.4,0,0,0,0,-6,6,54,9,8,0,113,375,990,965.8,24.2,0.168,0.0427,0.00176,0.211,0.00871,2,0.148,0.359,0.0148,23.8,0.942,0.97,0.913,33.5,32.5,65,1560
2021-08-03,2020,11,44,215,481,0.42,2,Mod_Wet,54,9,8,6,107,184,0.38,297,0.62,297,0,0,0,0,-6,6,54,9,8,0,113,368,990,965.8,24.2,0.165,0.0392,0.00162,0.205,0.00844,2,0.143,0.348,0.0143,23.9,0.94,0.97,0.912,32.7,31.7,63.5,1520
2021-08-04,2020,11,44,216,474.17,0.43,2,Mod_Wet,54,9,8,6,107,184,0.39,290.2,0.61,290.2,0,0,0,0,-6,6,54,9,8,0,113,361,990,965.7,24.3,0.163,0.036,0.00148,0.199,0.0082,2,0.138,0.337,0.0139,23.9,0.939,0.97,0.911,32,31,62,1490
2021-08-05,2020,11,45,217,467.33,0.43,2,Mod_Wet,54,9,8,6,107,184,0.39,283.3,0.61,283.3,0,0,0,0,-6,6,54,9,8,0,113,354,990,965.7,24.3,0.161,0.0327,0.00135,0.193,0.00796,2,0.134,0.327,0.0135,24,0.937,0.97,0.909,31.2,30.3,60.6,1450
2021-08-06,2020,11,45,218,461.59,0.43,2,Mod_Wet,54,9,8,6,107,184,0.4,277.6,0.6,277.6,0,0,0,0,-6,6,54,9,8,0,113,349,990,965.7,24.3,0.159,0.03,0.00123,0.189,0.00775,2,0.13,0.318,0.0131,24,0.936,0.97,0.908,30.6,29.7,59.3,1420
2021-08-07,2020,11,45,219,455.3,0.44,2,Mod_Wet,54,9,8,6,107,184,0.4,271.3,0.6,271.3,0,0,0,0,-6,6,54,9,8,0,113,342,990,965.6,24.4,0.156,0.0271,0.00111,0.183,0.00753,2,0.126,0.309,0.0127,24,0.935,0.97,0.907,29.9,29,58,1390
2021-08-08,2020,11,45,220,449.01,0.44,2,Mod_Wet,54,9,8,6,107,184,0.41,265,0.59,265,0,0,0,0,-6,6,54,9,8,0,113,336,990,965.6,24.4,0.154,0.0241,0.000988,0.178,0.00731,2,0.121,0.3,0.0123,24.1,0.933,0.97,0.905,29.2,28.3,56.7,1360
2021-08-09,2020,11,45,221,442.72,0.45,2,Mod_Wet,54,9,8,6,107,184,0.42,258.7,0.58,258.7,0,0,0,0,-6,6,54,9,8,0,113,330,990,965.6,24.4,0.152,0.0211,0.000865,0.173,0.00709,2,0.117,0.29,0.0119,24.1,0.932,0.97,0.904,28.5,27.7,55.3,1330
2021-08-10,2020,11,45,222,436.98,0.45,2,Mod_Wet,54,9,8,6,107,184,0.42,253,0.58,253,0,0,0,0,-6,6,54,9,8,0,113,324,990,965.6,24.4,0.15,0.0184,0.000753,0.168,0.00689,2,0.113,0.282,0.0115,24.2,0.931,0.97,0.903,27.9,27,54.1,1300
2021-08-11,2020,11,45,223,431.24,0.46,2,Mod_Wet,54,9,8,6,107,184,0.43,247.2,0.57,247.2,0,0,0,0,-6,6,54,9,8,0,113,318,990,965.5,24.5,0.148,0.0168,0.000685,0.165,0.00673,2,0.109,0.274,0.0112,24.2,0.929,0.97,0.901,27.2,26.4,52.8,1270
2021-08-12,2020,11,46,224,425.5,0.46,2,Mod_Wet,54,9,8,6,107,184,0.43,241.5,0.57,241.5,0,0,0,0,-6,6,54,9,8,0,113,313,990,965.5,24.5,0.146,0.0163,0.000665,0.162,0.00662,2,0.106,0.268,0.0109,24.2,0.927,0.97,0.899,26.6,25.8,51.6,1240
2021-08-13,2020,11,46,225,420.85,0.47,2,Mod_Wet,54,9,8,6,107,184,0.44,236.8,0.56,236.8,0,0,0,0,-6,6,54,9,8,0,113,308,990,965.5,24.5,0.144,0.0159,0.000648,0.16,0.00653,2,0.102,0.262,0.0107,24.2,0.925,0.97,0.898,26.1,25.3,50.6,1210
2021-08-14,2020,11,46,226,415.65,0.47,2,Mod_Wet,54,9,8,6,107,184,0.44,231.7,0.56,231.7,0,0,0,0,-6,6,54,9,8,0,113,303,990,965.5,24.5,0.142,0.0154,0.000629,0.158,0.00643,1,0.255,0.413,0.0168,24.1,0.957,0.98,0.938,52.4,48.2,48.2,1160
2021-08-15,2020,11,46,227,410.46,0.47,2,Mod_Wet,54,9,8,6,107,184,0.45,226.5,0.55,226.5,0,0,0,0,-6,6,54,9,8,0,113,297,990,965.4,24.6,0.141,0.015,0.000611,0.156,0.00633,1,0.248,0.404,0.0164,24.1,0.958,0.98,0.939,51.4,48.2,48.2,1160
2021-08-16,2020,11,46,228,405.26,0.48,2,Mod_Wet,54,9,8,6,107,184,0.45,221.3,0.55,221.3,0,0,0,0,-6,6,54,9,8,0,113,292,990,965.4,24.6,0.139,0.0146,0.000592,0.153,0.00624,1,0.241,0.394,0.016,24.2,0.958,0.98,0.939,50.3,48.2,48.2,1160
2021-08-17,2020,11,46,229,400.07,0.48,2,Mod_Wet,54,9,8,6,107,184,0.46,216.1,0.54,216.1,0,0,0,0,-6,6,54,9,8,0,113,287,990,965.4,24.6,0.137,0.0141,0.000574,0.151,0.00614,1,0.234,0.385,0.0157,24.2,0.957,0.98,0.938,49.1,48.1,48.1,1160
2021-08-18,2020,11,46,230,395.42,0.49,2,Mod_Wet,54,9,8,6,107,184,0.47,211.4,0.54,211.4,0,0,0,0,-6,6,54,9,8,0,113,282,990,965.4,24.6,0.135,0.0137,0.000557,0.149,0.00605,1,0.228,0.377,0.0153,24.2,0.957,0.98,0.938,48.1,47.1,47.1,1130
2021-08-19,2020,11,47,231,390.77,0.49,2,Mod_Wet,54,9,8,6,107,184,0.47,206.8,0.53,206.8,0,0,0,0,-6,6,54,9,8,0,113,278,990,965.4,24.6,0.134,0.0133,0.000541,0.147,0.00596,1,0.222,0.369,0.015,24.3,0.956,0.98,0.937,47.1,46.1,46.1,1110
2021-08-20,2020,11,47,232,386.12,0.49,2,Mod_Wet,54,9,8,6,107,184,0.48,202.1,0.52,202.1,0,0,0,0,-6,6,54,9,8,0,113,273,990,965.3,24.7,0.132,0.0129,0.000524,0.145,0.00587,1,0.215,0.36,0.0146,24.3,0.955,0.98,0.936,46,45.1,45.1,1080
2021-08-21,2020,11,47,233,381.47,0.5,3,Normal,47,8,6,5,89,155,0.41,226.5,0.59,226.5,0,0,0,0,-5,5,47,8,6,0,94,287,990,965.3,24.7,0.137,0.015,0.000607,0.152,0.00616,1,0.248,0.4,0.0162,24.3,0.959,0.98,0.939,51.7,48.2,48.2,1160
2021-08-22,2020,11,47,234,377.92,0.5,3,Normal,47,8,6,5,89,155,0.41,222.9,0.59,222.9,0,0,0,0,-5,5,47,8,6,0,94,284,990,965.3,24.7,0.136,0.0147,0.000595,0.15,0.00609,1,0.243,0.394,0.0159,24.3,0.958,0.98,0.939,51,48.2,48.2,1160
2021-08-23,2020,11,47,235,373.82,0.51,3,Normal,47,8,6,5,89,155,0.41,218.8,0.58,218.8,0,0,0,0,-5,5,47,8,6,0,94,280,990,965.3,24.7,0.134,0.0143,0.00058,0.149,0.00601,1,0.238,0.387,0.0156,24.3,0.958,0.98,0.939,50,48.2,48.2,1160
2021-08-24,2020,11,47,236,369.72,0.51,3,Normal,47,8,6,5,89,155,0.42,214.7,0.58,214.7,0,0,0,0,-5,5,47,8,6,0,94,276,990,965.2,24.8,0.133,0.014,0.000566,0.147,0.00593,1,0.232,0.379,0.0153,24.4,0.957,0.98,0.938,49.1,48.1,48.1,1160
2021-08-25,2020,11,47,237,365.61,0.51,3,Normal,47,8,6,5,89,155,0.42,210.6,0.58,210.6,0,0,0,0,-5,5,47,8,6,0,94,272,990,965.2,24.8,0.131,0.0137,0.000551,0.145,0.00586,1,0.227,0.372,0.015,24.4,0.957,0.98,0.937,48.2,47.2,47.2,1130
2021-08-26,2020,11,48,238,361.51,0.52,3,Normal,47,8,6,5,89,155,0.43,206.5,0.57,206.5,0,0,0,0,-5,5,47,8,6,0,94,268,990,965.2,24.8,0.13,0.0133,0.000537,0.143,0.00578,1,0.221,0.365,0.0147,24.4,0.956,0.98,0.937,47.3,46.3,46.3,1110
2021-08-27,2020,11,48,239,357.41,0.52,3,Normal,47,8,6,5,89,155,0.43,202.4,0.57,202.4,0,0,0,0,-5,5,47,8,6,0,94,263,990,965.2,24.8,0.128,0.013,0.000522,0.141,0.0057,1,0.216,0.357,0.0144,24.5,0.955,0.98,0.936,46.4,45.4,45.4,1090
2021-08-28,2020,11,48,240,353.31,0.53,3,Normal,47,8,6,5,89,155,0.44,198.3,0.56,198.3,0,0,0,0,-5,5,47,8,6,0,94,259,990,965.2,24.8,0.127,0.0126,0.000508,0.14,0.00562,1,0.21,0.35,0.0141,24.5,0.954,0.98,0.935,45.4,44.5,44.5,1070
2021-08-29,2020,11,48,241,349.21,0.53,3,Normal,47,8,6,5,89,155,0.44,194.2,0.56,194.2,0,0,0,0,-5,5,47,8,6,0,94,255,990,965.1,24.9,0.126,0.0123,0.000493,0.138,0.00555,1,0.205,0.343,0.0138,24.5,0.953,0.98,0.934,44.5,43.6,43.6,1050
2021-08-30,2020,11,48,242,345.65,0.53,3,Normal,47,8,6,5,89,155,0.45,190.7,0.55,190.7,0,0,0,0,-5,5,47,8,6,0,94,252,990,965.1,24.9,0.124,0.012,0.000481,0.136,0.00548,1,0.2,0.336,0.0135,24.5,0.952,0.98,0.933,43.7,42.8,42.8,1030
2021-08-31,2020,11,48,243,342.1,0.54,3,Normal,47,8,6,5,89,155,0.45,187.1,0.55,187.1,0,0,0,0,-5,5,47,8,6,0,94,248,990,965.1,24.9,0.123,0.0117,0.000468,0.135,0.00541,1,0.195,0.33,0.0133,24.6,0.951,0.98,0.932,42.9,42,42,1010
2021-09-01,2020,12,48,244,338.54,0.54,3,Normal,40,6,4,3,65,118,0.35,220.5,0.65,220.5,0,0,0,0,-3,3,40,6,4,0,68,271,990,965.1,24.9,0.131,0.0145,0.000582,0.146,0.00584,1,0.24,0.386,0.0155,24.5,0.958,0.98,0.939,50.8,48.2,48.2,1160
2021-09-02,2020,12,49,245,333.35,0.55,3,Normal,40,6,4,3,65,118,0.35,215.3,0.65,215.3,0,0,0,0,-3,3,40,6,4,0,68,265,990,965.1,24.9,0.129,0.0141,0.000564,0.143,0.00574,1,0.233,0.376,0.0151,24.6,0.957,0.98,0.938,49.7,48.2,48.2,1160
2021-09-03,2020,12,49,246,328.15,0.55,3,Normal,40,6,4,3,65,118,0.36,210.2,0.64,210.2,0,0,0,0,-3,3,40,6,4,0,68,260,990,965,25,0.127,0.0136,0.000545,0.141,0.00565,1,0.226,0.367,0.0147,24.6,0.957,0.98,0.937,48.5,47.5,47.5,1140
2021-09-04,2020,12,49,247,322.96,0.56,3,Normal,40,6,4,3,65,118,0.36,205,0.64,205,0,0,0,0,-3,3,40,6,4,0,68,255,990,965,25,0.126,0.0132,0.000527,0.139,0.00555,1,0.219,0.358,0.0143,24.6,0.956,0.98,0.937,47.3,46.4,46.4,1110
2021-09-05,2020,12,49,248,318.31,0.56,3,Normal,40,6,4,3,65,118,0.37,200.3,0.63,200.3,0,0,0,0,-3,3,40,6,4,0,68,250,990,965,25,0.124,0.0128,0.000511,0.137,0.00546,1,0.213,0.35,0.014,24.7,0.955,0.98,0.936,46.3,45.3,45.3,1090
2021-09-06,2020,12,49,249,313.66,0.57,3,Normal,40,6,4,3,65,118,0.38,195.7,0.62,195.7,0,0,0,0,-3,3,40,6,4,0,68,246,990,965,25,0.122,0.0124,0.000495,0.135,0.00538,1,0.207,0.341,0.0136,24.7,0.953,0.98,0.934,45.2,44.3,44.3,1060
2021-09-07,2020,12,49,250,310.11,0.57,3,Normal,40,6,4,3,65,118,0.38,192.1,0.62,192.1,0,0,0,0,-3,3,40,6,4,0,68,242,990,965,25,0.121,0.0121,0.000482,0.133,0.00531,1,0.202,0.335,0.0134,24.7,0.952,0.98,0.933,44.3,43.5,43.5,1040
2021-09-08,2020,12,49,251,306,0.58,3,Normal,40,6,4,3,65,118,0.39,188,0.61,188,0,0,0,0,-3,3,40,6,4,0,68,238,990,964.9,25.1,0.12,0.0117,0.000468,0.131,0.00524,1,0.196,0.328,0.0131,24.7,0.951,0.98,0.932,43.4,42.5,42.5,1020
2021-09-09,2020,12,50,252,301.9,0.58,3,Normal,40,6,4,3,65,118,0.39,183.9,0.61,183.9,0,0,0,0,-3,3,40,6,4,0,68,234,990,964.9,25.1,0.118,0.0114,0.000454,0.129,0.00516,1,0.191,0.32,0.0128,24.8,0.95,0.98,0.931,42.4,41.6,41.6,998
2021-09-10,2020,12,50,253,297.8,0.59,3,Normal,40,6,4,3,65,118,0.4,179.8,0.6,179.8,0,0,0,0,-3,3,40,6,4,0,68,230,990,964.9,25.1,0.117,0.011,0.000439,0.128,0.00508,1,0.185,0.313,0.0125,24.8,0.949,0.979,0.929,41.5,40.6,40.6,975
2021-09-11,2020,12,50,254,293.7,0.59,3,Normal,40,6,4,3,65,118,0.4,175.7,0.6,175.7,0,0,0,0,-3,3,40,6,4,0,68,226,990,964.9,25.1,0.115,0.0107,0.000425,0.126,0.00501,1,0.18,0.306,0.0122,24.8,0.947,0.977,0.926,40.5,39.6,39.6,950
2021-09-12,2020,12,50,255,290.14,0.6,3,Normal,40,6,4,3,65,118,0.41,172.1,0.59,172.1,0,0,0,0,-3,3,40,6,4,0,68,222,990,964.9,25.1,0.114,0.0104,0.000413,0.124,0.00494,1,0.175,0.299,0.0119,24.8,0.946,0.975,0.923,39.7,38.7,38.7,929
2021-09-13,2020,12,50,256,286.59,0.6,3,Normal,40,6,4,3,65,118,0.41,168.6,0.59,168.6,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00488,1,0.17,0.293,0.0116,24.9,0.945,0.974,0.92,38.8,37.8,37.8,908
2021-09-14,2020,12,50,257,283.04,0.61,3,Normal,40,6,4,3,65,118,0.42,165,0.58,165,0,0,0,0,-3,3,40,6,4,0,68,215,990,964.8,25.2,0.111,0.00978,0.000389,0.121,0.00482,1,0.165,0.287,0.0114,24.9,0.944,0.972,0.917,38,36.9,36.9,887
2021-09-15,2020,12,50,258,279.48,0.62,3,Normal,40,6,4,3,65,118,0.42,161.5,0.58,161.5,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.00948,0.000376,0.12,0.00475,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.915,37.2,36.1,36.1,866
2021-09-16,2020,12,51,259,277.02,0.62,3,Normal,40,6,4,3,65,118,0.43,159,0.57,159,0,0,0,0,-3,3,40,6,4,0,68,209,990,964.8,25.2,0.109,0.00927,0.000368,0.119,0.00471,1,0.157,0.276,0.0109,24.9,0.942,0.97,0.914,36.6,35.5,35.5,852
2021-09-17,2020,12,51,260,274.01,0.62,3,Normal,40,6,4,3,65,118,0.43,156,0.57,156,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.00901,0.000358,0.117,0.00465,1,0.153,0.27,0.0107,24.9,0.941,0.97,0.913,35.9,34.8,34.8,836
2021-09-18,2020,12,51,261,271,0.63,3,Normal,40,6,4,3,65,118,0.43,153,0.56,153,0,0,0,0,-3,3,40,6,4,0,68,203,990,964.8,25.2,0.107,0.00876,0.000347,0.116,0.0046,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.1,34.1,819
2021-09-19,2020,12,51,262,268,0.63,3,Normal,40,6,4,3,65,118,0.44,150,0.56,150,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.0085,0.000337,0.115,0.00454,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.5,33.5,33.5,803
2021-09-20,2020,12,51,263,264.99,0.64,3,Normal,40,6,4,3,65,118,0.45,147,0.56,147,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00824,0.000327,0.113,0.00449,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,786
2021-09-21,2020,12,51,264,261.98,0.64,3,Normal,40,6,4,3,65,118,0.45,144,0.55,144,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00799,0.000316,0.112,0.00443,1,0.137,0.249,0.00985,25,0.937,0.97,0.909,33.1,32.1,32.1,770
2021-09-22,2020,12,51,265,258.97,0.65,3,Normal,40,6,4,3,65,118,0.46,141,0.54,141,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00773,0.000306,0.111,0.00438,1,0.133,0.243,0.00964,25,0.935,0.97,0.907,32.4,31.4,31.4,753
2021-09-23,2020,12,52,266,255.97,0.65,3,Normal,40,6,4,3,65,118,0.46,138,0.54,138,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00748,0.000296,0.109,0.00433,1,0.129,0.238,0.00942,25,0.934,0.97,0.906,31.6,30.7,30.7,737
2021-09-24,2020,12,52,267,253.5,0.66,3,Normal,40,6,4,3,65,118,0.47,135.5,0.54,135.5,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00727,0.000287,0.108,0.00428,1,0.125,0.234,0.00924,25.1,0.933,0.97,0.905,31.1,30.1,30.1,723
2021-09-25,2020,12,52,268,251.04,0.66,3,Normal,40,6,4,3,65,118,0.47,133,0.53,133,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00706,0.000279,0.107,0.00424,1,0.122,0.229,0.00906,25.1,0.932,0.97,0.904,30.5,29.6,29.6,710
2021-09-26,2020,12,52,269,248.58,0.67,3,Normal,40,6,4,3,65,118,0.47,130.6,0.53,130.6,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0993,0.00685,0.000271,0.106,0.00419,1,0.119,0.225,0.00889,25.1,0.931,0.97,0.903,29.9,29,29,696
2021-09-27,2020,12,52,270,246.12,0.68,3,Normal,40,6,4,3,65,118,0.48,128.1,0.52,128.1,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0984,0.00664,0.000262,0.105,0.00415,1,0.115,0.22,0.00871,25.1,0.93,0.97,0.902,29.3,28.5,28.5,683
2021-09-28,2020,12,52,271,243.66,0.68,3,Normal,40,6,4,3,65,118,0.48,125.7,0.52,125.7,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0975,0.00643,0.000254,0.104,0.0041,1,0.112,0.216,0.00853,25.1,0.929,0.97,0.901,28.8,27.9,27.9,670
2021-09-29,2020,12,52,272,241.2,0.69,3,Normal,40,6,4,3,65,118,0.49,123.2,0.51,123.2,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0967,0.00622,0.000245,0.103,0.00406,1,0.109,0.212,0.00835,25.1,0.928,0.97,0.9,28.2,27.3,27.3,656
2021-09-30,2020,12,53,273,238.74,0.69,3,Normal,40,6,4,3,65,118,0.49,120.7,0.51,120.7,0,0,0,0,-3,3,40,6,4,0,68,171,990,964.6,25.4,0.0958,0.00601,0.000237,0.102,0.00401,1,0.105,0.207,0.00817,25.2,0.926,0.97,0.898,27.6,26.8,26.8,642
2021-10-01,2021,1,1,274,236.28,0.7,3,Normal,37,5,3,2,50,97,0.41,139.3,0.59,139.3,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.101,0.00759,0.000299,0.108,0.00426,1,0.131,0.239,0.0094,25.1,0.935,0.97,0.906,32.1,31.1,31.1,747
2021-10-02,2021,1,1,275,238.19,0.7,3,Normal,37,5,3,2,50,97,0.41,141.2,0.59,141.2,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00775,0.000306,0.109,0.0043,1,0.133,0.242,0.00954,25.1,0.935,0.97,0.907,32.5,31.6,31.6,758
2021-10-03,2021,1,1,276,238.47,0.69,3,Normal,37,5,3,2,50,97,0.41,141.5,0.59,141.5,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00777,0.000306,0.109,0.0043,1,0.133,0.243,0.00956,25.1,0.935,0.97,0.907,32.6,31.6,31.6,759
2021-10-04,2021,1,1,277,237.1,0.7,3,Normal,37,5,3,2,50,97,0.41,140.1,0.59,140.1,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00766,0.000302,0.109,0.00428,1,0.132,0.24,0.00946,25.1,0.935,0.97,0.907,32.3,31.3,31.3,752
2021-10-05,2021,1,1,278,235.73,0.7,3,Normal,37,5,3,2,50,97,0.41,138.7,0.59,138.7,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.1,0.00754,0.000297,0.108,0.00425,1,0.13,0.238,0.00936,25.1,0.934,0.97,0.906,32,31,31,744
2021-10-06,2021,1,1,279,234.36,0.71,3,Normal,37,5,3,2,50,97,0.41,137.4,0.59,137.4,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0999,0.00743,0.000292,0.107,0.00423,1,0.128,0.235,0.00926,25.2,0.934,0.97,0.906,31.6,30.7,30.7,737
2021-10-07,2021,1,1,280,232.45,0.71,3,Normal,37,5,3,2,50,97,0.42,135.4,0.58,135.4,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.0992,0.00726,0.000286,0.106,0.00419,1,0.125,0.232,0.00913,25.2,0.933,0.97,0.905,31.2,30.3,30.3,726
2021-10-08,2021,1,2,281,229.44,0.72,3,Normal,37,5,3,2,50,97,0.42,132.4,0.58,132.4,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0982,0.00701,0.000276,0.105,0.00414,1,0.121,0.226,0.00891,25.2,0.932,0.97,0.904,30.5,29.6,29.6,710
2021-10-09,2021,1,2,282,226.98,0.73,3,Normal,37,5,3,2,50,97,0.43,130,0.57,130,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0973,0.0068,0.000267,0.104,0.00409,1,0.118,0.222,0.00873,25.2,0.931,0.97,0.903,29.9,29,29,696
2021-10-10,2021,1,2,283,224.52,0.73,3,Normal,37,5,3,2,50,97,0.43,127.5,0.57,127.5,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.5,25.5,0.0964,0.00659,0.000259,0.103,0.00405,1,0.115,0.218,0.00855,25.2,0.93,0.97,0.902,29.3,28.5,28.5,683
2021-10-11,2021,1,2,284,222.06,0.74,3,Normal,37,5,3,2,50,97,0.44,125.1,0.56,125.1,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0956,0.00638,0.000251,0.102,0.004,1,0.111,0.213,0.00837,25.3,0.929,0.97,0.901,28.8,27.9,27.9,670
2021-10-12,2021,1,2,285,219.6,0.75,3,Normal,37,5,3,2,50,97,0.44,122.6,0.56,122.6,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0947,0.00617,0.000242,0.101,0.00396,1,0.108,0.209,0.0082,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2021-10-13,2021,1,2,286,217.14,0.76,3,Normal,37,5,3,2,50,97,0.45,120.1,0.55,120.1,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0938,0.00596,0.000234,0.0998,0.00391,1,0.105,0.204,0.00802,25.3,0.925,0.97,0.897,27.6,26.7,26.7,642
2021-10-14,2021,1,2,287,214.68,0.77,3,Normal,37,5,3,2,50,97,0.45,117.7,0.55,117.7,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0929,0.00575,0.000225,0.0987,0.00387,1,0.101,0.2,0.00784,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2021-10-15,2021,1,3,288,212.22,0.77,3,Normal,37,5,3,2,50,97,0.46,115.2,0.54,115.2,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0921,0.00554,0.000217,0.0976,0.00382,1,0.098,0.196,0.00767,25.3,0.922,0.97,0.894,26.4,25.6,25.6,614
2021-10-16,2021,1,3,289,209.75,0.78,3,Normal,37,5,3,2,50,97,0.46,112.8,0.54,112.8,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0912,0.00533,0.000209,0.0965,0.00378,1,0.0947,0.191,0.00749,25.4,0.92,0.97,0.892,25.8,25,25,600
2021-10-17,2021,1,3,290,208.39,0.79,3,Normal,37,5,3,2,50,97,0.47,111.4,0.54,111.4,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.5,25.5,0.0907,0.00522,0.000204,0.0959,0.00376,1,0.0929,0.189,0.00739,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2021-10-18,2021,1,3,291,206.47,0.79,3,Normal,37,5,3,2,50,97,0.47,109.5,0.53,109.5,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.09,0.00505,0.000198,0.0951,0.00372,1,0.0903,0.185,0.00725,25.4,0.917,0.97,0.89,25,24.2,24.2,582
2021-10-19,2021,1,3,292,204.56,0.8,3,Normal,37,5,3,2,50,97,0.47,107.6,0.53,107.6,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0894,0.00489,0.000191,0.0943,0.00369,1,0.0877,0.182,0.00712,25.4,0.916,0.97,0.888,24.5,23.8,23.8,571
2021-10-20,2021,1,3,293,202.64,0.81,3,Normal,37,5,3,2,50,97,0.48,105.6,0.52,105.6,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0887,0.00473,0.000185,0.0934,0.00365,1,0.0851,0.179,0.00698,25.4,0,0,0,0,0,0,0
2021-10-21,2021,1,3,294,200.73,0.81,3,Normal,37,5,3,2,50,97,0.48,103.7,0.52,103.7,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.088,0.00457,0.000178,0.0926,0.00362,1,0.0825,0.175,0.00684,25.4,0,0,0,0,0,0,0
2021-10-22,2021,1,4,295,199.36,0.81,3,Normal,37,5,3,2,50,97,0.49,102.4,0.51,102.4,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0875,0.00445,0.000174,0.092,0.00359,1,0.0807,0.173,0.00675,25.4,0,0,0,0,0,0,0
2021-10-23,2021,1,4,296,200.73,0.81,3,Normal,37,5,3,2,50,97,0.48,103.7,0.52,103.7,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.088,0.00457,0.000178,0.0926,0.00362,1,0.0825,0.175,0.00684,25.4,0,0,0,0,0,0,0
2021-10-24,2021,1,4,297,203.74,0.8,3,Normal,37,5,3,2,50,97,0.48,106.7,0.52,106.7,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0891,0.00482,0.000189,0.0939,0.00367,1,0.0866,0.181,0.00706,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
2021-10-25,2021,1,4,298,203.47,0.8,3,Normal,37,5,3,2,50,97,0.48,106.5,0.52,106.5,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.089,0.0048,0.000188,0.0938,0.00367,1,0.0862,0.18,0.00704,25.4,0.915,0.97,0.888,24.3,23.5,23.5,565
2021-10-26,2021,1,4,299,201.55,0.81,3,Normal,37,5,3,2,50,97,0.48,104.5,0.52,104.5,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0883,0.00464,0.000181,0.0929,0.00363,1,0.0836,0.177,0.0069,25.4,0,0,0,0,0,0,0
2021-10-27,2021,1,4,300,200.18,0.81,3,Normal,37,5,3,2,50,97,0.48,103.2,0.52,103.2,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0878,0.00452,0.000177,0.0923,0.00361,1,0.0818,0.174,0.0068,25.4,0,0,0,0,0,0,0
2021-10-28,2021,1,4,301,199.91,0.81,3,Normal,37,5,3,2,50,97,0.48,102.9,0.52,102.9,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0877,0.0045,0.000176,0.0922,0.0036,1,0.0814,0.174,0.00678,25.4,0,0,0,0,0,0,0
2021-10-29,2021,1,5,302,200.73,0.81,3,Normal,37,5,3,2,50,97,0.48,103.7,0.52,103.7,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.088,0.00457,0.000178,0.0926,0.00362,1,0.0825,0.175,0.00684,25.4,0,0,0,0,0,0,0
2021-10-30,2021,1,5,303,200.46,0.81,3,Normal,37,5,3,2,50,97,0.48,103.5,0.52,103.5,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0879,0.00454,0.000178,0.0925,0.00361,1,0.0822,0.175,0.00682,25.4,0,0,0,0,0,0,0
2021-10-31,2021,1,5,304,199.09,0.81,3,Normal,37,5,3,2,50,97,0.49,102.1,0.51,102.1,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0874,0.00443,0.000173,0.0919,0.00359,1,0.0803,0.172,0.00673,25.4,0,0,0,0,0,0,0
2021-11-01,2021,2,5,305,197.18,0.82,4,Mod_Dry,29,4,2,2,30,67,0.34,130.2,0.66,130.2,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0938,0.00682,0.000266,0.101,0.00393,1,0.118,0.219,0.00855,25.4,0.93,0.97,0.903,30.1,29.2,29.2,702
2021-11-02,2021,2,5,306,200.18,0.81,4,Mod_Dry,29,4,2,2,30,67,0.34,133.2,0.67,133.2,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0949,0.00707,0.000276,0.102,0.00398,1,0.122,0.224,0.00876,25.4,0.932,0.97,0.904,30.9,30,30,719
2021-11-03,2021,2,5,307,206.47,0.79,4,Mod_Dry,29,4,2,2,30,67,0.33,139.5,0.68,139.5,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0971,0.0076,0.000298,0.105,0.0041,1,0.131,0.235,0.00921,25.3,0.934,0.97,0.906,32.4,31.4,31.4,753
2021-11-04,2021,2,5,308,211.12,0.78,4,Mod_Dry,29,4,2,2,30,67,0.32,144.1,0.68,144.1,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0987,0.008,0.000313,0.107,0.00418,1,0.137,0.244,0.00955,25.3,0.936,0.97,0.908,33.5,32.5,32.5,779
2021-11-05,2021,2,6,309,213.04,0.77,4,Mod_Dry,29,4,2,2,30,67,0.31,146,0.69,146,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0994,0.00816,0.00032,0.108,0.00422,1,0.14,0.247,0.00969,25.3,0.937,0.97,0.909,33.9,32.9,32.9,790
2021-11-06,2021,2,6,310,210.03,0.78,4,Mod_Dry,29,4,2,2,30,67,0.32,143,0.68,143,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0984,0.00791,0.00031,0.106,0.00416,1,0.136,0.242,0.00947,25.3,0.936,0.97,0.908,33.2,32.2,32.2,773
2021-11-07,2021,2,6,311,207.57,0.79,4,Mod_Dry,29,4,2,2,30,67,0.32,140.6,0.68,140.6,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0975,0.0077,0.000301,0.105,0.00412,1,0.132,0.237,0.00929,25.3,0.935,0.97,0.907,32.6,31.6,31.6,759
2021-11-08,2021,2,6,312,205.11,0.8,4,Mod_Dry,29,4,2,2,30,67,0.33,138.1,0.67,138.1,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0966,0.00749,0.000293,0.104,0.00407,1,0.129,0.233,0.00912,25.3,0.934,0.97,0.906,32,31.1,31.1,746
2021-11-09,2021,2,6,313,203.74,0.8,4,Mod_Dry,29,4,2,2,30,67,0.33,136.7,0.67,136.7,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0961,0.00737,0.000288,0.104,0.00405,1,0.127,0.231,0.00902,25.3,0.933,0.97,0.905,31.7,30.8,30.8,738
2021-11-10,2021,2,6,314,203.47,0.8,4,Mod_Dry,29,4,2,2,30,67,0.33,136.5,0.67,136.5,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.096,0.00735,0.000287,0.103,0.00404,1,0.127,0.23,0.009,25.3,0.933,0.97,0.905,31.7,30.7,30.7,737
2021-11-11,2021,2,6,315,201.55,0.81,4,Mod_Dry,29,4,2,2,30,67,0.33,134.6,0.67,134.6,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0954,0.00719,0.000281,0.103,0.00401,1,0.124,0.227,0.00886,25.4,0.932,0.97,0.904,31.2,30.3,30.3,726
2021-11-12,2021,2,7,316,203.47,0.8,4,Mod_Dry,29,4,2,2,30,67,0.33,136.5,0.67,136.5,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.096,0.00735,0.000287,0.103,0.00404,1,0.127,0.23,0.009,25.3,0.933,0.97,0.905,31.7,30.7,30.7,737
2021-11-13,2021,2,7,317,208.66,0.79,4,Mod_Dry,29,4,2,2,30,67,0.32,141.7,0.68,141.7,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0979,0.00779,0.000305,0.106,0.00414,1,0.134,0.239,0.00937,25.3,0.935,0.97,0.907,32.9,31.9,31.9,765
2021-11-14,2021,2,7,318,213.86,0.77,4,Mod_Dry,29,4,2,2,30,67,0.31,146.9,0.69,146.9,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0997,0.00823,0.000323,0.108,0.00423,1,0.141,0.249,0.00975,25.3,0.937,0.97,0.909,34.1,33.1,33.1,794
2021-11-15,2021,2,7,319,216.86,0.76,4,Mod_Dry,29,4,2,2,30,67,0.31,149.9,0.69,149.9,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00849,0.000333,0.109,0.00428,1,0.145,0.254,0.00996,25.2,0.939,0.97,0.91,34.8,33.8,33.8,811
2021-11-16,2021,2,7,320,214.95,0.76,4,Mod_Dry,29,4,2,2,30,67,0.31,147.9,0.69,147.9,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.00833,0.000326,0.108,0.00425,1,0.142,0.251,0.00983,25.3,0.938,0.97,0.91,34.4,33.3,33.3,800
2021-11-17,2021,2,7,321,211.94,0.78,4,Mod_Dry,29,4,2,2,30,67,0.32,144.9,0.68,144.9,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.099,0.00807,0.000316,0.107,0.0042,1,0.138,0.245,0.00961,25.3,0.937,0.97,0.908,33.7,32.6,32.6,784
2021-11-18,2021,2,7,322,208.93,0.79,4,Mod_Dry,29,4,2,2,30,67,0.32,141.9,0.68,141.9,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.098,0.00781,0.000306,0.106,0.00414,1,0.134,0.24,0.00939,25.3,0.935,0.97,0.907,32.9,32,32,767
2021-11-19,2021,2,8,323,209.75,0.78,4,Mod_Dry,29,4,2,2,30,67,0.32,142.8,0.68,142.8,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0983,0.00788,0.000309,0.106,0.00416,1,0.135,0.241,0.00945,25.3,0.936,0.97,0.908,33.1,32.1,32.1,771
2021-11-20,2021,2,8,324,210.57,0.78,4,Mod_Dry,29,4,2,2,30,67,0.32,143.6,0.68,143.6,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0986,0.00795,0.000311,0.107,0.00417,1,0.136,0.243,0.00951,25.3,0.936,0.97,0.908,33.3,32.3,32.3,776
2021-11-21,2021,2,8,325,211.39,0.78,4,Mod_Dry,29,4,2,2,30,67,0.32,144.4,0.68,144.4,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0988,0.00802,0.000314,0.107,0.00419,1,0.137,0.244,0.00957,25.3,0.936,0.97,0.908,33.5,32.5,32.5,781
2021-11-22,2021,2,8,326,213.31,0.77,4,Mod_Dry,29,4,2,2,30,67,0.31,146.3,0.69,146.3,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0995,0.00819,0.000321,0.108,0.00422,1,0.14,0.248,0.00971,25.3,0.937,0.97,0.909,34,33,33,791
2021-11-23,2021,2,8,327,211.94,0.78,4,Mod_Dry,29,4,2,2,30,67,0.32,144.9,0.68,144.9,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.099,0.00807,0.000316,0.107,0.0042,1,0.138,0.245,0.00961,25.3,0.937,0.97,0.908,33.7,32.6,32.6,784
2021-11-24,2021,2,8,328,209.48,0.78,4,Mod_Dry,29,4,2,2,30,67,0.32,142.5,0.68,142.5,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0982,0.00786,0.000308,0.106,0.00415,1,0.135,0.241,0.00943,25.3,0.936,0.97,0.907,33.1,32.1,32.1,770
2021-11-25,2021,2,8,329,207.02,0.79,4,Mod_Dry,29,4,2,2,30,67,0.32,140,0.68,140,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0973,0.00765,0.000299,0.105,0.00411,1,0.132,0.236,0.00925,25.3,0.934,0.97,0.906,32.5,31.5,31.5,756
2021-11-26,2021,2,9,330,205.65,0.8,4,Mod_Dry,29,4,2,2,30,67,0.33,138.7,0.67,138.7,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0968,0.00754,0.000295,0.104,0.00408,1,0.13,0.234,0.00915,25.3,0.934,0.97,0.906,32.2,31.2,31.2,749
2021-11-27,2021,2,9,331,203.74,0.8,4,Mod_Dry,29,4,2,2,30,67,0.33,136.7,0.67,136.7,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0961,0.00737,0.000288,0.104,0.00405,1,0.127,0.231,0.00902,25.3,0.933,0.97,0.905,31.7,30.8,30.8,738
2021-11-28,2021,2,9,332,204.56,0.8,4,Mod_Dry,29,4,2,2,30,67,0.33,137.6,0.67,137.6,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0964,0.00744,0.000291,0.104,0.00406,1,0.128,0.232,0.00908,25.3,0.933,0.97,0.905,31.9,31,31,743
2021-11-29,2021,2,9,333,204.83,0.8,4,Mod_Dry,29,4,2,2,30,67,0.33,137.8,0.67,137.8,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0965,0.00747,0.000292,0.104,0.00407,1,0.129,0.233,0.00909,25.3,0.934,0.97,0.906,32,31,31,744
2021-11-30,2021,2,9,334,201.82,0.81,4,Mod_Dry,29,4,2,2,30,67,0.33,134.8,0.67,134.8,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0955,0.00721,0.000282,0.103,0.00401,1,0.125,0.227,0.00888,25.4,0.932,0.97,0.904,31.3,30.3,30.3,728
2021-12-01,2021,3,9,335,200.46,0.81,5,Dry,26,4,3,2,24,59,0.29,141.5,0.71,141.5,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0971,0.00777,0.000304,0.105,0.0041,1,0.133,0.238,0.00931,25.4,0.935,0.97,0.907,32.9,31.9,31.9,766
