date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2021-12-02,2021,3,9,336,200.18,0.81,5,Dry,26,4,3,2,24,59,0.29,141.2,0.7,141.2,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.097,0.00775,0.000303,0.105,0.00409,1,0.133,0.238,0.00929,25.4,0.935,0.97,0.907,32.8,31.8,31.8,764
2021-12-03,2021,3,10,337,199.91,0.81,5,Dry,26,4,3,2,24,59,0.29,140.9,0.7,140.9,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0969,0.00773,0.000302,0.105,0.00409,1,0.133,0.237,0.00927,25.4,0.935,0.97,0.907,32.8,31.8,31.8,763
2021-12-04,2021,3,10,338,199.09,0.81,5,Dry,26,4,3,2,24,59,0.3,140.1,0.7,140.1,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0966,0.00766,0.000299,0.104,0.00407,1,0.132,0.236,0.00922,25.4,0.934,0.97,0.906,32.6,31.6,31.6,758
2021-12-05,2021,3,10,339,198.82,0.82,5,Dry,26,4,3,2,24,59,0.3,139.8,0.7,139.8,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0965,0.00763,0.000298,0.104,0.00407,1,0.131,0.235,0.0092,25.4,0.934,0.97,0.906,32.5,31.5,31.5,756
2021-12-06,2021,3,10,340,200.73,0.81,5,Dry,26,4,3,2,24,59,0.29,141.7,0.71,141.7,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0972,0.0078,0.000305,0.105,0.0041,1,0.134,0.239,0.00933,25.4,0.935,0.97,0.907,33,32,32,767
2021-12-07,2021,3,10,341,205.93,0.8,5,Dry,26,4,3,2,24,59,0.29,146.9,0.71,146.9,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.099,0.00824,0.000322,0.107,0.0042,1,0.141,0.248,0.00971,25.3,0.937,0.97,0.909,34.2,33.2,33.2,796
2021-12-08,2021,3,10,342,208.93,0.79,5,Dry,26,4,3,2,24,59,0.28,149.9,0.72,149.9,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00849,0.000332,0.109,0.00425,1,0.145,0.253,0.00992,25.3,0.939,0.97,0.91,34.9,33.9,33.9,813
2021-12-09,2021,3,10,343,209.21,0.78,5,Dry,26,4,3,2,24,59,0.28,150.2,0.72,150.2,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00852,0.000333,0.109,0.00426,1,0.145,0.254,0.00994,25.3,0.939,0.97,0.91,35,33.9,33.9,814
2021-12-10,2021,3,11,344,210.03,0.78,5,Dry,26,4,3,2,24,59,0.28,151,0.72,151,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00859,0.000336,0.109,0.00427,1,0.146,0.255,0.01,25.3,0.939,0.97,0.911,35.2,34.1,34.1,819
2021-12-11,2021,3,11,345,211.94,0.78,5,Dry,26,4,3,2,24,59,0.28,152.9,0.72,152.9,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00875,0.000343,0.11,0.00431,1,0.149,0.259,0.0101,25.3,0.94,0.97,0.911,35.6,34.5,34.5,829
2021-12-12,2021,3,11,346,213.86,0.77,5,Dry,26,4,3,2,24,59,0.28,154.9,0.72,154.9,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00891,0.000349,0.111,0.00434,1,0.152,0.262,0.0103,25.3,0.94,0.97,0.912,36.1,35,35,839
2021-12-13,2021,3,11,347,215.22,0.76,5,Dry,26,4,3,2,24,59,0.27,156.2,0.73,156.2,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00903,0.000354,0.111,0.00436,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,847
2021-12-14,2021,3,11,348,216.59,0.76,5,Dry,26,4,3,2,24,59,0.27,157.6,0.73,157.6,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00915,0.000359,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,854
2021-12-15,2021,3,11,349,216.86,0.76,5,Dry,26,4,3,2,24,59,0.27,157.9,0.73,157.9,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00917,0.00036,0.112,0.00439,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,856
2021-12-16,2021,3,11,350,219.32,0.75,5,Dry,26,4,3,2,24,59,0.27,160.3,0.73,160.3,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00938,0.000368,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,869
2021-12-17,2021,3,12,351,223.43,0.73,5,Dry,26,4,3,2,24,59,0.26,164.4,0.74,164.4,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00973,0.000382,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.3,37.2,37.2,894
2021-12-18,2021,3,12,352,227.53,0.72,5,Dry,26,4,3,2,24,59,0.26,168.5,0.74,168.5,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000396,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.974,0.92,39.3,38.3,38.3,918
2021-12-19,2021,3,12,353,229.99,0.72,5,Dry,26,4,3,2,24,59,0.26,171,0.74,171,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000405,0.118,0.00463,1,0.173,0.291,0.0115,25.1,0.945,0.976,0.922,39.8,38.9,38.9,933
2021-12-20,2021,3,12,354,233,0.71,5,Dry,26,4,3,2,24,59,0.25,174,0.75,174,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0105,0.000415,0.119,0.00469,1,0.177,0.297,0.0117,25.1,0.946,0.977,0.925,40.5,39.6,39.6,951
2021-12-21,2021,3,12,355,235.46,0.7,5,Dry,26,4,3,2,24,59,0.25,176.5,0.75,176.5,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000423,0.12,0.00473,1,0.181,0.301,0.0119,25.1,0.947,0.978,0.927,41.1,40.2,40.2,966
2021-12-22,2021,3,12,356,238.47,0.69,5,Dry,26,4,3,2,24,59,0.25,179.5,0.75,179.5,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.111,0.011,0.000434,0.122,0.00479,1,0.185,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,41,41,984
2021-12-23,2021,3,12,357,240.38,0.69,5,Dry,26,4,3,2,24,59,0.24,181.4,0.76,181.4,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0112,0.00044,0.122,0.00483,1,0.187,0.31,0.0122,25,0.949,0.98,0.93,42.3,41.4,41.4,994
2021-12-24,2021,3,13,358,242.29,0.68,5,Dry,26,4,3,2,24,59,0.24,183.3,0.76,183.3,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000447,0.123,0.00486,1,0.19,0.313,0.0124,25,0.949,0.98,0.93,42.7,41.9,41.9,1000
2021-12-25,2021,3,13,359,243.11,0.68,5,Dry,26,4,3,2,24,59,0.24,184.1,0.76,184.1,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.00045,0.124,0.00488,1,0.191,0.315,0.0124,25,0.95,0.98,0.931,42.9,42.1,42.1,1010
2021-12-26,2021,3,13,360,243.39,0.68,5,Dry,26,4,3,2,24,59,0.24,184.4,0.76,184.4,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000451,0.124,0.00488,1,0.191,0.315,0.0124,25,0.95,0.98,0.931,43,42.1,42.1,1010
2021-12-27,2021,3,13,361,244.21,0.68,5,Dry,26,4,3,2,24,59,0.24,185.2,0.76,185.2,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.113,0.0115,0.000454,0.124,0.0049,1,0.193,0.317,0.0125,25,0.95,0.98,0.931,43.2,42.3,42.3,1020
2021-12-28,2021,3,13,362,243.93,0.68,5,Dry,26,4,3,2,24,59,0.24,184.9,0.76,184.9,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0115,0.000453,0.124,0.00489,1,0.192,0.316,0.0125,25,0.95,0.98,0.931,43.1,42.2,42.2,1010
2021-12-29,2021,3,13,363,246.94,0.67,5,Dry,26,4,3,2,24,59,0.24,187.9,0.76,187.9,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.114,0.0117,0.000463,0.125,0.00495,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.8,42.9,42.9,1030
2021-12-30,2021,3,13,364,249.4,0.67,5,Dry,26,4,3,2,24,59,0.24,190.4,0.76,190.4,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000472,0.126,0.00499,1,0.2,0.326,0.0129,25,0.952,0.98,0.933,44.4,43.5,43.5,1040
2021-12-31,2021,3,14,365,253.5,0.66,5,Dry,26,4,3,2,24,59,0.23,194.5,0.77,194.5,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000486,0.128,0.00507,1,0.205,0.333,0.0132,25,0.953,0.98,0.934,45.4,44.4,44.4,1070
2022-01-01,2021,4,14,1,254.87,0.66,5,Dry,29,5,4,2,33,73,0.29,181.9,0.71,181.9,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000443,0.124,0.00492,1,0.188,0.312,0.0124,25,0.949,0.98,0.93,42.3,41.4,41.4,994
2022-01-02,2021,4,14,2,257.88,0.65,5,Dry,29,5,4,2,33,73,0.28,184.9,0.72,184.9,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000454,0.126,0.00497,1,0.192,0.318,0.0126,25,0.95,0.98,0.931,43,42.1,42.1,1010
2022-01-03,2021,4,14,3,262.53,0.64,5,Dry,29,5,4,2,33,73,0.28,189.5,0.72,189.5,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.00047,0.128,0.00506,1,0.198,0.326,0.0129,24.9,0.951,0.98,0.932,44.1,43.2,43.2,1040
2022-01-04,2021,4,14,4,267.72,0.63,5,Dry,29,5,4,2,33,73,0.27,194.7,0.73,194.7,0,0,0,0,-2,2,29,5,4,0,35,233,990,964.8,25.2,0.118,0.0123,0.000488,0.13,0.00515,1,0.205,0.335,0.0133,24.9,0.953,0.98,0.934,45.3,44.4,44.4,1070
2022-01-05,2021,4,14,5,274.01,0.62,5,Dry,29,5,4,2,33,73,0.27,201,0.73,201,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0128,0.000509,0.133,0.00527,1,0.214,0.347,0.0138,24.9,0.955,0.98,0.936,46.8,45.9,45.9,1100
2022-01-06,2021,4,14,6,280.3,0.61,5,Dry,29,5,4,2,33,73,0.26,207.3,0.74,207.3,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0134,0.000531,0.135,0.00538,1,0.222,0.358,0.0142,24.8,0.956,0.98,0.937,48.2,47.3,47.3,1130
2022-01-07,2021,4,15,7,286.04,0.61,5,Dry,29,5,4,2,33,73,0.26,213,0.74,213,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0139,0.000551,0.138,0.00549,1,0.23,0.368,0.0146,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
2022-01-08,2021,4,15,8,291.79,0.6,5,Dry,29,5,4,2,33,73,0.25,218.8,0.75,218.8,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0143,0.000571,0.141,0.00559,1,0.238,0.378,0.0151,24.8,0.958,0.98,0.939,50.9,48.2,48.2,1160
2022-01-09,2021,4,15,9,298.07,0.59,5,Dry,29,5,4,2,33,73,0.24,225.1,0.76,225.1,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.128,0.0149,0.000593,0.143,0.00571,1,0.246,0.39,0.0155,24.7,0.959,0.98,0.94,52.3,48.2,48.2,1160
2022-01-10,2021,4,15,10,303.82,0.58,5,Dry,29,5,4,2,33,73,0.24,230.8,0.76,230.8,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.13,0.0154,0.000613,0.146,0.00581,2,0.0983,0.244,0.00973,24.8,0.923,0.97,0.896,26,25.2,50.3,1210
2022-01-11,2021,4,15,11,308.47,0.58,5,Dry,29,5,4,2,33,73,0.24,235.5,0.76,235.5,0,0,0,0,-2,2,29,5,4,0,35,273,990,964.9,25.1,0.132,0.0158,0.000629,0.148,0.0059,2,0.101,0.249,0.00995,24.8,0.925,0.97,0.897,26.5,25.7,51.4,1230
2022-01-12,2021,4,15,12,313.66,0.57,5,Dry,29,5,4,2,33,73,0.23,240.7,0.77,240.7,0,0,0,0,-2,2,29,5,4,0,35,279,990,965,25,0.134,0.0162,0.000647,0.15,0.006,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.899,27.1,26.3,52.5,1260
2022-01-13,2021,4,15,13,318.86,0.56,5,Dry,29,5,4,2,33,73,0.23,245.9,0.77,245.9,0,0,0,0,-2,2,29,5,4,0,35,284,990,965,25,0.136,0.0166,0.000666,0.152,0.00609,2,0.108,0.261,0.0104,24.7,0.928,0.97,0.9,27.7,26.9,53.7,1290
2022-01-14,2021,4,16,14,320.22,0.56,5,Dry,29,5,4,2,33,73,0.23,247.2,0.77,247.2,0,0,0,0,-2,2,29,5,4,0,35,285,990,965,25,0.136,0.0168,0.000671,0.153,0.00612,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.901,27.8,27,54,1300
2022-01-15,2021,4,16,15,318.86,0.56,5,Dry,29,5,4,2,33,73,0.23,245.9,0.77,245.9,0,0,0,0,-2,2,29,5,4,0,35,284,990,965,25,0.136,0.0166,0.000666,0.152,0.00609,2,0.108,0.261,0.0104,24.7,0.928,0.97,0.9,27.7,26.9,53.7,1290
2022-01-16,2021,4,16,16,317.49,0.56,5,Dry,29,5,4,2,33,73,0.23,244.5,0.77,244.5,0,0,0,0,-2,2,29,5,4,0,35,282,990,965,25,0.135,0.0165,0.000661,0.152,0.00607,2,0.108,0.259,0.0104,24.8,0.928,0.97,0.9,27.5,26.7,53.4,1280
2022-01-17,2021,4,16,17,317.22,0.56,5,Dry,29,5,4,2,33,73,0.23,244.2,0.77,244.2,0,0,0,0,-2,2,29,5,4,0,35,282,990,965,25,0.135,0.0165,0.00066,0.152,0.00606,2,0.107,0.259,0.0104,24.8,0.927,0.97,0.9,27.5,26.7,53.3,1280
2022-01-18,2021,4,16,18,319.68,0.56,5,Dry,29,5,4,2,33,73,0.23,246.7,0.77,246.7,0,0,0,0,-2,2,29,5,4,0,35,285,990,965,25,0.136,0.0167,0.000669,0.153,0.00611,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.9,27.8,26.9,53.9,1290
2022-01-19,2021,4,16,19,324.32,0.56,5,Dry,29,5,4,2,33,73,0.23,251.3,0.78,251.3,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.138,0.0176,0.000706,0.155,0.00622,2,0.112,0.267,0.0107,24.7,0.93,0.97,0.902,28.3,27.5,54.9,1320
2022-01-20,2021,4,16,20,330.61,0.55,5,Dry,29,5,4,2,33,73,0.22,257.6,0.78,257.6,0,0,0,0,-2,2,29,5,4,0,35,296,990,965.1,24.9,0.14,0.0206,0.000825,0.16,0.00643,2,0.116,0.277,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.3,1350
2022-01-21,2021,4,17,21,334.17,0.55,5,Dry,29,5,4,2,33,73,0.22,261.2,0.78,261.2,0,0,0,0,-2,2,29,5,4,0,35,299,990,965.1,24.9,0.141,0.0223,0.000893,0.163,0.00655,2,0.119,0.282,0.0113,24.6,0.932,0.97,0.904,29.4,28.5,57.1,1370
2022-01-22,2021,4,17,22,335.54,0.54,5,Dry,29,5,4,2,33,73,0.22,262.5,0.78,262.5,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.0229,0.00092,0.165,0.0066,2,0.12,0.284,0.0114,24.6,0.932,0.97,0.904,29.6,28.7,57.3,1380
2022-01-23,2021,4,17,23,338,0.54,5,Dry,29,5,4,2,33,73,0.22,265,0.78,265,0,0,0,0,-2,2,29,5,4,0,35,303,990,965.1,24.9,0.142,0.0241,0.000967,0.167,0.00669,2,0.121,0.288,0.0116,24.6,0.933,0.97,0.905,29.8,28.9,57.9,1390
2022-01-24,2021,4,17,24,340.46,0.54,5,Dry,29,5,4,2,33,73,0.21,267.5,0.79,267.5,0,0,0,0,-2,2,29,5,4,0,35,305,990,965.1,24.9,0.143,0.0252,0.00101,0.169,0.00677,2,0.123,0.292,0.0117,24.6,0.933,0.97,0.905,30.1,29.2,58.4,1400
2022-01-25,2021,4,17,25,344.56,0.53,5,Dry,29,5,4,2,33,73,0.21,271.6,0.79,271.6,0,0,0,0,-2,2,29,5,4,0,35,310,990,965.1,24.9,0.145,0.0272,0.00109,0.172,0.00691,2,0.126,0.298,0.012,24.6,0.934,0.97,0.906,30.6,29.7,59.3,1420
2022-01-26,2021,4,17,26,351.39,0.53,5,Dry,29,5,4,2,33,73,0.21,278.4,0.79,278.4,0,0,0,0,-2,2,29,5,4,0,35,316,990,965.2,24.8,0.147,0.0304,0.00122,0.178,0.00715,2,0.13,0.308,0.0124,24.5,0.935,0.97,0.907,31.3,30.4,60.8,1460
2022-01-27,2021,4,17,27,361.51,0.52,5,Dry,29,5,4,2,33,73,0.2,288.5,0.8,288.5,0,0,0,0,-2,2,29,5,4,0,35,327,990,965.2,24.8,0.151,0.0352,0.00142,0.186,0.0075,2,0.137,0.323,0.013,24.5,0.938,0.97,0.91,32.5,31.5,63,1510
2022-01-28,2021,4,18,28,371.63,0.51,5,Dry,29,5,4,2,33,73,0.2,298.6,0.8,298.6,0,0,0,0,-2,2,29,5,4,0,35,337,990,965.3,24.7,0.154,0.04,0.00161,0.194,0.00785,2,0.144,0.338,0.0137,24.4,0.94,0.97,0.912,33.6,32.6,65.2,1560
2022-01-29,2021,4,18,29,381.2,0.5,5,Dry,29,5,4,2,33,73,0.19,308.2,0.81,308.2,0,0,0,0,-2,2,29,5,4,0,35,346,990,965.3,24.7,0.158,0.0445,0.0018,0.202,0.00819,2,0.151,0.353,0.0143,24.3,0.942,0.97,0.913,34.6,33.6,67.2,1610
2022-01-30,2021,4,18,30,389.68,0.49,5,Dry,29,5,4,2,33,73,0.19,316.7,0.81,316.7,0,0,0,0,-2,2,29,5,4,0,35,355,990,965.3,24.7,0.161,0.0485,0.00197,0.209,0.00849,2,0.156,0.365,0.0148,24.3,0.943,0.97,0.915,35.6,34.5,69,1660
2022-01-31,2021,4,18,31,398.15,0.48,5,Dry,29,5,4,2,33,73,0.18,325.1,0.82,325.1,0,0,0,0,-2,2,29,5,4,0,35,363,990,965.4,24.6,0.164,0.0525,0.00213,0.216,0.00878,2,0.162,0.378,0.0154,24.2,0.944,0.97,0.916,36.5,35.4,70.8,1700
2022-02-01,2021,5,18,32,407.72,0.48,5,Dry,31,6,4,3,41,85,0.21,322.7,0.79,322.7,0,0,0,0,-3,3,31,6,4,0,44,364,990,965.4,24.6,0.164,0.0513,0.00209,0.215,0.00876,2,0.16,0.376,0.0153,24.2,0.944,0.97,0.916,36.1,35.1,70.1,1680
2022-02-02,2021,5,18,33,416.75,0.47,5,Dry,31,6,4,3,41,85,0.2,331.8,0.8,331.8,0,0,0,0,-3,3,31,6,4,0,44,373,990,965.5,24.5,0.167,0.0556,0.00227,0.223,0.00908,2,0.166,0.389,0.0159,24.1,0.945,0.97,0.917,37.1,36,72,1730
2022-02-03,2021,5,18,34,425.77,0.46,5,Dry,31,6,4,3,41,85,0.2,340.8,0.8,340.8,0,0,0,0,-3,3,31,6,4,0,44,382,990,965.5,24.5,0.17,0.0598,0.00244,0.23,0.0094,2,0.173,0.403,0.0164,24.1,0.947,0.972,0.92,38.1,37,74.1,1780
2022-02-04,2021,5,19,35,434.79,0.45,5,Dry,31,6,4,3,41,85,0.2,349.8,0.81,349.8,0,0,0,0,-3,3,31,6,4,0,44,391,990,965.6,24.4,0.173,0.0641,0.00262,0.238,0.00972,2,0.179,0.416,0.017,24,0.948,0.974,0.924,39.1,38.1,76.1,1830
2022-02-05,2021,5,19,36,443.27,0.45,5,Dry,31,6,4,3,41,85,0.19,358.3,0.81,358.3,0,0,0,0,-3,3,31,6,4,0,44,399,990,965.6,24.4,0.176,0.0681,0.00279,0.245,0.01,2,0.184,0.429,0.0176,24,0.95,0.976,0.927,40,39,78.1,1870
2022-02-06,2021,5,19,37,451.75,0.44,5,Dry,31,6,4,3,41,85,0.19,366.8,0.81,366.8,0,0,0,0,-3,3,31,6,4,0,44,408,990,965.6,24.4,0.179,0.0721,0.00296,0.252,0.0103,2,0.19,0.442,0.0181,23.9,0.951,0.978,0.93,40.9,40,80,1920
2022-02-07,2021,5,19,38,458.58,0.44,5,Dry,31,6,4,3,41,85,0.18,373.6,0.81,373.6,0,0,0,0,-3,3,31,6,4,0,44,415,990,965.7,24.3,0.182,0.0753,0.0031,0.257,0.0106,2,0.195,0.452,0.0186,23.9,0.952,0.98,0.932,41.6,40.8,81.6,1960
2022-02-08,2021,5,19,39,464.87,0.43,5,Dry,31,6,4,3,41,85,0.18,379.9,0.82,379.9,0,0,0,0,-3,3,31,6,4,0,44,421,990,965.7,24.3,0.184,0.0783,0.00322,0.262,0.0108,2,0.199,0.461,0.019,23.8,0.952,0.98,0.933,42.3,41.5,82.9,1990
2022-02-09,2021,5,19,40,470.07,0.43,5,Dry,31,6,4,3,41,85,0.18,385.1,0.82,385.1,0,0,0,0,-3,3,31,6,4,0,44,426,990,965.7,24.3,0.186,0.0808,0.00333,0.267,0.011,2,0.202,0.469,0.0193,23.8,0.953,0.98,0.934,42.9,42,84,2020
2022-02-10,2021,5,19,41,477.45,0.42,5,Dry,31,6,4,3,41,85,0.18,392.4,0.82,392.4,0,0,0,0,-3,3,31,6,4,0,44,433,990,965.7,24.3,0.189,0.0842,0.00347,0.273,0.0112,2,0.207,0.48,0.0198,23.8,0.954,0.98,0.935,43.6,42.8,85.5,2050
2022-02-11,2021,5,20,42,485.38,0.42,5,Dry,31,6,4,3,41,85,0.17,400.4,0.82,400.4,0,0,0,0,-3,3,31,6,4,0,44,441,990,965.8,24.2,0.191,0.088,0.00363,0.279,0.0115,2,0.213,0.492,0.0203,23.7,0.955,0.98,0.936,44.5,43.6,87.2,2090
2022-02-12,2021,5,20,43,492.76,0.41,5,Dry,31,6,4,3,41,85,0.17,407.8,0.83,407.8,0,0,0,0,-3,3,31,6,4,0,44,449,990,965.8,24.2,0.194,0.0915,0.00378,0.285,0.0118,2,0.218,0.503,0.0208,23.7,0.955,0.98,0.936,45.2,44.3,88.7,2130
2022-02-13,2021,5,20,44,499.05,0.41,5,Dry,31,6,4,3,41,85,0.17,414.1,0.83,414.1,0,0,0,0,-3,3,31,6,4,0,44,455,990,965.8,24.2,0.196,0.0944,0.00391,0.291,0.012,2,0.222,0.513,0.0212,23.6,0.956,0.98,0.937,45.9,45,89.9,2160
2022-02-14,2021,5,20,45,507.53,0.4,5,Dry,31,6,4,3,41,85,0.17,422.5,0.83,422.5,0,0,0,0,-3,3,31,6,4,0,44,464,990,965.9,24.1,0.199,0.0984,0.00408,0.298,0.0123,2,0.228,0.525,0.0218,23.6,0.956,0.98,0.937,46.7,45.8,91.6,2200
2022-02-15,2021,5,20,46,519.29,0.4,5,Dry,31,6,4,3,41,85,0.16,434.3,0.84,434.3,0,0,0,0,-3,3,31,6,4,0,44,475,990,965.9,24.1,0.203,0.104,0.00432,0.307,0.0128,2,0.236,0.543,0.0226,23.5,0.957,0.98,0.938,47.9,47,94,2260
2022-02-16,2021,5,20,47,531.59,0.39,5,Dry,31,6,4,3,41,85,0.16,446.6,0.84,446.6,0,0,0,0,-3,3,31,6,4,0,44,488,990,966,24,0.208,0.11,0.00457,0.317,0.0132,2,0.244,0.561,0.0234,23.4,0.958,0.98,0.939,49.2,48.2,96.4,2310
2022-02-17,2021,5,20,48,544.99,0.38,5,Dry,31,6,4,3,41,85,0.16,460,0.84,460,0,0,0,0,-3,3,31,6,4,0,44,501,990,966.1,23.9,0.212,0.116,0.00485,0.328,0.0137,2,0.253,0.581,0.0243,23.4,0.957,0.98,0.938,50.5,48.2,96.4,2310
2022-02-18,2021,5,21,49,557.29,0.37,5,Dry,31,6,4,3,41,85,0.15,472.3,0.85,472.3,0,0,0,0,-3,3,31,6,4,0,44,513,990,966.1,23.9,0.218,0.122,0.0051,0.34,0.0142,2,0.261,0.601,0.0252,23.3,0.956,0.98,0.937,51.6,48.2,96.4,2310
2022-02-19,2021,5,21,50,570.69,0.37,5,Dry,31,6,4,3,41,85,0.15,485.7,0.85,485.7,0,0,0,0,-3,3,31,6,4,0,44,527,990,966.2,23.8,0.226,0.128,0.00538,0.354,0.0149,3,0.161,0.515,0.0216,23.3,0.945,0.97,0.916,35,33.9,102,2440
2022-02-20,2021,5,21,51,586.28,0.36,5,Dry,31,6,4,3,41,85,0.14,501.3,0.85,501.3,0,0,0,0,-3,3,31,6,4,0,44,542,990,966.2,23.8,0.235,0.136,0.00572,0.371,0.0156,3,0.168,0.539,0.0227,23.2,0.946,0.97,0.918,36,34.9,105,2520
2022-02-21,2021,5,21,52,604.05,0.35,5,Dry,31,6,4,3,41,85,0.14,519,0.86,519,0,0,0,0,-3,3,31,6,4,0,44,560,990,966.3,23.7,0.245,0.148,0.00624,0.393,0.0166,3,0.176,0.569,0.024,23.1,0.948,0.97,0.92,37.2,36.1,108,2600
2022-02-22,2021,5,21,53,624.01,0.34,5,Dry,31,6,4,3,41,85,0.14,539,0.86,539,0,0,0,0,-3,3,31,6,4,0,44,580,990,966.4,23.6,0.256,0.161,0.00682,0.417,0.0177,3,0.185,0.602,0.0255,23,0.95,0.973,0.924,38.5,37.5,112,2700
2022-02-23,2021,5,21,54,646.71,0.33,5,Dry,31,6,4,3,41,85,0.13,561.7,0.87,561.7,0,0,0,0,-3,3,31,6,4,0,44,603,990,966.5,23.5,0.269,0.176,0.00749,0.445,0.0189,3,0.195,0.641,0.0272,22.9,0.952,0.976,0.929,40,39,117,2810
2022-02-24,2021,5,21,55,669.95,0.32,5,Dry,31,6,4,3,41,85,0.13,585,0.87,585,0,0,0,0,-3,3,31,6,4,0,44,626,990,966.6,23.4,0.282,0.192,0.00819,0.474,0.0202,3,0.206,0.68,0.029,22.7,0.953,0.979,0.933,41.5,40.6,122,2920
2022-02-25,2021,5,22,56,694.29,0.31,5,Dry,31,6,4,3,41,85,0.12,609.3,0.88,609.3,0,0,0,0,-3,3,31,6,4,0,44,650,990,966.7,23.3,0.296,0.208,0.00892,0.504,0.0216,3,0.217,0.721,0.0309,22.6,0.955,0.98,0.936,43,42.1,126,3030
2022-02-26,2021,5,22,57,720.81,0.3,5,Dry,31,6,4,3,41,85,0.12,635.8,0.88,635.8,0,0,0,0,-3,3,31,6,4,0,44,677,990,966.8,23.2,0.311,0.226,0.00972,0.537,0.0231,3,0.229,0.765,0.033,22.5,0.956,0.98,0.937,44.6,43.7,131,3150
2022-02-27,2021,5,22,58,748.97,0.28,5,Dry,31,6,4,3,41,85,0.11,664,0.89,664,0,0,0,0,-3,3,31,6,4,0,44,705,990,966.9,23.1,0.327,0.245,0.0106,0.572,0.0247,3,0.241,0.813,0.0352,22.3,0.957,0.98,0.938,46.3,45.4,136,3270
2022-02-28,2021,5,22,59,770.03,0.27,5,Dry,31,6,4,3,41,85,0.11,685,0.89,685,0,0,0,0,-3,3,31,6,4,0,44,726,990,967,23,0.339,0.259,0.0112,0.598,0.026,3,0.251,0.848,0.0369,22.2,0.957,0.98,0.938,47.5,46.6,140,3350
2022-03-01,2021,6,22,60,783.72,0.27,5,Dry,36,8,6,4,53,107,0.14,676.7,0.86,676.7,0,0,0,0,-4,4,36,8,6,0,57,727,990,967,23,0.34,0.253,0.011,0.593,0.0258,3,0.247,0.84,0.0366,22.1,0.957,0.98,0.938,46.8,45.9,138,3310
2022-03-02,2021,6,22,61,800.44,0.26,5,Dry,36,8,6,4,53,107,0.13,693.4,0.87,693.4,0,0,0,0,-4,4,36,8,6,0,57,743,990,967.1,22.9,0.349,0.264,0.0115,0.613,0.0268,3,0.255,0.868,0.0379,22,0.957,0.98,0.938,47.8,46.8,141,3370
2022-03-03,2021,6,22,62,819.34,0.25,5,Dry,36,8,6,4,53,107,0.13,712.3,0.87,712.3,0,0,0,0,-4,4,36,8,6,0,57,762,990,967.2,22.8,0.36,0.277,0.0121,0.637,0.0279,3,0.263,0.9,0.0394,21.9,0.957,0.98,0.938,48.9,47.9,144,3450
2022-03-04,2021,6,23,63,836.05,0.25,5,Dry,36,8,6,4,53,107,0.13,729,0.87,729,0,0,0,0,-4,4,36,8,6,0,57,779,990,967.2,22.8,0.369,0.288,0.0127,0.657,0.0289,3,0.271,0.928,0.0408,21.8,0.957,0.98,0.938,49.8,48.2,145,3470
2022-03-05,2021,6,23,64,853.68,0.24,5,Dry,36,8,6,4,53,107,0.13,746.7,0.88,746.7,0,0,0,0,-4,4,36,8,6,0,57,797,990,967.3,22.7,0.384,0.3,0.0132,0.684,0.0302,3,0.279,0.963,0.0424,21.7,0.957,0.98,0.938,50.7,48.2,145,3470
2022-03-06,2021,6,23,65,876.32,0.23,5,Dry,36,8,6,4,53,107,0.12,769.3,0.88,769.3,0,0,0,0,-4,4,36,8,6,0,57,819,990,967.4,22.6,0.405,0.311,0.0138,0.716,0.0317,3,0.285,1,0.0443,21.6,0.956,0.98,0.937,51.9,48.2,145,3470
2022-03-07,2021,6,23,66,900.02,0.23,5,Dry,36,8,6,4,53,107,0.12,793,0.88,793,0,0,0,0,-4,4,36,8,6,0,57,843,990,967.5,22.5,0.427,0.323,0.0143,0.749,0.0333,4,0.21,0.96,0.0427,21.5,0.953,0.976,0.93,39.9,39,156,3740
2022-03-08,2021,6,23,67,924.66,0.22,5,Dry,36,8,6,4,53,107,0.12,817.7,0.88,817.7,0,0,0,0,-4,4,36,8,6,0,57,868,990,967.6,22.4,0.449,0.335,0.0149,0.784,0.035,4,0.218,1,0.0447,21.4,0.954,0.978,0.933,40.9,40,160,3840
2022-03-09,2021,6,23,68,950.16,0.21,5,Dry,36,8,6,4,53,107,0.11,843.2,0.89,843.2,0,0,0,0,-4,4,36,8,6,0,57,893,990,967.7,22.3,0.473,0.347,0.0156,0.82,0.0368,4,0.227,1.05,0.0469,21.3,0.954,0.98,0.935,41.9,41.1,164,3940
2022-03-10,2021,6,23,69,971.62,0.21,5,Dry,36,8,6,4,53,107,0.11,864.6,0.89,864.6,0,0,0,0,-4,4,36,8,6,0,57,915,990,967.8,22.2,0.492,0.357,0.0161,0.85,0.0382,4,0.234,1.08,0.0488,21.1,0.955,0.98,0.936,42.8,41.9,168,4020
2022-03-11,2021,6,24,70,993.57,0.2,4,Mod_Dry,41,8,7,6,67,129,0.13,864.6,0.87,864.6,0,0,0,0,-6,6,41,8,7,0,73,921,990,967.9,22.1,0.498,0.357,0.0162,0.855,0.0386,4,0.234,1.09,0.0492,21,0.955,0.98,0.936,42.6,41.7,167,4010
2022-03-12,2021,6,24,71,1011,0.2,4,Mod_Dry,41,8,7,6,67,129,0.13,882,0.87,882,0,0,0,0,-6,6,41,8,7,0,73,938,990,967.9,22.1,0.514,0.366,0.0166,0.879,0.0399,4,0.24,1.12,0.0507,20.9,0.955,0.98,0.936,43.3,42.4,170,4070
2022-03-13,2021,6,24,72,1028.6,0.2,4,Mod_Dry,41,8,7,6,67,129,0.13,899.6,0.88,899.6,0,0,0,0,-6,6,41,8,7,0,73,956,990,968,22,0.53,0.374,0.017,0.904,0.0411,4,0.246,1.15,0.0523,20.9,0.955,0.98,0.936,44,43.1,172,4140
2022-03-14,2021,6,24,73,1041.4,0.19,4,Mod_Dry,41,8,7,6,67,129,0.12,912.4,0.88,912.4,0,0,0,0,-6,6,41,8,7,0,73,968,990,968,22,0.541,0.381,0.0173,0.922,0.042,4,0.25,1.17,0.0534,20.8,0.955,0.98,0.936,44.5,43.6,174,4180
2022-03-15,2021,6,24,74,1054.3,0.19,4,Mod_Dry,41,8,7,6,67,129,0.12,925.3,0.88,925.3,0,0,0,0,-6,6,41,8,7,0,73,981,990,968.1,21.9,0.553,0.387,0.0176,0.94,0.0429,4,0.255,1.19,0.0545,20.7,0.955,0.98,0.936,44.9,44,176,4230
2022-03-16,2021,6,24,75,1062.1,0.19,4,Mod_Dry,41,8,7,6,67,129,0.12,933.1,0.88,933.1,0,0,0,0,-6,6,41,8,7,0,73,989,990,968.1,21.9,0.56,0.391,0.0178,0.951,0.0434,4,0.257,1.21,0.0552,20.7,0.956,0.98,0.936,45.2,44.3,177,4260
2022-03-17,2021,6,24,76,1070,0.19,4,Mod_Dry,41,8,7,6,67,129,0.12,941,0.88,941,0,0,0,0,-6,6,41,8,7,0,73,997,990,968.1,21.9,0.568,0.394,0.018,0.962,0.044,4,0.26,1.22,0.0559,20.7,0.956,0.98,0.936,45.5,44.6,179,4280
2022-03-18,2021,6,25,77,1083.2,0.18,4,Mod_Dry,41,8,7,6,67,129,0.12,954.1,0.88,954.1,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.58,0.401,0.0184,0.98,0.0449,4,0.265,1.24,0.057,20.6,0.956,0.98,0.936,46,45.1,180,4330
2022-03-19,2021,6,25,78,1096.5,0.18,4,Mod_Dry,41,8,7,6,67,129,0.12,967.5,0.88,967.5,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.592,0.407,0.0187,0.999,0.0458,4,0.269,1.27,0.0582,20.5,0.956,0.98,0.936,46.5,45.6,182,4380
2022-03-20,2021,6,25,79,1109.9,0.18,4,Mod_Dry,41,8,7,6,67,129,0.12,980.9,0.88,980.9,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.2,21.8,0.606,0.414,0.019,1.02,0.0469,4,0.274,1.29,0.0594,20.5,0.956,0.98,0.936,47,46.1,184,4420
2022-03-21,2021,6,25,80,1123.4,0.18,4,Mod_Dry,41,8,7,6,67,129,0.12,994.4,0.89,994.4,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.626,0.42,0.0194,1.05,0.0482,4,0.278,1.32,0.061,20.4,0.956,0.98,0.937,47.5,46.6,186,4470
2022-03-22,2021,6,25,81,1142.5,0.18,4,Mod_Dry,41,8,7,6,67,129,0.11,1014,0.89,1014,0,0,0,0,-6,6,41,8,7,0,73,1070,990,968.3,21.7,0.654,0.453,0.0209,1.11,0.0511,4,0.283,1.39,0.0642,20.3,0.955,0.98,0.936,48.1,47.1,189,4530
2022-03-23,2021,6,25,82,1167.4,0.17,4,Mod_Dry,41,8,7,6,67,129,0.11,1038,0.89,1038,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.69,0.509,0.0236,1.2,0.0556,4,0.288,1.49,0.0689,20.1,0.955,0.98,0.936,48.8,47.9,191,4600
2022-03-24,2021,6,25,83,1204,0.17,4,Mod_Dry,41,8,7,6,67,129,0.11,1075,0.89,1075,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.5,21.5,0.744,0.592,0.0276,1.34,0.0622,4,0.295,1.63,0.076,19.8,0.955,0.98,0.936,49.9,48.2,193,4630
2022-03-25,2021,6,26,84,1247.1,0.16,4,Mod_Dry,41,8,7,6,67,129,0.1,1118,0.9,1100,18,4,1,1,-5,17,45,9,8,1,84,1160,990,968.7,21.3,0.789,0.648,0.0304,1.44,0.0674,4,0.3,1.74,0.0815,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2022-03-26,2021,6,26,85,1291,0.16,4,Mod_Dry,41,8,7,6,67,129,0.1,1162,0.9,1100,62,14,2,2,-4,48,55,10,9,2,115,1170,990,968.8,21.2,0.807,0.648,0.0306,1.45,0.0687,4,0.3,1.75,0.0828,19.4,0.954,0.98,0.935,50,48.2,193,4630
2022-03-27,2021,6,26,86,1341.7,0.15,4,Mod_Dry,41,8,7,6,67,129,0.096,1213,0.9,1100,113,26,3,3,-3,84,67,11,10,3,151,1190,990,969,21,0.827,0.648,0.0308,1.48,0.0702,4,0.3,1.78,0.0844,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2022-03-28,2021,6,26,87,1387.2,0.14,4,Mod_Dry,41,8,7,6,67,129,0.093,1258,0.91,1100,158,36,5,5,-1,113,77,13,12,5,180,1200,990,969.1,20.9,0.848,0.648,0.031,1.5,0.0716,4,0.3,1.8,0.086,19.1,0.953,0.98,0.934,49,48.1,192,4610
2022-03-29,2021,6,26,88,1415,0.14,4,Mod_Dry,41,8,7,6,67,129,0.091,1286,0.91,1100,186,42,6,6,0,132,83,14,13,6,199,1210,990,969.2,20.8,0.86,0.648,0.0312,1.51,0.0725,4,0.3,1.81,0.0869,19,0.952,0.98,0.933,48.8,47.8,191,4590
2022-03-30,2021,6,26,89,1442.9,0.14,4,Mod_Dry,41,8,7,6,67,129,0.089,1314,0.91,1100,214,48,6,7,0,153,89,14,14,6,220,1220,990,969.3,20.7,0.87,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2022-03-31,2021,6,26,90,1471.1,0.13,4,Mod_Dry,41,8,7,6,67,129,0.088,1342,0.91,1100,242,55,7,7,1,172,96,15,14,7,239,1230,990,969.4,20.6,0.882,0.648,0.0314,1.53,0.0742,4,0.3,1.83,0.0888,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2022-04-01,2021,7,27,91,1499.6,0.13,4,Mod_Dry,45,11,10,10,72,148,0.099,1352,0.9,1100,252,55,7,8,-2,184,100,18,18,8,256,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0758,4,0.3,1.86,0.0905,18.7,0.952,0.98,0.933,47.9,47,188,4510
2022-04-02,2021,7,27,92,1528.3,0.12,4,Mod_Dry,45,11,10,10,72,148,0.097,1380,0.9,1100,280,55,7,9,-2,211,100,18,19,8,283,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0763,4,0.3,1.86,0.091,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2022-04-03,2021,7,27,93,1550.8,0.12,4,Mod_Dry,45,11,10,10,72,148,0.095,1403,0.91,1100,303,55,7,9,-1,233,100,18,19,9,305,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2022-04-04,2021,7,27,94,1573.4,0.12,4,Mod_Dry,45,11,10,10,72,148,0.094,1425,0.91,1100,325,55,7,10,0,253,100,18,20,10,325,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2022-04-05,2021,7,27,95,1596.2,0.12,4,Mod_Dry,45,11,10,10,72,148,0.093,1448,0.91,1100,348,55,7,11,0,275,100,18,21,10,347,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2022-04-06,2021,7,27,96,1619.1,0.11,4,Mod_Dry,45,11,10,10,72,148,0.091,1471,0.91,1100,371,55,7,11,1,297,100,18,21,11,369,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2022-04-07,2021,7,27,97,1642.1,0.11,4,Mod_Dry,45,11,10,10,72,148,0.09,1494,0.91,1100,394,55,7,12,2,318,100,18,22,12,390,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.0781,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2022-04-08,2021,7,28,98,1665.3,0.11,4,Mod_Dry,45,11,10,10,72,148,0.089,1517,0.91,1100,417,55,7,13,3,339,100,18,23,13,411,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2022-04-09,2021,7,28,99,1695.3,0.11,4,Mod_Dry,45,11,10,10,72,148,0.087,1547,0.91,1100,447,55,7,14,3,368,100,18,24,13,440,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
2022-04-10,2021,7,28,100,1732.3,0.1,4,Mod_Dry,45,11,10,10,72,148,0.085,1584,0.92,1100,484,55,7,15,5,402,100,18,25,15,474,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
2022-04-11,2021,7,28,101,1769.5,0.1,4,Mod_Dry,45,11,10,10,72,148,0.084,1622,0.92,1100,522,55,7,15,6,439,100,18,25,16,511,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.6,179,4290
2022-04-12,2021,7,28,102,1807.1,0.096,4,Mod_Dry,45,11,10,10,72,148,0.082,1659,0.92,1100,559,55,7,15,7,475,100,18,25,17,547,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2022-04-13,2021,7,28,103,1844.9,0.092,4,Mod_Dry,45,11,10,10,72,148,0.08,1697,0.92,1100,597,55,7,15,8,512,100,18,25,18,584,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2022-04-14,2021,7,28,104,1876.1,0.089,4,Mod_Dry,45,11,10,10,72,148,0.079,1728,0.92,1100,628,55,7,15,9,542,100,18,25,19,614,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2022-04-15,2021,7,29,105,1907.5,0.085,4,Mod_Dry,45,11,10,10,72,148,0.078,1759,0.92,1100,659,55,7,15,10,572,100,18,25,20,644,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.3,43.5,174,4170
2022-04-16,2021,7,29,106,1939.1,0.081,4,Mod_Dry,45,11,10,10,72,148,0.076,1791,0.92,1100,691,55,7,15,11,603,100,18,25,21,675,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2022-04-17,2021,7,29,107,1963.7,0.079,4,Mod_Dry,45,11,10,10,72,148,0.075,1816,0.93,1100,716,55,7,15,11,628,100,18,25,21,700,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.93,43.9,43,172,4130
2022-04-18,2021,7,29,108,1988.5,0.076,4,Mod_Dry,45,11,10,10,72,148,0.074,1841,0.93,1100,741,55,7,15,12,652,100,18,25,22,724,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4110
2022-04-19,2021,7,29,109,2006.3,0.075,4,Mod_Dry,45,11,10,10,72,148,0.074,1858,0.93,1100,758,55,7,15,13,668,100,18,25,23,740,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,170,4090
2022-04-20,2021,7,29,110,2024.2,0.073,4,Mod_Dry,45,11,10,10,72,148,0.073,1876,0.93,1100,776,55,7,15,13,686,100,18,25,23,758,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2022-04-21,2021,7,29,111,2034.9,0.072,4,Mod_Dry,45,11,10,10,72,148,0.073,1887,0.93,1100,787,55,7,15,14,696,100,18,25,24,768,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2022-04-22,2021,7,30,112,2045.6,0.071,4,Mod_Dry,45,11,10,10,72,148,0.072,1898,0.93,1100,798,55,7,15,14,707,100,18,25,24,779,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
2022-04-23,2021,7,30,113,2049.2,0.07,4,Mod_Dry,45,11,10,10,72,148,0.072,1901,0.93,1100,801,55,7,15,14,710,100,18,25,24,782,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4070
2022-04-24,2021,7,30,114,2052.8,0.07,4,Mod_Dry,45,11,10,10,72,148,0.072,1905,0.93,1100,805,55,7,15,14,714,100,18,25,24,786,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2022-04-25,2021,7,30,115,2056.4,0.07,4,Mod_Dry,45,11,10,10,72,148,0.072,1908,0.93,1100,808,55,7,15,14,717,100,18,25,24,789,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2022-04-26,2021,7,30,116,2060,0.069,4,Mod_Dry,45,11,10,10,72,148,0.072,1912,0.93,1100,812,55,7,15,14,721,100,18,25,24,793,1240,990,971.2,18.8,0.926,0.648,0.0346,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2022-04-27,2021,7,30,117,2063.6,0.069,4,Mod_Dry,45,11,10,10,72,148,0.072,1916,0.93,1100,816,55,7,15,14,725,100,18,25,24,797,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2022-04-28,2021,7,30,118,2067.2,0.069,4,Mod_Dry,45,11,10,10,72,148,0.072,1919,0.93,1100,819,55,7,15,15,727,100,18,25,25,799,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2022-04-29,2021,7,31,119,2070.8,0.069,4,Mod_Dry,45,11,10,10,72,148,0.071,1923,0.93,1100,823,55,7,15,15,731,100,18,25,25,803,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2022-04-30,2021,7,31,120,2074.4,0.068,4,Mod_Dry,45,11,10,10,72,148,0.071,1926,0.93,1100,826,55,7,15,15,734,100,18,25,25,806,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2022-05-01,2021,8,31,121,2078,0.068,4,Mod_Dry,47,10,10,10,115,192,0.092,1886,0.91,1100,786,53,8,15,14,696,100,18,25,24,811,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2022-05-02,2021,8,31,122,2074.4,0.068,4,Mod_Dry,47,10,10,10,115,192,0.093,1882,0.91,1100,782,53,8,15,13,693,100,18,25,23,808,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2022-05-03,2021,8,31,123,2063.6,0.069,4,Mod_Dry,47,10,10,10,115,192,0.093,1872,0.91,1100,772,53,8,15,13,683,100,18,25,23,798,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2022-05-04,2021,8,31,124,2052.8,0.07,4,Mod_Dry,47,10,10,10,115,192,0.093,1861,0.91,1100,761,53,8,15,13,672,100,18,25,23,787,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2022-05-05,2021,8,31,125,2034.9,0.072,4,Mod_Dry,47,10,10,10,115,192,0.094,1843,0.91,1100,743,53,8,15,12,655,100,18,25,22,770,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2022-05-06,2021,8,32,126,2017,0.073,4,Mod_Dry,47,10,10,10,115,192,0.095,1825,0.91,1100,725,53,8,15,12,637,100,18,25,22,752,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
2022-05-07,2021,8,32,127,1999.2,0.075,4,Mod_Dry,47,10,10,10,115,192,0.096,1807,0.9,1100,707,53,8,15,11,620,100,18,25,21,735,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.7,171,4100
2022-05-08,2021,8,32,128,1974.4,0.078,4,Mod_Dry,47,10,10,10,115,192,0.097,1782,0.9,1100,682,53,8,15,10,596,100,18,25,20,711,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2022-05-09,2021,8,32,129,1949.6,0.08,4,Mod_Dry,47,10,10,10,115,192,0.099,1758,0.9,1100,658,53,8,15,10,572,100,18,25,20,687,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2022-05-10,2021,8,32,130,1918,0.084,4,Mod_Dry,47,10,10,10,115,192,0.1,1726,0.9,1100,626,53,8,15,9,541,100,18,25,19,656,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,173,4160
2022-05-11,2021,8,32,131,1886.5,0.088,3,Normal,55,13,13,17,178,276,0.15,1611,0.85,1100,511,45,5,12,-2,451,100,18,25,15,629,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2022-05-12,2021,8,32,132,1855.3,0.091,3,Normal,55,13,13,17,178,276,0.15,1579,0.85,1100,479,45,5,12,-3,420,100,18,25,14,598,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2022-05-13,2021,8,33,133,1824.2,0.095,3,Normal,55,13,13,17,178,276,0.15,1548,0.85,1100,448,45,5,12,-4,390,100,18,25,13,568,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2022-05-14,2021,8,33,134,1793.4,0.098,3,Normal,55,13,13,17,178,276,0.15,1517,0.85,1100,417,45,5,12,-4,359,100,18,25,13,537,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
2022-05-15,2021,8,33,135,1755.9,0.1,3,Normal,55,13,13,17,178,276,0.16,1480,0.84,1100,380,45,5,12,-6,324,100,18,25,11,502,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2022-05-16,2021,8,33,136,1718.8,0.1,3,Normal,55,13,13,17,178,276,0.16,1443,0.84,1100,343,45,5,10,-7,290,100,18,23,10,468,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0944,17.9,0.951,0.98,0.932,46,45.1,180,4330
2022-05-17,2021,8,33,137,1682,0.11,3,Normal,55,13,13,17,178,276,0.16,1406,0.84,1100,306,45,5,9,-8,255,100,18,22,9,433,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2022-05-18,2021,8,33,138,1645.4,0.11,3,Normal,55,13,13,17,178,276,0.17,1369,0.83,1100,269,45,5,8,-9,220,100,18,21,8,398,1240,990,970,20,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.093,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2022-05-19,2021,8,33,139,1615.8,0.12,3,Normal,55,13,13,17,178,276,0.17,1340,0.83,1100,240,45,5,7,-10,193,100,18,20,7,371,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,46,184,4410
2022-05-20,2021,8,34,140,1586.4,0.12,3,Normal,55,13,13,17,178,276,0.17,1310,0.83,1100,210,45,5,6,-11,165,100,18,19,6,343,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2022-05-21,2021,8,34,141,1557.2,0.12,3,Normal,55,13,13,17,178,276,0.18,1281,0.82,1100,181,41,5,6,-12,141,96,18,19,5,319,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2022-05-22,2021,8,34,142,1528.3,0.12,3,Normal,55,13,13,17,178,276,0.18,1252,0.82,1100,152,34,5,5,-12,120,89,18,18,5,298,1230,990,969.6,20.4,0.882,0.648,0.0317,1.53,0.0749,4,0.3,1.83,0.0896,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2022-05-23,2021,8,34,143,1499.6,0.13,3,Normal,55,13,13,17,178,276,0.18,1224,0.82,1100,124,28,4,4,-13,101,83,17,17,4,279,1220,990,969.5,20.5,0.87,0.648,0.0316,1.52,0.074,4,0.3,1.82,0.0886,18.7,0.952,0.98,0.933,48,47.1,188,4520
2022-05-24,2021,8,34,144,1471.1,0.13,3,Normal,55,13,13,17,178,276,0.19,1195,0.81,1100,95,21,3,3,-14,82,76,16,16,3,260,1210,990,969.4,20.6,0.857,0.648,0.0314,1.5,0.073,4,0.3,1.8,0.0876,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2022-05-25,2021,8,34,145,1442.9,0.14,3,Normal,55,13,13,17,178,276,0.19,1167,0.81,1100,67,15,2,2,-15,63,70,15,15,2,241,1200,990,969.3,20.7,0.845,0.648,0.0313,1.49,0.0721,4,0.3,1.79,0.0866,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2022-05-26,2021,8,34,146,1415,0.14,3,Normal,55,13,13,17,178,276,0.2,1139,0.81,1100,39,9,1,1,-16,44,64,14,14,1,222,1190,990,969.2,20.8,0.833,0.648,0.0312,1.48,0.0712,4,0.3,1.78,0.0857,19,0.953,0.98,0.933,48.8,47.9,191,4590
2022-05-27,2021,8,35,147,1381.1,0.14,3,Normal,55,13,13,17,178,276,0.2,1105,0.8,1100,5,1,0,0,-17,21,56,13,13,0,199,1180,990,969.1,20.9,0.819,0.648,0.031,1.47,0.0702,4,0.3,1.77,0.0845,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2022-05-28,2021,8,35,148,1323.7,0.15,3,Normal,55,13,13,17,178,276,0.21,1048,0.79,1048,0,0,0,0,-17,17,55,13,13,0,195,1130,990,968.9,21.1,0.74,0.53,0.0251,1.27,0.0603,4,0.29,1.56,0.074,19.5,0.954,0.98,0.935,47.8,46.9,188,4500
2022-05-29,2021,8,35,149,1273.3,0.16,3,Normal,55,13,13,17,178,276,0.22,997.3,0.78,997.3,0,0,0,0,-17,17,55,13,13,0,195,1080,990,968.8,21.2,0.667,0.422,0.0199,1.09,0.0512,4,0.279,1.37,0.0644,19.9,0.955,0.98,0.936,46.4,45.5,182,4370
2022-05-30,2021,8,35,150,1229.7,0.16,3,Normal,55,13,13,17,178,276,0.22,953.7,0.78,953.7,0,0,0,0,-17,17,55,13,13,0,195,1030,990,968.6,21.4,0.603,0.401,0.0187,1,0.0469,4,0.264,1.27,0.0593,20.1,0.955,0.98,0.936,44.9,44,176,4220
2022-05-31,2021,8,35,151,1187,0.17,3,Normal,55,13,13,17,178,276,0.23,911,0.77,911,0,0,0,0,-17,17,55,13,13,0,195,992,990,968.5,21.5,0.563,0.38,0.0177,0.943,0.0438,4,0.25,1.19,0.0555,20.3,0.955,0.98,0.936,43.3,42.5,170,4080
2022-06-01,2021,9,35,152,1150.8,0.17,4,Mod_Dry,45,10,9,9,88,161,0.14,989.8,0.86,989.8,0,0,0,0,-9,9,45,10,9,0,97,1050,990,968.4,21.6,0.631,0.418,0.0193,1.05,0.0485,4,0.277,1.33,0.0613,20.3,0.955,0.98,0.936,47.1,46.1,185,4430
2022-06-02,2021,9,35,153,1115.3,0.18,4,Mod_Dry,45,10,9,9,88,161,0.14,954.3,0.86,954.3,0,0,0,0,-9,9,45,10,9,0,97,1020,990,968.3,21.7,0.587,0.401,0.0184,0.988,0.0454,4,0.265,1.25,0.0576,20.5,0.955,0.98,0.936,45.8,44.9,179,4310
2022-06-03,2021,9,36,154,1085.8,0.18,4,Mod_Dry,45,10,9,9,88,161,0.15,924.8,0.85,924.8,0,0,0,0,-9,9,45,10,9,0,97,989,990,968.2,21.8,0.56,0.387,0.0177,0.947,0.0434,4,0.255,1.2,0.055,20.6,0.955,0.98,0.936,44.7,43.8,175,4200
2022-06-04,2021,9,36,155,1056.9,0.19,4,Mod_Dry,45,10,9,9,88,161,0.15,895.9,0.85,895.9,0,0,0,0,-9,9,45,10,9,0,97,960,990,968.1,21.9,0.534,0.373,0.017,0.906,0.0413,4,0.245,1.15,0.0525,20.8,0.955,0.98,0.936,43.6,42.7,171,4100
2022-06-05,2021,9,36,156,1028.6,0.2,4,Mod_Dry,45,10,9,9,88,161,0.16,867.6,0.84,867.6,0,0,0,0,-9,9,45,10,9,0,97,932,990,968,22,0.508,0.359,0.0163,0.867,0.0394,4,0.235,1.1,0.0501,20.9,0.955,0.98,0.936,42.5,41.6,166,3990
2022-06-06,2021,9,36,157,1006,0.2,4,Mod_Dry,45,10,9,9,88,161,0.16,845,0.84,845,0,0,0,0,-9,9,45,10,9,0,97,909,990,967.9,22.1,0.487,0.348,0.0158,0.835,0.0378,4,0.228,1.06,0.0481,21,0.954,0.979,0.934,41.5,40.7,163,3910
2022-06-07,2021,9,36,158,983.75,0.21,4,Mod_Dry,45,10,9,9,88,161,0.16,822.8,0.84,822.8,0,0,0,0,-9,9,45,10,9,0,97,887,990,967.8,22.2,0.467,0.337,0.0152,0.804,0.0363,4,0.22,1.02,0.0462,21.1,0.954,0.977,0.932,40.7,39.8,159,3820
2022-06-08,2021,9,36,159,962.02,0.21,4,Mod_Dry,45,10,9,9,88,161,0.17,801,0.83,801,0,0,0,0,-9,9,45,10,9,0,97,865,990,967.7,22.3,0.447,0.327,0.0147,0.773,0.0348,4,0.213,0.986,0.0443,21.3,0.953,0.976,0.93,39.8,38.8,155,3730
2022-06-09,2021,9,36,160,940.8,0.22,4,Mod_Dry,45,10,9,9,88,161,0.17,779.8,0.83,779.8,0,0,0,0,-9,9,45,10,9,0,97,844,990,967.7,22.3,0.427,0.316,0.0142,0.744,0.0333,3,0.288,1.03,0.0462,21.3,0.956,0.98,0.937,51.9,48.2,145,3470
2022-06-10,2021,9,37,161,920.11,0.22,4,Mod_Dry,45,10,9,9,88,161,0.17,759.1,0.82,759.1,0,0,0,0,-9,9,45,10,9,0,97,823,990,967.6,22.4,0.408,0.306,0.0137,0.715,0.0319,3,0.282,0.997,0.0445,21.4,0.957,0.98,0.937,50.9,48.2,145,3470
2022-06-11,2021,9,37,162,904.43,0.22,4,Mod_Dry,45,10,9,9,88,161,0.18,743.4,0.82,743.4,0,0,0,0,-9,9,45,10,9,0,97,807,990,967.5,22.5,0.394,0.298,0.0132,0.692,0.0308,3,0.277,0.969,0.0431,21.5,0.957,0.98,0.938,50,48.2,145,3470
2022-06-12,2021,9,37,163,889.12,0.23,4,Mod_Dry,45,10,9,9,88,161,0.18,728.1,0.82,728.1,0,0,0,0,-9,9,45,10,9,0,97,792,990,967.5,22.5,0.38,0.287,0.0127,0.667,0.0296,3,0.27,0.938,0.0416,21.6,0.957,0.98,0.938,49.2,48.2,145,3470
2022-06-13,2021,9,37,164,874.21,0.23,4,Mod_Dry,45,10,9,9,88,161,0.18,713.2,0.82,713.2,0,0,0,0,-9,9,45,10,9,0,97,777,990,967.4,22.6,0.368,0.277,0.0123,0.646,0.0286,3,0.263,0.909,0.0402,21.7,0.957,0.98,0.938,48.4,47.4,142,3410
2022-06-14,2021,9,37,165,859.74,0.24,4,Mod_Dry,45,10,9,9,88,161,0.19,698.7,0.81,698.7,0,0,0,0,-9,9,45,10,9,0,97,763,990,967.3,22.7,0.36,0.268,0.0118,0.628,0.0277,3,0.257,0.885,0.039,21.8,0.957,0.98,0.938,47.6,46.6,140,3360
2022-06-15,2021,9,37,166,845.73,0.24,4,Mod_Dry,45,10,9,9,88,161,0.19,684.7,0.81,684.7,0,0,0,0,-9,9,45,10,9,0,97,749,990,967.3,22.7,0.352,0.258,0.0114,0.61,0.0269,3,0.251,0.861,0.0379,21.9,0.957,0.98,0.938,46.8,45.9,138,3300
2022-06-16,2021,9,37,167,832.25,0.25,4,Mod_Dry,45,10,9,9,88,161,0.19,671.3,0.81,671.3,0,0,0,0,-9,9,45,10,9,0,97,735,990,967.2,22.8,0.344,0.249,0.011,0.594,0.0261,3,0.245,0.838,0.0368,21.9,0.957,0.98,0.938,46,45.1,135,3250
2022-06-17,2021,9,38,168,819.34,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,658.3,0.8,658.3,0,0,0,0,-9,9,45,10,9,0,97,722,990,967.2,22.8,0.337,0.241,0.0105,0.578,0.0253,3,0.239,0.817,0.0358,22,0.956,0.98,0.937,45.3,44.4,133,3200
2022-06-18,2021,9,38,169,807.1,0.26,4,Mod_Dry,45,10,9,9,88,161,0.2,646.1,0.8,646.1,0,0,0,0,-9,9,45,10,9,0,97,710,990,967.1,22.9,0.33,0.233,0.0102,0.563,0.0246,3,0.233,0.796,0.0348,22.1,0.956,0.98,0.937,44.6,43.7,131,3140
2022-06-19,2021,9,38,170,795.63,0.26,4,Mod_Dry,45,10,9,9,88,161,0.2,634.6,0.8,634.6,0,0,0,0,-9,9,45,10,9,0,97,699,990,967.1,22.9,0.324,0.225,0.00981,0.548,0.0239,3,0.228,0.777,0.0339,22.1,0.956,0.98,0.936,43.9,43,129,3100
2022-06-20,2021,9,38,171,785.12,0.27,4,Mod_Dry,45,10,9,9,88,161,0.2,624.1,0.8,624.1,0,0,0,0,-9,9,45,10,9,0,97,688,990,967,23,0.318,0.218,0.00949,0.535,0.0233,3,0.223,0.759,0.0331,22.2,0.955,0.98,0.936,43.3,42.4,127,3050
2022-06-21,2021,9,38,172,775.94,0.27,4,Mod_Dry,45,10,9,9,88,161,0.21,614.9,0.79,614.9,0,0,0,0,-9,9,45,10,9,0,97,679,990,967,23,0.312,0.212,0.00921,0.524,0.0228,3,0.219,0.743,0.0323,22.3,0.955,0.98,0.936,42.7,41.9,126,3010
2022-06-22,2021,9,38,173,770.03,0.27,4,Mod_Dry,45,10,9,9,88,161,0.21,609,0.79,609,0,0,0,0,-9,9,45,10,9,0,97,673,990,967,23,0.309,0.208,0.00903,0.517,0.0225,3,0.217,0.733,0.0319,22.3,0.955,0.98,0.935,42.4,41.5,125,2990
2022-06-23,2021,9,38,174,757.18,0.28,4,Mod_Dry,45,10,9,9,88,161,0.21,596.2,0.79,596.2,0,0,0,0,-9,9,45,10,9,0,97,660,990,966.9,23.1,0.302,0.199,0.00864,0.501,0.0217,3,0.211,0.712,0.0308,22.4,0.954,0.979,0.934,41.6,40.7,122,2930
2022-06-24,2021,9,39,175,744.32,0.29,4,Mod_Dry,45,10,9,9,88,161,0.22,583.3,0.78,583.3,0,0,0,0,-9,9,45,10,9,0,97,647,990,966.9,23.1,0.294,0.191,0.00825,0.485,0.021,3,0.205,0.69,0.0298,22.4,0.953,0.978,0.932,40.8,39.9,120,2870
2022-06-25,2021,9,39,176,733.11,0.29,4,Mod_Dry,45,10,9,9,88,161,0.22,572.1,0.78,572.1,0,0,0,0,-9,9,45,10,9,0,97,636,990,966.8,23.2,0.288,0.183,0.00791,0.471,0.0203,3,0.2,0.671,0.029,22.5,0.952,0.976,0.93,40.1,39.1,117,2820
2022-06-26,2021,9,39,177,721.36,0.29,4,Mod_Dry,45,10,9,9,88,161,0.22,560.4,0.78,560.4,0,0,0,0,-9,9,45,10,9,0,97,624,990,966.8,23.2,0.281,0.175,0.00755,0.457,0.0197,3,0.195,0.651,0.0281,22.6,0.951,0.975,0.927,39.3,38.3,115,2760
2022-06-27,2021,9,39,178,709.6,0.3,4,Mod_Dry,45,10,9,9,88,161,0.23,548.6,0.77,548.6,0,0,0,0,-9,9,45,10,9,0,97,613,990,966.7,23.3,0.275,0.167,0.0072,0.442,0.019,3,0.189,0.631,0.0271,22.6,0.951,0.973,0.925,38.6,37.5,113,2700
2022-06-28,2021,9,39,179,698.39,0.31,4,Mod_Dry,45,10,9,9,88,161,0.23,537.4,0.77,537.4,0,0,0,0,-9,9,45,10,9,0,97,601,990,966.7,23.3,0.268,0.16,0.00686,0.428,0.0184,3,0.184,0.613,0.0263,22.7,0.95,0.971,0.923,37.9,36.8,110,2650
2022-06-29,2021,9,39,180,688.27,0.31,4,Mod_Dry,45,10,9,9,88,161,0.23,527.3,0.77,527.3,0,0,0,0,-9,9,45,10,9,0,97,591,990,966.7,23.3,0.263,0.153,0.00656,0.416,0.0178,3,0.18,0.596,0.0255,22.8,0.949,0.97,0.92,37.2,36.1,108,2600
2022-06-30,2021,9,39,181,677.61,0.32,4,Mod_Dry,45,10,9,9,88,161,0.24,516.6,0.76,516.6,0,0,0,0,-9,9,45,10,9,0,97,581,990,966.6,23.4,0.256,0.146,0.00625,0.403,0.0172,3,0.175,0.578,0.0247,22.8,0.948,0.97,0.919,36.5,35.4,106,2550
2022-07-01,2021,10,40,182,666.94,0.32,3,Normal,50,10,9,9,108,186,0.28,480.9,0.72,480.9,0,0,0,0,-9,9,50,10,9,0,117,550,990,966.6,23.4,0.239,0.126,0.00538,0.365,0.0156,2,0.267,0.632,0.027,22.8,0.956,0.98,0.937,51.4,48.2,96.4,2310
2022-07-02,2021,10,40,183,656.28,0.33,3,Normal,50,10,9,9,108,186,0.28,470.3,0.72,470.3,0,0,0,0,-9,9,50,10,9,0,117,539,990,966.5,23.5,0.233,0.121,0.00515,0.354,0.0151,2,0.26,0.614,0.0262,22.9,0.957,0.98,0.938,50.4,48.2,96.4,2310
2022-07-03,2021,10,40,184,646.16,0.33,3,Normal,50,10,9,9,108,186,0.29,460.2,0.71,460.2,0,0,0,0,-9,9,50,10,9,0,117,529,990,966.5,23.5,0.227,0.116,0.00494,0.343,0.0146,2,0.253,0.597,0.0254,22.9,0.957,0.98,0.938,49.5,48.2,96.4,2310
2022-07-04,2021,10,40,185,637.14,0.33,3,Normal,50,10,9,9,108,186,0.29,451.1,0.71,451.1,0,0,0,0,-9,9,50,10,9,0,117,520,990,966.4,23.6,0.222,0.112,0.00475,0.334,0.0142,2,0.247,0.581,0.0247,23,0.958,0.98,0.939,48.7,47.7,95.4,2290
2022-07-05,2021,10,40,186,627.57,0.34,3,Normal,50,10,9,9,108,186,0.3,441.6,0.7,441.6,0,0,0,0,-9,9,50,10,9,0,117,511,990,966.4,23.6,0.217,0.107,0.00455,0.324,0.0137,2,0.241,0.565,0.0239,23,0.958,0.98,0.938,47.7,46.8,93.6,2250
