date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2022-07-06,2021,10,40,187,618,0.34,3,Normal,50,10,9,9,108,186,0.3,432,0.7,432,0,0,0,0,-9,9,50,10,9,0,117,501,990,966.4,23.6,0.212,0.103,0.00436,0.315,0.0133,2,0.234,0.549,0.0233,23.1,0.957,0.98,0.938,46.8,45.8,91.7,2200
2022-07-07,2021,10,40,188,608.43,0.35,3,Normal,50,10,9,9,108,186,0.31,422.4,0.69,422.4,0,0,0,0,-9,9,50,10,9,0,117,491,990,966.3,23.7,0.209,0.0984,0.00416,0.307,0.013,2,0.228,0.535,0.0226,23.1,0.956,0.98,0.937,45.8,44.9,89.8,2160
2022-07-08,2021,10,41,189,599.4,0.35,3,Normal,50,10,9,9,108,186,0.31,413.4,0.69,413.4,0,0,0,0,-9,9,50,10,9,0,117,482,990,966.3,23.7,0.206,0.0941,0.00397,0.3,0.0127,2,0.222,0.521,0.022,23.2,0.956,0.98,0.937,44.9,44,88,2110
2022-07-09,2021,10,41,190,591.47,0.36,3,Normal,50,10,9,9,108,186,0.31,405.5,0.69,405.5,0,0,0,0,-9,9,50,10,9,0,117,474,990,966.3,23.7,0.203,0.0904,0.00381,0.293,0.0124,2,0.216,0.51,0.0215,23.2,0.955,0.98,0.936,44.1,43.2,86.5,2080
2022-07-10,2021,10,41,191,583,0.36,3,Normal,50,10,9,9,108,186,0.32,397,0.68,397,0,0,0,0,-9,9,50,10,9,0,117,466,990,966.2,23.8,0.2,0.0864,0.00363,0.286,0.012,2,0.21,0.497,0.0209,23.3,0.954,0.98,0.935,43.3,42.4,84.8,2030
2022-07-11,2021,10,41,192,574.52,0.37,3,Normal,50,10,9,9,108,186,0.32,388.5,0.68,388.5,0,0,0,0,-9,9,50,10,9,0,117,458,990,966.2,23.8,0.197,0.0824,0.00346,0.279,0.0117,2,0.205,0.484,0.0203,23.3,0.953,0.98,0.934,42.4,41.5,83.1,1990
2022-07-12,2021,10,41,193,566.04,0.37,3,Normal,50,10,9,9,108,186,0.33,380,0.67,380,0,0,0,0,-9,9,50,10,9,0,117,449,990,966.1,23.9,0.194,0.0784,0.00329,0.272,0.0114,2,0.199,0.471,0.0198,23.4,0.952,0.979,0.933,41.5,40.6,81.3,1950
2022-07-13,2021,10,41,194,558.11,0.37,3,Normal,50,10,9,9,108,186,0.33,372.1,0.67,372.1,0,0,0,0,-9,9,50,10,9,0,117,441,990,966.1,23.9,0.191,0.0746,0.00312,0.266,0.0111,2,0.194,0.46,0.0192,23.4,0.951,0.977,0.93,40.7,39.8,79.5,1910
2022-07-14,2021,10,41,195,550.18,0.38,3,Normal,50,10,9,9,108,186,0.34,364.2,0.66,364.2,0,0,0,0,-9,9,50,10,9,0,117,433,990,966.1,23.9,0.188,0.0709,0.00296,0.259,0.0108,2,0.188,0.448,0.0187,23.5,0.95,0.976,0.927,39.8,38.9,77.8,1870
2022-07-15,2021,10,42,196,543.35,0.38,3,Normal,50,10,9,9,108,186,0.34,357.4,0.66,357.4,0,0,0,0,-9,9,50,10,9,0,117,426,990,966,24,0.186,0.0677,0.00282,0.254,0.0106,2,0.184,0.437,0.0183,23.5,0.95,0.974,0.925,39.1,38.1,76.2,1830
2022-07-16,2021,10,42,197,535.97,0.39,3,Normal,50,10,9,9,108,186,0.35,350,0.65,350,0,0,0,0,-9,9,50,10,9,0,117,419,990,966,24,0.183,0.0642,0.00268,0.248,0.0103,2,0.179,0.426,0.0178,23.6,0.949,0.972,0.922,38.4,37.3,74.6,1790
2022-07-17,2021,10,42,198,528.58,0.39,3,Normal,50,10,9,9,108,186,0.35,342.6,0.65,342.6,0,0,0,0,-9,9,50,10,9,0,117,412,990,966,24,0.181,0.0607,0.00253,0.241,0.0101,2,0.174,0.415,0.0173,23.6,0.947,0.971,0.92,37.6,36.5,72.9,1750
2022-07-18,2021,10,42,199,521.2,0.39,3,Normal,50,10,9,9,108,186,0.36,335.2,0.64,335.2,0,0,0,0,-9,9,50,10,9,0,117,404,990,965.9,24.1,0.178,0.0572,0.00238,0.235,0.00979,2,0.169,0.404,0.0168,23.7,0.946,0.97,0.918,36.8,35.7,71.4,1710
2022-07-19,2021,10,42,200,514.36,0.4,3,Normal,50,10,9,9,108,186,0.36,328.4,0.64,328.4,0,0,0,0,-9,9,50,10,9,0,117,397,990,965.9,24.1,0.176,0.054,0.00224,0.23,0.00954,2,0.164,0.394,0.0164,23.7,0.945,0.97,0.917,36.1,35,70,1680
2022-07-20,2021,10,42,201,507.53,0.4,3,Normal,50,10,9,9,108,186,0.37,321.5,0.63,321.5,0,0,0,0,-9,9,50,10,9,0,117,391,990,965.9,24.1,0.173,0.0508,0.0021,0.224,0.00929,2,0.16,0.384,0.0159,23.7,0.944,0.97,0.916,35.3,34.3,68.5,1640
2022-07-21,2021,10,42,202,500.69,0.41,3,Normal,50,10,9,9,108,186,0.37,314.7,0.63,314.7,0,0,0,0,-9,9,50,10,9,0,117,384,990,965.9,24.1,0.171,0.0475,0.00197,0.218,0.00905,2,0.155,0.373,0.0155,23.8,0.943,0.97,0.915,34.6,33.6,67.1,1610
2022-07-22,2021,10,43,203,494.95,0.41,3,Normal,50,10,9,9,108,186,0.38,308.9,0.62,308.9,0,0,0,0,-9,9,50,10,9,0,117,378,990,965.8,24.2,0.169,0.0448,0.00185,0.214,0.00884,2,0.151,0.365,0.0151,23.8,0.942,0.97,0.914,34,33,65.9,1580
2022-07-23,2021,10,43,204,488.66,0.41,3,Normal,50,10,9,9,108,186,0.38,302.7,0.62,302.7,0,0,0,0,-9,9,50,10,9,0,117,372,990,965.8,24.2,0.167,0.0419,0.00173,0.209,0.00862,2,0.147,0.355,0.0147,23.8,0.941,0.97,0.913,33.3,32.3,64.6,1550
2022-07-24,2021,10,43,205,482.37,0.42,3,Normal,50,10,9,9,108,186,0.39,296.4,0.61,296.4,0,0,0,0,-9,9,50,10,9,0,117,365,990,965.8,24.2,0.164,0.0389,0.0016,0.203,0.00839,2,0.143,0.346,0.0143,23.9,0.94,0.97,0.912,32.6,31.7,63.3,1520
2022-07-25,2021,10,43,206,476.08,0.42,3,Normal,50,10,9,9,108,186,0.39,290.1,0.61,290.1,0,0,0,0,-9,9,50,10,9,0,117,359,990,965.7,24.3,0.162,0.0359,0.00148,0.198,0.00817,2,0.138,0.336,0.0139,23.9,0.939,0.97,0.911,31.9,31,62,1490
2022-07-26,2021,10,43,207,469.79,0.43,3,Normal,50,10,9,9,108,186,0.4,283.8,0.6,283.8,0,0,0,0,-9,9,50,10,9,0,117,353,990,965.7,24.3,0.16,0.0329,0.00136,0.193,0.00795,2,0.134,0.327,0.0135,24,0.937,0.97,0.909,31.3,30.3,60.6,1460
2022-07-27,2021,10,43,208,464.05,0.43,3,Normal,50,10,9,9,108,186,0.4,278.1,0.6,278.1,0,0,0,0,-9,9,50,10,9,0,117,347,990,965.7,24.3,0.158,0.0302,0.00124,0.188,0.00774,2,0.13,0.318,0.0131,24,0.936,0.97,0.908,30.6,29.7,59.4,1430
2022-07-28,2021,10,43,209,458.31,0.44,3,Normal,50,10,9,9,108,186,0.41,272.3,0.59,272.3,0,0,0,0,-9,9,50,10,9,0,117,341,990,965.7,24.3,0.156,0.0275,0.00113,0.184,0.00754,2,0.126,0.31,0.0127,24,0.935,0.97,0.907,30,29.1,58.2,1400
2022-07-29,2021,10,44,210,452.57,0.44,3,Normal,50,10,9,9,108,186,0.41,266.6,0.59,266.6,0,0,0,0,-9,9,50,10,9,0,117,336,990,965.6,24.4,0.154,0.0248,0.00102,0.179,0.00734,2,0.122,0.301,0.0124,24.1,0.934,0.97,0.906,29.4,28.5,57,1370
2022-07-30,2021,10,44,211,447.92,0.44,3,Normal,50,10,9,9,108,186,0.41,261.9,0.58,261.9,0,0,0,0,-9,9,50,10,9,0,117,331,990,965.6,24.4,0.152,0.0226,0.000928,0.175,0.00717,2,0.119,0.294,0.0121,24.1,0.933,0.97,0.905,28.9,28,56,1340
2022-07-31,2021,10,44,212,442.72,0.45,3,Normal,50,10,9,9,108,186,0.42,256.7,0.58,256.7,0,0,0,0,-9,9,50,10,9,0,117,326,990,965.6,24.4,0.15,0.0202,0.000826,0.171,0.00699,2,0.116,0.286,0.0117,24.1,0.931,0.97,0.904,28.3,27.4,54.9,1320
2022-08-01,2021,11,44,213,436.43,0.45,3,Normal,47,8,6,5,89,155,0.35,281.4,0.65,281.4,0,0,0,0,-5,5,47,8,6,0,94,342,990,965.6,24.4,0.156,0.0318,0.0013,0.188,0.0077,2,0.132,0.321,0.0131,24.1,0.937,0.97,0.909,31.2,30.2,60.5,1450
2022-08-02,2021,11,44,214,430.69,0.46,3,Normal,47,8,6,5,89,155,0.36,275.7,0.64,275.7,0,0,0,0,-5,5,47,8,6,0,94,337,990,965.5,24.5,0.154,0.0291,0.00119,0.183,0.0075,2,0.129,0.312,0.0128,24.1,0.935,0.97,0.907,30.5,29.6,59.2,1420
2022-08-03,2021,11,44,215,424.95,0.46,3,Normal,47,8,6,5,89,155,0.36,269.9,0.64,269.9,0,0,0,0,-5,5,47,8,6,0,94,331,990,965.5,24.5,0.152,0.0264,0.00108,0.179,0.0073,2,0.125,0.303,0.0124,24.2,0.934,0.97,0.906,29.9,29,58,1390
2022-08-04,2021,11,44,216,419.21,0.47,3,Normal,47,8,6,5,89,155,0.37,264.2,0.63,264.2,0,0,0,0,-5,5,47,8,6,0,94,325,990,965.5,24.5,0.15,0.0237,0.000967,0.174,0.0071,2,0.121,0.295,0.012,24.2,0.933,0.97,0.905,29.3,28.4,56.8,1360
2022-08-05,2021,11,45,217,413.47,0.47,3,Normal,47,8,6,5,89,155,0.38,258.5,0.63,258.5,0,0,0,0,-5,5,47,8,6,0,94,319,990,965.5,24.5,0.148,0.021,0.000856,0.169,0.0069,2,0.117,0.286,0.0117,24.3,0.932,0.97,0.904,28.6,27.8,55.6,1330
2022-08-06,2021,11,45,218,408.82,0.48,3,Normal,47,8,6,5,89,155,0.38,253.8,0.62,253.8,0,0,0,0,-5,5,47,8,6,0,94,315,990,965.4,24.6,0.147,0.0188,0.000766,0.165,0.00674,2,0.114,0.279,0.0114,24.3,0.931,0.97,0.903,28.1,27.3,54.6,1310
2022-08-07,2021,11,45,219,403.62,0.48,3,Normal,47,8,6,5,89,155,0.38,248.6,0.62,248.6,0,0,0,0,-5,5,47,8,6,0,94,310,990,965.4,24.6,0.145,0.0169,0.000687,0.162,0.00658,2,0.11,0.272,0.0111,24.3,0.929,0.97,0.901,27.5,26.7,53.4,1280
2022-08-08,2021,11,45,220,398.43,0.48,3,Normal,47,8,6,5,89,155,0.39,243.4,0.61,243.4,0,0,0,0,-5,5,47,8,6,0,94,304,990,965.4,24.6,0.143,0.0164,0.000668,0.159,0.00648,2,0.107,0.266,0.0108,24.3,0.928,0.97,0.9,27,26.1,52.3,1250
2022-08-09,2021,11,45,221,393.23,0.49,3,Normal,47,8,6,5,89,155,0.39,238.2,0.61,238.2,0,0,0,0,-5,5,47,8,6,0,94,299,990,965.4,24.6,0.141,0.016,0.000649,0.157,0.00638,2,0.103,0.26,0.0106,24.4,0.926,0.97,0.898,26.4,25.6,51.1,1230
2022-08-10,2021,11,45,222,388.04,0.49,3,Normal,47,8,6,5,89,155,0.4,233,0.6,233,0,0,0,0,-5,5,47,8,6,0,94,294,990,965.3,24.7,0.139,0.0156,0.000631,0.155,0.00628,2,0.0998,0.255,0.0103,24.4,0.924,0.97,0.896,25.8,25,50,1200
2022-08-11,2021,11,45,223,383.39,0.5,3,Normal,47,8,6,5,89,155,0.4,228.4,0.6,228.4,0,0,0,0,-5,5,47,8,6,0,94,289,990,965.3,24.7,0.138,0.0152,0.000614,0.153,0.00619,1,0.251,0.404,0.0164,24.3,0.958,0.98,0.939,52.1,48.2,48.2,1160
2022-08-12,2021,11,46,224,378.74,0.5,3,Normal,47,8,6,5,89,155,0.41,223.7,0.59,223.7,0,0,0,0,-5,5,47,8,6,0,94,285,990,965.3,24.7,0.136,0.0148,0.000598,0.151,0.0061,1,0.245,0.395,0.016,24.3,0.959,0.98,0.939,51.1,48.2,48.2,1160
2022-08-13,2021,11,46,225,374.09,0.51,3,Normal,47,8,6,5,89,155,0.41,219.1,0.59,219.1,0,0,0,0,-5,5,47,8,6,0,94,280,990,965.3,24.7,0.134,0.0144,0.000581,0.149,0.00602,1,0.238,0.387,0.0157,24.3,0.958,0.98,0.939,50.1,48.2,48.2,1160
2022-08-14,2021,11,46,226,370.54,0.51,3,Normal,47,8,6,5,89,155,0.42,215.5,0.58,215.5,0,0,0,0,-5,5,47,8,6,0,94,277,990,965.3,24.7,0.133,0.0141,0.000569,0.147,0.00595,1,0.233,0.381,0.0154,24.4,0.957,0.98,0.938,49.3,48.2,48.2,1160
2022-08-15,2021,11,46,227,366.43,0.51,3,Normal,47,8,6,5,89,155,0.42,211.4,0.58,211.4,0,0,0,0,-5,5,47,8,6,0,94,272,990,965.2,24.8,0.132,0.0137,0.000554,0.145,0.00587,1,0.228,0.373,0.0151,24.4,0.957,0.98,0.938,48.4,47.4,47.4,1140
2022-08-16,2021,11,46,228,362.33,0.52,3,Normal,47,8,6,5,89,155,0.43,207.3,0.57,207.3,0,0,0,0,-5,5,47,8,6,0,94,268,990,965.2,24.8,0.13,0.0134,0.000539,0.144,0.00579,1,0.222,0.366,0.0148,24.4,0.956,0.98,0.937,47.5,46.5,46.5,1120
2022-08-17,2021,11,46,229,358.23,0.52,3,Normal,47,8,6,5,89,155,0.43,203.2,0.57,203.2,0,0,0,0,-5,5,47,8,6,0,94,264,990,965.2,24.8,0.129,0.013,0.000525,0.142,0.00572,1,0.217,0.359,0.0145,24.5,0.955,0.98,0.936,46.6,45.6,45.6,1100
2022-08-18,2021,11,46,230,354.13,0.52,3,Normal,47,8,6,5,89,155,0.44,199.1,0.56,199.1,0,0,0,0,-5,5,47,8,6,0,94,260,990,965.2,24.8,0.127,0.0127,0.000511,0.14,0.00564,1,0.211,0.351,0.0142,24.5,0.955,0.98,0.936,45.6,44.7,44.7,1070
2022-08-19,2021,11,47,231,350.03,0.53,3,Normal,47,8,6,5,89,155,0.44,195,0.56,195,0,0,0,0,-5,5,47,8,6,0,94,256,990,965.2,24.8,0.126,0.0123,0.000496,0.138,0.00556,1,0.206,0.344,0.0138,24.5,0.953,0.98,0.934,44.7,43.8,43.8,1050
2022-08-20,2021,11,47,232,345.93,0.53,3,Normal,47,8,6,5,89,155,0.45,190.9,0.55,190.9,0,0,0,0,-5,5,47,8,6,0,94,252,990,965.1,24.9,0.124,0.012,0.000482,0.136,0.00549,1,0.2,0.337,0.0135,24.5,0.952,0.98,0.933,43.7,42.9,42.9,1030
2022-08-21,2021,11,47,233,341.82,0.54,3,Normal,47,8,6,5,89,155,0.45,186.8,0.55,186.8,0,0,0,0,-5,5,47,8,6,0,94,248,990,965.1,24.9,0.123,0.0116,0.000467,0.135,0.00541,1,0.195,0.329,0.0132,24.6,0.951,0.98,0.932,42.8,41.9,41.9,1010
2022-08-22,2021,11,47,234,338.27,0.54,3,Normal,47,8,6,5,89,155,0.46,183.3,0.54,183.3,0,0,0,0,-5,5,47,8,6,0,94,244,990,965.1,24.9,0.122,0.0113,0.000455,0.133,0.00534,1,0.19,0.323,0.013,24.6,0.95,0.98,0.931,42,41.1,41.1,987
2022-08-23,2021,11,47,235,334.72,0.54,3,Normal,47,8,6,5,89,155,0.46,179.7,0.54,179.7,0,0,0,0,-5,5,47,8,6,0,94,241,990,965.1,24.9,0.12,0.011,0.000442,0.132,0.00528,1,0.185,0.317,0.0127,24.6,0.949,0.979,0.928,41.2,40.3,40.3,966
2022-08-24,2021,11,47,236,331.16,0.55,3,Normal,47,8,6,5,89,155,0.47,176.2,0.53,176.2,0,0,0,0,-5,5,47,8,6,0,94,237,990,965.1,24.9,0.119,0.0107,0.00043,0.13,0.00521,1,0.18,0.31,0.0124,24.6,0.948,0.977,0.926,40.3,39.4,39.4,945
2022-08-25,2021,11,47,237,327.61,0.55,3,Normal,47,8,6,5,89,155,0.47,172.6,0.53,172.6,0,0,0,0,-5,5,47,8,6,0,94,234,990,965,25,0.118,0.0104,0.000418,0.128,0.00514,1,0.176,0.304,0.0122,24.7,0.947,0.975,0.923,39.5,38.5,38.5,925
2022-08-26,2021,11,48,238,324.05,0.56,3,Normal,47,8,6,5,89,155,0.48,169.1,0.52,169.1,0,0,0,0,-5,5,47,8,6,0,94,230,990,965,25,0.117,0.0101,0.000405,0.127,0.00508,1,0.171,0.298,0.0119,24.7,0.946,0.973,0.92,38.7,37.7,37.7,904
2022-08-27,2021,11,48,239,320.5,0.56,3,Normal,47,8,6,5,89,155,0.48,165.5,0.52,165.5,0,0,0,0,-5,5,47,8,6,0,94,227,990,965,25,0.115,0.00982,0.000393,0.125,0.00501,1,0.166,0.291,0.0116,24.7,0.944,0.971,0.917,37.9,36.8,36.8,883
2022-08-28,2021,11,48,240,318.04,0.56,3,Normal,47,8,6,5,89,155,0.49,163,0.51,163,0,0,0,0,-5,5,47,8,6,0,94,224,990,965,25,0.115,0.00961,0.000384,0.124,0.00497,1,0.163,0.287,0.0115,24.7,0.944,0.97,0.916,37.3,36.2,36.2,869
2022-08-29,2021,11,48,241,315.03,0.57,3,Normal,47,8,6,5,89,155,0.49,160,0.51,160,0,0,0,0,-5,5,47,8,6,0,94,221,990,965,25,0.114,0.00935,0.000374,0.123,0.00491,1,0.159,0.281,0.0112,24.7,0.943,0.97,0.914,36.6,35.5,35.5,852
2022-08-30,2021,11,48,242,312.02,0.57,3,Normal,47,8,6,5,89,155,0.5,157,0.5,157,0,0,0,0,-5,5,47,8,6,0,94,218,990,965,25,0.112,0.0091,0.000363,0.122,0.00486,1,0.154,0.276,0.011,24.8,0.942,0.97,0.913,35.9,34.8,34.8,836
2022-08-31,2021,11,48,243,309.01,0.57,3,Normal,47,8,6,5,89,155,0.5,154,0.5,154,0,0,0,0,-5,5,47,8,6,0,94,215,990,964.9,25.1,0.111,0.00884,0.000353,0.12,0.0048,1,0.15,0.271,0.0108,24.8,0.941,0.97,0.913,35.2,34.2,34.2,820
2022-09-01,2021,12,48,244,304.91,0.58,3,Normal,40,6,4,3,65,118,0.39,186.9,0.61,186.9,0,0,0,0,-3,3,40,6,4,0,68,237,990,964.9,25.1,0.119,0.0116,0.000464,0.131,0.00522,1,0.195,0.326,0.013,24.7,0.951,0.98,0.932,43.1,42.3,42.3,1010
2022-09-02,2021,12,49,245,299.72,0.59,3,Normal,40,6,4,3,65,118,0.39,181.7,0.61,181.7,0,0,0,0,-3,3,40,6,4,0,68,232,990,964.9,25.1,0.117,0.0112,0.000446,0.129,0.00512,1,0.188,0.316,0.0126,24.8,0.949,0.98,0.93,41.9,41.1,41.1,986
2022-09-03,2021,12,49,246,295.07,0.59,3,Normal,40,6,4,3,65,118,0.4,177.1,0.6,177.1,0,0,0,0,-3,3,40,6,4,0,68,227,990,964.9,25.1,0.116,0.0108,0.00043,0.126,0.00503,1,0.182,0.308,0.0123,24.8,0.948,0.978,0.927,40.8,39.9,39.9,958
2022-09-04,2021,12,49,247,291.51,0.6,3,Normal,40,6,4,3,65,118,0.41,173.5,0.59,173.5,0,0,0,0,-3,3,40,6,4,0,68,224,990,964.9,25.1,0.114,0.0105,0.000418,0.125,0.00497,1,0.177,0.302,0.012,24.8,0.947,0.976,0.924,40,39,39,937
2022-09-05,2021,12,49,248,287.41,0.6,3,Normal,40,6,4,3,65,118,0.41,169.4,0.59,169.4,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0101,0.000404,0.123,0.0049,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.921,39,38,38,913
2022-09-06,2021,12,49,249,283.31,0.61,3,Normal,40,6,4,3,65,118,0.42,165.3,0.58,165.3,0,0,0,0,-3,3,40,6,4,0,68,215,990,964.8,25.2,0.112,0.0098,0.000389,0.121,0.00482,1,0.166,0.287,0.0114,24.9,0.944,0.972,0.918,38.1,37,37,888
2022-09-07,2021,12,49,250,279.21,0.62,3,Normal,40,6,4,3,65,118,0.42,161.2,0.58,161.2,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.00945,0.000375,0.12,0.00475,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.1,36,36,864
2022-09-08,2021,12,49,251,275.11,0.62,3,Normal,40,6,4,3,65,118,0.43,157.1,0.57,157.1,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.109,0.0091,0.000361,0.118,0.00467,1,0.155,0.272,0.0108,24.9,0.941,0.97,0.913,36.2,35.1,35.1,842
2022-09-09,2021,12,50,252,271.55,0.63,3,Normal,40,6,4,3,65,118,0.43,153.6,0.56,153.6,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.107,0.0088,0.000349,0.116,0.00461,1,0.15,0.266,0.0105,24.9,0.94,0.97,0.912,35.3,34.3,34.3,822
2022-09-10,2021,12,50,253,268,0.63,3,Normal,40,6,4,3,65,118,0.44,150,0.56,150,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.0085,0.000337,0.115,0.00454,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.5,33.5,33.5,803
2022-09-11,2021,12,50,254,264.44,0.64,3,Normal,40,6,4,3,65,118,0.45,146.4,0.55,146.4,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.0082,0.000325,0.113,0.00448,1,0.14,0.253,0.01,25,0.938,0.97,0.91,33.7,32.6,32.6,783
2022-09-12,2021,12,50,255,261.98,0.64,3,Normal,40,6,4,3,65,118,0.45,144,0.55,144,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00799,0.000316,0.112,0.00443,1,0.137,0.249,0.00985,25,0.937,0.97,0.909,33.1,32.1,32.1,770
2022-09-13,2021,12,50,256,258.97,0.65,3,Normal,40,6,4,3,65,118,0.46,141,0.54,141,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00773,0.000306,0.111,0.00438,1,0.133,0.243,0.00964,25,0.935,0.97,0.907,32.4,31.4,31.4,753
2022-09-14,2021,12,50,257,255.97,0.65,3,Normal,40,6,4,3,65,118,0.46,138,0.54,138,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00748,0.000296,0.109,0.00433,1,0.129,0.238,0.00942,25,0.934,0.97,0.906,31.6,30.7,30.7,737
2022-09-15,2021,12,50,258,252.96,0.66,3,Normal,40,6,4,3,65,118,0.47,135,0.53,135,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00722,0.000286,0.108,0.00427,1,0.125,0.233,0.0092,25.1,0.933,0.97,0.905,30.9,30,30,720
2022-09-16,2021,12,51,259,249.95,0.67,3,Normal,40,6,4,3,65,118,0.47,131.9,0.53,131.9,0,0,0,0,-3,3,40,6,4,0,68,182,990,964.7,25.3,0.0997,0.00697,0.000275,0.107,0.00422,1,0.121,0.227,0.00899,25.1,0.932,0.97,0.904,30.2,29.3,29.3,704
2022-09-17,2021,12,51,260,246.94,0.67,3,Normal,40,6,4,3,65,118,0.48,128.9,0.52,128.9,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0987,0.00671,0.000265,0.105,0.00416,1,0.117,0.222,0.00877,25.1,0.93,0.97,0.902,29.5,28.6,28.6,687
2022-09-18,2021,12,51,261,243.93,0.68,3,Normal,40,6,4,3,65,118,0.48,125.9,0.52,125.9,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0976,0.00645,0.000255,0.104,0.00411,1,0.113,0.217,0.00855,25.1,0.929,0.97,0.901,28.8,28,28,671
2022-09-19,2021,12,51,262,241.47,0.69,3,Normal,40,6,4,3,65,118,0.49,123.5,0.51,123.5,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0968,0.00624,0.000246,0.103,0.00406,1,0.109,0.212,0.00837,25.1,0.928,0.97,0.9,28.2,27.4,27.4,657
2022-09-20,2021,12,51,263,239.01,0.69,3,Normal,40,6,4,3,65,118,0.49,121,0.51,121,0,0,0,0,-3,3,40,6,4,0,68,171,990,964.6,25.4,0.0959,0.00604,0.000238,0.102,0.00402,1,0.106,0.208,0.00819,25.2,0.926,0.97,0.898,27.7,26.8,26.8,644
2022-09-21,2021,12,51,264,236.55,0.7,3,Normal,40,6,4,3,65,118,0.5,118.5,0.5,118.5,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.095,0.00583,0.00023,0.101,0.00397,1,0.103,0.203,0.00801,25.2,0.924,0.97,0.897,27.1,26.2,26.2,630
2022-09-22,2021,12,51,265,234.09,0.71,3,Normal,40,6,4,3,65,118,0.5,116.1,0.5,116.1,0,0,0,0,-3,3,40,6,4,0,68,166,990,964.6,25.4,0.0941,0.00562,0.000221,0.0998,0.00393,1,0.0992,0.199,0.00784,25.2,0.923,0.97,0.895,26.5,25.7,25.7,616
2022-09-23,2021,12,52,266,231.63,0.71,3,Normal,40,6,4,3,65,118,0.51,113.6,0.49,113.6,0,0,0,0,-3,3,40,6,4,0,68,164,990,964.6,25.4,0.0933,0.00541,0.000213,0.0987,0.00388,1,0.0959,0.195,0.00766,25.2,0.921,0.97,0.893,25.9,25.1,25.1,603
2022-09-24,2021,12,52,267,229.17,0.72,3,Normal,40,6,4,3,65,118,0.52,111.2,0.48,111.2,0,0,0,0,-3,3,40,6,4,0,68,161,990,964.6,25.4,0.0924,0.0052,0.000205,0.0976,0.00384,1,0.0926,0.19,0.00748,25.2,0.919,0.97,0.892,25.3,24.5,24.5,589
2022-09-25,2021,12,52,268,226.71,0.73,3,Normal,40,6,4,3,65,118,0.52,108.7,0.48,108.7,0,0,0,0,-3,3,40,6,4,0,68,159,990,964.6,25.4,0.0915,0.00499,0.000196,0.0965,0.00379,1,0.0893,0.186,0.0073,25.3,0.918,0.97,0.89,24.7,24,24,575
2022-09-26,2021,12,52,269,224.25,0.73,3,Normal,40,6,4,3,65,118,0.53,106.3,0.47,106.3,0,0,0,0,-3,3,40,6,4,0,68,156,990,964.5,25.5,0.0907,0.00478,0.000188,0.0955,0.00375,1,0.0859,0.181,0.00713,25.3,0.916,0.97,0.888,24.1,23.4,23.4,561
2022-09-27,2021,12,52,270,222.88,0.74,3,Normal,40,6,4,3,65,118,0.53,104.9,0.47,104.9,0,0,0,0,-3,3,40,6,4,0,68,155,990,964.5,25.5,0.0902,0.00466,0.000183,0.0949,0.00373,1,0.0841,0.179,0.00703,25.3,0.915,0.97,0.887,23.8,23.1,23.1,554
2022-09-28,2021,12,52,271,220.97,0.74,3,Normal,40,6,4,3,65,118,0.53,103,0.47,103,0,0,0,0,-3,3,40,6,4,0,68,153,990,964.5,25.5,0.0895,0.0045,0.000177,0.094,0.00369,1,0.0815,0.176,0.00689,25.3,0.913,0.97,0.886,23.3,22.6,22.6,543
2022-09-29,2021,12,52,272,219.05,0.75,3,Normal,40,6,4,3,65,118,0.54,101,0.46,101,0,0,0,0,-3,3,40,6,4,0,68,151,990,964.5,25.5,0.0888,0.00434,0.00017,0.0932,0.00366,1,0.0789,0.172,0.00675,25.3,0.912,0.969,0.884,22.9,22.2,22.2,532
2022-09-30,2021,12,53,273,217.14,0.76,3,Normal,40,6,4,3,65,118,0.54,99.14,0.46,99.14,0,0,0,0,-3,3,40,6,4,0,68,149,990,964.5,25.5,0.0882,0.00418,0.000164,0.0923,0.00362,1,0.0763,0.169,0.00662,25.3,0.912,0.968,0.883,22.5,21.7,21.7,522
2022-10-01,2022,1,1,274,215.22,0.76,3,Normal,37,5,3,2,50,97,0.45,118.2,0.55,118.2,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0931,0.0058,0.000227,0.0989,0.00388,1,0.102,0.201,0.00788,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2022-10-02,2022,1,1,275,212.22,0.77,3,Normal,37,5,3,2,50,97,0.46,115.2,0.54,115.2,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0921,0.00554,0.000217,0.0976,0.00382,1,0.098,0.196,0.00767,25.3,0.922,0.97,0.894,26.4,25.6,25.6,614
2022-10-03,2022,1,1,276,209.75,0.78,3,Normal,37,5,3,2,50,97,0.46,112.8,0.54,112.8,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0912,0.00533,0.000209,0.0965,0.00378,1,0.0947,0.191,0.00749,25.4,0.92,0.97,0.892,25.8,25,25,600
2022-10-04,2022,1,1,277,208.39,0.79,3,Normal,37,5,3,2,50,97,0.47,111.4,0.54,111.4,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.5,25.5,0.0907,0.00522,0.000204,0.0959,0.00376,1,0.0929,0.189,0.00739,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2022-10-05,2022,1,1,278,206.47,0.79,3,Normal,37,5,3,2,50,97,0.47,109.5,0.53,109.5,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.09,0.00505,0.000198,0.0951,0.00372,1,0.0903,0.185,0.00725,25.4,0.917,0.97,0.89,25,24.2,24.2,582
2022-10-06,2022,1,1,279,204.56,0.8,3,Normal,37,5,3,2,50,97,0.47,107.6,0.53,107.6,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0894,0.00489,0.000191,0.0943,0.00369,1,0.0877,0.182,0.00712,25.4,0.916,0.97,0.888,24.5,23.8,23.8,571
2022-10-07,2022,1,1,280,202.64,0.81,3,Normal,37,5,3,2,50,97,0.48,105.6,0.52,105.6,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0887,0.00473,0.000185,0.0934,0.00365,1,0.0851,0.179,0.00698,25.4,0,0,0,0,0,0,0
2022-10-08,2022,1,2,281,200.73,0.81,3,Normal,37,5,3,2,50,97,0.48,103.7,0.52,103.7,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.088,0.00457,0.000178,0.0926,0.00362,1,0.0825,0.175,0.00684,25.4,0,0,0,0,0,0,0
2022-10-09,2022,1,2,282,198.82,0.82,3,Normal,37,5,3,2,50,97,0.49,101.8,0.51,101.8,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0873,0.0044,0.000172,0.0918,0.00358,1,0.08,0.172,0.00671,25.4,0,0,0,0,0,0,0
2022-10-10,2022,1,2,283,196.9,0.82,3,Normal,37,5,3,2,50,97,0.49,99.9,0.51,99.9,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0867,0.00424,0.000166,0.0909,0.00355,1,0.0774,0.168,0.00657,25.4,0,0,0,0,0,0,0
2022-10-11,2022,1,2,284,194.99,0.83,4,Mod_Dry,31,4,3,2,33,73,0.37,122,0.63,122,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.092,0.00612,0.000239,0.0981,0.00383,1,0.107,0.205,0.00802,25.4,0.926,0.97,0.898,28.1,27.3,27.3,655
2022-10-12,2022,1,2,285,193.07,0.83,4,Mod_Dry,31,4,3,2,33,73,0.38,120.1,0.62,120.1,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0913,0.00596,0.000233,0.0973,0.0038,1,0.105,0.202,0.00789,25.4,0.925,0.97,0.897,27.6,26.8,26.8,644
2022-10-13,2022,1,2,286,191.16,0.84,4,Mod_Dry,31,4,3,2,33,73,0.38,118.2,0.62,118.2,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0906,0.00579,0.000226,0.0964,0.00377,1,0.102,0.198,0.00776,25.4,0.924,0.97,0.896,27.2,26.4,26.4,632
2022-10-14,2022,1,2,287,189.25,0.84,4,Mod_Dry,31,4,3,2,33,73,0.39,116.3,0.61,116.3,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.09,0.00563,0.00022,0.0956,0.00374,1,0.0994,0.195,0.00763,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
2022-10-15,2022,1,3,288,187.33,0.85,4,Mod_Dry,31,4,3,2,33,73,0.39,114.3,0.61,114.3,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0893,0.00547,0.000214,0.0948,0.00371,1,0.0968,0.192,0.00749,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2022-10-16,2022,1,3,289,185.42,0.86,4,Mod_Dry,31,4,3,2,33,73,0.39,112.4,0.61,112.4,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0886,0.00531,0.000207,0.0939,0.00367,1,0.0943,0.188,0.00736,25.4,0.919,0.97,0.892,25.7,25,25,599
2022-10-17,2022,1,3,290,183.5,0.86,4,Mod_Dry,31,4,3,2,33,73,0.4,110.5,0.6,110.5,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0879,0.00514,0.000201,0.0931,0.00364,1,0.0917,0.185,0.00723,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
2022-10-18,2022,1,3,291,182.14,0.87,4,Mod_Dry,31,4,3,2,33,73,0.4,109.1,0.6,109.1,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0875,0.00503,0.000197,0.0925,0.00362,1,0.0898,0.182,0.00713,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
2022-10-19,2022,1,3,292,180.77,0.87,4,Mod_Dry,31,4,3,2,33,73,0.4,107.8,0.6,107.8,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.087,0.00491,0.000192,0.0919,0.00359,1,0.088,0.18,0.00704,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
2022-10-20,2022,1,3,293,179.4,0.88,4,Mod_Dry,31,4,3,2,33,73,0.41,106.4,0.59,106.4,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0865,0.00479,0.000188,0.0913,0.00357,1,0.0861,0.177,0.00694,25.4,0.915,0.97,0.888,24.2,23.5,23.5,564
2022-10-21,2022,1,3,294,178.04,0.88,4,Mod_Dry,31,4,3,2,33,73,0.41,105,0.59,105,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.086,0.00468,0.000183,0.0907,0.00355,1,0.0843,0.175,0.00685,25.4,0.914,0.97,0.887,23.9,23.2,23.2,556
2022-10-22,2022,1,4,295,176.67,0.88,4,Mod_Dry,31,4,3,2,33,73,0.41,103.7,0.59,103.7,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0855,0.00456,0.000179,0.0901,0.00353,1,0.0825,0.173,0.00675,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
2022-10-23,2022,1,4,296,176.39,0.88,4,Mod_Dry,31,4,3,2,33,73,0.41,103.4,0.59,103.4,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0854,0.00454,0.000178,0.09,0.00352,1,0.0821,0.172,0.00673,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
2022-10-24,2022,1,4,297,175.57,0.89,4,Mod_Dry,31,4,3,2,33,73,0.42,102.6,0.58,102.6,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0851,0.00447,0.000175,0.0896,0.00351,1,0.081,0.171,0.00668,25.4,0.912,0.97,0.885,23.3,22.6,22.6,542
2022-10-25,2022,1,4,298,174.75,0.89,4,Mod_Dry,31,4,3,2,33,73,0.42,101.8,0.58,101.8,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.5,25.5,0.0849,0.0044,0.000172,0.0893,0.00349,1,0.0799,0.169,0.00662,25.4,0.912,0.97,0.884,23.1,22.4,22.4,537
2022-10-26,2022,1,4,299,174.48,0.89,4,Mod_Dry,31,4,3,2,33,73,0.42,101.5,0.58,101.5,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0848,0.00438,0.000171,0.0891,0.00349,1,0.0795,0.169,0.0066,25.4,0.912,0.97,0.884,23,22.3,22.3,536
2022-10-27,2022,1,4,300,173.11,0.89,4,Mod_Dry,31,4,3,2,33,73,0.42,100.1,0.58,100.1,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0843,0.00426,0.000167,0.0885,0.00347,1,0.0776,0.166,0.00651,25.4,0.911,0.969,0.882,22.7,22,22,528
2022-10-28,2022,1,4,301,171.75,0.89,4,Mod_Dry,31,4,3,2,33,73,0.42,98.75,0.57,98.75,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0838,0.00414,0.000162,0.0879,0.00344,1,0.0758,0.164,0.00641,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
2022-10-29,2022,1,5,302,171.47,0.89,4,Mod_Dry,31,4,3,2,33,73,0.43,98.47,0.57,98.47,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0837,0.00412,0.000161,0.0878,0.00344,1,0.0754,0.163,0.00639,25.4,0.912,0.968,0.883,22.4,21.6,21.6,520
2022-10-30,2022,1,5,303,171.75,0.89,4,Mod_Dry,31,4,3,2,33,73,0.42,98.75,0.57,98.75,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0838,0.00414,0.000162,0.0879,0.00344,1,0.0758,0.164,0.00641,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
2022-10-31,2022,1,5,304,172.02,0.89,4,Mod_Dry,31,4,3,2,33,73,0.42,99.02,0.58,99.02,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0839,0.00417,0.000163,0.0881,0.00345,1,0.0762,0.164,0.00643,25.4,0.912,0.968,0.883,22.5,21.8,21.8,522
2022-11-01,2022,2,5,305,171.2,0.89,4,Mod_Dry,29,4,2,2,30,67,0.39,104.2,0.61,104.2,0,0,0,0,-2,2,29,4,2,0,32,139,990,964.5,25.5,0.0847,0.00461,0.00018,0.0893,0.00349,1,0.0832,0.172,0.00675,25.4,0.914,0.97,0.886,23.7,23,23,551
2022-11-02,2022,2,5,306,172.02,0.89,4,Mod_Dry,29,4,2,2,30,67,0.39,105,0.61,105,0,0,0,0,-2,2,29,4,2,0,32,140,990,964.5,25.5,0.0849,0.00468,0.000183,0.0896,0.00351,1,0.0843,0.174,0.00681,25.4,0.914,0.97,0.887,23.9,23.2,23.2,556
2022-11-03,2022,2,5,307,176.12,0.88,4,Mod_Dry,29,4,2,2,30,67,0.38,109.1,0.62,109.1,0,0,0,0,-2,2,29,4,2,0,32,144,990,964.4,25.6,0.0864,0.00503,0.000197,0.0914,0.00358,1,0.0898,0.181,0.00709,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
2022-11-04,2022,2,5,308,181.32,0.87,4,Mod_Dry,29,4,2,2,30,67,0.37,114.3,0.63,114.3,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.0882,0.00547,0.000214,0.0937,0.00367,1,0.0968,0.191,0.00745,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2022-11-05,2022,2,6,309,184.32,0.86,4,Mod_Dry,29,4,2,2,30,67,0.36,117.3,0.64,117.3,0,0,0,0,-2,2,29,4,2,0,32,152,990,964.4,25.6,0.0893,0.00572,0.000224,0.095,0.00372,1,0.101,0.196,0.00766,25.4,0.923,0.97,0.895,26.9,26.1,26.1,627
2022-11-06,2022,2,6,310,187.88,0.85,4,Mod_Dry,29,4,2,2,30,67,0.36,120.9,0.64,120.9,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0905,0.00602,0.000236,0.0966,0.00378,1,0.106,0.202,0.00791,25.4,0.926,0.97,0.898,27.8,27,27,648
2022-11-07,2022,2,6,311,194.17,0.83,4,Mod_Dry,29,4,2,2,30,67,0.34,127.2,0.66,127.2,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0928,0.00656,0.000256,0.0993,0.00388,1,0.114,0.214,0.00834,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
2022-11-08,2022,2,6,312,196.63,0.82,4,Mod_Dry,29,4,2,2,30,67,0.34,129.6,0.66,129.6,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0936,0.00677,0.000264,0.1,0.00392,1,0.118,0.218,0.00851,25.4,0.93,0.97,0.902,30,29.1,29.1,699
2022-11-09,2022,2,6,313,198,0.82,4,Mod_Dry,29,4,2,2,30,67,0.34,131,0.66,131,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0941,0.00689,0.000269,0.101,0.00395,1,0.119,0.22,0.00861,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
2022-11-10,2022,2,6,314,201.55,0.81,4,Mod_Dry,29,4,2,2,30,67,0.33,134.6,0.67,134.6,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0954,0.00719,0.000281,0.103,0.00401,1,0.124,0.227,0.00886,25.4,0.932,0.97,0.904,31.2,30.3,30.3,726
2022-11-11,2022,2,6,315,205.65,0.8,4,Mod_Dry,29,4,2,2,30,67,0.33,138.7,0.67,138.7,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0968,0.00754,0.000295,0.104,0.00408,1,0.13,0.234,0.00915,25.3,0.934,0.97,0.906,32.2,31.2,31.2,749
2022-11-12,2022,2,7,316,209.21,0.78,4,Mod_Dry,29,4,2,2,30,67,0.32,142.2,0.68,142.2,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0981,0.00784,0.000307,0.106,0.00415,1,0.134,0.24,0.00941,25.3,0.935,0.97,0.907,33,32,32,769
2022-11-13,2022,2,7,317,212.76,0.77,4,Mod_Dry,29,4,2,2,30,67,0.32,145.8,0.69,145.8,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0993,0.00814,0.000319,0.107,0.00421,1,0.139,0.247,0.00967,25.3,0.937,0.97,0.909,33.9,32.8,32.8,788
2022-11-14,2022,2,7,318,216.86,0.76,4,Mod_Dry,29,4,2,2,30,67,0.31,149.9,0.69,149.9,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00849,0.000333,0.109,0.00428,1,0.145,0.254,0.00996,25.2,0.939,0.97,0.91,34.8,33.8,33.8,811
2022-11-15,2022,2,7,319,217.14,0.76,4,Mod_Dry,29,4,2,2,30,67,0.31,150.1,0.69,150.1,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00851,0.000334,0.109,0.00429,1,0.145,0.255,0.00998,25.2,0.939,0.97,0.911,34.9,33.8,33.8,812
2022-11-16,2022,2,7,320,215.77,0.76,4,Mod_Dry,29,4,2,2,30,67,0.31,148.8,0.69,148.8,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.1,0.0084,0.000329,0.109,0.00427,1,0.143,0.252,0.00989,25.3,0.938,0.97,0.91,34.6,33.5,33.5,805
2022-11-17,2022,2,7,321,212.76,0.77,4,Mod_Dry,29,4,2,2,30,67,0.32,145.8,0.69,145.8,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0993,0.00814,0.000319,0.107,0.00421,1,0.139,0.247,0.00967,25.3,0.937,0.97,0.909,33.9,32.8,32.8,788
2022-11-18,2022,2,7,322,208.66,0.79,4,Mod_Dry,29,4,2,2,30,67,0.32,141.7,0.68,141.7,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0979,0.00779,0.000305,0.106,0.00414,1,0.134,0.239,0.00937,25.3,0.935,0.97,0.907,32.9,31.9,31.9,765
2022-11-19,2022,2,8,323,205.11,0.8,4,Mod_Dry,29,4,2,2,30,67,0.33,138.1,0.67,138.1,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0966,0.00749,0.000293,0.104,0.00407,1,0.129,0.233,0.00912,25.3,0.934,0.97,0.906,32,31.1,31.1,746
2022-11-20,2022,2,8,324,202.64,0.81,4,Mod_Dry,29,4,2,2,30,67,0.33,135.6,0.67,135.6,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.0958,0.00728,0.000285,0.103,0.00403,1,0.126,0.229,0.00894,25.4,0.933,0.97,0.905,31.5,30.5,30.5,732
2022-11-21,2022,2,8,325,200.73,0.81,4,Mod_Dry,29,4,2,2,30,67,0.33,133.7,0.67,133.7,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0951,0.00712,0.000278,0.102,0.00399,1,0.123,0.225,0.0088,25.4,0.932,0.97,0.904,31,30.1,30.1,722
2022-11-22,2022,2,8,326,203.74,0.8,4,Mod_Dry,29,4,2,2,30,67,0.33,136.7,0.67,136.7,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0961,0.00737,0.000288,0.104,0.00405,1,0.127,0.231,0.00902,25.3,0.933,0.97,0.905,31.7,30.8,30.8,738
2022-11-23,2022,2,8,327,205.11,0.8,4,Mod_Dry,29,4,2,2,30,67,0.33,138.1,0.67,138.1,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0966,0.00749,0.000293,0.104,0.00407,1,0.129,0.233,0.00912,25.3,0.934,0.97,0.906,32,31.1,31.1,746
2022-11-24,2022,2,8,328,208.11,0.79,4,Mod_Dry,29,4,2,2,30,67,0.32,141.1,0.68,141.1,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0977,0.00774,0.000303,0.105,0.00413,1,0.133,0.238,0.00933,25.3,0.935,0.97,0.907,32.8,31.8,31.8,762
2022-11-25,2022,2,8,329,212.76,0.77,4,Mod_Dry,29,4,2,2,30,67,0.32,145.8,0.69,145.8,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0993,0.00814,0.000319,0.107,0.00421,1,0.139,0.247,0.00967,25.3,0.937,0.97,0.909,33.9,32.8,32.8,788
2022-11-26,2022,2,9,330,216.32,0.76,4,Mod_Dry,29,4,2,2,30,67,0.31,149.3,0.69,149.3,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.101,0.00844,0.000331,0.109,0.00428,1,0.144,0.253,0.00992,25.2,0.938,0.97,0.91,34.7,33.7,33.7,808
2022-11-27,2022,2,9,331,218.23,0.75,4,Mod_Dry,29,4,2,2,30,67,0.31,151.2,0.69,151.2,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.0086,0.000338,0.11,0.00431,1,0.147,0.257,0.0101,25.2,0.939,0.97,0.911,35.1,34.1,34.1,818
2022-11-28,2022,2,9,332,217.96,0.75,4,Mod_Dry,29,4,2,2,30,67,0.31,151,0.69,151,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00858,0.000337,0.11,0.0043,1,0.146,0.256,0.01,25.2,0.939,0.97,0.911,35.1,34,34,817
2022-11-29,2022,2,9,333,217.68,0.75,4,Mod_Dry,29,4,2,2,30,67,0.31,150.7,0.69,150.7,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00856,0.000336,0.11,0.0043,1,0.146,0.256,0.01,25.2,0.939,0.97,0.911,35,34,34,815
2022-11-30,2022,2,9,334,216.32,0.76,4,Mod_Dry,29,4,2,2,30,67,0.31,149.3,0.69,149.3,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.101,0.00844,0.000331,0.109,0.00428,1,0.144,0.253,0.00992,25.2,0.938,0.97,0.91,34.7,33.7,33.7,808
2022-12-01,2022,3,9,335,214.95,0.76,5,Dry,26,4,3,2,24,59,0.27,155.9,0.73,155.9,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00901,0.000353,0.111,0.00436,1,0.153,0.264,0.0104,25.2,0.94,0.97,0.912,36.3,35.2,35.2,845
2022-12-02,2022,3,9,336,213.58,0.77,5,Dry,26,4,3,2,24,59,0.28,154.6,0.72,154.6,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00889,0.000348,0.111,0.00434,1,0.151,0.262,0.0103,25.3,0.94,0.97,0.912,36,34.9,34.9,838
2022-12-03,2022,3,10,337,212.22,0.77,5,Dry,26,4,3,2,24,59,0.28,153.2,0.72,153.2,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00877,0.000344,0.11,0.00431,1,0.149,0.259,0.0102,25.3,0.94,0.97,0.911,35.7,34.6,34.6,830
2022-12-04,2022,3,10,338,210.85,0.78,5,Dry,26,4,3,2,24,59,0.28,151.8,0.72,151.8,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00866,0.000339,0.109,0.00429,1,0.147,0.257,0.0101,25.3,0.939,0.97,0.911,35.4,34.3,34.3,823
2022-12-05,2022,3,10,339,210.57,0.78,5,Dry,26,4,3,2,24,59,0.28,151.6,0.72,151.6,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00863,0.000338,0.109,0.00428,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.3,34.2,34.2,821
2022-12-06,2022,3,10,340,213.58,0.77,5,Dry,26,4,3,2,24,59,0.28,154.6,0.72,154.6,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00889,0.000348,0.111,0.00434,1,0.151,0.262,0.0103,25.3,0.94,0.97,0.912,36,34.9,34.9,838
2022-12-07,2022,3,10,341,219.87,0.75,5,Dry,26,4,3,2,24,59,0.27,160.9,0.73,160.9,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00942,0.00037,0.113,0.00445,1,0.16,0.273,0.0107,25.2,0.942,0.971,0.914,37.5,36.4,36.4,873
2022-12-08,2022,3,10,342,224.52,0.73,5,Dry,26,4,3,2,24,59,0.26,165.5,0.74,165.5,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00982,0.000386,0.115,0.00453,1,0.166,0.281,0.0111,25.2,0.944,0.973,0.918,38.6,37.5,37.5,900
2022-12-09,2022,3,10,343,229.72,0.72,5,Dry,26,4,3,2,24,59,0.26,170.7,0.74,170.7,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.107,0.0103,0.000404,0.118,0.00463,1,0.173,0.291,0.0114,25.1,0.945,0.976,0.922,39.8,38.8,38.8,931
2022-12-10,2022,3,11,344,234.36,0.71,5,Dry,26,4,3,2,24,59,0.25,175.4,0.75,175.4,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0107,0.00042,0.12,0.00471,1,0.179,0.299,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,959
2022-12-11,2022,3,11,345,237.92,0.7,5,Dry,26,4,3,2,24,59,0.25,178.9,0.75,178.9,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000432,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.929,41.7,40.8,40.8,980
2022-12-12,2022,3,11,346,242.02,0.69,5,Dry,26,4,3,2,24,59,0.24,183,0.76,183,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000446,0.123,0.00486,1,0.19,0.313,0.0123,25,0.949,0.98,0.93,42.7,41.8,41.8,1000
2022-12-13,2022,3,11,347,245.03,0.68,5,Dry,26,4,3,2,24,59,0.24,186,0.76,186,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0116,0.000456,0.124,0.00491,1,0.194,0.318,0.0126,25,0.95,0.98,0.931,43.4,42.5,42.5,1020
2022-12-14,2022,3,11,348,248.04,0.67,5,Dry,26,4,3,2,24,59,0.24,189,0.76,189,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000467,0.126,0.00497,1,0.198,0.323,0.0128,25,0.951,0.98,0.932,44.1,43.2,43.2,1040
2022-12-15,2022,3,11,349,252.14,0.66,5,Dry,26,4,3,2,24,59,0.23,193.1,0.77,193.1,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0122,0.000481,0.128,0.00504,1,0.203,0.331,0.0131,25,0.952,0.98,0.933,45,44.1,44.1,1060
2022-12-16,2022,3,11,350,254.05,0.66,5,Dry,26,4,3,2,24,59,0.23,195.1,0.77,195.1,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000488,0.128,0.00508,1,0.206,0.334,0.0132,24.9,0.953,0.98,0.934,45.5,44.6,44.6,1070
2022-12-17,2022,3,12,351,255.42,0.66,5,Dry,26,4,3,2,24,59,0.23,196.4,0.77,196.4,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.117,0.0124,0.000492,0.129,0.0051,1,0.208,0.337,0.0133,24.9,0.954,0.98,0.934,45.8,44.9,44.9,1080
2022-12-18,2022,3,12,352,260.61,0.65,5,Dry,26,4,3,2,24,59,0.23,201.6,0.77,201.6,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.118,0.0129,0.00051,0.131,0.0052,1,0.215,0.346,0.0137,24.9,0.955,0.98,0.936,47,46.1,46.1,1110
2022-12-19,2022,3,12,353,265.81,0.64,5,Dry,26,4,3,2,24,59,0.22,206.8,0.78,206.8,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0133,0.000528,0.133,0.00529,1,0.222,0.355,0.0141,24.9,0.956,0.98,0.937,48.2,47.3,47.3,1130
2022-12-20,2022,3,12,354,267.18,0.63,5,Dry,26,4,3,2,24,59,0.22,208.2,0.78,208.2,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.121,0.0134,0.000533,0.134,0.00531,1,0.224,0.358,0.0142,24.9,0.956,0.98,0.937,48.6,47.6,47.6,1140
2022-12-21,2022,3,12,355,269.09,0.63,5,Dry,26,4,3,2,24,59,0.22,210.1,0.78,210.1,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.000539,0.135,0.00535,1,0.226,0.361,0.0143,24.9,0.957,0.98,0.937,49,48,48,1150
2022-12-22,2022,3,12,356,274.29,0.62,5,Dry,26,4,3,2,24,59,0.21,215.3,0.79,215.3,0,0,0,0,-2,2,26,4,3,0,26,248,990,964.8,25.2,0.123,0.014,0.000557,0.137,0.00544,1,0.233,0.37,0.0147,24.8,0.958,0.98,0.938,50.2,48.2,48.2,1160
2022-12-23,2022,3,12,357,279.48,0.62,5,Dry,26,4,3,2,24,59,0.21,220.5,0.79,220.5,0,0,0,0,-2,2,26,4,3,0,26,253,990,964.8,25.2,0.125,0.0145,0.000575,0.139,0.00554,1,0.24,0.38,0.0151,24.8,0.958,0.98,0.939,51.4,48.2,48.2,1160
2022-12-24,2022,3,13,358,284.68,0.61,5,Dry,26,4,3,2,24,59,0.21,225.7,0.79,225.7,0,0,0,0,-2,2,26,4,3,0,26,259,990,964.8,25.2,0.127,0.0149,0.000593,0.142,0.00563,1,0.247,0.389,0.0155,24.8,0.959,0.98,0.94,52.6,48.2,48.2,1160
2022-12-25,2022,3,13,359,287.14,0.6,5,Dry,26,4,3,2,24,59,0.2,228.1,0.8,228.1,0,0,0,0,-2,2,26,4,3,0,26,261,990,964.8,25.2,0.128,0.0151,0.000602,0.143,0.00568,2,0.0965,0.239,0.00952,24.9,0.922,0.97,0.895,25.7,24.9,49.9,1200
2022-12-26,2022,3,13,360,288.5,0.6,5,Dry,26,4,3,2,24,59,0.2,229.5,0.8,229.5,0,0,0,0,-2,2,26,4,3,0,26,263,990,964.9,25.1,0.128,0.0153,0.000607,0.143,0.0057,2,0.0974,0.241,0.00958,24.9,0.923,0.97,0.895,25.9,25.1,50.2,1200
2022-12-27,2022,3,13,361,291.51,0.6,5,Dry,26,4,3,2,24,59,0.2,232.5,0.8,232.5,0,0,0,0,-2,2,26,4,3,0,26,266,990,964.9,25.1,0.129,0.0155,0.000617,0.145,0.00576,2,0.0994,0.244,0.00972,24.9,0.924,0.97,0.896,26.2,25.4,50.9,1220
2022-12-28,2022,3,13,362,294.52,0.59,5,Dry,26,4,3,2,24,59,0.2,235.5,0.8,235.5,0,0,0,0,-2,2,26,4,3,0,26,269,990,964.9,25.1,0.13,0.0158,0.000628,0.146,0.00581,2,0.101,0.248,0.00985,24.9,0.925,0.97,0.897,26.6,25.8,51.5,1240
2022-12-29,2022,3,13,363,298.62,0.59,5,Dry,26,4,3,2,24,59,0.2,239.6,0.8,239.6,0,0,0,0,-2,2,26,4,3,0,26,273,990,964.9,25.1,0.132,0.0161,0.000642,0.148,0.00589,2,0.104,0.252,0.01,24.9,0.926,0.97,0.898,27,26.2,52.5,1260
2022-12-30,2022,3,13,364,305.46,0.58,5,Dry,26,4,3,2,24,59,0.19,246.5,0.81,246.5,0,0,0,0,-2,2,26,4,3,0,26,279,990,964.9,25.1,0.134,0.0167,0.000666,0.151,0.00602,2,0.109,0.26,0.0104,24.8,0.928,0.97,0.9,27.8,27,54,1300
2022-12-31,2022,3,14,365,317.22,0.56,5,Dry,26,4,3,2,24,59,0.19,258.2,0.81,258.2,0,0,0,0,-2,2,26,4,3,0,26,291,990,965,25,0.138,0.0209,0.000835,0.159,0.00636,2,0.117,0.276,0.011,24.7,0.931,0.97,0.903,29.2,28.3,56.6,1360