datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,14,3,0.0414,0.0189,0.0225,1385.2,19.75,19.75,19.24,1,1,1,159.7,157.2,162.1,86.67,84.21,73,73,73,0,0,0,0.457,0.45,0.464,86.67,84.21,89.14,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0795,0.0787,0.0804,0.00312,0.00291,0.00333,0.00012,0.00011,0.00013,0.142,0.138,0.147,0.0056,0.0054,0.0057,25.38,25.38,25.38,0.926,0.923,0.929,0.963,0.962,0.964,0.892,0.89,0.894,19.98,19.47,20.49,19.24,18.73,19.75,0,0,0,0,0,0,0.107,0,0.0189,0.46,0.54,0.46,33.5
726098400000,1993,1,1992,4,14,7,0.106,0.0442,0.0615,3769.42,24.16,24.16,22.44,1,1,1,174.7,165.7,182.1,101.7,92.69,73,73,73,0,0,0,0.418,0.401,0.441,101.7,92.69,109.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0848,0.0817,0.0874,0.0044,0.00363,0.00502,0.00017,0.00014,0.0002,0.169,0.153,0.182,0.0066,0.006,0.0071,25.38,25.38,25.38,0.915,0.911,0.919,0.969,0.966,0.97,0.886,0.883,0.89,23.16,21.21,24.91,22.44,20.48,24.16,0,0,0,0,0,0,0.125,0,0.0445,0.42,0.58,0.42,35.6
726703200000,1993,1,1992,4,15,7,0.117,0.0442,0.0725,4494.07,28.72,28.72,26.75,1,1,1,192.8,185.1,201,119.8,112.1,73,73,73,0,0,0,0.379,0.363,0.394,119.8,112.1,128,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.0885,0.0941,0.00593,0.00528,0.00663,0.00023,0.00021,0.00026,0.201,0.188,0.216,0.0079,0.0073,0.0084,25.38,25.38,25.39,0.925,0.919,0.93,0.97,0.97,0.97,0.897,0.892,0.902,27.58,25.65,29.61,26.75,24.88,28.72,0,0,0,0,0,0,0.149,0,0.0445,0.38,0.62,0.38,38.4
727308000000,1993,1,1992,4,16,7,0.134,0.0442,0.0903,5650.2,38.3,38.3,33.63,1,1,1,222.4,204,242.3,149.4,131,73,73,73,0,0,0,0.329,0.301,0.358,149.4,131,169.3,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.102,0.0952,0.109,0.00845,0.00688,0.0101,0.00033,0.00027,0.0004,0.254,0.221,0.29,0.01,0.0087,0.011,25.21,25.06,25.35,0.938,0.931,0.945,0.971,0.97,0.975,0.911,0.903,0.921,34.64,30.31,39.3,33.63,29.4,38.3,0,0,0,0,0,0,0.187,0,0.0437,0.33,0.67,0.33,42.2
727912800000,1993,1,1992,4,17,7,0.165,0.0442,0.121,7586.71,48.2,48.2,45.16,1,1,1,272.3,250.7,291.8,199.3,177.7,73,73,73,0,0,0,0.269,0.25,0.291,199.3,177.7,218.8,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.119,0.112,0.126,0.0127,0.0109,0.0143,0.0005,0.00043,0.00057,0.344,0.305,0.378,0.014,0.012,0.015,24.87,24.75,24.99,0.954,0.948,0.958,0.98,0.979,0.98,0.935,0.928,0.939,46.37,41.28,50.88,45.16,40.41,48.2,0,0,0,0,0,0,0.251,0,0.044,0.27,0.73,0.27,46
728517600000,1993,2,1992,5,18,7,0.198,0.0514,0.146,8882.9,59.75,59.75,52.87,2,1,1.7142857142857142,326.9,299.1,359.3,241.9,214.1,85,85,85,0,0,0,0.261,0.237,0.284,241.9,214.1,274.3,990,990,990,965,964.9,965.2,25,24.8,25.1,0.135,0.126,0.147,0.0183,0.014,0.0285,0.00073,0.00056,0.0011,0.302,0.245,0.386,0.012,0.0098,0.015,24.66,24.5,24.78,0.937,0.923,0.959,0.973,0.97,0.98,0.912,0.895,0.94,34.64,25.86,51.65,33.32,25.08,48.2,0,0,0,0,0,0,0.294,0,0.052,0.26,0.74,0.26,44.9
729122400000,1993,2,1992,5,19,7,0.255,0.0514,0.203,12285,84.9,84.9,73.13,2,2,2,420.9,373.2,474.4,335.9,288.2,85,85,85,0,0,0,0.203,0.179,0.228,335.9,288.2,389.4,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.169,0.152,0.187,0.0576,0.035,0.0828,0.0024,0.0014,0.0034,0.395,0.324,0.476,0.016,0.013,0.02,24.11,23.79,24.41,0.946,0.938,0.954,0.973,0.97,0.98,0.921,0.91,0.935,37.55,32.35,43.32,36.56,31.38,42.45,0,0,0,0,0,0,0.406,0,0.052,0.2,0.8,0.2,48.2
729727200000,1993,2,1992,5,20,7,0.343,0.0514,0.292,16987.4,115.4,115.4,101.1,3,2,2.4285714285714284,567.1,496,638.7,482.1,411,85,85,85,0,0,0,0.151,0.133,0.171,482.1,411,553.7,990,990,990,966.1,965.8,966.5,23.9,23.5,24.2,0.227,0.195,0.265,0.129,0.093,0.171,0.0054,0.0038,0.0073,0.573,0.508,0.627,0.024,0.021,0.027,23.28,22.92,23.66,0.953,0.947,0.958,0.977,0.97,0.98,0.931,0.918,0.938,44.27,36.34,52.46,42.66,35.25,48.2,0,0,0,0,0,0,0.562,0,0.051,0.15,0.85,0.15,49.5
730332000000,1993,2,1992,5,21,7,0.446,0.0514,0.395,22468.5,144.6,144.6,133.7,3,3,3,737.6,662.5,805.2,652.6,577.5,85,85,85,0,0,0,0.116,0.106,0.128,652.6,577.5,720.2,990,990,990,966.9,966.6,967.1,23.1,22.9,23.4,0.321,0.278,0.359,0.237,0.187,0.282,0.01,0.008,0.012,0.794,0.667,0.908,0.034,0.028,0.04,22.36,21.97,22.78,0.956,0.953,0.957,0.98,0.978,0.98,0.936,0.932,0.938,45.55,40.98,49.5,44.58,40.09,48.2,0,0,0,0,0,0,0.743,0,0.051,0.12,0.89,0.11,50.4
730936800000,1993,3,1992,6,22,7,0.546,0.078,0.468,25300.2,163.4,163.4,150.6,4,3,3.4285714285714284,902.3,828.2,971.3,773.3,699.2,129,129,129,0,0,0,0.144,0.133,0.156,773.3,699.2,842.3,990,990,990,967.5,967.2,967.8,22.5,22.2,22.8,0.416,0.356,0.477,0.311,0.268,0.347,0.014,0.012,0.016,0.977,0.881,1.05,0.043,0.039,0.047,21.51,21.16,21.91,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,46.08,40.02,52.01,44.49,39.06,48.2,0,0,0,0,0,0,0.837,0,0.078,0.14,0.86,0.14,46.3
731541600000,1993,3,1992,6,23,7,0.643,0.078,0.565,29795.9,188.2,188.2,177.4,4,4,4,1063,993.2,1139,934.3,864.2,129,129,129,0,0,0,0.121,0.113,0.13,934.3,864.2,1010,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.564,0.497,0.649,0.394,0.357,0.446,0.018,0.016,0.021,1.22,1.09,1.38,0.056,0.049,0.064,20.69,20.28,21.04,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.24,42.56,48.01,44.34,41.71,47.05,0,0,0,0,0,0,0.985,0,0.078,0.12,0.88,0.12,46.3
732146400000,1993,3,1992,6,24,7,0.789,0.078,0.66,32311.2,192.8,192.8,192.3,4,4,4,1304,1175,1424,1175,1046,129,129,129,84.43,0,195,0.0993,0.0906,0.11,1091,1046,1100,990,990,990,968.9,968.5,969.2,21.1,20.8,21.5,0.802,0.702,0.863,0.627,0.527,0.648,0.03,0.024,0.031,1.73,1.52,1.81,0.082,0.07,0.087,19.41,18.95,20.03,0.954,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.5,48.68,50.27,48.08,47.71,48.2,0,0,0,0,0,0,1.07,0,0.129,0.099,0.84,0.16,41
732751200000,1993,3,1992,6,25,7,0.958,0.078,0.665,31092.8,189.5,189.5,185.1,4,4,4,1584,1458,1712,1455,1329,129,129,129,354.7,229,483,0.0817,0.0754,0.0885,1100,1100,1100,990,990,990,969.8,969.3,970.2,20.2,19.8,20.7,0.904,0.877,0.919,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.83,1.87,0.091,0.088,0.094,18.39,17.97,18.83,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.21,46.09,48.35,46.27,45.16,47.38,0,0,0,0,0,0,1.03,0,0.293,0.081,0.69,0.31,32.5
733356000000,1993,3,1992,6,26,7,1.12,0.0846,0.665,29530.6,179.1,179.1,175.8,4,4,4,1851,1755,1935,1711,1626,139.9,129,148,611.3,526,687,0.0755,0.0707,0.0798,1100,1100,1100,990,990,990,970.6,970.3,970.9,19.4,19.1,19.7,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.098,17.51,17.24,17.82,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,44.84,44.1,45.69,43.94,43.22,44.78,0,0,0,0,0,0,0.977,0,0.455,0.076,0.59,0.41,26.4
733960800000,1993,4,1992,7,27,7,1.25,0.0895,0.665,28360.7,171.8,171.8,168.8,4,4,4,2074,1967,2190,1926,1819,148,148,148,825.9,719,942,0.0715,0.0676,0.0753,1100,1100,1100,990,990,990,971.3,971,971.6,18.7,18.4,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.85,16.57,17.13,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.06,42.3,43.82,42.2,41.45,42.95,0,0,0,0,0,0,0.938,0,0.585,0.072,0.53,0.47,22.7
734565600000,1993,4,1992,7,28,7,1.42,0.0895,0.665,27179,164.6,164.6,161.8,4,4,4,2341,2238,2426,2193,2090,148,148,148,1093,990,1178,0.0633,0.061,0.0661,1100,1100,1100,990,990,990,971.9,971.7,972.1,18.1,17.9,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.2,16,16.45,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.924,0.927,41.32,40.77,41.99,40.44,39.86,41.15,0,0,0,0,0,0,0.899,0,0.755,0.063,0.47,0.53,19.1
735170400000,1993,4,1992,7,29,7,1.48,0.119,0.665,26717.1,159.6,159.6,159,4,4,4,2441,2422,2452,2243,2205,197.3,148,217,1143,1105,1200,0.0808,0.0604,0.0896,1100,1100,1100,990,990,990,972.2,972.1,972.2,17.8,17.8,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.11,0.1,0.11,15.96,15.93,16.01,0.945,0.945,0.945,0.977,0.977,0.978,0.924,0.923,0.924,40.67,40.6,40.8,39.76,39.68,39.89,0,0,0,0,0,0,0.884,0,0.815,0.08,0.45,0.55,18.1
735775200000,1993,4,1992,7,30,7,1.42,0.141,0.665,27135.9,163.4,163.4,161.5,4,4,4,2351,2283,2410,2117,2007,233.9,217,276,1017,907,1093,0.0998,0.09,0.121,1100,1100,1100,990,990,990,971.9,971.8,972.1,18.1,17.9,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.18,16.04,16.34,0.946,0.945,0.946,0.979,0.978,0.98,0.925,0.924,0.927,41.26,40.87,41.7,40.38,39.97,40.85,0,0,0,0,0,0,0.897,0,0.755,0.099,0.47,0.53,19.1
736380000000,1993,5,1992,8,31,7,1.29,0.167,0.665,28087.7,170.2,170.2,167.2,4,4,4,2136,2016,2257,1860,1740,276,276,276,760,640,881,0.129,0.122,0.137,1100,1100,1100,990,990,990,971.4,971.1,971.7,18.6,18.3,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.7,16.41,16.99,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.65,41.87,43.43,41.8,41.03,42.56,0,0,0,0,0,0,0.929,0,0.625,0.13,0.52,0.48,21.8
736984800000,1993,5,1992,8,32,7,1.13,0.167,0.665,29465.2,179.3,179.3,175.4,4,4,4,1862,1749,1977,1586,1473,276,276,276,486.4,373,601,0.148,0.14,0.158,1100,1100,1100,990,990,990,970.7,970.3,971,19.3,19,19.7,0.926,0.924,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.47,17.1,17.84,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.74,43.73,45.75,43.85,42.86,44.83,0,0,0,0,0,0,0.974,0,0.465,0.15,0.59,0.41,26.1
737589600000,1993,5,1992,8,33,7,0.981,0.167,0.665,30865,186.9,186.9,183.7,4,4,4,1622,1534,1712,1346,1258,276,276,276,246.3,158,336,0.17,0.161,0.18,1100,1100,1100,990,990,990,969.9,969.6,970.2,20.1,19.8,20.4,0.91,0.885,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.83,1.87,0.092,0.09,0.094,18.26,17.96,18.57,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.87,46.08,47.68,45.93,45.16,46.73,0,0,0,0,0,0,1.02,0,0.316,0.17,0.68,0.32,31.5
738194400000,1993,5,1992,8,34,7,0.855,0.167,0.656,31822.3,192.3,192.3,189.4,4,4,4,1413,1302,1505,1137,1026,276,276,276,52.14,0,129,0.196,0.183,0.212,1085,1026,1100,990,990,990,969.2,968.9,969.5,20.8,20.5,21.1,0.818,0.709,0.871,0.615,0.482,0.648,0.03,0.023,0.032,1.73,1.48,1.82,0.083,0.07,0.089,19.06,18.68,19.67,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.32,47.24,49.04,47.35,46.3,48.06,0,0,0,0,0,0,1.05,0,0.199,0.2,0.77,0.23,37.2
738799200000,1993,5,1992,8,35,7,0.703,0.107,0.596,30744.7,192.7,192.7,183,4,4,4,1163,1080,1258,985.4,919.1,177.4,161,276,0,0,0,0.152,0.132,0.219,985.4,919.1,1060,990,990,990,968.4,968.2,968.7,21.6,21.3,21.8,0.634,0.555,0.733,0.438,0.384,0.557,0.02,0.018,0.026,1.35,1.19,1.58,0.062,0.055,0.074,20.24,19.82,20.66,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.68,44.47,49.17,45.75,43.58,48.19,0,0,0,0,0,0,1.02,0,0.107,0.15,0.85,0.15,43.7
739404000000,1993,6,1992,9,36,7,0.602,0.0974,0.505,26862.5,170.8,170.8,159.9,4,3,3.857142857142857,996,942.8,1057,835,781.8,161,161,161,0,0,0,0.162,0.152,0.171,835,781.8,895.5,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.478,0.429,0.533,0.343,0.317,0.372,0.016,0.014,0.017,1.06,0.982,1.15,0.048,0.044,0.052,21.07,20.77,21.29,0.954,0.953,0.956,0.979,0.975,0.98,0.934,0.93,0.937,43.01,39.7,52.04,41.7,38.72,48.2,0,0,0,0,0,0,0.888,0,0.097,0.16,0.84,0.16,44.6
740008800000,1993,6,1992,9,37,7,0.534,0.0974,0.437,23872.8,144.6,144.6,142.1,3,3,3,882.8,845.5,926.6,721.8,684.5,161,161,161,0,0,0,0.183,0.174,0.19,721.8,684.5,765.6,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.378,0.352,0.414,0.283,0.258,0.31,0.013,0.011,0.014,0.927,0.861,1.01,0.041,0.038,0.045,21.64,21.39,21.86,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.84,46.79,51.19,47.37,45.86,48.2,0,0,0,0,0,0,0.789,0,0.097,0.18,0.82,0.18,44.7
740613600000,1993,6,1992,9,38,7,0.489,0.0974,0.392,22077.3,136,136,131.4,3,3,3,809.3,784.9,835.8,648.3,623.9,161,161,161,0,0,0,0.199,0.193,0.205,648.3,623.9,674.8,990,990,990,967.1,967,967.2,22.9,22.8,23,0.331,0.317,0.346,0.234,0.218,0.252,0.01,0.0095,0.011,0.8,0.758,0.844,0.035,0.033,0.037,22.06,21.91,22.2,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.7,43.25,46.25,43.8,42.39,45.33,0,0,0,0,0,0,0.73,0,0.097,0.2,0.8,0.2,45.1
741218400000,1993,6,1992,9,39,7,0.454,0.106,0.348,19749.2,126,126,117.6,3,3,3,750.7,719.4,778.2,575.4,533.4,175.3,161,186,0,0,0,0.234,0.207,0.259,575.4,533.4,617.2,990,990,990,966.9,966.8,967,23.1,23,23.2,0.291,0.269,0.314,0.185,0.157,0.213,0.008,0.0068,0.0093,0.678,0.609,0.747,0.029,0.026,0.033,22.42,22.24,22.61,0.952,0.949,0.955,0.976,0.971,0.98,0.929,0.921,0.936,40.15,37.43,42.85,39.18,36.33,41.99,0,0,0,0,0,0,0.653,0,0.106,0.23,0.77,0.23,43.5
741823200000,1993,7,1992,10,40,7,0.41,0.112,0.298,16811.5,106.9,106.9,100.1,3,2,2.4285714285714284,678.6,649.7,708.7,492.6,463.7,186,186,186,0,0,0,0.274,0.262,0.286,492.6,463.7,522.7,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.246,0.229,0.263,0.133,0.118,0.15,0.0057,0.005,0.0065,0.604,0.556,0.651,0.026,0.024,0.028,22.78,22.67,22.9,0.953,0.946,0.957,0.976,0.97,0.98,0.93,0.918,0.938,44.68,35.4,52.42,42.54,34.33,48.2,0,0,0,0,0,0,0.556,0,0.112,0.27,0.73,0.27,41
742428000000,1993,7,1992,10,41,7,0.372,0.112,0.26,15314.2,96.05,96.05,91.16,2,2,2,615.4,590.9,640.6,429.4,404.9,186,186,186,0,0,0,0.302,0.29,0.315,429.4,404.9,454.6,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.212,0.203,0.224,0.102,0.0901,0.114,0.0043,0.0038,0.0048,0.546,0.509,0.587,0.023,0.021,0.025,23.09,22.95,23.23,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,46.51,44.06,49,45.58,43.17,48.02,0,0,0,0,0,0,0.506,0,0.112,0.3,0.7,0.3,41.2
743032800000,1993,7,1992,10,42,7,0.34,0.13,0.21,12359.1,84.99,84.99,73.57,2,2,2,562.1,540.9,584,346.8,313.9,215.3,186,227,0,0,0,0.384,0.318,0.42,346.8,313.9,398.1,990,990,990,966.1,966,966.2,23.9,23.8,24,0.185,0.175,0.2,0.0627,0.0471,0.0869,0.0026,0.002,0.0037,0.424,0.376,0.498,0.018,0.016,0.021,23.45,23.27,23.59,0.948,0.943,0.955,0.973,0.97,0.98,0.922,0.915,0.935,37.79,34.24,43.36,36.78,33.21,42.5,0,0,0,0,0,0,0.409,0,0.13,0.38,0.62,0.38,36.4
743637600000,1993,7,1992,10,43,7,0.312,0.134,0.179,10530.4,66.99,66.99,62.68,2,2,2,516.3,497.9,535.1,295.5,276.7,220.9,184,227,0,0,0,0.428,0.37,0.451,295.5,276.7,313.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.168,0.161,0.173,0.0385,0.0296,0.0472,0.0016,0.0012,0.002,0.348,0.32,0.373,0.014,0.013,0.015,23.73,23.62,23.81,0.94,0.936,0.943,0.97,0.97,0.97,0.912,0.908,0.915,32.31,30.24,34.53,31.34,29.33,33.49,0,0,0,0,0,0,0.348,0,0.133,0.43,0.57,0.43,33.8
744242400000,1993,8,1992,11,44,7,0.286,0.111,0.174,10352.4,65.45,65.45,61.62,2,2,2,472.4,454.4,490.5,288.4,270.4,184,184,184,0,0,0,0.39,0.375,0.405,288.4,270.4,306.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.162,0.156,0.169,0.0351,0.0266,0.0437,0.0014,0.0011,0.0018,0.335,0.308,0.362,0.014,0.013,0.015,23.94,23.83,24.05,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.906,0.914,31.76,29.8,33.74,30.81,28.91,32.73,0,0,0,0,0,0,0.342,0,0.112,0.39,0.61,0.39,36.2
744847200000,1993,8,1992,11,45,7,0.262,0.111,0.151,8962.49,56.59,56.59,53.35,2,2,2,433.7,418.6,448.7,249.7,234.6,184,184,184,0,0,0,0.424,0.41,0.44,249.7,234.6,264.7,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.149,0.143,0.154,0.0186,0.0157,0.0239,0.00076,0.00064,0.00098,0.278,0.26,0.299,0.011,0.011,0.012,24.17,24.08,24.26,0.929,0.925,0.933,0.97,0.97,0.97,0.901,0.897,0.905,27.5,25.8,29.17,26.67,25.03,28.3,0,0,0,0,0,0,0.296,0,0.111,0.42,0.58,0.42,34.2
745452000000,1993,8,1992,11,46,7,0.243,0.111,0.131,7981.65,48.2,48.2,47.51,1,1,1,401.1,388.8,414,217.1,204.8,184,184,184,0,0,0,0.459,0.444,0.473,217.1,204.8,230,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.137,0.133,0.142,0.0142,0.0132,0.0153,0.00058,0.00053,0.00062,0.387,0.365,0.41,0.016,0.015,0.017,24.21,24.13,24.29,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.939,49.34,46.63,52.1,47.51,45.7,48.2,0,0,0,0,0,0,0.264,0,0.112,0.46,0.54,0.46,32.8
746056800000,1993,8,1992,11,47,7,0.226,0.111,0.114,7077.39,44.8,44.8,42.13,1,1,1,372.9,361.8,384.7,188.9,177.8,184,184,184,0,0,0,0.494,0.478,0.509,188.9,177.8,200.7,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.127,0.123,0.131,0.0118,0.0109,0.0128,0.00048,0.00044,0.00052,0.337,0.317,0.358,0.014,0.013,0.014,24.4,24.32,24.47,0.952,0.948,0.955,0.979,0.977,0.98,0.932,0.927,0.936,43.01,40.46,45.72,42.13,39.53,44.8,0,0,0,0,0,0,0.234,0,0.112,0.49,0.5,0.5,31.3
746661600000,1993,8,1992,11,48,7,0.209,0.0914,0.118,7337.38,47.96,47.96,43.67,1,1,1,345.8,333,358.2,194.7,170.6,151.1,138,184,0,0,0,0.436,0.393,0.519,194.7,170.6,213.1,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.126,0.121,0.132,0.0123,0.0103,0.0139,0.00049,0.00041,0.00056,0.344,0.304,0.376,0.014,0.012,0.015,24.53,24.47,24.59,0.953,0.946,0.957,0.978,0.974,0.98,0.932,0.921,0.938,44.63,38.83,48.93,43.67,37.8,47.96,0,0,0,0,0,0,0.243,0,0.091,0.44,0.56,0.44,35.1
747266400000,1993,9,1992,12,49,7,0.192,0.0835,0.108,6758,43.01,43.01,40.23,1,1,1,317.1,306,328.9,179.1,168,138,138,138,0,0,0,0.436,0.42,0.451,179.1,168,190.9,990,990,990,965,964.9,965,25,25,25.1,0.12,0.116,0.124,0.011,0.01,0.012,0.00044,0.0004,0.00048,0.315,0.295,0.336,0.013,0.012,0.013,24.7,24.62,24.78,0.948,0.945,0.952,0.977,0.973,0.98,0.927,0.919,0.933,41.15,38.57,43.89,40.23,37.52,43.01,0,0,0,0,0,0,0.223,0,0.084,0.43,0.56,0.44,35.2
747871200000,1993,9,1992,12,50,7,0.177,0.0835,0.0939,5806.1,36.65,36.65,34.56,1,1,1,293.3,284.4,302.4,155.3,146.4,138,138,138,0,0,0,0.471,0.456,0.485,155.3,146.4,164.4,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.111,0.108,0.114,0.00895,0.00819,0.00972,0.00036,0.00033,0.00039,0.272,0.256,0.289,0.011,0.01,0.012,24.85,24.8,24.91,0.941,0.938,0.944,0.97,0.97,0.971,0.913,0.91,0.917,35.62,33.53,37.74,34.56,32.52,36.65,0,0,0,0,0,0,0.192,0,0.0831,0.47,0.53,0.47,32.8
748476000000,1993,9,1992,12,51,7,0.166,0.0731,0.0924,5725.53,35.81,35.81,34.08,1,1,1,273.7,266.6,281.4,152.8,143.3,120.9,118,138,0,0,0,0.442,0.424,0.49,152.8,143.3,160.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.106,0.11,0.00874,0.00793,0.00938,0.00035,0.00032,0.00037,0.265,0.251,0.278,0.011,0.01,0.011,24.94,24.91,24.98,0.94,0.937,0.942,0.97,0.97,0.97,0.912,0.908,0.914,35.13,32.82,36.92,34.08,31.83,35.81,0,0,0,0,0,0,0.189,0,0.0736,0.44,0.56,0.44,34.5
749080800000,1993,9,1992,12,52,7,0.156,0.0693,0.0872,5397.63,32.82,32.82,32.13,1,1,1,258.7,251,265.2,144.1,141,114.6,110,118,0,0,0,0.443,0.429,0.455,144.1,141,147.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.103,0.105,0.008,0.00774,0.00826,0.00032,0.00031,0.00033,0.249,0.244,0.255,0.0099,0.0096,0.01,25.02,24.98,25.05,0.937,0.935,0.938,0.97,0.97,0.97,0.909,0.907,0.91,33.12,32.4,33.84,32.13,31.43,32.82,0,0,0,0,0,0,0.178,0,0.0688,0.44,0.56,0.44,34.6
749685600000,1993,10,1993,1,1,7,0.145,0.0665,0.0783,4838.8,30.75,30.75,28.8,1,1,1,239.4,231.6,248,129.4,121.6,110,110,110,0,0,0,0.46,0.444,0.475,129.4,121.6,138,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0992,0.0964,0.102,0.00675,0.00609,0.00748,0.00027,0.00024,0.0003,0.223,0.209,0.239,0.0088,0.0082,0.0094,25.14,25.07,25.2,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.899,0.906,29.69,27.84,31.7,28.8,27,30.75,0,0,0,0,0,0,0.16,0,0.0667,0.46,0.54,0.46,33.4
750290400000,1993,10,1993,1,2,7,0.134,0.0587,0.0757,4690.69,29.51,29.51,27.92,1,1,1,222.2,216.6,229.1,125.2,119.5,97,97,97,0,0,0,0.437,0.423,0.448,125.2,119.5,132.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0956,0.0936,0.098,0.00639,0.00591,0.00698,0.00025,0.00023,0.00027,0.214,0.203,0.226,0.0084,0.008,0.0089,25.25,25.2,25.3,0.928,0.925,0.932,0.97,0.97,0.97,0.9,0.897,0.904,28.78,27.43,30.42,27.92,26.61,29.51,0,0,0,0,0,0,0.155,0,0.0583,0.44,0.56,0.44,35
750895200000,1993,10,1993,1,3,7,0.127,0.0587,0.068,4189.61,26.28,26.28,24.94,1,1,1,209.4,203.7,215.2,112.4,106.7,97,97,97,0,0,0,0.463,0.451,0.476,112.4,106.7,118.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0911,0.0891,0.0931,0.00531,0.00482,0.0058,0.00021,0.00019,0.00023,0.191,0.18,0.201,0.0075,0.0071,0.0079,25.35,25.31,25.4,0.92,0.915,0.924,0.97,0.97,0.97,0.892,0.888,0.896,25.71,24.32,27.1,24.94,23.59,26.28,0,0,0,0,0,0,0.139,0,0.059,0.46,0.54,0.46,33
751500000000,1993,10,1993,1,4,7,0.119,0.0587,0.0607,0,0,0,0,1,1,1,197.4,193,201.8,100.4,96.03,97,97,97,0,0,0,0.492,0.481,0.503,100.4,96.03,104.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0868,0.0853,0.0884,0.00428,0.00391,0.00466,0.00017,0.00015,0.00018,0.169,0.161,0.177,0.0066,0.0063,0.0069,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0583,0.49,0.51,0.49,0
752104800000,1993,11,1993,2,5,7,0.119,0.0405,0.0788,4916.24,31.76,31.76,29.26,1,1,1,197.3,192.8,208.1,130.3,125.8,67,67,67,0,0,0,0.34,0.322,0.348,130.3,125.8,141.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0939,0.0923,0.0977,0.00683,0.00644,0.00774,0.00027,0.00025,0.0003,0.219,0.211,0.238,0.0086,0.0082,0.0093,25.36,25.31,25.38,0.931,0.929,0.935,0.97,0.97,0.97,0.903,0.901,0.907,30.17,29.07,32.74,29.26,28.19,31.76,0,0,0,0,0,0,0.163,0,0.0402,0.34,0.66,0.34,41.3
752709600000,1993,11,1993,2,6,7,0.128,0.0405,0.0873,5462.17,32.83,32.83,32.51,1,1,1,211.4,208.9,212.7,144.4,141.9,67,67,67,0,0,0,0.317,0.315,0.321,144.4,141.9,145.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0988,0.098,0.0993,0.00802,0.00781,0.00814,0.00031,0.00031,0.00032,0.244,0.24,0.247,0.0096,0.0094,0.0097,25.29,25.28,25.31,0.936,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.909,33.52,32.94,33.84,32.51,31.95,32.83,0,0,0,0,0,0,0.181,0,0.0407,0.32,0.68,0.32,42.7
753314400000,1993,11,1993,2,7,7,0.131,0.0405,0.0908,5683.26,34.7,34.7,33.83,1,1,1,217.1,210.8,220.9,150.1,143.8,67,67,67,0,0,0,0.309,0.303,0.318,150.1,143.8,153.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.101,0.0986,0.102,0.00851,0.00797,0.00883,0.00033,0.00031,0.00035,0.254,0.243,0.261,0.01,0.0095,0.01,25.24,25.21,25.29,0.939,0.936,0.94,0.97,0.97,0.97,0.91,0.908,0.912,34.88,33.39,35.77,33.83,32.39,34.7,0,0,0,0,0,0,0.188,0,0.0402,0.31,0.69,0.31,43.4
753919200000,1993,11,1993,2,8,7,0.133,0.0405,0.0929,5816.42,36.2,36.2,34.62,1,1,1,220.6,215.5,227.5,153.6,148.5,67,67,67,0,0,0,0.304,0.295,0.311,153.6,148.5,160.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.1,0.105,0.0088,0.00837,0.00939,0.00035,0.00033,0.00037,0.261,0.252,0.273,0.01,0.0099,0.011,25.22,25.16,25.26,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.914,35.69,34.49,37.31,34.62,33.46,36.2,0,0,0,0,0,0,0.192,0,0.0401,0.3,0.7,0.3,43.7
754524000000,1993,11,1993,2,9,7,0.136,0.0371,0.0993,6243.12,38.72,38.72,37.16,1,1,1,225.5,220.9,229.4,164.2,158.8,61.29,59,67,0,0,0,0.272,0.257,0.297,164.2,158.8,170.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.105,0.104,0.107,0.0097,0.00925,0.0102,0.00038,0.00036,0.0004,0.279,0.27,0.29,0.011,0.011,0.011,25.17,25.13,25.2,0.943,0.942,0.945,0.972,0.97,0.975,0.917,0.913,0.922,38.22,36.93,39.7,37.16,35.82,38.72,0,0,0,0,0,0,0.206,0,0.0367,0.27,0.73,0.27,45.9
755128800000,1993,12,1993,3,10,7,0.143,0.0357,0.108,6810.16,42.61,42.61,40.54,1,1,1,236.8,230.8,245.5,177.8,171.8,59,59,59,0,0,0,0.249,0.24,0.256,177.8,171.8,186.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.108,0.113,0.0109,0.0104,0.0116,0.00043,0.00041,0.00046,0.303,0.293,0.319,0.012,0.012,0.013,25.08,25.01,25.12,0.948,0.946,0.95,0.978,0.976,0.98,0.927,0.923,0.931,41.44,40.02,43.48,40.54,39.06,42.61,0,0,0,0,0,0,0.225,0,0.035,0.25,0.76,0.24,47.6
755733600000,1993,12,1993,3,11,7,0.146,0.0357,0.111,7016.33,43.3,43.3,41.76,1,1,1,241.9,234.3,248.5,182.9,175.3,59,59,59,0,0,0,0.244,0.237,0.252,182.9,175.3,189.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.109,0.114,0.0113,0.0107,0.0119,0.00045,0.00042,0.00047,0.313,0.299,0.324,0.012,0.012,0.013,25.04,24.98,25.1,0.949,0.947,0.951,0.98,0.978,0.98,0.93,0.926,0.932,42.64,40.85,44.18,41.76,39.94,43.3,0,0,0,0,0,0,0.232,0,0.035,0.24,0.76,0.24,48.1
756338400000,1993,12,1993,3,12,7,0.147,0.0357,0.111,7058.26,44.12,44.12,42.01,1,1,1,243,236.2,252.1,184,177.2,59,59,59,0,0,0,0.243,0.234,0.25,184,177.2,193.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.11,0.115,0.0114,0.0108,0.0122,0.00045,0.00043,0.00048,0.314,0.302,0.331,0.012,0.012,0.013,25.03,24.96,25.08,0.95,0.947,0.952,0.98,0.979,0.98,0.93,0.927,0.933,42.88,41.3,45.02,42.01,40.43,44.12,0,0,0,0,0,0,0.233,0,0.036,0.24,0.76,0.24,48
756943200000,1993,12,1993,3,13,7,0.157,0.0381,0.119,7534.93,46.4,46.4,44.85,1,1,1,259.4,254,261.9,196.4,187.8,63,59,73,0,0,0,0.243,0.225,0.28,196.4,187.8,202.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.117,0.115,0.119,0.0124,0.0117,0.013,0.00049,0.00046,0.00051,0.337,0.323,0.348,0.013,0.013,0.014,24.93,24.9,24.95,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,45.77,43.68,47.34,44.85,42.8,46.4,0,0,0,0,0,0,0.249,0,0.038,0.24,0.76,0.24,48
757548000000,1994,1,1993,4,14,7,0.165,0.0442,0.121,7654.87,48.2,48.2,45.56,1,1,1,273.1,260.9,286.6,200.2,187.8,73,73,73,0,0,0,0.268,0.255,0.28,200.2,187.8,213.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.12,0.115,0.124,0.0128,0.0117,0.0139,0.00051,0.00046,0.00055,0.345,0.323,0.369,0.014,0.013,0.015,24.86,24.78,24.93,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,46.57,43.68,49.68,45.56,42.8,48.2,0,0,0,0,0,0,0.253,0,0.044,0.27,0.73,0.27,46.4
758152800000,1994,1,1993,4,15,7,0.188,0.0442,0.144,8764.21,57.93,57.93,52.17,2,1,1.7142857142857142,311.2,288.5,338.2,238.2,215.5,73,73,73,0,0,0,0.235,0.216,0.253,238.2,215.5,265.2,990,990,990,965,964.9,965.1,25,24.9,25.1,0.133,0.125,0.143,0.0171,0.0141,0.0242,0.00068,0.00056,0.00097,0.295,0.242,0.382,0.012,0.0097,0.015,24.75,24.62,24.85,0.936,0.923,0.958,0.973,0.97,0.98,0.911,0.895,0.939,34.28,25.76,51.32,32.97,24.99,48.2,0,0,0,0,0,0,0.29,0,0.044,0.24,0.77,0.23,46.6
758757600000,1994,1,1993,4,16,7,0.235,0.0442,0.191,11543,77.31,77.31,68.71,2,2,2,388.1,350,427.1,315.1,277,73,73,73,0,0,0,0.189,0.171,0.209,315.1,277,354.1,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.16,0.147,0.174,0.0477,0.0297,0.0661,0.0019,0.0012,0.0027,0.363,0.306,0.422,0.015,0.012,0.017,24.3,24.06,24.54,0.942,0.935,0.949,0.971,0.97,0.975,0.915,0.907,0.925,35.37,31.17,39.63,34.35,30.24,38.65,0,0,0,0,0,0,0.382,0,0.044,0.19,0.81,0.19,49.1
759362400000,1994,1,1993,4,17,7,0.294,0.0442,0.25,15033.4,96.4,96.4,89.48,2,2,2,486.4,437.8,532.9,413.4,364.8,73,73,73,0,0,0,0.151,0.137,0.167,413.4,364.8,459.9,990,990,990,965.8,965.6,966,24.2,24,24.4,0.195,0.178,0.211,0.0941,0.0712,0.116,0.0039,0.0029,0.0048,0.511,0.438,0.58,0.021,0.018,0.024,23.7,23.42,23.99,0.955,0.95,0.958,0.98,0.978,0.98,0.936,0.929,0.939,45.87,40.78,50.57,44.74,39.87,48.2,0,0,0,0,0,0,0.497,0,0.044,0.15,0.85,0.15,51.1
759967200000,1994,1,1993,4,18,7,0.363,0.0504,0.313,17953.4,118.4,118.4,106.9,3,2,2.7142857142857144,600.3,549,653.5,517.1,476.1,83.29,73,85,0,0,0,0.139,0.13,0.15,517.1,476.1,568.5,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.243,0.219,0.273,0.148,0.124,0.181,0.0062,0.0052,0.0077,0.597,0.533,0.652,0.025,0.022,0.028,23.11,22.83,23.32,0.951,0.946,0.956,0.975,0.97,0.98,0.927,0.918,0.937,42.11,35.76,52.41,40.21,34.68,48.2,0,0,0,0,0,0,0.594,0,0.05,0.14,0.86,0.14,49.5
760572000000,1994,2,1993,5,19,7,0.434,0.0566,0.377,21629.4,135.1,135.1,128.7,3,3,3,717.5,671.8,765.9,623.9,586.8,93.57,85,105,0,0,0,0.13,0.119,0.143,623.9,586.8,660.9,990,990,990,966.8,966.6,967,23.2,23,23.4,0.306,0.283,0.329,0.218,0.193,0.242,0.0094,0.0082,0.011,0.747,0.683,0.811,0.032,0.029,0.035,22.48,22.23,22.73,0.955,0.953,0.957,0.98,0.979,0.98,0.936,0.934,0.938,43.79,41.58,45.94,42.92,40.72,45.02,0,0,0,0,0,0,0.715,0,0.057,0.13,0.87,0.13,49.8
761176800000,1994,2,1993,5,20,7,0.494,0.0635,0.43,23798.7,144.6,144.6,141.7,3,3,3,816.6,774.6,871.8,711.6,669.6,105,105,105,0,0,0,0.129,0.12,0.136,711.6,669.6,766.8,990,990,990,967.2,967,967.4,22.8,22.6,23,0.36,0.334,0.4,0.276,0.248,0.31,0.012,0.011,0.014,0.898,0.826,0.995,0.039,0.036,0.044,21.94,21.62,22.18,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.81,46.45,51.83,47.22,45.52,48.2,0,0,0,0,0,0,0.787,0,0.064,0.13,0.87,0.13,48.2
761781600000,1994,2,1993,5,21,7,0.598,0.0635,0.535,28635.8,182.7,182.7,170.5,4,4,4,989,899.7,1070,884,794.7,105,105,105,0,0,0,0.107,0.0982,0.117,884,794.7,964.6,990,990,990,967.8,967.5,968.1,22.2,21.9,22.5,0.507,0.425,0.581,0.367,0.324,0.406,0.017,0.014,0.019,1.11,0.96,1.25,0.05,0.043,0.057,21.05,20.63,21.54,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,43.51,40.01,46.62,42.61,39.05,45.69,0,0,0,0,0,0,0.947,0,0.063,0.11,0.89,0.11,47.9
762386400000,1994,2,1993,5,22,7,0.669,0.104,0.565,29628.5,184.7,184.7,176.4,4,4,4,1107,1083,1131,935,907.7,171.9,105,183,0,0,0,0.155,0.097,0.168,935,907.7,977.8,990,990,990,968.2,968.2,968.3,21.8,21.7,21.8,0.57,0.547,0.593,0.392,0.378,0.412,0.018,0.017,0.019,1.22,1.17,1.28,0.056,0.054,0.059,20.55,20.44,20.64,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,44.99,43.88,47.11,44.09,43,46.17,0,0,0,0,0,0,0.98,0,0.104,0.16,0.84,0.16,44.3
762991200000,1994,3,1993,6,23,7,0.723,0.111,0.613,31299.9,192.8,192.8,186.3,4,4,4,1196,1145,1258,1013,961.9,183,183,183,0,0,0,0.153,0.145,0.16,1013,961.9,1075,990,990,990,968.5,968.4,968.7,21.5,21.3,21.6,0.669,0.597,0.76,0.47,0.405,0.592,0.022,0.019,0.028,1.42,1.27,1.65,0.066,0.059,0.077,20.06,19.64,20.38,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,47.56,45.9,49.4,46.58,44.99,48.2,0,0,0,0,0,0,1.04,0,0.11,0.15,0.85,0.15,43.3
763596000000,1994,3,1993,6,24,7,0.824,0.111,0.665,32292,192.8,192.8,192.2,4,4,4,1363,1285,1418,1180,1102,183,183,183,80.29,2,135,0.134,0.129,0.142,1100,1100,1100,990,990,990,969,968.8,969.2,21,20.8,21.2,0.83,0.797,0.854,0.648,0.648,0.648,0.031,0.031,0.031,1.78,1.74,1.8,0.085,0.082,0.087,19.18,18.98,19.46,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.29,48.75,50.05,48.05,47.78,48.2,0,0,0,0,0,0,1.07,0,0.159,0.13,0.81,0.19,39.2
764200800000,1994,3,1993,6,25,7,0.845,0.078,0.665,32210.1,192.8,192.8,191.7,4,4,4,1397,1347,1421,1268,1218,129,129,129,167.6,118,192,0.0924,0.0908,0.0957,1100,1100,1100,990,990,990,969.2,969,969.2,20.8,20.8,21,0.851,0.832,0.861,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.78,1.81,0.086,0.085,0.087,19.05,18.96,19.23,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.94,48.71,49.43,47.93,47.74,48.2,0,0,0,0,0,0,1.07,0,0.18,0.092,0.79,0.21,38.1
764805600000,1994,3,1993,6,26,7,0.751,0.0829,0.65,32238.8,192.8,192.8,191.9,4,4,4,1241,1164,1320,1104,1016,137.1,129,148,29.29,0,91,0.111,0.0977,0.127,1075,1016,1100,990,990,990,968.7,968.4,968.9,21.3,21.1,21.6,0.762,0.672,0.82,0.592,0.46,0.648,0.028,0.021,0.031,1.65,1.42,1.77,0.077,0.066,0.084,19.69,19.33,20.17,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.5,48.01,50.46,47.97,47.05,48.2,0,0,0,0,0,0,1.07,0,0.101,0.11,0.87,0.13,42.9
765410400000,1994,4,1993,7,27,7,0.649,0.0895,0.559,29463.8,185.8,185.8,175.4,4,4,4,1073,1003,1145,925,855.1,148,148,148,0,0,0,0.138,0.129,0.148,925,855.1,996.9,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.565,0.498,0.644,0.387,0.353,0.421,0.018,0.016,0.019,1.21,1.08,1.34,0.055,0.049,0.062,20.66,20.3,21.01,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,44.74,42.04,47.41,43.84,41.2,46.46,0,0,0,0,0,0,0.974,0,0.09,0.14,0.86,0.14,45.4
766015200000,1994,4,1993,7,28,7,0.561,0.0756,0.486,26089.9,165.7,165.7,155.3,4,3,3.7142857142857144,928,880.2,981,803,755.2,125,125,125,0,0,0,0.135,0.127,0.142,803,755.2,856,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.443,0.399,0.492,0.328,0.305,0.353,0.015,0.013,0.016,1.01,0.954,1.08,0.045,0.042,0.049,21.38,21.1,21.59,0.954,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,43.83,39.46,51.79,42.27,38.47,48.2,0,0,0,0,0,0,0.863,0,0.075,0.13,0.87,0.13,46.5
766620000000,1994,4,1993,7,29,7,0.501,0.0756,0.425,23692.3,144.6,144.6,141,3,3,3,828.1,795.4,865.6,703.1,670.4,125,125,125,0,0,0,0.151,0.144,0.157,703.1,670.4,740.6,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.36,0.34,0.386,0.271,0.249,0.296,0.012,0.011,0.013,0.89,0.833,0.957,0.039,0.036,0.042,21.9,21.68,22.08,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.15,46.31,50.22,47.01,45.39,48.2,0,0,0,0,0,0,0.783,0,0.076,0.15,0.85,0.15,47.3
767224800000,1994,4,1993,7,30,7,0.456,0.0775,0.378,21507.7,134.3,134.3,128,3,3,3,753.2,716.4,784.9,625,569.4,128.1,125,147,0,0,0,0.17,0.159,0.205,625,569.4,659.9,990,990,990,966.9,966.8,967,23.1,23,23.2,0.315,0.284,0.335,0.219,0.181,0.242,0.0095,0.0078,0.011,0.757,0.664,0.816,0.033,0.029,0.036,22.33,22.14,22.57,0.955,0.952,0.957,0.979,0.976,0.98,0.935,0.929,0.937,43.57,40,45.7,42.67,39.04,44.78,0,0,0,0,0,0,0.711,0,0.078,0.17,0.83,0.17,47.2
767829600000,1994,5,1993,8,31,7,0.406,0.0889,0.317,18168.1,114.9,114.9,108.1,3,3,3,671.5,639.6,705.2,524.5,492.6,147,147,147,0,0,0,0.219,0.208,0.23,524.5,492.6,558.2,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.258,0.24,0.277,0.152,0.131,0.174,0.0065,0.0056,0.0075,0.588,0.536,0.645,0.025,0.023,0.028,22.83,22.63,23.01,0.948,0.946,0.951,0.971,0.97,0.974,0.921,0.917,0.927,37.11,35.03,39.29,36.05,33.97,38.29,0,0,0,0,0,0,0.601,0,0.089,0.22,0.78,0.22,44.7
768434400000,1994,5,1993,8,32,7,0.365,0.0889,0.276,16003.4,96.4,96.4,95.26,2,2,2,603.3,577.5,630.5,456.3,430.5,147,147,147,0,0,0,0.244,0.233,0.255,456.3,430.5,483.5,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.22,0.208,0.235,0.114,0.102,0.127,0.0048,0.0043,0.0054,0.585,0.544,0.631,0.025,0.023,0.027,23.1,22.95,23.26,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.47,46.98,52.02,47.63,46.04,48.2,0,0,0,0,0,0,0.529,0,0.089,0.24,0.76,0.24,43.8
769039200000,1994,5,1993,8,33,7,0.331,0.0889,0.242,14443.7,90.41,90.41,85.97,2,2,2,546.9,525.3,569,399.9,378.3,147,147,147,0,0,0,0.269,0.258,0.28,399.9,378.3,422,990,990,990,966.1,966,966.2,23.9,23.8,24,0.197,0.19,0.205,0.0877,0.0775,0.0982,0.0037,0.0032,0.0041,0.498,0.465,0.531,0.021,0.019,0.022,23.44,23.31,23.57,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,43.87,41.63,46.13,42.99,40.78,45.2,0,0,0,0,0,0,0.478,0,0.089,0.27,0.73,0.27,43.6
769644000000,1994,5,1993,8,34,7,0.302,0.0889,0.213,12729.6,80.02,80.02,75.77,2,2,2,499.5,480.7,518.4,352.5,333.7,147,147,147,0,0,0,0.295,0.284,0.306,352.5,333.7,371.4,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.181,0.174,0.187,0.0654,0.0565,0.0743,0.0027,0.0023,0.0031,0.427,0.398,0.455,0.018,0.016,0.019,23.73,23.61,23.84,0.949,0.946,0.951,0.974,0.97,0.978,0.924,0.918,0.93,38.9,36.9,40.91,37.89,35.79,40.01,0,0,0,0,0,0,0.421,0,0.089,0.29,0.71,0.29,42.2
770248800000,1994,5,1993,8,35,7,0.277,0.0768,0.201,12012.9,74.51,74.51,71.51,2,2,2,458.8,443.8,474.4,331.8,321.7,127,119,147,0,0,0,0.276,0.256,0.314,331.8,321.7,345,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.172,0.17,0.177,0.0556,0.0508,0.0618,0.0023,0.0021,0.0025,0.395,0.38,0.414,0.016,0.016,0.017,23.94,23.88,24.02,0.946,0.944,0.948,0.971,0.97,0.972,0.918,0.916,0.922,36.84,35.61,38.32,35.75,34.54,37.26,0,0,0,0,0,0,0.397,0,0.076,0.28,0.73,0.27,43.4
770853600000,1994,6,1993,9,36,7,0.257,0.072,0.185,11122.7,69.12,69.12,66.21,2,2,2,425.3,412.3,439.1,306.3,293.3,119,119,119,0,0,0,0.28,0.271,0.289,306.3,293.3,320.1,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.163,0.158,0.168,0.0436,0.0375,0.0501,0.0018,0.0015,0.0021,0.356,0.336,0.377,0.015,0.014,0.015,24.13,24.05,24.21,0.942,0.939,0.944,0.97,0.97,0.97,0.913,0.911,0.916,34.13,32.7,35.63,33.1,31.72,34.56,0,0,0,0,0,0,0.368,0,0.072,0.28,0.72,0.28,43.3
771458400000,1994,6,1993,9,37,7,0.239,0.072,0.167,10064.5,62.55,62.55,59.91,2,2,2,395.9,383.6,408.2,276.9,264.6,119,119,119,0,0,0,0.301,0.292,0.31,276.9,264.6,289.2,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.153,0.148,0.157,0.0297,0.0239,0.0355,0.0012,0.00097,0.0014,0.312,0.293,0.33,0.013,0.012,0.013,24.31,24.23,24.39,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,30.88,29.52,32.24,29.95,28.63,31.28,0,0,0,0,0,0,0.333,0,0.072,0.3,0.7,0.3,42.1
772063200000,1994,6,1993,9,38,7,0.223,0.072,0.151,9066.85,56.39,56.39,53.97,2,2,2,368.4,357.6,379.5,249.4,238.6,119,119,119,0,0,0,0.323,0.314,0.333,249.4,238.6,260.5,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.143,0.139,0.147,0.018,0.016,0.022,0.00073,0.00065,0.00089,0.272,0.259,0.287,0.011,0.01,0.012,24.49,24.42,24.55,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,27.82,26.6,29.06,26.98,25.8,28.19,0,0,0,0,0,0,0.3,0,0.072,0.32,0.68,0.32,40.7
772668000000,1994,6,1993,9,39,7,0.208,0.0691,0.139,8302.83,50.82,50.82,49.42,2,1,1.5714285714285714,344.5,335.5,354.1,230.2,225.5,114.3,108,119,0,0,0,0.331,0.316,0.345,230.2,225.5,235.1,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.136,0.134,0.138,0.0153,0.0149,0.0157,0.00062,0.0006,0.00063,0.314,0.248,0.401,0.013,0.01,0.016,24.56,24.46,24.66,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,37.23,25.73,52.46,35.04,24.96,48.2,0,0,0,0,0,0,0.275,0,0.069,0.33,0.67,0.33,39.9
773272800000,1994,7,1993,10,40,7,0.196,0.0653,0.13,8043.71,48.2,48.2,47.88,1,1,1,323.5,314.4,332.5,215.5,206.4,108,108,108,0,0,0,0.334,0.325,0.343,215.5,206.4,224.5,990,990,990,965,965,965.1,25,24.9,25,0.13,0.126,0.133,0.0141,0.0133,0.0148,0.00056,0.00053,0.00059,0.377,0.361,0.393,0.015,0.014,0.016,24.61,24.54,24.67,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.78,47.74,51.82,47.88,46.78,48.2,0,0,0,0,0,0,0.266,0,0.066,0.33,0.66,0.34,41
773877600000,1994,7,1993,10,41,7,0.184,0.0653,0.118,7447.94,46.11,46.11,44.33,1,1,1,303.6,296.1,311.4,195.6,188.1,108,108,108,0,0,0,0.356,0.347,0.365,195.6,188.1,203.4,990,990,990,964.9,964.9,965,25.1,25,25.1,0.123,0.12,0.125,0.0124,0.0117,0.013,0.00049,0.00047,0.00052,0.341,0.328,0.356,0.014,0.013,0.014,24.74,24.69,24.79,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,45.24,43.49,47.05,44.33,42.62,46.11,0,0,0,0,0,0,0.246,0,0.066,0.35,0.64,0.36,40.5
774482400000,1994,7,1993,10,42,7,0.173,0.0653,0.108,6767.13,42.06,42.06,40.28,1,1,1,286.3,278.9,293.7,178.3,170.9,108,108,108,0,0,0,0.377,0.368,0.387,178.3,170.9,185.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.116,0.114,0.119,0.0109,0.0103,0.0115,0.00043,0.00041,0.00046,0.311,0.297,0.324,0.012,0.012,0.013,24.84,24.8,24.89,0.948,0.946,0.95,0.978,0.975,0.98,0.927,0.922,0.931,41.18,39.45,42.92,40.28,38.45,42.06,0,0,0,0,0,0,0.224,0,0.065,0.38,0.62,0.38,39.1
775087200000,1994,7,1993,10,43,7,0.164,0.0653,0.0987,6141.31,37.84,37.84,36.56,1,1,1,271.2,265.5,276.4,163.2,157.5,108,108,108,0,0,0,0.398,0.391,0.407,163.2,157.5,168.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.109,0.113,0.00962,0.00914,0.0101,0.00038,0.00036,0.0004,0.283,0.273,0.293,0.011,0.011,0.012,24.93,24.9,24.96,0.943,0.942,0.945,0.971,0.97,0.974,0.916,0.913,0.92,37.63,36.31,38.87,36.56,35.22,37.84,0,0,0,0,0,0,0.203,0,0.0653,0.4,0.6,0.4,37.4
775692000000,1994,8,1993,11,44,7,0.154,0.0562,0.0976,6088.52,38.2,38.2,36.24,1,1,1,254.4,246.6,262.5,161.4,153.6,93,93,93,0,0,0,0.366,0.354,0.377,161.4,153.6,169.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.109,0.106,0.112,0.00947,0.00881,0.0102,0.00037,0.00035,0.0004,0.279,0.265,0.293,0.011,0.01,0.012,25.01,24.96,25.06,0.943,0.94,0.945,0.971,0.97,0.974,0.916,0.912,0.921,37.31,35.49,39.21,36.24,34.43,38.2,0,0,0,0,0,0,0.201,0,0.0564,0.36,0.63,0.37,39.5
776296800000,1994,8,1993,11,45,7,0.144,0.0562,0.0876,5449.73,33.87,33.87,32.44,1,1,1,237.9,232.1,244.2,144.9,139.1,93,93,93,0,0,0,0.391,0.381,0.401,144.9,139.1,151.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.105,0.00806,0.00758,0.0086,0.00032,0.0003,0.00034,0.249,0.239,0.26,0.0098,0.0094,0.01,25.12,25.07,25.17,0.937,0.934,0.939,0.97,0.97,0.97,0.909,0.906,0.911,33.44,32.09,34.92,32.44,31.13,33.87,0,0,0,0,0,0,0.18,0,0.0564,0.39,0.61,0.39,37.8
776901600000,1994,8,1993,11,46,7,0.136,0.0562,0.0795,4936.57,30.69,30.69,29.38,1,1,1,224.5,218.7,230.2,131.5,125.7,93,93,93,0,0,0,0.414,0.404,0.425,131.5,125.7,137.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0982,0.0961,0.1,0.00693,0.00644,0.00741,0.00027,0.00025,0.00029,0.225,0.215,0.235,0.0088,0.0084,0.0093,25.23,25.18,25.27,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,30.29,28.95,31.64,29.38,28.08,30.69,0,0,0,0,0,0,0.163,0,0.0565,0.41,0.58,0.42,36.3
777506400000,1994,8,1993,11,47,7,0.128,0.0562,0.0721,4461.81,27.63,27.63,26.56,1,1,1,212.3,208.1,216.8,119.3,115.1,93,93,93,0,0,0,0.438,0.429,0.447,119.3,115.1,123.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0939,0.0924,0.0955,0.00589,0.00553,0.00627,0.00023,0.00022,0.00025,0.203,0.196,0.211,0.008,0.0077,0.0083,25.32,25.29,25.36,0.924,0.921,0.928,0.97,0.97,0.97,0.897,0.894,0.9,27.38,26.37,28.49,26.56,25.58,27.63,0,0,0,0,0,0,0.148,0,0.0559,0.44,0.56,0.44,34.9
778111200000,1994,8,1993,11,48,7,0.121,0.049,0.0725,4493.31,29.08,29.08,26.75,1,1,1,200.8,193,206.7,119.8,111,81,72,93,0,0,0,0.403,0.357,0.456,119.8,111,129.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.0909,0.0954,0.00593,0.00518,0.00676,0.00023,0.0002,0.00026,0.203,0.188,0.219,0.0079,0.0074,0.0086,25.38,25.37,25.39,0.924,0.918,0.93,0.97,0.97,0.97,0.897,0.891,0.902,27.57,25.37,29.98,26.75,24.61,29.08,0,0,0,0,0,0,0.149,0,0.0485,0.4,0.6,0.4,37.1
778716000000,1994,9,1993,12,49,7,0.11,0.0435,0.0669,4118.1,26.32,26.32,24.51,1,1,1,182.6,176.3,190,110.6,104.3,72,72,72,0,0,0,0.395,0.379,0.408,110.6,104.3,118,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0887,0.0865,0.0913,0.00515,0.00462,0.00578,0.0002,0.00018,0.00023,0.186,0.174,0.199,0.0073,0.0068,0.0078,25.38,25.38,25.38,0.918,0.914,0.923,0.97,0.97,0.97,0.891,0.886,0.896,25.27,23.73,27.13,24.51,23.02,26.32,0,0,0,0,0,0,0.136,0,0.0431,0.4,0.61,0.39,37.4
779320800000,1994,9,1993,12,50,7,0.102,0.0435,0.0585,3579.29,22.56,22.56,21.31,1,1,1,168.7,163,174.4,96.7,90.96,72,72,72,0,0,0,0.427,0.413,0.442,96.7,90.96,102.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0838,0.0818,0.0858,0.00397,0.00348,0.00446,0.00016,0.00014,0.00017,0.161,0.151,0.171,0.0063,0.0059,0.0067,25.38,25.38,25.38,0.915,0.911,0.921,0.967,0.965,0.97,0.885,0.883,0.889,22.02,20.85,23.26,21.31,20.12,22.56,0,0,0,0,0,0,0.118,0,0.0435,0.43,0.57,0.43,35.1
779925600000,1994,9,1993,12,51,7,0.0952,0.0435,0.0517,3189.68,19.84,19.84,18.99,1,1,1,157.5,153.4,161.6,85.49,81.39,72,72,72,0,0,0,0.457,0.446,0.469,85.49,81.39,89.59,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0798,0.0784,0.0813,0.00302,0.00267,0.00337,0.00012,0.0001,0.00013,0.141,0.133,0.148,0.0055,0.0052,0.0058,25.37,25.37,25.38,0.927,0.923,0.932,0.962,0.961,0.964,0.893,0.89,0.895,19.73,18.88,20.57,18.99,18.13,19.84,0,0,0,0,0,0,0.105,0,0.0435,0.46,0.54,0.46,33.5
780530400000,1994,9,1993,12,52,7,0.0897,0.0401,0.0496,3066.85,20.76,20.76,18.26,1,1,1,148.3,145.5,152,82.02,74.55,66.29,52,72,0,0,0,0.446,0.355,0.491,82.02,74.55,94.28,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0776,0.076,0.0794,0.00272,0.00209,0.00376,0.00011,0.000082,0.00015,0.134,0.121,0.153,0.0052,0.0048,0.006,25.37,25.35,25.38,0.931,0.917,0.939,0.962,0.96,0.966,0.895,0.886,0.901,18.98,17.4,21.48,18.26,16.7,20.76,0,0,0,0,0,0,0.101,0,0.0401,0.45,0.55,0.45,34.2
781135200000,1994,10,1994,1,1,7,0.0858,0.0314,0.0543,3335.56,20.42,20.42,19.85,1,1,1,141.9,139.2,144.6,89.86,87.17,52,52,52,0,0,0,0.367,0.36,0.374,89.86,87.17,92.64,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0778,0.0769,0.0788,0.00339,0.00316,0.00362,0.00013,0.00012,0.00014,0.145,0.14,0.15,0.0057,0.0055,0.0059,25.35,25.35,25.36,0.921,0.918,0.925,0.964,0.963,0.965,0.889,0.887,0.89,20.59,20.04,21.15,19.85,19.3,20.42,0,0,0,0,0,0,0.11,0,0.0315,0.37,0.63,0.37,38.9
781740000000,1994,10,1994,1,2,7,0.0825,0.0314,0.051,3146.7,19.14,19.14,18.73,1,1,1,136.4,134.8,138.3,84.36,82.79,52,52,52,0,0,0,0.381,0.376,0.386,84.36,82.79,86.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0759,0.0753,0.0766,0.00292,0.00279,0.00309,0.00011,0.00011,0.00012,0.135,0.132,0.139,0.0053,0.0052,0.0054,25.36,25.36,25.37,0.928,0.926,0.93,0.962,0.961,0.963,0.893,0.891,0.894,19.47,19.15,19.88,18.73,18.41,19.14,0,0,0,0,0,0,0.104,0,0.0315,0.38,0.62,0.38,38.1
782344800000,1994,10,1994,1,3,7,0.0804,0.0314,0.0489,3027.39,18.3,18.3,18.02,1,1,1,132.9,131.8,134.3,80.88,79.78,52,52,52,0,0,0,0.391,0.387,0.395,80.88,79.78,82.25,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0747,0.0743,0.0751,0.00262,0.00253,0.00274,0.0001,0.000099,0.00011,0.129,0.127,0.131,0.0051,0.005,0.0052,25.37,25.37,25.37,0.932,0.931,0.934,0.96,0.96,0.961,0.895,0.894,0.897,18.76,18.54,19.04,18.02,17.8,18.3,0,0,0,0,0,0,0.1,0,0.0315,0.39,0.61,0.39,37.7
782949600000,1994,10,1994,1,4,7,0.0773,0.0314,0.0458,2847.11,17.69,17.69,16.95,1,1,1,127.8,125.5,131.2,75.76,73.5,52,52,52,0,0,0,0.407,0.396,0.414,75.76,73.5,79.24,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0729,0.0721,0.0741,0.00219,0.002,0.00249,0.000086,0.000078,0.000097,0.12,0.116,0.126,0.0047,0.0045,0.0049,25.38,25.37,25.38,0.936,0.932,0.94,0.96,0.96,0.96,0.899,0.895,0.903,17.65,17.06,18.43,16.95,16.38,17.69,0,0,0,0,0,0,0.0942,0,0.0315,0.41,0.59,0.41,36.8
783554400000,1994,10,1994,1,5,7,0.077,0.0304,0.0466,2892.84,17.55,17.55,17.22,1,1,1,127.3,125.5,128.5,76.97,73.5,50.29,50,52,0,0,0,0.395,0.389,0.414,76.97,73.5,78.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.073,0.0721,0.0735,0.00229,0.002,0.00242,0.00009,0.000078,0.000095,0.122,0.116,0.124,0.0048,0.0045,0.0049,25.38,25.38,25.38,0.936,0.932,0.939,0.96,0.96,0.96,0.899,0.895,0.901,17.94,17.06,18.28,17.22,16.38,17.55,0,0,0,0,0,0,0.0957,0,0.0304,0.39,0.61,0.39,37.6
784159200000,1994,11,1994,2,6,7,0.078,0.0302,0.0477,2962.29,17.82,17.82,17.63,1,1,1,128.9,128,129.9,78.93,77.96,50,50,50,0,0,0,0.388,0.385,0.391,78.93,77.96,79.87,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0736,0.0733,0.074,0.00246,0.00238,0.00254,0.000096,0.000093,0.0001,0.125,0.123,0.127,0.0049,0.0048,0.005,25.37,25.37,25.38,0.935,0.934,0.936,0.96,0.96,0.96,0.898,0.896,0.899,18.37,18.17,18.56,17.63,17.44,17.82,0,0,0,0,0,0,0.098,0,0.0303,0.39,0.61,0.39,38
784764000000,1994,11,1994,2,7,7,0.0772,0.0302,0.0469,2917.02,17.71,17.71,17.36,1,1,1,127.6,126.6,129.3,77.57,76.59,50,50,50,0,0,0,0.392,0.387,0.395,77.57,76.59,79.32,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0731,0.0728,0.0738,0.00234,0.00226,0.00249,0.000092,0.000089,0.000098,0.123,0.121,0.126,0.0048,0.0047,0.0049,25.38,25.37,25.38,0.937,0.935,0.938,0.96,0.96,0.96,0.899,0.897,0.901,18.09,17.89,18.45,17.36,17.17,17.71,0,0,0,0,0,0,0.0965,0,0.0303,0.39,0.61,0.39,37.8
785368800000,1994,11,1994,2,8,7,0.0792,0.0302,0.0489,3027.82,18.54,18.54,18.02,1,1,1,130.9,129.6,133.4,80.88,79.6,50,50,50,0,0,0,0.382,0.375,0.386,80.88,79.6,83.42,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0743,0.0739,0.0752,0.00263,0.00252,0.00284,0.0001,0.000099,0.00011,0.129,0.126,0.133,0.005,0.005,0.0052,25.37,25.37,25.37,0.932,0.929,0.934,0.96,0.96,0.961,0.896,0.893,0.897,18.77,18.5,19.28,18.02,17.76,18.54,0,0,0,0,0,0,0.1,0,0.0303,0.38,0.62,0.38,38.2
785973600000,1994,11,1994,2,9,7,0.0897,0.0334,0.0563,3448.35,21.8,21.8,20.53,1,1,1,148.3,135.9,158.3,93.13,85.89,55.14,50,59,0,0,0,0.372,0.347,0.395,93.13,85.89,99.31,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0794,0.0761,0.0822,0.00367,0.00305,0.00419,0.00014,0.00012,0.00016,0.151,0.138,0.163,0.0059,0.0054,0.0064,25.35,25.35,25.36,0.918,0.912,0.926,0.966,0.963,0.968,0.887,0.883,0.891,21.25,19.79,22.51,20.53,19.04,21.8,0,0,0,0,0,0,0.114,0,0.0334,0.37,0.63,0.37,38.4
786578400000,1994,12,1994,3,10,7,0.0947,0.0357,0.059,3599.98,21.85,21.85,21.43,1,1,1,156.5,153.9,158.6,97.51,94.93,59,59,59,0,0,0,0.377,0.372,0.383,97.51,94.93,99.58,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0816,0.0807,0.0823,0.00404,0.00382,0.00421,0.00016,0.00015,0.00017,0.16,0.155,0.163,0.0063,0.0061,0.0064,25.35,25.35,25.35,0.913,0.911,0.916,0.968,0.966,0.969,0.884,0.883,0.885,22.15,21.62,22.56,21.43,20.9,21.85,0,0,0,0,0,0,0.119,0,0.0357,0.38,0.62,0.38,38
787183200000,1994,12,1994,3,11,7,0.0951,0.0357,0.0594,3624.44,22.24,22.24,21.57,1,1,1,157.2,153.4,160.2,98.17,94.39,59,59,59,0,0,0,0.375,0.368,0.385,98.17,94.39,101.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0818,0.0805,0.0829,0.00409,0.00377,0.00435,0.00016,0.00015,0.00017,0.161,0.154,0.166,0.0063,0.006,0.0065,25.35,25.35,25.35,0.913,0.911,0.917,0.968,0.966,0.969,0.884,0.882,0.886,22.29,21.51,22.95,21.57,20.79,22.24,0,0,0,0,0,0,0.12,0,0.0357,0.38,0.62,0.38,38.1
787788000000,1994,12,1994,3,12,7,0.0953,0.0357,0.0596,3647.84,23.43,23.43,21.71,1,1,1,157.6,153.1,165.1,98.6,94.11,59,59,59,0,0,0,0.375,0.357,0.385,98.6,94.11,106.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.082,0.0804,0.0846,0.00413,0.00375,0.00477,0.00016,0.00015,0.00019,0.162,0.154,0.175,0.0063,0.006,0.0069,25.35,25.35,25.36,0.915,0.912,0.917,0.968,0.966,0.97,0.886,0.884,0.888,22.43,21.46,24.15,21.71,20.73,23.43,0,0,0,0,0,0,0.121,0,0.0357,0.37,0.63,0.37,38.3
788392800000,1994,12,1994,3,13,7,0.104,0.0369,0.0672,4139.86,26.6,26.6,24.64,1,1,1,172.2,167.6,178.5,111.2,105.5,61,59,73,0,0,0,0.354,0.331,0.409,111.2,105.5,119.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0867,0.0855,0.0893,0.0052,0.00472,0.00589,0.0002,0.00018,0.00023,0.184,0.176,0.199,0.0072,0.0069,0.0078,25.36,25.36,25.38,0.919,0.915,0.924,0.97,0.97,0.97,0.891,0.887,0.897,25.4,24.03,27.42,24.64,23.3,26.6,0,0,0,0,0,0,0.137,0,0.0368,0.35,0.65,0.35,39.8
