datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
788997600000,1995,1,1994,4,14,7,0.105,0.0442,0.0613,3755.02,23.7,23.7,22.35,1,1,1,174.4,167.3,180.2,101.4,94.33,73,73,73,0,0,0,0.419,0.405,0.436,101.4,94.33,107.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0847,0.0822,0.0868,0.00437,0.00377,0.00486,0.00017,0.00015,0.00019,0.168,0.156,0.179,0.0066,0.0061,0.007,25.38,25.38,25.38,0.914,0.911,0.917,0.969,0.966,0.97,0.886,0.883,0.888,23.07,21.54,24.43,22.35,20.81,23.7,0,0,0,0,0,0,0.124,0,0.0437,0.42,0.58,0.42,35.8
789602400000,1995,1,1994,4,15,7,0.105,0.0442,0.0609,3732.68,23.7,23.7,22.22,1,1,1,173.7,166,180.2,100.7,92.96,73,73,73,0,0,0,0.42,0.405,0.44,100.7,92.96,107.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0845,0.0818,0.0868,0.00431,0.00365,0.00486,0.00017,0.00014,0.00019,0.167,0.153,0.179,0.0065,0.006,0.007,25.38,25.38,25.38,0.915,0.912,0.919,0.969,0.966,0.97,0.886,0.883,0.888,22.94,21.26,24.43,22.22,20.53,23.7,0,0,0,0,0,0,0.123,0,0.0441,0.42,0.58,0.42,35.5
790207200000,1995,1,1994,4,16,7,0.112,0.0442,0.0676,4167.51,25.35,25.35,24.81,1,1,1,184.8,182.6,187,111.8,109.6,73,73,73,0,0,0,0.395,0.39,0.4,111.8,109.6,114,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0884,0.0876,0.0892,0.00525,0.00507,0.00544,0.00021,0.0002,0.00021,0.187,0.183,0.191,0.0073,0.0072,0.0075,25.38,25.38,25.38,0.919,0.917,0.921,0.97,0.97,0.97,0.891,0.89,0.893,25.57,25.04,26.13,24.81,24.29,25.35,0,0,0,0,0,0,0.138,0,0.0444,0.39,0.6,0.4,37.2
790812000000,1995,1,1994,4,17,7,0.115,0.0442,0.0709,4391.78,26.81,26.81,26.14,1,1,1,190.3,188.4,193,117.3,115.4,73,73,73,0,0,0,0.384,0.378,0.387,117.3,115.4,120,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0903,0.0897,0.0913,0.00572,0.00556,0.00595,0.00022,0.00022,0.00023,0.197,0.194,0.202,0.0077,0.0076,0.0079,25.38,25.38,25.38,0.923,0.922,0.925,0.97,0.97,0.97,0.895,0.894,0.897,26.95,26.47,27.64,26.14,25.68,26.81,0,0,0,0,0,0,0.145,0,0.0441,0.38,0.62,0.38,38.2
791416800000,1995,1,1994,4,18,7,0.118,0.0493,0.0691,1912.75,26.88,26.88,11.39,1,1,1,195.9,191.9,202.9,114.3,107.5,81.57,73,85,0,0,0,0.416,0.378,0.442,114.3,107.5,120.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.09,0.0879,0.0916,0.00547,0.00489,0.00598,0.00021,0.00019,0.00023,0.192,0.18,0.202,0.0075,0.0071,0.0079,25.4,25.38,25.41,0.396,0,0.925,0.416,0,0.97,0.384,0,0.897,11.74,0,27.71,11.39,0,26.88,0,4,0,0,0.571,0,0.0633,0.571,0.0489,0.42,0.59,0.41,16.2
792021600000,1995,2,1994,5,19,7,0.128,0.0514,0.0764,4746.87,29.64,29.64,28.26,1,1,1,211.3,205.3,217.4,126.3,120.3,85,85,85,0,0,0,0.402,0.391,0.414,126.3,120.3,132.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0946,0.0925,0.0967,0.00649,0.00598,0.007,0.00025,0.00023,0.00027,0.214,0.203,0.225,0.0084,0.008,0.0088,25.32,25.27,25.36,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.897,0.904,29.13,27.69,30.56,28.26,26.86,29.64,0,0,0,0,0,0,0.157,0,0.0516,0.4,0.6,0.4,37.1
792626400000,1995,2,1994,5,20,7,0.134,0.0514,0.0825,5135.59,30.83,30.83,30.57,1,1,1,221.4,219.8,222.6,136.4,134.8,85,85,85,0,0,0,0.384,0.382,0.387,136.4,134.8,137.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0982,0.0976,0.0986,0.00735,0.00721,0.00744,0.00029,0.00028,0.00029,0.232,0.229,0.234,0.0091,0.009,0.0092,25.24,25.23,25.25,0.933,0.933,0.934,0.97,0.97,0.97,0.905,0.905,0.906,31.51,31.14,31.78,30.57,30.2,30.83,0,0,0,0,0,0,0.17,0,0.0515,0.38,0.62,0.38,38.3
793231200000,1995,2,1994,5,21,7,0.147,0.0514,0.0956,5976.78,40.6,40.6,35.58,1,1,1,243,226.1,263.9,158,141.1,85,85,85,0,0,0,0.351,0.322,0.376,158,141.1,178.8,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.106,0.0998,0.113,0.00918,0.00775,0.011,0.00036,0.0003,0.00043,0.271,0.241,0.308,0.011,0.0095,0.012,25.08,24.94,25.2,0.941,0.935,0.948,0.972,0.97,0.979,0.915,0.907,0.928,36.58,32.62,41.47,35.58,31.64,40.6,0,0,0,0,0,0,0.198,0,0.0514,0.35,0.65,0.35,40.7
793836000000,1995,2,1994,5,22,7,0.176,0.0609,0.115,7217.4,46.53,46.53,42.96,1,1,1,290.2,269.6,312.3,189.5,175.2,100.7,85,107,0,0,0,0.347,0.308,0.379,189.5,175.2,205.3,990,990,990,964.9,964.8,965,25.1,25,25.2,0.119,0.115,0.126,0.0119,0.0106,0.0132,0.00047,0.00042,0.00053,0.329,0.305,0.358,0.013,0.012,0.014,24.81,24.68,24.9,0.951,0.947,0.956,0.98,0.977,0.98,0.932,0.925,0.937,43.86,40.46,47.48,42.96,39.53,46.53,0,0,0,0,0,0,0.239,0,0.061,0.35,0.65,0.35,41
794440800000,1995,3,1994,6,23,7,0.211,0.0647,0.147,8886.35,59.28,59.28,52.89,2,1,1.7142857142857142,349.7,320.2,380.3,242.7,213.2,107,107,107,0,0,0,0.307,0.281,0.334,242.7,213.2,273.3,990,990,990,965.1,965,965.3,24.9,24.7,25,0.139,0.128,0.15,0.0185,0.0139,0.028,0.00075,0.00055,0.0011,0.306,0.249,0.39,0.012,0.01,0.016,24.55,24.39,24.66,0.938,0.924,0.959,0.973,0.97,0.98,0.912,0.896,0.94,34.55,25.88,51.44,33.33,25.11,48.2,0,0,0,0,0,0,0.294,0,0.064,0.31,0.7,0.3,42.1
795045600000,1995,3,1994,6,24,7,0.253,0.0647,0.189,11344.4,72.15,72.15,67.53,2,2,2,418.9,391,440.8,311.9,284,107,107,107,0,0,0,0.256,0.243,0.274,311.9,284,333.8,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.163,0.153,0.171,0.0462,0.033,0.0565,0.0019,0.0013,0.0023,0.363,0.321,0.395,0.015,0.013,0.016,24.15,24.02,24.32,0.942,0.937,0.946,0.97,0.97,0.97,0.914,0.909,0.918,34.81,31.74,37.19,33.76,30.79,36.07,0,0,0,0,0,0,0.375,0,0.064,0.26,0.75,0.25,44.8
795650400000,1995,3,1994,6,25,7,0.279,0.0647,0.214,12910.6,79.1,79.1,76.85,2,2,2,461.5,446,471.4,354.5,339,107,107,107,0,0,0,0.232,0.227,0.24,354.5,339,364.4,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.178,0.173,0.182,0.0663,0.059,0.071,0.0027,0.0024,0.0029,0.426,0.403,0.441,0.018,0.017,0.018,23.9,23.84,23.99,0.949,0.947,0.95,0.975,0.971,0.977,0.925,0.919,0.929,39.42,37.75,40.48,38.42,36.66,39.55,0,0,0,0,0,0,0.427,0,0.065,0.23,0.77,0.23,46.3
796255200000,1995,3,1994,6,26,7,0.284,0.0678,0.216,12994.5,79.41,79.41,77.35,2,2,2,469.2,459.9,472.8,357,334.9,112.1,107,125,0,0,0,0.239,0.226,0.272,357,334.9,365.8,990,990,990,965.7,965.7,965.7,24.3,24.3,24.3,0.18,0.174,0.182,0.0675,0.0571,0.0716,0.0028,0.0023,0.003,0.431,0.4,0.443,0.018,0.016,0.018,23.86,23.83,23.93,0.949,0.946,0.951,0.975,0.97,0.977,0.926,0.918,0.929,39.65,37.18,40.62,38.67,36.07,39.7,0,0,0,0,0,0,0.43,0,0.068,0.24,0.76,0.24,45.8
796860000000,1995,4,1994,7,27,7,0.264,0.0756,0.189,11320.2,70.94,70.94,67.38,2,2,2,437.3,423.5,454.2,312.3,298.5,125,125,125,0,0,0,0.286,0.275,0.295,312.3,298.5,329.2,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.166,0.161,0.172,0.0464,0.0399,0.0544,0.0019,0.0016,0.0022,0.366,0.345,0.391,0.015,0.014,0.016,24.07,23.97,24.15,0.943,0.94,0.945,0.97,0.97,0.97,0.914,0.912,0.917,34.73,33.24,36.57,33.69,32.24,35.47,0,0,0,0,0,0,0.374,0,0.075,0.29,0.72,0.28,42.9
797464800000,1995,4,1994,7,28,7,0.252,0.0756,0.176,10574.4,63.96,63.96,62.94,2,2,2,416.4,414.3,421.1,291.4,289.3,125,125,125,0,0,0,0.3,0.297,0.302,291.4,289.3,296.1,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.159,0.158,0.16,0.0365,0.0355,0.0387,0.0015,0.0014,0.0016,0.335,0.331,0.342,0.014,0.014,0.014,24.19,24.16,24.2,0.939,0.938,0.94,0.97,0.97,0.97,0.911,0.91,0.912,32.44,32.21,32.97,31.47,31.24,31.98,0,0,0,0,0,0,0.35,0,0.076,0.3,0.7,0.3,42
798069600000,1995,4,1994,7,29,7,0.25,0.0756,0.174,10443.1,62.9,62.9,62.16,2,2,2,412.7,405.5,416.2,287.7,280.5,125,125,125,0,0,0,0.303,0.3,0.308,287.7,280.5,291.2,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.158,0.155,0.159,0.0348,0.0314,0.0364,0.0014,0.0013,0.0015,0.329,0.318,0.334,0.013,0.013,0.014,24.21,24.19,24.26,0.938,0.936,0.939,0.97,0.97,0.97,0.91,0.908,0.911,32.04,31.24,32.42,31.08,30.3,31.45,0,0,0,0,0,0,0.345,0,0.076,0.3,0.7,0.3,41.8
798674400000,1995,4,1994,7,30,7,0.232,0.0756,0.157,9404.76,59.49,59.49,55.98,2,2,2,384,366.4,400.3,259,241.4,125,125,125,0,0,0,0.326,0.312,0.341,259,241.4,275.3,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.147,0.141,0.153,0.0219,0.0163,0.0289,0.00089,0.00066,0.0012,0.287,0.263,0.31,0.012,0.011,0.013,24.39,24.29,24.51,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.899,0.907,28.86,26.88,30.66,27.99,26.07,29.74,0,0,0,0,0,0,0.311,0,0.075,0.33,0.68,0.32,40.5
799279200000,1995,5,1994,8,31,7,0.208,0.0889,0.119,7453.65,47.87,47.87,44.37,1,1,1,344.4,328.4,360.1,197.4,181.4,147,147,147,0,0,0,0.427,0.408,0.448,197.4,181.4,213.1,990,990,990,965.1,965,965.2,24.9,24.8,25,0.126,0.12,0.132,0.0125,0.0112,0.0139,0.0005,0.00045,0.00056,0.347,0.319,0.376,0.014,0.013,0.015,24.53,24.42,24.64,0.954,0.949,0.957,0.98,0.979,0.98,0.934,0.93,0.938,45.28,41.61,48.85,44.37,40.75,47.87,0,0,0,0,0,0,0.246,0,0.089,0.43,0.57,0.43,35.8
799884000000,1995,5,1994,8,32,7,0.186,0.0889,0.0972,6011.18,39.47,39.47,35.78,1,1,1,307.7,292.6,323.2,160.7,145.6,147,147,147,0,0,0,0.478,0.455,0.502,160.7,145.6,176.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.113,0.108,0.119,0.00941,0.00812,0.0107,0.00038,0.00032,0.00043,0.282,0.255,0.31,0.011,0.01,0.012,24.78,24.67,24.87,0.943,0.938,0.948,0.972,0.97,0.977,0.916,0.909,0.926,36.81,33.29,40.4,35.78,32.3,39.47,0,0,0,0,0,0,0.199,0,0.0888,0.48,0.52,0.48,32.3
800488800000,1995,5,1994,8,33,7,0.167,0.0889,0.0777,4771.64,31.23,31.23,28.4,1,1,1,275.5,263.3,287.9,128.5,116.3,147,147,147,0,0,0,0.534,0.511,0.558,128.5,116.3,140.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.102,0.0974,0.106,0.00668,0.00564,0.00773,0.00026,0.00022,0.00031,0.224,0.203,0.247,0.0089,0.008,0.0098,24.97,24.9,25.04,0.93,0.924,0.936,0.97,0.97,0.97,0.902,0.896,0.908,29.28,26.38,32.2,28.4,25.59,31.23,0,0,0,0,0,0,0.158,0,0.0893,0.53,0.47,0.53,28.6
801093600000,1995,5,1994,8,34,7,0.151,0.0889,0.0616,3742.54,24.64,24.64,22.28,1,1,1,248.9,239.5,259.2,101.9,92.52,147,147,147,0,0,0,0.591,0.567,0.614,101.9,92.52,112.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0923,0.089,0.096,0.00441,0.00361,0.00529,0.00017,0.00014,0.00021,0.177,0.16,0.195,0.007,0.0063,0.0077,25.13,25.07,25.2,0.915,0.912,0.921,0.968,0.965,0.97,0.886,0.882,0.893,23,20.89,25.4,22.28,20.16,24.64,0,0,0,0,0,0,0.124,0,0.0894,0.59,0.41,0.59,24.8
801698400000,1995,5,1994,8,35,7,0.138,0.0792,0.0586,3575.26,23.91,23.91,21.28,1,1,1,228,220.1,236.5,96.96,83.5,131,119,147,0,0,0,0.574,0.523,0.638,96.96,83.5,108.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0898,0.0858,0.0932,0.00399,0.00285,0.00497,0.00016,0.00011,0.0002,0.167,0.144,0.187,0.0066,0.0057,0.0074,25.27,25.23,25.31,0.916,0.912,0.921,0.967,0.961,0.97,0.886,0.882,0.89,22.01,19.07,24.65,21.28,18.32,23.91,0,0,0,0,0,0,0.118,0,0.0794,0.57,0.42,0.58,25.9
802303200000,1995,6,1994,9,36,7,0.128,0.072,0.0565,2993.16,21.64,21.64,17.82,1,1,1,212.4,206.7,217.6,93.37,87.71,119,119,119,0,0,0,0.56,0.547,0.576,93.37,87.71,98.64,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0879,0.0859,0.0898,0.00369,0.00321,0.00413,0.00014,0.00013,0.00016,0.16,0.15,0.17,0.0063,0.0059,0.0067,25.37,25.32,25.41,0.786,0,0.924,0.828,0,0.968,0.76,0,0.891,18.44,0,22.35,17.82,0,21.64,0,1,0,0,0.143,0,0.099,0.143,0.0715,0.56,0.44,0.56,23.4
802908000000,1995,6,1994,9,37,7,0.12,0.072,0.0484,0,0,0,0,1,1,1,199,193.3,204.8,80.05,74.31,119,119,119,0,0,0,0.598,0.581,0.616,80.05,74.31,85.79,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0832,0.0812,0.0852,0.00255,0.00207,0.00304,0.0001,0.000081,0.00012,0.136,0.126,0.147,0.0053,0.0049,0.0057,25.45,25.42,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0716,0.6,0.4,0.6,0
803512800000,1995,6,1994,9,38,7,0.113,0.072,0.041,0,0,0,0,1,1,1,186.8,182.6,191.4,67.82,63.64,119,119,119,0,0,0,0.637,0.622,0.652,67.82,63.64,72.39,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0789,0.0774,0.0805,0.00151,0.00116,0.0019,0.000059,0.000045,0.000074,0.114,0.107,0.123,0.0045,0.0042,0.0048,25.46,25.46,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.072,0.64,0.36,0.64,0
804117600000,1995,6,1994,9,39,7,0.107,0.0701,0.0371,0,0,0,0,1,1,1,177.2,173.1,181.3,61.32,56.81,115.9,108,119,0,0,0,0.654,0.619,0.677,61.32,56.81,66.44,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0762,0.075,0.077,0.000962,0.000579,0.0014,0.000038,0.000023,0.000055,0.102,0.0948,0.111,0.004,0.0037,0.0043,25.45,25.44,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0699,0.66,0.35,0.65,0
804722400000,1995,7,1994,10,40,7,0.101,0.0653,0.036,0,0,0,0,1,1,1,167.6,163.5,171.7,59.6,55.5,108,108,108,0,0,0,0.645,0.629,0.661,59.6,55.5,63.71,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0746,0.0731,0.076,0.000816,0.000468,0.00117,0.000032,0.000018,0.000046,0.0983,0.091,0.106,0.0039,0.0036,0.0041,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.065,0.65,0.36,0.64,0
805327200000,1995,7,1994,10,41,7,0.0962,0.0653,0.0224,0,0,0,0,1,0,0.7142857142857143,159.1,156.7,162.1,51.13,48.67,108,108,108,14,0,49,0.679,0.666,0.689,37.11,0,54.14,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0716,0.0708,0.0726,0.000118,0,0.000352,0.0000046,0,0.000014,0.0807,0.0708,0.0886,0.0032,0.0028,0.0035,25.44,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.0738,0.68,0.23,0.77,0
805932000000,1995,7,1994,10,42,7,0.0928,0.0653,0,0,0,0,0,0,0,0,153.4,150.9,155.8,45.39,42.92,108,108,108,45.43,43,48,0.704,0.693,0.716,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.44,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0928,0.7,0,1,0
806536800000,1995,7,1994,10,43,7,0.0893,0.0653,0,0,0,0,0,0,0,0,147.6,145.2,150.1,39.64,37.18,108,108,108,39.57,37,42,0.732,0.72,0.744,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0893,0.73,0,1,0
807141600000,1995,7,1994,10,44,7,0.0845,0.0575,0,0,0,0,0,0,0,0,139.8,135.6,144.4,44.65,36.36,95.14,93,108,44.57,36,49,0.68,0.653,0.748,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0845,0.68,0,1,0
807746400000,1995,8,1994,11,45,7,0.0794,0.0562,0,0,0,0,0,0,0,0,131.2,128.8,134.3,38.24,35.78,93,93,93,38.29,36,41,0.709,0.693,0.722,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0794,0.71,0,1,0
808351200000,1995,8,1994,11,46,7,0.0759,0.0562,0,0,0,0,0,0,0,0,125.5,123,128,32.5,30.03,93,93,93,32.57,30,35,0.741,0.727,0.756,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0759,0.74,0,1,0
808956000000,1995,8,1994,11,47,7,0.0724,0.0562,0,0,0,0,0,0,0,0,119.7,117.3,122.2,26.75,24.29,93,93,93,26.71,24,29,0.777,0.761,0.793,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0724,0.78,0,1,0
809560800000,1995,8,1994,11,48,7,0.0685,0.0508,0,0,0,0,0,0,0,0,113.2,108.8,116.5,29.23,21.01,84,72,93,29.29,21,40,0.74,0.642,0.816,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0685,0.74,0,1,0
810165600000,1995,9,1994,12,49,7,0.0615,0.0435,0,0,0,0,0,0,0,0,101.6,97.06,106.9,29.63,25.06,72,72,72,29.57,25,35,0.71,0.674,0.742,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0615,0.71,0,1,0
810770400000,1995,9,1994,12,50,7,0.0561,0.0435,0,0,0,0,0,0,0,0,92.68,90.22,95.69,20.68,18.22,72,72,72,20.71,18,24,0.777,0.752,0.798,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0561,0.78,0,1,0
811375200000,1995,9,1994,12,51,7,0.0529,0.0435,0,0,0,0,0,0,0,0,87.49,85.57,89.4,15.49,13.57,72,72,72,15.43,14,17,0.823,0.805,0.841,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0529,0.82,0,1,0
811980000000,1995,9,1994,12,52,7,0.0498,0.0418,0,0,0,0,0,0,0,0,82.29,79.83,84.75,13.15,8.65,69.14,52,72,13.14,9,28,0.84,0.651,0.893,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0498,0.84,0,1,0
812584800000,1995,10,1995,1,1,7,0.0451,0.0314,0,0,0,0,0,0,0,0,74.52,71.9,77.92,22.52,19.9,52,52,52,22.71,20,26,0.698,0.667,0.723,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0451,0.7,0,1,0
813189600000,1995,10,1995,1,2,7,0.0418,0.0314,0,0,0,0,0,0,0,0,69.15,66.99,71.63,17.15,14.99,52,52,52,17.14,15,20,0.752,0.726,0.776,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0418,0.75,0,1,0
813794400000,1995,10,1995,1,3,7,0.0392,0.0314,0,0,0,0,0,0,0,0,64.81,63.48,65.69,12.81,11.48,52,52,52,12.86,11,14,0.802,0.792,0.819,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0392,0.8,0,1,0
814399200000,1995,10,1995,1,4,7,0.0397,0.0314,0,0,0,0,0,0,0,0,65.71,65.19,66.41,13.71,13.19,52,52,52,13.43,13,14,0.792,0.783,0.798,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0397,0.79,0,1,0
815004000000,1995,10,1995,1,5,7,0.042,0.0306,0,0,0,0,0,0,0,0,69.42,66.14,72.22,18.84,14.14,50.57,50,52,18.86,14,22,0.729,0.692,0.786,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.042,0.73,0,1,0
815608800000,1995,11,1995,2,6,7,0.0443,0.0302,0,0,0,0,0,0,0,0,73.31,72.49,74.13,23.31,22.49,50,50,50,23.29,22,24,0.682,0.674,0.69,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0443,0.68,0,1,0
816213600000,1995,11,1995,2,7,7,0.0499,0.0302,0,0,0,0,0,0,0,0,82.57,77.14,89.72,32.57,27.14,50,50,50,32.57,27,40,0.607,0.557,0.648,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0499,0.61,0,1,0
816818400000,1995,11,1995,2,8,7,0.0587,0.0302,0,0,0,0,0,0,0,0,96.98,93.27,99.83,46.98,43.27,50,50,50,47,43,50,0.516,0.501,0.536,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0587,0.51,0,1,0
817423200000,1995,11,1995,2,9,7,0.0647,0.0326,0.0194,0,0,0,0,1,0,0.5714285714285714,107,97.92,118.7,53.16,47.92,53.86,50,59,21.14,0,50,0.503,0.47,0.542,32.07,0,59.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000298,0,0.000825,0.000012,0,0.000032,0.0816,0.0708,0.0947,0.0032,0.0028,0.0037,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.0453,0.5,0.3,0.7,0
818028000000,1995,12,1995,3,10,7,0.0749,0.0357,0.0392,1365.76,14.72,14.72,8.13,1,1,1,123.8,120.6,127.2,64.78,61.61,59,59,59,0,0,0,0.477,0.464,0.489,64.78,61.61,68.18,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0712,0.00126,0.000987,0.00155,0.000049,0.000039,0.000061,0.102,0.0975,0.107,0.004,0.0038,0.0042,25.4,25.39,25.4,0.511,0,0.903,0.549,0,0.96,0.49,0,0.867,8.468,0,15.34,8.13,0,14.72,0,3,0,0,0.429,0,0.0452,0.429,0.0357,0.48,0.52,0.48,18.2
818632800000,1995,12,1995,3,11,7,0.0741,0.0357,0.0384,1012.35,14.39,14.39,6.026,1,1,1,122.5,118.7,126.1,63.49,59.7,59,59,59,0,0,0,0.482,0.468,0.497,63.49,59.7,67.08,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0709,0.00115,0.000825,0.00145,0.000045,0.000032,0.000057,0.1,0.0947,0.105,0.0039,0.0037,0.0041,25.4,25.39,25.41,0.382,0,0.897,0.411,0,0.96,0.367,0,0.861,6.277,0,14.99,6.026,0,14.39,0,4,0,0,0.571,0,0.0335,0.571,0.0357,0.48,0.52,0.48,13.7
819237600000,1995,12,1995,3,12,7,0.0752,0.0357,0.0395,2328.88,14.39,14.39,13.86,1,1,1,124.3,122.8,126.1,65.33,63.8,59,59,59,0,0,0,0.474,0.468,0.48,65.33,63.8,67.08,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0709,0.0013,0.00117,0.00145,0.000051,0.000046,0.000057,0.103,0.101,0.105,0.004,0.0039,0.0041,25.4,25.39,25.4,0.887,0.879,0.897,0.96,0.96,0.96,0.852,0.844,0.861,14.44,13.97,14.99,13.86,13.41,14.39,0,0,0,0,0,0,0.077,0,0.0357,0.47,0.53,0.47,31
819842400000,1995,12,1995,3,13,7,0.0743,0.0357,0.0386,1012.49,14.8,14.8,6.027,1,1,1,122.8,120.3,127.5,63.8,61.34,59,59,59,0,0,0,0.481,0.463,0.49,63.8,61.34,68.45,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0713,0.00117,0.000964,0.00157,0.000046,0.000038,0.000062,0.101,0.0971,0.108,0.0039,0.0038,0.0042,25.4,25.39,25.4,0.382,0,0.905,0.411,0,0.96,0.367,0,0.869,6.278,0,15.42,6.027,0,14.8,0,4,0,0,0.571,0,0.0335,0.571,0.0357,0.48,0.52,0.48,13.6
820447200000,1996,1,1995,4,14,7,0.0762,0.0442,0.0193,0,0,0,0,1,0,0.5714285714285714,126,121.7,132.1,52.97,48.71,73,73,73,21.14,0,50,0.58,0.553,0.6,31.9,0,59.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000283,0,0.000774,0.000011,0,0.00003,0.0813,0.0708,0.0939,0.0032,0.0028,0.0037,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.0569,0.58,0.25,0.75,0
821052000000,1996,1,1995,4,15,7,0.0868,0.0442,0.0426,1959.28,18.57,18.57,11.66,1,1,1,143.5,133.5,156.4,70.51,60.47,73,73,73,0,0,0,0.51,0.467,0.547,70.51,60.47,83.43,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0739,0.0708,0.0784,0.00174,0.00089,0.00284,0.000068,0.000035,0.00011,0.113,0.0958,0.136,0.0044,0.0038,0.0053,25.39,25.38,25.4,0.657,0,0.936,0.686,0,0.962,0.631,0,0.898,12.14,0,19.31,11.66,0,18.57,0,2,0,0,0.286,0,0.0648,0.286,0.0442,0.51,0.49,0.51,22.6
821656800000,1996,1,1995,4,16,7,0.102,0.0442,0.0578,3537.13,21.7,21.7,21.05,1,1,1,168.5,161.1,171.8,95.54,88.08,73,73,73,0,0,0,0.433,0.425,0.453,95.54,88.08,98.75,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0827,0.08,0.0838,0.00387,0.00324,0.00414,0.00015,0.00013,0.00016,0.158,0.145,0.164,0.0062,0.0057,0.0064,25.38,25.38,25.38,0.916,0.912,0.925,0.967,0.964,0.968,0.885,0.883,0.891,21.78,20.27,22.42,21.05,19.53,21.7,0,0,0,0,0,0,0.117,0,0.0442,0.43,0.57,0.43,34.7
822261600000,1996,1,1995,4,17,7,0.111,0.0442,0.0668,4114.43,28.03,28.03,24.49,1,1,1,183.4,171.8,198,110.4,98.75,73,73,73,0,0,0,0.399,0.369,0.425,110.4,98.75,125,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0879,0.0838,0.0931,0.00514,0.00414,0.00638,0.0002,0.00016,0.00025,0.185,0.164,0.211,0.0072,0.0064,0.0082,25.38,25.38,25.39,0.918,0.912,0.928,0.97,0.968,0.97,0.891,0.883,0.901,25.26,22.42,28.89,24.49,21.7,28.03,0,0,0,0,0,0,0.136,0,0.0442,0.4,0.6,0.4,37.1
822866400000,1996,1,1995,4,18,7,0.139,0.0483,0.0908,5672.09,38.15,38.15,33.76,1,1,1,230,204.8,254.1,150.2,131.8,79.86,73,85,0,0,0,0.347,0.33,0.37,150.2,131.8,169.1,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.103,0.0955,0.11,0.00851,0.00696,0.0101,0.00034,0.00027,0.0004,0.256,0.223,0.291,0.01,0.0087,0.011,25.16,24.99,25.35,0.938,0.931,0.945,0.971,0.97,0.974,0.911,0.903,0.921,34.78,30.52,39.16,33.76,29.6,38.15,0,0,0,0,0,0,0.188,0,0.0482,0.35,0.65,0.35,40.8
823471200000,1996,2,1995,5,19,7,0.164,0.0514,0.113,7107.59,44.89,44.89,42.31,1,1,1,271.2,259.3,282.2,186.2,174.3,85,85,85,0,0,0,0.314,0.301,0.328,186.2,174.3,197.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.116,0.111,0.12,0.0116,0.0106,0.0125,0.00046,0.00042,0.0005,0.321,0.3,0.341,0.013,0.012,0.014,24.89,24.83,24.96,0.95,0.947,0.954,0.979,0.977,0.98,0.931,0.925,0.935,43.2,40.38,45.81,42.31,39.45,44.89,0,0,0,0,0,0,0.235,0,0.051,0.31,0.69,0.31,43.3
824076000000,1996,2,1995,5,20,7,0.176,0.0514,0.124,7842.97,48.2,48.2,46.68,1,1,1,290.3,283.3,298.4,205.3,198.3,85,85,85,0,0,0,0.293,0.285,0.3,205.3,198.3,213.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.122,0.12,0.125,0.0132,0.0126,0.0139,0.00053,0.0005,0.00055,0.355,0.343,0.37,0.014,0.014,0.015,24.78,24.74,24.82,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,47.69,46.07,49.54,46.68,45.14,48.2,0,0,0,0,0,0,0.259,0,0.052,0.29,0.7,0.3,44.6
824680800000,1996,2,1995,5,21,7,0.188,0.0514,0.136,8299.47,52.6,52.6,49.4,2,1,1.4285714285714286,310.1,298.1,326.5,225.1,213.1,85,85,85,0,0,0,0.274,0.26,0.285,225.1,213.1,241.5,990,990,990,965,964.9,965,25,25,25.1,0.129,0.125,0.135,0.0149,0.0139,0.0163,0.00059,0.00055,0.00065,0.323,0.242,0.389,0.013,0.0097,0.016,24.73,24.66,24.79,0.944,0.922,0.959,0.976,0.97,0.98,0.921,0.895,0.94,40.2,25.61,52.03,38.47,24.84,48.2,0,0,0,0,0,0,0.274,0,0.052,0.27,0.72,0.28,44.1
825285600000,1996,2,1995,5,22,7,0.221,0.0571,0.164,9912.7,62.93,62.93,59,2,2,2,365.8,334.4,397.3,271.4,249.4,94.43,85,107,0,0,0,0.257,0.233,0.283,271.4,249.4,290.3,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.147,0.138,0.156,0.0271,0.017,0.036,0.0011,0.00068,0.0015,0.3,0.266,0.33,0.012,0.011,0.013,24.47,24.28,24.66,0.934,0.929,0.938,0.97,0.97,0.97,0.906,0.901,0.91,30.41,28.03,32.44,29.5,27.19,31.47,0,0,0,0,0,0,0.328,0,0.057,0.26,0.74,0.26,44.9
825890400000,1996,3,1995,6,23,7,0.266,0.0647,0.201,12113.5,79.23,79.23,72.1,2,2,2,439.9,406.4,472,332.9,299.4,107,107,107,0,0,0,0.244,0.227,0.263,332.9,299.4,365,990,990,990,965.6,965.4,965.7,24.4,24.3,24.6,0.171,0.159,0.182,0.0561,0.0403,0.0713,0.0023,0.0016,0.0029,0.394,0.344,0.442,0.016,0.014,0.018,24.03,23.83,24.23,0.946,0.94,0.95,0.972,0.97,0.977,0.919,0.912,0.929,37.09,33.44,40.54,36.05,32.44,39.62,0,0,0,0,0,0,0.401,0,0.065,0.24,0.76,0.24,45.5
826495200000,1996,3,1995,6,24,7,0.309,0.0647,0.244,14678.8,94.51,94.51,87.37,2,2,2,510.6,481,546.1,403.6,374,107,107,107,0,0,0,0.21,0.196,0.222,403.6,374,439.1,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.196,0.185,0.208,0.0895,0.0755,0.106,0.0037,0.0031,0.0044,0.5,0.456,0.553,0.021,0.019,0.023,23.6,23.39,23.78,0.955,0.952,0.958,0.98,0.979,0.98,0.936,0.932,0.938,44.58,41.5,48.22,43.69,40.64,47.25,0,0,0,0,0,0,0.485,0,0.065,0.21,0.79,0.21,47.5
827100000000,1996,3,1995,6,25,7,0.367,0.0647,0.302,17345.3,112.6,112.6,103.2,3,2,2.5714285714285716,606.3,559.5,649.7,499.3,452.5,107,107,107,0,0,0,0.177,0.165,0.191,499.3,452.5,542.7,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.239,0.213,0.263,0.137,0.113,0.164,0.0058,0.0047,0.007,0.588,0.541,0.631,0.025,0.023,0.027,23.09,22.89,23.31,0.952,0.946,0.958,0.975,0.97,0.98,0.928,0.918,0.939,43.16,35.76,52.65,41.3,34.69,48.2,0,0,0,0,0,0,0.574,0,0.065,0.18,0.82,0.18,47.3
827704800000,1996,3,1995,6,26,7,0.422,0.0647,0.357,20535.4,128.1,128.1,122.2,3,3,3,697.8,663.7,728.7,590.8,556.7,107,107,107,0,0,0,0.154,0.147,0.161,590.8,556.7,621.7,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.291,0.271,0.308,0.196,0.173,0.216,0.0084,0.0074,0.0093,0.695,0.637,0.747,0.03,0.027,0.032,22.61,22.44,22.81,0.954,0.951,0.955,0.979,0.975,0.98,0.933,0.927,0.936,41.64,39.48,43.56,40.74,38.49,42.69,0,0,0,0,0,0,0.679,0,0.065,0.15,0.85,0.15,48.7
828309600000,1996,4,1995,7,27,7,0.449,0.0756,0.373,21296,127.2,127.2,126.8,3,3,3,741.9,735.6,744.6,616.9,610.6,125,125,125,0,0,0,0.169,0.168,0.17,616.9,610.6,619.6,990,990,990,966.9,966.8,966.9,23.1,23.1,23.2,0.31,0.306,0.312,0.213,0.209,0.215,0.0092,0.009,0.0093,0.743,0.733,0.748,0.032,0.032,0.032,22.39,22.37,22.43,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.12,42.73,43.28,42.25,41.88,42.42,0,0,0,0,0,0,0.704,0,0.076,0.17,0.83,0.17,47.4
828914400000,1996,4,1995,7,28,7,0.442,0.0756,0.366,20960.6,126.5,126.5,124.8,3,3,3,730.8,716.7,740.2,605.8,591.7,125,125,125,0,0,0,0.171,0.169,0.174,605.8,591.7,615.2,990,990,990,966.8,966.8,966.9,23.2,23.1,23.2,0.304,0.296,0.309,0.206,0.196,0.212,0.0089,0.0084,0.0092,0.725,0.701,0.74,0.031,0.03,0.032,22.45,22.4,22.53,0.955,0.954,0.955,0.98,0.979,0.98,0.935,0.934,0.936,42.44,41.57,43.02,41.59,40.71,42.16,0,0,0,0,0,0,0.693,0,0.076,0.17,0.83,0.17,47.4
829519200000,1996,4,1995,7,29,7,0.415,0.0756,0.339,19468.8,121,121,115.9,3,3,3,685.8,657.4,711,560.8,532.4,125,125,125,0,0,0,0.182,0.176,0.19,560.8,532.4,586,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.278,0.262,0.292,0.176,0.157,0.192,0.0075,0.0067,0.0083,0.649,0.601,0.691,0.028,0.026,0.03,22.71,22.57,22.87,0.951,0.949,0.953,0.975,0.971,0.979,0.928,0.922,0.933,39.61,37.78,41.21,38.63,36.7,40.33,0,0,0,0,0,0,0.644,0,0.076,0.18,0.82,0.18,46.9
830124000000,1996,4,1995,7,30,7,0.371,0.0756,0.295,16873.1,108,108,100.4,3,2,2.4285714285714284,613.2,579.4,647.3,488.2,454.4,125,125,125,0,0,0,0.204,0.193,0.216,488.2,454.4,522.3,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.237,0.218,0.256,0.13,0.113,0.15,0.0055,0.0048,0.0064,0.59,0.545,0.638,0.025,0.023,0.027,23.06,22.93,23.21,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.939,44.78,35.61,52.63,42.66,34.54,48.2,0,0,0,0,0,0,0.558,0,0.076,0.2,0.8,0.2,45.5
830728800000,1996,4,1995,7,31,7,0.325,0.0851,0.24,14320.2,94.98,94.98,85.24,2,2,2,537,507.5,568.2,396.3,360.5,140.7,125,147,0,0,0,0.263,0.22,0.29,396.3,360.5,443.2,990,990,990,966,965.9,966.2,24,23.8,24.1,0.196,0.184,0.212,0.0861,0.0692,0.108,0.0036,0.0029,0.0045,0.492,0.439,0.562,0.021,0.018,0.024,23.49,23.28,23.68,0.954,0.95,0.958,0.979,0.976,0.98,0.934,0.927,0.939,43.53,39.76,48.46,42.62,38.79,47.49,0,0,0,0,0,0,0.474,0,0.085,0.26,0.74,0.26,44.1
831333600000,1996,5,1995,8,32,7,0.285,0.0889,0.196,11715.2,75.43,75.43,69.73,2,2,2,471.6,446.6,498,324.6,299.6,147,147,147,0,0,0,0.312,0.295,0.329,324.6,299.6,351,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.171,0.162,0.18,0.0522,0.0404,0.0647,0.0022,0.0017,0.0027,0.385,0.347,0.424,0.016,0.014,0.018,23.89,23.73,24.04,0.945,0.941,0.949,0.971,0.97,0.973,0.917,0.913,0.923,35.92,33.22,38.75,34.87,32.23,37.71,0,0,0,0,0,0,0.387,0,0.089,0.31,0.69,0.31,41.1
831938400000,1996,5,1995,8,33,7,0.253,0.0889,0.164,9791.95,62.75,62.75,58.29,2,2,2,417.8,398.1,438.6,270.8,251.2,147,147,147,0,0,0,0.352,0.335,0.369,270.8,251.2,291.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.152,0.145,0.159,0.0268,0.0175,0.0366,0.0011,0.00071,0.0015,0.304,0.275,0.335,0.012,0.011,0.014,24.22,24.09,24.33,0.934,0.93,0.939,0.97,0.97,0.97,0.906,0.902,0.911,30.04,27.87,32.35,29.14,27.03,31.38,0,0,0,0,0,0,0.324,0,0.089,0.35,0.65,0.35,38.7
832543200000,1996,5,1995,8,34,7,0.226,0.0889,0.138,8304.45,52.69,52.69,49.43,2,1,1.4285714285714286,374.5,358.5,391.9,227.5,211.5,147,147,147,0,0,0,0.393,0.375,0.41,227.5,211.5,244.9,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.137,0.131,0.143,0.0151,0.0137,0.0166,0.00061,0.00055,0.00067,0.332,0.253,0.4,0.013,0.01,0.016,24.4,24.33,24.45,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.939,40.01,25.73,51.82,38.44,24.96,48.2,0,0,0,0,0,0,0.275,0,0.088,0.39,0.61,0.39,36.7
833148000000,1996,5,1995,8,35,7,0.206,0.0841,0.122,7616.52,48.06,48.06,45.34,1,1,1,340.3,327.6,353.9,201.3,188.3,139,119,147,0,0,0,0.408,0.359,0.438,201.3,188.3,212.7,990,990,990,965.1,965,965.2,24.9,24.8,25,0.127,0.123,0.13,0.0129,0.0118,0.0138,0.00052,0.00047,0.00055,0.354,0.331,0.374,0.014,0.013,0.015,24.54,24.47,24.6,0.955,0.951,0.957,0.98,0.98,0.98,0.936,0.932,0.938,46.26,43.2,49.05,45.34,42.33,48.06,0,0,0,0,0,0,0.252,0,0.084,0.41,0.59,0.41,37
833752800000,1996,6,1995,9,36,7,0.189,0.072,0.117,7346.65,46.25,46.25,43.73,1,1,1,312.4,301.6,323.5,193.4,182.6,119,119,119,0,0,0,0.381,0.368,0.395,193.4,182.6,204.5,990,990,990,965,964.9,965,25,25,25.1,0.123,0.119,0.127,0.0122,0.0113,0.0131,0.00049,0.00045,0.00053,0.339,0.32,0.359,0.014,0.013,0.014,24.7,24.62,24.77,0.953,0.949,0.956,0.98,0.98,0.98,0.934,0.93,0.936,44.62,42.13,47.19,43.73,41.28,46.25,0,0,0,0,0,0,0.243,0,0.072,0.38,0.62,0.38,38.9
834357600000,1996,6,1995,9,37,7,0.175,0.072,0.104,6459.23,40.69,40.69,38.45,1,1,1,290.1,281.1,299.2,171.1,162.1,119,119,119,0,0,0,0.41,0.398,0.423,171.1,162.1,180.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.112,0.119,0.0103,0.00953,0.0111,0.00041,0.00038,0.00044,0.299,0.283,0.315,0.012,0.011,0.013,24.84,24.79,24.89,0.946,0.943,0.949,0.975,0.97,0.979,0.922,0.915,0.929,39.44,37.32,41.55,38.45,36.21,40.69,0,0,0,0,0,0,0.214,0,0.071,0.41,0.59,0.41,36.9
834962400000,1996,6,1995,9,38,7,0.163,0.072,0.0915,5667.69,35.52,35.52,33.74,1,1,1,270.3,262.8,278.1,151.3,143.8,119,119,119,0,0,0,0.44,0.428,0.453,151.3,143.8,159.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.106,0.111,0.00861,0.00797,0.00927,0.00034,0.00032,0.00037,0.264,0.25,0.278,0.01,0.0099,0.011,24.96,24.91,25,0.939,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.914,34.78,33.02,36.62,33.74,32.03,35.52,0,0,0,0,0,0,0.187,0,0.0715,0.44,0.56,0.44,34.8
835567200000,1996,6,1995,9,39,7,0.153,0.072,0.0814,5029.29,31.47,31.47,29.94,1,1,1,253.7,247.8,260.3,134.7,128.8,119,119,119,0,0,0,0.469,0.457,0.48,134.7,128.8,141.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.102,0.1,0.105,0.0072,0.00669,0.00776,0.00028,0.00026,0.00031,0.234,0.223,0.246,0.0093,0.0088,0.0097,25.05,25.01,25.09,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,30.86,29.48,32.44,29.94,28.59,31.47,0,0,0,0,0,0,0.166,0,0.0716,0.47,0.53,0.47,32.9
836172000000,1996,7,1995,10,40,7,0.145,0.0653,0.0799,4943.19,30.73,30.73,29.42,1,1,1,240.1,234.4,245.8,132.1,126.4,108,108,108,0,0,0,0.45,0.439,0.461,132.1,126.4,137.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.1,0.0981,0.102,0.00698,0.00649,0.00747,0.00028,0.00026,0.00029,0.228,0.218,0.238,0.009,0.0086,0.0094,25.13,25.09,25.18,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,30.33,28.99,31.68,29.42,28.12,30.73,0,0,0,0,0,0,0.163,0,0.0651,0.45,0.55,0.45,34.1
836776800000,1996,7,1995,10,41,7,0.137,0.0653,0.0718,4425.69,27.68,27.68,26.34,1,1,1,226.7,221,232.4,118.7,113,108,108,108,0,0,0,0.476,0.465,0.489,118.7,113,124.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0954,0.0934,0.0975,0.00584,0.00535,0.00633,0.00023,0.00021,0.00025,0.204,0.194,0.214,0.008,0.0076,0.0084,25.24,25.19,25.28,0.924,0.92,0.928,0.97,0.97,0.97,0.897,0.893,0.9,27.16,25.78,28.54,26.34,25,27.68,0,0,0,0,0,0,0.146,0,0.0652,0.48,0.52,0.48,32.3
837381600000,1996,7,1995,10,42,7,0.13,0.0653,0.0647,3965.01,24.56,24.56,23.6,1,1,1,214.9,210.8,219.1,107,102.8,108,108,108,0,0,0,0.502,0.493,0.512,107,102.8,111,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0913,0.0898,0.0927,0.00484,0.00449,0.00519,0.00019,0.00018,0.0002,0.183,0.176,0.19,0.0072,0.0069,0.0075,25.33,25.3,25.36,0.916,0.913,0.919,0.97,0.97,0.97,0.888,0.885,0.891,24.33,23.35,25.32,23.6,22.65,24.56,0,0,0,0,0,0,0.131,0,0.0653,0.5,0.5,0.5,30.5
837986400000,1996,7,1995,10,43,7,0.124,0.0653,0.0589,1584.39,22.32,22.32,9.431,1,1,1,205.4,201.3,209.5,97.38,93.28,108,108,108,0,0,0,0.526,0.516,0.537,97.38,93.28,101.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0879,0.0865,0.0893,0.00403,0.00368,0.00438,0.00016,0.00014,0.00017,0.166,0.159,0.173,0.0065,0.0062,0.0068,25.4,25.37,25.43,0.391,0,0.912,0.415,0,0.97,0.378,0,0.884,9.734,0,23.02,9.431,0,22.32,0,4,0,0,0.571,0,0.0524,0.571,0.0651,0.53,0.48,0.52,12.8
838591200000,1996,7,1995,10,44,7,0.118,0.0601,0.0576,0,0,0,0,1,1,1,194.6,187.9,199.9,95.21,89.18,99.43,93,108,0,0,0,0.51,0.475,0.548,95.21,89.18,102.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0861,0.085,0.0881,0.00384,0.00333,0.00449,0.00015,0.00013,0.00018,0.161,0.151,0.174,0.0063,0.0059,0.0068,25.43,25.42,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0604,0.51,0.49,0.51,0
839196000000,1996,8,1995,11,45,7,0.109,0.0562,0.0524,0,0,0,0,1,1,1,179.6,173.9,185.4,86.6,80.93,93,93,93,0,0,0,0.518,0.502,0.535,86.6,80.93,92.42,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0823,0.0803,0.0844,0.00311,0.00263,0.00361,0.00012,0.0001,0.00014,0.145,0.135,0.155,0.0057,0.0053,0.0061,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0566,0.52,0.48,0.52,0
839800800000,1996,8,1995,11,46,7,0.101,0.0562,0.0448,0,0,0,0,1,1,1,167.1,162.7,172,74.06,69.72,93,93,93,0,0,0,0.557,0.541,0.572,74.06,69.72,79.02,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0779,0.0764,0.0797,0.00204,0.00168,0.00247,0.00008,0.000066,0.000097,0.122,0.115,0.131,0.0048,0.0045,0.0051,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.56,0.44,0.56,0
840405600000,1996,8,1995,11,47,7,0.0951,0.0562,0.0389,0,0,0,0,1,1,1,157.3,153.2,161.4,64.25,60.15,93,93,93,0,0,0,0.591,0.576,0.607,64.25,60.15,68.36,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0744,0.073,0.0759,0.00121,0.000863,0.00156,0.000047,0.000034,0.000061,0.105,0.0976,0.112,0.0041,0.0038,0.0044,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.59,0.41,0.59,0
841010400000,1996,8,1995,11,48,7,0.0905,0.0544,0.0361,399.078,16.63,16.63,2.375,1,1,1,149.7,146.3,152.9,59.72,55.23,90,72,93,0,0,0,0.601,0.492,0.627,59.72,55.23,74.32,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0725,0.0713,0.0759,0.000826,0.000445,0.00207,0.000032,0.000017,0.000081,0.0965,0.0888,0.121,0.0038,0.0035,0.0047,25.4,25.38,25.41,0.134,0,0.936,0.137,0,0.96,0.128,0,0.899,2.474,0,17.32,2.375,0,16.63,0,6,0,0,0.857,0,0.0132,0.857,0.0544,0.6,0.4,0.6,4.41
841615200000,1996,9,1995,12,49,7,0.0832,0.0435,0.0396,1737.56,15.68,15.68,10.34,1,1,1,137.5,131.8,143.3,65.49,59.82,72,72,72,0,0,0,0.524,0.502,0.546,65.49,59.82,71.31,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0728,0.0708,0.0748,0.00132,0.000835,0.00181,0.000052,0.000033,0.000071,0.105,0.0949,0.115,0.0041,0.0037,0.0045,25.4,25.38,25.41,0.642,0,0.92,0.686,0,0.96,0.616,0,0.883,10.77,0,16.33,10.34,0,15.68,0,2,0,0,0.286,0,0.0575,0.286,0.0436,0.52,0.48,0.52,20.9
842220000000,1996,9,1995,12,50,7,0.0758,0.0435,0.028,0,0,0,0,1,0,0.8571428571428571,125.3,121.2,129.9,53.34,49.16,72,72,72,7,0,49,0.575,0.554,0.594,46.32,0,57.91,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000294,0,0.000672,0.000012,0,0.000026,0.0844,0.0708,0.0922,0.0033,0.0028,0.0036,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0478,0.57,0.37,0.63,0
842824800000,1996,9,1995,12,51,7,0.0704,0.0435,0,0,0,0,0,0,0,0,116.4,113.8,119.8,44.4,41.78,72,72,72,44.43,42,48,0.619,0.601,0.633,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0704,0.62,0,1,0
843429600000,1996,9,1995,12,52,7,0.0668,0.0435,0,0,0,0,0,0,0,0,110.5,108,113,38.5,36.04,72,72,72,38.57,36,41,0.652,0.637,0.666,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0668,0.65,0,1,0
844034400000,1996,9,1995,12,53,7,0.0626,0.0332,0.0136,0,0,0,0,1,0,0.42857142857142855,103.6,100.7,107.2,48.72,35.22,54.86,52,72,26.14,0,50,0.529,0.489,0.672,22.57,0,54.39,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000969,0,0.000373,0.0000038,0,0.000015,0.0767,0.0708,0.0871,0.003,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,3,0,0.571,0.429,0,0,1,0.049,0.53,0.22,0.78,0
844639200000,1996,10,1996,1,1,7,0.0589,0.0314,0,0,0,0,0,0,0,0,97.37,94.91,99.83,45.37,42.91,52,52,52,45.43,43,48,0.534,0.521,0.548,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0589,0.53,0,1,0
845244000000,1996,10,1996,1,2,7,0.0558,0.0314,0,0,0,0,0,0,0,0,92.18,89.72,94.64,40.18,37.72,52,52,52,40.29,38,43,0.564,0.549,0.58,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0558,0.56,0,1,0
845848800000,1996,10,1996,1,3,7,0.054,0.0314,0,0,0,0,0,0,0,0,89.32,88.89,89.99,37.32,36.89,52,52,52,37.43,37,38,0.582,0.578,0.585,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.054,0.58,0,1,0
846453600000,1996,10,1996,1,4,7,0.054,0.0309,0,0,0,0,0,0,0,0,89.21,87.8,92.45,38.06,35.8,51.14,50,52,38.14,36,42,0.574,0.541,0.592,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.054,0.57,0,1,0
847058400000,1996,11,1996,2,5,7,0.0584,0.0302,0,0,0,0,0,0,0,0,96.51,93.82,99.83,46.51,43.82,50,50,50,46.43,44,50,0.518,0.501,0.533,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0584,0.52,0,1,0
847663200000,1996,11,1996,2,6,7,0.0652,0.0302,0.035,329.398,13.72,13.72,1.961,1,1,1,107.9,103.4,114.9,57.88,53.39,50,50,50,0,0,0,0.464,0.435,0.484,57.88,53.39,64.87,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00067,0.000288,0.00126,0.000026,0.000011,0.00005,0.0921,0.0857,0.102,0.0036,0.0034,0.004,25.41,25.4,25.41,0.126,0,0.885,0.137,0,0.96,0.121,0,0.849,2.042,0,14.3,1.961,0,13.72,0,6,0,0,0.857,0,0.0109,0.857,0.0302,0.46,0.54,0.46,5.05
848268000000,1996,11,1996,2,7,7,0.0728,0.0302,0.0426,2589.94,16.33,16.33,15.42,1,1,1,120.4,117.3,123.3,70.42,67.33,50,50,50,0,0,0,0.415,0.405,0.426,70.42,67.33,73.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0717,0.00174,0.00147,0.00198,0.000068,0.000058,0.000078,0.11,0.106,0.115,0.0043,0.0041,0.0045,25.39,25.38,25.39,0.916,0.899,0.932,0.96,0.96,0.96,0.879,0.863,0.894,16.06,15.07,17.01,15.42,14.46,16.33,0,0,0,0,0,0,0.0856,0,0.0302,0.41,0.59,0.41,35.6
848872800000,1996,11,1996,2,8,7,0.0795,0.031,0.0485,3002.27,18.94,18.94,17.87,1,1,1,131.5,124.2,135.4,80.19,74.17,51.29,50,59,0,0,0,0.39,0.369,0.442,80.19,74.17,85.38,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0743,0.0719,0.0759,0.00257,0.00205,0.00301,0.0001,0.000081,0.00012,0.128,0.117,0.137,0.005,0.0046,0.0054,25.37,25.36,25.38,0.932,0.927,0.938,0.961,0.96,0.962,0.896,0.892,0.9,18.6,17.28,19.68,17.87,16.59,18.94,0,0,0,0,0,0,0.0993,0,0.031,0.39,0.61,0.39,37.8
849477600000,1996,12,1996,3,9,7,0.0834,0.0357,0.0477,2958.92,18.16,18.16,17.61,1,1,1,137.8,134.8,140.6,78.84,75.83,59,59,59,0,0,0,0.428,0.42,0.438,78.84,75.83,81.57,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.075,0.0739,0.076,0.00245,0.0022,0.00268,0.000096,0.000086,0.00011,0.126,0.121,0.131,0.005,0.0047,0.0051,25.37,25.37,25.38,0.935,0.931,0.939,0.96,0.96,0.961,0.898,0.895,0.902,18.34,17.73,18.9,17.61,17.02,18.16,0,0,0,0,0,0,0.0978,0,0.0357,0.43,0.57,0.43,35.5
850082400000,1996,12,1996,3,10,7,0.0864,0.0357,0.0507,3129.96,19.22,19.22,18.63,1,1,1,142.9,138.9,145.8,83.88,79.93,59,59,59,0,0,0,0.413,0.405,0.425,83.88,79.93,86.77,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0768,0.0754,0.0778,0.00288,0.00254,0.00313,0.00011,0.0001,0.00012,0.135,0.128,0.141,0.0053,0.005,0.0055,25.36,25.36,25.37,0.929,0.925,0.934,0.962,0.96,0.963,0.893,0.891,0.896,19.37,18.57,19.96,18.63,17.82,19.22,0,0,0,0,0,0,0.104,0,0.0357,0.41,0.59,0.41,36.2
850687200000,1996,12,1996,3,11,7,0.0895,0.0357,0.0538,3303.34,21.47,21.47,19.66,1,1,1,147.9,142.5,156.7,88.92,83.49,59,59,59,0,0,0,0.399,0.376,0.414,88.92,83.49,97.71,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0786,0.0766,0.0817,0.00331,0.00285,0.00406,0.00013,0.00011,0.00016,0.144,0.135,0.16,0.0057,0.0053,0.0063,25.36,25.35,25.37,0.923,0.913,0.929,0.964,0.961,0.968,0.889,0.884,0.893,20.4,19.29,22.19,19.66,18.55,21.47,0,0,0,0,0,0,0.109,0,0.0357,0.4,0.6,0.4,36.9
851292000000,1996,12,1996,3,12,7,0.0994,0.0357,0.0637,3904.54,24.62,24.62,23.24,1,1,1,164.4,159.2,170.1,105.4,100.2,59,59,59,0,0,0,0.359,0.347,0.371,105.4,100.2,111.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0844,0.0825,0.0864,0.00471,0.00426,0.00519,0.00018,0.00017,0.0002,0.174,0.165,0.184,0.0068,0.0064,0.0072,25.35,25.35,25.36,0.915,0.911,0.919,0.97,0.969,0.97,0.887,0.883,0.891,23.96,22.69,25.38,23.24,21.98,24.62,0,0,0,0,0,0,0.129,0,0.0357,0.36,0.64,0.36,39.3
851896800000,1996,12,1996,3,13,7,0.106,0.0417,0.0642,3939.85,25.68,25.68,23.45,1,1,1,175.2,173.1,179.1,106.2,100.9,69,59,73,0,0,0,0.394,0.338,0.42,106.2,100.9,115.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0859,0.0846,0.0879,0.00478,0.00433,0.00557,0.00019,0.00017,0.00022,0.177,0.168,0.192,0.0069,0.0066,0.0075,25.37,25.36,25.38,0.915,0.911,0.922,0.97,0.969,0.97,0.887,0.883,0.894,24.18,22.89,26.47,23.45,22.19,25.68,0,0,0,0,0,0,0.13,0,0.0418,0.39,0.61,0.39,37.2
852501600000,1997,1,1996,4,14,7,0.112,0.0442,0.0677,4173.2,27.22,27.22,24.84,1,1,1,184.9,179.7,194.7,111.9,106.7,73,73,73,0,0,0,0.395,0.375,0.406,111.9,106.7,121.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0884,0.0866,0.0919,0.00526,0.00482,0.0061,0.00021,0.00019,0.00024,0.187,0.178,0.205,0.0073,0.007,0.008,25.38,25.38,25.38,0.919,0.915,0.926,0.97,0.97,0.97,0.891,0.888,0.898,25.61,24.31,28.06,24.84,23.58,27.22,0,0,0,0,0,0,0.138,0,0.0443,0.39,0.6,0.4,37.3
853106400000,1997,1,1996,4,15,7,0.128,0.0442,0.084,5241.81,34.36,34.36,31.2,1,1,1,211.8,198.8,225.6,138.8,125.8,73,73,73,0,0,0,0.345,0.324,0.367,138.8,125.8,152.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0979,0.0933,0.103,0.00755,0.00644,0.00872,0.0003,0.00025,0.00034,0.235,0.212,0.26,0.0092,0.0083,0.01,25.29,25.19,25.39,0.934,0.929,0.94,0.97,0.97,0.97,0.906,0.901,0.911,32.17,29.09,35.42,31.2,28.22,34.36,0,0,0,0,0,0,0.173,0,0.044,0.35,0.66,0.34,41
853711200000,1997,1,1996,4,16,7,0.152,0.0442,0.108,6784.22,45.61,45.61,40.38,1,1,1,250.9,231.9,272.9,177.9,158.9,73,73,73,0,0,0,0.292,0.267,0.315,177.9,158.9,199.9,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.112,0.105,0.12,0.0109,0.00926,0.0127,0.00043,0.00036,0.00051,0.305,0.271,0.345,0.012,0.011,0.014,25,24.86,25.14,0.948,0.942,0.955,0.976,0.97,0.98,0.925,0.913,0.936,41.35,36.89,46.54,40.38,35.78,45.61,0,0,0,0,0,0,0.224,0,0.044,0.29,0.71,0.29,44.6
854316000000,1997,1,1996,4,17,7,0.191,0.0462,0.145,8848.31,60.76,60.76,52.67,2,1,1.5714285714285714,316.2,278.7,364,239.8,205.7,76.43,73,85,0,0,0,0.243,0.223,0.262,239.8,205.7,279,990,990,990,965,964.8,965.2,25,24.8,25.2,0.134,0.122,0.148,0.0186,0.0132,0.0307,0.00074,0.00053,0.0012,0.319,0.254,0.391,0.013,0.01,0.016,24.69,24.47,24.83,0.942,0.926,0.959,0.974,0.97,0.98,0.918,0.898,0.94,38.03,26.93,52.51,36.57,26.12,48.2,0,0,0,0,0,0,0.293,0,0.046,0.24,0.76,0.24,46.3
854920800000,1997,2,1996,5,18,7,0.272,0.0514,0.22,13306.8,92.28,92.28,79.21,2,2,2,449.1,382.8,510.8,364.1,297.8,85,85,85,0,0,0,0.191,0.166,0.222,364.1,297.8,425.8,990,990,990,965.6,965.3,965.9,24.4,24.1,24.7,0.179,0.155,0.2,0.0709,0.0396,0.1,0.0029,0.0016,0.0041,0.438,0.338,0.53,0.018,0.014,0.022,23.94,23.57,24.35,0.95,0.94,0.957,0.976,0.97,0.98,0.927,0.912,0.938,40.57,33.42,47.08,39.6,32.42,46.14,0,0,0,0,0,0,0.44,0,0.052,0.19,0.81,0.19,48.9
855525600000,1997,2,1996,5,19,7,0.35,0.0514,0.298,17303.7,113,113,103,3,2,2.5714285714285716,578.2,529.1,627,493.2,444.1,85,85,85,0,0,0,0.148,0.136,0.161,493.2,444.1,542,990,990,990,966.2,966,966.4,23.8,23.6,24,0.231,0.207,0.258,0.134,0.109,0.163,0.0056,0.0045,0.0069,0.574,0.525,0.608,0.024,0.022,0.026,23.23,22.98,23.46,0.952,0.945,0.958,0.975,0.97,0.98,0.928,0.917,0.939,42.83,35.43,51.96,41.21,34.37,48.2,0,0,0,0,0,0,0.572,0,0.052,0.15,0.85,0.15,49.4
856130400000,1997,2,1996,5,20,7,0.409,0.0514,0.358,20633.3,130.4,130.4,122.8,3,3,3,676.3,638.2,716.4,591.3,553.2,85,85,85,0,0,0,0.126,0.119,0.133,591.3,553.2,631.4,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.286,0.264,0.309,0.196,0.171,0.223,0.0084,0.0072,0.0096,0.69,0.626,0.758,0.03,0.027,0.033,22.7,22.48,22.92,0.954,0.951,0.956,0.978,0.975,0.98,0.933,0.927,0.937,41.84,39.42,44.34,40.94,38.43,43.45,0,0,0,0,0,0,0.682,0,0.051,0.13,0.88,0.12,50.4
