datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
856735200000,1997,2,1996,5,21,7,0.467,0.059,0.408,23097.7,142,142,137.5,3,3,3,771.6,730.9,812.3,674.1,645.9,97.57,85,129,0,0,0,0.126,0.108,0.162,674.1,645.9,698.7,990,990,990,967,966.8,967.1,23,22.9,23.2,0.335,0.317,0.347,0.251,0.232,0.268,0.011,0.01,0.012,0.832,0.783,0.872,0.036,0.034,0.038,22.18,22,22.39,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.76,45.21,48.3,45.83,44.31,47.33,0,0,0,0,0,0,0.764,0,0.059,0.13,0.87,0.13,49.5
857340000000,1997,3,1996,6,22,7,0.519,0.078,0.441,24168.2,144.6,144.6,143.9,3,3,3,858.6,828.5,874.2,729.6,699.5,129,129,129,0,0,0,0.15,0.148,0.156,729.6,699.5,745.2,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.376,0.356,0.388,0.288,0.268,0.299,0.013,0.012,0.013,0.935,0.881,0.965,0.041,0.039,0.043,21.73,21.64,21.9,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.59,47.93,50.44,47.95,46.97,48.2,0,0,0,0,0,0,0.799,0,0.078,0.15,0.85,0.15,46.6
857944800000,1997,3,1996,6,23,7,0.522,0.078,0.444,24292.8,144.6,144.6,144.6,3,3,3,863.3,853.7,870,734.3,724.7,129,129,129,0,0,0,0.149,0.148,0.151,734.3,724.7,741,990,990,990,967.4,967.3,967.4,22.6,22.6,22.7,0.378,0.37,0.385,0.291,0.285,0.296,0.013,0.013,0.013,0.943,0.924,0.957,0.042,0.041,0.042,21.7,21.66,21.76,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.85,49.33,50.21,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.078,0.15,0.85,0.15,46.5
858549600000,1997,3,1996,6,24,7,0.506,0.0723,0.434,24175,144.6,144.6,143.9,3,3,3,837,824.8,851.7,717.4,709,119.6,107,129,0,0,0,0.143,0.129,0.154,717.4,709,725.3,990,990,990,967.2,967.2,967.3,22.8,22.7,22.8,0.365,0.361,0.369,0.28,0.275,0.285,0.012,0.012,0.013,0.91,0.897,0.921,0.04,0.039,0.041,21.84,21.77,21.89,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.02,48.46,49.57,47.97,47.49,48.2,0,0,0,0,0,0,0.799,0,0.072,0.14,0.86,0.14,47.8
859154400000,1997,3,1996,6,25,7,0.498,0.0647,0.433,24188.4,144.6,144.6,144,3,3,3,822.8,817.5,834.1,715.8,710.5,107,107,107,0,0,0,0.13,0.128,0.131,715.8,710.5,727.1,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.362,0.359,0.368,0.279,0.276,0.287,0.012,0.012,0.013,0.905,0.897,0.925,0.04,0.039,0.041,21.9,21.84,21.93,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.04,48.75,49.67,47.99,47.78,48.2,0,0,0,0,0,0,0.8,0,0.065,0.13,0.87,0.13,48.6
859759200000,1997,3,1996,6,26,7,0.547,0.074,0.473,25411.5,165,165,151.3,4,3,3.4285714285714284,904.6,847.7,976.5,782.2,736.8,122.4,107,125,0,0,0,0.135,0.126,0.145,782.2,736.8,851.5,990,990,990,967.5,967.3,967.8,22.5,22.2,22.7,0.423,0.379,0.487,0.317,0.293,0.351,0.014,0.013,0.016,0.994,0.95,1.07,0.044,0.042,0.048,21.49,21.13,21.76,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,46.62,39.85,52.04,44.7,38.88,48.2,0,0,0,0,0,0,0.84,0,0.074,0.14,0.86,0.14,46.5
860364000000,1997,4,1996,7,27,7,0.687,0.0756,0.608,31075.6,192.8,192.8,185,4,4,4,1135,1008,1265,1010,883.5,125,125,125,5.714,0,40,0.111,0.0989,0.124,1005,883.5,1100,990,990,990,968.3,967.9,968.7,21.7,21.3,22.1,0.658,0.517,0.8,0.491,0.367,0.648,0.023,0.017,0.03,1.43,1.12,1.75,0.066,0.051,0.082,20.25,19.52,20.95,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,47.54,43.34,50.49,46.24,42.47,48.2,0,0,0,0,0,0,1.03,0,0.079,0.11,0.89,0.11,45.2
860968800000,1997,4,1996,7,28,7,0.85,0.0756,0.665,32094.5,192.8,192.8,191,4,4,4,1406,1309,1474,1281,1184,125,125,125,180.9,84,249,0.089,0.0848,0.0955,1100,1100,1100,990,990,990,969.2,968.9,969.4,20.8,20.6,21.1,0.86,0.82,0.89,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.77,1.84,0.087,0.084,0.089,19.01,18.76,19.36,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.84,48.18,49.78,47.76,47.21,48.2,0,0,0,0,0,0,1.06,0,0.185,0.089,0.78,0.22,37.8
861573600000,1997,4,1996,7,29,7,0.886,0.0895,0.665,31778.6,190.6,190.6,189.2,4,4,4,1465,1427,1487,1317,1279,148,148,148,217.4,179,239,0.101,0.0995,0.104,1100,1100,1100,990,990,990,969.4,969.2,969.4,20.6,20.6,20.8,0.89,0.868,0.903,0.648,0.648,0.648,0.031,0.031,0.032,1.84,1.82,1.85,0.089,0.088,0.09,18.79,18.71,18.93,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.25,48.04,48.63,47.29,47.08,47.66,0,0,0,0,0,0,1.05,0,0.221,0.1,0.75,0.25,35.9
862178400000,1997,4,1996,7,30,7,0.783,0.105,0.646,31996.3,192.8,192.8,190.5,4,4,4,1295,1181,1406,1122,989.4,173.1,148,192,53.57,0,158,0.135,0.105,0.163,1068,989.4,1100,990,990,990,968.8,968.5,969.2,21.2,20.8,21.5,0.772,0.635,0.863,0.58,0.418,0.648,0.027,0.019,0.031,1.65,1.33,1.81,0.078,0.062,0.087,19.53,19.01,20.2,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.75,46.81,49.97,47.61,45.88,48.2,0,0,0,0,0,0,1.06,0,0.137,0.13,0.83,0.17,40.9
862783200000,1997,5,1996,8,31,7,0.64,0.112,0.528,27947.4,178.4,178.4,166.4,4,4,4,1059,978.9,1145,873.3,809,185.6,147,192,0,0,0,0.175,0.15,0.192,873.3,809,953.3,990,990,990,968.1,967.8,968.4,21.9,21.6,22.2,0.515,0.457,0.589,0.362,0.331,0.4,0.017,0.015,0.018,1.11,1,1.25,0.051,0.045,0.058,20.8,20.39,21.15,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,42.48,39.88,45.52,41.59,38.91,44.61,0,0,0,0,0,0,0.924,0,0.112,0.17,0.83,0.17,43.7
863388000000,1997,5,1996,8,32,7,0.543,0.0889,0.455,24684.6,157.4,157.4,146.9,4,3,3.2857142857142856,898.6,847.7,957.3,751.6,700.7,147,147,147,0,0,0,0.164,0.154,0.173,751.6,700.7,810.3,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.399,0.358,0.451,0.3,0.269,0.331,0.013,0.012,0.015,0.953,0.885,1.01,0.042,0.039,0.045,21.55,21.27,21.82,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.79,39.44,51.49,45.27,38.44,48.2,0,0,0,0,0,0,0.816,0,0.088,0.16,0.84,0.16,45.5
863992800000,1997,5,1996,8,33,7,0.483,0.0889,0.395,22251,138.4,138.4,132.4,3,3,3,799.3,770.3,834.1,652.3,623.3,147,147,147,0,0,0,0.184,0.176,0.191,652.3,623.3,687.1,990,990,990,967.1,967,967.2,22.9,22.8,23,0.331,0.314,0.351,0.237,0.217,0.26,0.01,0.0094,0.011,0.804,0.755,0.862,0.035,0.033,0.038,22.1,21.9,22.26,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.05,43.33,47.07,44.15,42.46,46.13,0,0,0,0,0,0,0.736,0,0.088,0.18,0.82,0.18,46.1
864597600000,1997,5,1996,8,34,7,0.434,0.0865,0.347,19843.7,124.9,124.9,118.1,3,3,3,717.1,679.8,756.4,574.1,544,143,119,147,0,0,0,0.199,0.175,0.213,574.1,544,609.4,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.286,0.269,0.306,0.184,0.164,0.208,0.0079,0.007,0.009,0.671,0.621,0.731,0.029,0.027,0.032,22.56,22.34,22.73,0.952,0.95,0.955,0.977,0.973,0.98,0.93,0.924,0.936,40.32,38.38,42.49,39.37,37.33,41.64,0,0,0,0,0,0,0.656,0,0.087,0.2,0.8,0.2,45.7
865202400000,1997,6,1996,9,35,7,0.384,0.072,0.312,17877.3,113.6,113.6,106.4,3,2,2.857142857142857,635.3,604.6,668,516.3,485.6,119,119,119,0,0,0,0.187,0.178,0.197,516.3,485.6,549,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.251,0.234,0.27,0.146,0.128,0.168,0.0062,0.0054,0.0072,0.588,0.536,0.632,0.025,0.023,0.027,22.97,22.8,23.11,0.949,0.946,0.956,0.972,0.97,0.98,0.923,0.917,0.937,39.29,35.34,52.46,37.77,34.28,48.2,0,0,0,0,0,0,0.591,0,0.072,0.19,0.81,0.19,46.6
865807200000,1997,6,1996,9,36,7,0.344,0.072,0.272,15935.2,96.4,96.4,94.85,2,2,2,568.2,542.5,595,449.2,423.5,119,119,119,0,0,0,0.21,0.2,0.219,449.2,423.5,476,990,990,990,966.2,966,966.3,23.8,23.7,24,0.215,0.204,0.228,0.111,0.0989,0.124,0.0047,0.0041,0.0052,0.572,0.532,0.616,0.024,0.022,0.026,23.27,23.11,23.43,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.05,46.53,51.58,47.43,45.6,48.2,0,0,0,0,0,0,0.527,0,0.072,0.21,0.79,0.21,46.3
866412000000,1997,6,1996,9,37,7,0.31,0.072,0.238,14307.3,89.63,89.63,85.16,2,2,2,512.6,491.4,534.6,393.6,372.4,119,119,119,0,0,0,0.232,0.223,0.242,393.6,372.4,415.6,990,990,990,965.9,965.8,966,24.1,24,24.2,0.194,0.186,0.202,0.0848,0.0748,0.0952,0.0035,0.0031,0.004,0.487,0.455,0.52,0.02,0.019,0.022,23.61,23.47,23.73,0.954,0.951,0.956,0.98,0.979,0.98,0.935,0.931,0.937,43.46,41.23,45.73,42.58,40.35,44.82,0,0,0,0,0,0,0.473,0,0.072,0.23,0.77,0.23,46.2
867016800000,1997,6,1996,9,38,7,0.282,0.072,0.21,12611.1,79.16,79.16,75.07,2,2,2,466.4,448.5,484.6,347.4,329.5,119,119,119,0,0,0,0.255,0.246,0.265,347.4,329.5,365.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.178,0.171,0.184,0.063,0.0545,0.0715,0.0026,0.0022,0.003,0.418,0.391,0.445,0.017,0.016,0.018,23.88,23.77,23.99,0.948,0.945,0.951,0.973,0.97,0.977,0.922,0.917,0.929,38.57,36.64,40.51,37.53,35.54,39.58,0,0,0,0,0,0,0.417,0,0.072,0.26,0.74,0.26,44.7
867621600000,1997,6,1996,9,39,7,0.259,0.0663,0.193,11585.4,71.35,71.35,68.96,2,2,2,428.4,414.3,442.7,318.8,306.3,109.6,108,119,0,0,0,0.256,0.247,0.269,318.8,306.3,330.1,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.166,0.162,0.17,0.0495,0.0436,0.0548,0.002,0.0018,0.0022,0.373,0.354,0.39,0.015,0.014,0.016,24.1,24.03,24.18,0.944,0.942,0.945,0.97,0.97,0.97,0.915,0.913,0.917,35.55,34.19,36.78,34.48,33.17,35.68,0,0,0,0,0,0,0.383,0,0.066,0.26,0.75,0.25,44.7
868226400000,1997,7,1996,10,40,7,0.241,0.0723,0.168,10112.1,65.35,65.35,60.19,2,2,2,397.8,385.6,409.6,278.2,250.6,119.6,108,135,0,0,0,0.301,0.264,0.35,278.2,250.6,301.6,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.153,0.145,0.16,0.0303,0.0173,0.0414,0.0012,0.0007,0.0017,0.314,0.274,0.347,0.013,0.011,0.014,24.3,24.21,24.4,0.936,0.93,0.941,0.97,0.97,0.97,0.908,0.902,0.913,31.03,27.87,33.69,30.1,27.04,32.68,0,0,0,0,0,0,0.334,0,0.073,0.3,0.7,0.3,42
868831200000,1997,7,1996,10,41,7,0.224,0.0816,0.142,8485.05,53.17,53.17,50.51,2,1,1.7142857142857142,370,359.1,381.5,234.9,224.1,135,135,135,0,0,0,0.365,0.354,0.376,234.9,224.1,246.5,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.139,0.135,0.143,0.0157,0.0148,0.0167,0.00064,0.0006,0.00068,0.3,0.252,0.402,0.012,0.01,0.016,24.45,24.39,24.52,0.935,0.923,0.959,0.973,0.97,0.98,0.91,0.896,0.94,33.73,25.66,52.17,32.14,24.89,48.2,0,0,0,0,0,0,0.281,0,0.082,0.36,0.63,0.37,37.9
869436000000,1997,7,1996,10,42,7,0.209,0.0653,0.144,8618.39,53.69,53.69,51.3,2,1,1.8571428571428572,345.5,336.4,355.5,237.5,228.4,108,108,108,0,0,0,0.313,0.304,0.321,237.5,228.4,247.5,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.137,0.134,0.141,0.0159,0.0152,0.0168,0.00064,0.00061,0.00068,0.278,0.249,0.4,0.011,0.01,0.016,24.59,24.52,24.65,0.931,0.923,0.959,0.971,0.97,0.98,0.904,0.896,0.939,30.41,25.83,52.64,29.09,25.05,48.2,0,0,0,0,0,0,0.285,0,0.065,0.31,0.69,0.31,41.2
870040800000,1997,7,1996,10,43,7,0.196,0.0614,0.134,8097.6,48.2,48.2,48.2,1,1,1,323.5,312.6,333.4,222,216.3,101.6,93,108,0,0,0,0.314,0.29,0.333,222,216.3,227.2,990,990,990,965,965,965.1,25,24.9,25,0.131,0.129,0.133,0.0146,0.0141,0.0151,0.00059,0.00057,0.0006,0.388,0.379,0.396,0.016,0.015,0.016,24.59,24.54,24.65,0.958,0.958,0.959,0.98,0.98,0.98,0.939,0.938,0.94,51.32,49.98,52.57,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.062,0.31,0.68,0.32,41.3
870645600000,1997,8,1996,11,44,7,0.18,0.0562,0.124,7790.03,48.2,48.2,46.37,1,1,1,297.5,287.7,308.5,204.5,194.7,93,93,93,0,0,0,0.313,0.301,0.323,204.5,194.7,215.5,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.124,0.12,0.128,0.0131,0.0123,0.0141,0.00052,0.00049,0.00056,0.356,0.338,0.375,0.014,0.013,0.015,24.75,24.68,24.81,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,47.42,45.15,49.94,46.37,44.24,48.2,0,0,0,0,0,0,0.258,0,0.056,0.31,0.69,0.31,43.3
871250400000,1997,8,1996,11,45,7,0.167,0.0562,0.11,6960.08,43.55,43.55,41.43,1,1,1,275.7,266.6,284.7,182.7,173.6,93,93,93,0,0,0,0.338,0.327,0.349,182.7,173.6,191.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.116,0.113,0.119,0.0113,0.0105,0.012,0.00045,0.00042,0.00048,0.317,0.3,0.333,0.013,0.012,0.013,24.88,24.83,24.93,0.949,0.946,0.952,0.979,0.976,0.98,0.93,0.924,0.933,42.31,40.18,44.44,41.43,39.24,43.55,0,0,0,0,0,0,0.23,0,0.057,0.34,0.66,0.34,41.7
871855200000,1997,8,1996,11,46,7,0.155,0.0562,0.0991,6183.73,38.62,38.62,36.81,1,1,1,256.8,249.4,264.2,163.8,156.4,93,93,93,0,0,0,0.362,0.352,0.373,163.8,156.4,171.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.107,0.112,0.00967,0.00904,0.0103,0.00038,0.00036,0.00041,0.283,0.27,0.296,0.011,0.011,0.012,24.99,24.95,25.03,0.943,0.941,0.946,0.972,0.97,0.975,0.917,0.913,0.922,37.87,36.14,39.61,36.81,35.05,38.62,0,0,0,0,0,0,0.204,0,0.0559,0.36,0.64,0.36,39.9
872460000000,1997,8,1996,11,47,7,0.147,0.0562,0.0903,5618.54,34.74,34.74,33.44,1,1,1,242.3,236.6,248,149.3,143.6,93,93,93,0,0,0,0.384,0.375,0.393,149.3,143.6,155,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.102,0.106,0.00844,0.00795,0.00893,0.00033,0.00031,0.00035,0.257,0.247,0.267,0.01,0.0097,0.011,25.09,25.04,25.13,0.939,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.912,34.48,33.13,35.82,33.44,32.14,34.74,0,0,0,0,0,0,0.186,0,0.0567,0.38,0.61,0.39,38.2
873064800000,1997,9,1996,12,48,7,0.136,0.0435,0.0928,5805.1,36.41,36.41,34.55,1,1,1,225.5,217.7,233.5,153.5,145.7,72,72,72,0,0,0,0.32,0.308,0.331,153.5,145.7,161.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.101,0.107,0.00879,0.00813,0.00948,0.00035,0.00032,0.00037,0.262,0.248,0.277,0.01,0.0097,0.011,25.18,25.12,25.25,0.94,0.937,0.942,0.97,0.97,0.971,0.912,0.909,0.915,35.62,33.79,37.51,34.55,32.78,36.41,0,0,0,0,0,0,0.192,0,0.0432,0.32,0.68,0.32,42.7
873669600000,1997,9,1996,12,49,7,0.127,0.0435,0.0831,5188.12,32.21,32.21,30.88,1,1,1,209.4,203.7,215.2,137.4,131.7,72,72,72,0,0,0,0.344,0.335,0.353,137.4,131.7,143.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0981,0.0961,0.1,0.00743,0.00695,0.00792,0.00029,0.00027,0.00031,0.234,0.223,0.244,0.0091,0.0087,0.0096,25.31,25.26,25.35,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.84,30.5,33.21,30.88,29.59,32.21,0,0,0,0,0,0,0.172,0,0.0439,0.34,0.65,0.35,40.9
874274400000,1997,9,1996,12,50,7,0.119,0.0435,0.0753,4686.79,29.15,29.15,27.9,1,1,1,196.6,190.9,201.8,124.6,118.9,72,72,72,0,0,0,0.366,0.357,0.377,124.6,118.9,129.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0936,0.0916,0.0955,0.00634,0.00586,0.00678,0.00025,0.00023,0.00027,0.211,0.2,0.22,0.0082,0.0078,0.0086,25.38,25.37,25.38,0.928,0.924,0.93,0.97,0.97,0.97,0.9,0.896,0.902,28.76,27.35,30.05,27.9,26.53,29.15,0,0,0,0,0,0,0.155,0,0.0437,0.37,0.63,0.37,39.4
874879200000,1997,9,1996,12,51,7,0.112,0.0435,0.068,4192.05,26.06,26.06,24.95,1,1,1,184.4,180.2,189,112.4,108.2,72,72,72,0,0,0,0.391,0.381,0.4,112.4,108.2,117,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0893,0.0878,0.0909,0.0053,0.00495,0.00569,0.00021,0.00019,0.00022,0.189,0.181,0.197,0.0074,0.0071,0.0077,25.38,25.38,25.38,0.919,0.916,0.923,0.97,0.97,0.97,0.892,0.889,0.895,25.72,24.68,26.86,24.95,23.94,26.06,0,0,0,0,0,0,0.139,0,0.044,0.39,0.61,0.39,37.4
875484000000,1997,9,1996,12,52,7,0.105,0.0349,0.0705,4358.63,27.77,27.77,25.94,1,1,1,174.3,169,178.9,116.6,105.5,57.71,52,72,0,0,0,0.331,0.295,0.406,116.6,105.5,124.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0883,0.0869,0.0899,0.00566,0.00472,0.0063,0.00022,0.00018,0.00025,0.194,0.177,0.206,0.0076,0.0069,0.0081,25.35,25.34,25.38,0.922,0.915,0.928,0.97,0.97,0.97,0.895,0.887,0.9,26.75,24.01,28.63,25.94,23.29,27.77,0,0,0,0,0,0,0.144,0,0.0345,0.33,0.67,0.33,41.5
876088800000,1997,10,1997,1,1,7,0.0993,0.0314,0.0679,4180.48,25.57,25.57,24.88,1,1,1,164.2,162.2,167.1,112.2,110.2,52,52,52,0,0,0,0.317,0.311,0.321,112.2,110.2,115.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0857,0.085,0.0867,0.00529,0.00512,0.00553,0.00021,0.0002,0.00022,0.185,0.181,0.19,0.0072,0.0071,0.0074,25.34,25.34,25.34,0.92,0.918,0.922,0.97,0.97,0.97,0.892,0.891,0.894,25.65,25.14,26.36,24.88,24.39,25.57,0,0,0,0,0,0,0.138,0,0.0314,0.32,0.68,0.32,42.1
876693600000,1997,10,1997,1,2,7,0.0954,0.0314,0.064,3920.76,24.32,24.32,23.34,1,1,1,157.8,153.7,161.9,105.8,101.7,52,52,52,0,0,0,0.33,0.321,0.338,105.8,101.7,109.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0835,0.082,0.0849,0.00474,0.00439,0.00509,0.00019,0.00017,0.0002,0.174,0.166,0.181,0.0068,0.0065,0.0071,25.34,25.34,25.34,0.915,0.912,0.918,0.97,0.97,0.97,0.887,0.884,0.89,24.06,23.05,25.07,23.34,22.35,24.32,0,0,0,0,0,0,0.13,0,0.0314,0.33,0.67,0.33,41.1
877298400000,1997,10,1997,1,3,7,0.0897,0.0314,0.0583,3559.9,22.01,22.01,21.19,1,1,1,148.4,145.2,152.3,96.39,93.22,52,52,52,0,0,0,0.35,0.341,0.358,96.39,93.22,100.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0801,0.079,0.0815,0.00394,0.00367,0.00428,0.00015,0.00014,0.00017,0.157,0.151,0.164,0.0061,0.0059,0.0064,25.34,25.34,25.35,0.915,0.911,0.918,0.967,0.966,0.969,0.885,0.883,0.886,21.91,21.27,22.72,21.19,20.54,22.01,0,0,0,0,0,0,0.118,0,0.0314,0.35,0.65,0.35,39.7
877903200000,1997,10,1997,1,4,7,0.0874,0.0311,0.0563,3446.31,20.89,20.89,20.51,1,1,1,144.5,143,146.3,93.09,91.04,51.43,50,52,0,0,0,0.356,0.345,0.364,93.09,91.04,94.95,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0789,0.0783,0.0794,0.00366,0.00349,0.00382,0.00014,0.00014,0.00015,0.151,0.147,0.154,0.0059,0.0058,0.006,25.35,25.35,25.35,0.918,0.916,0.92,0.966,0.965,0.966,0.886,0.885,0.888,21.24,20.83,21.62,20.51,20.09,20.89,0,0,0,0,0,0,0.114,0,0.0311,0.36,0.64,0.36,39.4
878508000000,1997,11,1997,2,5,7,0.0901,0.0302,0.0599,3656.68,22.7,22.7,21.77,1,1,1,149,144.1,153.2,99.01,94.13,50,50,50,0,0,0,0.336,0.326,0.347,99.01,94.13,103.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0807,0.079,0.0822,0.00417,0.00375,0.00452,0.00016,0.00015,0.00018,0.161,0.152,0.168,0.0063,0.006,0.0066,25.34,25.34,25.35,0.914,0.912,0.917,0.968,0.966,0.97,0.885,0.883,0.886,22.48,21.45,23.41,21.77,20.73,22.7,0,0,0,0,0,0,0.121,0,0.0302,0.34,0.66,0.34,40.6
879112800000,1997,11,1997,2,6,7,0.0977,0.0302,0.0675,4152.68,26.39,26.39,24.72,1,1,1,161.6,152.1,168.5,111.6,102.1,50,50,50,0,0,0,0.31,0.297,0.329,111.6,102.1,118.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0851,0.0818,0.0876,0.00523,0.00443,0.00582,0.0002,0.00017,0.00023,0.183,0.166,0.196,0.0072,0.0065,0.0077,25.34,25.34,25.34,0.919,0.912,0.924,0.97,0.97,0.97,0.891,0.885,0.896,25.48,23.14,27.2,24.72,22.44,26.39,0,0,0,0,0,0,0.137,0,0.0302,0.31,0.69,0.31,42.5
879717600000,1997,11,1997,2,7,7,0.0988,0.0302,0.0686,4226.28,26.18,26.18,25.16,1,1,1,163.4,160.5,167.6,113.4,110.5,50,50,50,0,0,0,0.306,0.298,0.311,113.4,110.5,117.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0858,0.0848,0.0873,0.00539,0.00515,0.00575,0.00021,0.0002,0.00023,0.187,0.182,0.194,0.0073,0.0071,0.0076,25.34,25.34,25.34,0.92,0.918,0.923,0.97,0.97,0.97,0.893,0.891,0.896,25.93,25.23,26.99,25.16,24.47,26.18,0,0,0,0,0,0,0.14,0,0.0302,0.31,0.69,0.31,42.8
880322400000,1997,11,1997,2,8,7,0.0979,0.0302,0.0677,4164.48,25.46,25.46,24.79,1,1,1,161.9,159.7,164.6,111.9,109.7,50,50,50,0,0,0,0.309,0.304,0.313,111.9,109.7,114.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0852,0.0845,0.0862,0.00526,0.00508,0.00549,0.00021,0.0002,0.00022,0.184,0.18,0.189,0.0072,0.0071,0.0074,25.34,25.34,25.34,0.919,0.918,0.921,0.97,0.97,0.97,0.892,0.89,0.894,25.56,25.02,26.24,24.79,24.27,25.46,0,0,0,0,0,0,0.138,0,0.0302,0.31,0.69,0.31,42.5
880927200000,1997,12,1997,3,9,7,0.0992,0.0357,0.0635,3890.56,25.48,25.48,23.16,1,1,1,164,159.7,173.7,105,100.7,59,59,59,0,0,0,0.36,0.34,0.369,105,100.7,114.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0842,0.0827,0.0876,0.00468,0.00431,0.0055,0.00018,0.00017,0.00022,0.173,0.166,0.19,0.0068,0.0065,0.0075,25.35,25.35,25.36,0.914,0.911,0.921,0.97,0.969,0.97,0.887,0.883,0.894,23.88,22.82,26.26,23.16,22.12,25.48,0,0,0,0,0,0,0.129,0,0.0357,0.36,0.64,0.36,39.2
881532000000,1997,12,1997,3,10,7,0.102,0.0357,0.0664,4081.14,25.54,25.54,24.29,1,1,1,168.7,164.6,173.9,109.7,105.6,59,59,59,0,0,0,0.35,0.339,0.358,109.7,105.6,114.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0859,0.0845,0.0877,0.00508,0.00473,0.00552,0.0002,0.00019,0.00022,0.182,0.174,0.191,0.0071,0.0068,0.0075,25.36,25.35,25.36,0.918,0.915,0.921,0.97,0.97,0.97,0.89,0.887,0.894,25.04,24.03,26.33,24.29,23.31,25.54,0,0,0,0,0,0,0.135,0,0.0356,0.35,0.65,0.35,40
882136800000,1997,12,1997,3,11,7,0.0999,0.0357,0.0642,3934.68,24.49,24.49,23.42,1,1,1,165.1,160.8,169.6,106.1,101.8,59,59,59,0,0,0,0.358,0.348,0.367,106.1,101.8,110.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0846,0.0831,0.0862,0.00477,0.0044,0.00515,0.00019,0.00017,0.0002,0.175,0.167,0.183,0.0069,0.0066,0.0072,25.36,25.35,25.36,0.915,0.912,0.918,0.97,0.97,0.97,0.888,0.884,0.891,24.15,23.09,25.25,23.42,22.39,24.49,0,0,0,0,0,0,0.13,0,0.0357,0.36,0.64,0.36,39.4
882741600000,1997,12,1997,3,12,7,0.106,0.0357,0.0708,4375.83,27.41,27.41,26.05,1,1,1,176,170.7,181.6,117,111.7,59,59,59,0,0,0,0.335,0.325,0.346,117,111.7,122.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0885,0.0866,0.0904,0.0057,0.00524,0.00617,0.00022,0.00021,0.00024,0.195,0.185,0.205,0.0076,0.0072,0.008,25.36,25.36,25.36,0.923,0.919,0.927,0.97,0.97,0.97,0.895,0.891,0.899,26.85,25.52,28.25,26.05,24.75,27.41,0,0,0,0,0,0,0.145,0,0.0352,0.34,0.67,0.33,41.3
883346400000,1997,12,1997,3,13,7,0.113,0.0405,0.0728,4513.12,28.01,28.01,26.86,1,1,1,187.3,181.3,197.7,120.3,110.2,67,59,73,0,0,0,0.357,0.321,0.398,120.3,110.2,125,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0906,0.0878,0.093,0.00597,0.00512,0.00638,0.00023,0.0002,0.00025,0.202,0.184,0.21,0.0079,0.0072,0.0082,25.37,25.36,25.39,0.925,0.918,0.928,0.97,0.97,0.97,0.897,0.89,0.901,27.69,25.19,28.88,26.86,24.43,28.01,0,0,0,0,0,0,0.149,0,0.0402,0.36,0.64,0.36,39.9
883951200000,1998,1,1997,4,14,7,0.127,0.0442,0.0831,5186.28,32.54,32.54,30.87,1,1,1,210.4,202.4,217.7,137.4,129.4,73,73,73,0,0,0,0.347,0.335,0.361,137.4,129.4,144.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0974,0.0946,0.1,0.00743,0.00675,0.00805,0.00029,0.00026,0.00032,0.233,0.218,0.246,0.0091,0.0085,0.0096,25.3,25.25,25.37,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.908,31.83,29.94,33.55,30.87,29.04,32.54,0,0,0,0,0,0,0.172,0,0.0439,0.35,0.65,0.35,40.8
884556000000,1998,1,1997,4,15,7,0.146,0.0442,0.102,6403.72,41.73,41.73,38.12,1,1,1,241.4,224,256.2,168.4,151,73,73,73,0,0,0,0.303,0.285,0.326,168.4,151,183.2,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.108,0.102,0.114,0.0101,0.00858,0.0113,0.0004,0.00034,0.00045,0.288,0.257,0.315,0.011,0.01,0.012,25.07,24.96,25.2,0.945,0.939,0.949,0.975,0.97,0.98,0.921,0.911,0.93,39.1,35.04,42.59,38.12,33.98,41.73,0,0,0,0,0,0,0.212,0,0.044,0.3,0.7,0.3,43.9
885160800000,1998,1,1997,4,16,7,0.171,0.0442,0.126,7885.26,50.17,50.17,46.94,2,1,1.1428571428571428,281.9,263.6,303,208.9,190.6,73,73,73,0,0,0,0.259,0.241,0.277,208.9,190.6,230,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.123,0.116,0.13,0.0135,0.012,0.0153,0.00054,0.00047,0.00061,0.339,0.243,0.382,0.013,0.0097,0.015,24.83,24.74,24.92,0.951,0.923,0.959,0.979,0.97,0.98,0.93,0.895,0.939,44.66,25.86,51.39,43.35,25.08,48.2,0,0,0,0,0,0,0.261,0,0.045,0.26,0.74,0.26,46.1
885765600000,1998,1,1997,4,17,7,0.205,0.0452,0.16,9718.26,62.5,62.5,57.85,2,2,2,339.7,312,367.3,265,239,74.71,73,85,0,0,0,0.22,0.203,0.234,265,239,286.3,990,990,990,965.1,965,965.2,24.9,24.8,25,0.143,0.133,0.15,0.0248,0.0161,0.0341,0.001,0.00064,0.0014,0.289,0.253,0.32,0.012,0.01,0.013,24.61,24.45,24.79,0.932,0.926,0.937,0.97,0.97,0.97,0.904,0.898,0.909,29.82,26.89,32.22,28.92,26.09,31.25,0,0,0,0,0,0,0.321,0,0.045,0.22,0.78,0.22,47.4
886370400000,1998,2,1997,5,18,7,0.247,0.0514,0.195,11795.3,79.01,79.01,70.21,2,2,2,407.7,375.7,447.4,322.7,290.7,85,85,85,0,0,0,0.209,0.19,0.226,322.7,290.7,362.4,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.164,0.153,0.178,0.0513,0.0362,0.07,0.0021,0.0015,0.0029,0.376,0.328,0.435,0.015,0.013,0.018,24.19,23.95,24.39,0.944,0.938,0.95,0.972,0.97,0.977,0.917,0.91,0.928,36.13,32.63,40.43,35.1,31.65,39.5,0,0,0,0,0,0,0.39,0,0.052,0.21,0.79,0.21,47.8
886975200000,1998,2,1997,5,19,7,0.315,0.0514,0.263,15552.9,104.3,104.3,92.58,3,2,2.142857142857143,520.7,461.9,583.8,435.7,376.9,85,85,85,0,0,0,0.164,0.146,0.184,435.7,376.9,498.8,990,990,990,965.9,965.7,966.2,24.1,23.8,24.3,0.205,0.183,0.233,0.105,0.0769,0.134,0.0044,0.0032,0.0057,0.53,0.457,0.615,0.022,0.019,0.026,23.53,23.24,23.86,0.954,0.946,0.958,0.979,0.97,0.98,0.934,0.918,0.938,45.34,35.85,52.29,43.8,34.77,48.2,0,0,0,0,0,0,0.514,0,0.052,0.16,0.83,0.17,49.4
887580000000,1998,2,1997,5,20,7,0.398,0.0514,0.346,20012.6,126.2,126.2,119.1,3,3,3,657.4,606.5,693.5,572.4,521.5,85,85,85,0,0,0,0.13,0.123,0.14,572.4,521.5,608.5,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.275,0.246,0.296,0.183,0.149,0.207,0.0078,0.0063,0.0089,0.659,0.573,0.719,0.028,0.024,0.031,22.81,22.61,23.1,0.952,0.948,0.955,0.977,0.97,0.98,0.93,0.92,0.936,40.64,37.35,42.93,39.71,36.24,42.08,0,0,0,0,0,0,0.662,0,0.052,0.13,0.87,0.13,50.3
888184800000,1998,2,1997,5,21,7,0.426,0.0533,0.373,21433.9,129.1,129.1,127.6,3,3,3,704.6,698.1,710.1,616.4,603.1,88.14,85,107,0,0,0,0.125,0.12,0.151,616.4,603.1,624.3,990,990,990,966.7,966.7,966.7,23.3,23.3,23.3,0.301,0.298,0.305,0.213,0.204,0.218,0.0091,0.0088,0.0094,0.734,0.716,0.746,0.032,0.031,0.032,22.55,22.52,22.58,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.4,42.43,43.9,42.53,41.58,43.03,0,0,0,0,0,0,0.709,0,0.053,0.13,0.88,0.12,50.3
888789600000,1998,3,1997,6,22,7,0.429,0.0647,0.364,20910.9,124.7,124.7,124.5,3,3,3,708.7,707.4,709.9,601.7,600.4,107,107,107,0,0,0,0.151,0.151,0.151,601.7,600.4,602.9,990,990,990,966.7,966.7,966.7,23.3,23.3,23.3,0.297,0.296,0.298,0.203,0.202,0.204,0.0087,0.0087,0.0088,0.713,0.711,0.715,0.031,0.031,0.031,22.55,22.55,22.56,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.935,42.34,42.26,42.41,41.49,41.41,41.56,0,0,0,0,0,0,0.691,0,0.065,0.15,0.85,0.15,48.7
889394400000,1998,3,1997,6,23,7,0.445,0.0647,0.38,21727,135.4,135.4,129.3,3,3,3,735.9,710.1,770.3,628.9,603.1,107,107,107,0,0,0,0.145,0.139,0.151,628.9,603.1,663.3,990,990,990,966.8,966.7,967,23.2,23,23.3,0.312,0.298,0.332,0.221,0.204,0.244,0.0096,0.0088,0.011,0.759,0.716,0.817,0.033,0.031,0.035,22.4,22.2,22.54,0.955,0.955,0.957,0.98,0.98,0.98,0.936,0.935,0.938,43.99,42.43,46.06,43.11,41.58,45.14,0,0,0,0,0,0,0.718,0,0.065,0.15,0.85,0.15,48.8
889999200000,1998,3,1997,6,24,7,0.502,0.0647,0.437,24127.9,153.1,153.1,143.6,4,3,3.142857142857143,830.2,779.7,884.8,723.2,672.7,107,107,107,0,0,0,0.129,0.121,0.137,723.2,672.7,777.8,990,990,990,967.2,967,967.4,22.8,22.6,23,0.37,0.337,0.413,0.283,0.25,0.315,0.012,0.011,0.014,0.908,0.833,0.984,0.04,0.036,0.043,21.87,21.63,22.15,0.956,0.952,0.957,0.979,0.974,0.98,0.936,0.928,0.938,47.55,39.28,51.38,46.05,38.28,48.2,0,0,0,0,0,0,0.798,0,0.065,0.13,0.87,0.13,48.1
890604000000,1998,3,1997,6,25,7,0.574,0.0647,0.51,27562.5,172.5,172.5,164.1,4,4,4,949.9,900,1003,842.9,793,107,107,107,0,0,0,0.113,0.107,0.119,842.9,793,896.5,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.472,0.427,0.521,0.347,0.323,0.373,0.016,0.014,0.017,1.05,0.96,1.14,0.047,0.043,0.052,21.25,20.95,21.54,0.954,0.953,0.956,0.979,0.976,0.98,0.934,0.93,0.936,41.9,39.92,44,41.02,38.95,43.12,0,0,0,0,0,0,0.911,0,0.064,0.11,0.89,0.11,48
891208800000,1998,3,1997,6,26,7,0.669,0.0725,0.596,30972.1,192.8,192.8,184.4,4,4,4,1106,1021,1198,986.2,914,119.9,107,125,0,0,0,0.108,0.102,0.117,986.2,914,1073,990,990,990,968.2,968,968.5,21.8,21.5,22,0.625,0.537,0.744,0.449,0.381,0.588,0.021,0.017,0.027,1.35,1.17,1.63,0.062,0.053,0.076,20.42,19.85,20.86,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.13,44.68,49.87,46.09,43.79,48.2,0,0,0,0,0,0,1.02,0,0.073,0.11,0.89,0.11,46.3
891813600000,1998,4,1997,7,27,7,0.796,0.0796,0.665,32372.3,192.8,192.8,192.7,4,4,4,1316,1230,1390,1185,1105,131.6,125,148,84.71,5,142,0.0999,0.0928,0.108,1100,1100,1100,990,990,990,968.9,968.6,969.1,21.1,20.9,21.4,0.822,0.785,0.854,0.648,0.648,0.648,0.031,0.03,0.031,1.77,1.73,1.8,0.084,0.081,0.086,19.34,19.07,19.65,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.71,48.99,50.55,48.17,48.01,48.2,0,0,0,0,0,0,1.07,0,0.131,0.1,0.84,0.16,40.7
892418400000,1998,4,1997,7,28,7,0.845,0.0895,0.665,32222.1,192.2,192.2,191.8,4,4,4,1396,1387,1403,1248,1239,148,148,148,148.4,139,155,0.106,0.106,0.107,1100,1100,1100,990,990,990,969.2,969.1,969.2,20.8,20.8,20.9,0.857,0.852,0.861,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.8,1.81,0.087,0.086,0.087,19.04,19.02,19.08,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,48.93,48.86,49.02,47.95,47.89,48.04,0,0,0,0,0,0,1.07,0,0.18,0.11,0.79,0.21,38.1
893023200000,1998,4,1997,7,29,7,0.773,0.0895,0.657,32335.2,192.8,192.8,192.5,4,4,4,1277,1184,1366,1129,1036,148,148,148,43.43,0,118,0.116,0.108,0.125,1086,1036,1100,990,990,990,968.8,968.5,969.1,21.2,20.9,21.5,0.793,0.702,0.846,0.617,0.505,0.648,0.029,0.023,0.031,1.71,1.49,1.79,0.08,0.069,0.086,19.52,19.15,20.03,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.57,48.6,50.34,48.12,47.63,48.2,0,0,0,0,0,0,1.07,0,0.116,0.12,0.85,0.15,41.8
893628000000,1998,4,1997,7,30,7,0.647,0.0893,0.558,29401.6,186.9,186.9,175,4,4,4,1070,996,1154,922.6,849,147.6,147,148,0,0,0,0.138,0.128,0.148,922.6,849,1006,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.561,0.486,0.657,0.387,0.35,0.436,0.018,0.016,0.02,1.2,1.07,1.37,0.055,0.048,0.064,20.68,20.24,21.05,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,44.65,41.82,47.69,43.75,40.98,46.73,0,0,0,0,0,0,0.972,0,0.089,0.14,0.86,0.14,45.4
894232800000,1998,5,1997,8,31,7,0.553,0.0889,0.464,25116.5,160.2,160.2,149.5,4,3,3.4285714285714284,914.1,861.8,974,767.1,714.8,147,147,147,0,0,0,0.161,0.151,0.171,767.1,714.8,827,990,990,990,967.6,967.3,967.8,22.4,22.2,22.7,0.412,0.366,0.466,0.309,0.278,0.339,0.014,0.012,0.015,0.969,0.909,1.03,0.043,0.04,0.046,21.47,21.18,21.74,0.955,0.953,0.957,0.978,0.974,0.98,0.935,0.928,0.938,45.68,39.25,51.26,44.24,38.24,48.2,0,0,0,0,0,0,0.831,0,0.089,0.16,0.84,0.16,45.4
894837600000,1998,5,1997,8,32,7,0.49,0.0889,0.401,22568.7,140.6,140.6,134.3,3,3,3,810.4,777.1,847.7,663.4,630.1,147,147,147,0,0,0,0.181,0.173,0.189,663.4,630.1,700.7,990,990,990,967.1,967,967.3,22.9,22.7,23,0.337,0.318,0.358,0.244,0.222,0.269,0.011,0.0097,0.012,0.822,0.766,0.885,0.036,0.033,0.039,22.04,21.82,22.23,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.69,43.74,47.83,44.78,42.87,46.88,0,0,0,0,0,0,0.746,0,0.089,0.18,0.82,0.18,46.1
895442400000,1998,5,1997,8,33,7,0.441,0.0889,0.352,20066.8,127.4,127.4,119.4,3,3,3,728.5,688.8,770.3,581.5,541.8,147,147,147,0,0,0,0.202,0.191,0.213,581.5,541.8,623.3,990,990,990,966.8,966.7,967,23.2,23,23.3,0.291,0.268,0.314,0.189,0.163,0.217,0.0082,0.007,0.0094,0.684,0.617,0.755,0.03,0.026,0.033,22.5,22.26,22.73,0.953,0.95,0.955,0.977,0.972,0.98,0.931,0.924,0.936,40.75,38.24,43.33,39.82,37.18,42.46,0,0,0,0,0,0,0.664,0,0.089,0.2,0.8,0.2,45.5
896047200000,1998,5,1997,8,34,7,0.388,0.0889,0.299,17080,108.9,108.9,101.7,3,2,2.5714285714285716,642,609.3,676,495,462.3,147,147,147,0,0,0,0.229,0.217,0.241,495,462.3,529,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.241,0.223,0.261,0.134,0.117,0.154,0.0057,0.005,0.0066,0.586,0.538,0.63,0.025,0.023,0.027,22.95,22.8,23.07,0.951,0.946,0.957,0.974,0.97,0.98,0.927,0.917,0.938,42.61,35.14,51.97,40.77,34.08,48.2,0,0,0,0,0,0,0.565,0,0.089,0.23,0.77,0.23,44
896652000000,1998,6,1997,9,35,7,0.346,0.072,0.274,15992.5,96.4,96.4,95.19,2,2,2,571.8,546.1,598.6,452.8,427.1,119,119,119,0,0,0,0.208,0.199,0.218,452.8,427.1,479.6,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.217,0.206,0.23,0.113,0.101,0.125,0.0047,0.0042,0.0053,0.577,0.537,0.622,0.024,0.022,0.026,23.25,23.08,23.41,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.4,46.89,51.91,47.6,45.96,48.2,0,0,0,0,0,0,0.529,0,0.072,0.21,0.79,0.21,46.2
897256800000,1998,6,1997,9,36,7,0.312,0.072,0.24,14402.9,90.23,90.23,85.73,2,2,2,515.4,493.3,537.6,396.4,374.3,119,119,119,0,0,0,0.231,0.221,0.241,396.4,374.3,418.6,990,990,990,965.9,965.8,966,24.1,24,24.2,0.195,0.187,0.203,0.0861,0.0757,0.0966,0.0036,0.0031,0.004,0.491,0.458,0.524,0.02,0.019,0.022,23.59,23.46,23.72,0.954,0.952,0.956,0.98,0.979,0.98,0.935,0.932,0.937,43.75,41.44,46.04,42.87,40.57,45.12,0,0,0,0,0,0,0.476,0,0.072,0.23,0.77,0.23,46.2
897861600000,1998,6,1997,9,37,7,0.283,0.072,0.211,12654,79.59,79.59,75.32,2,2,2,467.5,448.7,486.5,348.5,329.7,119,119,119,0,0,0,0.255,0.245,0.265,348.5,329.7,367.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.178,0.171,0.185,0.0635,0.0546,0.0724,0.0026,0.0022,0.003,0.419,0.391,0.448,0.017,0.016,0.018,23.88,23.76,23.99,0.948,0.945,0.951,0.973,0.97,0.978,0.923,0.917,0.929,38.69,36.67,40.71,37.66,35.57,39.8,0,0,0,0,0,0,0.418,0,0.072,0.25,0.75,0.25,44.7
898466400000,1998,6,1997,9,38,7,0.258,0.072,0.186,11193.4,69.93,69.93,66.63,2,2,2,427.3,411.8,443,308.3,292.8,119,119,119,0,0,0,0.279,0.269,0.289,308.3,292.8,324,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.164,0.158,0.169,0.0445,0.0372,0.0519,0.0018,0.0015,0.0021,0.359,0.336,0.382,0.015,0.014,0.016,24.12,24.02,24.21,0.942,0.939,0.944,0.97,0.97,0.97,0.914,0.911,0.916,34.34,32.64,36.05,33.31,31.66,34.97,0,0,0,0,0,0,0.37,0,0.072,0.28,0.72,0.28,43.4
899071200000,1998,6,1997,9,39,7,0.238,0.0672,0.171,10286.5,62.71,62.71,61.23,2,2,2,393.8,381.5,406.6,282.6,273.5,111.1,108,119,0,0,0,0.282,0.272,0.296,282.6,273.5,289.3,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.154,0.15,0.156,0.0324,0.0281,0.0356,0.0013,0.0011,0.0014,0.319,0.305,0.329,0.013,0.012,0.013,24.31,24.24,24.39,0.937,0.935,0.938,0.97,0.97,0.97,0.909,0.907,0.91,31.56,30.57,32.32,30.61,29.65,31.35,0,0,0,0,0,0,0.34,0,0.067,0.28,0.72,0.28,43.2
899676000000,1998,7,1997,10,40,7,0.221,0.0653,0.156,9376.7,58.42,58.42,55.81,2,2,2,365.3,353.9,377.4,257.3,245.9,108,108,108,0,0,0,0.296,0.286,0.305,257.3,245.9,269.4,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.144,0.14,0.149,0.0207,0.0166,0.0261,0.00084,0.00067,0.0011,0.281,0.265,0.299,0.011,0.011,0.012,24.49,24.41,24.57,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,28.77,27.49,30.11,27.91,26.66,29.21,0,0,0,0,0,0,0.31,0,0.065,0.3,0.71,0.29,42.4
900280800000,1998,7,1997,10,41,7,0.206,0.0653,0.14,8400.12,52.53,52.53,50,2,1,1.5714285714285714,340,330.6,350.3,232,222.6,108,108,108,0,0,0,0.318,0.308,0.327,232,222.6,242.3,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.135,0.132,0.139,0.0155,0.0147,0.0163,0.00062,0.00059,0.00066,0.315,0.25,0.4,0.013,0.01,0.016,24.58,24.52,24.65,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.42,25.86,52.58,35.33,25.08,48.2,0,0,0,0,0,0,0.278,0,0.066,0.32,0.68,0.32,40.8
900885600000,1998,7,1997,10,42,7,0.193,0.0653,0.127,7953.6,48.2,48.2,47.34,1,1,1,318.6,309.6,327.6,210.6,201.6,108,108,108,0,0,0,0.339,0.33,0.349,210.6,201.6,219.6,990,990,990,965,964.9,965,25,25,25.1,0.128,0.125,0.131,0.0136,0.0129,0.0144,0.00055,0.00051,0.00058,0.368,0.352,0.384,0.015,0.014,0.015,24.64,24.58,24.7,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.68,46.63,50.72,47.34,45.7,48.2,0,0,0,0,0,0,0.263,0,0.066,0.34,0.66,0.34,41.2
901490400000,1998,7,1997,10,43,7,0.18,0.0627,0.118,7413.42,45.51,45.51,44.13,1,1,1,298.2,290.1,306.6,194.5,187.6,103.7,93,108,0,0,0,0.347,0.317,0.365,194.5,187.6,200.2,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.122,0.12,0.124,0.0123,0.0117,0.0128,0.00049,0.00047,0.00051,0.339,0.327,0.348,0.014,0.013,0.014,24.77,24.72,24.8,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,45.03,43.37,46.44,44.13,42.51,45.51,0,0,0,0,0,0,0.245,0,0.062,0.35,0.66,0.34,41.2
902095200000,1998,8,1997,11,44,7,0.168,0.0562,0.112,7068.39,44.12,44.12,42.07,1,1,1,278.3,270.2,287.1,185.3,177.2,93,93,93,0,0,0,0.334,0.324,0.344,185.3,177.2,194.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.117,0.114,0.12,0.0115,0.0108,0.0123,0.00046,0.00043,0.00049,0.321,0.307,0.337,0.013,0.012,0.013,24.87,24.81,24.91,0.95,0.948,0.953,0.98,0.978,0.98,0.931,0.927,0.934,42.95,41.02,45.02,42.07,40.13,44.12,0,0,0,0,0,0,0.234,0,0.056,0.33,0.67,0.33,42.1
902700000000,1998,8,1997,11,45,7,0.158,0.0562,0.101,6335.3,39.51,39.51,37.71,1,1,1,260.5,254.1,267.7,167.5,161.1,93,93,93,0,0,0,0.357,0.347,0.366,167.5,161.1,174.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.111,0.109,0.113,0.00999,0.00944,0.0106,0.0004,0.00037,0.00042,0.289,0.278,0.302,0.011,0.011,0.012,24.97,24.93,25.01,0.945,0.943,0.947,0.973,0.97,0.977,0.919,0.914,0.925,38.74,37.23,40.44,37.71,36.11,39.51,0,0,0,0,0,0,0.21,0,0.057,0.36,0.64,0.36,40.1
903304800000,1998,8,1997,11,46,7,0.149,0.0562,0.0928,5774.77,35.67,35.67,34.37,1,1,1,246.4,240.7,252.1,153.4,147.7,93,93,93,0,0,0,0.377,0.369,0.386,153.4,147.7,159.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.104,0.108,0.00879,0.0083,0.00928,0.00035,0.00033,0.00037,0.264,0.254,0.275,0.01,0.01,0.011,25.06,25.02,25.1,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.914,35.44,34.09,36.78,34.37,33.07,35.67,0,0,0,0,0,0,0.191,0,0.0562,0.38,0.62,0.38,38.8
903909600000,1998,8,1997,11,47,7,0.141,0.0562,0.0847,5262.49,32.64,32.64,31.32,1,1,1,233,227.3,238.7,140,134.3,93,93,93,0,0,0,0.399,0.39,0.409,140,134.3,145.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0991,0.103,0.00765,0.00716,0.00814,0.0003,0.00028,0.00032,0.24,0.23,0.251,0.0095,0.009,0.0099,25.16,25.12,25.21,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.904,0.909,32.29,30.94,33.64,31.32,30.01,32.64,0,0,0,0,0,0,0.174,0,0.0563,0.4,0.6,0.4,37.3
904514400000,1998,8,1997,11,48,7,0.131,0.0454,0.0857,5350.48,33.85,33.85,31.85,1,1,1,216.7,207.8,225.3,141.7,132.3,75,72,93,0,0,0,0.346,0.324,0.413,141.7,132.3,150.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.1,0.0976,0.103,0.0078,0.007,0.00853,0.00031,0.00028,0.00033,0.242,0.227,0.257,0.0095,0.0089,0.01,25.26,25.21,25.32,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,32.83,30.49,34.89,31.85,29.58,33.85,0,0,0,0,0,0,0.177,0,0.0453,0.35,0.65,0.35,40.8
905119200000,1998,9,1997,12,49,7,0.12,0.0435,0.0766,4772.2,29.96,29.96,28.41,1,1,1,198.7,192.8,205.4,126.7,120.8,72,72,72,0,0,0,0.363,0.351,0.373,126.7,120.8,133.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0944,0.0923,0.0967,0.00652,0.00602,0.00709,0.00025,0.00024,0.00028,0.214,0.204,0.226,0.0084,0.008,0.0089,25.37,25.34,25.38,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.898,0.904,29.28,27.83,30.89,28.41,26.99,29.96,0,0,0,0,0,0,0.158,0,0.0434,0.36,0.64,0.36,39.8
905724000000,1998,9,1997,12,50,7,0.112,0.0435,0.0684,4222.41,26.53,26.53,25.13,1,1,1,185.1,179.4,190.9,113.1,107.4,72,72,72,0,0,0,0.389,0.377,0.401,113.1,107.4,118.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0896,0.0876,0.0916,0.00537,0.00488,0.00586,0.00021,0.00019,0.00023,0.19,0.18,0.2,0.0074,0.007,0.0078,25.38,25.38,25.38,0.92,0.916,0.924,0.97,0.97,0.97,0.892,0.888,0.896,25.91,24.48,27.35,25.13,23.75,26.53,0,0,0,0,0,0,0.14,0,0.0436,0.39,0.61,0.39,37.7
906328800000,1998,9,1997,12,51,7,0.105,0.0435,0.0616,3771.02,23.42,23.42,22.45,1,1,1,173.9,169.8,178,101.9,97.83,72,72,72,0,0,0,0.414,0.404,0.424,101.9,97.83,106,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0856,0.0842,0.0871,0.00441,0.00407,0.00476,0.00017,0.00016,0.00019,0.17,0.163,0.177,0.0067,0.0064,0.0069,25.38,25.38,25.38,0.913,0.911,0.915,0.969,0.968,0.97,0.885,0.883,0.887,23.16,22.23,24.15,22.45,21.52,23.42,0,0,0,0,0,0,0.125,0,0.0434,0.41,0.59,0.41,35.9
906933600000,1998,9,1997,12,52,7,0.0998,0.0366,0.0632,3878.52,25.18,25.18,23.09,1,1,1,165.1,159.7,169.6,104.5,94.82,60.57,52,72,0,0,0,0.366,0.314,0.432,104.5,94.82,113.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0845,0.0831,0.0862,0.00463,0.00381,0.00539,0.00018,0.00015,0.00021,0.173,0.157,0.187,0.0068,0.0062,0.0073,25.36,25.34,25.38,0.917,0.913,0.92,0.969,0.967,0.97,0.888,0.884,0.893,23.83,21.63,25.95,23.09,20.91,25.18,0,0,0,0,0,0,0.128,0,0.0366,0.37,0.63,0.37,38.9
907538400000,1998,10,1998,1,1,7,0.092,0.0314,0.0606,3699.82,23.34,23.34,22.02,1,1,1,152.1,146.9,157.8,100.1,94.86,52,52,52,0,0,0,0.342,0.33,0.354,100.1,94.86,105.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0815,0.0796,0.0835,0.00426,0.00381,0.00474,0.00017,0.00015,0.00019,0.163,0.154,0.174,0.0064,0.006,0.0068,25.34,25.34,25.35,0.914,0.911,0.916,0.969,0.966,0.97,0.885,0.882,0.888,22.74,21.6,24.06,22.02,20.87,23.34,0,0,0,0,0,0,0.122,0,0.0314,0.34,0.66,0.34,40.2
908143200000,1998,10,1998,1,2,7,0.0855,0.0314,0.0541,3319.45,20.6,20.6,19.76,1,1,1,141.4,137.3,145.5,89.39,85.29,52,52,52,0,0,0,0.368,0.357,0.379,89.39,85.29,93.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0777,0.0762,0.0791,0.00335,0.003,0.0037,0.00013,0.00012,0.00015,0.144,0.137,0.152,0.0057,0.0054,0.0059,25.36,25.35,25.36,0.922,0.917,0.927,0.964,0.962,0.966,0.889,0.886,0.892,20.49,19.66,21.32,19.76,18.92,20.6,0,0,0,0,0,0,0.11,0,0.0314,0.37,0.63,0.37,38.8
908748000000,1998,10,1998,1,3,7,0.0807,0.0314,0.0492,3045.09,18.64,18.64,18.13,1,1,1,133.4,131,135.9,81.39,79,52,52,52,0,0,0,0.39,0.383,0.397,81.39,79,83.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0748,0.074,0.0757,0.00267,0.00247,0.00288,0.0001,0.000097,0.00011,0.13,0.126,0.134,0.0051,0.0049,0.0053,25.37,25.37,25.37,0.932,0.929,0.935,0.961,0.96,0.962,0.895,0.893,0.898,18.87,18.38,19.39,18.13,17.64,18.64,0,0,0,0,0,0,0.101,0,0.0315,0.39,0.61,0.39,37.7
909352800000,1998,10,1998,1,4,7,0.0775,0.0313,0.0462,2878.19,17.48,17.48,17.13,1,1,1,128.1,126.4,130.2,76.4,75.18,51.71,50,52,0,0,0,0.404,0.396,0.409,76.4,75.18,78.18,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.073,0.0727,0.0737,0.00224,0.00214,0.0024,0.000088,0.000084,0.000094,0.121,0.119,0.124,0.0047,0.0047,0.0049,25.38,25.38,25.38,0.939,0.936,0.94,0.96,0.96,0.96,0.901,0.899,0.903,17.85,17.6,18.21,17.13,16.89,17.48,0,0,0,0,0,0,0.0952,0,0.0313,0.4,0.6,0.4,37.1
909957600000,1998,11,1998,2,5,7,0.0801,0.0302,0.0498,3079.84,20.17,20.17,18.33,1,1,1,132.4,127.2,141.4,82.37,77.18,50,50,50,0,0,0,0.378,0.354,0.393,82.37,77.18,91.39,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0748,0.073,0.078,0.00275,0.00231,0.00352,0.00011,0.000091,0.00014,0.131,0.122,0.147,0.0051,0.0048,0.0058,25.37,25.35,25.38,0.931,0.92,0.937,0.961,0.96,0.965,0.895,0.888,0.9,19.07,18.01,20.9,18.33,17.29,20.17,0,0,0,0,0,0,0.102,0,0.0303,0.38,0.62,0.38,38.4
910562400000,1998,11,1998,2,6,7,0.0879,0.0302,0.0577,3525.36,22.03,22.03,20.98,1,1,1,145.4,140.3,150.4,95.38,90.3,50,50,50,0,0,0,0.344,0.332,0.356,95.38,90.3,100.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0794,0.0776,0.0812,0.00386,0.00343,0.00429,0.00015,0.00013,0.00017,0.155,0.145,0.164,0.0061,0.0057,0.0064,25.35,25.34,25.35,0.916,0.911,0.921,0.967,0.964,0.969,0.885,0.883,0.888,21.71,20.68,22.74,20.98,19.94,22.03,0,0,0,0,0,0,0.117,0,0.0302,0.34,0.66,0.34,40.1
911167200000,1998,11,1998,2,7,7,0.0927,0.0302,0.0625,3820.7,22.97,22.97,22.74,1,1,1,153.3,152.6,154.3,103.3,102.6,50,50,50,0,0,0,0.326,0.324,0.328,103.3,102.6,104.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0822,0.082,0.0826,0.00453,0.00447,0.00461,0.00018,0.00018,0.00018,0.169,0.167,0.17,0.0066,0.0066,0.0067,25.34,25.34,25.34,0.913,0.913,0.914,0.97,0.97,0.97,0.886,0.885,0.887,23.45,23.27,23.68,22.74,22.58,22.97,0,0,0,0,0,0,0.126,0,0.0302,0.33,0.67,0.33,41.2
911772000000,1998,11,1998,2,8,7,0.0929,0.0302,0.0626,3830.77,23.55,23.55,22.8,1,1,1,153.6,150.7,156.7,103.6,100.7,50,50,50,0,0,0,0.326,0.319,0.332,103.6,100.7,106.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0823,0.0813,0.0834,0.00455,0.00431,0.00482,0.00018,0.00017,0.00019,0.169,0.164,0.175,0.0066,0.0064,0.0069,25.34,25.34,25.34,0.913,0.911,0.916,0.97,0.969,0.97,0.886,0.883,0.888,23.51,22.8,24.28,22.8,22.1,23.55,0,0,0,0,0,0,0.127,0,0.0303,0.33,0.67,0.33,41.2
912376800000,1998,11,1998,2,9,7,0.0989,0.0349,0.064,3920.43,25.21,25.21,23.34,1,1,1,163.5,156.7,172.6,105.8,99.07,57.71,50,59,0,0,0,0.353,0.319,0.373,105.8,99.07,113.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0843,0.0821,0.0873,0.00474,0.00417,0.0054,0.00019,0.00016,0.00021,0.174,0.163,0.188,0.0068,0.0064,0.0074,25.35,25.34,25.36,0.915,0.912,0.92,0.97,0.968,0.97,0.887,0.883,0.893,24.06,22.46,25.99,23.34,21.75,25.21,0,0,0,0,0,0,0.13,0,0.0349,0.35,0.65,0.35,39.6
912981600000,1998,12,1998,3,10,7,0.108,0.0357,0.0725,4493.88,27.61,27.61,26.75,1,1,1,178.9,174.5,182.4,119.9,115.5,59,59,59,0,0,0,0.33,0.323,0.338,119.9,115.5,123.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0895,0.0879,0.0907,0.00594,0.00557,0.00624,0.00023,0.00022,0.00024,0.2,0.192,0.206,0.0078,0.0075,0.0081,25.36,25.36,25.36,0.925,0.922,0.927,0.97,0.97,0.97,0.897,0.894,0.9,27.58,26.47,28.46,26.75,25.68,27.61,0,0,0,0,0,0,0.149,0,0.0355,0.33,0.67,0.33,41.6
913586400000,1998,12,1998,3,11,7,0.112,0.0357,0.0766,4771.64,29.43,29.43,28.4,1,1,1,185.7,182.4,190.1,126.7,123.4,59,59,59,0,0,0,0.318,0.31,0.323,126.7,123.4,131.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0919,0.0907,0.0934,0.00652,0.00624,0.00689,0.00026,0.00024,0.00027,0.212,0.206,0.22,0.0083,0.0081,0.0086,25.36,25.36,25.36,0.929,0.927,0.931,0.97,0.97,0.97,0.901,0.9,0.903,29.28,28.46,30.34,28.4,27.61,29.43,0,0,0,0,0,0,0.158,0,0.0354,0.32,0.68,0.32,42.6
914191200000,1998,12,1998,3,12,7,0.124,0.0357,0.0878,5500.92,36.63,36.63,32.74,1,1,1,204.2,189.8,221,145.2,130.8,59,59,59,0,0,0,0.29,0.267,0.311,145.2,130.8,162,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0984,0.0933,0.104,0.00809,0.00687,0.00952,0.00032,0.00027,0.00037,0.245,0.219,0.275,0.0096,0.0086,0.011,25.31,25.2,25.36,0.936,0.931,0.942,0.97,0.97,0.971,0.908,0.903,0.915,33.75,30.28,37.72,32.74,29.37,36.63,0,0,0,0,0,0,0.182,0,0.0362,0.29,0.71,0.29,44.4
914796000000,1998,12,1998,3,13,7,0.147,0.0393,0.108,6816.51,43.51,43.51,40.57,1,1,1,243.2,227.3,263.9,178.2,168.3,65,59,73,0,0,0,0.267,0.245,0.294,178.2,168.3,190.9,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.111,0.107,0.116,0.0109,0.0101,0.012,0.00043,0.0004,0.00047,0.305,0.286,0.328,0.012,0.011,0.013,25.04,24.92,25.15,0.948,0.944,0.952,0.978,0.974,0.98,0.927,0.92,0.933,41.48,39.19,44.4,40.57,38.19,43.51,0,0,0,0,0,0,0.225,0,0.039,0.27,0.73,0.27,46.4
915400800000,1999,1,1998,4,14,7,0.176,0.0442,0.132,8163.67,53.58,53.58,48.59,2,1,1.2857142857142858,291.2,269.6,318.3,218.2,196.6,73,73,73,0,0,0,0.252,0.229,0.271,218.2,196.6,245.3,990,990,990,964.9,964.8,965,25.1,25,25.2,0.126,0.118,0.136,0.0143,0.0125,0.0166,0.00057,0.00049,0.00066,0.331,0.247,0.386,0.013,0.0099,0.015,24.8,24.73,24.88,0.948,0.924,0.959,0.977,0.97,0.98,0.926,0.896,0.94,42.54,26.27,51.83,41.13,25.48,48.2,0,0,0,0,0,0,0.27,0,0.044,0.25,0.75,0.25,46.4
916005600000,1999,1,1998,4,15,7,0.223,0.0442,0.179,10817,72.98,72.98,64.39,2,2,2,368.2,329.5,408.3,295.2,256.5,73,73,73,0,0,0,0.199,0.179,0.222,295.2,256.5,335.3,990,990,990,965.2,965,965.4,24.8,24.6,25,0.153,0.139,0.167,0.0383,0.0201,0.0572,0.0016,0.0008,0.0023,0.333,0.275,0.393,0.013,0.011,0.016,24.43,24.17,24.68,0.939,0.931,0.946,0.97,0.97,0.971,0.911,0.903,0.918,33.18,28.89,37.59,32.19,28.02,36.49,0,0,0,0,0,0,0.358,0,0.044,0.2,0.8,0.2,48.5
916610400000,1999,1,1998,4,16,7,0.275,0.0442,0.231,13998.4,91.18,91.18,83.32,2,2,2,454.8,418.9,492.2,381.8,345.9,73,73,73,0,0,0,0.161,0.148,0.174,381.8,345.9,419.2,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.184,0.171,0.197,0.0792,0.0623,0.0969,0.0033,0.0025,0.004,0.463,0.409,0.519,0.019,0.017,0.021,23.89,23.67,24.11,0.952,0.948,0.956,0.978,0.973,0.98,0.932,0.922,0.937,42.58,38.75,46.52,41.66,37.71,45.59,0,0,0,0,0,0,0.463,0,0.044,0.16,0.84,0.16,50.9
917215200000,1999,1,1998,4,17,7,0.33,0.0442,0.286,16748,108.1,108.1,99.69,3,2,2.4285714285714284,546.3,506.2,590.4,473.3,433.2,73,73,73,0,0,0,0.134,0.124,0.144,473.3,433.2,517.4,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.219,0.202,0.242,0.123,0.103,0.147,0.0051,0.0043,0.0062,0.556,0.512,0.6,0.023,0.021,0.025,23.39,23.18,23.58,0.953,0.945,0.958,0.976,0.97,0.98,0.929,0.916,0.939,43.94,34.98,51.71,42.35,33.93,48.2,0,0,0,0,0,0,0.554,0,0.044,0.13,0.87,0.13,50.8
917820000000,1999,2,1998,5,18,7,0.426,0.0514,0.375,21460,144.2,144.2,127.7,3,3,3,704.9,613.6,797.2,619.9,528.6,85,85,85,0,0,0,0.122,0.107,0.139,619.9,528.6,712.2,990,990,990,966.7,966.4,967.1,23.3,22.9,23.6,0.302,0.25,0.355,0.215,0.154,0.277,0.0093,0.0065,0.012,0.739,0.585,0.894,0.032,0.025,0.039,22.54,22.02,23.06,0.954,0.949,0.957,0.978,0.971,0.98,0.933,0.922,0.938,43.53,37.82,49.06,42.58,36.74,48.07,0,0,0,0,0,0,0.71,0,0.051,0.12,0.88,0.12,50.4
918424800000,1999,2,1998,5,19,7,0.572,0.0694,0.503,27079.1,173.2,173.2,161.2,4,3,3.857142857142857,945.8,834.1,1044,831.1,749.1,114.7,85,137,0,0,0,0.12,0.0931,0.144,831.1,749.1,907,990,990,990,967.7,967.2,968,22.3,22,22.8,0.461,0.378,0.536,0.341,0.301,0.378,0.015,0.013,0.017,1.04,0.941,1.16,0.046,0.042,0.053,21.29,20.8,21.8,0.955,0.953,0.957,0.979,0.976,0.98,0.934,0.93,0.938,43.19,39.85,51.1,42.02,38.88,48.2,0,0,0,0,0,0,0.895,0,0.069,0.12,0.88,0.12,47.3
919029600000,1999,2,1998,5,20,7,0.672,0.0829,0.589,30751.7,188.1,188.1,183,4,4,4,1111,1067,1148,974.3,930.4,137,137,137,0,0,0,0.123,0.119,0.128,974.3,930.4,1011,990,990,990,968.2,968.1,968.4,21.8,21.6,21.9,0.602,0.557,0.649,0.414,0.389,0.448,0.019,0.018,0.021,1.29,1.2,1.38,0.059,0.055,0.064,20.46,20.26,20.69,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.7,45.08,47.97,45.76,44.18,47.02,0,0,0,0,0,0,1.02,0,0.083,0.12,0.88,0.12,45.8
