datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1173650400000,2007,3,2006,6,24,7,1.48,0.111,0.665,26718.3,160.8,160.8,159,4,4,4,2440,2377,2514,2257,2194,183,183,183,1157,1094,1231,0.075,0.0728,0.077,1100,1100,1100,990,990,990,972.2,972,972.3,17.8,17.7,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.96,15.79,16.12,0.945,0.944,0.945,0.977,0.976,0.978,0.924,0.922,0.925,40.68,40.19,41.09,39.76,39.25,40.2,0,0,0,0,0,0,0.884,0,0.815,0.075,0.45,0.55,18.1
1174255200000,2007,3,2006,6,25,7,1.58,0.111,0.665,25904.1,156.2,156.2,154.2,4,4,4,2614,2541,2689,2431,2358,183,183,183,1332,1258,1406,0.07,0.0681,0.072,1100,1100,1100,990,990,990,972.6,972.4,972.8,17.4,17.2,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.54,15.36,15.72,0.943,0.942,0.944,0.975,0.974,0.976,0.92,0.918,0.921,39.54,39.05,40.02,38.55,38.03,39.06,0,0,0,0,0,0,0.857,0,0.915,0.07,0.42,0.58,16.4
1174860000000,2007,3,2006,6,26,7,1.69,0.114,0.665,25067.4,151.4,151.4,149.2,4,4,4,2795,2716,2859,2607,2533,187.9,183,217,1507,1433,1564,0.0672,0.0643,0.0759,1100,1100,1100,990,990,990,973,972.8,973.2,17,16.8,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.11,14.95,15.3,0.941,0.941,0.942,0.972,0.972,0.974,0.916,0.914,0.917,38.36,37.94,38.87,37.3,36.86,37.84,0,0,0,0,0,0,0.829,0,1.025,0.067,0.39,0.61,14.8
1175464800000,2007,4,2006,7,27,7,1.71,0.131,0.665,24891.2,149.5,149.5,148.2,4,4,4,2833,2783,2863,2616,2566,217,217,217,1516,1466,1546,0.0766,0.0758,0.078,1100,1100,1100,990,990,990,973.1,973,973.2,16.9,16.8,17,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.02,14.94,15.14,0.941,0.941,0.942,0.972,0.972,0.973,0.915,0.914,0.916,38.11,37.91,38.43,37.04,36.83,37.38,0,0,0,0,0,0,0.823,0,1.045,0.077,0.39,0.61,14.6
1176069600000,2007,4,2006,7,28,7,1.64,0.131,0.665,25428.9,152.2,152.2,151.4,4,4,4,2717,2685,2763,2500,2468,217,217,217,1400,1368,1446,0.0799,0.0785,0.0808,1100,1100,1100,990,990,990,972.8,972.8,972.9,17.2,17.1,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.3,15.18,15.37,0.942,0.942,0.942,0.974,0.973,0.974,0.917,0.916,0.918,38.87,38.56,39.08,37.84,37.52,38.06,0,0,0,0,0,0,0.841,0,0.975,0.08,0.41,0.59,15.5
1176674400000,2007,4,2006,7,29,7,1.63,0.131,0.665,25525.4,152.4,152.4,151.9,4,4,4,2696,2681,2712,2479,2464,217,217,217,1379,1364,1395,0.0805,0.08,0.0809,1100,1100,1100,990,990,990,972.8,972.7,972.8,17.2,17.2,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.35,15.31,15.38,0.942,0.942,0.943,0.974,0.974,0.974,0.918,0.917,0.918,39,38.9,39.1,37.98,37.87,38.09,0,0,0,0,0,0,0.844,0,0.965,0.08,0.41,0.59,15.7
1177279200000,2007,4,2006,7,30,7,1.63,0.131,0.665,25554,153.3,153.3,152.1,4,4,4,2690,2646,2716,2473,2429,217,217,217,1373,1329,1399,0.0807,0.0799,0.082,1100,1100,1100,990,990,990,972.8,972.7,972.8,17.2,17.2,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.36,15.3,15.47,0.942,0.942,0.943,0.974,0.974,0.975,0.918,0.917,0.919,39.04,38.87,39.33,38.03,37.84,38.33,0,0,0,0,0,0,0.845,0,0.965,0.08,0.41,0.59,15.7
1177884000000,2007,4,2006,7,31,7,1.54,0.162,0.665,26229.3,158.4,158.4,156.1,4,4,4,2545,2464,2626,2277,2188,267.6,217,276,1177,1088,1309,0.105,0.0826,0.112,1100,1100,1100,990,990,990,972.4,972.2,972.6,17.6,17.4,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.71,15.51,15.91,0.944,0.943,0.945,0.976,0.975,0.977,0.921,0.919,0.923,39.99,39.46,40.52,39.03,38.47,39.59,0,0,0,0,0,0,0.867,0,0.875,0.11,0.43,0.57,17
1178488800000,2007,5,2006,8,32,7,1.41,0.167,0.665,27212.4,165,165,162,4,4,4,2334,2220,2437,2058,1944,276,276,276,957.6,844,1061,0.118,0.113,0.124,1100,1100,1100,990,990,990,971.9,971.6,972.2,18.1,17.8,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.22,15.97,16.49,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.924,0.928,41.37,40.7,42.1,40.49,39.78,41.26,0,0,0,0,0,0,0.9,0,0.745,0.12,0.47,0.53,19.3
1179093600000,2007,5,2006,8,33,7,1.22,0.167,0.665,28636.6,174.8,174.8,170.5,4,4,4,2019,1880,2165,1743,1604,276,276,276,643,504,789,0.137,0.127,0.147,1100,1100,1100,990,990,990,971.1,970.7,971.5,18.9,18.5,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.01,16.63,17.41,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.48,42.46,44.59,42.61,41.61,43.7,0,0,0,0,0,0,0.947,0,0.555,0.14,0.55,0.45,23.5
1179698400000,2007,5,2006,8,34,7,1.04,0.167,0.665,30309.7,184.2,184.2,180.4,4,4,4,1717,1606,1835,1441,1330,276,276,276,341.1,230,459,0.161,0.15,0.172,1100,1100,1100,990,990,990,970.2,969.8,970.6,19.8,19.4,20.2,0.921,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,17.95,17.56,18.31,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.02,44.98,47,45.1,44.08,46.06,0,0,0,0,0,0,1,0,0.375,0.16,0.64,0.36,29.1
1180303200000,2007,5,2006,8,35,7,0.892,0.15,0.665,31764.3,192.3,192.3,189.1,4,4,4,1474,1387,1570,1227,1177,247.7,210,276,126.7,77,194,0.168,0.146,0.188,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.869,0.842,0.908,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.79,1.86,0.088,0.086,0.091,18.78,18.43,19.09,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.23,47.32,49.05,47.27,46.37,48.07,0,0,0,0,0,0,1.05,0,0.227,0.17,0.75,0.25,35.6
1180908000000,2007,6,2006,9,36,7,0.732,0.127,0.602,30652.4,192.8,192.8,182.5,4,4,4,1210,1102,1336,999.5,891.8,210,210,210,3.714,0,26,0.174,0.157,0.191,995.9,891.8,1100,990,990,990,968.6,968.2,969,21.4,21,21.8,0.668,0.542,0.823,0.473,0.371,0.648,0.022,0.017,0.031,1.42,1.16,1.77,0.066,0.053,0.084,20.03,19.27,20.62,0.955,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,46.6,43.06,49.55,45.61,42.2,48.2,0,0,0,0,0,0,1.01,0,0.13,0.17,0.82,0.18,41.9
1181512800000,2007,6,2006,9,37,7,0.605,0.127,0.478,25350.5,164.3,164.3,150.9,4,3,3.4285714285714284,1001,938.5,1073,790.8,728.5,210,210,210,0,0,0,0.21,0.196,0.224,790.8,728.5,862.6,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.449,0.392,0.515,0.321,0.288,0.356,0.015,0.013,0.016,1.03,0.95,1.11,0.046,0.043,0.051,21.09,20.77,21.4,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,46.21,39.84,51.89,44.59,38.87,48.2,0,0,0,0,0,0,0.838,0,0.127,0.21,0.79,0.21,41.9
1182117600000,2007,6,2006,9,38,7,0.531,0.127,0.404,22395.3,140.8,140.8,133.3,3,3,3,877.2,834.1,922.4,667.2,624.1,210,210,210,0,0,0,0.24,0.228,0.252,667.2,624.1,712.4,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.35,0.325,0.378,0.247,0.218,0.277,0.011,0.0096,0.012,0.839,0.766,0.918,0.037,0.034,0.041,21.75,21.49,22,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,45.34,42.86,47.88,44.44,42,46.92,0,0,0,0,0,0,0.741,0,0.127,0.24,0.76,0.24,42.2
1182722400000,2007,6,2006,9,39,7,0.482,0.125,0.357,20122.2,123.7,123.7,119.8,3,3,3,796.6,774.8,821.1,590.1,571,206.6,186,210,0,0,0,0.259,0.24,0.269,590.1,571,611.1,990,990,990,967.1,967,967.2,22.9,22.8,23,0.305,0.295,0.318,0.195,0.182,0.209,0.0085,0.0079,0.0092,0.708,0.677,0.744,0.031,0.029,0.033,22.21,22.07,22.3,0.953,0.952,0.954,0.978,0.975,0.98,0.932,0.928,0.935,40.83,39.63,42.09,39.93,38.65,41.25,0,0,0,0,0,0,0.665,0,0.125,0.26,0.74,0.26,41.7
1183327200000,2007,7,2006,10,40,7,0.444,0.112,0.331,18789.4,118.8,118.8,111.8,3,3,3,733.5,700.3,768.7,547.5,514.3,186,186,186,0,0,0,0.254,0.242,0.266,547.5,514.3,582.7,990,990,990,966.8,966.7,967,23.2,23,23.3,0.277,0.258,0.297,0.167,0.145,0.19,0.0072,0.0062,0.0083,0.632,0.576,0.692,0.027,0.025,0.03,22.53,22.33,22.72,0.95,0.948,0.953,0.973,0.97,0.977,0.925,0.919,0.931,38.32,36.2,40.54,37.28,35.12,39.61,0,0,0,0,0,0,0.621,0,0.113,0.25,0.75,0.25,42.3
1183932000000,2007,7,2006,10,41,7,0.399,0.112,0.287,16309.3,103.3,103.3,97.08,3,2,2.142857142857143,660.5,632.2,689.6,474.5,446.2,186,186,186,0,0,0,0.282,0.27,0.294,474.5,446.2,503.6,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.235,0.219,0.252,0.123,0.11,0.137,0.0052,0.0047,0.0059,0.605,0.559,0.654,0.026,0.024,0.028,22.85,22.73,23,0.955,0.947,0.958,0.979,0.97,0.98,0.935,0.918,0.939,48.25,35.51,52.58,46.08,34.44,48.2,0,0,0,0,0,0,0.539,0,0.112,0.28,0.72,0.28,40.9
1184536800000,2007,7,2006,10,42,7,0.363,0.12,0.243,14330.5,92.93,92.93,85.3,2,2,2,599.5,576.2,624.3,401.8,349.2,197.7,186,227,0,0,0,0.331,0.298,0.394,401.8,349.2,438.3,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.203,0.187,0.215,0.0886,0.0638,0.106,0.0037,0.0027,0.0045,0.505,0.429,0.559,0.021,0.018,0.024,23.2,23.04,23.38,0.954,0.949,0.957,0.978,0.972,0.98,0.933,0.922,0.938,43.61,37.97,47.41,42.65,36.89,46.46,0,0,0,0,0,0,0.474,0,0.12,0.33,0.67,0.33,39.5
1185141600000,2007,7,2006,10,43,7,0.331,0.137,0.194,11390.3,72.15,72.15,67.8,2,2,2,547.6,527.8,568.8,320.6,300.8,227,227,227,0,0,0,0.415,0.399,0.43,320.6,300.8,341.8,990,990,990,966.1,966,966.2,23.9,23.8,24,0.177,0.17,0.184,0.0503,0.041,0.0603,0.0021,0.0017,0.0025,0.386,0.356,0.418,0.016,0.015,0.018,23.55,23.42,23.67,0.944,0.941,0.947,0.97,0.97,0.97,0.916,0.913,0.919,34.95,32.85,37.19,33.9,31.87,36.07,0,0,0,0,0,0,0.377,0,0.137,0.41,0.59,0.41,34.4
1185746400000,2007,7,2006,10,44,7,0.303,0.119,0.184,10913.1,69.03,69.03,64.96,2,2,2,501.2,481.6,521.5,304.9,288.2,196.3,184,227,0,0,0,0.391,0.362,0.441,304.9,288.2,323.8,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.169,0.165,0.175,0.0429,0.035,0.0518,0.0018,0.0015,0.0021,0.36,0.338,0.388,0.015,0.014,0.016,23.78,23.71,23.88,0.942,0.938,0.945,0.97,0.97,0.97,0.913,0.91,0.916,33.48,31.49,35.58,32.48,30.54,34.52,0,0,0,0,0,0,0.361,0,0.119,0.39,0.61,0.39,36
1186351200000,2007,8,2006,11,45,7,0.277,0.111,0.165,9824.26,62.24,62.24,58.48,2,2,2,457.6,441.4,475.3,273.6,257.4,184,184,184,0,0,0,0.402,0.387,0.417,273.6,257.4,291.3,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.157,0.151,0.163,0.0281,0.0205,0.0365,0.0012,0.00084,0.0015,0.312,0.288,0.339,0.013,0.012,0.014,24.03,23.92,24.13,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,30.14,28.36,32.08,29.24,27.51,31.12,0,0,0,0,0,0,0.325,0,0.112,0.4,0.6,0.4,35.5
1186956000000,2007,8,2006,11,46,7,0.255,0.111,0.143,8482.3,53.92,53.92,50.49,2,1,1.5714285714285714,421,406.6,436.2,237,222.6,184,184,184,0,0,0,0.437,0.422,0.452,237,222.6,252.2,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.144,0.139,0.15,0.016,0.0147,0.018,0.00065,0.0006,0.00074,0.329,0.262,0.414,0.013,0.011,0.017,24.18,24.11,24.25,0.941,0.925,0.958,0.974,0.97,0.98,0.917,0.898,0.939,37.47,26.03,52.49,35.57,25.24,48.2,0,0,0,0,0,0,0.28,0,0.112,0.44,0.56,0.44,33.3
1187560800000,2007,8,2006,11,47,7,0.236,0.111,0.125,7715.56,48.2,48.2,45.93,1,1,1,390.1,377.9,402,206.1,193.9,184,184,184,0,0,0,0.472,0.458,0.487,206.1,193.9,218,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.133,0.129,0.138,0.0133,0.0122,0.0143,0.00054,0.0005,0.00058,0.367,0.346,0.389,0.015,0.014,0.016,24.28,24.2,24.36,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,46.92,44.17,49.55,45.93,43.28,48.2,0,0,0,0,0,0,0.255,0,0.111,0.47,0.53,0.47,32.7
1188165600000,2007,8,2006,11,48,7,0.219,0.103,0.116,7176.63,48.2,48.2,42.72,1,1,1,362.5,350.3,373.8,191.6,175.1,170.9,138,184,0,0,0,0.471,0.388,0.512,191.6,175.1,217.5,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.127,0.122,0.133,0.012,0.0106,0.0142,0.00049,0.00043,0.00057,0.34,0.312,0.383,0.014,0.013,0.015,24.45,24.39,24.49,0.952,0.948,0.958,0.979,0.976,0.98,0.932,0.925,0.939,43.74,39.85,49.93,42.72,38.88,48.2,0,0,0,0,0,0,0.237,0,0.103,0.47,0.53,0.47,32.8
1188770400000,2007,9,2006,12,49,7,0.201,0.0835,0.118,7372.26,46.76,46.76,43.88,1,1,1,332.8,320.5,345.6,194.8,182.5,138,138,138,0,0,0,0.415,0.399,0.431,194.8,182.5,207.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.125,0.121,0.13,0.0123,0.0113,0.0134,0.00049,0.00045,0.00054,0.343,0.321,0.366,0.014,0.013,0.015,24.59,24.51,24.68,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,44.78,41.94,47.71,43.88,41.1,46.76,0,0,0,0,0,0,0.244,0,0.083,0.42,0.59,0.41,36.7
1189375200000,2007,9,2006,12,50,7,0.185,0.0835,0.102,6312.89,40.09,40.09,37.58,1,1,1,306.1,296.7,316.4,168.1,158.7,138,138,138,0,0,0,0.451,0.436,0.465,168.1,158.7,178.4,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.112,0.119,0.01,0.00924,0.0109,0.0004,0.00037,0.00044,0.295,0.278,0.314,0.012,0.011,0.013,24.77,24.7,24.83,0.945,0.942,0.948,0.973,0.97,0.978,0.92,0.914,0.928,38.6,36.42,40.98,37.58,35.33,40.09,0,0,0,0,0,0,0.209,0,0.083,0.45,0.55,0.45,34.1
1189980000000,2007,9,2006,12,51,7,0.172,0.0835,0.0887,5475.33,34.64,34.64,32.59,1,1,1,284.7,275.6,293.7,146.7,137.7,138,138,138,0,0,0,0.485,0.47,0.501,146.7,137.7,155.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.108,0.105,0.111,0.00822,0.00745,0.00898,0.00033,0.0003,0.00036,0.257,0.241,0.273,0.01,0.0096,0.011,24.9,24.85,24.96,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,33.6,31.47,35.72,32.59,30.53,34.64,0,0,0,0,0,0,0.181,0,0.0833,0.49,0.52,0.48,31.8
1190584800000,2007,9,2006,12,52,7,0.16,0.0835,0.077,4729.92,29.84,29.84,28.15,1,1,1,265.3,257.9,272.6,127.3,119.9,138,138,138,0,0,0,0.52,0.506,0.535,127.3,119.9,134.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.101,0.0987,0.104,0.00657,0.00594,0.00719,0.00026,0.00024,0.00029,0.222,0.209,0.235,0.0088,0.0083,0.0093,25.02,24.97,25.06,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,29.03,27.27,30.76,28.15,26.45,29.84,0,0,0,0,0,0,0.156,0,0.083,0.52,0.48,0.52,29.6
1191189600000,2007,10,2007,1,1,7,0.151,0.0587,0.0924,5745.76,35.49,35.49,34.2,1,1,1,249.8,242.8,255.4,152.8,145.8,97,97,97,0,0,0,0.389,0.38,0.399,152.8,145.8,158.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.103,0.107,0.00873,0.00815,0.00922,0.00035,0.00032,0.00036,0.263,0.25,0.273,0.01,0.0099,0.011,25.04,25.01,25.09,0.94,0.937,0.942,0.97,0.97,0.97,0.912,0.909,0.913,35.26,33.64,36.59,34.2,32.63,35.49,0,0,0,0,0,0,0.19,0,0.0586,0.39,0.61,0.39,38.1
1191794400000,2007,10,2007,1,2,7,0.141,0.0587,0.0826,5128.63,32.07,32.07,30.53,1,1,1,233.6,227.3,240.4,136.6,130.3,97,97,97,0,0,0,0.415,0.404,0.427,136.6,130.3,143.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0996,0.0974,0.102,0.00736,0.00682,0.00794,0.00029,0.00027,0.00031,0.234,0.223,0.246,0.0092,0.0087,0.0097,25.16,25.11,25.21,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.47,29.98,33.06,30.53,29.08,32.07,0,0,0,0,0,0,0.17,0,0.0584,0.42,0.59,0.41,36.4
1192399200000,2007,10,2007,1,3,7,0.133,0.0587,0.0741,4589.14,28.64,28.64,27.32,1,1,1,219.6,213.9,225.3,122.6,116.9,97,97,97,0,0,0,0.442,0.43,0.454,122.6,116.9,128.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0947,0.0927,0.0967,0.00617,0.00568,0.00666,0.00024,0.00022,0.00026,0.209,0.199,0.219,0.0082,0.0078,0.0086,25.27,25.23,25.32,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,28.16,26.78,29.53,27.32,25.97,28.64,0,0,0,0,0,0,0.152,0,0.0589,0.44,0.56,0.44,34.5
1193004000000,2007,10,2007,1,4,7,0.127,0.0587,0.0679,4184.97,25.52,25.52,24.91,1,1,1,209.3,206.8,211.9,112.3,109.8,97,97,97,0,0,0,0.464,0.458,0.469,112.3,109.8,114.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0911,0.0901,0.092,0.0053,0.00508,0.00552,0.00021,0.0002,0.00022,0.19,0.186,0.195,0.0075,0.0073,0.0076,25.35,25.33,25.37,0.92,0.918,0.921,0.97,0.97,0.97,0.892,0.89,0.894,25.68,25.06,26.31,24.91,24.31,25.52,0,0,0,0,0,0,0.138,0,0.0591,0.46,0.53,0.47,33
1193608800000,2007,10,2007,1,5,7,0.128,0.0573,0.0708,4371.14,26.55,26.55,26.02,1,1,1,211.7,209.5,214.1,117,114.7,94.71,93,97,0,0,0,0.447,0.438,0.458,117,114.7,119.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0925,0.0919,0.0931,0.00569,0.0055,0.00588,0.00022,0.00022,0.00023,0.199,0.195,0.202,0.0078,0.0076,0.0079,25.33,25.32,25.35,0.923,0.921,0.924,0.97,0.97,0.97,0.895,0.894,0.897,26.82,26.25,27.37,26.02,25.46,26.55,0,0,0,0,0,0,0.145,0,0.0572,0.45,0.55,0.45,34.1
1194213600000,2007,11,2007,2,6,7,0.128,0.0562,0.0719,4448.14,27.32,27.32,26.48,1,1,1,211.9,208.1,215.5,118.9,115.1,93,93,93,0,0,0,0.439,0.432,0.447,118.9,115.1,122.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.093,0.0917,0.0943,0.00586,0.00553,0.00616,0.00023,0.00022,0.00024,0.202,0.195,0.208,0.0079,0.0076,0.0082,25.33,25.3,25.36,0.924,0.921,0.927,0.97,0.97,0.97,0.896,0.894,0.899,27.3,26.38,28.17,26.48,25.59,27.32,0,0,0,0,0,0,0.147,0,0.0561,0.44,0.56,0.44,34.8
1194818400000,2007,11,2007,2,7,7,0.126,0.0562,0.0694,4283.09,25.84,25.84,25.49,1,1,1,207.7,206.5,209.2,114.7,113.5,93,93,93,0,0,0,0.448,0.445,0.45,114.7,113.5,116.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0916,0.0911,0.0921,0.0055,0.00539,0.00563,0.00022,0.00021,0.00022,0.194,0.192,0.197,0.0076,0.0075,0.0077,25.36,25.35,25.37,0.921,0.92,0.922,0.97,0.97,0.97,0.894,0.893,0.895,26.28,25.98,26.64,25.49,25.2,25.84,0,0,0,0,0,0,0.142,0,0.0566,0.45,0.55,0.45,34
1195423200000,2007,11,2007,2,8,7,0.125,0.045,0.0801,4990.13,32.02,32.02,29.7,1,1,1,206.8,205.4,209.2,132.4,112.4,74.43,67,93,0,0,0,0.36,0.32,0.453,132.4,112.4,142.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0955,0.0907,0.0981,0.007,0.0053,0.00784,0.00027,0.00021,0.00031,0.224,0.19,0.24,0.0088,0.0074,0.0094,25.34,25.3,25.38,0.93,0.919,0.935,0.97,0.97,0.97,0.902,0.892,0.907,30.62,25.72,33.01,29.7,24.94,32.02,0,0,0,0,0,0,0.165,0,0.0449,0.36,0.64,0.36,39.9
1196028000000,2007,11,2007,2,9,7,0.125,0.0391,0.0859,5377.15,33.98,33.98,32.01,1,1,1,206.8,203.5,209.5,142.1,136.5,64.71,59,67,0,0,0,0.313,0.282,0.329,142.1,136.5,150.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0978,0.096,0.1,0.00783,0.00735,0.00854,0.00031,0.00029,0.00033,0.24,0.23,0.254,0.0094,0.009,0.01,25.32,25.29,25.35,0.935,0.933,0.939,0.97,0.97,0.97,0.907,0.905,0.911,33,31.65,35.03,32.01,30.7,33.98,0,0,0,0,0,0,0.178,0,0.0391,0.31,0.69,0.31,43
1196632800000,2007,12,2007,3,10,7,0.134,0.0357,0.0984,6186.34,38.46,38.46,36.82,1,1,1,221.7,214.1,228.3,162.7,155.1,59,59,59,0,0,0,0.266,0.258,0.276,162.7,155.1,169.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.102,0.107,0.00958,0.00894,0.0101,0.00038,0.00035,0.0004,0.276,0.263,0.288,0.011,0.01,0.011,25.19,25.14,25.25,0.943,0.94,0.945,0.972,0.97,0.975,0.916,0.912,0.921,37.89,36.12,39.45,36.82,35.04,38.46,0,0,0,0,0,0,0.205,0,0.0356,0.27,0.73,0.27,46.2
1197237600000,2007,12,2007,3,11,7,0.144,0.0357,0.108,6874.07,42.37,42.37,40.92,1,1,1,238.3,230.8,244.5,179.3,171.8,59,59,59,0,0,0,0.248,0.241,0.256,179.3,171.8,185.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.108,0.113,0.011,0.0104,0.0115,0.00043,0.00041,0.00045,0.306,0.293,0.317,0.012,0.012,0.013,25.06,25.02,25.12,0.948,0.946,0.95,0.979,0.976,0.98,0.928,0.923,0.931,41.79,40.03,43.23,40.92,39.07,42.37,0,0,0,0,0,0,0.227,0,0.036,0.25,0.75,0.25,47.7
1197842400000,2007,12,2007,3,12,7,0.154,0.0357,0.118,7499.48,46.47,46.47,44.64,1,1,1,254.3,246.4,262.3,195.3,187.4,59,59,59,0,0,0,0.232,0.225,0.239,195.3,187.4,203.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.116,0.113,0.119,0.0124,0.0117,0.013,0.00049,0.00046,0.00052,0.335,0.32,0.349,0.013,0.013,0.014,24.95,24.9,25,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,45.55,43.68,47.42,44.64,42.81,46.47,0,0,0,0,0,0,0.248,0,0.036,0.23,0.77,0.23,48.7
1198447200000,2007,12,2007,3,13,7,0.165,0.0357,0.129,8041.52,48.2,48.2,47.87,1,1,1,272.4,265.3,282.2,213.4,206.3,59,59,59,0,0,0,0.217,0.209,0.222,213.4,206.3,223.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.122,0.12,0.126,0.0139,0.0133,0.0147,0.00055,0.00053,0.00058,0.367,0.354,0.385,0.015,0.014,0.015,24.84,24.79,24.88,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.77,48.11,52.03,47.87,47.15,48.2,0,0,0,0,0,0,0.266,0,0.036,0.22,0.78,0.22,48.7
1199052000000,2007,12,2007,3,14,7,0.181,0.0429,0.138,8362.54,52.42,52.42,49.78,2,1,1.5714285714285714,299.3,286.3,313.1,228.3,217.4,71,59,73,0,0,0,0.237,0.206,0.251,228.3,217.4,240.1,990,990,990,964.9,964.8,965,25.1,25,25.2,0.129,0.126,0.134,0.0152,0.0142,0.0162,0.0006,0.00057,0.00065,0.305,0.238,0.391,0.012,0.0095,0.016,24.79,24.71,24.92,0.939,0.922,0.959,0.974,0.97,0.98,0.915,0.894,0.94,37.09,25.61,52.45,35.22,24.84,48.2,0,0,0,0,0,0,0.277,0,0.043,0.24,0.76,0.24,46.2
1199656800000,2008,1,2007,4,15,7,0.205,0.0442,0.161,9750.2,63.21,63.21,58.04,2,2,2,338.7,319.4,362.6,265.7,246.4,73,73,73,0,0,0,0.216,0.201,0.229,265.7,246.4,289.6,990,990,990,965.1,965,965.2,24.9,24.8,25,0.143,0.136,0.151,0.0246,0.0167,0.0357,0.00099,0.00067,0.0014,0.289,0.261,0.325,0.012,0.01,0.013,24.62,24.46,24.74,0.933,0.928,0.938,0.97,0.97,0.97,0.905,0.9,0.91,29.92,27.74,32.58,29.02,26.91,31.61,0,0,0,0,0,0,0.322,0,0.044,0.22,0.79,0.21,47.6
1200261600000,2008,1,2007,4,16,7,0.259,0.0442,0.215,13006.8,90.58,90.58,77.42,2,2,2,428,376,489.2,355,303,73,73,73,0,0,0,0.172,0.149,0.194,355,303,416.2,990,990,990,965.5,965.3,965.8,24.5,24.2,24.7,0.174,0.156,0.196,0.0666,0.042,0.0955,0.0027,0.0017,0.0039,0.423,0.345,0.515,0.017,0.014,0.021,24.05,23.68,24.38,0.948,0.941,0.956,0.975,0.97,0.98,0.925,0.912,0.937,39.69,34.07,46.21,38.71,33.05,45.29,0,0,0,0,0,0,0.43,0,0.044,0.17,0.83,0.17,50.2
1200866400000,2008,1,2007,4,17,7,0.357,0.0442,0.313,18264.3,125,125,108.7,3,2,2.7142857142857144,591.1,513,673.2,518.1,440,73,73,73,0,0,0,0.124,0.108,0.142,518.1,440,600.2,990,990,990,966.2,965.9,966.6,23.8,23.4,24.1,0.244,0.204,0.289,0.15,0.107,0.202,0.0063,0.0044,0.0086,0.598,0.516,0.704,0.025,0.022,0.03,23.15,22.7,23.54,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.938,42.02,35.18,50.77,40.8,34.13,48.2,0,0,0,0,0,0,0.604,0,0.044,0.12,0.88,0.12,51.2
1201471200000,2008,1,2007,4,18,7,0.461,0.0524,0.409,23180,144,144,138,3,3,3,762.4,697.6,819.3,675.6,624.6,86.71,73,105,0,0,0,0.113,0.0949,0.134,675.6,624.6,714.3,990,990,990,966.9,966.7,967.2,23.1,22.8,23.3,0.334,0.303,0.359,0.252,0.218,0.278,0.011,0.0094,0.012,0.833,0.745,0.901,0.036,0.032,0.039,22.22,21.92,22.56,0.957,0.955,0.957,0.98,0.98,0.98,0.938,0.936,0.938,46.93,44.02,48.99,45.99,43.14,48.01,0,0,0,0,0,0,0.767,0,0.052,0.11,0.89,0.11,50.3
1202076000000,2008,2,2007,5,19,7,0.56,0.0635,0.497,26757.8,177.8,177.8,159.3,4,3,3.7142857142857144,926.4,843.8,1036,821.4,738.8,105,105,105,0,0,0,0.114,0.101,0.124,821.4,738.8,931.3,990,990,990,967.6,967.3,968,22.4,22,22.7,0.45,0.374,0.55,0.336,0.295,0.39,0.015,0.013,0.018,1.03,0.941,1.2,0.046,0.042,0.054,21.37,20.79,21.78,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,44.69,39.56,51.51,43.26,38.58,48.2,0,0,0,0,0,0,0.885,0,0.063,0.11,0.89,0.11,47.8
1202680800000,2008,2,2007,5,20,7,0.787,0.0829,0.645,31825.9,192.8,192.8,189.4,4,4,4,1301,1091,1490,1164,954.1,137,137,137,96.86,0,253,0.107,0.0919,0.126,1067,954.1,1100,990,990,990,968.8,968.2,969.5,21.2,20.5,21.8,0.774,0.579,0.887,0.585,0.401,0.648,0.028,0.018,0.032,1.65,1.24,1.84,0.078,0.057,0.089,19.5,18.71,20.57,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.936,48.58,45.98,50.31,47.36,45.06,48.2,0,0,0,0,0,0,1.05,0,0.142,0.11,0.82,0.18,40.4
1203285600000,2008,2,2007,5,21,7,1.04,0.0915,0.665,30272.5,186.5,186.5,180.2,4,4,4,1725,1544,1894,1574,1407,151.3,137,162,473.9,307,632,0.0877,0.0821,0.0935,1100,1100,1100,990,990,990,970.2,969.6,970.8,19.8,19.2,20.4,0.913,0.893,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.86,1.84,1.87,0.094,0.09,0.097,17.93,17.37,18.53,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.97,44.47,47.58,45.05,43.58,46.62,0,0,0,0,0,0,1,0,0.375,0.088,0.64,0.36,29.1
1203890400000,2008,2,2007,5,22,7,1.22,0.111,0.665,28629.4,173,173,170.4,4,4,4,2015,1932,2082,1831,1770,184,162,239,731,670,784,0.0911,0.0792,0.116,1100,1100,1100,990,990,990,971.1,970.9,971.3,18.9,18.7,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,17,16.83,17.25,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.47,43,44.13,42.6,42.14,43.25,0,0,0,0,0,0,0.947,0,0.555,0.091,0.55,0.45,23.5
1204495200000,2008,3,2007,6,23,7,1.27,0.145,0.665,28271.3,168.5,168.5,168.3,4,4,4,2093,2085,2100,1854,1846,239,239,239,753.9,746,761,0.114,0.114,0.115,1100,1100,1100,990,990,990,971.3,971.3,971.3,18.7,18.7,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.8,16.79,16.82,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.929,42.93,42.89,42.98,42.07,42.03,42.12,0,0,0,0,0,0,0.935,0,0.605,0.11,0.52,0.48,22.3
1205100000000,2008,3,2007,6,24,7,1.24,0.116,0.665,28449.6,170,170,169.3,4,4,4,2051,2024,2074,1860,1835,191,183,239,760.3,735,781,0.093,0.0887,0.115,1100,1100,1100,990,990,990,971.2,971.2,971.3,18.8,18.7,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.9,16.85,16.97,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.2,43.05,43.38,42.34,42.19,42.51,0,0,0,0,0,0,0.941,0,0.575,0.094,0.54,0.46,22.9
1205704800000,2008,3,2007,6,25,7,1.21,0.111,0.665,28695.3,171.7,171.7,170.8,4,4,4,1997,1971,2013,1814,1788,183,183,183,713.6,688,730,0.0917,0.0909,0.0929,1100,1100,1100,990,990,990,971.1,971,971.1,18.9,18.9,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.099,0.099,17.04,16.99,17.12,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.57,43.45,43.79,42.7,42.58,42.91,0,0,0,0,0,0,0.949,0,0.545,0.092,0.55,0.45,23.7
1206309600000,2008,3,2007,6,26,7,1.17,0.111,0.665,29064.2,173.7,173.7,173,4,4,4,1932,1911,1960,1749,1728,183,183,183,648.6,628,677,0.0948,0.0934,0.0958,1100,1100,1100,990,990,990,970.9,970.8,971,19.1,19,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.098,0.098,17.25,17.15,17.31,0.949,0.949,0.949,0.98,0.98,0.98,0.93,0.93,0.93,44.13,43.88,44.31,43.25,43,43.43,0,0,0,0,0,0,0.961,0,0.505,0.095,0.57,0.43,24.8
1206914400000,2008,3,2007,6,27,7,1.15,0.128,0.665,29269.3,174.8,174.8,174.2,4,4,4,1896,1880,1907,1684,1663,212.1,183,217,584,563,624,0.112,0.0959,0.115,1100,1100,1100,990,990,990,970.8,970.7,970.8,19.2,19.2,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.097,0.097,0.098,17.36,17.32,17.41,0.949,0.949,0.949,0.98,0.98,0.98,0.93,0.93,0.93,44.44,44.34,44.59,43.56,43.46,43.7,0,0,0,0,0,0,0.968,0,0.485,0.11,0.58,0.42,25.5
1207519200000,2008,4,2007,7,28,7,1.1,0.113,0.665,29706.2,178.9,178.9,176.8,4,4,4,1820,1759,1869,1633,1607,187.4,148,217,532.9,507,559,0.103,0.0819,0.119,1100,1100,1100,990,990,990,970.5,970.3,970.7,19.5,19.3,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.095,0.097,17.61,17.45,17.8,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.11,44.68,45.65,44.21,43.79,44.73,0,0,0,0,0,0,0.982,0,0.435,0.1,0.6,0.4,27
1208124000000,2008,4,2007,7,29,7,0.999,0.0895,0.665,30685.4,185.6,185.6,182.7,4,4,4,1652,1564,1736,1504,1416,148,148,148,403.6,316,488,0.0897,0.0853,0.0946,1100,1100,1100,990,990,990,970,969.7,970.2,20,19.8,20.3,0.919,0.913,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.092,0.095,18.16,17.88,18.45,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.59,45.85,47.36,45.66,44.94,46.41,0,0,0,0,0,0,1.01,0,0.334,0.09,0.67,0.33,30.7
1208728800000,2008,4,2007,7,30,7,0.875,0.0895,0.665,31879.7,192.8,192.8,189.8,4,4,4,1447,1348,1535,1299,1200,148,148,148,199,100,287,0.102,0.0964,0.11,1100,1100,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.879,0.838,0.911,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.79,1.86,0.088,0.085,0.091,18.86,18.54,19.22,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.44,47.61,49.41,47.44,46.66,48.2,0,0,0,0,0,0,1.05,0,0.21,0.1,0.76,0.24,36.4
1209333600000,2008,4,2007,7,31,7,0.724,0.105,0.613,31047,192.8,192.8,184.8,4,4,4,1197,1115,1303,1023,923.3,173.1,148,192,9.429,0,55,0.146,0.114,0.172,1014,923.3,1100,990,990,990,968.5,968.3,968.9,21.5,21.1,21.7,0.679,0.561,0.819,0.499,0.386,0.648,0.023,0.018,0.031,1.46,1.2,1.77,0.068,0.055,0.084,20.03,19.38,20.54,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,47.46,44.4,50.27,46.2,43.51,48.2,0,0,0,0,0,0,1.03,0,0.111,0.15,0.85,0.15,42.9
1209938400000,2008,5,2007,8,32,7,0.625,0.112,0.513,27297.9,171.3,171.3,162.5,4,4,4,1034,978.9,1096,848.4,804,185.6,147,192,0,0,0,0.179,0.15,0.193,848.4,804,904.5,990,990,990,968,967.8,968.2,22,21.8,22.2,0.492,0.452,0.544,0.35,0.328,0.377,0.016,0.015,0.017,1.07,0.994,1.17,0.049,0.045,0.054,20.93,20.63,21.15,0.954,0.953,0.955,0.978,0.975,0.98,0.933,0.93,0.936,41.52,39.68,43.69,40.62,38.7,42.82,0,0,0,0,0,0,0.903,0,0.112,0.18,0.82,0.18,43.7
1210543200000,2008,5,2007,8,33,7,0.554,0.0889,0.465,24878.6,158.2,158.2,148.1,4,3,3.2857142857142856,915.9,876.3,962,768.9,729.3,147,147,147,0,0,0,0.161,0.153,0.168,768.9,729.3,815,990,990,990,967.6,967.4,967.7,22.4,22.3,22.6,0.413,0.377,0.455,0.31,0.288,0.333,0.014,0.013,0.015,0.984,0.935,1.03,0.044,0.041,0.046,21.45,21.25,21.66,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47.69,39.82,52.2,45.63,38.85,48.2,0,0,0,0,0,0,0.823,0,0.089,0.16,0.84,0.16,44.9
1211148000000,2008,5,2007,8,34,7,0.506,0.0889,0.417,23314.8,143.6,143.6,138.8,3,3,3,836.6,808.8,865.9,689.6,661.8,147,147,147,0,0,0,0.176,0.17,0.182,689.6,661.8,718.9,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.352,0.336,0.369,0.262,0.243,0.281,0.012,0.011,0.012,0.866,0.82,0.916,0.038,0.036,0.04,21.89,21.72,22.05,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.2,45.62,48.84,46.26,44.71,47.86,0,0,0,0,0,0,0.771,0,0.089,0.18,0.82,0.18,46.1
1211752800000,2008,5,2007,8,35,7,0.473,0.0865,0.386,21861.3,133.2,133.2,130.1,3,3,3,781.3,757.5,803.7,638.3,621.7,143,119,147,0,0,0,0.183,0.157,0.191,638.3,621.7,656.7,990,990,990,967,966.9,967.1,23,22.9,23.1,0.322,0.313,0.333,0.227,0.216,0.24,0.0099,0.0094,0.01,0.78,0.752,0.811,0.034,0.033,0.035,22.2,22.07,22.29,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.26,43.23,45.32,43.38,42.37,44.41,0,0,0,0,0,0,0.723,0,0.087,0.18,0.82,0.18,46.2
1212357600000,2008,6,2007,9,36,7,0.431,0.072,0.359,20595.9,128.7,128.7,122.6,3,3,3,713.2,681.2,745.7,594.2,562.2,119,119,119,0,0,0,0.167,0.16,0.175,594.2,562.2,626.7,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.295,0.277,0.314,0.198,0.177,0.22,0.0085,0.0076,0.0095,0.703,0.649,0.758,0.03,0.028,0.033,22.54,22.36,22.73,0.954,0.952,0.955,0.979,0.975,0.98,0.933,0.928,0.936,41.75,39.74,43.76,40.86,38.77,42.89,0,0,0,0,0,0,0.681,0,0.072,0.17,0.83,0.17,47.8
1212962400000,2008,6,2007,9,37,7,0.39,0.072,0.318,18288.2,114.2,114.2,108.9,3,3,3,644.3,616.9,671,525.3,497.9,119,119,119,0,0,0,0.185,0.177,0.193,525.3,497.9,552,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.256,0.241,0.271,0.152,0.134,0.17,0.0065,0.0057,0.0072,0.587,0.541,0.632,0.025,0.023,0.027,22.94,22.78,23.09,0.949,0.946,0.951,0.971,0.97,0.974,0.921,0.918,0.926,37.36,35.56,39.09,36.29,34.49,38.08,0,0,0,0,0,0,0.605,0,0.072,0.18,0.82,0.18,46.9
1213567200000,2008,6,2007,9,38,7,0.353,0.0792,0.274,15840,101.7,101.7,94.29,3,2,2.142857142857143,583.5,560.3,607.9,452.5,399.3,131,119,161,0,0,0,0.225,0.196,0.287,452.5,399.3,488.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.219,0.199,0.236,0.113,0.0875,0.13,0.0047,0.0037,0.0055,0.564,0.499,0.624,0.024,0.021,0.026,23.21,23.08,23.38,0.955,0.945,0.958,0.979,0.97,0.98,0.934,0.917,0.939,46.66,34.95,52.03,44.72,33.9,48.2,0,0,0,0,0,0,0.524,0,0.079,0.22,0.78,0.22,44.9
1214172000000,2008,6,2007,9,39,7,0.321,0.0974,0.224,13358.3,84.16,84.16,79.51,2,2,2,531.4,511.4,552.9,370.4,350.4,161,161,161,0,0,0,0.303,0.291,0.315,370.4,350.4,391.9,990,990,990,966,965.9,966.1,24,23.9,24.1,0.189,0.182,0.196,0.0738,0.0644,0.084,0.0031,0.0027,0.0035,0.455,0.425,0.487,0.019,0.018,0.02,23.55,23.42,23.67,0.951,0.949,0.954,0.977,0.973,0.98,0.929,0.923,0.935,40.69,38.58,42.94,39.76,37.54,42.08,0,0,0,0,0,0,0.442,0,0.097,0.3,0.7,0.3,41.6
1214776800000,2008,6,2007,9,40,7,0.294,0.0839,0.21,12579.8,78.5,78.5,74.88,2,2,2,486.7,469,505.1,348,334,138.7,135,161,0,0,0,0.285,0.271,0.319,348,334,363.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.179,0.174,0.185,0.0632,0.0566,0.0707,0.0026,0.0023,0.0029,0.42,0.399,0.443,0.017,0.016,0.018,23.79,23.71,23.89,0.948,0.946,0.95,0.973,0.97,0.976,0.922,0.918,0.928,38.48,37.01,40.2,37.44,35.9,39.25,0,0,0,0,0,0,0.416,0,0.084,0.29,0.71,0.29,42.8
1215381600000,2008,7,2007,10,41,7,0.271,0.0816,0.19,11354.7,70.84,70.84,67.59,2,2,2,448.8,433.7,464.3,313.8,298.7,135,135,135,0,0,0,0.301,0.291,0.311,313.8,298.7,329.3,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.167,0.162,0.173,0.0471,0.04,0.0544,0.0019,0.0016,0.0022,0.369,0.346,0.392,0.015,0.014,0.016,24.01,23.92,24.1,0.943,0.94,0.945,0.97,0.97,0.97,0.915,0.912,0.917,34.84,33.2,36.51,33.79,32.2,35.42,0,0,0,0,0,0,0.375,0,0.081,0.3,0.7,0.3,41.9
1215986400000,2008,7,2007,10,42,7,0.251,0.0816,0.17,10174.5,63.41,63.41,60.56,2,2,2,415.8,403.4,429.1,280.8,268.4,135,135,135,0,0,0,0.325,0.315,0.335,280.8,268.4,294.1,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.155,0.151,0.16,0.0315,0.0257,0.0378,0.0013,0.001,0.0015,0.319,0.3,0.339,0.013,0.012,0.014,24.21,24.13,24.28,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,31.22,29.84,32.69,30.28,28.94,31.7,0,0,0,0,0,0,0.336,0,0.081,0.33,0.68,0.32,40.5
1216591200000,2008,7,2007,10,43,7,0.234,0.0816,0.153,9139.17,57,57,54.4,2,2,2,387.2,375.7,399.3,252.2,240.7,135,135,135,0,0,0,0.349,0.338,0.359,252.2,240.7,264.3,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.145,0.141,0.15,0.019,0.0162,0.0237,0.00077,0.00066,0.00096,0.277,0.263,0.294,0.011,0.011,0.012,24.39,24.31,24.46,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,28.04,26.75,29.38,27.2,25.95,28.5,0,0,0,0,0,0,0.302,0,0.081,0.35,0.65,0.35,39.1
1217196000000,2008,7,2007,10,44,7,0.219,0.0765,0.142,8476.24,52.61,52.61,50.45,2,1,1.7142857142857142,361.4,350.3,372.2,235,226.5,126.4,115,135,0,0,0,0.349,0.321,0.373,235,226.5,243,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.138,0.136,0.14,0.0157,0.015,0.0164,0.00063,0.00061,0.00066,0.299,0.254,0.406,0.012,0.01,0.016,24.49,24.37,24.59,0.935,0.924,0.959,0.973,0.97,0.98,0.91,0.897,0.939,33.85,25.94,52.68,32.11,25.16,48.2,0,0,0,0,0,0,0.28,0,0.077,0.35,0.65,0.35,38.7
1217800800000,2008,8,2007,11,45,7,0.203,0.0696,0.133,8119.23,50,50,48.33,2,1,1.1428571428571428,335.1,324.3,346.2,220.1,209.3,115,115,115,0,0,0,0.343,0.332,0.355,220.1,209.3,231.2,990,990,990,965.1,965,965.1,24.9,24.9,25,0.131,0.127,0.135,0.0145,0.0135,0.0154,0.00058,0.00054,0.00062,0.363,0.249,0.398,0.015,0.01,0.016,24.56,24.49,24.62,0.953,0.923,0.959,0.979,0.97,0.98,0.932,0.896,0.94,46.82,25.77,52.3,44.76,25,48.2,0,0,0,0,0,0,0.268,0,0.07,0.34,0.66,0.34,40
1218405600000,2008,8,2007,11,46,7,0.189,0.0696,0.12,7523.42,46.81,46.81,44.78,1,1,1,312.8,303.8,321.9,197.8,188.8,115,115,115,0,0,0,0.368,0.357,0.379,197.8,188.8,206.9,990,990,990,965,964.9,965,25,25,25.1,0.123,0.12,0.127,0.0126,0.0118,0.0133,0.0005,0.00047,0.00053,0.346,0.329,0.362,0.014,0.013,0.014,24.69,24.63,24.75,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.7,43.6,47.77,44.78,42.73,46.81,0,0,0,0,0,0,0.249,0,0.069,0.37,0.63,0.37,39.8
1219010400000,2008,8,2007,11,47,7,0.177,0.0696,0.108,6746.05,42.04,42.04,40.16,1,1,1,293,285.5,300.8,178,170.5,115,115,115,0,0,0,0.393,0.382,0.403,178,170.5,185.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.114,0.119,0.0109,0.0102,0.0115,0.00043,0.00041,0.00046,0.31,0.297,0.324,0.012,0.012,0.013,24.82,24.77,24.86,0.948,0.946,0.95,0.978,0.975,0.98,0.927,0.922,0.931,41.06,39.31,42.9,40.16,38.31,42.04,0,0,0,0,0,0,0.223,0,0.069,0.39,0.61,0.39,38.1
1219615200000,2008,8,2007,11,48,7,0.167,0.0696,0.0974,6050.93,37.7,37.7,36.02,1,1,1,276,269.9,283,161,154.9,115,115,115,0,0,0,0.417,0.406,0.426,161,154.9,168,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.108,0.113,0.00944,0.00892,0.01,0.00037,0.00035,0.0004,0.28,0.269,0.292,0.011,0.011,0.012,24.92,24.88,24.95,0.943,0.941,0.945,0.971,0.97,0.973,0.915,0.913,0.92,37.1,35.66,38.74,36.02,34.59,37.7,0,0,0,0,0,0,0.2,0,0.0696,0.42,0.58,0.42,36.2
1220220000000,2008,9,2007,12,49,7,0.155,0.055,0.0999,6244.24,39.82,39.82,37.17,1,1,1,256.2,246.7,266.9,165.2,155.7,91,91,91,0,0,0,0.355,0.341,0.369,165.2,155.7,175.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.106,0.113,0.00979,0.00898,0.0107,0.00039,0.00035,0.00042,0.285,0.268,0.304,0.011,0.011,0.012,24.99,24.93,25.05,0.944,0.941,0.947,0.973,0.97,0.978,0.918,0.913,0.926,38.21,35.98,40.73,37.17,34.9,39.82,0,0,0,0,0,0,0.206,0,0.0551,0.35,0.64,0.36,40.3
1220824800000,2008,9,2007,12,50,7,0.142,0.055,0.0873,5434.45,34.23,34.23,32.35,1,1,1,235.4,227.8,243.7,144.4,136.8,91,91,91,0,0,0,0.387,0.373,0.399,144.4,136.8,152.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0993,0.105,0.00803,0.00738,0.00873,0.00032,0.00029,0.00034,0.248,0.234,0.262,0.0097,0.0092,0.01,25.14,25.08,25.2,0.937,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,33.35,31.56,35.28,32.35,30.61,34.23,0,0,0,0,0,0,0.18,0,0.0547,0.39,0.61,0.39,38.3
1221429600000,2008,9,2007,12,51,7,0.133,0.055,0.0777,4825.34,30.05,30.05,28.72,1,1,1,219.5,213.9,225.3,128.5,122.9,91,91,91,0,0,0,0.415,0.404,0.426,128.5,122.9,134.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0964,0.0944,0.0985,0.00667,0.00619,0.00717,0.00026,0.00024,0.00028,0.219,0.209,0.23,0.0086,0.0082,0.009,25.26,25.22,25.31,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,29.61,28.27,30.98,28.72,27.42,30.05,0,0,0,0,0,0,0.16,0,0.0553,0.41,0.58,0.42,36.3
1222034400000,2008,9,2007,12,52,7,0.125,0.055,0.0697,3721.31,26.97,26.97,22.15,1,1,1,206.2,200.5,211.9,115.2,109.5,91,91,91,0,0,0,0.441,0.429,0.454,115.2,109.5,120.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0917,0.0897,0.0937,0.00554,0.00505,0.00603,0.00022,0.0002,0.00024,0.195,0.185,0.206,0.0076,0.0072,0.0081,25.37,25.32,25.41,0.79,0,0.926,0.831,0,0.97,0.767,0,0.898,22.84,0,27.8,22.15,0,26.97,0,1,0,0,0.143,0,0.123,0.143,0.0553,0.44,0.56,0.44,29.8
1222639200000,2008,9,2007,12,53,7,0.117,0.0473,0.0699,3186.2,27.49,27.49,18.97,1,1,1,193.7,188.2,198.5,115.5,106.2,78.14,73,91,0,0,0,0.403,0.373,0.462,115.5,106.2,122.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0903,0.0885,0.0923,0.00557,0.00478,0.00619,0.00022,0.00019,0.00024,0.194,0.179,0.207,0.0076,0.007,0.0081,25.39,25.38,25.42,0.66,0,0.927,0.693,0,0.97,0.64,0,0.899,19.55,0,28.34,18.97,0,27.49,0,2,0,0,0.286,0,0.105,0.286,0.0471,0.4,0.6,0.4,27.2
1223244000000,2008,10,2008,1,1,7,0.109,0.0442,0.0652,4003.68,25.16,25.16,23.83,1,1,1,180.7,175.8,186.2,107.7,102.8,73,73,73,0,0,0,0.404,0.392,0.415,107.7,102.8,113.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.087,0.0852,0.0889,0.00491,0.00449,0.00538,0.00019,0.00018,0.00021,0.18,0.171,0.19,0.007,0.0067,0.0074,25.38,25.38,25.38,0.916,0.913,0.92,0.97,0.97,0.97,0.889,0.885,0.892,24.57,23.36,25.93,23.83,22.66,25.16,0,0,0,0,0,0,0.132,0,0.0438,0.41,0.6,0.4,36.7
1223848800000,2008,10,2008,1,2,7,0.104,0.0442,0.0596,3638.79,22.33,22.33,21.66,1,1,1,171.5,168.5,174.5,98.47,95.47,73,73,73,0,0,0,0.426,0.418,0.433,98.47,95.47,101.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0837,0.0826,0.0848,0.00412,0.00386,0.00438,0.00016,0.00015,0.00017,0.163,0.158,0.169,0.0064,0.0062,0.0066,25.38,25.38,25.38,0.913,0.911,0.916,0.968,0.967,0.97,0.884,0.882,0.886,22.37,21.76,23.03,21.66,21.04,22.33,0,0,0,0,0,0,0.12,0,0.0444,0.43,0.57,0.43,35
1224453600000,2008,10,2008,1,3,7,0.101,0.0442,0.0572,3505.49,21.26,21.26,20.87,1,1,1,167.6,164.9,169.6,94.6,91.91,73,73,73,0,0,0,0.436,0.431,0.443,94.6,91.91,96.56,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0823,0.0814,0.083,0.00379,0.00356,0.00396,0.00015,0.00014,0.00015,0.156,0.152,0.16,0.0061,0.0059,0.0063,25.38,25.38,25.38,0.917,0.915,0.92,0.966,0.965,0.967,0.886,0.885,0.888,21.59,21.05,21.98,20.87,20.32,21.26,0,0,0,0,0,0,0.116,0,0.0438,0.44,0.57,0.43,34.7
1225058400000,2008,10,2008,1,4,7,0.0964,0.0402,0.0562,3460.25,24.27,24.27,20.6,1,1,1,159.4,156.7,163,92.94,83.98,66.43,50,73,0,0,0,0.417,0.313,0.465,92.94,83.98,109.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0808,0.0786,0.0845,0.00365,0.00289,0.00508,0.00014,0.00011,0.0002,0.152,0.137,0.18,0.006,0.0054,0.0071,25.37,25.34,25.38,0.923,0.916,0.929,0.965,0.962,0.97,0.891,0.888,0.894,21.34,19.42,25.02,20.6,18.68,24.27,0,0,0,0,0,0,0.114,0,0.0402,0.42,0.58,0.42,35.9
1225663200000,2008,11,2008,2,5,7,0.107,0.0302,0.0765,4758.18,30.25,30.25,28.32,1,1,1,176.5,164.4,184.6,126.5,114.4,50,50,50,0,0,0,0.284,0.271,0.304,126.5,114.4,134.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0904,0.0861,0.0933,0.0065,0.00547,0.00719,0.00025,0.00021,0.00028,0.21,0.188,0.225,0.0082,0.0074,0.0088,25.34,25.34,25.34,0.928,0.921,0.932,0.97,0.97,0.97,0.901,0.893,0.904,29.2,26.18,31.19,28.32,25.39,30.25,0,0,0,0,0,0,0.157,0,0.0305,0.28,0.71,0.29,44.5
1226268000000,2008,11,2008,2,6,7,0.115,0.0391,0.0762,4742.34,30.58,30.58,28.23,1,1,1,190.5,186,194.4,126,121.4,64.57,50,67,0,0,0,0.339,0.269,0.356,126,121.4,136,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.092,0.0907,0.0938,0.00646,0.00607,0.00731,0.00025,0.00024,0.00029,0.211,0.203,0.227,0.0083,0.0079,0.0089,25.37,25.34,25.37,0.928,0.926,0.933,0.97,0.97,0.97,0.901,0.898,0.905,29.1,27.98,31.53,28.23,27.14,30.58,0,0,0,0,0,0,0.157,0,0.0388,0.34,0.66,0.34,41.2
1226872800000,2008,11,2008,2,7,7,0.12,0.0361,0.0838,5242.73,36.04,36.04,31.21,1,1,1,198.3,187.9,209.2,138.6,120.9,59.71,50,67,0,0,0,0.303,0.239,0.357,138.6,120.9,159.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0959,0.0905,0.102,0.00753,0.00602,0.00928,0.00029,0.00024,0.00036,0.233,0.202,0.269,0.0091,0.0079,0.011,25.34,25.28,25.38,0.933,0.926,0.941,0.97,0.97,0.97,0.905,0.898,0.913,32.17,27.84,37.15,31.21,27,36.04,0,0,0,0,0,0,0.173,0,0.0362,0.3,0.7,0.3,43.7
1227477600000,2008,11,2008,2,8,7,0.129,0.0302,0.0991,6245.36,38.13,38.13,37.17,1,1,1,213.8,210,217.7,163.8,160,50,50,50,0,0,0,0.234,0.23,0.238,163.8,160,167.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.104,0.102,0.105,0.00967,0.00935,0.01,0.00038,0.00037,0.00039,0.277,0.27,0.284,0.011,0.011,0.011,25.24,25.21,25.27,0.943,0.942,0.944,0.972,0.97,0.974,0.917,0.914,0.92,38.24,37.35,39.14,37.17,36.24,38.13,0,0,0,0,0,0,0.207,0,0.0299,0.23,0.77,0.23,48.4
1228082400000,2008,12,2008,3,9,7,0.131,0.0357,0.0956,6002.3,36.5,36.5,35.73,1,1,1,217.1,213.6,220.4,158.1,154.6,59,59,59,0,0,0,0.272,0.268,0.276,158.1,154.6,161.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.102,0.104,0.00919,0.00889,0.00947,0.00036,0.00035,0.00037,0.268,0.262,0.274,0.011,0.01,0.011,25.23,25.2,25.26,0.941,0.94,0.942,0.97,0.97,0.971,0.913,0.912,0.915,36.83,35.99,37.59,35.73,34.91,36.5,0,0,0,0,0,0,0.198,0,0.0354,0.27,0.73,0.27,45.8
1228687200000,2008,12,2008,3,10,7,0.133,0.0357,0.0977,6141.19,38.26,38.26,36.55,1,1,1,220.5,213.9,227.5,161.5,154.9,59,59,59,0,0,0,0.268,0.259,0.276,161.5,154.9,168.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.102,0.107,0.00948,0.00891,0.0101,0.00037,0.00035,0.0004,0.274,0.262,0.287,0.011,0.01,0.011,25.2,25.15,25.25,0.942,0.94,0.945,0.972,0.97,0.974,0.916,0.912,0.92,37.62,36.06,39.26,36.55,34.98,38.26,0,0,0,0,0,0,0.203,0,0.0353,0.27,0.73,0.27,46.2
1229292000000,2008,12,2008,3,11,7,0.142,0.0357,0.106,6696.4,41.8,41.8,39.86,1,1,1,234,228.9,242,175,169.9,59,59,59,0,0,0,0.252,0.244,0.258,175,169.9,183,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.109,0.107,0.112,0.0106,0.0102,0.0113,0.00042,0.0004,0.00045,0.298,0.289,0.313,0.012,0.011,0.012,25.1,25.04,25.14,0.947,0.945,0.949,0.977,0.975,0.98,0.925,0.921,0.93,40.78,39.58,42.66,39.86,38.59,41.8,0,0,0,0,0,0,0.221,0,0.036,0.25,0.75,0.25,47.2
1229896800000,2008,12,2008,3,12,7,0.15,0.0357,0.114,7224.69,43.37,43.37,43,1,1,1,247.3,243.9,248.9,188.3,184.9,59,59,59,0,0,0,0.239,0.237,0.242,188.3,184.9,189.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.114,0.112,0.114,0.0118,0.0115,0.0119,0.00046,0.00045,0.00047,0.322,0.316,0.325,0.013,0.012,0.013,24.99,24.98,25.02,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,43.88,43.1,44.26,43,42.24,43.37,0,0,0,0,0,0,0.239,0,0.036,0.24,0.76,0.24,48.2
1230501600000,2008,12,2008,3,13,7,0.154,0.0405,0.114,7199.32,44.45,44.45,42.85,1,1,1,254.9,247.5,260.6,187.9,184.1,67,59,73,0,0,0,0.263,0.233,0.284,187.9,184.1,194.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.114,0.114,0.116,0.0117,0.0114,0.0123,0.00046,0.00045,0.00049,0.322,0.316,0.333,0.013,0.013,0.013,24.96,24.93,24.99,0.951,0.95,0.953,0.98,0.98,0.98,0.932,0.931,0.934,43.73,42.78,45.36,42.85,41.92,44.45,0,0,0,0,0,0,0.238,0,0.04,0.26,0.74,0.26,46.7
1231106400000,2009,1,2008,4,14,7,0.166,0.0442,0.122,7695.32,48.2,48.2,45.81,1,1,1,274.3,259.8,287.1,201.3,186.8,73,73,73,0,0,0,0.267,0.254,0.281,201.3,186.8,214.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.12,0.115,0.125,0.0129,0.0116,0.014,0.00051,0.00046,0.00055,0.347,0.321,0.37,0.014,0.013,0.015,24.86,24.78,24.94,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,46.83,43.43,49.82,45.81,42.56,48.2,0,0,0,0,0,0,0.254,0,0.044,0.27,0.73,0.27,46.4
1231711200000,2009,1,2008,4,15,7,0.18,0.0442,0.136,8285.93,51.93,51.93,49.32,2,1,1.4285714285714286,297.1,288,310.9,224.1,215,73,73,73,0,0,0,0.246,0.235,0.254,224.1,215,237.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.128,0.125,0.133,0.0148,0.014,0.016,0.00059,0.00056,0.00064,0.321,0.241,0.384,0.013,0.0096,0.015,24.79,24.74,24.85,0.943,0.922,0.959,0.976,0.97,0.98,0.921,0.895,0.939,40.14,25.64,51.58,38.43,24.87,48.2,0,0,0,0,0,0,0.274,0,0.044,0.25,0.76,0.24,46
1232316000000,2009,1,2008,4,16,7,0.197,0.0442,0.153,9261.78,57.76,57.76,55.13,2,2,2,325.4,313.9,337.4,252.4,240.9,73,73,73,0,0,0,0.225,0.216,0.233,252.4,240.9,264.4,990,990,990,965,965,965.1,25,24.9,25,0.138,0.134,0.142,0.019,0.0162,0.0238,0.00076,0.00065,0.00096,0.27,0.255,0.287,0.011,0.01,0.012,24.7,24.63,24.78,0.93,0.926,0.932,0.97,0.97,0.97,0.902,0.899,0.904,28.42,27.11,29.77,27.56,26.3,28.88,0,0,0,0,0,0,0.306,0,0.044,0.22,0.78,0.22,47
1232920800000,2009,1,2008,4,17,7,0.213,0.0452,0.167,10149.9,62.62,62.62,60.42,2,2,2,351.5,341.6,366.2,276.8,268.6,74.71,73,85,0,0,0,0.213,0.203,0.232,276.8,268.6,286.9,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.147,0.144,0.15,0.0296,0.0258,0.0344,0.0012,0.001,0.0014,0.306,0.293,0.321,0.012,0.012,0.013,24.54,24.46,24.6,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,31.14,30.23,32.28,30.21,29.33,31.31,0,0,0,0,0,0,0.336,0,0.046,0.21,0.78,0.22,47.7
1233525600000,2009,2,2008,5,18,7,0.239,0.0514,0.188,11355.5,73.13,73.13,67.59,2,2,2,395.8,371.9,421.7,310.8,286.9,85,85,85,0,0,0,0.215,0.202,0.229,310.8,286.9,336.7,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.16,0.151,0.169,0.0457,0.0344,0.0579,0.0019,0.0014,0.0024,0.358,0.322,0.396,0.015,0.013,0.016,24.27,24.11,24.42,0.942,0.937,0.946,0.97,0.97,0.971,0.914,0.909,0.919,34.84,32.2,37.66,33.8,31.24,36.56,0,0,0,0,0,0,0.376,0,0.051,0.22,0.79,0.21,47.5
1234130400000,2009,2,2008,5,19,7,0.285,0.0514,0.234,14131.9,92.99,92.99,84.12,2,2,2,471.6,430.1,514.4,386.6,345.1,85,85,85,0,0,0,0.181,0.165,0.198,386.6,345.1,429.4,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.186,0.172,0.202,0.0815,0.0619,0.102,0.0034,0.0025,0.0042,0.471,0.409,0.536,0.019,0.017,0.022,23.81,23.55,24.06,0.953,0.948,0.957,0.978,0.973,0.98,0.932,0.922,0.938,42.99,38.58,47.45,42.06,37.53,46.5,0,0,0,0,0,0,0.467,0,0.051,0.18,0.82,0.18,49.6
1234735200000,2009,2,2008,5,20,7,0.34,0.0514,0.289,16760,106.3,106.3,99.76,3,2,2.4285714285714284,562.7,528.3,593.9,477.7,443.3,85,85,85,0,0,0,0.151,0.143,0.161,477.7,443.3,508.9,990,990,990,966.1,966,966.3,23.9,23.7,24,0.222,0.206,0.239,0.125,0.108,0.141,0.0052,0.0045,0.0059,0.564,0.521,0.611,0.024,0.022,0.026,23.3,23.18,23.47,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,44.28,35.25,52.11,42.42,34.19,48.2,0,0,0,0,0,0,0.554,0,0.051,0.15,0.85,0.15,49.3
1235340000000,2009,2,2008,5,21,7,0.375,0.0533,0.321,18592.8,114.5,114.5,110.7,3,3,3,619.3,599.7,641.8,531.2,514.7,88.14,85,107,0,0,0,0.142,0.134,0.167,531.2,514.7,549.4,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.252,0.242,0.262,0.156,0.145,0.168,0.0066,0.0061,0.0071,0.59,0.561,0.62,0.025,0.024,0.026,23.03,22.93,23.14,0.949,0.948,0.951,0.972,0.97,0.974,0.922,0.919,0.926,37.96,36.9,39.17,36.89,35.79,38.16,0,0,0,0,0,0,0.615,0,0.054,0.14,0.86,0.14,49.6
1235944800000,2009,3,2008,6,22,7,0.407,0.0647,0.342,19694.5,123,123,117.2,3,3,3,672.3,648.1,700.6,565.3,541.1,107,107,107,0,0,0,0.159,0.153,0.165,565.3,541.1,593.6,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.276,0.262,0.292,0.179,0.162,0.198,0.0076,0.0069,0.0085,0.652,0.611,0.699,0.028,0.026,0.03,22.76,22.6,22.9,0.952,0.95,0.954,0.976,0.973,0.98,0.929,0.924,0.935,40.03,38.48,41.83,39.08,37.43,40.99,0,0,0,0,0,0,0.651,0,0.065,0.16,0.84,0.16,48.4
1236549600000,2009,3,2008,6,23,7,0.459,0.0647,0.394,22393.6,143,143,133.3,3,3,3,758.8,713.4,815.8,651.8,606.4,107,107,107,0,0,0,0.141,0.131,0.15,651.8,606.4,708.8,990,990,990,966.9,966.8,967.2,23.1,22.8,23.2,0.325,0.3,0.358,0.236,0.206,0.274,0.01,0.0089,0.012,0.797,0.721,0.894,0.035,0.031,0.039,22.27,21.94,22.53,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.34,42.63,48.65,44.43,41.78,47.68,0,0,0,0,0,0,0.741,0,0.065,0.14,0.86,0.14,48.8
