datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1237154400000,2009,3,2008,6,24,7,0.61,0.0647,0.545,28661.1,192.8,192.8,170.6,4,3,3.857142857142857,1009,847.7,1215,902.1,740.7,107,107,107,1.143,0,8,0.108,0.088,0.126,900.9,740.7,1100,990,990,990,967.9,967.3,968.6,22.1,21.4,22.7,0.538,0.379,0.775,0.407,0.296,0.648,0.019,0.013,0.03,1.2,0.937,1.72,0.055,0.042,0.08,20.91,19.7,21.76,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,45.71,39.37,50.7,44.37,38.37,48.2,0,0,0,0,0,0,0.948,0,0.065,0.11,0.89,0.11,47
1237759200000,2009,3,2008,6,25,7,0.921,0.0647,0.665,31417.4,192.8,192.8,187,4,4,4,1522,1312,1712,1415,1205,107,107,107,315.1,105,505,0.0708,0.0625,0.0816,1100,1100,1100,990,990,990,969.6,968.9,970.2,20.4,19.8,21.1,0.884,0.816,0.916,0.648,0.648,0.648,0.032,0.031,0.033,1.83,1.76,1.86,0.09,0.084,0.094,18.61,17.97,19.36,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.79,46.09,49.77,46.75,45.17,48.2,0,0,0,0,0,0,1.04,0,0.256,0.07,0.72,0.28,34.1
1238364000000,2009,3,2008,6,26,7,1.2,0.0824,0.665,28857.9,178.4,178.4,171.8,4,4,4,1981,1776,2194,1845,1669,136.3,107,148,744.6,569,946,0.0686,0.0581,0.0776,1100,1100,1100,990,990,990,971,970.4,971.6,19,18.4,19.6,0.926,0.921,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.095,0.1,17.13,16.56,17.75,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.82,42.27,45.51,42.94,41.42,44.6,0,0,0,0,0,0,0.954,0,0.535,0.069,0.55,0.45,24
1238968800000,2009,4,2008,7,27,7,1.41,0.101,0.665,27215.4,164.1,164.1,162,4,4,4,2333,2257,2377,2166,2109,167.7,148,217,1066,1009,1114,0.0718,0.0627,0.0914,1100,1100,1100,990,990,990,971.9,971.7,972,18.1,18,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.22,16.12,16.4,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.925,0.927,41.37,41.09,41.86,40.5,40.2,41.03,0,0,0,0,0,0,0.9,0,0.745,0.072,0.47,0.53,19.3
1239573600000,2009,4,2008,7,28,7,1.41,0.131,0.665,27188.3,163.2,163.2,161.8,4,4,4,2339,2291,2373,2122,2074,217,217,217,1022,974,1056,0.0928,0.0914,0.0947,1100,1100,1100,990,990,990,971.9,971.8,972,18.1,18,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.21,16.13,16.32,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.925,0.927,41.33,41.11,41.65,40.46,40.23,40.8,0,0,0,0,0,0,0.899,0,0.745,0.093,0.47,0.53,19.3
1240178400000,2009,4,2008,7,29,7,1.32,0.131,0.665,27907,168.8,168.8,166.1,4,4,4,2178,2074,2272,1961,1857,217,217,217,861,757,955,0.0998,0.0955,0.105,1100,1100,1100,990,990,990,971.5,971.3,971.8,18.5,18.2,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.6,16.37,16.85,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.38,41.77,43.05,41.53,40.92,42.19,0,0,0,0,0,0,0.923,0,0.655,0.099,0.5,0.5,21.1
1240783200000,2009,4,2008,7,30,7,1.16,0.125,0.665,29146.9,177.4,177.4,173.5,4,4,4,1919,1804,2035,1712,1612,206.3,192,217,612.4,512,718,0.107,0.102,0.113,1100,1100,1100,990,990,990,970.8,970.5,971.2,19.2,18.8,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.1,17.29,16.94,17.66,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.26,43.31,45.26,43.37,42.44,44.35,0,0,0,0,0,0,0.964,0,0.495,0.11,0.57,0.43,25.1
1241388000000,2009,5,2008,8,31,7,1.01,0.116,0.665,30612.1,185.3,185.3,182.2,4,4,4,1665,1573,1766,1473,1381,192,192,192,373.3,281,474,0.116,0.109,0.122,1100,1100,1100,990,990,990,970,969.7,970.3,20,19.7,20.3,0.916,0.911,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.092,0.095,18.12,17.78,18.42,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.48,45.59,47.28,45.55,44.68,46.34,0,0,0,0,0,0,1.01,0,0.345,0.11,0.66,0.34,30.3
1241992800000,2009,5,2008,8,32,7,0.881,0.116,0.665,31851.8,192.8,192.8,189.6,4,4,4,1457,1363,1544,1265,1171,192,192,192,165.4,71,252,0.132,0.124,0.141,1100,1100,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.868,0.826,0.908,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.77,1.86,0.088,0.085,0.091,18.84,18.52,19.18,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.38,47.54,49.31,47.4,46.58,48.2,0,0,0,0,0,0,1.05,0,0.216,0.13,0.75,0.25,36.2
1242597600000,2009,5,2008,8,33,7,0.722,0.116,0.604,30793.7,192.8,192.8,183.3,4,4,4,1193,1091,1312,1001,899.1,192,192,192,2.857,0,20,0.161,0.146,0.176,998.4,899.1,1100,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.658,0.539,0.807,0.475,0.374,0.648,0.022,0.017,0.031,1.41,1.16,1.75,0.066,0.053,0.083,20.08,19.37,20.65,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,46.87,43.49,49.79,45.82,42.62,48.2,0,0,0,0,0,0,1.02,0,0.118,0.16,0.84,0.16,42.7
1243202400000,2009,5,2008,8,34,7,0.607,0.116,0.491,25873.2,166.8,166.8,154,4,3,3.5714285714285716,1003,947.8,1067,811.5,755.8,192,192,192,0,0,0,0.192,0.18,0.203,811.5,755.8,875.4,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.459,0.408,0.518,0.332,0.305,0.363,0.015,0.014,0.017,1.04,0.995,1.12,0.047,0.045,0.051,21.06,20.77,21.31,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.937,45.49,39.78,52.12,43.67,38.81,48.2,0,0,0,0,0,0,0.856,0,0.116,0.19,0.81,0.19,42.6
1243807200000,2009,6,2008,9,35,7,0.536,0.0974,0.438,23894.5,144.6,144.6,142.2,3,3,3,885.6,841.8,931.5,724.6,680.8,161,161,161,0,0,0,0.182,0.173,0.191,724.6,680.8,770.5,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.38,0.35,0.419,0.284,0.256,0.312,0.013,0.011,0.014,0.933,0.854,1.02,0.041,0.038,0.045,21.62,21.36,21.88,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.99,46.59,51.45,47.41,45.66,48.2,0,0,0,0,0,0,0.79,0,0.098,0.18,0.82,0.18,44.6
1244412000000,2009,6,2008,9,36,7,0.487,0.0974,0.39,21963.2,135.4,135.4,130.7,3,3,3,805.4,779.7,832.3,644.4,618.7,161,161,161,0,0,0,0.2,0.193,0.206,644.4,618.7,671.3,990,990,990,967.1,967,967.2,22.9,22.8,23,0.329,0.314,0.344,0.231,0.214,0.249,0.01,0.0093,0.011,0.793,0.75,0.838,0.035,0.033,0.037,22.09,21.93,22.23,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.47,42.94,46.05,43.58,42.08,45.13,0,0,0,0,0,0,0.726,0,0.097,0.2,0.8,0.2,45.1
1245016800000,2009,6,2008,9,37,7,0.446,0.0974,0.349,19872,124.8,124.8,118.3,3,3,3,738.1,703.6,771.6,577.1,542.6,161,161,161,0,0,0,0.218,0.209,0.229,577.1,542.6,610.6,990,990,990,966.9,966.7,967,23.1,23,23.3,0.291,0.271,0.31,0.187,0.163,0.209,0.0081,0.007,0.0091,0.68,0.621,0.736,0.029,0.027,0.032,22.47,22.28,22.66,0.953,0.95,0.955,0.977,0.972,0.98,0.93,0.924,0.936,40.37,38.19,42.45,39.43,37.13,41.6,0,0,0,0,0,0,0.657,0,0.097,0.22,0.78,0.22,44.6
1245621600000,2009,6,2008,9,38,7,0.401,0.0974,0.304,17143.6,109.3,109.3,102,3,2,2.5714285714285716,663,633.9,693.5,502,472.9,161,161,161,0,0,0,0.243,0.232,0.254,502,472.9,532.5,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.248,0.232,0.265,0.138,0.122,0.157,0.0059,0.0052,0.0067,0.601,0.551,0.648,0.026,0.024,0.028,22.85,22.72,22.95,0.951,0.946,0.957,0.974,0.97,0.98,0.927,0.918,0.938,43.06,35.5,52.67,40.9,34.43,48.2,0,0,0,0,0,0,0.567,0,0.097,0.24,0.76,0.24,42.8
1246226400000,2009,6,2008,9,39,7,0.362,0.0861,0.276,16120.5,96.4,96.4,95.96,2,2,2,599,574.5,624.3,456.6,439.5,142.4,135,161,0,0,0,0.238,0.222,0.262,456.6,439.5,472.3,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.221,0.211,0.228,0.115,0.106,0.122,0.0048,0.0045,0.0052,0.586,0.557,0.612,0.025,0.023,0.026,23.12,23,23.26,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,49.56,47.99,51.09,47.98,47.03,48.2,0,0,0,0,0,0,0.533,0,0.086,0.24,0.76,0.24,44.5
1246831200000,2009,7,2008,10,40,7,0.33,0.0905,0.24,14285.1,92.72,92.72,85.03,2,2,2,546.2,526.1,567.7,396.6,340.1,149.6,135,186,0,0,0,0.275,0.238,0.354,396.6,340.1,432.7,990,990,990,966.1,966,966.2,23.9,23.8,24,0.197,0.18,0.209,0.0862,0.0595,0.103,0.0036,0.0025,0.0043,0.494,0.412,0.547,0.021,0.017,0.023,23.45,23.3,23.62,0.954,0.947,0.957,0.977,0.97,0.98,0.932,0.919,0.938,43.48,37.31,47.31,42.52,36.2,46.36,0,0,0,0,0,0,0.472,0,0.09,0.27,0.73,0.27,43.3
1247436000000,2009,7,2008,10,41,7,0.303,0.112,0.191,11293.8,71.08,71.08,67.22,2,2,2,501.2,483.2,519.8,315.2,297.2,186,186,186,0,0,0,0.371,0.358,0.385,315.2,297.2,333.8,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.171,0.165,0.178,0.0478,0.0393,0.0566,0.002,0.0016,0.0024,0.374,0.347,0.402,0.015,0.014,0.017,23.77,23.66,23.88,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.912,0.918,34.65,32.72,36.64,33.61,31.74,35.54,0,0,0,0,0,0,0.373,0,0.112,0.37,0.63,0.37,37.3
1248040800000,2009,7,2008,10,42,7,0.28,0.112,0.167,9919.93,62.26,62.26,59.05,2,2,2,462.3,446.8,477.4,276.3,260.8,186,186,186,0,0,0,0.402,0.39,0.416,276.3,260.8,291.4,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.157,0.152,0.163,0.0294,0.0221,0.0366,0.0012,0.00091,0.0015,0.316,0.293,0.339,0.013,0.012,0.014,24,23.91,24.1,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,30.44,28.73,32.09,29.52,27.87,31.13,0,0,0,0,0,0,0.328,0,0.113,0.4,0.6,0.4,35.4
1248645600000,2009,7,2008,10,43,7,0.259,0.107,0.152,9019.06,56.73,56.73,53.68,2,2,2,428,412.6,442.2,250.9,237.6,177.1,155,186,0,0,0,0.414,0.37,0.439,250.9,237.6,263.9,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.148,0.144,0.15,0.0187,0.0159,0.0236,0.00076,0.00065,0.00096,0.278,0.263,0.294,0.011,0.011,0.012,24.2,24.12,24.26,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,27.67,26.13,29.24,26.84,25.35,28.36,0,0,0,0,0,0,0.298,0,0.107,0.41,0.59,0.41,34.8
1249250400000,2009,8,2008,11,44,7,0.237,0.0937,0.143,8501.28,54.15,54.15,50.6,2,1,1.5714285714285714,391.2,375.7,406.9,236.2,220.7,155,155,155,0,0,0,0.396,0.381,0.413,236.2,220.7,251.9,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.14,0.135,0.146,0.0159,0.0145,0.0179,0.00065,0.00059,0.00073,0.324,0.258,0.409,0.013,0.01,0.017,24.32,24.26,24.39,0.941,0.925,0.959,0.974,0.97,0.98,0.917,0.897,0.939,37.54,26.14,52.66,35.63,25.36,48.2,0,0,0,0,0,0,0.281,0,0.094,0.4,0.6,0.4,35.9
1249855200000,2009,8,2008,11,45,7,0.217,0.0937,0.123,7674.49,48.2,48.2,45.68,1,1,1,358.7,346.5,371.1,203.7,191.5,155,155,155,0,0,0,0.432,0.418,0.447,203.7,191.5,216.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.129,0.125,0.133,0.0131,0.012,0.0141,0.00053,0.00048,0.00057,0.36,0.338,0.382,0.014,0.014,0.015,24.45,24.36,24.53,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.65,43.87,49.43,45.68,42.99,48.2,0,0,0,0,0,0,0.254,0,0.094,0.43,0.57,0.43,35.4
1250460000000,2009,8,2008,11,46,7,0.201,0.0937,0.107,6645.31,42.06,42.06,39.56,1,1,1,331.9,322.1,342.4,176.9,167.1,155,155,155,0,0,0,0.467,0.453,0.481,176.9,167.1,187.4,990,990,990,965.1,965,965.1,24.9,24.9,25,0.119,0.116,0.123,0.0108,0.00996,0.0117,0.00043,0.0004,0.00047,0.312,0.294,0.33,0.012,0.012,0.013,24.63,24.56,24.7,0.948,0.945,0.951,0.977,0.972,0.98,0.926,0.919,0.932,40.5,38.25,42.92,39.56,37.19,42.06,0,0,0,0,0,0,0.22,0,0.094,0.47,0.53,0.47,33.1
1251064800000,2009,8,2008,11,47,7,0.188,0.0937,0.0938,5780.48,36.46,36.46,34.41,1,1,1,310.1,301.1,319.1,155.1,146.1,155,155,155,0,0,0,0.5,0.486,0.515,155.1,146.1,164.1,990,990,990,965,964.9,965,25,25,25.1,0.112,0.109,0.115,0.00893,0.00817,0.0097,0.00036,0.00033,0.00039,0.273,0.256,0.289,0.011,0.01,0.012,24.78,24.72,24.84,0.941,0.938,0.944,0.97,0.97,0.971,0.913,0.91,0.916,35.47,33.37,37.55,34.41,32.37,36.46,0,0,0,0,0,0,0.191,0,0.0942,0.5,0.5,0.5,30.7
1251669600000,2009,8,2008,11,48,7,0.174,0.0746,0.0995,6192.92,39.93,39.93,36.86,1,1,1,287.9,278.4,298.1,164.6,143.1,123.3,118,155,0,0,0,0.428,0.4,0.52,164.6,143.1,177.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.112,0.108,0.116,0.00974,0.00791,0.0108,0.00039,0.00032,0.00043,0.286,0.251,0.308,0.011,0.01,0.012,24.86,24.81,24.91,0.944,0.937,0.948,0.973,0.97,0.978,0.918,0.908,0.927,37.88,32.66,40.83,36.86,31.68,39.93,0,0,0,0,0,0,0.205,0,0.0745,0.43,0.57,0.43,35.6
1252274400000,2009,9,2008,12,49,7,0.161,0.0714,0.0898,5560.34,35.14,35.14,33.1,1,1,1,266.4,257.9,275.4,148.4,139.9,118,118,118,0,0,0,0.443,0.428,0.458,148.4,139.9,157.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.109,0.00837,0.00764,0.00913,0.00033,0.0003,0.00036,0.257,0.242,0.273,0.01,0.0096,0.011,24.98,24.93,25.03,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.913,34.12,32.1,36.22,33.1,31.14,35.14,0,0,0,0,0,0,0.184,0,0.0712,0.44,0.56,0.44,34.5
1252879200000,2009,9,2008,12,50,7,0.15,0.0714,0.0787,4859.55,30.57,30.57,28.93,1,1,1,248.2,241.8,255.4,130.2,123.8,118,118,118,0,0,0,0.476,0.462,0.488,130.2,123.8,137.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.0991,0.0969,0.102,0.00682,0.00627,0.00743,0.00027,0.00025,0.00029,0.224,0.213,0.237,0.0089,0.0084,0.0094,25.09,25.04,25.14,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,29.82,28.31,31.52,28.93,27.46,30.57,0,0,0,0,0,0,0.161,0,0.0713,0.48,0.52,0.48,32.4
1253484000000,2009,9,2008,12,51,7,0.142,0.0714,0.0702,4313.88,27.01,27.01,25.68,1,1,1,234.1,228.3,239.8,116.1,110.3,118,118,118,0,0,0,0.504,0.492,0.517,116.1,110.3,121.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0941,0.0921,0.0962,0.00562,0.00513,0.00611,0.00022,0.0002,0.00024,0.199,0.189,0.209,0.0078,0.0074,0.0083,25.2,25.15,25.24,0.923,0.919,0.927,0.97,0.97,0.97,0.895,0.891,0.899,26.47,25.1,27.85,25.68,24.34,27.01,0,0,0,0,0,0,0.143,0,0.0718,0.5,0.49,0.51,30.4
1254088800000,2009,9,2008,12,52,7,0.134,0.0641,0.0697,4296.31,27.71,27.71,25.57,1,1,1,221.3,216.6,226.4,115.3,104.6,106,97,118,0,0,0,0.478,0.438,0.53,115.3,104.6,124.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0929,0.0901,0.0953,0.00555,0.00464,0.00631,0.00022,0.00018,0.00025,0.197,0.178,0.212,0.0077,0.007,0.0083,25.28,25.26,25.3,0.922,0.915,0.928,0.97,0.97,0.97,0.894,0.887,0.9,26.36,23.73,28.56,25.57,23.01,27.71,0,0,0,0,0,0,0.142,0,0.0643,0.48,0.52,0.48,32.1
1254693600000,2009,10,2009,1,1,7,0.126,0.0587,0.0673,3584.77,25.91,25.91,21.34,1,1,1,208.3,202.6,213.6,111.3,105.6,97,97,97,0,0,0,0.466,0.454,0.479,111.3,105.6,116.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0907,0.0887,0.0926,0.00521,0.00473,0.00566,0.0002,0.00018,0.00022,0.189,0.179,0.198,0.0074,0.007,0.0078,25.36,25.32,25.41,0.788,0,0.923,0.831,0,0.97,0.764,0,0.895,22,0,26.71,21.34,0,25.91,0,1,0,0,0.143,0,0.119,0.143,0.0587,0.47,0.53,0.47,28.5
1255298400000,2009,10,2009,1,2,7,0.119,0.0587,0.0599,0,0,0,0,1,1,1,196.1,191.4,200.7,99.08,94.43,97,97,97,0,0,0,0.495,0.483,0.507,99.08,94.43,103.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0864,0.0847,0.088,0.00417,0.00378,0.00457,0.00016,0.00015,0.00018,0.167,0.158,0.175,0.0065,0.0062,0.0068,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0591,0.49,0.5,0.5,0
1255903200000,2009,10,2009,1,3,7,0.112,0.0483,0.064,2964.95,25.55,25.55,17.65,1,1,1,185.7,181.3,189.5,105.9,91.7,79.86,73,97,0,0,0,0.43,0.389,0.514,105.9,91.7,114.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.087,0.0838,0.0895,0.00475,0.00354,0.00551,0.00019,0.00014,0.00022,0.177,0.154,0.193,0.0069,0.006,0.0075,25.39,25.38,25.42,0.656,0,0.921,0.693,0,0.97,0.637,0,0.894,18.19,0,26.34,17.65,0,25.55,0,2,0,0,0.286,0,0.098,0.286,0.048,0.43,0.57,0.43,26.5
1256508000000,2009,10,2009,1,4,7,0.107,0.0436,0.0635,3891.44,24.55,24.55,23.16,1,1,1,177.1,174.8,179.9,105,101.8,72.14,67,73,0,0,0,0.408,0.377,0.418,105,101.8,110.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0858,0.0849,0.087,0.00467,0.0044,0.00516,0.00018,0.00017,0.0002,0.175,0.169,0.184,0.0068,0.0066,0.0072,25.38,25.37,25.38,0.914,0.912,0.918,0.97,0.97,0.97,0.887,0.884,0.891,23.88,23.09,25.31,23.16,22.39,24.55,0,0,0,0,0,0,0.129,0,0.0435,0.41,0.59,0.41,36.4
1257112800000,2009,11,2009,2,5,7,0.117,0.0405,0.0762,4743.36,29.69,29.69,28.23,1,1,1,193,183,199.1,126,116,67,67,67,0,0,0,0.347,0.337,0.366,126,116,132.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0924,0.0888,0.0945,0.00646,0.00561,0.00698,0.00025,0.00022,0.00027,0.211,0.193,0.222,0.0083,0.0076,0.0087,25.37,25.37,25.38,0.928,0.922,0.931,0.97,0.97,0.97,0.9,0.894,0.903,29.11,26.6,30.61,28.23,25.81,29.69,0,0,0,0,0,0,0.157,0,0.0408,0.35,0.65,0.35,40.5
1257717600000,2009,11,2009,2,6,7,0.119,0.0405,0.0788,4918.52,29.82,29.82,29.28,1,1,1,197.3,195.5,199.6,130.3,128.5,67,67,67,0,0,0,0.34,0.336,0.343,130.3,128.5,132.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0939,0.0932,0.0947,0.00683,0.00668,0.00702,0.00027,0.00026,0.00027,0.219,0.216,0.223,0.0086,0.0084,0.0087,25.38,25.38,25.38,0.931,0.93,0.931,0.97,0.97,0.97,0.903,0.902,0.904,30.18,29.74,30.75,29.28,28.85,29.82,0,0,0,0,0,0,0.163,0,0.0402,0.34,0.66,0.34,41.3
1258322400000,2009,11,2009,2,7,7,0.13,0.0405,0.089,5570.49,34.59,34.59,33.16,1,1,1,214.2,203.2,220.4,147.2,136.2,67,67,67,0,0,0,0.313,0.304,0.33,147.2,136.2,153.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0998,0.0959,0.102,0.00826,0.00733,0.00879,0.00032,0.00029,0.00035,0.249,0.23,0.26,0.0098,0.009,0.01,25.27,25.22,25.35,0.937,0.933,0.94,0.97,0.97,0.97,0.909,0.905,0.912,34.18,31.59,35.66,33.16,30.64,34.59,0,0,0,0,0,0,0.184,0,0.041,0.31,0.68,0.32,42.8
1258927200000,2009,11,2009,2,8,7,0.133,0.0405,0.0923,5782.06,35.95,35.95,34.42,1,1,1,219.7,215.5,226.4,152.7,148.5,67,67,67,0,0,0,0.305,0.296,0.311,152.7,148.5,159.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.1,0.104,0.00873,0.00837,0.0093,0.00034,0.00033,0.00037,0.259,0.252,0.271,0.01,0.0099,0.011,25.22,25.17,25.26,0.939,0.938,0.942,0.97,0.97,0.97,0.911,0.91,0.913,35.48,34.5,37.06,34.42,33.47,35.95,0,0,0,0,0,0,0.191,0,0.0407,0.3,0.69,0.31,43.5
1259532000000,2009,11,2009,2,9,7,0.137,0.0364,0.101,6352.41,38.46,38.46,37.81,1,1,1,226.9,225.6,228.3,166.8,158.6,60.14,59,67,0,0,0,0.265,0.258,0.297,166.8,158.6,169.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.106,0.104,0.107,0.00992,0.00923,0.0101,0.00039,0.00036,0.0004,0.284,0.27,0.288,0.011,0.011,0.011,25.15,25.14,25.18,0.944,0.941,0.945,0.974,0.97,0.975,0.919,0.913,0.921,38.84,36.87,39.45,37.81,35.76,38.46,0,0,0,0,0,0,0.21,0,0.036,0.27,0.74,0.26,46.4
1260136800000,2009,12,2009,3,10,7,0.147,0.0357,0.112,7088.24,44.13,44.13,42.19,1,1,1,243.8,232.4,252.1,184.8,173.4,59,59,59,0,0,0,0.242,0.234,0.254,184.8,173.4,193.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.108,0.115,0.0115,0.0105,0.0122,0.00045,0.00041,0.00048,0.316,0.296,0.331,0.012,0.012,0.013,25.02,24.96,25.11,0.95,0.946,0.952,0.979,0.977,0.98,0.93,0.924,0.933,43.08,40.41,45.03,42.19,39.48,44.13,0,0,0,0,0,0,0.234,0,0.035,0.24,0.76,0.24,48.2
1260741600000,2009,12,2009,3,11,7,0.153,0.0357,0.118,7472.15,45.02,45.02,44.48,1,1,1,253.6,251.3,256,194.6,192.3,59,59,59,0,0,0,0.233,0.23,0.235,194.6,192.3,197,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.116,0.115,0.117,0.0123,0.0121,0.0125,0.00049,0.00048,0.00049,0.333,0.329,0.338,0.013,0.013,0.013,24.95,24.94,24.97,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,45.38,44.84,45.94,44.48,43.94,45.02,0,0,0,0,0,0,0.247,0,0.035,0.23,0.77,0.23,48.8
1261346400000,2009,12,2009,3,12,7,0.156,0.0357,0.12,7650.59,46.16,46.16,45.54,1,1,1,258.2,252.7,260.9,199.2,193.7,59,59,59,0,0,0,0.229,0.226,0.233,199.2,193.7,201.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.117,0.116,0.118,0.0127,0.0122,0.0129,0.0005,0.00048,0.00051,0.342,0.332,0.346,0.014,0.013,0.014,24.93,24.91,24.96,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,46.47,45.16,47.1,45.54,44.26,46.16,0,0,0,0,0,0,0.253,0,0.036,0.23,0.77,0.23,49
1261951200000,2009,12,2009,3,13,7,0.165,0.0393,0.125,7927.57,48.2,48.2,47.19,1,1,1,272.1,260.6,280.3,207.1,201.6,65,59,73,0,0,0,0.238,0.216,0.264,207.1,201.6,213.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.121,0.118,0.123,0.0134,0.0129,0.0139,0.00053,0.00051,0.00055,0.356,0.346,0.368,0.014,0.014,0.015,24.86,24.82,24.91,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,48.25,47.04,49.89,47.19,46.1,48.2,0,0,0,0,0,0,0.262,0,0.04,0.24,0.76,0.24,48
1262556000000,2010,1,2009,4,14,7,0.179,0.0442,0.135,8274.15,52.24,52.24,49.25,2,1,1.4285714285714286,295.5,281.1,312.3,222.5,208.1,73,73,73,0,0,0,0.247,0.234,0.26,222.5,208.1,239.3,990,990,990,964.9,964.8,965,25.1,25,25.2,0.127,0.122,0.133,0.0147,0.0134,0.0161,0.00058,0.00053,0.00064,0.318,0.241,0.383,0.013,0.0096,0.015,24.8,24.74,24.86,0.943,0.922,0.959,0.976,0.97,0.98,0.92,0.895,0.939,39.74,25.61,51.52,38.33,24.84,48.2,0,0,0,0,0,0,0.274,0,0.044,0.25,0.75,0.25,46.2
1263160800000,2010,1,2009,4,15,7,0.204,0.0442,0.16,9683.21,62.09,62.09,57.64,2,2,2,336.9,318,357.4,263.9,245,73,73,73,0,0,0,0.217,0.204,0.23,263.9,245,284.4,990,990,990,965.1,965,965.2,24.9,24.8,25,0.142,0.135,0.149,0.0238,0.0166,0.0332,0.00096,0.00066,0.0013,0.287,0.26,0.317,0.012,0.01,0.013,24.63,24.5,24.75,0.932,0.928,0.937,0.97,0.97,0.97,0.904,0.9,0.909,29.71,27.59,32,28.82,26.76,31.04,0,0,0,0,0,0,0.32,0,0.044,0.22,0.78,0.22,47.5
1263765600000,2010,1,2009,4,16,7,0.24,0.0442,0.196,11888.1,77.94,77.94,70.76,2,2,2,397.6,367,429.9,324.6,294,73,73,73,0,0,0,0.184,0.17,0.199,324.6,294,356.9,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.163,0.153,0.175,0.0522,0.0378,0.0674,0.0021,0.0015,0.0028,0.377,0.331,0.426,0.015,0.013,0.017,24.24,24.04,24.43,0.944,0.939,0.949,0.971,0.97,0.976,0.917,0.911,0.926,36.42,33.07,39.93,35.38,32.08,38.97,0,0,0,0,0,0,0.393,0,0.044,0.18,0.82,0.18,49.5
1264370400000,2010,1,2009,4,17,7,0.301,0.0442,0.257,15221.6,96.4,96.4,90.6,2,2,2,497.4,441.1,552.1,424.4,368.1,73,73,73,0,0,0,0.148,0.132,0.166,424.4,368.1,479.1,990,990,990,965.8,965.6,966.1,24.2,23.9,24.4,0.199,0.179,0.22,0.0993,0.0727,0.125,0.0041,0.003,0.0052,0.527,0.443,0.611,0.022,0.018,0.026,23.63,23.3,23.97,0.955,0.951,0.958,0.98,0.978,0.98,0.936,0.93,0.939,46.95,41.14,52.33,45.3,40.25,48.2,0,0,0,0,0,0,0.503,0,0.044,0.15,0.85,0.15,50.6
1264975200000,2010,2,2009,5,18,7,0.376,0.0514,0.325,18715.7,122.8,122.8,111.4,3,2,2.857142857142857,622.4,568.2,674.9,537.4,483.2,85,85,85,0,0,0,0.137,0.126,0.15,537.4,483.2,589.9,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.255,0.224,0.285,0.16,0.127,0.195,0.0068,0.0053,0.0083,0.616,0.538,0.688,0.026,0.023,0.029,23,22.71,23.22,0.951,0.946,0.956,0.975,0.97,0.98,0.927,0.918,0.937,40.91,35.99,52.59,39.43,34.91,48.2,0,0,0,0,0,0,0.619,0,0.051,0.14,0.86,0.14,49.8
1265580000000,2010,2,2009,5,19,7,0.456,0.0583,0.398,22623,143.4,143.4,134.7,3,3,3,754.4,692.6,815.8,658,607.6,96.43,85,105,0,0,0,0.128,0.116,0.139,658,607.6,710.8,990,990,990,966.9,966.7,967.2,23.1,22.8,23.3,0.326,0.295,0.357,0.241,0.207,0.276,0.01,0.0089,0.012,0.805,0.718,0.895,0.035,0.031,0.039,22.28,21.94,22.61,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.8,42.88,48.79,44.89,42.03,47.81,0,0,0,0,0,0,0.748,0,0.058,0.13,0.87,0.13,49.6
1266184800000,2010,2,2009,5,20,7,0.594,0.0663,0.528,28001,188.7,188.7,166.7,4,3,3.7142857142857144,982.4,843.8,1154,872.9,738.8,109.6,105,137,0,0,0,0.112,0.0967,0.124,872.9,738.8,1017,990,990,990,967.8,967.3,968.4,22.2,21.6,22.7,0.501,0.374,0.657,0.365,0.295,0.46,0.017,0.013,0.021,1.13,0.944,1.4,0.051,0.042,0.065,21.08,20.22,21.78,0.955,0.954,0.957,0.98,0.978,0.98,0.936,0.933,0.938,46.64,40.84,52.17,45.11,39.93,48.2,0,0,0,0,0,0,0.926,0,0.066,0.11,0.89,0.11,47.1
1266789600000,2010,2,2009,5,21,7,0.858,0.0829,0.664,31909.9,192.8,192.8,189.9,4,4,4,1419,1224,1567,1282,1087,137,137,137,183.4,0,330,0.0972,0.0874,0.112,1098,1087,1100,990,990,990,969.2,968.6,969.7,20.8,20.3,21.4,0.85,0.76,0.898,0.644,0.619,0.648,0.031,0.029,0.032,1.79,1.68,1.85,0.086,0.078,0.091,18.98,18.45,19.72,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.69,47.37,50.15,47.48,46.42,48.2,0,0,0,0,0,0,1.06,0,0.194,0.097,0.77,0.23,37.2
1267394400000,2010,3,2009,6,22,7,1.07,0.111,0.665,30002.7,184.2,184.2,178.6,4,4,4,1770,1609,1936,1587,1426,183,183,183,487.3,326,653,0.104,0.0945,0.114,1100,1100,1100,990,990,990,970.4,969.8,970.9,19.6,19.1,20.2,0.921,0.911,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.092,0.098,17.77,17.23,18.3,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,45.56,44.1,46.98,44.65,43.22,46.04,0,0,0,0,0,0,0.992,0,0.405,0.1,0.62,0.38,28
1267999200000,2010,3,2009,6,23,7,1.34,0.111,0.665,27696,170.8,170.8,164.9,4,4,4,2224,1996,2437,2041,1813,183,183,183,940.6,713,1154,0.0827,0.0751,0.0917,1100,1100,1100,990,990,990,971.6,971.1,972.2,18.4,17.8,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.11,16.49,15.97,17.04,0.946,0.945,0.948,0.979,0.978,0.98,0.927,0.924,0.929,42.08,40.7,43.57,41.21,39.78,42.7,0,0,0,0,0,0,0.916,0,0.675,0.083,0.5,0.5,20.7
1268604000000,2010,3,2009,6,24,7,1.61,0.111,0.665,25711.4,157.3,157.3,153,4,4,4,2656,2502,2767,2473,2319,183,183,183,1373,1219,1484,0.069,0.0661,0.0731,1100,1100,1100,990,990,990,972.7,972.3,973,17.3,17,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.44,15.17,15.81,0.943,0.942,0.944,0.974,0.973,0.977,0.919,0.916,0.922,39.26,38.54,40.27,38.26,37.49,39.33,0,0,0,0,0,0,0.85,0,0.945,0.069,0.41,0.59,16
1269208800000,2010,3,2009,6,25,7,1.72,0.111,0.665,24802.9,149.2,149.2,147.6,4,4,4,2851,2795,2883,2668,2612,183,183,183,1569,1512,1600,0.0642,0.0635,0.0655,1100,1100,1100,990,990,990,973.2,973,973.2,16.8,16.8,17,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.97,14.9,15.11,0.941,0.94,0.941,0.972,0.971,0.972,0.914,0.913,0.916,37.98,37.78,38.36,36.91,36.69,37.3,0,0,0,0,0,0,0.82,0,1.055,0.065,0.39,0.61,14.4
1269813600000,2010,3,2009,6,26,7,1.74,0.122,0.665,24644.3,146.9,146.9,146.7,4,4,4,2885,2879,2891,2683,2662,202.4,183,217,1583,1562,1608,0.0702,0.0633,0.0754,1100,1100,1100,990,990,990,973.2,973.2,973.3,16.8,16.7,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.89,14.88,14.9,0.94,0.94,0.94,0.971,0.971,0.971,0.913,0.913,0.913,37.76,37.72,37.8,36.67,36.63,36.72,0,0,0,0,0,0,0.815,0,1.075,0.07,0.38,0.62,14.2
1270418400000,2010,4,2009,7,27,7,1.79,0.131,0.665,24300.6,146.5,146.5,144.6,4,4,4,2959,2891,3052,2742,2674,217,217,217,1642,1574,1735,0.0734,0.0711,0.0751,1100,1100,1100,990,990,990,973.4,973.3,973.6,16.6,16.4,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.71,14.49,14.88,0.939,0.938,0.94,0.97,0.97,0.971,0.911,0.91,0.913,37.26,36.64,37.72,36.16,35.54,36.63,0,0,0,0,0,0,0.804,0,1.125,0.073,0.37,0.63,13.6
1271023200000,2010,4,2009,7,28,7,1.89,0.131,0.665,23559.4,141.4,141.4,140.2,4,4,4,3127,3081,3155,2910,2864,217,217,217,1810,1764,1838,0.0694,0.0688,0.0704,1100,1100,1100,990,990,990,973.8,973.7,973.9,16.2,16.1,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.12,0.12,14.31,14.24,14.42,0.937,0.936,0.937,0.97,0.97,0.97,0.909,0.908,0.909,36.14,35.96,36.45,35.06,34.88,35.36,0,0,0,0,0,0,0.779,0,1.225,0.069,0.35,0.65,12.5
1271628000000,2010,4,2009,7,29,7,1.9,0.131,0.665,23506.1,140.7,140.7,139.9,4,4,4,3139,3110,3159,2922,2893,217,217,217,1823,1793,1842,0.0691,0.0687,0.0698,1100,1100,1100,990,990,990,973.9,973.8,973.9,16.1,16.1,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.12,0.12,14.28,14.23,14.35,0.937,0.936,0.937,0.97,0.97,0.97,0.909,0.908,0.909,36.06,35.93,36.26,34.98,34.85,35.17,0,0,0,0,0,0,0.777,0,1.235,0.069,0.35,0.65,12.4
1272232800000,2010,4,2009,7,30,7,1.84,0.149,0.665,23899.2,143.7,143.7,142.3,4,4,4,3049,2991,3097,2802,2670,246.7,217,321,1702,1570,1780,0.0811,0.0701,0.107,1100,1100,1100,990,990,990,973.6,973.5,973.7,16.4,16.3,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.49,14.38,14.63,0.938,0.937,0.939,0.97,0.97,0.97,0.91,0.909,0.911,36.66,36.34,37.05,35.56,35.25,35.94,0,0,0,0,0,0,0.79,0,1.175,0.081,0.36,0.64,13
1272837600000,2010,5,2009,8,31,7,1.73,0.194,0.665,24783.3,150.9,150.9,147.5,4,4,4,2855,2732,2963,2534,2411,321,321,321,1434,1311,1542,0.113,0.108,0.118,1100,1100,1100,990,990,990,973.2,972.9,973.4,16.8,16.6,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.96,14.7,15.26,0.941,0.939,0.942,0.972,0.97,0.973,0.914,0.911,0.917,37.96,37.24,38.77,36.88,36.12,37.74,0,0,0,0,0,0,0.82,0,1.065,0.11,0.38,0.62,14.3
1273442400000,2010,5,2009,8,32,7,1.55,0.194,0.665,26156.4,159.2,159.2,155.7,4,4,4,2561,2434,2689,2240,2113,321,321,321,1140,1013,1268,0.125,0.119,0.132,1100,1100,1100,990,990,990,972.5,972.1,972.8,17.5,17.2,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.67,15.36,15.98,0.944,0.942,0.945,0.976,0.974,0.978,0.921,0.918,0.924,39.89,39.05,40.72,38.92,38.03,39.81,0,0,0,0,0,0,0.865,0,0.885,0.13,0.43,0.57,16.9
1274047200000,2010,5,2009,8,33,7,1.36,0.194,0.665,27580.3,168.4,168.4,164.2,4,4,4,2251,2089,2392,1930,1768,321,321,321,830.1,668,971,0.143,0.134,0.154,1100,1100,1100,990,990,990,971.7,971.3,972,18.3,18,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.42,16.08,16.81,0.946,0.945,0.947,0.979,0.978,0.98,0.927,0.925,0.928,41.9,40.99,42.96,41.04,40.1,42.1,0,0,0,0,0,0,0.912,0,0.695,0.14,0.49,0.51,20.3
1274652000000,2010,5,2009,8,34,7,1.14,0.194,0.665,29329.8,179.3,179.3,174.6,4,4,4,1887,1749,2035,1566,1428,321,321,321,465.9,328,614,0.171,0.158,0.184,1100,1100,1100,990,990,990,970.7,970.3,971.2,19.3,18.8,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.1,17.4,16.94,17.84,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.54,43.31,45.73,43.65,42.44,44.82,0,0,0,0,0,0,0.97,0,0.475,0.17,0.58,0.42,25.7
1275256800000,2010,5,2009,8,35,7,0.966,0.137,0.665,30995.4,188.1,188.1,184.5,4,4,4,1598,1496,1705,1372,1286,225.9,210,321,271.7,186,359,0.141,0.126,0.188,1100,1100,1100,990,990,990,969.8,969.5,970.1,20.2,19.9,20.5,0.914,0.895,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.092,0.09,0.094,18.34,17.98,18.68,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.07,46.12,47.98,46.12,45.2,47.02,0,0,0,0,0,0,1.02,0,0.301,0.14,0.69,0.31,32.1
1275861600000,2010,6,2009,9,36,7,0.825,0.127,0.657,32064,192.8,192.8,190.9,4,4,4,1364,1238,1468,1154,1028,210,210,210,67.86,0,158,0.155,0.143,0.17,1086,1028,1100,990,990,990,969,968.6,969.4,21,20.6,21.4,0.819,0.706,0.879,0.616,0.487,0.648,0.029,0.023,0.031,1.73,1.48,1.83,0.083,0.069,0.089,19.22,18.79,19.87,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.75,47.84,49.63,47.71,46.88,48.2,0,0,0,0,0,0,1.06,0,0.168,0.15,0.8,0.2,38.9
1276466400000,2010,6,2009,9,37,7,0.67,0.127,0.543,28468.2,183.1,183.1,169.5,4,4,4,1109,1029,1201,898.6,818.6,210,210,210,0,0,0,0.19,0.175,0.204,898.6,818.6,991.2,990,990,990,968.2,968,968.5,21.8,21.5,22,0.551,0.475,0.652,0.374,0.335,0.419,0.017,0.015,0.02,1.17,1.03,1.35,0.054,0.047,0.063,20.59,20.12,20.98,0.955,0.953,0.955,0.979,0.976,0.98,0.935,0.931,0.936,43.26,40.15,46.7,42.36,39.19,45.77,0,0,0,0,0,0,0.941,0,0.127,0.19,0.81,0.19,42.5
1277071200000,2010,6,2009,9,38,7,0.575,0.127,0.448,24162.5,152.8,152.8,143.8,4,3,3.142857142857143,951.5,902.2,1006,741.5,692.2,210,210,210,0,0,0,0.221,0.209,0.233,741.5,692.2,796,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.405,0.364,0.454,0.294,0.263,0.324,0.013,0.012,0.015,0.962,0.881,1.03,0.043,0.039,0.047,21.33,21.09,21.61,0.956,0.953,0.957,0.979,0.974,0.98,0.936,0.928,0.938,47.55,39.21,51.12,46.12,38.21,48.2,0,0,0,0,0,0,0.799,0,0.127,0.22,0.78,0.22,42
1277676000000,2010,6,2009,9,39,7,0.512,0.119,0.393,21976.2,135,135,130.8,3,3,3,846.3,812.3,887,650.1,626.3,196.3,186,210,0,0,0,0.232,0.22,0.245,650.1,626.3,677,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.337,0.322,0.355,0.235,0.219,0.253,0.01,0.0096,0.011,0.807,0.765,0.855,0.036,0.033,0.038,21.91,21.7,22.09,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,44.49,43.19,45.93,43.6,42.32,45.01,0,0,0,0,0,0,0.727,0,0.119,0.23,0.77,0.23,42.9
1278280800000,2010,7,2009,10,40,7,0.472,0.116,0.356,20143.5,125.5,125.5,119.9,3,3,3,780.9,755.3,803.7,589,528.3,191.9,186,227,0,0,0,0.246,0.231,0.301,589,528.3,617.7,990,990,990,967,966.9,967.1,23,22.9,23.1,0.301,0.272,0.317,0.194,0.154,0.214,0.0085,0.0067,0.0093,0.703,0.606,0.751,0.031,0.026,0.033,22.27,22.13,22.47,0.953,0.949,0.955,0.978,0.97,0.98,0.932,0.92,0.936,40.87,36.83,42.68,39.97,35.72,41.82,0,0,0,0,0,0,0.666,0,0.116,0.25,0.75,0.25,42.7
1278885600000,2010,7,2009,10,41,7,0.429,0.137,0.292,16503.3,104.9,104.9,98.23,3,2,2.2857142857142856,709.3,676.8,743,482.3,449.8,227,227,227,0,0,0,0.32,0.306,0.335,482.3,449.8,516,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.246,0.228,0.265,0.127,0.111,0.146,0.0055,0.0048,0.0063,0.609,0.567,0.659,0.026,0.024,0.028,22.65,22.54,22.81,0.954,0.947,0.958,0.977,0.97,0.98,0.932,0.918,0.939,46.01,35.31,52.15,44.17,34.25,48.2,0,0,0,0,0,0,0.546,0,0.137,0.32,0.68,0.32,38.5
1279490400000,2010,7,2009,10,42,7,0.386,0.137,0.248,14584.2,92.39,92.39,86.81,2,2,2,637.7,610.9,666.1,410.7,383.9,227,227,227,0,0,0,0.356,0.341,0.372,410.7,383.9,439.1,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.209,0.199,0.222,0.0929,0.0802,0.106,0.0039,0.0034,0.0045,0.522,0.481,0.567,0.022,0.02,0.024,23.03,22.87,23.18,0.955,0.953,0.957,0.98,0.979,0.98,0.936,0.933,0.938,44.29,41.57,47.14,43.41,40.71,46.19,0,0,0,0,0,0,0.482,0,0.138,0.35,0.64,0.36,37.8
1280095200000,2010,7,2009,10,43,7,0.35,0.134,0.216,12708.1,79.54,79.54,75.64,2,2,2,578,554.3,602.4,357.1,335.8,220.9,184,227,0,0,0,0.382,0.332,0.403,357.1,335.8,375.4,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.189,0.182,0.196,0.0676,0.0575,0.0762,0.0028,0.0024,0.0032,0.44,0.409,0.468,0.019,0.017,0.02,23.36,23.22,23.46,0.949,0.946,0.952,0.974,0.97,0.977,0.925,0.918,0.93,38.84,36.55,40.69,37.82,35.46,39.77,0,0,0,0,0,0,0.42,0,0.134,0.38,0.62,0.38,36.3
1280700000000,2010,8,2009,11,44,7,0.317,0.111,0.206,12186.3,77.38,77.38,72.54,2,2,2,524.2,502.6,546.4,340.2,318.6,184,184,184,0,0,0,0.351,0.337,0.366,340.2,318.6,362.4,990,990,990,966,965.9,966.1,24,23.9,24.1,0.181,0.173,0.188,0.0596,0.0494,0.07,0.0025,0.002,0.0029,0.412,0.38,0.446,0.017,0.016,0.019,23.63,23.5,23.76,0.947,0.944,0.95,0.972,0.97,0.975,0.92,0.915,0.927,37.33,35.03,39.67,36.27,33.98,38.69,0,0,0,0,0,0,0.403,0,0.111,0.35,0.65,0.35,38.4
1281304800000,2010,8,2009,11,45,7,0.288,0.111,0.177,10513.2,66.54,66.54,62.58,2,2,2,476.9,458.6,495.8,292.9,274.6,184,184,184,0,0,0,0.386,0.371,0.401,292.9,274.6,311.8,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.164,0.157,0.171,0.0372,0.0286,0.0462,0.0015,0.0012,0.0019,0.341,0.314,0.37,0.014,0.013,0.015,23.91,23.8,24.02,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.907,0.914,32.26,30.26,34.3,31.29,29.35,33.27,0,0,0,0,0,0,0.348,0,0.111,0.39,0.61,0.39,36.5
1281909600000,2010,8,2009,11,46,7,0.264,0.111,0.153,9090.37,57.47,57.47,54.11,2,2,2,437.2,421.7,452.8,253.2,237.7,184,184,184,0,0,0,0.421,0.406,0.436,253.2,237.7,268.8,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.15,0.144,0.155,0.0197,0.016,0.0259,0.00081,0.00065,0.0011,0.283,0.263,0.305,0.012,0.011,0.013,24.15,24.06,24.24,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.898,0.906,27.89,26.15,29.62,27.05,25.37,28.74,0,0,0,0,0,0,0.301,0,0.111,0.42,0.58,0.42,34.4
1282514400000,2010,8,2009,11,47,7,0.244,0.111,0.132,7992.24,48.2,48.2,47.57,1,1,1,402.7,389.7,416.5,218.7,205.7,184,184,184,0,0,0,0.457,0.442,0.472,218.7,205.7,232.5,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.138,0.133,0.143,0.0143,0.0132,0.0155,0.00058,0.00054,0.00063,0.39,0.367,0.414,0.016,0.015,0.017,24.2,24.11,24.29,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.67,46.82,52.6,47.57,45.89,48.2,0,0,0,0,0,0,0.264,0,0.112,0.45,0.54,0.46,32.8
1283119200000,2010,8,2009,11,48,7,0.224,0.0914,0.132,8038.45,51.33,51.33,47.85,2,1,1.2857142857142858,370.2,354.4,385.6,219.1,197.5,151.1,138,184,0,0,0,0.407,0.367,0.482,219.1,197.5,238.3,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.135,0.13,0.14,0.0144,0.0125,0.016,0.00058,0.00051,0.00065,0.342,0.253,0.399,0.014,0.01,0.016,24.41,24.31,24.5,0.948,0.924,0.959,0.977,0.97,0.98,0.926,0.896,0.94,42.21,25.74,51.86,40.61,24.97,48.2,0,0,0,0,0,0,0.266,0,0.092,0.41,0.59,0.41,35.9
1283724000000,2010,9,2009,12,49,7,0.203,0.0835,0.119,7461.91,47.54,47.54,44.42,1,1,1,335.2,322.4,349.2,197.2,184.4,138,138,138,0,0,0,0.412,0.395,0.428,197.2,184.4,211.2,990,990,990,965.1,965,965.1,24.9,24.9,25,0.126,0.121,0.131,0.0125,0.0114,0.0137,0.0005,0.00046,0.00055,0.347,0.324,0.372,0.014,0.013,0.015,24.58,24.48,24.66,0.954,0.95,0.957,0.98,0.98,0.98,0.935,0.931,0.938,45.32,42.38,48.51,44.42,41.53,47.54,0,0,0,0,0,0,0.247,0,0.084,0.41,0.59,0.41,36.8
1284328800000,2010,9,2009,12,50,7,0.186,0.0835,0.102,6340.88,40.56,40.56,37.74,1,1,1,306.8,295.9,318.3,168.8,157.9,138,138,138,0,0,0,0.45,0.434,0.466,168.8,157.9,180.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.112,0.12,0.0101,0.00917,0.0111,0.0004,0.00037,0.00044,0.296,0.277,0.317,0.012,0.011,0.013,24.77,24.69,24.84,0.945,0.942,0.949,0.974,0.97,0.979,0.92,0.914,0.929,38.76,36.23,41.43,37.74,35.14,40.56,0,0,0,0,0,0,0.21,0,0.084,0.45,0.55,0.45,34.1
1284933600000,2010,9,2009,12,51,7,0.172,0.0835,0.0882,5440.92,34.34,34.34,32.39,1,1,1,283.8,274.8,292.3,145.8,136.8,138,138,138,0,0,0,0.486,0.472,0.502,145.8,136.8,154.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.108,0.105,0.111,0.00814,0.00738,0.00887,0.00032,0.00029,0.00035,0.255,0.239,0.271,0.01,0.0095,0.011,24.91,24.86,24.96,0.938,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,33.39,31.28,35.4,32.39,30.34,34.34,0,0,0,0,0,0,0.18,0,0.0838,0.49,0.51,0.49,31.6
1285538400000,2010,9,2009,12,52,7,0.159,0.0762,0.083,5125.28,33.58,33.58,30.51,1,1,1,263.3,256,271.8,137.3,124.8,126,110,138,0,0,0,0.478,0.423,0.525,137.3,124.8,150.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.104,0.1,0.107,0.00742,0.00636,0.00853,0.00029,0.00025,0.00034,0.239,0.218,0.261,0.0095,0.0086,0.01,25.01,24.98,25.03,0.934,0.929,0.939,0.97,0.97,0.97,0.906,0.901,0.911,31.45,28.45,34.62,30.51,27.6,33.58,0,0,0,0,0,0,0.169,0,0.076,0.48,0.52,0.48,32.2
1286143200000,2010,10,2010,1,1,7,0.148,0.0665,0.0811,5013.89,31.88,31.88,29.84,1,1,1,244,235.5,253,134,125.5,110,110,110,0,0,0,0.451,0.435,0.467,134,125.5,143,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0978,0.104,0.00714,0.00641,0.0079,0.00028,0.00025,0.00031,0.231,0.216,0.247,0.0091,0.0085,0.0098,25.11,25.04,25.17,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.908,30.77,28.77,32.87,29.84,27.9,31.88,0,0,0,0,0,0,0.166,0,0.0669,0.45,0.55,0.45,33.9
1286748000000,2010,10,2010,1,2,7,0.137,0.0587,0.0788,4885.22,30.39,30.39,29.08,1,1,1,227.3,221.5,233,130.3,124.5,97,97,97,0,0,0,0.427,0.416,0.438,130.3,124.5,136,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0974,0.0954,0.0994,0.00682,0.00633,0.00731,0.00027,0.00025,0.00029,0.223,0.212,0.233,0.0087,0.0083,0.0092,25.21,25.17,25.26,0.931,0.928,0.933,0.97,0.97,0.97,0.903,0.9,0.905,29.98,28.63,31.33,29.08,27.77,30.39,0,0,0,0,0,0,0.162,0,0.0582,0.43,0.58,0.42,35.7
1287352800000,2010,10,2010,1,3,7,0.13,0.0587,0.071,4385.01,27.45,27.45,26.1,1,1,1,214.4,208.7,220.1,117.4,111.7,97,97,97,0,0,0,0.453,0.441,0.465,117.4,111.7,123.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0928,0.0908,0.0949,0.00573,0.00524,0.00622,0.00022,0.00021,0.00024,0.2,0.189,0.21,0.0078,0.0074,0.0082,25.31,25.27,25.36,0.923,0.919,0.927,0.97,0.97,0.97,0.896,0.891,0.899,26.91,25.52,28.3,26.1,24.75,27.45,0,0,0,0,0,0,0.145,0,0.059,0.45,0.55,0.45,33.7
1287957600000,2010,10,2010,1,4,7,0.125,0.0587,0.0659,2944.45,25.01,25.01,17.53,1,1,1,205.9,200.7,209.8,108.9,103.7,97,97,97,0,0,0,0.471,0.462,0.483,108.9,103.7,112.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0899,0.088,0.0912,0.00501,0.00457,0.00533,0.0002,0.00018,0.00021,0.184,0.175,0.191,0.0072,0.0068,0.0075,25.38,25.35,25.42,0.656,0,0.92,0.693,0,0.97,0.636,0,0.892,18.07,0,25.78,17.53,0,25.01,0,2,0,0,0.286,0,0.0974,0.286,0.0591,0.47,0.53,0.47,23.6
1288562400000,2010,11,2010,2,5,7,0.126,0.0562,0.0697,3738.42,27.06,27.06,22.25,1,1,1,208.3,199.9,214.4,115.3,106.9,93,93,93,0,0,0,0.447,0.434,0.465,115.3,106.9,121.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0918,0.0888,0.0939,0.00555,0.00484,0.00607,0.00022,0.00019,0.00024,0.195,0.18,0.206,0.0077,0.007,0.0081,25.35,25.31,25.42,0.791,0,0.926,0.831,0,0.97,0.767,0,0.898,22.94,0,27.9,22.25,0,27.06,0,1,0,0,0.143,0,0.124,0.143,0.0563,0.45,0.55,0.45,29.7
1289167200000,2010,11,2010,2,6,7,0.129,0.0473,0.082,5107.07,34.46,34.46,30.4,1,1,1,213.7,210.8,219.9,135.5,117.8,78.14,67,93,0,0,0,0.366,0.305,0.441,135.5,117.8,152.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0971,0.0927,0.102,0.00727,0.00577,0.00874,0.00028,0.00023,0.00034,0.23,0.2,0.259,0.009,0.0078,0.01,25.29,25.22,25.33,0.932,0.923,0.94,0.97,0.97,0.97,0.904,0.896,0.911,31.34,27.04,35.53,30.4,26.23,34.46,0,0,0,0,0,0,0.169,0,0.047,0.37,0.64,0.36,39.6
1289772000000,2010,11,2010,2,7,7,0.129,0.0405,0.0881,5513.53,33.78,33.78,32.82,1,1,1,212.7,208.7,216.9,145.7,141.7,67,67,67,0,0,0,0.315,0.309,0.321,145.7,141.7,149.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0993,0.0979,0.101,0.00813,0.00779,0.00849,0.00032,0.0003,0.00033,0.247,0.239,0.254,0.0097,0.0094,0.01,25.28,25.24,25.31,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.91,33.83,32.88,34.82,32.82,31.89,33.78,0,0,0,0,0,0,0.182,0,0.0409,0.31,0.68,0.32,42.7
1290376800000,2010,11,2010,2,8,7,0.131,0.0405,0.0907,5680.05,34.83,34.83,33.81,1,1,1,217,210,221.5,150,143,67,67,67,0,0,0,0.309,0.302,0.319,150,143,154.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.101,0.0984,0.102,0.0085,0.00791,0.00888,0.00033,0.00031,0.00035,0.254,0.242,0.262,0.01,0.0095,0.01,25.24,25.21,25.3,0.938,0.936,0.94,0.97,0.97,0.97,0.91,0.908,0.912,34.86,33.21,35.91,33.81,32.21,34.83,0,0,0,0,0,0,0.188,0,0.0403,0.31,0.69,0.31,43.4
1290981600000,2010,11,2010,2,9,7,0.141,0.0371,0.104,6572.74,41.8,41.8,39.12,1,1,1,233.4,225.1,242,172.1,158.1,61.29,59,67,0,0,0,0.263,0.244,0.298,172.1,158.1,183,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.108,0.104,0.112,0.0104,0.00919,0.0113,0.00041,0.00036,0.00045,0.293,0.269,0.313,0.012,0.011,0.012,25.11,25.04,25.18,0.946,0.941,0.949,0.976,0.97,0.98,0.923,0.913,0.93,40.08,36.74,42.66,39.12,35.64,41.8,0,0,0,0,0,0,0.217,0,0.037,0.26,0.74,0.26,46.6
1291586400000,2010,12,2010,3,10,7,0.152,0.0357,0.117,7407.33,45.28,45.28,44.09,1,1,1,251.9,243.4,257.1,192.9,184.4,59,59,59,0,0,0,0.234,0.23,0.242,192.9,184.4,198.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.115,0.112,0.117,0.0122,0.0114,0.0126,0.00048,0.00045,0.0005,0.33,0.315,0.34,0.013,0.012,0.013,24.96,24.93,25.02,0.952,0.95,0.954,0.98,0.98,0.98,0.933,0.931,0.935,44.99,42.98,46.2,44.09,42.12,45.28,0,0,0,0,0,0,0.245,0,0.035,0.23,0.77,0.23,48.7
1292191200000,2010,12,2010,3,11,7,0.161,0.0357,0.125,7939.4,47.9,47.9,47.26,1,1,1,265.7,260.1,268.5,206.7,201.1,59,59,59,0,0,0,0.222,0.22,0.227,206.7,201.1,209.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.12,0.118,0.121,0.0133,0.0128,0.0136,0.00053,0.00051,0.00054,0.355,0.345,0.36,0.014,0.014,0.014,24.88,24.87,24.91,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,48.22,46.91,48.87,47.26,45.97,47.9,0,0,0,0,0,0,0.263,0,0.036,0.22,0.78,0.22,49.3
1292796000000,2010,12,2010,3,12,7,0.176,0.0357,0.14,8537.11,54.66,54.66,50.82,2,1,1.7142857142857142,290.5,274,308.5,231.5,215,59,59,59,0,0,0,0.203,0.191,0.215,231.5,215,249.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.129,0.123,0.135,0.0154,0.014,0.017,0.00061,0.00056,0.00068,0.285,0.238,0.38,0.011,0.0095,0.015,24.85,24.79,24.92,0.935,0.922,0.959,0.973,0.97,0.98,0.909,0.894,0.939,33.61,25.58,51.46,32.29,24.81,48.2,0,0,0,0,0,0,0.282,0,0.036,0.2,0.8,0.2,48.5
1293400800000,2010,12,2010,3,13,7,0.215,0.0381,0.176,10715.3,69.68,69.68,63.78,2,2,2,354.8,318,393,291.8,259,63,59,73,0,0,0,0.178,0.16,0.192,291.8,259,320,990,990,990,965.2,965,965.4,24.8,24.6,25,0.151,0.139,0.162,0.0367,0.0213,0.05,0.0015,0.00085,0.002,0.327,0.277,0.37,0.013,0.011,0.015,24.5,24.26,24.73,0.938,0.931,0.943,0.97,0.97,0.97,0.91,0.903,0.915,32.88,29.25,35.92,31.89,28.37,34.84,0,0,0,0,0,0,0.354,0,0.039,0.18,0.82,0.18,49.8
1294005600000,2011,1,2010,4,14,7,0.27,0.0442,0.226,13692.1,91.84,91.84,81.5,2,2,2,446.6,406.9,495.5,373.6,333.9,73,73,73,0,0,0,0.164,0.147,0.179,373.6,333.9,422.5,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.181,0.167,0.198,0.0754,0.0566,0.0984,0.0031,0.0023,0.0041,0.451,0.391,0.524,0.018,0.016,0.022,23.94,23.65,24.18,0.951,0.946,0.956,0.977,0.971,0.98,0.929,0.918,0.937,41.7,37.44,46.86,40.75,36.33,45.92,0,0,0,0,0,0,0.453,0,0.044,0.16,0.84,0.16,50.7
1294610400000,2011,1,2010,4,15,7,0.352,0.0535,0.299,17433.9,116.1,116.1,103.8,3,2,2.5714285714285716,582.7,517.1,648.9,494.3,444.1,88.43,73,91,0,0,0,0.152,0.14,0.169,494.3,444.1,557.9,990,990,990,966.2,965.9,966.5,23.8,23.5,24.1,0.233,0.206,0.268,0.135,0.109,0.174,0.0057,0.0045,0.0074,0.577,0.526,0.635,0.024,0.022,0.027,23.21,22.87,23.52,0.952,0.945,0.958,0.975,0.97,0.98,0.929,0.917,0.939,42.8,35.35,51.25,41.47,34.29,48.2,0,0,0,0,0,0,0.577,0,0.053,0.15,0.85,0.15,49.5
1295215200000,2011,1,2010,4,16,7,0.447,0.0626,0.385,21954.1,136.4,136.4,130.7,3,3,3,739.8,672.7,791,636.3,581.7,103.4,91,120,0,0,0,0.139,0.122,0.156,636.3,581.7,671,990,990,990,966.9,966.6,967.1,23.1,22.9,23.4,0.315,0.282,0.337,0.226,0.19,0.249,0.0098,0.0081,0.011,0.769,0.675,0.83,0.033,0.029,0.036,22.37,22.11,22.73,0.956,0.953,0.957,0.98,0.979,0.98,0.936,0.933,0.938,44.46,41.2,46.4,43.56,40.32,45.47,0,0,0,0,0,0,0.726,0,0.062,0.14,0.86,0.14,49.1
1295820000000,2011,1,2010,4,17,7,0.525,0.0726,0.452,24721.8,160.9,160.9,147.2,4,3,3.2857142857142856,868,805.4,945.5,748,685.4,120,120,120,0,0,0,0.139,0.127,0.149,748,685.4,825.5,990,990,990,967.4,967.1,967.7,22.6,22.3,22.9,0.391,0.345,0.457,0.297,0.259,0.339,0.013,0.011,0.015,0.94,0.855,1.02,0.042,0.037,0.046,21.69,21.3,22.02,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.93,0.938,46.8,39.74,51.68,45.29,38.76,48.2,0,0,0,0,0,0,0.818,0,0.073,0.14,0.86,0.14,47.1
1296424800000,2011,1,2010,4,18,7,0.69,0.0943,0.591,30351.5,192.8,192.8,180.7,4,4,4,1141,986.2,1315,985,866.2,156,120,162,7.571,0,53,0.137,0.122,0.157,977.5,866.2,1100,990,990,990,968.3,967.8,968.9,21.7,21.1,22.2,0.635,0.495,0.816,0.468,0.358,0.648,0.022,0.016,0.031,1.37,1.09,1.76,0.064,0.049,0.084,20.29,19.35,21.07,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,46.29,42.41,50.01,45.17,41.56,48.2,0,0,0,0,0,0,1,0,0.099,0.14,0.86,0.14,44
1297029600000,2011,2,2010,5,19,7,0.908,0.098,0.665,31589.2,192.3,192.3,188,4,4,4,1501,1384,1613,1339,1222,162,162,162,239.4,122,351,0.108,0.1,0.117,1100,1100,1100,990,990,990,969.5,969.1,969.8,20.5,20.2,20.9,0.883,0.845,0.908,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.79,1.86,0.089,0.086,0.092,18.68,18.3,19.1,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,47.97,46.96,49.07,47.01,46.02,48.09,0,0,0,0,0,0,1.04,0,0.243,0.11,0.73,0.27,34.8
1297634400000,2011,2,2010,5,20,7,1.05,0.098,0.665,30160.7,182.8,182.8,179.5,4,4,4,1744,1649,1824,1582,1487,162,162,162,482.1,387,562,0.093,0.0888,0.0983,1100,1100,1100,990,990,990,970.3,970,970.5,19.7,19.5,20,0.918,0.911,0.924,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.096,17.86,17.6,18.18,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.932,45.8,45.08,46.64,44.88,44.18,45.71,0,0,0,0,0,0,0.997,0,0.385,0.093,0.63,0.37,28.7
1298239200000,2011,2,2010,5,21,7,1.13,0.098,0.665,29404.3,176.1,176.1,175,4,4,4,1873,1841,1890,1711,1679,162,162,162,610.7,579,628,0.0865,0.0857,0.088,1100,1100,1100,990,990,990,970.7,970.6,970.7,19.3,19.3,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.097,0.097,17.44,17.38,17.54,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.65,44.5,44.92,43.76,43.61,44.02,0,0,0,0,0,0,0.972,0,0.465,0.087,0.59,0.41,26
1298844000000,2011,2,2010,5,22,7,1.16,0.138,0.665,29188.6,174.3,174.3,173.7,4,4,4,1910,1894,1936,1682,1658,228,162,239,582.1,558,632,0.119,0.0856,0.126,1100,1100,1100,990,990,990,970.8,970.8,970.9,19.2,19.1,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.097,0.098,17.32,17.23,17.37,0.949,0.949,0.949,0.98,0.98,0.98,0.93,0.93,0.93,44.32,44.1,44.47,43.44,43.22,43.58,0,0,0,0,0,0,0.965,0,0.495,0.12,0.57,0.43,25.2
1299448800000,2011,3,2010,6,23,7,1.19,0.13,0.665,28825.9,172.5,172.5,171.6,4,4,4,1973,1946,1996,1758,1707,215,183,239,657.9,607,713,0.109,0.0917,0.123,1100,1100,1100,990,990,990,971,970.9,971.1,19,18.9,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.098,0.099,17.11,17.04,17.2,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.77,43.57,44.01,42.9,42.7,43.13,0,0,0,0,0,0,0.953,0,0.525,0.11,0.56,0.44,24.2
1300053600000,2011,3,2010,6,24,7,1.23,0.111,0.665,28491.1,170.5,170.5,169.6,4,4,4,2042,2006,2085,1859,1823,183,183,183,758.4,723,802,0.0896,0.0878,0.0912,1100,1100,1100,990,990,990,971.2,971.1,971.3,18.8,18.7,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.93,16.82,17.01,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.26,42.98,43.49,42.4,42.12,42.62,0,0,0,0,0,0,0.942,0,0.565,0.09,0.54,0.46,23.2
