datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1300658400000,2011,3,2010,6,25,7,1.31,0.111,0.665,27980,168,168,166.5,4,4,4,2161,2103,2228,1978,1920,183,183,183,878.1,820,945,0.0847,0.0822,0.087,1100,1100,1100,990,990,990,971.5,971.3,971.6,18.5,18.4,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.64,16.48,16.78,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.49,42.06,42.86,41.64,41.21,42,0,0,0,0,0,0,0.925,0,0.645,0.085,0.51,0.49,21.4
1301263200000,2011,3,2010,6,26,7,1.43,0.119,0.665,27102,164,164,161.3,4,4,4,2358,2261,2479,2160,2078,197.6,183,217,1060,978,1162,0.0837,0.078,0.0909,1100,1100,1100,990,990,990,972,971.7,972.3,18,17.7,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.16,15.87,16.4,0.945,0.944,0.946,0.979,0.977,0.98,0.925,0.923,0.927,41.21,40.42,41.84,40.33,39.49,41,0,0,0,0,0,0,0.896,0,0.765,0.083,0.47,0.53,19
1301868000000,2011,4,2010,7,27,7,1.65,0.131,0.665,25356.8,156.3,156.3,150.9,4,4,4,2732,2537,2915,2515,2320,217,217,217,1415,1220,1598,0.0796,0.0744,0.0855,1100,1100,1100,990,990,990,972.9,972.4,973.3,17.1,16.7,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.26,14.82,15.73,0.942,0.94,0.944,0.973,0.971,0.976,0.917,0.912,0.921,38.76,37.56,40.04,37.73,36.46,39.09,0,0,0,0,0,0,0.839,0,0.985,0.079,0.4,0.6,15.4
1302472800000,2011,4,2010,7,28,7,1.83,0.131,0.665,23975.5,144.6,144.6,142.7,4,4,4,3031,2959,3073,2814,2742,217,217,217,1714,1642,1756,0.0716,0.0706,0.0733,1100,1100,1100,990,990,990,973.6,973.4,973.7,16.4,16.3,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.54,14.44,14.71,0.938,0.938,0.939,0.97,0.97,0.97,0.91,0.909,0.911,36.78,36.51,37.26,35.68,35.41,36.15,0,0,0,0,0,0,0.793,0,1.165,0.072,0.36,0.64,13.1
1303077600000,2011,4,2010,7,29,7,1.82,0.131,0.665,24107.3,145.9,145.9,143.5,4,4,4,3002,2915,3069,2785,2698,217,217,217,1685,1598,1752,0.0723,0.0707,0.0744,1100,1100,1100,990,990,990,973.5,973.3,973.7,16.5,16.3,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.61,14.45,14.82,0.939,0.938,0.94,0.97,0.97,0.971,0.911,0.91,0.912,36.98,36.53,37.56,35.87,35.44,36.46,0,0,0,0,0,0,0.797,0,1.155,0.072,0.37,0.63,13.2
1303682400000,2011,4,2010,7,30,7,1.67,0.136,0.665,25226.2,153.7,153.7,150.2,4,4,4,2760,2634,2879,2535,2358,225.4,217,276,1435,1258,1562,0.0819,0.0754,0.105,1100,1100,1100,990,990,990,972.9,972.6,973.2,17.1,16.8,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.19,14.9,15.5,0.942,0.94,0.943,0.973,0.971,0.975,0.916,0.913,0.919,38.58,37.8,39.41,37.54,36.72,38.41,0,0,0,0,0,0,0.834,0,1.005,0.081,0.4,0.6,15.1
1304287200000,2011,5,2010,8,31,7,1.49,0.167,0.665,26604.4,161.8,161.8,158.4,4,4,4,2465,2339,2591,2189,2063,276,276,276,1089,963,1215,0.112,0.107,0.118,1100,1100,1100,990,990,990,972.2,971.9,972.5,17.8,17.5,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.9,15.6,16.21,0.945,0.943,0.946,0.977,0.975,0.979,0.923,0.92,0.926,40.52,39.69,41.33,39.59,38.71,40.46,0,0,0,0,0,0,0.88,0,0.825,0.11,0.45,0.55,17.9
1304892000000,2011,5,2010,8,32,7,1.3,0.167,0.665,28017.7,170.5,170.5,166.8,4,4,4,2152,2006,2298,1876,1730,276,276,276,775.9,630,922,0.128,0.12,0.138,1100,1100,1100,990,990,990,971.5,971.1,971.8,18.5,18.2,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.66,16.31,17.01,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.55,41.6,43.49,41.69,40.74,42.62,0,0,0,0,0,0,0.927,0,0.635,0.13,0.51,0.49,21.6
1305496800000,2011,5,2010,8,33,7,1.11,0.167,0.665,29625.3,180.4,180.4,176.3,4,4,4,1835,1719,1960,1559,1443,276,276,276,458.6,343,584,0.151,0.141,0.161,1100,1100,1100,990,990,990,970.6,970.2,971,19.4,19,19.8,0.926,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.56,17.15,17.94,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,44.98,43.88,46.02,44.09,43,45.1,0,0,0,0,0,0,0.98,0,0.445,0.15,0.6,0.4,26.7
1306101600000,2011,5,2010,8,34,7,0.955,0.167,0.665,31125.6,188.7,188.7,185.3,4,4,4,1580,1487,1682,1304,1211,276,276,276,203.4,111,306,0.175,0.164,0.186,1100,1100,1100,990,990,990,969.7,969.4,970.1,20.3,19.9,20.6,0.898,0.863,0.919,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.81,1.87,0.091,0.088,0.094,18.41,18.06,18.75,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.26,46.34,48.14,46.32,45.41,47.18,0,0,0,0,0,0,1.03,0,0.29,0.17,0.7,0.3,32.6
1306706400000,2011,5,2010,8,35,7,0.817,0.138,0.654,32027.5,192.8,192.8,190.6,4,4,4,1351,1224,1459,1122,1014,228.9,210,276,40.71,0,93,0.169,0.15,0.193,1082,1014,1100,990,990,990,969,968.6,969.4,21,20.6,21.4,0.803,0.685,0.852,0.607,0.454,0.648,0.029,0.021,0.031,1.71,1.42,1.8,0.081,0.066,0.087,19.29,18.85,19.97,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.73,47.42,49.78,47.66,46.47,48.2,0,0,0,0,0,0,1.06,0,0.163,0.17,0.8,0.2,39.2
1307311200000,2011,6,2010,9,36,7,0.662,0.119,0.544,28583,181.1,181.1,170.1,4,4,4,1095,1016,1187,899.2,852.1,196,161,210,0,0,0,0.178,0.155,0.198,899.2,852.1,977,990,990,990,968.2,968,968.5,21.8,21.5,22,0.547,0.496,0.631,0.374,0.351,0.412,0.017,0.016,0.019,1.17,1.08,1.32,0.054,0.049,0.061,20.63,20.2,20.97,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,43.41,41.49,46.21,42.53,40.63,45.29,0,0,0,0,0,0,0.945,0,0.118,0.18,0.82,0.18,43.2
1307916000000,2011,6,2010,9,37,7,0.566,0.0974,0.469,25176.3,160.6,160.6,149.9,4,3,3.4285714285714284,936.6,887,993.6,775.6,726,161,161,161,0,0,0,0.172,0.162,0.182,775.6,726,832.6,990,990,990,967.6,967.4,967.9,22.4,22.1,22.6,0.424,0.378,0.476,0.314,0.286,0.342,0.014,0.013,0.015,0.989,0.933,1.04,0.044,0.041,0.047,21.36,21.08,21.62,0.955,0.953,0.957,0.978,0.975,0.98,0.935,0.928,0.938,45.98,39.32,51.57,44.35,38.32,48.2,0,0,0,0,0,0,0.833,0,0.097,0.17,0.83,0.17,44.5
1308520800000,2011,6,2010,9,38,7,0.504,0.123,0.381,21344.6,141.9,141.9,127.1,3,3,3,833,800.4,872.1,630,590.4,203,161,210,0,0,0,0.244,0.185,0.262,630,590.4,711.1,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.327,0.306,0.367,0.222,0.195,0.276,0.0097,0.0085,0.012,0.775,0.709,0.906,0.034,0.031,0.04,21.99,21.71,22.19,0.955,0.953,0.957,0.98,0.978,0.98,0.935,0.932,0.938,43.23,40.83,48.28,42.35,39.93,47.31,0,0,0,0,0,0,0.706,0,0.123,0.24,0.76,0.24,42.4
1309125600000,2011,6,2010,9,39,7,0.464,0.121,0.343,19401.9,118.2,118.2,115.5,3,3,3,767.2,736.4,792.5,567.5,550.4,199.7,186,210,0,0,0,0.26,0.245,0.273,567.5,550.4,582.5,990,990,990,967,966.8,967.1,23,22.9,23.2,0.291,0.279,0.301,0.18,0.169,0.19,0.0078,0.0073,0.0083,0.669,0.637,0.696,0.029,0.028,0.03,22.36,22.23,22.52,0.952,0.951,0.953,0.975,0.973,0.977,0.928,0.925,0.931,39.49,38.51,40.34,38.5,37.47,39.41,0,0,0,0,0,0,0.642,0,0.121,0.26,0.74,0.26,41.8
1309730400000,2011,7,2010,10,40,7,0.419,0.112,0.306,17326.3,110,110,103.1,3,2,2.7142857142857144,692.2,660.6,724.6,506.2,474.6,186,186,186,0,0,0,0.269,0.257,0.282,506.2,474.6,538.6,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.253,0.235,0.272,0.14,0.123,0.161,0.006,0.0052,0.0069,0.595,0.546,0.639,0.025,0.023,0.027,22.74,22.58,22.84,0.95,0.946,0.957,0.973,0.97,0.98,0.925,0.917,0.938,40.63,34.97,51.78,38.97,33.92,48.2,0,0,0,0,0,0,0.573,0,0.113,0.27,0.73,0.27,41.4
1310335200000,2011,7,2010,10,41,7,0.377,0.112,0.265,15545.7,96.4,96.4,92.53,2,2,2,623.8,597.5,651.6,437.8,411.5,186,186,186,0,0,0,0.298,0.285,0.311,437.8,411.5,465.6,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.216,0.205,0.23,0.106,0.0932,0.119,0.0045,0.0039,0.0051,0.56,0.519,0.606,0.024,0.022,0.026,23.05,22.89,23.19,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.33,44.72,50.02,46.27,43.82,48.2,0,0,0,0,0,0,0.514,0,0.112,0.3,0.7,0.3,41.2
1310940000000,2011,7,2010,10,42,7,0.342,0.127,0.215,12706.2,85.98,85.98,75.63,2,2,2,565.5,543.1,589,356,316.1,209.4,186,227,0,0,0,0.371,0.316,0.418,356,316.1,403,990,990,990,966.1,966,966.3,23.9,23.7,24,0.188,0.175,0.202,0.067,0.0482,0.0892,0.0028,0.002,0.0038,0.438,0.379,0.506,0.018,0.016,0.021,23.42,23.24,23.58,0.949,0.943,0.955,0.974,0.97,0.98,0.925,0.915,0.936,38.8,34.47,43.87,37.82,33.44,42.99,0,0,0,0,0,0,0.42,0,0.127,0.37,0.63,0.37,37.2
1311544800000,2011,7,2010,10,43,7,0.312,0.137,0.174,10269.6,65.36,65.36,61.13,2,2,2,515.4,496.3,535.7,288.4,269.3,227,227,227,0,0,0,0.441,0.424,0.457,288.4,269.3,308.7,990,990,990,965.9,965.8,966,24.1,24,24.2,0.166,0.159,0.173,0.0351,0.0261,0.0447,0.0015,0.0011,0.0019,0.338,0.309,0.368,0.014,0.013,0.015,23.74,23.62,23.86,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.914,31.51,29.44,33.69,30.56,28.56,32.68,0,0,0,0,0,0,0.34,0,0.138,0.44,0.56,0.44,32.9
1312149600000,2011,8,2010,11,44,7,0.284,0.111,0.173,10273.2,65.35,65.35,61.15,2,2,2,470.1,451.2,490,286.1,267.2,184,184,184,0,0,0,0.392,0.375,0.408,286.1,267.2,306,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.162,0.155,0.169,0.0341,0.0251,0.0434,0.0014,0.001,0.0018,0.331,0.303,0.361,0.014,0.012,0.015,23.95,23.83,24.07,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.914,31.52,29.44,33.69,30.57,28.56,32.68,0,0,0,0,0,0,0.34,0,0.111,0.39,0.61,0.39,36.2
1312754400000,2011,8,2010,11,45,7,0.26,0.111,0.148,8785.19,55.9,55.9,52.29,2,1,1.8571428571428572,429.3,413.7,445.5,245.3,229.7,184,184,184,0,0,0,0.429,0.413,0.445,245.3,229.7,261.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.147,0.142,0.153,0.0176,0.0153,0.0224,0.00072,0.00062,0.00092,0.295,0.26,0.41,0.012,0.011,0.017,24.17,24.1,24.25,0.933,0.925,0.958,0.971,0.97,0.98,0.906,0.897,0.938,30.84,25.84,52.06,29.59,25.06,48.2,0,0,0,0,0,0,0.291,0,0.112,0.43,0.57,0.43,33.8
1313359200000,2011,8,2010,11,46,7,0.238,0.109,0.13,7917.99,48.2,48.2,47.13,1,1,1,394.3,381.2,408.5,214.4,200.8,179.9,155,184,0,0,0,0.456,0.407,0.478,214.4,200.8,226.2,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.136,0.131,0.14,0.014,0.0128,0.015,0.00057,0.00052,0.00061,0.382,0.358,0.4,0.015,0.014,0.016,24.25,24.16,24.32,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,48.8,45.73,51.66,47.13,44.81,48.2,0,0,0,0,0,0,0.262,0,0.108,0.46,0.55,0.45,33.3
1313964000000,2011,8,2010,11,47,7,0.221,0.0937,0.127,7853.12,48.2,48.2,46.74,1,1,1,364.8,352.5,377.1,209.8,197.5,155,155,155,0,0,0,0.425,0.411,0.44,209.8,197.5,222.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.131,0.127,0.135,0.0136,0.0125,0.0146,0.00055,0.0005,0.00059,0.37,0.348,0.392,0.015,0.014,0.016,24.41,24.32,24.49,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.02,45.25,50.77,46.74,44.35,48.2,0,0,0,0,0,0,0.26,0,0.094,0.42,0.57,0.43,35.5
1314568800000,2011,8,2010,11,48,7,0.204,0.081,0.123,7641.02,48.2,48.2,45.48,1,1,1,336.9,322.7,348.9,203,186.8,133.9,118,155,0,0,0,0.396,0.349,0.453,203,186.8,220.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.126,0.123,0.131,0.013,0.0116,0.0145,0.00052,0.00047,0.00058,0.356,0.329,0.385,0.014,0.013,0.015,24.56,24.51,24.63,0.955,0.951,0.958,0.98,0.98,0.98,0.936,0.932,0.939,46.69,42.79,50.76,45.48,41.94,48.2,0,0,0,0,0,0,0.253,0,0.081,0.4,0.6,0.4,37.5
1315173600000,2011,9,2010,12,49,7,0.185,0.0714,0.113,7125.96,45.27,45.27,42.42,1,1,1,305.7,293.4,318,187.7,175.4,118,118,118,0,0,0,0.386,0.371,0.402,187.7,175.4,200,990,990,990,964.9,964.9,965,25.1,25,25.1,0.119,0.115,0.124,0.0117,0.0107,0.0128,0.00047,0.00042,0.00051,0.327,0.305,0.349,0.013,0.012,0.014,24.74,24.66,24.82,0.951,0.947,0.955,0.979,0.977,0.98,0.931,0.925,0.936,43.31,40.45,46.19,42.42,39.52,45.27,0,0,0,0,0,0,0.236,0,0.072,0.39,0.61,0.39,38.5
1315778400000,2011,9,2010,12,50,7,0.169,0.0714,0.0979,6085.35,38.63,38.63,36.22,1,1,1,279.9,270.7,289.9,161.9,152.7,118,118,118,0,0,0,0.422,0.407,0.436,161.9,152.7,171.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.11,0.107,0.114,0.00951,0.00873,0.0104,0.00038,0.00035,0.00041,0.281,0.264,0.299,0.011,0.01,0.012,24.9,24.84,24.95,0.943,0.94,0.946,0.971,0.97,0.975,0.916,0.912,0.923,37.28,35.14,39.62,36.22,34.08,38.63,0,0,0,0,0,0,0.201,0,0.0711,0.42,0.58,0.42,36
1316383200000,2011,9,2010,12,51,7,0.157,0.0714,0.0852,5271.94,33.4,33.4,31.38,1,1,1,258.9,250.8,267.7,140.9,132.8,118,118,118,0,0,0,0.456,0.441,0.471,140.9,132.8,149.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.1,0.106,0.00773,0.00704,0.00848,0.00031,0.00028,0.00034,0.243,0.229,0.259,0.0096,0.009,0.01,25.02,24.97,25.07,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,32.35,30.42,34.43,31.38,29.51,33.4,0,0,0,0,0,0,0.174,0,0.0718,0.45,0.54,0.46,33.6
1316988000000,2011,9,2010,12,52,7,0.146,0.0677,0.0783,4835.27,31.26,31.26,28.78,1,1,1,241.4,236,248.3,129.4,120.5,112,97,118,0,0,0,0.464,0.41,0.495,129.4,120.5,139.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0983,0.0957,0.101,0.00675,0.00599,0.00763,0.00027,0.00024,0.0003,0.222,0.207,0.24,0.0088,0.0082,0.0094,25.13,25.09,25.16,0.93,0.926,0.935,0.97,0.97,0.97,0.902,0.898,0.907,29.67,27.52,32.22,28.78,26.7,31.26,0,0,0,0,0,0,0.16,0,0.0677,0.46,0.54,0.46,33.1
1317592800000,2011,10,2011,1,1,7,0.139,0.0587,0.0803,4982.35,31.44,31.44,29.66,1,1,1,229.8,222.3,237.6,132.8,125.3,97,97,97,0,0,0,0.422,0.408,0.436,132.8,125.3,140.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0983,0.0956,0.101,0.00704,0.0064,0.0077,0.00028,0.00025,0.0003,0.227,0.214,0.241,0.0089,0.0084,0.0095,25.19,25.13,25.25,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,30.57,28.83,32.42,29.66,27.96,31.44,0,0,0,0,0,0,0.165,0,0.0587,0.42,0.58,0.42,35.8
1318197600000,2011,10,2011,1,2,7,0.129,0.0587,0.0701,4325.12,27.39,27.39,25.74,1,1,1,212.9,206.8,219.9,115.9,109.8,97,97,97,0,0,0,0.456,0.441,0.469,115.9,109.8,122.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0923,0.0901,0.0948,0.0056,0.00508,0.00619,0.00022,0.0002,0.00024,0.197,0.186,0.209,0.0077,0.0073,0.0082,25.33,25.27,25.37,0.922,0.918,0.927,0.97,0.97,0.97,0.894,0.89,0.899,26.54,25.06,28.23,25.74,24.31,27.39,0,0,0,0,0,0,0.143,0,0.0589,0.46,0.54,0.46,33.5
1318802400000,2011,10,2011,1,3,7,0.123,0.0587,0.064,1710.15,23.86,23.86,10.18,1,1,1,202.8,199.9,204.8,105.8,102.9,97,97,97,0,0,0,0.478,0.474,0.485,105.8,102.9,107.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0888,0.0877,0.0895,0.00475,0.0045,0.00492,0.00019,0.00018,0.00019,0.179,0.174,0.182,0.007,0.0068,0.0071,25.4,25.39,25.43,0.392,0,0.916,0.416,0,0.97,0.381,0,0.889,10.49,0,24.6,10.18,0,23.86,0,4,0,0,0.571,0,0.0566,0.571,0.059,0.48,0.52,0.48,13.9
1319407200000,2011,10,2011,1,4,7,0.116,0.0587,0.0573,0,0,0,0,1,1,1,191.7,186,198,94.71,88.97,97,97,97,0,0,0,0.506,0.49,0.522,94.71,88.97,101,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0848,0.0828,0.0871,0.0038,0.00331,0.00434,0.00015,0.00013,0.00017,0.159,0.149,0.17,0.0062,0.0058,0.0067,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0587,0.51,0.49,0.51,0
1320012000000,2011,10,2011,1,5,7,0.112,0.0431,0.0688,3794.1,26.87,26.87,22.58,1,1,1,185,183.2,187.3,113.7,87.05,71.29,67,97,0,0,0,0.385,0.358,0.527,113.7,87.05,120.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0885,0.0821,0.0904,0.00542,0.00315,0.00598,0.00021,0.00012,0.00023,0.19,0.145,0.201,0.0074,0.0057,0.0079,25.38,25.37,25.42,0.792,0,0.925,0.831,0,0.97,0.768,0,0.897,23.28,0,27.7,22.58,0,26.87,0,1,0,0,0.143,0,0.125,0.143,0.0432,0.38,0.61,0.39,33.9
1320616800000,2011,11,2011,2,6,7,0.115,0.0405,0.0745,4629.73,28.07,28.07,27.56,1,1,1,190.1,187.9,192.3,123.1,120.9,67,67,67,0,0,0,0.353,0.349,0.357,123.1,120.9,125.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0913,0.0905,0.0921,0.00622,0.00602,0.0064,0.00024,0.00024,0.00025,0.206,0.202,0.21,0.0081,0.0079,0.0082,25.37,25.37,25.37,0.927,0.926,0.929,0.97,0.97,0.97,0.899,0.898,0.901,28.41,27.84,28.94,27.56,27,28.07,0,0,0,0,0,0,0.153,0,0.0405,0.35,0.65,0.35,40.3
1321221600000,2011,11,2011,2,7,7,0.119,0.0405,0.0781,4873.41,30.02,30.02,29.01,1,1,1,196.2,192.3,200.5,129.2,125.3,67,67,67,0,0,0,0.342,0.334,0.349,129.2,125.3,133.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0935,0.0921,0.095,0.00673,0.0064,0.00709,0.00026,0.00025,0.00028,0.217,0.21,0.225,0.0085,0.0082,0.0088,25.37,25.37,25.38,0.93,0.929,0.932,0.97,0.97,0.97,0.902,0.901,0.904,29.91,28.94,30.94,29.01,28.07,30.02,0,0,0,0,0,0,0.161,0,0.0409,0.34,0.66,0.34,41
1321826400000,2011,11,2011,2,8,7,0.123,0.0302,0.0924,5809.68,37.05,37.05,34.58,1,1,1,202.8,197.4,213.3,152.8,147.4,50,50,50,0,0,0,0.247,0.234,0.253,152.8,147.4,163.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0997,0.0978,0.103,0.00874,0.00828,0.00963,0.00034,0.00032,0.00038,0.257,0.248,0.276,0.01,0.0097,0.011,25.32,25.24,25.35,0.939,0.937,0.943,0.97,0.97,0.972,0.911,0.909,0.916,35.64,34.36,38.12,34.58,33.33,37.05,0,0,0,0,0,0,0.192,0,0.0306,0.25,0.75,0.25,47.2
1322431200000,2011,11,2011,2,9,7,0.134,0.0334,0.101,6353.22,39.02,39.02,37.82,1,1,1,221.7,216.9,225.6,166.6,163.1,55.14,50,59,0,0,0,0.249,0.226,0.266,166.6,163.1,171.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.105,0.106,0.00991,0.00961,0.0103,0.00039,0.00038,0.0004,0.283,0.277,0.29,0.011,0.011,0.011,25.19,25.16,25.22,0.944,0.943,0.945,0.974,0.972,0.976,0.919,0.916,0.923,38.84,37.98,39.98,37.82,36.9,39.02,0,0,0,0,0,0,0.21,0,0.033,0.25,0.75,0.25,47.4
1323036000000,2011,12,2011,3,10,7,0.144,0.0357,0.108,6846.83,43,43,40.75,1,1,1,237.7,230.8,247.2,178.7,171.8,59,59,59,0,0,0,0.249,0.239,0.256,178.7,171.8,188.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.108,0.114,0.0109,0.0104,0.0117,0.00043,0.00041,0.00046,0.305,0.293,0.322,0.012,0.012,0.013,25.07,24.99,25.12,0.948,0.946,0.951,0.979,0.976,0.98,0.927,0.923,0.932,41.65,40.03,43.87,40.75,39.07,43,0,0,0,0,0,0,0.226,0,0.036,0.25,0.75,0.25,47.5
1323640800000,2011,12,2011,3,11,7,0.157,0.0357,0.122,7719.88,47.22,47.22,45.95,1,1,1,260,250.8,265.5,201,191.8,59,59,59,0,0,0,0.227,0.222,0.235,201,191.8,206.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.118,0.115,0.12,0.0128,0.0121,0.0133,0.00051,0.00048,0.00053,0.345,0.328,0.355,0.014,0.013,0.014,24.92,24.88,24.97,0.955,0.952,0.956,0.98,0.98,0.98,0.936,0.933,0.937,46.89,44.71,48.18,45.95,43.81,47.22,0,0,0,0,0,0,0.255,0,0.035,0.23,0.78,0.22,49.2
1324245600000,2011,12,2011,3,12,7,0.167,0.0357,0.131,8096.29,48.2,48.2,48.19,1,1,1,275.4,269.6,280,216.4,210.6,59,59,59,0,0,0,0.214,0.211,0.219,216.4,210.6,221,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.124,0.122,0.125,0.0141,0.0137,0.0145,0.00056,0.00054,0.00058,0.372,0.362,0.381,0.015,0.014,0.015,24.83,24.8,24.86,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.939,50.45,49.13,51.53,48.19,48.15,48.2,0,0,0,0,0,0,0.268,0,0.036,0.21,0.78,0.22,48.5
1324850400000,2011,12,2011,3,13,7,0.171,0.0369,0.134,8140.6,49.99,49.99,48.46,2,1,1.1428571428571428,282,276.5,289.1,221,216.1,61,59,73,0,0,0,0.216,0.205,0.253,221,216.1,228.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.125,0.124,0.128,0.0145,0.0141,0.0152,0.00058,0.00056,0.0006,0.359,0.24,0.388,0.014,0.0095,0.015,24.81,24.77,24.91,0.953,0.923,0.959,0.979,0.97,0.98,0.933,0.895,0.94,47.57,25.77,52.47,44.89,25,48.2,0,0,0,0,0,0,0.269,0,0.037,0.22,0.78,0.22,47.6
1325455200000,2012,1,2011,4,14,7,0.179,0.0442,0.135,8193.39,50.65,50.65,48.77,2,1,1.2857142857142858,296.6,290.4,305.2,223.5,217.4,73,73,73,0,0,0,0.246,0.239,0.251,223.5,217.4,232.2,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.128,0.126,0.131,0.0148,0.0142,0.0155,0.00059,0.00057,0.00062,0.343,0.241,0.391,0.014,0.0096,0.016,24.77,24.71,24.85,0.948,0.922,0.959,0.977,0.97,0.98,0.927,0.895,0.94,44.09,25.64,52.45,41.6,24.87,48.2,0,0,0,0,0,0,0.271,0,0.044,0.25,0.75,0.25,45.8
1326060000000,2012,1,2011,4,15,7,0.194,0.0442,0.15,9083.68,57.11,57.11,54.07,2,2,2,320.6,308.7,334.4,247.6,235.7,73,73,73,0,0,0,0.228,0.218,0.236,247.6,235.7,261.4,990,990,990,965,964.9,965.1,25,24.9,25.1,0.136,0.132,0.141,0.0179,0.0158,0.0224,0.00071,0.00063,0.0009,0.264,0.25,0.283,0.011,0.01,0.011,24.73,24.65,24.81,0.928,0.925,0.932,0.97,0.97,0.97,0.9,0.897,0.904,27.87,26.52,29.44,27.03,25.72,28.56,0,0,0,0,0,0,0.3,0,0.044,0.23,0.77,0.23,46.8
1326664800000,2012,1,2011,4,16,7,0.214,0.0442,0.17,10308.1,63.92,63.92,61.36,2,2,2,354.1,339.6,365.9,281.1,266.6,73,73,73,0,0,0,0.207,0.2,0.215,281.1,266.6,292.9,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.148,0.143,0.152,0.0317,0.0249,0.0372,0.0013,0.001,0.0015,0.312,0.29,0.33,0.013,0.012,0.013,24.52,24.44,24.61,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.91,31.63,30.02,32.95,30.68,29.12,31.96,0,0,0,0,0,0,0.341,0,0.044,0.21,0.79,0.21,48.2
1327269600000,2012,1,2011,4,17,7,0.237,0.0442,0.193,11671.7,75.87,75.87,69.47,2,2,2,391.7,371.1,420.9,318.7,298.1,73,73,73,0,0,0,0.187,0.173,0.197,318.7,298.1,347.9,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.161,0.154,0.172,0.0494,0.0397,0.0632,0.002,0.0016,0.0026,0.369,0.338,0.412,0.015,0.014,0.017,24.27,24.09,24.41,0.943,0.94,0.948,0.971,0.97,0.974,0.916,0.912,0.923,35.78,33.53,38.96,34.74,32.52,37.94,0,0,0,0,0,0,0.386,0,0.044,0.19,0.81,0.19,49.2
1327874400000,2012,1,2011,4,18,7,0.282,0.0493,0.233,14085.2,90.75,90.75,83.84,2,2,2,466.2,431.5,503.1,384.6,358.5,81.57,73,85,0,0,0,0.175,0.166,0.187,384.6,358.5,418.1,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.185,0.175,0.198,0.0805,0.0682,0.0964,0.0033,0.0028,0.004,0.468,0.428,0.519,0.019,0.018,0.021,23.83,23.62,24.03,0.953,0.949,0.956,0.979,0.976,0.98,0.933,0.927,0.937,42.82,40.11,46.3,41.92,39.16,45.38,0,0,0,0,0,0,0.466,0,0.049,0.17,0.83,0.17,49.9
1328479200000,2012,2,2011,5,19,7,0.332,0.0514,0.281,16255.7,102.1,102.1,96.76,3,2,2.142857142857143,549.3,517.1,572.3,464.3,432.1,85,85,85,0,0,0,0.155,0.149,0.164,464.3,432.1,487.3,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.216,0.203,0.227,0.118,0.103,0.129,0.0049,0.0043,0.0054,0.574,0.518,0.618,0.024,0.022,0.026,23.35,23.23,23.53,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,48.27,35.08,52.49,45.95,34.03,48.2,0,0,0,0,0,0,0.538,0,0.051,0.15,0.85,0.15,49
1329084000000,2012,2,2011,5,20,7,0.356,0.0514,0.305,17697.4,107.4,107.4,105.3,3,3,3,589.1,576.4,600,504.1,491.4,85,85,85,0,0,0,0.144,0.142,0.147,504.1,491.4,515,990,990,990,966.3,966.2,966.3,23.7,23.7,23.8,0.236,0.229,0.242,0.138,0.131,0.145,0.0058,0.0055,0.0061,0.544,0.524,0.562,0.023,0.022,0.024,23.21,23.14,23.28,0.947,0.945,0.948,0.97,0.97,0.97,0.918,0.917,0.919,36.2,35.36,36.91,35.11,34.3,35.81,0,0,0,0,0,0,0.585,0,0.051,0.14,0.86,0.14,49.7
1329688800000,2012,2,2011,5,21,7,0.363,0.0514,0.312,18072.5,108,108,107.6,3,3,3,600.7,599.1,603,515.7,514.1,85,85,85,0,0,0,0.142,0.141,0.142,515.7,514.1,518,990,990,990,966.3,966.3,966.3,23.7,23.7,23.7,0.243,0.242,0.244,0.146,0.144,0.147,0.0061,0.0061,0.0062,0.563,0.56,0.567,0.024,0.024,0.024,23.13,23.12,23.14,0.948,0.948,0.948,0.97,0.97,0.97,0.919,0.919,0.92,36.97,36.86,37.12,35.86,35.76,36,0,0,0,0,0,0,0.598,0,0.051,0.14,0.86,0.14,49.8
1330293600000,2012,2,2011,5,22,7,0.38,0.059,0.32,18513.7,114.2,114.2,110.2,3,3,3,627.5,604.3,657.4,529.9,517.8,97.57,85,107,0,0,0,0.155,0.138,0.171,529.9,517.8,550.4,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.254,0.245,0.268,0.155,0.147,0.169,0.0066,0.0062,0.0072,0.59,0.569,0.627,0.025,0.024,0.027,23,22.84,23.11,0.949,0.948,0.951,0.971,0.97,0.974,0.922,0.92,0.926,37.81,36.96,39.08,36.73,35.85,38.06,0,0,0,0,0,0,0.612,0,0.06,0.16,0.84,0.16,48.7
1330898400000,2012,3,2011,6,23,7,0.436,0.0647,0.372,21269.3,136,136,126.6,3,3,3,721.7,669.7,773.7,614.7,562.7,107,107,107,0,0,0,0.149,0.138,0.16,614.7,562.7,666.7,990,990,990,966.8,966.6,967,23.2,23,23.4,0.304,0.275,0.334,0.212,0.177,0.246,0.0091,0.0076,0.011,0.735,0.647,0.823,0.032,0.028,0.036,22.48,22.18,22.77,0.955,0.952,0.957,0.979,0.976,0.98,0.935,0.929,0.938,43.1,39.87,46.26,42.2,38.9,45.33,0,0,0,0,0,0,0.703,0,0.064,0.15,0.85,0.15,48.8
1331503200000,2012,3,2011,6,24,7,0.5,0.0647,0.435,23912.1,144.6,144.6,142.3,3,3,3,826.1,782.3,876.3,719.1,675.3,107,107,107,0,0,0,0.13,0.122,0.137,719.1,675.3,769.3,990,990,990,967.2,967,967.4,22.8,22.6,23,0.367,0.339,0.405,0.281,0.252,0.311,0.012,0.011,0.014,0.913,0.837,1,0.04,0.036,0.044,21.88,21.59,22.13,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.2,46.77,51.93,47.44,45.83,48.2,0,0,0,0,0,0,0.791,0,0.065,0.13,0.87,0.13,47.8
1332108000000,2012,3,2011,6,25,7,0.555,0.0647,0.491,26707.4,163.6,163.6,159,4,4,4,918.5,887,945.5,811.5,780,107,107,107,0,0,0,0.117,0.113,0.121,811.5,780,838.5,990,990,990,967.6,967.4,967.7,22.4,22.3,22.6,0.444,0.415,0.468,0.332,0.317,0.345,0.015,0.014,0.015,0.992,0.937,1.04,0.044,0.042,0.047,21.43,21.28,21.62,0.954,0.952,0.954,0.977,0.975,0.98,0.932,0.928,0.935,40.66,39.37,41.74,39.74,38.37,40.9,0,0,0,0,0,0,0.883,0,0.064,0.12,0.88,0.12,48.1
1332712800000,2012,3,2011,6,26,7,0.6,0.0663,0.534,28617.6,174.8,174.8,170.3,4,4,4,992.5,952.5,1031,882.9,845.5,109.6,107,125,0,0,0,0.11,0.105,0.121,882.9,845.5,911.5,990,990,990,967.9,967.7,968,22.1,22,22.3,0.51,0.475,0.538,0.366,0.348,0.38,0.017,0.016,0.017,1.12,1.05,1.17,0.05,0.047,0.053,21.02,20.84,21.24,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,43.45,42.02,44.58,42.59,41.18,43.69,0,0,0,0,0,0,0.946,0,0.066,0.11,0.89,0.11,47.7
1333317600000,2012,4,2011,7,27,7,0.647,0.0756,0.571,30096.2,184.6,184.6,179.1,4,4,4,1070,1039,1107,944.8,913.8,125,125,125,0,0,0,0.117,0.113,0.12,944.8,913.8,982.2,990,990,990,968.1,968,968.2,21.9,21.8,22,0.573,0.545,0.611,0.396,0.381,0.414,0.018,0.017,0.019,1.23,1.18,1.3,0.056,0.054,0.06,20.65,20.46,20.8,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,45.7,44.53,47.09,44.79,43.64,46.15,0,0,0,0,0,0,0.995,0,0.076,0.12,0.88,0.12,46.5
1333922400000,2012,4,2011,7,28,7,0.71,0.0756,0.634,32067.8,192.8,192.8,190.9,4,4,4,1174,1121,1233,1049,995.7,125,125,125,1.143,0,8,0.107,0.101,0.112,1048,995.7,1100,990,990,990,968.4,968.3,968.6,21.6,21.4,21.7,0.708,0.631,0.786,0.532,0.421,0.648,0.025,0.019,0.03,1.53,1.33,1.73,0.071,0.061,0.081,20.02,19.63,20.39,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,49.11,47.57,50.52,47.72,46.62,48.2,0,0,0,0,0,0,1.06,0,0.076,0.11,0.89,0.11,45.2
1334527200000,2012,4,2011,7,29,7,0.753,0.0796,0.661,32390.4,192.8,192.8,192.8,4,4,4,1244,1213,1259,1113,1065,131.6,125,148,20,0,34,0.106,0.0993,0.122,1093,1065,1100,990,990,990,968.7,968.6,968.7,21.3,21.3,21.4,0.785,0.743,0.798,0.632,0.568,0.648,0.03,0.027,0.03,1.72,1.6,1.75,0.08,0.075,0.082,19.62,19.54,19.83,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,50.14,49.4,50.38,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.092,0.11,0.88,0.12,43
1335132000000,2012,4,2011,7,30,7,0.677,0.0895,0.587,30549.9,191.5,191.5,181.8,4,4,4,1119,1047,1193,970.7,898.5,148,148,148,0,0,0,0.132,0.124,0.141,970.7,898.5,1045,990,990,990,968.3,968,968.5,21.7,21.5,22,0.616,0.538,0.714,0.425,0.374,0.524,0.02,0.017,0.024,1.31,1.16,1.53,0.06,0.053,0.071,20.42,19.97,20.8,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.39,43.77,48.84,45.46,42.89,47.86,0,0,0,0,0,0,1.01,0,0.09,0.13,0.87,0.13,45.1
1335736800000,2012,4,2011,7,31,7,0.58,0.089,0.491,26258.5,168,168,156.3,4,3,3.7142857142857144,958.3,895.6,1024,811.2,748.6,147.1,147,148,0,0,0,0.154,0.145,0.164,811.2,748.6,875.5,990,990,990,967.7,967.5,968,22.3,22,22.5,0.452,0.394,0.517,0.332,0.301,0.363,0.015,0.013,0.016,1.02,0.961,1.12,0.046,0.043,0.051,21.25,20.91,21.54,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.929,0.938,43.95,39.44,51.49,42.52,38.44,48.2,0,0,0,0,0,0,0.868,0,0.089,0.15,0.85,0.15,45.3
1336341600000,2012,5,2011,8,32,7,0.501,0.0889,0.412,23041.8,144.6,144.6,137.2,3,3,3,827.7,788,876.3,680.7,641,147,147,147,0,0,0,0.178,0.168,0.187,680.7,641,729.3,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.347,0.324,0.377,0.256,0.229,0.288,0.011,0.01,0.013,0.852,0.784,0.935,0.037,0.034,0.041,21.94,21.66,22.16,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.68,44.39,49.41,45.72,43.5,48.2,0,0,0,0,0,0,0.762,0,0.089,0.18,0.82,0.18,46
1336946400000,2012,5,2011,8,33,7,0.448,0.0889,0.359,20438,128.8,128.8,121.7,3,3,3,740.1,697.6,778.4,593.1,550.6,147,147,147,0,0,0,0.199,0.189,0.211,593.1,550.6,631.4,990,990,990,966.9,966.7,967,23.1,23,23.3,0.297,0.273,0.319,0.197,0.169,0.223,0.0085,0.0072,0.0097,0.704,0.632,0.768,0.03,0.027,0.033,22.44,22.22,22.68,0.953,0.951,0.955,0.978,0.973,0.98,0.932,0.925,0.936,41.46,38.8,43.82,40.55,37.77,42.94,0,0,0,0,0,0,0.676,0,0.089,0.2,0.8,0.2,45.6
1337551200000,2012,5,2011,8,34,7,0.391,0.0889,0.302,17192.7,110.5,110.5,102.3,3,2,2.5714285714285716,646.8,611.4,683.6,499.8,464.4,147,147,147,0,0,0,0.228,0.215,0.24,499.8,464.4,536.6,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.244,0.224,0.265,0.137,0.118,0.159,0.0058,0.005,0.0068,0.594,0.545,0.638,0.025,0.023,0.027,22.92,22.76,23.06,0.952,0.946,0.957,0.975,0.97,0.98,0.927,0.918,0.938,42.95,35.43,52.38,41,34.36,48.2,0,0,0,0,0,0,0.569,0,0.089,0.23,0.77,0.23,44
1338156000000,2012,5,2011,8,35,7,0.346,0.0816,0.264,15693,96.4,96.4,93.41,2,2,2,571.4,543.9,601.3,436.4,424,135,119,147,0,0,0,0.236,0.212,0.257,436.4,424,454.3,990,990,990,966.2,966,966.3,23.8,23.7,24,0.21,0.205,0.218,0.105,0.0991,0.113,0.0044,0.0042,0.0048,0.552,0.534,0.581,0.023,0.022,0.025,23.28,23.11,23.42,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.68,46.32,49.32,46.71,45.4,48.2,0,0,0,0,0,0,0.519,0,0.082,0.24,0.76,0.24,45.4
1338760800000,2012,6,2011,9,36,7,0.309,0.072,0.237,14266.4,89.8,89.8,84.92,2,2,2,511.5,488.9,535.4,392.5,369.9,119,119,119,0,0,0,0.233,0.222,0.243,392.5,369.9,416.4,990,990,990,965.9,965.8,966,24.1,24,24.2,0.193,0.186,0.202,0.0842,0.0736,0.0956,0.0035,0.003,0.004,0.485,0.451,0.521,0.02,0.019,0.022,23.61,23.47,23.75,0.954,0.951,0.956,0.98,0.978,0.98,0.934,0.93,0.937,43.34,40.97,45.81,42.46,40.08,44.9,0,0,0,0,0,0,0.472,0,0.072,0.23,0.77,0.23,46.2
1339365600000,2012,6,2011,9,37,7,0.28,0.072,0.208,12452.9,78.48,78.48,74.12,2,2,2,462.1,443.3,481.6,343.1,324.3,119,119,119,0,0,0,0.258,0.247,0.268,343.1,324.3,362.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.176,0.169,0.183,0.061,0.0521,0.0701,0.0025,0.0021,0.0029,0.411,0.383,0.44,0.017,0.016,0.018,23.91,23.79,24.02,0.947,0.945,0.95,0.972,0.97,0.976,0.921,0.916,0.928,38.11,36.08,40.19,37.06,35,39.24,0,0,0,0,0,0,0.412,0,0.072,0.26,0.74,0.26,44.5
1339970400000,2012,6,2011,9,38,7,0.255,0.072,0.183,10981.4,68.78,68.78,65.37,2,2,2,421.4,405.8,437.5,302.4,286.8,119,119,119,0,0,0,0.283,0.272,0.293,302.4,286.8,318.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.162,0.156,0.167,0.0417,0.0344,0.0493,0.0017,0.0014,0.002,0.35,0.327,0.374,0.014,0.013,0.015,24.15,24.06,24.25,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.915,33.69,31.98,35.46,32.68,31.02,34.39,0,0,0,0,0,0,0.363,0,0.072,0.28,0.72,0.28,43.1
1340575200000,2012,6,2011,9,39,7,0.234,0.071,0.163,9778.97,60.91,60.91,58.21,2,2,2,386.4,373.3,400.6,268.9,257.8,117.4,108,119,0,0,0,0.304,0.289,0.316,268.9,257.8,281.6,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.15,0.146,0.154,0.0259,0.0207,0.0319,0.0011,0.00084,0.0013,0.3,0.283,0.319,0.012,0.011,0.013,24.37,24.28,24.44,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.908,30,28.77,31.4,29.1,27.9,30.46,0,0,0,0,0,0,0.323,0,0.071,0.3,0.7,0.3,41.8
1341180000000,2012,7,2011,10,40,7,0.216,0.0653,0.151,9070.35,56.65,56.65,53.99,2,2,2,356.9,345.1,369.2,248.9,237.1,108,108,108,0,0,0,0.303,0.293,0.313,248.9,237.1,261.2,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.141,0.137,0.146,0.0181,0.0159,0.0223,0.00073,0.00064,0.0009,0.27,0.256,0.287,0.011,0.01,0.012,24.55,24.47,24.62,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.898,0.904,27.83,26.49,29.2,27,25.69,28.33,0,0,0,0,0,0,0.3,0,0.065,0.3,0.7,0.3,42
1341784800000,2012,7,2011,10,41,7,0.2,0.0653,0.135,8193.58,50.59,50.59,48.77,2,1,1.2857142857142858,331.3,321.9,341.6,223.3,213.9,108,108,108,0,0,0,0.326,0.316,0.336,223.3,213.9,233.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.132,0.129,0.136,0.0147,0.0139,0.0156,0.00059,0.00056,0.00063,0.346,0.248,0.397,0.014,0.0099,0.016,24.6,24.53,24.66,0.948,0.923,0.959,0.977,0.97,0.98,0.927,0.895,0.94,43.66,25.67,52.24,41.6,24.9,48.2,0,0,0,0,0,0,0.271,0,0.065,0.33,0.68,0.32,41
1342389600000,2012,7,2011,10,42,7,0.187,0.0653,0.122,7685.3,47.76,47.76,45.75,1,1,1,309.8,300.8,318.9,201.8,192.8,108,108,108,0,0,0,0.349,0.339,0.359,201.8,192.8,210.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.125,0.122,0.128,0.0129,0.0121,0.0137,0.00052,0.00048,0.00055,0.353,0.337,0.369,0.014,0.013,0.015,24.7,24.64,24.76,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,46.68,44.6,48.74,45.75,43.7,47.76,0,0,0,0,0,0,0.254,0,0.065,0.35,0.65,0.35,41.1
1342994400000,2012,7,2011,10,43,7,0.175,0.0653,0.11,6915.92,43.01,43.01,41.17,1,1,1,289.9,282.5,297.8,181.9,174.5,108,108,108,0,0,0,0.373,0.363,0.382,181.9,174.5,189.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.115,0.121,0.0112,0.0106,0.0119,0.00045,0.00042,0.00047,0.317,0.304,0.331,0.013,0.012,0.013,24.82,24.78,24.87,0.949,0.947,0.952,0.979,0.977,0.98,0.929,0.925,0.933,42.04,40.29,43.89,41.17,39.35,43.01,0,0,0,0,0,0,0.229,0,0.065,0.37,0.63,0.37,39.5
1343599200000,2012,7,2011,10,44,7,0.164,0.0588,0.106,6626.64,41.34,41.34,39.44,1,1,1,271.9,263.1,280,174.6,169.6,97.29,93,108,0,0,0,0.358,0.338,0.389,174.6,169.6,182.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.112,0.116,0.0106,0.0102,0.0112,0.00042,0.0004,0.00045,0.303,0.294,0.316,0.012,0.012,0.013,24.91,24.88,24.95,0.947,0.945,0.949,0.977,0.974,0.98,0.925,0.921,0.93,40.38,39.14,42.18,39.44,38.12,41.34,0,0,0,0,0,0,0.219,0,0.058,0.36,0.65,0.35,40.4
1344204000000,2012,8,2011,11,45,7,0.152,0.0562,0.0961,5986.19,37.6,37.6,35.63,1,1,1,251.8,244.2,260.1,158.8,151.2,93,93,93,0,0,0,0.37,0.358,0.381,158.8,151.2,167.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.105,0.111,0.00925,0.0086,0.00995,0.00037,0.00034,0.00039,0.274,0.26,0.289,0.011,0.01,0.011,25.02,24.97,25.07,0.942,0.939,0.944,0.971,0.97,0.973,0.914,0.911,0.919,36.71,34.93,38.64,35.63,33.88,37.6,0,0,0,0,0,0,0.198,0,0.0559,0.37,0.63,0.37,39.4
1344808800000,2012,8,2011,11,46,7,0.142,0.0562,0.0862,5356.92,33.32,33.32,31.89,1,1,1,235.5,229.7,241.8,142.5,136.7,93,93,93,0,0,0,0.395,0.385,0.405,142.5,136.7,148.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.1,0.104,0.00786,0.00737,0.00839,0.00031,0.00029,0.00033,0.245,0.234,0.256,0.0096,0.0092,0.01,25.14,25.09,25.19,0.936,0.933,0.938,0.97,0.97,0.97,0.908,0.905,0.91,32.87,31.52,34.35,31.89,30.58,33.32,0,0,0,0,0,0,0.177,0,0.0558,0.4,0.61,0.39,37.7
1345413600000,2012,8,2011,11,47,7,0.134,0.0562,0.0781,4843.72,30.14,30.14,28.83,1,1,1,222.1,216.3,227.8,129.1,123.3,93,93,93,0,0,0,0.419,0.408,0.43,129.1,123.3,134.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0973,0.0953,0.0993,0.00672,0.00623,0.00721,0.00026,0.00024,0.00028,0.221,0.211,0.231,0.0087,0.0083,0.0091,25.25,25.2,25.29,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.9,0.905,29.72,28.37,31.07,28.83,27.52,30.14,0,0,0,0,0,0,0.16,0,0.0559,0.42,0.58,0.42,36.1
1346018400000,2012,8,2011,11,48,7,0.126,0.0526,0.0736,4561.32,29.84,29.84,27.15,1,1,1,208.7,202.4,214.4,121.7,114.3,87,72,93,0,0,0,0.417,0.352,0.449,121.7,114.3,132.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0941,0.0921,0.0965,0.00609,0.00546,0.00704,0.00024,0.00021,0.00028,0.207,0.194,0.225,0.0081,0.0076,0.0088,25.34,25.31,25.36,0.926,0.921,0.932,0.97,0.97,0.97,0.898,0.893,0.904,27.99,26.18,30.76,27.15,25.39,29.84,0,0,0,0,0,0,0.151,0,0.0524,0.42,0.58,0.42,36.2
1346623200000,2012,9,2011,12,49,7,0.116,0.0435,0.072,4466.15,28.58,28.58,26.58,1,1,1,191.1,183.5,199.4,119.1,111.5,72,72,72,0,0,0,0.377,0.361,0.392,119.1,111.5,127.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0917,0.089,0.0946,0.00588,0.00523,0.00658,0.00023,0.0002,0.00026,0.201,0.187,0.216,0.0079,0.0073,0.0084,25.38,25.38,25.38,0.924,0.919,0.929,0.97,0.97,0.97,0.896,0.891,0.901,27.41,25.5,29.46,26.58,24.73,28.58,0,0,0,0,0,0,0.148,0,0.044,0.37,0.62,0.38,38.5
1347228000000,2012,9,2011,12,50,7,0.106,0.0435,0.0628,3844.28,24.14,24.14,22.88,1,1,1,175.8,170.1,181,103.8,98.11,72,72,72,0,0,0,0.41,0.398,0.423,103.8,98.11,109,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0863,0.0843,0.0881,0.00457,0.00409,0.00502,0.00018,0.00016,0.0002,0.173,0.163,0.183,0.0068,0.0064,0.0072,25.38,25.38,25.38,0.914,0.911,0.917,0.969,0.968,0.97,0.886,0.882,0.89,23.6,22.29,24.89,22.88,21.57,24.14,0,0,0,0,0,0,0.127,0,0.0432,0.41,0.59,0.41,36.3
1347832800000,2012,9,2011,12,51,7,0.0987,0.0435,0.0552,3388.74,21.18,21.18,20.17,1,1,1,163.2,158.9,168.2,91.23,86.89,72,72,72,0,0,0,0.441,0.428,0.453,91.23,86.89,96.19,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0818,0.0803,0.0836,0.0035,0.00314,0.00393,0.00014,0.00012,0.00015,0.151,0.143,0.16,0.0059,0.0056,0.0063,25.38,25.37,25.38,0.921,0.915,0.926,0.965,0.963,0.967,0.889,0.885,0.892,20.9,20.02,21.91,20.17,19.28,21.18,0,0,0,0,0,0,0.112,0,0.0435,0.44,0.56,0.44,34.3
1348437600000,2012,9,2011,12,52,7,0.093,0.0435,0.0495,3061.57,19,19,18.22,1,1,1,153.8,151,157.5,81.82,78.97,72,72,72,0,0,0,0.468,0.457,0.477,81.82,78.97,85.53,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0785,0.0775,0.0798,0.0027,0.00246,0.00302,0.00011,0.000097,0.00012,0.134,0.129,0.141,0.0053,0.0051,0.0055,25.37,25.37,25.37,0.932,0.927,0.935,0.961,0.96,0.962,0.895,0.893,0.897,18.97,18.37,19.74,18.22,17.63,19,0,0,0,0,0,0,0.101,0,0.0435,0.47,0.53,0.47,32.9
1349042400000,2012,10,2012,1,1,7,0.0877,0.0314,0.0562,3441.42,21.32,21.32,20.48,1,1,1,145,140.8,149.1,92.95,88.85,52,52,52,0,0,0,0.359,0.349,0.369,92.95,88.85,97.05,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0789,0.0775,0.0804,0.00365,0.0033,0.004,0.00014,0.00013,0.00016,0.151,0.143,0.158,0.0059,0.0056,0.0062,25.35,25.34,25.36,0.918,0.914,0.923,0.966,0.964,0.967,0.887,0.884,0.889,21.21,20.38,22.04,20.48,19.65,21.32,0,0,0,0,0,0,0.114,0,0.0315,0.36,0.64,0.36,39.2
1349647200000,2012,10,2012,1,2,7,0.0841,0.0314,0.0526,3239.18,19.37,19.37,19.28,1,1,1,139.1,138.4,139.5,87.05,86.39,52,52,52,0,0,0,0.374,0.373,0.376,87.05,86.39,87.48,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0768,0.0766,0.077,0.00315,0.00309,0.00319,0.00012,0.00012,0.00012,0.14,0.139,0.141,0.0055,0.0054,0.0055,25.36,25.36,25.36,0.925,0.924,0.925,0.963,0.963,0.963,0.891,0.89,0.891,20.02,19.89,20.11,19.28,19.15,19.37,0,0,0,0,0,0,0.107,0,0.0315,0.37,0.63,0.37,38.5
1350252000000,2012,10,2012,1,3,7,0.0813,0.0314,0.0499,3082.53,18.98,18.98,18.35,1,1,1,134.5,131.6,137.6,82.48,79.55,52,52,52,0,0,0,0.387,0.378,0.395,82.48,79.55,85.57,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0752,0.0742,0.0763,0.00276,0.00251,0.00302,0.00011,0.000099,0.00012,0.132,0.127,0.137,0.0052,0.005,0.0054,25.37,25.36,25.37,0.93,0.926,0.934,0.961,0.96,0.962,0.894,0.892,0.897,19.09,18.49,19.72,18.35,17.75,18.98,0,0,0,0,0,0,0.102,0,0.0314,0.39,0.61,0.39,37.9
1350856800000,2012,10,2012,1,4,7,0.0798,0.0314,0.0484,2998.51,18.14,18.14,17.85,1,1,1,132,129.6,133.5,80.02,77.64,52,52,52,0,0,0,0.394,0.39,0.401,80.02,77.64,81.47,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0744,0.0735,0.0749,0.00255,0.00235,0.00267,0.0001,0.000092,0.0001,0.127,0.123,0.13,0.005,0.0048,0.0051,25.37,25.37,25.38,0.934,0.932,0.937,0.96,0.96,0.961,0.896,0.895,0.899,18.59,18.1,18.88,17.85,17.38,18.14,0,0,0,0,0,0,0.0992,0,0.0314,0.39,0.61,0.39,37.6
1351461600000,2012,10,2012,1,5,7,0.0785,0.0308,0.0477,2962.1,18.49,18.49,17.63,1,1,1,129.8,126.6,133.2,78.94,74.63,50.86,50,52,0,0,0,0.392,0.375,0.411,78.94,74.63,83.19,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0738,0.0725,0.0751,0.00246,0.00209,0.00282,0.000096,0.000082,0.00011,0.125,0.118,0.133,0.0049,0.0046,0.0052,25.37,25.37,25.38,0.935,0.929,0.94,0.96,0.96,0.961,0.898,0.894,0.902,18.36,17.43,19.24,17.63,16.74,18.49,0,0,0,0,0,0,0.098,0,0.0308,0.39,0.61,0.39,37.7
1352066400000,2012,11,2012,2,6,7,0.0807,0.0302,0.0505,3117.56,19.66,19.66,18.56,1,1,1,133.5,131,138.9,83.5,81,50,50,50,0,0,0,0.375,0.36,0.382,83.5,81,88.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0752,0.0744,0.0772,0.00285,0.00264,0.00331,0.00011,0.0001,0.00013,0.133,0.129,0.143,0.0052,0.0051,0.0056,25.37,25.36,25.37,0.929,0.923,0.932,0.962,0.96,0.964,0.893,0.889,0.895,19.3,18.79,20.4,18.56,18.05,19.66,0,0,0,0,0,0,0.103,0,0.0302,0.37,0.63,0.37,38.6
1352671200000,2012,11,2012,2,7,7,0.0838,0.0302,0.0536,3290.38,20.28,20.28,19.59,1,1,1,138.5,136.8,141.9,88.54,86.75,50,50,50,0,0,0,0.361,0.352,0.366,88.54,86.75,91.94,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.077,0.0764,0.0782,0.00328,0.00312,0.00356,0.00013,0.00012,0.00014,0.142,0.139,0.148,0.0056,0.0055,0.0058,25.36,25.35,25.36,0.923,0.919,0.925,0.964,0.963,0.965,0.89,0.887,0.891,20.32,19.96,21.01,19.59,19.22,20.28,0,0,0,0,0,0,0.109,0,0.0302,0.36,0.64,0.36,39.3
1353276000000,2012,11,2012,2,8,7,0.0861,0.0302,0.0559,3422.99,21.56,21.56,20.37,1,1,1,142.4,140.3,148.2,92.41,90.3,50,50,50,0,0,0,0.351,0.337,0.356,92.41,90.3,98.23,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0784,0.0776,0.0804,0.0036,0.00343,0.0041,0.00014,0.00013,0.00016,0.149,0.145,0.16,0.0059,0.0057,0.0063,25.35,25.34,25.35,0.919,0.913,0.921,0.965,0.964,0.968,0.887,0.883,0.888,21.1,20.68,22.28,20.37,19.94,21.56,0,0,0,0,0,0,0.113,0,0.0302,0.35,0.65,0.35,39.8
1353880800000,2012,11,2012,2,9,7,0.0982,0.0318,0.0665,4085.36,25.92,25.92,24.32,1,1,1,162.4,152.3,171.5,109.9,102.3,52.57,50,59,0,0,0,0.323,0.3,0.346,109.9,102.3,116.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0849,0.0819,0.0869,0.00509,0.00445,0.00566,0.0002,0.00017,0.00022,0.181,0.167,0.192,0.0071,0.0065,0.0075,25.34,25.34,25.36,0.918,0.913,0.923,0.97,0.97,0.97,0.89,0.885,0.895,25.07,23.21,26.72,24.32,22.51,25.92,0,0,0,0,0,0,0.135,0,0.0317,0.32,0.68,0.32,41.6
1354485600000,2012,12,2012,3,10,7,0.108,0.0357,0.0727,4510.01,27.94,27.94,26.85,1,1,1,179.3,172.3,183.8,120.3,113.3,59,59,59,0,0,0,0.329,0.321,0.342,120.3,113.3,124.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0896,0.0872,0.0912,0.00597,0.00538,0.00636,0.00023,0.00021,0.00025,0.2,0.188,0.209,0.0078,0.0074,0.0082,25.36,25.36,25.36,0.925,0.92,0.928,0.97,0.97,0.97,0.897,0.893,0.9,27.68,25.92,28.81,26.85,25.15,27.94,0,0,0,0,0,0,0.149,0,0.0353,0.33,0.67,0.33,41.8
1355090400000,2012,12,2012,3,11,7,0.114,0.0357,0.0784,4887.33,29.95,29.95,29.09,1,1,1,188.6,185.7,192.3,129.6,126.7,59,59,59,0,0,0,0.313,0.307,0.318,129.6,126.7,133.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0929,0.0919,0.0942,0.00677,0.00652,0.00708,0.00026,0.00025,0.00028,0.217,0.212,0.224,0.0085,0.0083,0.0087,25.36,25.36,25.36,0.93,0.929,0.932,0.97,0.97,0.97,0.902,0.901,0.904,29.99,29.27,30.88,29.09,28.4,29.95,0,0,0,0,0,0,0.162,0,0.0356,0.31,0.69,0.31,42.9
1355695200000,2012,12,2012,3,12,7,0.121,0.0357,0.0849,5316.93,33.48,33.48,31.65,1,1,1,199.4,193.1,207.3,140.4,134.1,59,59,59,0,0,0,0.296,0.285,0.306,140.4,134.1,148.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0967,0.0945,0.0995,0.00769,0.00715,0.00835,0.0003,0.00028,0.00033,0.237,0.225,0.251,0.0092,0.0088,0.0098,25.34,25.31,25.36,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32.63,31.08,34.51,31.65,30.15,33.48,0,0,0,0,0,0,0.176,0,0.0361,0.3,0.7,0.3,43.9
1356300000000,2012,12,2012,3,13,7,0.133,0.0357,0.097,6100.28,40.23,40.23,36.31,1,1,1,219.3,207,235.5,160.3,148,59,59,59,0,0,0,0.27,0.251,0.285,160.3,148,176.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.104,0.0994,0.109,0.00938,0.00833,0.0107,0.00037,0.00033,0.00042,0.272,0.25,0.301,0.011,0.0098,0.012,25.21,25.09,25.31,0.942,0.938,0.947,0.972,0.97,0.978,0.916,0.91,0.927,37.34,34.45,41.12,36.31,33.42,40.23,0,0,0,0,0,0,0.202,0,0.036,0.27,0.73,0.27,45.9
1356904800000,2012,12,2012,3,14,7,0.157,0.0429,0.114,7186.73,47.34,47.34,42.78,1,1,1,258.8,242.8,280.6,187.8,173.4,71,59,73,0,0,0,0.274,0.243,0.296,187.8,173.4,207.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.115,0.11,0.122,0.0117,0.0105,0.0134,0.00046,0.00041,0.00053,0.323,0.297,0.358,0.013,0.012,0.014,24.95,24.82,25.03,0.951,0.946,0.956,0.979,0.977,0.98,0.931,0.924,0.937,43.68,40.27,48.31,42.78,39.32,47.34,0,0,0,0,0,0,0.238,0,0.043,0.27,0.73,0.27,45.8
1357509600000,2013,1,2012,4,15,7,0.196,0.0442,0.152,9228.68,62.79,62.79,54.93,2,1,1.8571428571428572,323.9,289.1,360.7,250.9,216.1,73,73,73,0,0,0,0.227,0.202,0.253,250.9,216.1,287.7,990,990,990,965,964.9,965.2,25,24.8,25.1,0.138,0.125,0.15,0.0212,0.0141,0.0348,0.00085,0.00056,0.0014,0.291,0.24,0.373,0.012,0.0096,0.015,24.69,24.47,24.86,0.934,0.922,0.958,0.971,0.97,0.98,0.907,0.894,0.938,31.95,25.54,50.26,30.91,24.78,48.2,0,0,0,0,0,0,0.305,0,0.044,0.23,0.78,0.22,47.1
1358114400000,2013,1,2012,4,16,7,0.255,0.0442,0.211,12772.4,88.1,88.1,76.03,2,2,2,421.5,373,476.9,348.5,300,73,73,73,0,0,0,0.174,0.153,0.196,348.5,300,403.9,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.172,0.155,0.191,0.0635,0.0406,0.0896,0.0026,0.0016,0.0037,0.413,0.34,0.496,0.017,0.014,0.02,24.09,23.76,24.39,0.948,0.94,0.955,0.974,0.97,0.98,0.923,0.912,0.936,39,33.74,44.95,38.01,32.73,44.05,0,0,0,0,0,0,0.422,0,0.044,0.17,0.83,0.17,50.1
1358719200000,2013,1,2012,4,17,7,0.344,0.0442,0.299,17485.1,118.4,118.4,104.1,3,2,2.5714285714285716,568.2,499.6,640.1,495.2,426.6,73,73,73,0,0,0,0.129,0.114,0.146,495.2,426.6,567.1,990,990,990,966.2,965.8,966.5,23.8,23.5,24.2,0.231,0.2,0.27,0.136,0.1,0.18,0.0057,0.0042,0.0076,0.576,0.525,0.648,0.024,0.022,0.028,23.27,22.89,23.62,0.952,0.946,0.958,0.976,0.97,0.98,0.929,0.917,0.939,42.9,35.59,51.63,41.49,34.52,48.2,0,0,0,0,0,0,0.578,0,0.045,0.13,0.87,0.13,50.8
1359324000000,2013,1,2012,4,18,7,0.442,0.0524,0.39,22257.8,139.3,139.3,132.5,3,3,3,730.8,663.4,791,644.1,590.4,86.71,73,105,0,0,0,0.118,0.0996,0.139,644.1,590.4,686,990,990,990,966.8,966.6,967.1,23.2,22.9,23.4,0.316,0.284,0.343,0.231,0.195,0.259,0.01,0.0083,0.011,0.78,0.687,0.854,0.034,0.029,0.037,22.4,22.08,22.76,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.06,41.9,47.39,44.16,41.06,46.45,0,0,0,0,0,0,0.736,0,0.052,0.12,0.88,0.12,50.4
1359928800000,2013,2,2012,5,19,7,0.517,0.0635,0.453,24461.4,153.9,153.9,145.6,4,3,3.142857142857143,854.3,808.8,887,749.3,703.8,105,105,105,0,0,0,0.123,0.118,0.13,749.3,703.8,782,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.386,0.353,0.414,0.3,0.271,0.317,0.013,0.012,0.014,0.952,0.884,1.01,0.042,0.039,0.045,21.73,21.57,21.98,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,49,39.47,52.28,46.7,38.48,48.2,0,0,0,0,0,0,0.809,0,0.064,0.12,0.88,0.12,47.3
1360533600000,2013,2,2012,5,20,7,0.545,0.0829,0.463,24292.8,144.6,144.6,144.6,3,3,3,901.9,893.5,915.6,764.9,756.5,137,137,137,0,0,0,0.152,0.15,0.153,764.9,756.5,778.6,990,990,990,967.5,967.5,967.6,22.5,22.4,22.5,0.406,0.398,0.418,0.309,0.305,0.316,0.014,0.014,0.014,0.999,0.985,1.02,0.044,0.044,0.046,21.49,21.42,21.54,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,51.4,50.96,52.12,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.082,0.15,0.85,0.15,44.6
1361138400000,2013,2,2012,5,21,7,0.571,0.0829,0.488,26406.5,162.3,162.3,157.2,4,4,4,944,922.4,974,807,785.4,137,137,137,0,0,0,0.145,0.141,0.149,807,785.4,837,990,990,990,967.7,967.6,967.8,22.3,22.2,22.4,0.444,0.424,0.472,0.33,0.319,0.344,0.015,0.014,0.015,0.988,0.951,1.04,0.044,0.042,0.047,21.34,21.16,21.46,0.953,0.953,0.954,0.977,0.975,0.979,0.931,0.928,0.934,40.24,39.36,41.44,39.3,38.37,40.57,0,0,0,0,0,0,0.873,0,0.083,0.15,0.85,0.15,46.2
1361743200000,2013,2,2012,5,22,7,0.63,0.0948,0.535,28413.6,173.2,173.2,169.1,4,4,4,1041,986.2,1099,884.2,849.2,156.7,137,183,0,0,0,0.15,0.132,0.173,884.2,849.2,916.1,990,990,990,968,967.8,968.2,22,21.8,22.2,0.519,0.483,0.555,0.367,0.35,0.382,0.017,0.016,0.018,1.13,1.06,1.19,0.051,0.048,0.055,20.85,20.6,21.09,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.15,41.91,44.2,42.28,41.07,43.31,0,0,0,0,0,0,0.94,0,0.095,0.15,0.85,0.15,45.1
1362348000000,2013,3,2012,6,23,7,0.71,0.111,0.599,30853.4,189.9,189.9,183.7,4,4,4,1174,1118,1224,990.8,935,183,183,183,0,0,0,0.156,0.15,0.164,990.8,935,1041,990,990,990,968.4,968.3,968.6,21.6,21.4,21.7,0.64,0.572,0.71,0.439,0.392,0.515,0.02,0.018,0.024,1.35,1.22,1.51,0.063,0.056,0.071,20.2,19.88,20.51,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.85,44.9,48.45,45.91,44.01,47.48,0,0,0,0,0,0,1.02,0,0.111,0.16,0.84,0.16,43.5
1362952800000,2013,3,2012,6,24,7,0.783,0.111,0.657,32359.6,192.8,192.8,192.6,4,4,4,1294,1238,1369,1111,1055,183,183,183,24.29,0,86,0.142,0.134,0.148,1087,1055,1100,990,990,990,968.8,968.6,969.1,21.2,20.9,21.4,0.788,0.731,0.833,0.619,0.548,0.648,0.029,0.026,0.031,1.7,1.57,1.78,0.081,0.074,0.085,19.47,19.16,19.78,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.935,49.48,48.86,50.02,48.15,47.88,48.2,0,0,0,0,0,0,1.07,0,0.126,0.14,0.84,0.16,41.3
1363557600000,2013,3,2012,6,25,7,0.928,0.092,0.665,31398.7,191.7,191.7,186.9,4,4,4,1534,1403,1705,1382,1220,152.1,129,183,281.7,120,476,0.1,0.0756,0.13,1100,1100,1100,990,990,990,969.6,969.2,970.1,20.4,19.9,20.8,0.888,0.848,0.919,0.648,0.648,0.648,0.032,0.031,0.033,1.84,1.8,1.87,0.09,0.086,0.094,18.57,17.99,19.03,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.68,46.14,48.9,46.72,45.22,47.92,0,0,0,0,0,0,1.04,0,0.263,0.099,0.72,0.28,33.8
