datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1364162400000,2013,3,2012,6,26,7,1.24,0.078,0.665,28558.3,177.9,177.9,170,4,4,4,2044,1790,2268,1915,1661,129,129,129,814.9,561,1039,0.0635,0.0569,0.0721,1100,1100,1100,990,990,990,971.2,970.4,971.7,18.8,18.3,19.6,0.926,0.924,0.926,0.648,0.648,0.648,0.034,0.033,0.036,1.87,1.87,1.87,0.1,0.096,0.1,16.96,16.38,17.71,0.948,0.946,0.95,0.98,0.98,0.98,0.929,0.927,0.931,43.37,41.79,45.38,42.5,40.95,44.48,0,0,0,0,0,0,0.944,0,0.575,0.063,0.54,0.46,23
1364767200000,2013,4,2012,7,27,7,1.44,0.131,0.665,26981,162.7,162.7,160.6,4,4,4,2384,2309,2430,2167,2092,217,217,217,1067,992,1113,0.0911,0.0893,0.094,1100,1100,1100,990,990,990,972,971.8,972.1,18,17.9,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.1,15.99,16.28,0.945,0.945,0.946,0.978,0.978,0.979,0.925,0.924,0.926,41.04,40.75,41.53,40.15,39.83,40.67,0,0,0,0,0,0,0.892,0,0.775,0.091,0.46,0.54,18.7
1365372000000,2013,4,2012,7,28,7,1.44,0.131,0.665,26998.7,162.4,162.4,160.7,4,4,4,2380,2321,2426,2163,2104,217,217,217,1063,1004,1109,0.0912,0.0894,0.0935,1100,1100,1100,990,990,990,972,971.9,972.1,18,17.9,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.11,16,16.25,0.945,0.945,0.946,0.978,0.978,0.979,0.925,0.924,0.926,41.07,40.77,41.45,40.18,39.86,40.59,0,0,0,0,0,0,0.893,0,0.775,0.091,0.46,0.54,18.7
1365976800000,2013,4,2012,7,29,7,1.32,0.125,0.665,27851.1,168.8,168.8,165.8,4,4,4,2191,2074,2294,1984,1897,207.1,148,217,883.3,797,977,0.0945,0.0713,0.103,1100,1100,1100,990,990,990,971.6,971.3,971.8,18.4,18.2,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.57,16.32,16.85,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.29,41.62,43.05,41.45,40.77,42.19,0,0,0,0,0,0,0.921,0,0.655,0.095,0.5,0.5,21.1
1366581600000,2013,4,2012,7,30,7,1.15,0.0895,0.665,29248.9,178.1,178.1,174.1,4,4,4,1901,1783,2028,1753,1635,148,148,148,652.7,535,780,0.078,0.073,0.083,1100,1100,1100,990,990,990,970.8,970.4,971.2,19.2,18.8,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.1,17.35,16.96,17.73,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.41,43.35,45.44,43.53,42.49,44.53,0,0,0,0,0,0,0.967,0,0.485,0.078,0.58,0.42,25.4
1367186400000,2013,4,2012,7,31,7,0.99,0.109,0.665,30778.5,186.9,186.9,183.2,4,4,4,1636,1528,1746,1457,1336,179.4,148,192,356.9,236,498,0.11,0.0848,0.126,1100,1100,1100,990,990,990,969.9,969.6,970.3,20.1,19.7,20.4,0.915,0.903,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.093,0.091,0.095,18.21,17.85,18.57,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.74,45.76,47.69,45.8,44.85,46.73,0,0,0,0,0,0,1.02,0,0.325,0.11,0.67,0.33,31.1
1367791200000,2013,5,2012,8,32,7,0.848,0.116,0.664,32084.9,192.8,192.8,191,4,4,4,1403,1279,1500,1211,1087,192,192,192,112.6,0,208,0.137,0.128,0.15,1098,1087,1100,990,990,990,969.2,968.8,969.5,20.8,20.5,21.2,0.841,0.778,0.883,0.644,0.619,0.648,0.031,0.029,0.032,1.78,1.69,1.83,0.086,0.08,0.089,19.04,18.69,19.53,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.85,47.98,49.65,47.75,47.02,48.2,0,0,0,0,0,0,1.06,0,0.184,0.14,0.78,0.22,37.8
1368396000000,2013,5,2012,8,33,7,0.682,0.116,0.566,29462.9,189.9,189.9,175.4,4,4,4,1127,1034,1235,935.5,841.7,192,192,192,0,0,0,0.171,0.155,0.186,935.5,841.7,1043,990,990,990,968.3,968,968.6,21.7,21.4,22,0.581,0.487,0.714,0.403,0.346,0.521,0.019,0.016,0.024,1.24,1.06,1.52,0.057,0.048,0.071,20.46,19.84,20.93,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,44.75,41.21,48.45,43.84,40.33,47.48,0,0,0,0,0,0,0.974,0,0.116,0.17,0.83,0.17,43.2
1369000800000,2013,5,2012,8,34,7,0.574,0.0928,0.481,25638.9,162.7,162.7,152.6,4,3,3.5714285714285716,948.4,893.5,1011,795,746.5,153.4,147,192,0,0,0,0.162,0.149,0.19,795,746.5,841.6,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.438,0.392,0.479,0.324,0.3,0.346,0.015,0.013,0.016,1.01,0.97,1.05,0.045,0.043,0.048,21.3,21.05,21.56,0.955,0.953,0.957,0.978,0.976,0.98,0.934,0.93,0.938,45.11,39.82,51.97,43.32,38.85,48.2,0,0,0,0,0,0,0.848,0,0.093,0.16,0.84,0.16,44.7
1369605600000,2013,5,2012,8,35,7,0.506,0.0841,0.422,23564.7,144.6,144.6,140.3,3,3,3,837.2,798.8,878.4,698.2,676,139,119,147,0,0,0,0.166,0.147,0.179,698.2,676,731.4,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.357,0.344,0.379,0.267,0.253,0.29,0.012,0.011,0.013,0.881,0.843,0.94,0.039,0.037,0.042,21.87,21.65,22.06,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.76,46.45,49.52,46.76,45.52,48.2,0,0,0,0,0,0,0.779,0,0.084,0.17,0.83,0.17,46.6
1370210400000,2013,6,2012,9,36,7,0.461,0.072,0.39,22127.2,136.1,136.1,131.7,3,3,3,763,731.8,788,644,612.8,119,119,119,0,0,0,0.156,0.151,0.163,644,612.8,669,990,990,990,967,966.8,967.1,23,22.9,23.2,0.324,0.306,0.338,0.231,0.21,0.248,0.01,0.0091,0.011,0.787,0.735,0.829,0.034,0.032,0.036,22.26,22.12,22.44,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.8,42.92,46.29,43.9,42.06,45.36,0,0,0,0,0,0,0.732,0,0.071,0.16,0.85,0.15,48
1370815200000,2013,6,2012,9,37,7,0.416,0.072,0.344,19736.3,124.1,124.1,117.5,3,3,3,687.1,655.5,720,568.1,536.5,119,119,119,0,0,0,0.173,0.165,0.182,568.1,536.5,601,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.281,0.263,0.299,0.18,0.159,0.202,0.0077,0.0068,0.0087,0.659,0.606,0.715,0.028,0.026,0.031,22.69,22.51,22.87,0.952,0.95,0.954,0.976,0.972,0.98,0.929,0.923,0.935,40.11,38.09,42.2,39.16,37.02,41.35,0,0,0,0,0,0,0.653,0,0.072,0.17,0.83,0.17,47.4
1371420000000,2013,6,2012,9,38,7,0.374,0.0829,0.291,16954.6,109.2,109.2,100.9,3,2,2.5714285714285716,618.6,592.3,646.4,481.6,431.3,137,119,161,0,0,0,0.223,0.184,0.272,481.6,431.3,527.4,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.234,0.21,0.258,0.128,0.103,0.153,0.0054,0.0043,0.0065,0.563,0.543,0.591,0.024,0.023,0.025,23.06,22.92,23.19,0.952,0.946,0.958,0.974,0.97,0.98,0.927,0.918,0.939,41.36,35.61,48.57,40.33,34.54,47.59,0,0,0,0,0,0,0.561,0,0.083,0.22,0.78,0.22,45.3
1372024800000,2013,6,2012,9,39,7,0.339,0.0974,0.241,14370.7,90.31,90.31,85.54,2,2,2,560,537.3,583.8,398.9,376.3,161,161,161,0,0,0,0.288,0.276,0.3,398.9,376.3,422.8,990,990,990,966.1,966,966.2,23.9,23.8,24,0.199,0.191,0.207,0.0873,0.0766,0.0986,0.0037,0.0032,0.0041,0.498,0.464,0.534,0.021,0.019,0.022,23.38,23.24,23.52,0.954,0.952,0.956,0.98,0.979,0.98,0.935,0.932,0.937,43.65,41.31,46.08,42.77,40.44,45.16,0,0,0,0,0,0,0.475,0,0.098,0.29,0.71,0.29,42.4
1372629600000,2013,7,2012,10,40,7,0.308,0.0816,0.227,13588,85.21,85.21,80.88,2,2,2,509.7,490.6,530,374.7,355.6,135,135,135,0,0,0,0.265,0.255,0.275,374.7,355.6,394.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.189,0.182,0.196,0.0758,0.0668,0.0854,0.0031,0.0028,0.0036,0.46,0.431,0.49,0.019,0.018,0.02,23.65,23.52,23.76,0.952,0.949,0.954,0.978,0.975,0.98,0.931,0.925,0.935,41.34,39.33,43.48,40.44,38.33,42.61,0,0,0,0,0,0,0.449,0,0.081,0.26,0.74,0.26,44.1
1373234400000,2013,7,2012,10,41,7,0.282,0.0816,0.2,11980.5,75.24,75.24,71.31,2,2,2,466.4,449.8,484.3,331.4,314.8,135,135,135,0,0,0,0.29,0.279,0.3,331.4,314.8,349.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.173,0.167,0.18,0.0554,0.0476,0.0639,0.0023,0.002,0.0026,0.395,0.37,0.422,0.016,0.015,0.017,23.91,23.8,24.01,0.946,0.943,0.948,0.971,0.97,0.973,0.918,0.915,0.923,36.73,34.95,38.66,35.66,33.9,37.62,0,0,0,0,0,0,0.396,0,0.082,0.29,0.71,0.29,42.5
1373839200000,2013,7,2012,10,42,7,0.26,0.0816,0.178,10654,66.72,66.72,63.42,2,2,2,429.1,414,444.6,294.1,279,135,135,135,0,0,0,0.315,0.304,0.326,294.1,279,309.6,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.16,0.155,0.166,0.0378,0.0307,0.0452,0.0015,0.0013,0.0019,0.339,0.316,0.362,0.014,0.013,0.015,24.13,24.04,24.22,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,32.69,31.02,34.39,31.71,30.09,33.36,0,0,0,0,0,0,0.352,0,0.082,0.31,0.68,0.32,41
1374444000000,2013,7,2012,10,43,7,0.24,0.0816,0.158,9478.24,59.18,59.18,56.42,2,2,2,396.5,384.2,409.4,261.5,249.2,135,135,135,0,0,0,0.341,0.33,0.351,261.5,249.2,274.4,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.149,0.144,0.153,0.0225,0.0169,0.0285,0.00091,0.00069,0.0012,0.29,0.272,0.309,0.012,0.011,0.013,24.33,24.25,24.41,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.902,0.907,29.08,27.72,30.5,28.21,26.89,29.59,0,0,0,0,0,0,0.313,0,0.082,0.34,0.66,0.34,39.5
1375048800000,2013,7,2012,10,44,7,0.222,0.0747,0.147,8843.46,54.77,54.77,52.64,2,2,2,367.1,353.3,380.1,243.5,236.9,123.6,115,135,0,0,0,0.336,0.313,0.363,243.5,236.9,252.8,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.141,0.138,0.143,0.0166,0.0159,0.0183,0.00067,0.00064,0.00074,0.264,0.257,0.274,0.011,0.01,0.011,24.5,24.43,24.58,0.927,0.925,0.93,0.97,0.97,0.97,0.9,0.898,0.902,27.13,26.32,28.23,26.32,25.53,27.39,0,0,0,0,0,0,0.292,0,0.075,0.34,0.66,0.34,39.8
1375653600000,2013,8,2012,11,45,7,0.204,0.0696,0.135,8187.03,50.79,50.79,48.73,2,1,1.2857142857142858,337.5,325.7,349.8,222.5,210.7,115,115,115,0,0,0,0.341,0.329,0.353,222.5,210.7,234.8,990,990,990,965.1,965,965.1,24.9,24.9,25,0.132,0.128,0.136,0.0147,0.0137,0.0157,0.00059,0.00055,0.00063,0.345,0.248,0.397,0.014,0.01,0.016,24.57,24.5,24.62,0.948,0.923,0.959,0.977,0.97,0.98,0.927,0.896,0.94,43.4,25.71,52.18,41.54,24.94,48.2,0,0,0,0,0,0,0.271,0,0.069,0.34,0.66,0.34,40.1
1376258400000,2013,8,2012,11,46,7,0.189,0.0696,0.119,7498.05,46.87,46.87,44.63,1,1,1,312.2,303,322.1,197.2,188,115,115,115,0,0,0,0.369,0.357,0.38,197.2,188,207.1,990,990,990,965,964.9,965,25,25,25.1,0.123,0.12,0.127,0.0125,0.0117,0.0134,0.0005,0.00047,0.00053,0.344,0.328,0.362,0.014,0.013,0.014,24.69,24.63,24.76,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.54,43.41,47.83,44.63,42.55,46.87,0,0,0,0,0,0,0.248,0,0.07,0.37,0.63,0.37,39.7
1376863200000,2013,8,2012,11,47,7,0.176,0.0696,0.106,6666.74,41.86,41.86,39.68,1,1,1,291,282.5,300,176,167.5,115,115,115,0,0,0,0.395,0.383,0.407,176,167.5,185,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.113,0.119,0.0107,0.00999,0.0115,0.00043,0.0004,0.00046,0.307,0.291,0.323,0.012,0.012,0.013,24.83,24.78,24.88,0.947,0.945,0.95,0.977,0.973,0.98,0.926,0.919,0.931,40.61,38.61,42.71,39.68,37.56,41.86,0,0,0,0,0,0,0.22,0,0.07,0.4,0.6,0.4,37.9
1377468000000,2013,8,2012,11,48,7,0.165,0.0675,0.0974,6058.74,39.41,39.41,36.06,1,1,1,272.6,265.3,280,161.1,152.7,111.6,91,115,0,0,0,0.409,0.343,0.43,161.1,152.7,174.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.107,0.113,0.00944,0.00873,0.0106,0.00037,0.00035,0.00042,0.279,0.265,0.301,0.011,0.01,0.012,24.93,24.89,24.96,0.943,0.94,0.947,0.971,0.97,0.977,0.916,0.912,0.925,37.13,35.15,40.35,36.06,34.1,39.41,0,0,0,0,0,0,0.2,0,0.0676,0.41,0.59,0.41,36.7
1378072800000,2013,9,2012,12,49,7,0.151,0.055,0.0964,6014.6,38.38,38.38,35.8,1,1,1,250.4,240.9,261.2,159.4,149.9,91,91,91,0,0,0,0.364,0.348,0.378,159.4,149.9,170.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.107,0.104,0.111,0.0093,0.00849,0.0102,0.00037,0.00034,0.0004,0.274,0.257,0.294,0.011,0.01,0.012,25.03,24.96,25.1,0.942,0.939,0.945,0.971,0.97,0.975,0.915,0.911,0.921,36.86,34.65,39.38,35.8,33.61,38.38,0,0,0,0,0,0,0.199,0,0.0546,0.36,0.64,0.36,39.8
1378677600000,2013,9,2012,12,50,7,0.139,0.055,0.0835,5193.61,32.92,32.92,30.91,1,1,1,229.1,221,237.9,138.1,130,91,91,91,0,0,0,0.397,0.382,0.412,138.1,130,146.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0998,0.0969,0.103,0.00749,0.0068,0.00824,0.00029,0.00027,0.00032,0.236,0.222,0.252,0.0093,0.0087,0.0099,25.19,25.12,25.25,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,31.87,29.95,33.94,30.91,29.05,32.92,0,0,0,0,0,0,0.172,0,0.0555,0.4,0.6,0.4,37.4
1379282400000,2013,9,2012,12,51,7,0.128,0.055,0.0731,4525.55,28.49,28.49,26.94,1,1,1,211.8,205.9,218.5,120.8,114.9,91,91,91,0,0,0,0.43,0.416,0.442,120.8,114.9,127.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0937,0.0916,0.0961,0.00602,0.00552,0.00659,0.00024,0.00022,0.00026,0.205,0.195,0.217,0.008,0.0076,0.0085,25.32,25.27,25.37,0.925,0.921,0.93,0.97,0.97,0.97,0.898,0.894,0.902,27.77,26.34,29.37,26.94,25.55,28.49,0,0,0,0,0,0,0.15,0,0.0549,0.43,0.57,0.43,35.4
1379887200000,2013,9,2012,12,52,7,0.12,0.055,0.0649,1194.14,25.1,25.1,7.108,1,1,1,198.3,192.5,204,107.3,101.5,91,91,91,0,0,0,0.459,0.446,0.473,107.3,101.5,113,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0889,0.0869,0.0909,0.00487,0.00438,0.00536,0.00019,0.00017,0.00021,0.181,0.171,0.191,0.0071,0.0067,0.0075,25.41,25.38,25.42,0.263,0,0.92,0.277,0,0.97,0.255,0,0.892,7.328,0,25.88,7.108,0,25.1,0,5,0,0,0.714,0,0.0395,0.714,0.0551,0.46,0.54,0.46,9.95
1380492000000,2013,9,2012,12,53,7,0.112,0.0457,0.0667,3579.91,26.02,26.02,21.31,1,1,1,185.9,180.2,191.2,110.3,100.2,75.57,73,91,0,0,0,0.407,0.385,0.476,110.3,100.2,116.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.0864,0.0902,0.00513,0.00426,0.00568,0.0002,0.00017,0.00022,0.185,0.168,0.196,0.0072,0.0066,0.0077,25.39,25.38,25.41,0.788,0,0.923,0.831,0,0.97,0.764,0,0.895,21.97,0,26.82,21.31,0,26.02,0,1,0,0,0.143,0,0.118,0.143,0.0453,0.41,0.6,0.4,32
1381096800000,2013,10,2013,1,1,7,0.105,0.0442,0.0609,3725.75,23.25,23.25,22.18,1,1,1,173.7,169.6,178.3,100.7,96.56,73,73,73,0,0,0,0.42,0.409,0.431,100.7,96.56,105.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0845,0.083,0.0861,0.00431,0.00396,0.0047,0.00017,0.00015,0.00018,0.167,0.16,0.175,0.0065,0.0063,0.0069,25.38,25.38,25.38,0.913,0.911,0.915,0.969,0.967,0.97,0.884,0.883,0.887,22.89,21.98,23.97,22.18,21.26,23.25,0,0,0,0,0,0,0.123,0,0.0441,0.42,0.58,0.42,35.5
1381701600000,2013,10,2013,1,2,7,0.0993,0.0442,0.0552,3390.19,20.99,20.99,20.18,1,1,1,164.2,161.1,168.2,91.25,88.08,73,73,73,0,0,0,0.445,0.434,0.453,91.25,88.08,95.19,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0811,0.08,0.0825,0.00351,0.00324,0.00384,0.00014,0.00013,0.00015,0.15,0.145,0.157,0.0059,0.0057,0.0062,25.38,25.38,25.38,0.921,0.916,0.925,0.965,0.964,0.967,0.889,0.886,0.891,20.91,20.27,21.71,20.18,19.53,20.99,0,0,0,0,0,0,0.112,0,0.0441,0.45,0.56,0.44,34.1
1382306400000,2013,10,2013,1,3,7,0.0983,0.0314,0.0669,4112.61,25.18,25.18,24.48,1,1,1,162.6,159.4,165.5,110.6,107.4,52,52,52,0,0,0,0.32,0.314,0.326,110.6,107.4,113.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0851,0.084,0.0862,0.00515,0.00488,0.00539,0.0002,0.00019,0.00021,0.182,0.176,0.187,0.0071,0.0069,0.0073,25.34,25.34,25.34,0.918,0.916,0.92,0.97,0.97,0.97,0.891,0.889,0.893,25.24,24.46,25.95,24.48,23.73,25.18,0,0,0,0,0,0,0.136,0,0.0314,0.32,0.68,0.32,41.8
1382911200000,2013,10,2013,1,4,7,0.0973,0.0309,0.0663,4076.18,25.79,25.79,24.26,1,1,1,160.8,157.8,166,109.7,106.1,51.14,50,52,0,0,0,0.318,0.301,0.329,109.7,106.1,116,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0847,0.0836,0.0867,0.00507,0.00477,0.00561,0.0002,0.00019,0.00022,0.18,0.174,0.191,0.0071,0.0068,0.0075,25.34,25.34,25.34,0.918,0.915,0.922,0.97,0.97,0.97,0.89,0.888,0.894,25.01,24.13,26.58,24.26,23.4,25.79,0,0,0,0,0,0,0.135,0,0.031,0.32,0.68,0.32,41.9
1383516000000,2013,11,2013,2,5,7,0.104,0.0302,0.0735,4559.05,27.99,27.99,27.14,1,1,1,171.6,166.3,175,121.6,116.3,50,50,50,0,0,0,0.292,0.286,0.301,121.6,116.3,125,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0887,0.0868,0.0899,0.00608,0.00563,0.00638,0.00024,0.00022,0.00025,0.201,0.192,0.208,0.0079,0.0075,0.0081,25.34,25.34,25.34,0.926,0.922,0.928,0.97,0.97,0.97,0.898,0.895,0.901,27.98,26.65,28.85,27.14,25.85,27.99,0,0,0,0,0,0,0.151,0,0.0305,0.29,0.71,0.29,43.8
1384120800000,2013,11,2013,2,6,7,0.102,0.0302,0.0716,4429.44,26.98,26.98,26.37,1,1,1,168.4,166,170.9,118.4,116,50,50,50,0,0,0,0.297,0.293,0.301,118.4,116,120.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0875,0.0867,0.0884,0.00581,0.00561,0.00603,0.00023,0.00022,0.00024,0.196,0.191,0.2,0.0077,0.0075,0.0078,25.34,25.34,25.34,0.924,0.922,0.926,0.97,0.97,0.97,0.896,0.894,0.898,27.18,26.58,27.82,26.37,25.79,26.98,0,0,0,0,0,0,0.146,0,0.0304,0.3,0.7,0.3,43.4
1384725600000,2013,11,2013,2,7,7,0.106,0.0302,0.0762,4734.91,29.93,29.93,28.18,1,1,1,175.9,167.9,183.2,125.9,117.9,50,50,50,0,0,0,0.284,0.273,0.298,125.9,117.9,133.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0902,0.0874,0.0928,0.00645,0.00577,0.00707,0.00025,0.00023,0.00028,0.209,0.195,0.222,0.0082,0.0076,0.0087,25.34,25.34,25.34,0.928,0.924,0.932,0.97,0.97,0.97,0.9,0.896,0.904,29.06,27.06,30.85,28.18,26.25,29.93,0,0,0,0,0,0,0.157,0,0.0298,0.28,0.72,0.28,44.7
1385330400000,2013,11,2013,2,8,7,0.11,0.031,0.0786,4899.06,30.25,30.25,29.16,1,1,1,181.3,178,184.6,130,122.9,51.29,50,59,0,0,0,0.283,0.271,0.324,130,122.9,134.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0918,0.0905,0.0933,0.0068,0.00619,0.00719,0.00027,0.00024,0.00028,0.217,0.205,0.225,0.0085,0.008,0.0088,25.35,25.34,25.36,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,30.06,28.32,31.19,29.16,27.47,30.25,0,0,0,0,0,0,0.162,0,0.0314,0.28,0.71,0.29,44.5
1385935200000,2013,12,2013,3,9,7,0.116,0.0357,0.0803,5010.54,31.45,31.45,29.82,1,1,1,191.7,184.9,198.5,132.7,125.9,59,59,59,0,0,0,0.308,0.297,0.319,132.7,125.9,139.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.094,0.0916,0.0964,0.00703,0.00645,0.00761,0.00027,0.00025,0.0003,0.223,0.21,0.235,0.0087,0.0082,0.0092,25.36,25.36,25.36,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,30.75,29.07,32.42,29.82,28.2,31.45,0,0,0,0,0,0,0.166,0,0.0357,0.31,0.69,0.31,43.2
1386540000000,2013,12,2013,3,10,7,0.128,0.0357,0.0925,5803.84,35.78,35.78,34.55,1,1,1,212,203.2,217.4,153,144.2,59,59,59,0,0,0,0.279,0.271,0.29,153,144.2,158.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0981,0.103,0.00875,0.00801,0.00921,0.00034,0.00031,0.00036,0.259,0.243,0.269,0.01,0.0095,0.011,25.27,25.23,25.34,0.939,0.936,0.941,0.97,0.97,0.97,0.911,0.908,0.913,35.62,33.54,36.89,34.55,32.53,35.78,0,0,0,0,0,0,0.192,0,0.0355,0.28,0.72,0.28,45.3
1387144800000,2013,12,2013,3,11,7,0.14,0.0357,0.104,6569.48,40.85,40.85,39.1,1,1,1,230.9,221.5,237.9,171.9,162.5,59,59,59,0,0,0,0.256,0.248,0.266,171.9,162.5,178.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.108,0.105,0.11,0.0104,0.00956,0.011,0.00041,0.00038,0.00043,0.293,0.276,0.305,0.012,0.011,0.012,25.12,25.07,25.19,0.946,0.943,0.948,0.976,0.971,0.98,0.923,0.916,0.929,40.06,37.85,41.69,39.1,36.77,40.85,0,0,0,0,0,0,0.217,0,0.036,0.26,0.74,0.26,46.9
1387749600000,2013,12,2013,3,12,7,0.153,0.0357,0.117,7456.71,47.59,47.59,44.39,1,1,1,253.2,240.9,267.2,194.2,181.9,59,59,59,0,0,0,0.233,0.221,0.245,194.2,181.9,208.2,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.116,0.111,0.121,0.0123,0.0112,0.0134,0.00048,0.00044,0.00053,0.333,0.311,0.358,0.013,0.012,0.014,24.96,24.87,25.04,0.953,0.949,0.956,0.98,0.98,0.98,0.934,0.93,0.937,45.29,42.4,48.56,44.39,41.55,47.59,0,0,0,0,0,0,0.247,0,0.036,0.23,0.76,0.24,48.7
1388354400000,2013,12,2013,3,13,7,0.183,0.0417,0.141,8566.72,55.51,55.51,50.99,2,1,1.5714285714285714,302.3,274,327.1,233.3,215,69,59,73,0,0,0,0.228,0.208,0.248,233.3,215,254.1,990,990,990,964.9,964.8,965,25.1,25,25.2,0.131,0.123,0.139,0.0158,0.014,0.0189,0.00063,0.00056,0.00076,0.31,0.245,0.387,0.012,0.0098,0.015,24.77,24.69,24.83,0.94,0.923,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.63,26.02,52.35,35.82,25.23,48.2,0,0,0,0,0,0,0.283,0,0.042,0.23,0.77,0.23,46.8
1388959200000,2014,1,2013,4,14,7,0.22,0.0442,0.176,10685.8,70.37,70.37,63.61,2,2,2,364.6,333.9,396.2,291.6,260.9,73,73,73,0,0,0,0.201,0.184,0.219,291.6,260.9,323.2,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.152,0.141,0.163,0.0366,0.0221,0.0516,0.0015,0.00089,0.0021,0.328,0.282,0.375,0.013,0.011,0.015,24.45,24.24,24.65,0.938,0.932,0.944,0.97,0.97,0.97,0.91,0.904,0.916,32.79,29.38,36.27,31.8,28.5,35.19,0,0,0,0,0,0,0.353,0,0.044,0.2,0.8,0.2,48.6
1389564000000,2014,1,2013,4,15,7,0.273,0.0442,0.229,13891.8,92.71,92.71,82.69,2,2,2,452.1,409.6,499.9,379.1,336.6,73,73,73,0,0,0,0.162,0.146,0.178,379.1,336.6,426.9,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.183,0.168,0.2,0.0779,0.0579,0.1,0.0032,0.0024,0.0042,0.459,0.395,0.531,0.019,0.016,0.022,23.91,23.62,24.16,0.952,0.946,0.957,0.978,0.971,0.98,0.93,0.919,0.938,42.29,37.74,47.3,41.34,36.65,46.36,0,0,0,0,0,0,0.459,0,0.044,0.16,0.84,0.16,50.9
1390168800000,2014,1,2013,4,16,7,0.344,0.0442,0.3,17453.3,115.8,115.8,103.9,3,2,2.5714285714285716,569.4,518.2,627.6,496.4,445.2,73,73,73,0,0,0,0.129,0.116,0.141,496.4,445.2,554.6,990,990,990,966.2,965.9,966.4,23.8,23.6,24.1,0.231,0.206,0.263,0.136,0.109,0.171,0.0057,0.0045,0.0073,0.578,0.525,0.627,0.024,0.022,0.027,23.26,22.96,23.51,0.952,0.946,0.958,0.975,0.97,0.98,0.929,0.917,0.939,43.14,35.59,52.03,41.51,34.52,48.2,0,0,0,0,0,0,0.577,0,0.044,0.13,0.87,0.13,50.7
1390773600000,2014,1,2013,4,17,7,0.437,0.0497,0.388,22169.1,139.8,139.8,132,3,3,3,723,649.7,794.1,640.9,576.7,82.14,73,105,0,0,0,0.113,0.0972,0.136,640.9,576.7,689.1,990,990,990,966.8,966.5,967.1,23.2,22.9,23.5,0.314,0.276,0.345,0.229,0.186,0.261,0.0099,0.0079,0.011,0.774,0.664,0.859,0.033,0.028,0.037,22.43,22.07,22.84,0.956,0.953,0.957,0.98,0.978,0.98,0.936,0.932,0.938,44.89,41.02,47.57,43.99,40.13,46.62,0,0,0,0,0,0,0.733,0,0.049,0.11,0.89,0.11,50.7
1391378400000,2014,2,2013,5,18,7,0.533,0.0635,0.47,25582.7,161.7,161.7,152.3,4,3,3.5714285714285716,882,819.3,931.5,777,714.3,105,105,105,0,0,0,0.119,0.113,0.128,777,714.3,826.5,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.41,0.359,0.455,0.314,0.278,0.339,0.014,0.012,0.015,0.964,0.901,1.02,0.043,0.039,0.045,21.61,21.36,21.92,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,44.68,39.56,51.51,43.23,38.58,48.2,0,0,0,0,0,0,0.846,0,0.063,0.12,0.88,0.12,48
1391983200000,2014,2,2013,5,19,7,0.595,0.0801,0.515,27658.1,168.9,168.9,164.6,4,4,4,983.4,943.1,1016,851,817.9,132.4,105,137,0,0,0,0.135,0.111,0.143,851,817.9,879,990,990,990,967.8,967.7,968,22.2,22,22.3,0.483,0.454,0.51,0.351,0.335,0.364,0.016,0.015,0.017,1.06,1.01,1.11,0.048,0.045,0.05,21.11,20.94,21.29,0.954,0.954,0.955,0.979,0.977,0.98,0.935,0.932,0.936,42.02,40.68,43.09,41.16,39.77,42.23,0,0,0,0,0,0,0.915,0,0.08,0.13,0.87,0.13,46.5
1392588000000,2014,2,2013,5,20,7,0.619,0.0829,0.536,28565.2,170.9,170.9,170,4,4,4,1023,1013,1029,886.2,876.5,137,137,137,0,0,0,0.134,0.133,0.135,886.2,876.5,891.6,990,990,990,968,967.9,968,22,22,22.1,0.517,0.508,0.521,0.368,0.363,0.371,0.017,0.016,0.017,1.13,1.11,1.14,0.051,0.05,0.052,20.9,20.87,20.95,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.38,42.99,43.59,42.51,42.13,42.72,0,0,0,0,0,0,0.945,0,0.083,0.13,0.87,0.13,46.1
1393192800000,2014,2,2013,5,21,7,0.593,0.0815,0.511,27489.5,166.5,166.5,163.6,4,4,4,979.7,962,1001,845,833,134.7,129,137,0,0,0,0.138,0.134,0.141,845,833,864,990,990,990,967.8,967.7,967.9,22.2,22.1,22.3,0.479,0.469,0.496,0.348,0.342,0.357,0.016,0.015,0.016,1.05,1.03,1.09,0.048,0.046,0.049,21.13,21.01,21.22,0.954,0.954,0.955,0.979,0.979,0.98,0.935,0.934,0.936,41.76,41.34,42.49,40.91,40.47,41.64,0,0,0,0,0,0,0.909,0,0.082,0.14,0.86,0.14,46.4
1393797600000,2014,3,2013,6,22,7,0.598,0.078,0.52,27921.4,173.9,173.9,166.2,4,4,4,989.3,964.4,1039,860.3,835.4,129,129,129,0,0,0,0.13,0.124,0.134,860.3,835.4,909.8,990,990,990,967.9,967.8,968,22.1,22,22.2,0.494,0.471,0.539,0.355,0.343,0.379,0.016,0.015,0.017,1.08,1.04,1.17,0.049,0.047,0.053,21.07,20.81,21.2,0.955,0.954,0.955,0.98,0.979,0.98,0.935,0.934,0.936,42.41,41.44,44.35,41.55,40.57,43.47,0,0,0,0,0,0,0.923,0,0.078,0.13,0.87,0.13,46.7
1394402400000,2014,3,2013,6,23,7,0.709,0.078,0.624,31624.5,192.8,192.8,188.2,4,4,4,1172,1067,1285,1043,938.4,129,129,129,10.57,0,56,0.11,0.1,0.121,1033,938.4,1100,990,990,990,968.4,968.1,968.8,21.6,21.2,21.9,0.69,0.565,0.805,0.52,0.393,0.648,0.024,0.018,0.031,1.49,1.22,1.75,0.069,0.056,0.083,20.06,19.45,20.67,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,48.44,45.44,50.39,47.06,44.53,48.2,0,0,0,0,0,0,1.05,0,0.085,0.11,0.88,0.12,44.6
1395007200000,2014,3,2013,6,24,7,0.868,0.078,0.665,31955.6,192.8,192.8,190.2,4,4,4,1435,1330,1541,1306,1201,129,129,129,205.9,101,312,0.0901,0.0837,0.097,1100,1100,1100,990,990,990,969.3,968.9,969.6,20.7,20.4,21.1,0.865,0.823,0.903,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.77,1.85,0.088,0.084,0.091,18.91,18.53,19.29,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.58,47.58,49.6,47.55,46.62,48.2,0,0,0,0,0,0,1.06,0,0.203,0.09,0.77,0.23,36.8
1395612000000,2014,3,2013,6,25,7,1.06,0.078,0.665,30137.3,185,185,179.4,4,4,4,1747,1583,1914,1618,1454,129,129,129,518.1,354,685,0.0741,0.0674,0.0815,1100,1100,1100,990,990,990,970.3,969.8,970.8,19.7,19.2,20.2,0.919,0.908,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.092,0.098,17.85,17.3,18.39,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.76,44.28,47.21,44.85,43.4,46.26,0,0,0,0,0,0,0.997,0,0.395,0.074,0.63,0.37,28.4
1396216800000,2014,3,2013,6,26,7,1.27,0.0879,0.665,28278.7,171.8,171.8,168.3,4,4,4,2093,1967,2183,1948,1838,145.3,129,148,847.6,738,935,0.0694,0.0656,0.0732,1100,1100,1100,990,990,990,971.3,971,971.5,18.7,18.5,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.81,16.58,17.13,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.94,42.34,43.82,42.08,41.49,42.94,0,0,0,0,0,0,0.935,0,0.605,0.069,0.52,0.48,22.3
1396821600000,2014,4,2013,7,27,7,1.34,0.0895,0.665,27758.8,165.5,165.5,165.2,4,4,4,2213,2202,2220,2065,2054,148,148,148,965,954,972,0.0669,0.0667,0.0672,1100,1100,1100,990,990,990,971.6,971.6,971.6,18.4,18.4,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.51,16.49,16.54,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.15,42.1,42.22,41.31,41.26,41.38,0,0,0,0,0,0,0.918,0,0.675,0.067,0.5,0.5,20.7
1397426400000,2014,4,2013,7,28,7,1.33,0.0895,0.665,27832.9,165.9,165.9,165.7,4,4,4,2196,2187,2206,2048,2039,148,148,148,947.6,939,958,0.0674,0.0671,0.0677,1100,1100,1100,990,990,990,971.6,971.6,971.6,18.4,18.4,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.55,16.53,16.57,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.26,42.2,42.32,41.42,41.35,41.47,0,0,0,0,0,0,0.92,0,0.665,0.067,0.5,0.5,20.9
1398031200000,2014,4,2013,7,29,7,1.32,0.0895,0.665,27884.4,166.3,166.3,166,4,4,4,2183,2172,2194,2035,2024,148,148,148,935.3,924,946,0.0678,0.0674,0.0681,1100,1100,1100,990,990,990,971.5,971.5,971.6,18.5,18.4,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.58,16.56,16.61,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.34,42.27,42.41,41.49,41.42,41.56,0,0,0,0,0,0,0.922,0,0.655,0.068,0.5,0.5,21.1
1398636000000,2014,4,2013,7,30,7,1.28,0.105,0.665,28135.7,169.3,169.3,167.5,4,4,4,2125,2053,2169,1952,1861,173.1,148,192,851.6,761,921,0.0817,0.0682,0.0935,1100,1100,1100,990,990,990,971.4,971.2,971.5,18.6,18.5,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.72,16.62,16.9,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.72,42.44,43.19,41.87,41.59,42.33,0,0,0,0,0,0,0.93,0,0.615,0.082,0.52,0.48,22
1399240800000,2014,5,2013,8,31,7,1.16,0.123,0.665,29104.4,176.5,176.5,173.2,4,4,4,1925,1831,2021,1721,1555,204,192,276,621.6,455,729,0.106,0.095,0.151,1100,1100,1100,990,990,990,970.9,970.6,971.1,19.1,18.9,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.099,17.27,16.98,17.57,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.19,43.4,45.01,43.31,42.53,44.11,0,0,0,0,0,0,0.962,0,0.495,0.11,0.57,0.43,25.1
1399845600000,2014,5,2013,8,32,7,1.03,0.167,0.665,30356.1,183.8,183.8,180.7,4,4,4,1709,1619,1800,1433,1343,276,276,276,333.3,243,424,0.162,0.153,0.17,1100,1100,1100,990,990,990,970.2,969.9,970.5,19.8,19.5,20.1,0.921,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,17.97,17.67,18.27,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.09,45.29,46.89,45.17,44.38,45.95,0,0,0,0,0,0,1,0,0.365,0.16,0.65,0.35,29.5
1400450400000,2014,5,2013,8,33,7,0.909,0.131,0.665,31576.3,191.1,191.1,188,4,4,4,1503,1418,1590,1287,1226,216,192,276,187.3,126,240,0.143,0.125,0.177,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.884,0.849,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.8,1.86,0.089,0.086,0.092,18.67,18.36,18.98,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.95,47.14,48.76,46.99,46.19,47.79,0,0,0,0,0,0,1.04,0,0.244,0.14,0.73,0.27,34.7
1401055200000,2014,5,2013,8,34,7,0.758,0.113,0.632,31670,192.8,192.8,188.5,4,4,4,1253,1134,1390,1066,973.3,187.6,161,192,20.71,0,98,0.15,0.138,0.164,1045,973.3,1100,990,990,990,968.7,968.3,969.1,21.3,20.9,21.7,0.724,0.607,0.838,0.536,0.41,0.648,0.025,0.019,0.031,1.55,1.29,1.79,0.073,0.059,0.086,19.76,19.08,20.39,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.24,46.42,49.88,47.13,45.49,48.2,0,0,0,0,0,0,1.05,0,0.126,0.15,0.83,0.17,41.8
1401660000000,2014,6,2013,9,35,7,0.621,0.0974,0.524,27863.2,177.9,177.9,165.9,4,4,4,1027,957.3,1104,865.7,796.3,161,161,161,0,0,0,0.157,0.146,0.168,865.7,796.3,943.5,990,990,990,968,967.7,968.2,22,21.8,22.3,0.506,0.442,0.577,0.358,0.324,0.396,0.016,0.015,0.018,1.1,0.978,1.23,0.05,0.044,0.057,20.93,20.54,21.29,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,42.36,39.61,45.39,41.46,38.63,44.48,0,0,0,0,0,0,0.921,0,0.097,0.16,0.84,0.16,44.9
1402264800000,2014,6,2013,9,36,7,0.538,0.0974,0.441,23957.1,144.6,144.6,142.6,3,3,3,889.9,845.7,936.1,728.9,684.7,161,161,161,0,0,0,0.181,0.172,0.19,728.9,684.7,775.1,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.384,0.352,0.423,0.287,0.258,0.314,0.013,0.011,0.014,0.94,0.861,1.02,0.042,0.038,0.046,21.6,21.33,21.86,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.22,46.81,51.69,47.53,45.87,48.2,0,0,0,0,0,0,0.792,0,0.097,0.18,0.82,0.18,44.5
1402869600000,2014,6,2013,9,37,7,0.483,0.0974,0.385,21754.3,135.4,135.4,129.5,3,3,3,798.3,770.6,832.3,637.3,609.6,161,161,161,0,0,0,0.202,0.193,0.209,637.3,609.6,671.3,990,990,990,967.1,967,967.2,22.9,22.8,23,0.325,0.309,0.344,0.227,0.208,0.249,0.0099,0.009,0.011,0.781,0.734,0.838,0.034,0.032,0.037,22.13,21.93,22.28,0.956,0.955,0.957,0.98,0.98,0.98,0.936,0.936,0.938,44.04,42.39,46.05,43.16,41.54,45.13,0,0,0,0,0,0,0.719,0,0.098,0.2,0.8,0.2,45
1403474400000,2014,6,2013,9,38,7,0.438,0.0974,0.341,19418.2,122.7,122.7,115.6,3,3,3,724.5,691,759.9,563.5,530,161,161,161,0,0,0,0.223,0.212,0.233,563.5,530,598.9,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.283,0.264,0.303,0.177,0.155,0.201,0.0076,0.0066,0.0087,0.657,0.6,0.716,0.028,0.026,0.031,22.55,22.34,22.74,0.952,0.949,0.954,0.975,0.97,0.98,0.928,0.921,0.935,39.51,37.39,41.74,38.53,36.28,40.9,0,0,0,0,0,0,0.642,0,0.097,0.22,0.78,0.22,44.3
1404079200000,2014,6,2013,9,39,7,0.393,0.11,0.283,16277.4,106.8,106.8,96.89,3,2,2.142857142857143,649.8,620.7,680.3,467.4,434.7,182.4,161,186,0,0,0,0.281,0.237,0.3,467.4,434.7,519.3,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.231,0.213,0.258,0.12,0.104,0.148,0.0051,0.0044,0.0063,0.592,0.553,0.637,0.025,0.023,0.027,22.91,22.78,23.06,0.956,0.948,0.958,0.979,0.97,0.98,0.935,0.92,0.939,47.55,36.7,51.68,45.9,35.6,48.2,0,0,0,0,0,0,0.538,0,0.11,0.28,0.72,0.28,41.4
1404684000000,2014,7,2013,10,40,7,0.354,0.112,0.242,14324.4,90.34,90.34,85.26,2,2,2,585.7,560.9,611.2,399.7,374.9,186,186,186,0,0,0,0.318,0.304,0.332,399.7,374.9,425.2,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.201,0.192,0.21,0.0877,0.0759,0.0997,0.0037,0.0032,0.0042,0.501,0.464,0.539,0.021,0.019,0.023,23.26,23.12,23.41,0.954,0.952,0.956,0.98,0.978,0.98,0.935,0.931,0.937,43.51,40.96,46.09,42.63,40.06,45.17,0,0,0,0,0,0,0.474,0,0.112,0.32,0.68,0.32,40.5
1405288800000,2014,7,2013,10,41,7,0.321,0.112,0.209,12366.9,78.36,78.36,73.61,2,2,2,531.3,509.7,552.9,345.3,323.7,186,186,186,0,0,0,0.35,0.336,0.365,345.3,323.7,366.9,990,990,990,966,965.9,966.1,24,23.9,24.1,0.182,0.174,0.189,0.062,0.0518,0.0722,0.0026,0.0021,0.003,0.419,0.387,0.452,0.017,0.016,0.019,23.59,23.46,23.72,0.948,0.945,0.951,0.972,0.97,0.976,0.921,0.916,0.928,37.85,35.56,40.13,36.81,34.5,39.18,0,0,0,0,0,0,0.409,0,0.112,0.35,0.65,0.35,38.5
1405893600000,2014,7,2013,10,42,7,0.293,0.112,0.181,10709.7,67.58,67.58,63.75,2,2,2,484.6,466.2,502.9,298.6,280.2,186,186,186,0,0,0,0.384,0.37,0.399,298.6,280.2,316.9,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.165,0.159,0.172,0.0399,0.0313,0.0486,0.0016,0.0013,0.002,0.349,0.322,0.377,0.014,0.013,0.016,23.87,23.76,23.98,0.94,0.937,0.944,0.97,0.97,0.97,0.912,0.909,0.915,32.86,30.87,34.83,31.87,29.94,33.79,0,0,0,0,0,0,0.354,0,0.112,0.38,0.62,0.38,36.6
1406498400000,2014,7,2013,10,43,7,0.268,0.104,0.164,9748.94,60.83,60.83,58.03,2,2,2,443.6,426,460.5,270.9,258.4,172.7,155,186,0,0,0,0.389,0.354,0.419,270.9,258.4,283.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.154,0.151,0.157,0.0268,0.0209,0.0326,0.0011,0.00086,0.0013,0.306,0.289,0.323,0.013,0.012,0.013,24.1,24.01,24.18,0.935,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,29.91,28.46,31.36,29.01,27.61,30.41,0,0,0,0,0,0,0.322,0,0.104,0.39,0.61,0.39,36.4
1407103200000,2014,8,2013,11,44,7,0.245,0.0937,0.151,9010.35,57.02,57.02,53.63,2,2,2,404.6,389.1,420.3,249.6,234.1,155,155,155,0,0,0,0.383,0.369,0.398,249.6,234.1,265.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.145,0.14,0.151,0.0186,0.0157,0.0242,0.00076,0.00063,0.00099,0.275,0.256,0.296,0.011,0.01,0.012,24.31,24.21,24.4,0.929,0.924,0.933,0.97,0.97,0.97,0.901,0.897,0.905,27.65,25.89,29.39,26.82,25.12,28.51,0,0,0,0,0,0,0.298,0,0.094,0.38,0.62,0.38,36.8
1407708000000,2014,8,2013,11,45,7,0.225,0.0937,0.131,7985.79,48.2,48.2,47.53,1,1,1,371.2,358.8,384.5,216.2,203.8,155,155,155,0,0,0,0.418,0.403,0.432,216.2,203.8,229.5,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.133,0.129,0.138,0.0141,0.0131,0.0153,0.00057,0.00053,0.00062,0.382,0.36,0.406,0.015,0.014,0.016,24.36,24.27,24.45,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.45,46.68,52.33,47.53,45.75,48.2,0,0,0,0,0,0,0.264,0,0.094,0.42,0.58,0.42,35.5
1408312800000,2014,8,2013,11,46,7,0.207,0.0937,0.114,7080.12,44.84,44.84,42.14,1,1,1,342.8,331.7,354.7,187.8,176.7,155,155,155,0,0,0,0.452,0.437,0.467,187.8,176.7,199.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.123,0.119,0.128,0.0117,0.0108,0.0127,0.00047,0.00043,0.00051,0.331,0.311,0.352,0.013,0.012,0.014,24.55,24.47,24.63,0.951,0.948,0.955,0.979,0.977,0.98,0.932,0.926,0.936,43.03,40.46,45.76,42.14,39.53,44.84,0,0,0,0,0,0,0.234,0,0.093,0.45,0.55,0.45,34.2
1408917600000,2014,8,2013,11,47,7,0.192,0.0937,0.0987,6094.27,38.66,38.66,36.28,1,1,1,318.2,309,328.1,163.2,154,155,155,155,0,0,0,0.487,0.472,0.502,163.2,154,173.2,990,990,990,965,964.9,965,25,25,25.1,0.115,0.111,0.118,0.00962,0.00884,0.0105,0.00038,0.00035,0.00042,0.287,0.271,0.305,0.011,0.011,0.012,24.72,24.65,24.78,0.944,0.941,0.947,0.971,0.97,0.975,0.917,0.913,0.923,37.34,35.22,39.64,36.28,34.16,38.66,0,0,0,0,0,0,0.202,0,0.0933,0.49,0.51,0.49,31.7
1409522400000,2014,9,2013,12,48,7,0.177,0.0714,0.105,6580.09,42.27,42.27,39.17,1,1,1,292.1,279.8,304.9,174.1,161.8,118,118,118,0,0,0,0.404,0.387,0.422,174.1,161.8,186.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.11,0.119,0.0105,0.0095,0.0116,0.00042,0.00038,0.00046,0.303,0.281,0.326,0.012,0.011,0.013,24.83,24.75,24.9,0.947,0.943,0.951,0.976,0.97,0.98,0.924,0.915,0.932,40.13,37.25,43.13,39.17,36.13,42.27,0,0,0,0,0,0,0.218,0,0.072,0.4,0.59,0.41,37.2
1410127200000,2014,9,2013,12,49,7,0.161,0.0714,0.0899,5567.79,35.32,35.32,33.14,1,1,1,266.6,257.6,276.2,148.6,139.6,118,118,118,0,0,0,0.443,0.427,0.458,148.6,139.6,158.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.102,0.109,0.00838,0.00762,0.0092,0.00033,0.0003,0.00037,0.257,0.241,0.274,0.01,0.0095,0.011,24.98,24.92,25.03,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.914,34.17,32.04,36.41,33.14,31.08,35.32,0,0,0,0,0,0,0.184,0,0.0711,0.44,0.56,0.44,34.6
1410732000000,2014,9,2013,12,50,7,0.149,0.0714,0.0773,4767.65,30.39,30.39,28.38,1,1,1,245.8,237.6,254.6,127.8,119.6,118,118,118,0,0,0,0.48,0.463,0.497,127.8,119.6,136.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0983,0.0954,0.101,0.00661,0.00592,0.00736,0.00026,0.00023,0.00029,0.22,0.205,0.236,0.0087,0.0081,0.0093,25.11,25.05,25.17,0.93,0.925,0.934,0.97,0.97,0.97,0.902,0.897,0.906,29.26,27.32,31.32,28.38,26.5,30.39,0,0,0,0,0,0,0.158,0,0.0717,0.48,0.52,0.48,32
1411336800000,2014,9,2013,12,51,7,0.138,0.0714,0.0665,4074.62,25.93,25.93,24.25,1,1,1,228,221.5,235.2,110,103.5,118,118,118,0,0,0,0.518,0.502,0.533,110,103.5,117.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.092,0.0897,0.0945,0.0051,0.00455,0.00571,0.0002,0.00018,0.00022,0.188,0.176,0.201,0.0074,0.0069,0.0079,25.24,25.19,25.29,0.918,0.914,0.924,0.97,0.97,0.97,0.891,0.886,0.896,25,23.46,26.73,24.25,22.76,25.93,0,0,0,0,0,0,0.135,0,0.0715,0.52,0.48,0.52,29.5
1411941600000,2014,9,2013,12,52,7,0.129,0.0623,0.0669,4113.44,26.42,26.42,24.48,1,1,1,213.6,209.2,219.6,110.6,99.68,103,97,118,0,0,0,0.482,0.45,0.542,110.6,99.68,118.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.091,0.0884,0.0933,0.00515,0.00422,0.00585,0.0002,0.00017,0.00023,0.188,0.17,0.202,0.0074,0.0067,0.0079,25.33,25.3,25.35,0.919,0.911,0.924,0.97,0.969,0.97,0.891,0.883,0.896,25.25,22.56,27.24,24.48,21.85,26.42,0,0,0,0,0,0,0.136,0,0.0621,0.48,0.52,0.48,31.9
1412546400000,2014,10,2014,1,1,7,0.121,0.0545,0.0664,2458.1,27.55,27.55,14.63,1,1,1,199.9,194.2,206.2,109.8,101,90.14,73,97,0,0,0,0.45,0.372,0.49,109.8,101,123.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0894,0.0871,0.0924,0.00508,0.00434,0.00621,0.0002,0.00017,0.00024,0.185,0.17,0.207,0.0072,0.0067,0.0081,25.4,25.38,25.43,0.526,0,0.927,0.554,0,0.97,0.511,0,0.899,15.08,0,28.41,14.63,0,27.55,0,3,0,0,0.429,0,0.0813,0.429,0.0546,0.45,0.55,0.45,20.3
1413151200000,2014,10,2014,1,2,7,0.114,0.0442,0.0697,4310.63,26.62,26.62,25.66,1,1,1,188.3,184.1,192.3,115.3,111,73,73,73,0,0,0,0.388,0.38,0.397,115.3,111,119.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0896,0.0881,0.091,0.00555,0.00519,0.00589,0.00022,0.0002,0.00023,0.193,0.186,0.2,0.0076,0.0073,0.0078,25.38,25.38,25.38,0.921,0.918,0.924,0.97,0.97,0.97,0.894,0.891,0.897,26.45,25.39,27.44,25.66,24.63,26.62,0,0,0,0,0,0,0.143,0,0.0443,0.39,0.61,0.39,37.8
1413756000000,2014,10,2014,1,3,7,0.107,0.0442,0.0629,3851.19,24.17,24.17,22.92,1,1,1,176.9,171.8,182.1,103.9,98.75,73,73,73,0,0,0,0.413,0.401,0.425,103.9,98.75,109.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0856,0.0838,0.0875,0.00459,0.00414,0.00503,0.00018,0.00016,0.0002,0.173,0.164,0.182,0.0068,0.0064,0.0071,25.38,25.38,25.38,0.914,0.911,0.917,0.97,0.968,0.97,0.886,0.883,0.89,23.64,22.42,24.91,22.92,21.7,24.17,0,0,0,0,0,0,0.127,0,0.0441,0.41,0.59,0.41,36
1414360800000,2014,10,2014,1,4,7,0.101,0.0402,0.0608,3731.55,25.66,25.66,22.21,1,1,1,166.9,164.6,170.4,100.5,91.91,66.43,50,73,0,0,0,0.398,0.302,0.443,100.5,91.91,115.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0835,0.0814,0.0865,0.00429,0.00356,0.00556,0.00017,0.00014,0.00022,0.166,0.152,0.19,0.0065,0.0059,0.0075,25.37,25.34,25.38,0.918,0.914,0.922,0.967,0.965,0.97,0.888,0.884,0.894,22.95,21.05,26.45,22.21,20.32,25.66,0,0,0,0,0,0,0.123,0,0.0402,0.4,0.6,0.4,36.9
1414965600000,2014,11,2014,2,5,7,0.104,0.0302,0.0741,4600.16,28.5,28.5,27.38,1,1,1,172.6,168.5,177.2,122.6,118.5,50,50,50,0,0,0,0.29,0.282,0.297,122.6,118.5,127.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.089,0.0876,0.0907,0.00617,0.00582,0.00656,0.00024,0.00023,0.00026,0.203,0.196,0.211,0.008,0.0077,0.0083,25.34,25.34,25.34,0.927,0.924,0.929,0.97,0.97,0.97,0.899,0.896,0.901,28.23,27.2,29.39,27.38,26.39,28.5,0,0,0,0,0,0,0.152,0,0.0299,0.29,0.71,0.29,44.2
1415570400000,2014,11,2014,2,6,7,0.111,0.0302,0.0807,5034.35,30.45,30.45,29.97,1,1,1,183.4,181.9,185.4,133.4,131.9,50,50,50,0,0,0,0.273,0.27,0.275,133.4,131.9,135.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.0923,0.0936,0.00709,0.00696,0.00726,0.00028,0.00027,0.00028,0.223,0.22,0.226,0.0087,0.0086,0.0088,25.34,25.34,25.34,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,30.89,30.52,31.39,29.97,29.6,30.45,0,0,0,0,0,0,0.166,0,0.0303,0.27,0.73,0.27,45.4
1416175200000,2014,11,2014,2,7,7,0.108,0.0302,0.0781,4867.7,29.28,29.28,28.97,1,1,1,179.2,177.8,180.5,129.2,127.8,50,50,50,0,0,0,0.279,0.277,0.281,129.2,127.8,130.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0914,0.0909,0.0918,0.00673,0.00661,0.00684,0.00026,0.00026,0.00027,0.215,0.212,0.217,0.0084,0.0083,0.0085,25.34,25.34,25.34,0.93,0.93,0.931,0.97,0.97,0.97,0.902,0.902,0.903,29.87,29.52,30.19,28.97,28.63,29.28,0,0,0,0,0,0,0.161,0,0.0299,0.28,0.72,0.28,45.1
1416780000000,2014,11,2014,2,8,7,0.108,0.0302,0.0776,4835.09,29.21,29.21,28.78,1,1,1,178.4,176.4,180.2,128.4,126.4,50,50,50,0,0,0,0.28,0.277,0.283,128.4,126.4,130.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0911,0.0904,0.0917,0.00666,0.00649,0.00682,0.00026,0.00025,0.00027,0.214,0.21,0.217,0.0084,0.0082,0.0085,25.34,25.34,25.34,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,29.67,29.18,30.12,28.78,28.31,29.21,0,0,0,0,0,0,0.16,0,0.0304,0.28,0.72,0.28,44.8
1417384800000,2014,12,2014,3,9,7,0.114,0.0357,0.0786,4900.21,31.45,31.45,29.17,1,1,1,189,179.4,198.5,130,120.4,59,59,59,0,0,0,0.313,0.297,0.329,130,120.4,139.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.093,0.0897,0.0964,0.0068,0.00598,0.00761,0.00027,0.00023,0.0003,0.218,0.201,0.235,0.0085,0.0079,0.0092,25.36,25.36,25.36,0.93,0.925,0.934,0.97,0.97,0.97,0.902,0.897,0.906,30.07,27.7,32.42,29.17,26.87,31.45,0,0,0,0,0,0,0.162,0,0.0354,0.31,0.69,0.31,43
1417989600000,2014,12,2014,3,10,7,0.121,0.0357,0.085,5323.99,32.35,32.35,31.69,1,1,1,199.6,196.9,202.4,140.6,137.9,59,59,59,0,0,0,0.296,0.292,0.3,140.6,137.9,143.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0968,0.0958,0.0978,0.0077,0.00747,0.00794,0.0003,0.00029,0.00031,0.237,0.232,0.242,0.0092,0.0091,0.0094,25.36,25.34,25.36,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,32.67,32.02,33.35,31.69,31.06,32.35,0,0,0,0,0,0,0.176,0,0.036,0.3,0.7,0.3,44
1418594400000,2014,12,2014,3,11,7,0.125,0.0357,0.0894,5607.3,35.1,35.1,33.38,1,1,1,206.9,199.6,214.4,147.9,140.6,59,59,59,0,0,0,0.285,0.275,0.296,147.9,140.6,155.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0994,0.0968,0.102,0.00832,0.0077,0.00896,0.00033,0.0003,0.00035,0.25,0.237,0.263,0.0098,0.0093,0.01,25.31,25.25,25.36,0.938,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.912,34.41,32.7,36.18,33.38,31.72,35.1,0,0,0,0,0,0,0.185,0,0.0356,0.29,0.72,0.28,44.9
1419199200000,2014,12,2014,3,12,7,0.132,0.0357,0.0959,6020.53,36.43,36.43,35.84,1,1,1,217.6,213.9,220.1,158.6,154.9,59,59,59,0,0,0,0.271,0.268,0.276,158.6,154.9,161.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.102,0.104,0.00923,0.00891,0.00945,0.00036,0.00035,0.00037,0.269,0.262,0.274,0.011,0.01,0.011,25.23,25.21,25.25,0.941,0.94,0.942,0.97,0.97,0.971,0.913,0.912,0.915,36.94,36.06,37.53,35.84,34.98,36.43,0,0,0,0,0,0,0.199,0,0.0361,0.27,0.73,0.27,45.6
1419804000000,2014,12,2014,3,13,7,0.136,0.0405,0.0955,5980.98,36.9,36.9,35.6,1,1,1,224.8,216,235.2,157.8,152.6,67,59,73,0,0,0,0.298,0.266,0.324,157.8,152.6,163.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.103,0.106,0.00917,0.00872,0.00961,0.00036,0.00034,0.00038,0.269,0.26,0.277,0.011,0.01,0.011,25.18,25.11,25.24,0.941,0.94,0.943,0.97,0.97,0.972,0.913,0.911,0.916,36.69,35.42,37.98,35.6,34.36,36.9,0,0,0,0,0,0,0.198,0,0.0405,0.3,0.7,0.3,44
1420408800000,2015,1,2014,4,14,7,0.148,0.0442,0.103,6508.08,41.35,41.35,38.74,1,1,1,244,236.3,254.6,171,163.3,73,73,73,0,0,0,0.299,0.287,0.309,171,163.3,181.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.109,0.107,0.113,0.0103,0.00963,0.0112,0.00041,0.00038,0.00044,0.293,0.279,0.312,0.012,0.011,0.012,25.04,24.97,25.1,0.946,0.943,0.949,0.975,0.972,0.98,0.922,0.916,0.93,39.71,37.91,42.2,38.74,36.83,41.35,0,0,0,0,0,0,0.215,0,0.045,0.3,0.7,0.3,44
1421013600000,2015,1,2014,4,15,7,0.167,0.0442,0.123,7678.45,48.2,48.2,45.71,1,1,1,275.9,258.7,297,202.9,185.7,73,73,73,0,0,0,0.265,0.246,0.282,202.9,185.7,224,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.121,0.114,0.128,0.013,0.0115,0.0148,0.00052,0.00046,0.00059,0.35,0.319,0.388,0.014,0.013,0.015,24.85,24.72,24.95,0.955,0.95,0.959,0.98,0.98,0.98,0.936,0.931,0.94,47.21,43.17,52.08,45.71,42.31,48.2,0,0,0,0,0,0,0.254,0,0.044,0.26,0.74,0.26,46
1421618400000,2015,1,2014,4,16,7,0.199,0.0442,0.155,9386.22,60.78,60.78,55.87,2,2,2,328.9,304.9,351.4,255.9,231.9,73,73,73,0,0,0,0.223,0.208,0.239,255.9,231.9,278.4,990,990,990,965,964.9,965.2,25,24.8,25.1,0.139,0.131,0.147,0.0214,0.0155,0.0304,0.00086,0.00062,0.0012,0.276,0.245,0.308,0.011,0.0098,0.012,24.68,24.54,24.83,0.93,0.924,0.935,0.97,0.97,0.97,0.902,0.896,0.907,28.8,26.08,31.33,27.94,25.3,30.39,0,0,0,0,0,0,0.31,0,0.044,0.22,0.78,0.22,47.2
1422223200000,2015,1,2014,4,17,7,0.243,0.0452,0.198,11988.7,79.88,79.88,71.36,2,2,2,401.9,361,451.2,327.2,288,74.71,73,85,0,0,0,0.186,0.169,0.202,327.2,288,366.2,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.165,0.151,0.179,0.0535,0.0349,0.0718,0.0022,0.0014,0.0029,0.381,0.322,0.441,0.016,0.013,0.018,24.22,23.93,24.47,0.944,0.938,0.951,0.972,0.97,0.978,0.918,0.909,0.93,36.69,32.4,40.84,35.68,31.43,39.94,0,0,0,0,0,0,0.396,0,0.045,0.19,0.81,0.19,49.3
1422828000000,2015,2,2014,5,18,7,0.323,0.0514,0.272,16041.6,107.9,107.9,95.49,3,2,2.2857142857142856,533.9,471.7,602.4,448.9,386.7,85,85,85,0,0,0,0.16,0.141,0.18,448.9,386.7,517.4,990,990,990,966,965.7,966.3,24,23.7,24.3,0.211,0.186,0.244,0.111,0.0815,0.147,0.0046,0.0034,0.0062,0.535,0.472,0.594,0.022,0.019,0.025,23.46,23.12,23.81,0.953,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,44.01,35.28,51.21,42.73,34.23,48.2,0,0,0,0,0,0,0.53,0,0.051,0.16,0.84,0.16,49.7
1423432800000,2015,2,2014,5,19,7,0.425,0.0514,0.374,21426.8,140.1,140.1,127.5,3,3,3,702.6,630,772.6,617.6,545,85,85,85,0,0,0,0.122,0.11,0.135,617.6,545,687.6,990,990,990,966.7,966.4,967,23.3,23,23.6,0.301,0.26,0.341,0.214,0.165,0.26,0.0092,0.007,0.011,0.735,0.612,0.853,0.032,0.026,0.037,22.55,22.16,22.97,0.955,0.95,0.957,0.979,0.974,0.98,0.934,0.925,0.938,43.43,38.89,47.67,42.51,37.86,46.71,0,0,0,0,0,0,0.709,0,0.051,0.12,0.88,0.12,50.4
1424037600000,2015,2,2014,5,20,7,0.512,0.0549,0.457,24990.1,157,157,148.8,4,3,3.4285714285714284,846.2,786.5,904.4,755.4,701.5,90.71,85,105,0,0,0,0.107,0.0982,0.119,755.4,701.5,799.4,990,990,990,967.3,967,967.5,22.7,22.5,23,0.389,0.349,0.43,0.302,0.27,0.326,0.013,0.012,0.014,0.935,0.876,0.982,0.041,0.038,0.043,21.78,21.51,22.08,0.955,0.952,0.957,0.978,0.975,0.98,0.934,0.928,0.938,45.68,39.38,51.81,44.05,38.39,48.2,0,0,0,0,0,0,0.826,0,0.055,0.11,0.89,0.11,48.8
1424642400000,2015,2,2014,5,21,7,0.578,0.0656,0.513,27721.7,168.4,168.4,165,4,4,4,956.4,924.7,976.5,848,819.7,108.4,105,129,0,0,0,0.113,0.108,0.132,848,819.7,869,990,990,990,967.7,967.6,967.8,22.3,22.2,22.4,0.475,0.448,0.493,0.349,0.336,0.36,0.016,0.015,0.016,1.05,1,1.09,0.047,0.045,0.049,21.22,21.11,21.4,0.954,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,42.11,41.02,42.96,41.25,40.12,42.1,0,0,0,0,0,0,0.917,0,0.065,0.11,0.89,0.11,48
1425247200000,2015,3,2014,6,22,7,0.599,0.078,0.521,27973.6,167.6,167.6,166.5,4,4,4,991.1,983.8,998.5,862.1,854.8,129,129,129,0,0,0,0.13,0.129,0.131,862.1,854.8,869.5,990,990,990,967.9,967.8,967.9,22.1,22.1,22.2,0.495,0.489,0.502,0.356,0.353,0.36,0.016,0.016,0.016,1.09,1.07,1.1,0.049,0.048,0.05,21.05,21.01,21.09,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,42.48,42.19,42.76,41.63,41.35,41.91,0,0,0,0,0,0,0.925,0,0.078,0.13,0.87,0.13,46.7
1425852000000,2015,3,2014,6,23,7,0.609,0.078,0.531,28403.9,171.1,171.1,169.1,4,4,4,1008,1001,1021,878.8,872,129,129,129,0,0,0,0.128,0.126,0.129,878.8,872,892,990,990,990,967.9,967.9,968,22.1,22,22.1,0.511,0.504,0.523,0.364,0.361,0.371,0.017,0.016,0.017,1.11,1.1,1.14,0.05,0.05,0.052,20.96,20.9,20.99,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.13,42.86,43.66,42.27,42,42.79,0,0,0,0,0,0,0.939,0,0.078,0.13,0.87,0.13,46.6
1426456800000,2015,3,2014,6,24,7,0.663,0.078,0.585,30573.5,192.1,192.1,182,4,4,4,1096,1034,1173,967.1,904.7,129,129,129,0,0,0,0.118,0.11,0.125,967.1,904.7,1044,990,990,990,968.2,968,968.4,21.8,21.6,22,0.601,0.534,0.699,0.423,0.377,0.522,0.019,0.017,0.024,1.29,1.16,1.51,0.059,0.053,0.07,20.51,20.05,20.83,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.42,44.16,49.01,45.5,43.27,48.03,0,0,0,0,0,0,1.01,0,0.078,0.12,0.88,0.12,46.1
1427061600000,2015,3,2014,6,25,7,0.782,0.078,0.663,32390.4,192.8,192.8,192.8,4,4,4,1294,1204,1345,1165,1075,129,129,129,68.29,0,116,0.0999,0.0959,0.107,1096,1075,1100,990,990,990,968.8,968.5,969,21.2,21,21.5,0.804,0.744,0.829,0.64,0.592,0.648,0.03,0.028,0.031,1.74,1.63,1.78,0.082,0.076,0.085,19.43,19.24,19.83,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.81,49.46,50.45,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.119,0.1,0.85,0.15,41.4
