datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1427666400000,2015,3,2014,6,26,7,0.798,0.0862,0.665,32390.4,192.8,192.8,192.8,4,4,4,1319,1288,1342,1176,1140,142.6,129,148,76.71,40,113,0.108,0.0961,0.115,1100,1100,1100,990,990,990,968.9,968.8,969,21.1,21,21.2,0.823,0.811,0.83,0.648,0.648,0.648,0.031,0.031,0.031,1.77,1.76,1.78,0.084,0.083,0.084,19.33,19.25,19.44,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.69,49.48,49.98,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.133,0.11,0.83,0.17,40.6
1428271200000,2015,4,2014,7,27,7,0.741,0.0895,0.65,32379,192.8,192.8,192.7,4,4,4,1226,1201,1267,1078,1053,148,148,148,2.714,0,19,0.121,0.117,0.123,1075,1053,1100,990,990,990,968.6,968.5,968.7,21.4,21.3,21.5,0.76,0.727,0.804,0.592,0.543,0.648,0.028,0.025,0.03,1.65,1.56,1.75,0.077,0.073,0.082,19.74,19.51,19.91,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,49.66,49.08,50.34,48.18,48.1,48.2,0,0,0,0,0,0,1.07,0,0.091,0.12,0.88,0.12,43.7
1428876000000,2015,4,2014,7,28,7,0.758,0.0895,0.657,32390.4,192.8,192.8,192.8,4,4,4,1253,1207,1318,1105,1059,148,148,148,18.57,0,70,0.118,0.112,0.123,1086,1059,1100,990,990,990,968.7,968.6,968.9,21.3,21.1,21.4,0.783,0.735,0.825,0.617,0.555,0.648,0.029,0.026,0.031,1.7,1.58,1.77,0.08,0.074,0.084,19.61,19.33,19.87,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.82,49.24,50.27,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.101,0.12,0.87,0.13,42.7
1429480800000,2015,4,2014,7,29,7,0.84,0.0895,0.665,32244.6,192.8,192.8,191.9,4,4,4,1389,1345,1412,1241,1197,148,148,148,140.7,97,164,0.107,0.105,0.11,1100,1100,1100,990,990,990,969.1,969,969.2,20.9,20.8,21,0.854,0.836,0.864,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.78,1.81,0.086,0.085,0.087,19.07,18.99,19.23,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,49,48.78,49.44,47.98,47.8,48.2,0,0,0,0,0,0,1.07,0,0.175,0.11,0.79,0.21,38.4
1430085600000,2015,4,2014,7,30,7,0.829,0.101,0.665,32288.3,192.8,192.8,192.2,4,4,4,1370,1306,1409,1203,1114,166.9,148,192,103.3,14,161,0.122,0.105,0.147,1100,1100,1100,990,990,990,969.1,968.9,969.2,20.9,20.8,21.1,0.839,0.801,0.863,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.75,1.81,0.085,0.083,0.087,19.15,19,19.39,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,49.21,48.81,49.86,48.05,47.83,48.2,0,0,0,0,0,0,1.07,0,0.164,0.12,0.8,0.2,38.9
1430690400000,2015,5,2014,8,31,7,0.724,0.116,0.608,31045.7,192.8,192.8,184.8,4,4,4,1198,1121,1279,1006,928.7,192,192,192,0,0,0,0.161,0.15,0.171,1006,928.7,1087,990,990,990,968.5,968.3,968.8,21.5,21.2,21.7,0.663,0.566,0.778,0.471,0.388,0.619,0.022,0.018,0.029,1.41,1.21,1.69,0.066,0.056,0.08,20.07,19.53,20.51,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,47.21,44.6,49.65,46.2,43.71,48.2,0,0,0,0,0,0,1.03,0,0.116,0.16,0.84,0.16,42.9
1431295200000,2015,5,2014,8,32,7,0.621,0.0889,0.532,28322.2,179.2,179.2,168.6,4,4,4,1027,959.6,1096,880,812.6,147,147,147,0,0,0,0.143,0.134,0.153,880,812.6,949.5,990,990,990,968,967.7,968.2,22,21.8,22.3,0.514,0.453,0.578,0.365,0.332,0.399,0.017,0.015,0.018,1.12,1,1.24,0.051,0.045,0.057,20.9,20.56,21.26,0.955,0.953,0.955,0.979,0.977,0.98,0.935,0.931,0.936,43.03,40.39,45.72,42.15,39.45,44.81,0,0,0,0,0,0,0.937,0,0.089,0.14,0.86,0.14,45.6
1431900000000,2015,5,2014,8,33,7,0.543,0.0889,0.454,24453.8,155,155,145.6,4,3,3.142857142857143,897,855.7,943.1,750,708.7,147,147,147,0,0,0,0.164,0.156,0.172,750,708.7,796.1,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.396,0.363,0.438,0.3,0.274,0.324,0.013,0.012,0.015,0.962,0.899,1.03,0.043,0.04,0.046,21.55,21.35,21.78,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.93,0.938,48.61,39.72,52.09,46.67,38.75,48.2,0,0,0,0,0,0,0.809,0,0.089,0.16,0.84,0.16,45
1432504800000,2015,5,2014,8,34,7,0.496,0.0889,0.407,22837.6,140.3,140.3,135.9,3,3,3,819.6,798.8,845.7,672.6,651.8,147,147,147,0,0,0,0.18,0.174,0.184,672.6,651.8,698.7,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.342,0.33,0.357,0.25,0.236,0.268,0.011,0.01,0.012,0.838,0.803,0.882,0.037,0.035,0.039,21.98,21.84,22.1,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.24,45.03,47.72,45.31,44.13,46.77,0,0,0,0,0,0,0.755,0,0.089,0.18,0.82,0.18,46
1433109600000,2015,6,2014,9,35,7,0.476,0.072,0.404,22834.2,137.1,137.1,135.9,3,3,3,787,782.3,794.1,668,663.3,119,119,119,0,0,0,0.151,0.15,0.152,668,663.3,675.1,990,990,990,967,967,967.1,23,22.9,23,0.337,0.335,0.341,0.247,0.244,0.252,0.011,0.011,0.011,0.828,0.82,0.84,0.036,0.036,0.037,22.12,22.08,22.15,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,46.23,45.95,46.64,45.31,45.03,45.71,0,0,0,0,0,0,0.755,0,0.072,0.15,0.85,0.15,48
1433714400000,2015,6,2014,9,36,7,0.471,0.0865,0.385,21804.1,135.3,135.3,129.8,3,3,3,779.4,773.7,783.7,636.4,612.7,143,119,161,0,0,0,0.183,0.152,0.208,636.4,612.7,664.7,990,990,990,967,967,967,23,23,23,0.322,0.311,0.336,0.226,0.21,0.245,0.0098,0.0091,0.011,0.777,0.74,0.822,0.034,0.032,0.036,22.2,22.14,22.27,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.15,42.57,46.03,43.26,41.72,45.11,0,0,0,0,0,0,0.721,0,0.086,0.18,0.82,0.18,46.3
1434319200000,2015,6,2014,9,37,7,0.453,0.0974,0.356,20263,124.6,124.6,120.6,3,3,3,749.8,724.6,770.6,588.8,563.6,161,161,161,0,0,0,0.215,0.209,0.222,588.8,563.6,609.6,990,990,990,966.9,966.8,967,23.1,23,23.2,0.297,0.283,0.309,0.194,0.178,0.208,0.0084,0.0077,0.009,0.699,0.657,0.734,0.03,0.028,0.032,22.4,22.28,22.54,0.953,0.952,0.955,0.978,0.975,0.98,0.933,0.928,0.936,41.1,39.53,42.39,40.2,38.54,41.54,0,0,0,0,0,0,0.67,0,0.097,0.22,0.79,0.21,44.7
1434924000000,2015,6,2014,9,38,7,0.415,0.0974,0.317,18129,113.8,113.8,107.9,3,3,3,685.8,655.5,715.6,524.8,494.5,161,161,161,0,0,0,0.235,0.225,0.246,524.8,494.5,554.6,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.261,0.244,0.278,0.152,0.132,0.171,0.0065,0.0056,0.0074,0.592,0.541,0.642,0.025,0.023,0.028,22.77,22.6,22.94,0.949,0.946,0.951,0.971,0.97,0.974,0.921,0.917,0.926,37.04,35.06,38.96,35.97,34.01,37.94,0,0,0,0,0,0,0.6,0,0.098,0.23,0.76,0.24,43.7
1435528800000,2015,6,2014,9,39,7,0.374,0.0861,0.287,16331.6,102.1,102.1,97.21,3,2,2.142857142857143,617.7,589,646.4,475.3,454,142.4,135,161,0,0,0,0.23,0.215,0.253,475.3,454,492.3,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.231,0.218,0.24,0.123,0.113,0.131,0.0052,0.0048,0.0056,0.602,0.535,0.637,0.025,0.023,0.027,23.03,22.88,23.17,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,48.75,35.08,52.06,46.18,34.03,48.2,0,0,0,0,0,0,0.54,0,0.087,0.23,0.77,0.23,43.7
1436133600000,2015,7,2014,10,40,7,0.335,0.0905,0.245,14569.5,95.14,95.14,86.72,2,2,2,554.6,529.7,580,405,343.7,149.6,135,186,0,0,0,0.271,0.233,0.351,405,343.7,445,990,990,990,966.1,966,966.2,23.9,23.8,24,0.2,0.181,0.213,0.0902,0.0612,0.109,0.0038,0.0025,0.0046,0.506,0.417,0.565,0.021,0.017,0.024,23.4,23.22,23.6,0.954,0.948,0.958,0.978,0.971,0.98,0.933,0.92,0.939,44.34,37.69,48.54,43.36,36.6,47.57,0,0,0,0,0,0,0.482,0,0.09,0.27,0.73,0.27,43.5
1436738400000,2015,7,2014,10,41,7,0.303,0.112,0.19,11261.9,71.48,71.48,67.04,2,2,2,500.3,479.1,521.8,314.3,293.1,186,186,186,0,0,0,0.372,0.356,0.388,314.3,293.1,335.8,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.171,0.163,0.178,0.0474,0.0373,0.0575,0.002,0.0015,0.0024,0.373,0.341,0.405,0.015,0.014,0.017,23.78,23.65,23.9,0.943,0.939,0.946,0.97,0.97,0.97,0.915,0.911,0.918,34.55,32.27,36.84,33.52,31.3,35.74,0,0,0,0,0,0,0.372,0,0.113,0.37,0.63,0.37,37.2
1437343200000,2015,7,2014,10,42,7,0.275,0.112,0.163,9647.48,61.39,61.39,57.43,2,2,2,454.7,436.7,473.4,268.7,250.7,186,186,186,0,0,0,0.409,0.393,0.426,268.7,250.7,287.4,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.155,0.148,0.161,0.0258,0.0173,0.0346,0.0011,0.00071,0.0014,0.304,0.277,0.332,0.013,0.011,0.014,24.05,23.94,24.16,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,29.6,27.62,31.64,28.71,26.79,30.7,0,0,0,0,0,0,0.319,0,0.112,0.41,0.59,0.41,35.1
1437948000000,2015,7,2014,10,43,7,0.251,0.107,0.144,8541.63,53.74,53.74,50.84,2,1,1.7142857142857142,415.1,398.7,431,238,224.2,177.1,155,186,0,0,0,0.426,0.383,0.453,238,224.2,250,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.143,0.139,0.146,0.016,0.0148,0.017,0.00065,0.0006,0.00069,0.306,0.259,0.408,0.012,0.011,0.017,24.23,24.12,24.34,0.936,0.925,0.959,0.973,0.97,0.98,0.911,0.897,0.939,33.8,25.79,51.97,32.31,25.02,48.2,0,0,0,0,0,0,0.282,0,0.107,0.43,0.57,0.43,34
1438552800000,2015,8,2014,11,44,7,0.229,0.0937,0.135,8161.18,51.08,51.08,48.58,2,1,1.2857142857142858,377.9,362.9,393,222.9,207.9,155,155,155,0,0,0,0.41,0.394,0.427,222.9,207.9,238,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.136,0.13,0.141,0.0147,0.0134,0.016,0.00059,0.00054,0.00065,0.348,0.255,0.403,0.014,0.01,0.016,24.36,24.28,24.42,0.948,0.924,0.958,0.977,0.97,0.98,0.927,0.896,0.939,43.02,25.8,52.05,41.35,25.03,48.2,0,0,0,0,0,0,0.27,0,0.094,0.41,0.59,0.41,35.6
1439157600000,2015,8,2014,11,45,7,0.209,0.0937,0.115,7195.97,45.63,45.63,42.83,1,1,1,345.8,333.6,358.2,190.8,178.6,155,155,155,0,0,0,0.448,0.433,0.465,190.8,178.6,203.2,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.124,0.12,0.129,0.012,0.0109,0.013,0.00048,0.00044,0.00052,0.337,0.315,0.359,0.014,0.013,0.014,24.53,24.45,24.62,0.952,0.948,0.955,0.98,0.978,0.98,0.933,0.928,0.936,43.72,40.9,46.56,42.83,40,45.63,0,0,0,0,0,0,0.238,0,0.094,0.45,0.55,0.45,34.4
1439762400000,2015,8,2014,11,46,7,0.193,0.0937,0.0988,6103.38,38.99,38.99,36.33,1,1,1,318.4,307.6,329.5,163.4,152.6,155,155,155,0,0,0,0.487,0.47,0.504,163.4,152.6,174.5,990,990,990,965,964.9,965,25,25,25.1,0.115,0.111,0.119,0.00964,0.00872,0.0106,0.00039,0.00035,0.00042,0.287,0.268,0.307,0.011,0.011,0.012,24.72,24.65,24.79,0.944,0.94,0.947,0.972,0.97,0.976,0.917,0.912,0.924,37.38,34.9,39.95,36.33,33.85,38.99,0,0,0,0,0,0,0.202,0,0.0942,0.49,0.51,0.49,31.6
1440367200000,2015,8,2014,11,47,7,0.179,0.0937,0.0854,5249.73,33.3,33.3,31.25,1,1,1,296.2,287.1,305.2,141.2,132.1,155,155,155,0,0,0,0.524,0.508,0.54,141.2,132.1,150.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.107,0.104,0.11,0.00775,0.00698,0.00852,0.00031,0.00028,0.00034,0.248,0.232,0.264,0.0099,0.0092,0.011,24.87,24.81,24.92,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.911,32.21,30.1,34.33,31.25,29.19,33.3,0,0,0,0,0,0,0.174,0,0.0936,0.52,0.48,0.52,29.3
1440972000000,2015,8,2014,11,48,7,0.164,0.0746,0.0896,5542.08,36.2,36.2,32.99,1,1,1,271.4,259,284.1,148.1,129.1,123.3,118,155,0,0,0,0.454,0.421,0.546,148.1,129.1,162,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.11,0.00834,0.00673,0.00952,0.00033,0.00027,0.00038,0.257,0.226,0.281,0.01,0.009,0.011,24.96,24.9,25.02,0.938,0.931,0.943,0.97,0.97,0.97,0.91,0.903,0.915,34.01,29.39,37.31,32.99,28.51,36.2,0,0,0,0,0,0,0.183,0,0.0744,0.45,0.55,0.45,33.8
1441576800000,2015,9,2014,12,49,7,0.148,0.0644,0.0833,5160.17,33.42,33.42,30.72,1,1,1,244.1,234.6,254.9,137.7,125.7,106.4,91,118,0,0,0,0.435,0.379,0.484,137.7,125.7,149.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0975,0.104,0.00745,0.00643,0.00842,0.00029,0.00025,0.00033,0.237,0.216,0.256,0.0093,0.0085,0.01,25.1,25.04,25.15,0.934,0.929,0.939,0.97,0.97,0.97,0.906,0.901,0.91,31.67,28.76,34.46,30.72,27.9,33.42,0,0,0,0,0,0,0.171,0,0.0647,0.44,0.56,0.44,34.9
1442181600000,2015,9,2014,12,50,7,0.135,0.055,0.0799,4961.56,31.48,31.48,29.53,1,1,1,223.1,215.2,231.6,132.1,124.2,91,91,91,0,0,0,0.408,0.393,0.423,132.1,124.2,140.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0977,0.0949,0.101,0.00698,0.00631,0.0077,0.00027,0.00025,0.0003,0.225,0.211,0.241,0.0089,0.0083,0.0095,25.24,25.17,25.3,0.931,0.928,0.935,0.97,0.97,0.97,0.903,0.9,0.907,30.45,28.6,32.46,29.53,27.74,31.48,0,0,0,0,0,0,0.164,0,0.0551,0.41,0.59,0.41,36.8
1442786400000,2015,9,2014,12,51,7,0.125,0.055,0.0696,3718.21,27.16,27.16,22.13,1,1,1,206.1,200.2,212.8,115.1,109.2,91,91,91,0,0,0,0.442,0.428,0.455,115.1,109.2,121.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0917,0.0896,0.094,0.00553,0.00503,0.0061,0.00022,0.0002,0.00024,0.195,0.185,0.207,0.0076,0.0072,0.0081,25.37,25.32,25.41,0.79,0,0.926,0.831,0,0.97,0.767,0,0.898,22.82,0,28,22.13,0,27.16,0,1,0,0,0.143,0,0.123,0.143,0.0554,0.44,0.56,0.44,29.7
1443391200000,2015,9,2014,12,52,7,0.116,0.0488,0.0674,2481.87,26.68,26.68,14.77,1,1,1,192.2,186.2,198.3,111.5,103.4,80.71,73,91,0,0,0,0.419,0.379,0.468,111.5,103.4,119.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0892,0.0876,0.0911,0.00523,0.00454,0.00591,0.0002,0.00018,0.00023,0.187,0.174,0.201,0.0073,0.0068,0.0079,25.4,25.38,25.42,0.527,0,0.925,0.554,0,0.97,0.511,0,0.897,15.23,0,27.51,14.77,0,26.68,0,3,0,0,0.429,0,0.0821,0.429,0.0486,0.42,0.58,0.42,21.4
1443996000000,2015,10,2015,1,1,7,0.108,0.0442,0.0642,3938.67,24.83,24.83,23.44,1,1,1,179.1,173.4,184.9,106.1,100.4,73,73,73,0,0,0,0.408,0.395,0.421,106.1,100.4,111.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0864,0.0844,0.0884,0.00477,0.00428,0.00526,0.00019,0.00017,0.00021,0.177,0.167,0.187,0.0069,0.0065,0.0073,25.38,25.38,25.38,0.915,0.911,0.919,0.97,0.969,0.97,0.887,0.883,0.891,24.17,22.76,25.59,23.44,22.05,24.83,0,0,0,0,0,0,0.13,0,0.0438,0.41,0.59,0.41,36.5
1444600800000,2015,10,2015,1,2,7,0.101,0.0442,0.0568,3483.89,21.65,21.65,20.74,1,1,1,167,162.7,171.5,93.98,89.72,73,73,73,0,0,0,0.437,0.426,0.449,93.98,89.72,98.47,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0821,0.0806,0.0837,0.00374,0.00338,0.00412,0.00015,0.00013,0.00016,0.155,0.148,0.163,0.0061,0.0058,0.0064,25.38,25.38,25.38,0.918,0.912,0.923,0.966,0.964,0.968,0.887,0.883,0.89,21.46,20.6,22.36,20.74,19.87,21.65,0,0,0,0,0,0,0.115,0,0.0442,0.44,0.56,0.44,34.5
1445205600000,2015,10,2015,1,3,7,0.0947,0.0351,0.0596,3650.22,23.4,23.4,21.73,1,1,1,156.6,152.1,161.4,98.55,86.99,58,52,73,0,0,0,0.37,0.329,0.456,98.55,86.99,106.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0817,0.0796,0.0836,0.00413,0.00314,0.00477,0.00016,0.00012,0.00019,0.161,0.143,0.174,0.0063,0.0056,0.0068,25.35,25.34,25.38,0.916,0.911,0.926,0.968,0.963,0.97,0.887,0.882,0.892,22.44,20.04,24.13,21.73,19.31,23.4,0,0,0,0,0,0,0.121,0,0.0351,0.37,0.63,0.37,38.5
1445810400000,2015,10,2015,1,4,7,0.0895,0.0313,0.0582,3555.76,21.66,21.66,21.17,1,1,1,148,146,150.7,96.28,94.04,51.71,50,52,0,0,0,0.349,0.339,0.356,96.28,94.04,98.69,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.08,0.0793,0.0809,0.00393,0.00374,0.00414,0.00015,0.00015,0.00016,0.156,0.153,0.161,0.0061,0.006,0.0063,25.34,25.34,25.35,0.915,0.912,0.917,0.967,0.966,0.968,0.884,0.883,0.886,21.89,21.43,22.37,21.17,20.71,21.66,0,0,0,0,0,0,0.118,0,0.0313,0.35,0.65,0.35,39.7
1446415200000,2015,11,2015,2,5,7,0.0923,0.0302,0.0621,3793.07,23.03,23.03,22.58,1,1,1,152.6,150.4,154.5,102.6,100.4,50,50,50,0,0,0,0.328,0.324,0.332,102.6,100.4,104.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.082,0.0812,0.0827,0.00447,0.00429,0.00463,0.00018,0.00017,0.00018,0.168,0.164,0.171,0.0066,0.0064,0.0067,25.34,25.34,25.34,0.913,0.911,0.914,0.97,0.969,0.97,0.885,0.883,0.887,23.28,22.74,23.74,22.58,22.03,23.03,0,0,0,0,0,0,0.125,0,0.0302,0.33,0.67,0.33,41.1
1447020000000,2015,11,2015,2,6,7,0.0948,0.0302,0.0646,3961.43,24.07,24.07,23.58,1,1,1,156.8,154.5,158.9,106.8,104.5,50,50,50,0,0,0,0.319,0.315,0.324,106.8,104.5,108.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0835,0.0827,0.0842,0.00483,0.00463,0.00501,0.00019,0.00018,0.0002,0.175,0.171,0.179,0.0069,0.0067,0.007,25.34,25.34,25.34,0.916,0.914,0.917,0.97,0.97,0.97,0.888,0.887,0.89,24.31,23.74,24.82,23.58,23.03,24.07,0,0,0,0,0,0,0.131,0,0.0302,0.32,0.68,0.32,41.8
1447624800000,2015,11,2015,2,7,7,0.101,0.0302,0.071,4387,28.37,28.37,26.11,1,1,1,167.3,158.1,176.7,117.3,108.1,50,50,50,0,0,0,0.299,0.283,0.316,117.3,108.1,126.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0872,0.0839,0.0905,0.00572,0.00494,0.00652,0.00022,0.00019,0.00026,0.194,0.177,0.21,0.0076,0.0069,0.0082,25.34,25.34,25.34,0.923,0.917,0.929,0.97,0.97,0.97,0.895,0.889,0.901,26.92,24.62,29.25,26.11,23.88,28.37,0,0,0,0,0,0,0.145,0,0.03,0.3,0.7,0.3,43.4
1448229600000,2015,11,2015,2,8,7,0.108,0.0302,0.0773,4813.36,29.28,29.28,28.65,1,1,1,177.8,175.3,180.5,127.8,125.3,50,50,50,0,0,0,0.281,0.277,0.285,127.8,125.3,130.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0909,0.09,0.0918,0.00662,0.0064,0.00684,0.00026,0.00025,0.00027,0.213,0.208,0.217,0.0083,0.0081,0.0085,25.34,25.34,25.34,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,29.54,28.92,30.19,28.65,28.05,29.28,0,0,0,0,0,0,0.159,0,0.0307,0.28,0.72,0.28,44.6
1448834400000,2015,11,2015,2,9,7,0.11,0.0349,0.0755,4690.77,30.02,30.02,27.92,1,1,1,182.5,176.7,192.5,124.8,117.7,57.71,50,59,0,0,0,0.316,0.283,0.334,124.8,117.7,133.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.091,0.0887,0.0943,0.00636,0.00575,0.0071,0.00025,0.00023,0.00028,0.208,0.196,0.224,0.0081,0.0077,0.0088,25.36,25.34,25.36,0.928,0.923,0.932,0.97,0.97,0.97,0.9,0.896,0.904,28.78,27.02,30.95,27.92,26.21,30.02,0,0,0,0,0,0,0.155,0,0.0345,0.32,0.69,0.31,42.6
1449439200000,2015,12,2015,3,10,7,0.121,0.0357,0.0851,5328.1,33.29,33.29,31.71,1,1,1,199.7,193.6,206.5,140.7,134.6,59,59,59,0,0,0,0.296,0.286,0.305,140.7,134.6,147.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0968,0.0947,0.0992,0.00771,0.00719,0.00828,0.0003,0.00028,0.00032,0.237,0.226,0.249,0.0093,0.0088,0.0097,25.35,25.31,25.36,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.904,0.909,32.7,31.21,34.32,31.71,30.28,33.29,0,0,0,0,0,0,0.176,0,0.0359,0.3,0.7,0.3,44
1450044000000,2015,12,2015,3,11,7,0.129,0.0357,0.093,5833.42,36.5,36.5,34.72,1,1,1,212.7,205.1,220.4,153.7,146.1,59,59,59,0,0,0,0.278,0.268,0.288,153.7,146.1,161.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0987,0.104,0.00882,0.00817,0.00947,0.00035,0.00032,0.00037,0.26,0.247,0.274,0.01,0.0096,0.011,25.26,25.2,25.32,0.94,0.937,0.942,0.97,0.97,0.971,0.912,0.909,0.915,35.79,34,37.59,34.72,32.98,36.5,0,0,0,0,0,0,0.193,0,0.036,0.28,0.72,0.28,45.2
1450648800000,2015,12,2015,3,12,7,0.135,0.0357,0.099,6228.56,39,39,37.07,1,1,1,222.7,216,230.5,163.7,157,59,59,59,0,0,0,0.265,0.256,0.273,163.7,157,171.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.103,0.108,0.00966,0.0091,0.0103,0.00038,0.00036,0.00041,0.278,0.266,0.292,0.011,0.01,0.011,25.19,25.12,25.24,0.943,0.941,0.946,0.972,0.97,0.976,0.917,0.913,0.923,38.12,36.57,39.96,37.07,35.47,39,0,0,0,0,0,0,0.206,0,0.036,0.26,0.73,0.27,46.1
1451253600000,2015,12,2015,3,13,7,0.145,0.0393,0.106,6683.45,41.36,41.36,39.78,1,1,1,239.9,235.2,246.1,174.9,166,65,59,73,0,0,0,0.271,0.246,0.305,174.9,166,181.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.108,0.111,0.0106,0.00986,0.0111,0.00042,0.00039,0.00044,0.299,0.284,0.309,0.012,0.011,0.012,25.06,25.03,25.09,0.947,0.944,0.949,0.977,0.973,0.98,0.925,0.918,0.93,40.7,38.54,42.21,39.78,37.5,41.36,0,0,0,0,0,0,0.221,0,0.039,0.27,0.73,0.27,46.1
1451858400000,2016,1,2015,4,14,7,0.161,0.0442,0.116,7371.24,47.03,47.03,43.88,1,1,1,265.5,253.5,279.2,192.5,180.5,73,73,73,0,0,0,0.275,0.261,0.288,192.5,180.5,206.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.117,0.113,0.122,0.0121,0.0111,0.0133,0.00048,0.00044,0.00053,0.331,0.31,0.356,0.013,0.012,0.014,24.91,24.83,24.98,0.952,0.949,0.956,0.98,0.98,0.98,0.933,0.93,0.937,44.77,41.94,47.99,43.88,41.1,47.03,0,0,0,0,0,0,0.244,0,0.045,0.27,0.72,0.28,45.8
1452463200000,2016,1,2015,4,15,7,0.187,0.0442,0.142,8656.28,56.81,56.81,51.53,2,1,1.5714285714285714,308.6,286,333.1,235.6,213,73,73,73,0,0,0,0.237,0.219,0.255,235.6,213,260.1,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.132,0.124,0.141,0.0164,0.0139,0.0218,0.00066,0.00055,0.00087,0.314,0.248,0.392,0.013,0.0099,0.016,24.74,24.65,24.82,0.941,0.924,0.959,0.974,0.97,0.98,0.917,0.897,0.94,37.83,26.33,52.57,36.09,25.54,48.2,0,0,0,0,0,0,0.286,0,0.045,0.24,0.76,0.24,46.3
1453068000000,2016,1,2015,4,16,7,0.216,0.0442,0.172,10439.9,65.86,65.86,62.14,2,2,2,357.7,341.6,374.9,284.7,268.6,73,73,73,0,0,0,0.204,0.195,0.214,284.7,268.6,301.9,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.149,0.144,0.155,0.0334,0.0258,0.0415,0.0013,0.001,0.0017,0.317,0.293,0.343,0.013,0.012,0.014,24.49,24.38,24.6,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.912,32.03,30.23,33.95,31.07,29.33,32.93,0,0,0,0,0,0,0.345,0,0.044,0.2,0.8,0.2,48.3
1453672800000,2016,1,2015,4,17,7,0.238,0.0442,0.194,11724.6,74.42,74.42,69.79,2,2,2,393.3,378.5,414.6,320.3,305.5,73,73,73,0,0,0,0.186,0.176,0.193,320.3,305.5,341.6,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.162,0.157,0.169,0.0502,0.0432,0.0602,0.002,0.0017,0.0025,0.371,0.349,0.403,0.015,0.014,0.016,24.26,24.13,24.36,0.944,0.941,0.947,0.97,0.97,0.972,0.916,0.913,0.921,35.96,34.34,38.27,34.89,33.31,37.21,0,0,0,0,0,0,0.388,0,0.044,0.19,0.82,0.18,49.3
1454277600000,2016,2,2015,5,18,7,0.276,0.0514,0.225,13612.8,88.83,88.83,81.03,2,2,2,457.1,422.5,493.6,372.1,337.5,85,85,85,0,0,0,0.186,0.172,0.201,372.1,337.5,408.6,990,990,990,965.7,965.5,965.8,24.3,24.2,24.5,0.181,0.169,0.194,0.0746,0.0583,0.0918,0.0031,0.0024,0.0038,0.45,0.398,0.504,0.018,0.016,0.021,23.89,23.67,24.1,0.951,0.946,0.956,0.977,0.971,0.98,0.929,0.919,0.936,41.45,37.75,45.32,40.51,36.66,44.42,0,0,0,0,0,0,0.45,0,0.051,0.19,0.82,0.18,49.3
1454882400000,2016,2,2015,5,19,7,0.327,0.0514,0.276,16164.6,104.4,104.4,96.22,3,2,2.142857142857143,541.3,505.3,584.1,456.3,420.3,85,85,85,0,0,0,0.157,0.146,0.168,456.3,420.3,499.1,990,990,990,966,965.9,966.2,24,23.8,24.1,0.213,0.198,0.233,0.114,0.0974,0.135,0.0048,0.004,0.0057,0.562,0.522,0.62,0.023,0.022,0.026,23.4,23.22,23.6,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47.44,35.87,52.56,45.62,34.79,48.2,0,0,0,0,0,0,0.535,0,0.051,0.16,0.84,0.16,49.4
1455487200000,2016,2,2015,5,20,7,0.397,0.0514,0.345,19948.9,129.5,129.5,118.7,3,3,3,656,599.7,711.8,571,514.7,85,85,85,0,0,0,0.13,0.119,0.142,571,514.7,626.8,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.274,0.242,0.306,0.182,0.145,0.22,0.0078,0.0061,0.0094,0.656,0.561,0.75,0.028,0.024,0.032,22.82,22.5,23.14,0.952,0.948,0.955,0.976,0.97,0.98,0.929,0.919,0.936,40.53,36.9,44.06,39.58,35.79,43.17,0,0,0,0,0,0,0.66,0,0.052,0.13,0.87,0.13,50.2
1456092000000,2016,2,2015,5,21,7,0.476,0.0514,0.424,23676.1,144.6,144.6,140.9,3,3,3,786.4,733.9,839.9,701.4,648.9,85,85,85,0,0,0,0.108,0.101,0.116,701.4,648.9,754.9,990,990,990,967,966.8,967.3,23,22.7,23.2,0.349,0.319,0.384,0.269,0.234,0.304,0.012,0.01,0.013,0.876,0.788,0.969,0.038,0.034,0.043,22.08,21.77,22.38,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.42,45.4,51.4,46.98,44.49,48.2,0,0,0,0,0,0,0.783,0,0.052,0.11,0.89,0.11,49.7
1456696800000,2016,2,2015,5,22,7,0.575,0.0742,0.501,26902.6,173.1,173.1,160.1,4,3,3.857142857142857,950.4,865.9,1034,827.7,764.5,122.7,85,129,0,0,0,0.129,0.0982,0.144,827.7,764.5,904.7,990,990,990,967.7,967.4,968,22.3,22,22.6,0.462,0.406,0.534,0.34,0.309,0.377,0.015,0.014,0.017,1.04,0.93,1.16,0.046,0.041,0.053,21.27,20.83,21.71,0.954,0.953,0.956,0.978,0.975,0.98,0.934,0.929,0.937,43,39.59,51.45,41.76,38.61,48.2,0,0,0,0,0,0,0.89,0,0.074,0.13,0.87,0.13,46.8
1457301600000,2016,3,2015,6,23,7,0.684,0.078,0.606,31318.2,192.8,192.8,186.4,4,4,4,1130,1062,1193,1001,933.1,129,129,129,0,0,0,0.114,0.108,0.121,1001,933.1,1064,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.641,0.56,0.727,0.458,0.391,0.566,0.021,0.018,0.026,1.38,1.21,1.59,0.064,0.055,0.074,20.31,19.91,20.7,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,47.61,45.24,49.57,46.6,44.34,48.2,0,0,0,0,0,0,1.04,0,0.078,0.11,0.89,0.11,45.8
1457906400000,2016,3,2015,6,24,7,0.803,0.078,0.664,32298,192.8,192.8,192.2,4,4,4,1327,1218,1440,1198,1089,129,129,129,99.57,0,211,0.0976,0.0896,0.106,1098,1089,1100,990,990,990,968.9,968.6,969.3,21.1,20.7,21.4,0.82,0.765,0.868,0.645,0.624,0.648,0.031,0.029,0.031,1.76,1.69,1.82,0.084,0.079,0.088,19.31,18.89,19.73,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.56,48.53,50.36,48.06,47.56,48.2,0,0,0,0,0,0,1.07,0,0.139,0.097,0.83,0.17,40.2
1458511200000,2016,3,2015,6,25,7,0.972,0.078,0.665,30955.6,188.6,188.6,184.3,4,4,4,1607,1481,1736,1478,1352,129,129,129,378.1,252,507,0.0805,0.0743,0.0871,1100,1100,1100,990,990,990,969.8,969.4,970.2,20.2,19.8,20.6,0.907,0.89,0.919,0.648,0.648,0.648,0.032,0.031,0.033,1.86,1.84,1.87,0.092,0.089,0.094,18.31,17.89,18.74,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47,45.87,48.12,46.06,44.96,47.16,0,0,0,0,0,0,1.02,0,0.307,0.08,0.68,0.32,31.8
1459116000000,2016,3,2015,6,26,7,1.12,0.0829,0.665,29541.4,178.5,178.5,175.8,4,4,4,1849,1773,1904,1712,1644,137.1,129,148,612.1,544,656,0.0741,0.0694,0.0789,1100,1100,1100,990,990,990,970.6,970.4,970.8,19.4,19.2,19.6,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.098,17.51,17.34,17.76,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,44.86,44.37,45.53,43.96,43.49,44.62,0,0,0,0,0,0,0.977,0,0.455,0.074,0.59,0.41,26.4
1459720800000,2016,4,2015,7,27,7,1.18,0.0895,0.665,28980,173.6,173.6,172.5,4,4,4,1946,1914,1978,1798,1766,148,148,148,698.1,666,730,0.076,0.0748,0.0773,1100,1100,1100,990,990,990,970.9,970.8,971,19.1,19,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.098,0.099,17.2,17.1,17.3,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,44.01,43.73,44.28,43.13,42.85,43.4,0,0,0,0,0,0,0.958,0,0.515,0.076,0.56,0.44,24.6
1460325600000,2016,4,2015,7,28,7,1.22,0.0895,0.665,28614.2,171,171,170.3,4,4,4,2013,1989,2028,1865,1841,148,148,148,765.6,741,780,0.0735,0.073,0.0744,1100,1100,1100,990,990,990,971.1,971.1,971.2,18.9,18.8,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.099,0.1,16.99,16.96,17.06,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.45,43.35,43.63,42.58,42.49,42.76,0,0,0,0,0,0,0.946,0,0.555,0.073,0.55,0.45,23.5
1460930400000,2016,4,2015,7,29,7,1.19,0.0895,0.665,28863.6,174.1,174.1,171.8,4,4,4,1967,1901,2021,1819,1753,148,148,148,719.6,653,773,0.0753,0.0732,0.0779,1100,1100,1100,990,990,990,971,970.8,971.1,19,18.9,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.098,0.099,17.13,16.98,17.35,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.83,43.4,44.41,42.95,42.53,43.52,0,0,0,0,0,0,0.954,0,0.525,0.075,0.56,0.44,24.3
1461535200000,2016,4,2015,7,30,7,1.08,0.0933,0.665,29888.2,181.1,181.1,177.9,4,4,4,1789,1699,1876,1635,1507,154.3,148,192,535.1,407,628,0.0865,0.0789,0.113,1100,1100,1100,990,990,990,970.4,970.1,970.7,19.6,19.3,19.9,0.925,0.919,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.097,17.71,17.43,18.01,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.38,44.62,46.2,44.48,43.73,45.28,0,0,0,0,0,0,0.988,0,0.415,0.086,0.62,0.38,27.7
1462140000000,2016,5,2015,8,31,7,0.956,0.116,0.665,31106.8,188.3,188.3,185.2,4,4,4,1580,1493,1669,1388,1301,192,192,192,288.4,201,377,0.122,0.115,0.129,1100,1100,1100,990,990,990,969.7,969.5,970,20.3,20,20.5,0.906,0.88,0.916,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.83,1.86,0.092,0.089,0.093,18.4,18.11,18.71,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.23,46.46,48.04,46.29,45.53,47.08,0,0,0,0,0,0,1.03,0,0.291,0.12,0.7,0.3,32.5
1462744800000,2016,5,2015,8,32,7,0.832,0.116,0.663,32198.3,192.8,192.8,191.7,4,4,4,1375,1265,1465,1183,1073,192,192,192,87,0,173,0.14,0.131,0.152,1096,1073,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.827,0.756,0.868,0.639,0.586,0.648,0.031,0.028,0.031,1.77,1.64,1.82,0.084,0.077,0.088,19.15,18.81,19.63,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.04,48.31,49.89,47.91,47.35,48.2,0,0,0,0,0,0,1.06,0,0.169,0.14,0.8,0.2,38.7
1463349600000,2016,5,2015,8,33,7,0.685,0.116,0.569,29619.9,189,189,176.3,4,4,4,1133,1052,1227,941,859.7,192,192,192,0,0,0,0.17,0.156,0.183,941,859.7,1035,990,990,990,968.3,968.1,968.6,21.7,21.4,21.9,0.586,0.503,0.701,0.403,0.355,0.501,0.019,0.016,0.023,1.25,1.09,1.49,0.058,0.05,0.07,20.43,19.9,20.85,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,44.98,41.93,48.2,44.08,41.09,47.24,0,0,0,0,0,0,0.979,0,0.116,0.17,0.83,0.17,43.2
1463954400000,2016,5,2015,8,34,7,0.586,0.116,0.47,25126,160.4,160.4,149.6,4,3,3.4285714285714284,969.6,917.9,1029,777.6,725.9,192,192,192,0,0,0,0.198,0.187,0.209,777.6,725.9,836.6,990,990,990,967.8,967.6,968,22.2,22,22.4,0.428,0.381,0.482,0.314,0.286,0.344,0.014,0.013,0.016,0.995,0.936,1.05,0.045,0.042,0.048,21.23,20.96,21.49,0.955,0.953,0.957,0.978,0.974,0.98,0.934,0.928,0.938,45.8,39.19,51.37,44.26,38.18,48.2,0,0,0,0,0,0,0.831,0,0.116,0.2,0.8,0.2,42.9
1464559200000,2016,5,2015,8,35,7,0.52,0.0846,0.435,23951.4,144.6,144.6,142.6,3,3,3,859.2,821.1,902.2,719.3,695,139.9,119,192,0,0,0,0.162,0.136,0.216,719.3,695,753.1,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.37,0.357,0.395,0.281,0.265,0.304,0.012,0.012,0.013,0.918,0.88,0.979,0.041,0.039,0.043,21.75,21.59,21.93,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.92,47.1,50.96,47.52,46.16,48.2,0,0,0,0,0,0,0.792,0,0.085,0.16,0.84,0.16,46.1
1465164000000,2016,6,2015,9,36,7,0.477,0.0792,0.398,22485.3,140.2,140.2,133.8,3,3,3,789.2,768.7,812.3,658.2,607.7,131,119,161,0,0,0,0.166,0.147,0.209,658.2,607.7,693.3,990,990,990,967.1,967,967.1,22.9,22.9,23,0.333,0.308,0.352,0.241,0.207,0.264,0.01,0.009,0.012,0.813,0.731,0.87,0.035,0.032,0.038,22.13,21.98,22.29,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.52,42.27,47.67,44.61,41.43,46.72,0,0,0,0,0,0,0.744,0,0.079,0.17,0.83,0.17,47.1
1465768800000,2016,6,2015,9,37,7,0.436,0.0974,0.339,19311.4,121.9,121.9,114.9,3,3,3,721.3,688.5,755.8,560.3,527.5,161,161,161,0,0,0,0.223,0.213,0.234,560.3,527.5,594.8,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.281,0.263,0.301,0.175,0.153,0.198,0.0076,0.0066,0.0086,0.651,0.596,0.709,0.028,0.026,0.031,22.56,22.37,22.75,0.951,0.949,0.954,0.975,0.97,0.979,0.927,0.921,0.934,39.31,37.23,41.49,38.32,36.12,40.62,0,0,0,0,0,0,0.639,0,0.097,0.22,0.78,0.22,44.3
1466373600000,2016,6,2015,9,38,7,0.392,0.0974,0.295,16765.2,106.3,106.3,99.79,3,2,2.4285714285714284,648.2,619.9,677.9,487.2,458.9,161,161,161,0,0,0,0.249,0.238,0.26,487.2,458.9,516.9,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.24,0.224,0.257,0.13,0.116,0.146,0.0055,0.0049,0.0063,0.592,0.544,0.64,0.025,0.023,0.027,22.92,22.81,23.03,0.953,0.946,0.958,0.976,0.97,0.98,0.929,0.917,0.938,44.45,35.17,52.21,42.45,34.12,48.2,0,0,0,0,0,0,0.554,0,0.097,0.25,0.75,0.25,42.8
1466978400000,2016,6,2015,9,39,7,0.355,0.0906,0.264,15656.2,95.62,95.62,93.19,2,2,2,586.3,562.8,610.9,436.5,425,149.9,135,161,0,0,0,0.255,0.234,0.275,436.5,425,449.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.212,0.207,0.219,0.105,0.0996,0.111,0.0044,0.0042,0.0047,0.554,0.537,0.576,0.023,0.023,0.024,23.21,23.08,23.33,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.55,46.3,48.78,46.6,45.37,47.81,0,0,0,0,0,0,0.518,0,0.091,0.26,0.74,0.26,44.1
1467583200000,2016,7,2015,10,40,7,0.323,0.0816,0.241,14437.9,90.3,90.3,85.94,2,2,2,533.7,512.7,555.4,398.7,377.7,135,135,135,0,0,0,0.253,0.243,0.263,398.7,377.7,420.4,990,990,990,966,965.9,966.1,24,23.9,24.1,0.197,0.19,0.205,0.0872,0.0773,0.0974,0.0036,0.0032,0.0041,0.496,0.464,0.528,0.021,0.019,0.022,23.5,23.37,23.63,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,43.85,41.67,46.07,42.97,40.82,45.15,0,0,0,0,0,0,0.477,0,0.082,0.25,0.75,0.25,44.7
1468188000000,2016,7,2015,10,41,7,0.295,0.112,0.183,10843.1,68.43,68.43,64.54,2,2,2,488.3,470.3,507,302.3,284.3,186,186,186,0,0,0,0.381,0.367,0.395,302.3,284.3,321,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.167,0.16,0.173,0.0417,0.0332,0.0505,0.0017,0.0014,0.0021,0.355,0.328,0.383,0.015,0.014,0.016,23.85,23.74,23.96,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.909,0.916,33.27,31.32,35.27,32.27,30.38,34.21,0,0,0,0,0,0,0.359,0,0.112,0.38,0.62,0.38,36.8
1468792800000,2016,7,2015,10,42,7,0.272,0.112,0.159,9459.85,59.53,59.53,56.31,2,2,2,449.5,434,464.6,263.5,248,186,186,186,0,0,0,0.414,0.4,0.429,263.5,248,278.6,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.153,0.147,0.158,0.0235,0.0168,0.0305,0.00096,0.00069,0.0013,0.297,0.274,0.319,0.012,0.011,0.013,24.08,23.99,24.17,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.901,0.908,29.03,27.31,30.69,28.15,26.49,29.77,0,0,0,0,0,0,0.313,0,0.113,0.41,0.58,0.42,34.8
1469397600000,2016,7,2015,10,43,7,0.251,0.112,0.139,8286.04,51.84,51.84,49.32,2,1,1.4285714285714286,415.2,402.5,428.8,229.2,216.5,186,186,186,0,0,0,0.448,0.434,0.462,229.2,216.5,242.8,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.141,0.136,0.146,0.0152,0.0142,0.0164,0.00062,0.00058,0.00067,0.339,0.258,0.407,0.014,0.011,0.017,24.19,24.13,24.25,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.897,0.939,40.1,25.67,51.86,38.43,24.9,48.2,0,0,0,0,0,0,0.274,0,0.112,0.45,0.55,0.45,33
1470002400000,2016,8,2015,11,44,7,0.232,0.0937,0.138,8297.66,52.04,52.04,49.39,2,1,1.4285714285714286,383.2,370,397.3,228.2,215,155,155,155,0,0,0,0.405,0.39,0.419,228.2,215,242.3,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.138,0.133,0.143,0.0151,0.014,0.0163,0.00061,0.00057,0.00066,0.335,0.254,0.403,0.014,0.01,0.016,24.35,24.28,24.41,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.939,40.14,25.71,51.99,38.47,24.94,48.2,0,0,0,0,0,0,0.274,0,0.094,0.4,0.59,0.41,35.8
1470607200000,2016,8,2015,11,45,7,0.214,0.0937,0.12,7492.03,47.31,47.31,44.6,1,1,1,353.7,341.8,365.9,198.7,186.8,155,155,155,0,0,0,0.438,0.424,0.453,198.7,186.8,210.9,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.127,0.123,0.131,0.0126,0.0116,0.0137,0.00051,0.00047,0.00055,0.351,0.329,0.372,0.014,0.013,0.015,24.48,24.4,24.56,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,45.51,42.79,48.27,44.6,41.94,47.31,0,0,0,0,0,0,0.248,0,0.094,0.44,0.56,0.44,35
1471212000000,2016,8,2015,11,46,7,0.199,0.0937,0.105,6501.32,41.14,41.14,38.7,1,1,1,328.3,319.1,338.3,173.3,164.1,155,155,155,0,0,0,0.472,0.458,0.486,173.3,164.1,183.3,990,990,990,965,965,965.1,25,24.9,25,0.118,0.115,0.122,0.0105,0.0097,0.0113,0.00042,0.00039,0.00045,0.305,0.289,0.323,0.012,0.012,0.013,24.65,24.59,24.72,0.947,0.944,0.95,0.975,0.971,0.98,0.923,0.916,0.931,39.67,37.55,41.97,38.7,36.46,41.14,0,0,0,0,0,0,0.215,0,0.094,0.47,0.53,0.47,32.7
1471816800000,2016,8,2015,11,47,7,0.186,0.0937,0.092,5665.96,35.75,35.75,33.73,1,1,1,307.1,298.1,316.1,152.1,143.1,155,155,155,0,0,0,0.505,0.49,0.52,152.1,143.1,161.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.111,0.108,0.114,0.00868,0.00791,0.00945,0.00035,0.00032,0.00038,0.267,0.251,0.283,0.011,0.01,0.011,24.8,24.74,24.86,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.908,0.915,34.77,32.66,36.86,33.73,31.68,35.75,0,0,0,0,0,0,0.187,0,0.094,0.5,0.49,0.51,30.5
1472421600000,2016,8,2015,11,48,7,0.173,0.081,0.0919,5688.66,37.82,37.82,33.86,1,1,1,285.9,274.8,295.1,152,135.1,133.9,118,155,0,0,0,0.467,0.412,0.534,152,135.1,168.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.108,0.105,0.113,0.00867,0.00724,0.0101,0.00034,0.00029,0.0004,0.265,0.237,0.293,0.011,0.0094,0.012,24.89,24.86,24.93,0.939,0.933,0.945,0.971,0.97,0.974,0.912,0.905,0.92,34.88,30.8,38.85,33.86,29.88,37.82,0,0,0,0,0,0,0.188,0,0.0811,0.47,0.53,0.47,32.9
1473026400000,2016,9,2015,12,49,7,0.158,0.0714,0.0863,5342.61,34.08,34.08,31.8,1,1,1,260.8,251.6,270.7,142.8,133.6,118,118,118,0,0,0,0.453,0.436,0.469,142.8,133.6,152.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.1,0.107,0.00789,0.00711,0.00873,0.00031,0.00028,0.00035,0.247,0.23,0.264,0.0098,0.0091,0.01,25.01,24.95,25.06,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,32.78,30.61,35.14,31.8,29.7,34.08,0,0,0,0,0,0,0.177,0,0.0717,0.45,0.55,0.45,33.8
1473631200000,2016,9,2015,12,50,7,0.145,0.0714,0.074,4556.66,29.01,29.01,27.12,1,1,1,240.3,232.7,248.6,122.3,114.7,118,118,118,0,0,0,0.491,0.475,0.507,122.3,114.7,130.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0964,0.0937,0.0993,0.00615,0.0055,0.00685,0.00024,0.00022,0.00027,0.21,0.197,0.225,0.0083,0.0077,0.0089,25.15,25.08,25.21,0.927,0.922,0.931,0.97,0.97,0.97,0.899,0.894,0.903,27.96,26.14,29.91,27.12,25.36,29.01,0,0,0,0,0,0,0.151,0,0.071,0.49,0.51,0.49,31.4
1474236000000,2016,9,2015,12,51,7,0.135,0.0597,0.0758,4689.37,30.05,30.05,27.91,1,1,1,224,218.2,230.3,125.3,109.8,98.71,91,118,0,0,0,0.44,0.404,0.518,125.3,109.8,134.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0959,0.0919,0.0985,0.0064,0.00508,0.00717,0.00025,0.0002,0.00028,0.214,0.188,0.23,0.0084,0.0074,0.009,25.24,25.22,25.27,0.928,0.918,0.932,0.97,0.97,0.97,0.9,0.891,0.904,28.78,24.97,30.98,27.91,24.22,30.05,0,0,0,0,0,0,0.155,0,0.0592,0.44,0.56,0.44,34.7
1474840800000,2016,9,2015,12,52,7,0.127,0.0519,0.0753,4673.99,29.79,29.79,27.82,1,1,1,210.3,204.3,216.3,124.5,117.7,85.86,73,91,0,0,0,0.408,0.355,0.436,124.5,117.7,132.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0944,0.0926,0.0958,0.00633,0.00575,0.00703,0.00025,0.00023,0.00027,0.211,0.2,0.224,0.0083,0.0078,0.0088,25.33,25.29,25.35,0.928,0.923,0.932,0.97,0.97,0.97,0.9,0.896,0.904,28.68,27.01,30.71,27.82,26.2,29.79,0,0,0,0,0,0,0.155,0,0.0517,0.41,0.59,0.41,36.8
1475445600000,2016,10,2016,1,1,7,0.119,0.0442,0.0744,4623.98,29.16,29.16,27.52,1,1,1,196,190.3,202.9,123,117.3,73,73,73,0,0,0,0.373,0.36,0.384,123,117.3,129.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0924,0.0904,0.0948,0.00621,0.00572,0.00679,0.00024,0.00022,0.00027,0.207,0.197,0.219,0.0081,0.0077,0.0086,25.38,25.36,25.39,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,28.37,26.96,30.07,27.52,26.15,29.16,0,0,0,0,0,0,0.153,0,0.0446,0.37,0.63,0.37,38.9
1476050400000,2016,10,2016,1,2,7,0.11,0.0442,0.0663,4082.58,25.82,25.82,24.3,1,1,1,182.7,176.9,189,109.7,103.9,73,73,73,0,0,0,0.4,0.386,0.413,109.7,103.9,116,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0877,0.0856,0.0899,0.00507,0.00458,0.00561,0.0002,0.00018,0.00022,0.183,0.173,0.195,0.0072,0.0068,0.0076,25.38,25.38,25.38,0.917,0.913,0.922,0.97,0.97,0.97,0.89,0.886,0.894,25.05,23.63,26.62,24.3,22.92,25.82,0,0,0,0,0,0,0.135,0,0.0437,0.4,0.6,0.4,37.1
1476655200000,2016,10,2016,1,3,7,0.103,0.0442,0.0584,3572.86,22.46,22.46,21.27,1,1,1,169.5,164.6,175,96.52,91.64,73,73,73,0,0,0,0.431,0.417,0.443,96.52,91.64,102,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.083,0.0813,0.085,0.00395,0.00354,0.00442,0.00015,0.00014,0.00017,0.16,0.151,0.17,0.0063,0.0059,0.0066,25.38,25.38,25.38,0.915,0.911,0.92,0.967,0.965,0.97,0.885,0.882,0.888,21.99,20.99,23.16,21.27,20.26,22.46,0,0,0,0,0,0,0.118,0,0.0446,0.43,0.57,0.43,34.7
1477260000000,2016,10,2016,1,4,7,0.0966,0.0442,0.0524,3233.53,19.98,19.98,19.25,1,1,1,159.7,156.2,163.3,86.71,83.16,73,73,73,0,0,0,0.457,0.447,0.467,86.71,83.16,90.27,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0795,0.0783,0.0808,0.00312,0.00282,0.00342,0.00012,0.00011,0.00013,0.142,0.136,0.149,0.0056,0.0053,0.0058,25.38,25.38,25.38,0.926,0.922,0.93,0.963,0.961,0.965,0.892,0.889,0.894,19.99,19.25,20.72,19.25,18.51,19.98,0,0,0,0,0,0,0.107,0,0.0442,0.46,0.54,0.46,33.5
1477864800000,2016,10,2016,1,5,7,0.0974,0.0322,0.0652,4016.86,26.92,26.92,23.91,1,1,1,161.1,154.8,170.7,107.8,81.79,53.29,50,73,0,0,0,0.332,0.293,0.472,107.8,81.79,120.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0843,0.0778,0.0883,0.00491,0.0027,0.00601,0.00019,0.00011,0.00024,0.177,0.133,0.2,0.0069,0.0052,0.0078,25.34,25.34,25.38,0.921,0.915,0.932,0.969,0.961,0.97,0.892,0.887,0.898,24.68,18.97,27.75,23.91,18.22,26.92,0,0,0,0,0,0,0.133,0,0.0322,0.33,0.67,0.33,41.2
1478469600000,2016,11,2016,2,6,7,0.107,0.0302,0.0766,4764.4,29.86,29.86,28.36,1,1,1,176.7,169.6,183,126.7,119.6,50,50,50,0,0,0,0.283,0.273,0.295,126.7,119.6,133,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0905,0.088,0.0927,0.00652,0.00591,0.00705,0.00026,0.00023,0.00028,0.21,0.198,0.222,0.0082,0.0077,0.0087,25.34,25.34,25.34,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.897,0.904,29.24,27.47,30.79,28.36,26.65,29.86,0,0,0,0,0,0,0.158,0,0.0304,0.28,0.72,0.28,44.5
1479074400000,2016,11,2016,2,7,7,0.109,0.0302,0.0791,4933.18,30.58,30.58,29.36,1,1,1,180.8,177.8,186,130.8,127.8,50,50,50,0,0,0,0.276,0.269,0.281,130.8,127.8,136,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0919,0.0909,0.0938,0.00687,0.00661,0.00731,0.00027,0.00026,0.00029,0.218,0.212,0.227,0.0085,0.0083,0.0089,25.34,25.34,25.34,0.931,0.93,0.933,0.97,0.97,0.97,0.903,0.902,0.905,30.27,29.52,31.53,29.36,28.63,30.58,0,0,0,0,0,0,0.163,0,0.0299,0.28,0.73,0.27,45.3
1479679200000,2016,11,2016,2,8,7,0.114,0.0302,0.0839,5246.94,31.88,31.88,31.23,1,1,1,188.7,186.2,191.4,138.7,136.2,50,50,50,0,0,0,0.265,0.261,0.268,138.7,136.2,141.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0947,0.0938,0.0957,0.00754,0.00733,0.00777,0.00029,0.00029,0.0003,0.232,0.228,0.237,0.0091,0.0089,0.0093,25.35,25.34,25.35,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,32.2,31.59,32.87,31.23,30.65,31.88,0,0,0,0,0,0,0.174,0,0.0301,0.26,0.74,0.26,46
1480284000000,2016,11,2016,2,9,7,0.114,0.0334,0.0807,5038.49,31.49,31.49,29.99,1,1,1,188.6,186.5,190.1,133.4,129.4,55.14,50,59,0,0,0,0.292,0.263,0.313,133.4,129.4,139.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0937,0.0929,0.0951,0.00709,0.00675,0.00763,0.00028,0.00026,0.0003,0.223,0.217,0.234,0.0087,0.0085,0.0091,25.35,25.34,25.36,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,30.92,29.94,32.47,29.99,29.05,31.49,0,0,0,0,0,0,0.167,0,0.0333,0.29,0.71,0.29,44.2
1480888800000,2016,12,2016,3,10,7,0.115,0.0357,0.0798,4977.76,31.13,31.13,29.63,1,1,1,190.9,187.1,197.2,131.9,128.1,59,59,59,0,0,0,0.309,0.299,0.315,131.9,128.1,138.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0937,0.0924,0.0959,0.00696,0.00664,0.0075,0.00027,0.00026,0.00029,0.221,0.214,0.232,0.0086,0.0084,0.0091,25.36,25.36,25.36,0.931,0.93,0.934,0.97,0.97,0.97,0.903,0.902,0.906,30.55,29.61,32.09,29.63,28.72,31.13,0,0,0,0,0,0,0.165,0,0.0352,0.31,0.69,0.31,43.3
1481493600000,2016,12,2016,3,11,7,0.125,0.0357,0.0896,5619.35,35.1,35.1,33.45,1,1,1,207.2,200.2,214.4,148.2,141.2,59,59,59,0,0,0,0.285,0.275,0.295,148.2,141.2,155.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0995,0.097,0.102,0.00834,0.00775,0.00896,0.00033,0.0003,0.00035,0.25,0.238,0.263,0.0098,0.0093,0.01,25.31,25.25,25.36,0.938,0.935,0.94,0.97,0.97,0.97,0.91,0.907,0.912,34.48,32.83,36.18,33.45,31.84,35.1,0,0,0,0,0,0,0.186,0,0.0354,0.29,0.72,0.28,45
1482098400000,2016,12,2016,3,12,7,0.136,0.0357,0.101,6343.53,39.41,39.41,37.76,1,1,1,225.5,217.4,232.2,166.5,158.4,59,59,59,0,0,0,0.262,0.254,0.271,166.5,158.4,173.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.103,0.108,0.0099,0.00921,0.0105,0.00039,0.00036,0.00041,0.283,0.269,0.295,0.011,0.011,0.012,25.16,25.11,25.23,0.944,0.941,0.946,0.974,0.97,0.977,0.919,0.913,0.924,38.78,36.89,40.35,37.76,35.78,39.41,0,0,0,0,0,0,0.21,0,0.035,0.26,0.74,0.26,46.6
1482703200000,2016,12,2016,3,13,7,0.143,0.0369,0.106,6729.88,41.3,41.3,40.06,1,1,1,236.9,231.9,244.5,175.9,171.5,61,59,73,0,0,0,0.257,0.246,0.299,175.9,171.5,180.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.109,0.108,0.111,0.0107,0.0103,0.0111,0.00042,0.00041,0.00044,0.3,0.294,0.309,0.012,0.012,0.012,25.08,25.04,25.11,0.947,0.946,0.949,0.978,0.976,0.98,0.926,0.923,0.93,40.96,39.82,42.14,40.06,38.85,41.3,0,0,0,0,0,0,0.223,0,0.037,0.26,0.74,0.26,47.1
1483308000000,2017,1,2016,4,14,7,0.16,0.0442,0.116,7321.99,46.29,46.29,43.58,1,1,1,264.2,250.8,275.9,191.2,177.8,73,73,73,0,0,0,0.277,0.265,0.291,191.2,177.8,202.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.116,0.112,0.121,0.012,0.0109,0.013,0.00048,0.00043,0.00052,0.329,0.305,0.35,0.013,0.012,0.014,24.91,24.85,24.99,0.952,0.948,0.955,0.98,0.979,0.98,0.933,0.928,0.936,44.48,41.29,47.23,43.58,40.42,46.29,0,0,0,0,0,0,0.242,0,0.044,0.28,0.72,0.28,45.8
1483912800000,2017,1,2016,4,15,7,0.183,0.0442,0.139,8531.41,55.99,55.99,50.78,2,1,1.5714285714285714,303.3,282.8,329.3,230.3,209.8,73,73,73,0,0,0,0.241,0.222,0.258,230.3,209.8,256.3,990,990,990,964.9,964.8,965,25.1,25,25.2,0.13,0.123,0.139,0.0157,0.0136,0.02,0.00063,0.00054,0.0008,0.306,0.24,0.382,0.012,0.0096,0.015,24.77,24.68,24.86,0.94,0.922,0.958,0.974,0.97,0.98,0.916,0.894,0.939,36.99,25.51,51.33,35.69,24.75,48.2,0,0,0,0,0,0,0.282,0,0.044,0.24,0.76,0.24,46.6
1484517600000,2017,1,2016,4,16,7,0.219,0.0442,0.175,10622.6,68.29,68.29,63.23,2,2,2,362.8,337.7,386.4,289.8,264.7,73,73,73,0,0,0,0.202,0.189,0.216,289.8,264.7,313.4,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.151,0.142,0.16,0.0358,0.0239,0.0469,0.0014,0.00096,0.0019,0.325,0.288,0.361,0.013,0.012,0.015,24.46,24.31,24.62,0.938,0.932,0.942,0.97,0.97,0.97,0.91,0.904,0.914,32.59,29.8,35.2,31.61,28.91,34.15,0,0,0,0,0,0,0.351,0,0.044,0.2,0.8,0.2,48.5
1485122400000,2017,1,2016,4,17,7,0.249,0.0442,0.205,12428.8,78.07,78.07,73.98,2,2,2,412.5,394.9,430.4,339.5,321.9,73,73,73,0,0,0,0.177,0.17,0.185,339.5,321.9,357.4,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.169,0.163,0.175,0.0592,0.0509,0.0677,0.0024,0.0021,0.0028,0.4,0.373,0.427,0.016,0.015,0.017,24.14,24.04,24.25,0.947,0.944,0.949,0.972,0.97,0.976,0.92,0.915,0.927,38.04,36.12,39.99,36.99,35.04,39.03,0,0,0,0,0,0,0.411,0,0.044,0.18,0.82,0.18,49.9
1485727200000,2017,1,2016,4,18,7,0.28,0.0493,0.231,14002.1,88.61,88.61,83.35,2,2,2,463.6,436.2,492.5,382,363.2,81.57,73,85,0,0,0,0.176,0.165,0.188,382,363.2,407.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.185,0.177,0.194,0.0793,0.0704,0.0913,0.0033,0.0029,0.0038,0.464,0.435,0.503,0.019,0.018,0.021,23.85,23.68,24,0.953,0.95,0.955,0.979,0.977,0.98,0.933,0.929,0.936,42.56,40.61,45.21,41.67,39.69,44.31,0,0,0,0,0,0,0.463,0,0.049,0.18,0.82,0.18,50
1486332000000,2017,2,2016,5,19,7,0.32,0.0514,0.268,15886,96.4,96.4,94.56,2,2,2,528.4,500.4,554,443.4,415.4,85,85,85,0,0,0,0.161,0.153,0.17,443.4,415.4,469,990,990,990,966,965.9,966.1,24,23.9,24.1,0.207,0.197,0.216,0.108,0.0951,0.12,0.0045,0.0039,0.005,0.557,0.515,0.596,0.023,0.021,0.025,23.47,23.31,23.63,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.83,46.02,51.29,47.28,45.1,48.2,0,0,0,0,0,0,0.525,0,0.052,0.16,0.84,0.16,49.6
1486936800000,2017,2,2016,5,20,7,0.361,0.0514,0.31,17885.8,115.9,115.9,106.5,3,2,2.857142857142857,597.3,563.6,641.2,512.3,478.6,85,85,85,0,0,0,0.143,0.133,0.151,512.3,478.6,556.2,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.241,0.222,0.266,0.144,0.125,0.173,0.0061,0.0052,0.0073,0.574,0.516,0.631,0.024,0.022,0.027,23.14,22.9,23.32,0.949,0.945,0.956,0.973,0.97,0.98,0.923,0.916,0.937,39.26,34.99,52.16,37.78,33.94,48.2,0,0,0,0,0,0,0.591,0,0.051,0.14,0.86,0.14,49.5
1487541600000,2017,2,2016,5,21,7,0.441,0.0514,0.389,22234.8,143.7,143.7,132.3,3,3,3,728.8,661.8,794.1,643.8,576.8,85,85,85,0,0,0,0.117,0.107,0.128,643.8,576.8,709.1,990,990,990,966.8,966.5,967.1,23.2,22.9,23.5,0.316,0.278,0.353,0.231,0.186,0.275,0.01,0.0079,0.012,0.779,0.666,0.889,0.034,0.028,0.039,22.41,22.03,22.79,0.956,0.953,0.957,0.98,0.978,0.98,0.936,0.932,0.938,45.03,40.93,48.88,44.12,40.03,47.9,0,0,0,0,0,0,0.735,0,0.052,0.12,0.88,0.12,50.4
1488146400000,2017,2,2016,5,22,7,0.558,0.0704,0.487,26203.2,176.2,176.2,156,4,3,3.5714285714285716,922.2,815.8,1054,805.7,730.8,116.4,85,129,0,0,0,0.126,0.101,0.148,805.7,730.8,925.3,990,990,990,967.6,967.2,968.1,22.4,21.9,22.8,0.44,0.365,0.553,0.328,0.289,0.387,0.015,0.013,0.018,1.02,0.926,1.19,0.046,0.041,0.054,21.4,20.73,21.91,0.955,0.952,0.957,0.979,0.974,0.98,0.935,0.928,0.938,45.75,39.29,51.61,44.16,38.28,48.2,0,0,0,0,0,0,0.867,0,0.071,0.13,0.87,0.13,47
1488751200000,2017,3,2016,6,23,7,0.78,0.0874,0.649,32043.4,192.8,192.8,190.7,4,4,4,1290,1110,1455,1146,980.9,144.4,129,183,71.86,0,172,0.111,0.0947,0.129,1074,980.9,1100,990,990,990,968.8,968.2,969.3,21.2,20.7,21.8,0.777,0.606,0.868,0.594,0.414,0.648,0.028,0.019,0.031,1.67,1.29,1.82,0.079,0.059,0.088,19.52,18.84,20.46,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.936,48.97,47.02,50.51,47.68,46.08,48.2,0,0,0,0,0,0,1.06,0,0.131,0.11,0.83,0.17,41.1
1489356000000,2017,3,2016,6,24,7,1.05,0.111,0.665,30180.7,187.9,187.9,179.6,4,4,4,1741,1503,2038,1558,1320,183,183,183,458,220,755,0.106,0.0898,0.122,1100,1100,1100,990,990,990,970.3,969.5,971.2,19.7,18.8,20.5,0.916,0.895,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.86,1.84,1.87,0.095,0.09,0.1,17.88,16.93,18.66,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.933,45.83,43.28,47.92,44.91,42.42,46.96,0,0,0,0,0,0,0.998,0,0.385,0.11,0.63,0.37,28.7
1489960800000,2017,3,2016,6,25,7,1.52,0.111,0.665,26341.4,166.4,166.4,156.8,4,4,4,2520,2165,2895,2337,1982,183,183,183,1237,882,1612,0.0733,0.0632,0.0845,1100,1100,1100,990,990,990,972.4,971.5,973.3,17.6,16.7,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.77,14.87,16.63,0.944,0.94,0.947,0.976,0.971,0.98,0.921,0.913,0.928,40.15,37.7,42.46,39.2,36.6,41.61,0,0,0,0,0,0,0.871,0,0.855,0.073,0.44,0.56,17.3
1490565600000,2017,3,2016,6,26,7,2,0.117,0.665,22878.3,142.8,142.8,136.2,4,4,4,3305,3028,3493,3112,2845,192.7,183,217,2012,1745,2176,0.0583,0.0538,0.0628,1100,1100,1100,990,990,990,974.2,973.6,974.6,15.8,15.4,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,13.92,13.52,14.54,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,35.1,33.99,36.8,34.05,32.97,35.7,0,0,0,0,0,0,0.757,0,1.335,0.059,0.33,0.67,11.4
