datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1491170400000,2017,4,2016,7,27,7,2.15,0.131,0.665,21917.7,131.2,131.2,130.5,4,4,4,3556,3522,3573,3339,3305,217,217,217,2239,2205,2256,0.061,0.0607,0.0616,1100,1100,1100,990,990,990,974.7,974.7,974.8,15.3,15.2,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.39,13.35,13.46,0.931,0.931,0.932,0.97,0.97,0.97,0.903,0.903,0.904,33.62,33.52,33.82,32.62,32.52,32.8,0,0,0,0,0,0,0.725,0,1.485,0.061,0.31,0.69,10.2
1491775200000,2017,4,2016,7,28,7,2.14,0.172,0.665,21965.7,131.7,131.7,130.7,4,4,4,3543,3501,3569,3259,3206,283.9,217,295,2159,2106,2252,0.0801,0.0608,0.0843,1100,1100,1100,990,990,990,974.7,974.6,974.8,15.3,15.2,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.41,13.36,13.5,0.931,0.931,0.932,0.97,0.97,0.97,0.904,0.903,0.904,33.7,33.55,33.94,32.69,32.54,32.92,0,0,0,0,0,0,0.726,0,1.475,0.08,0.31,0.69,10.3
1492380000000,2017,4,2016,7,29,7,2.04,0.178,0.665,22614.6,137.1,137.1,134.6,4,4,4,3371,3262,3472,3076,2967,295,295,295,1977,1867,2077,0.0875,0.085,0.0904,1100,1100,1100,990,990,990,974.3,974.1,974.6,15.7,15.4,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.78,13.57,14.01,0.934,0.932,0.935,0.97,0.97,0.97,0.906,0.904,0.907,34.69,34.11,35.33,33.65,33.09,34.27,0,0,0,0,0,0,0.748,0,1.375,0.087,0.33,0.67,11.1
1492984800000,2017,4,2016,7,30,7,1.84,0.178,0.665,23909.3,146.5,146.5,142.3,4,4,4,3049,2891,3208,2754,2596,295,295,295,1654,1496,1813,0.0968,0.092,0.102,1100,1100,1100,990,990,990,973.6,973.3,974,16.4,16,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.5,14.12,14.88,0.938,0.936,0.94,0.97,0.97,0.971,0.91,0.908,0.913,36.67,35.64,37.72,35.58,34.57,36.63,0,0,0,0,0,0,0.791,0,1.175,0.097,0.36,0.64,13
1493589600000,2017,5,2016,8,31,7,1.65,0.167,0.665,25399.3,154.3,154.3,151.2,4,4,4,2723,2610,2847,2447,2334,276,276,276,1347,1234,1471,0.101,0.097,0.106,1100,1100,1100,990,990,990,972.8,972.6,973.1,17.2,16.9,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.28,14.98,15.55,0.942,0.941,0.943,0.973,0.972,0.975,0.917,0.914,0.92,38.83,38.02,39.56,37.8,36.94,38.58,0,0,0,0,0,0,0.84,0,0.985,0.1,0.4,0.6,15.4
1494194400000,2017,5,2016,8,32,7,1.5,0.167,0.665,26493.7,160,160,157.7,4,4,4,2488,2407,2576,2212,2131,276,276,276,1112,1031,1200,0.111,0.107,0.115,1100,1100,1100,990,990,990,972.3,972.1,972.5,17.7,17.5,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.85,15.64,16.04,0.944,0.944,0.945,0.977,0.976,0.978,0.922,0.92,0.924,40.36,39.79,40.89,39.43,38.82,39.99,0,0,0,0,0,0,0.876,0,0.835,0.11,0.44,0.56,17.7
1494799200000,2017,5,2016,8,33,7,1.37,0.167,0.665,27497.8,167,167,163.7,4,4,4,2270,2143,2381,1994,1867,276,276,276,894.6,767,1005,0.122,0.116,0.129,1100,1100,1100,990,990,990,971.8,971.4,972,18.2,18,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.37,16.11,16.68,0.946,0.945,0.947,0.979,0.978,0.98,0.927,0.925,0.928,41.78,41.06,42.6,40.92,40.17,41.75,0,0,0,0,0,0,0.909,0,0.705,0.12,0.49,0.51,20.1
1495404000000,2017,5,2016,8,34,7,1.19,0.167,0.665,28929.3,176.3,176.3,172.2,4,4,4,1960,1835,2096,1684,1559,276,276,276,584.6,459,720,0.141,0.132,0.15,1100,1100,1100,990,990,990,971,970.6,971.3,19,18.7,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.17,16.79,17.56,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,43.93,42.91,44.98,43.05,42.05,44.08,0,0,0,0,0,0,0.957,0,0.525,0.14,0.56,0.44,24.3
1496008800000,2017,5,2016,8,35,7,1.02,0.144,0.665,30486.8,185.2,185.2,181.5,4,4,4,1686,1577,1797,1448,1367,238.3,210,276,347.7,267,421,0.141,0.125,0.16,1100,1100,1100,990,990,990,970.1,969.7,970.4,19.9,19.6,20.3,0.921,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18.05,17.68,18.41,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.29,45.32,47.25,45.37,44.41,46.3,0,0,0,0,0,0,1.01,0,0.355,0.14,0.65,0.35,29.9
1496613600000,2017,6,2016,9,36,7,0.883,0.127,0.665,31823.9,192.8,192.8,189.4,4,4,4,1460,1366,1548,1250,1156,210,210,210,150.7,56,238,0.144,0.136,0.154,1100,1100,1100,990,990,990,969.4,969.1,969.6,20.6,20.4,20.9,0.876,0.836,0.911,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.78,1.86,0.088,0.085,0.091,18.82,18.5,19.16,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.33,47.5,49.25,47.36,46.55,48.2,0,0,0,0,0,0,1.05,0,0.218,0.14,0.75,0.25,36
1497218400000,2017,6,2016,9,37,7,0.723,0.127,0.596,30423.1,192.8,192.8,181.1,4,4,4,1196,1094,1315,986.1,883.8,210,210,210,0.7143,0,5,0.176,0.16,0.192,985.4,883.8,1100,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.654,0.534,0.813,0.461,0.367,0.648,0.021,0.017,0.031,1.39,1.14,1.76,0.065,0.052,0.083,20.1,19.35,20.66,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,46.28,42.74,49.75,45.27,41.89,48.2,0,0,0,0,0,0,1.01,0,0.127,0.18,0.82,0.18,42.1
1497823200000,2017,6,2016,9,38,7,0.604,0.127,0.477,25306.5,163,163,150.6,4,3,3.4285714285714284,999,940.8,1065,789,730.8,210,210,210,0,0,0,0.211,0.197,0.223,789,730.8,854.7,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.448,0.394,0.508,0.32,0.289,0.353,0.014,0.013,0.016,1.02,0.955,1.09,0.046,0.043,0.05,21.1,20.81,21.38,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.93,0.938,46.14,39.73,51.76,44.53,38.76,48.2,0,0,0,0,0,0,0.837,0,0.127,0.21,0.79,0.21,41.9
1498428000000,2017,6,2016,9,39,7,0.532,0.123,0.409,22682.1,141.1,141.1,135,3,3,3,879.3,836,924.7,676.1,650,203.1,186,210,0,0,0,0.231,0.219,0.243,676.1,650,714.7,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.354,0.335,0.38,0.253,0.235,0.278,0.011,0.01,0.012,0.853,0.805,0.922,0.038,0.035,0.041,21.73,21.48,21.95,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,45.92,44.59,48,45,43.7,47.04,0,0,0,0,0,0,0.75,0,0.123,0.23,0.77,0.23,42.6
1499032800000,2017,7,2016,10,40,7,0.483,0.112,0.37,20903.7,128.8,128.8,124.4,3,3,3,798.2,775.9,823,612.2,589.9,186,186,186,0,0,0,0.233,0.226,0.24,612.2,589.9,637,990,990,990,967.1,967,967.2,22.9,22.8,23,0.314,0.301,0.328,0.21,0.195,0.226,0.0092,0.0085,0.0099,0.742,0.704,0.783,0.032,0.031,0.034,22.17,22.02,22.29,0.955,0.953,0.956,0.98,0.978,0.98,0.935,0.933,0.936,42.34,40.99,43.82,41.48,40.09,42.94,0,0,0,0,0,0,0.691,0,0.113,0.23,0.77,0.23,43.3
1499637600000,2017,7,2016,10,41,7,0.446,0.134,0.312,17424.2,119.1,119.1,103.7,3,2,2.5714285714285716,736.9,703.9,770,515.8,476.9,221.1,186,227,0,0,0,0.301,0.242,0.323,515.8,476.9,584,990,990,990,966.8,966.7,967,23.2,23,23.3,0.264,0.243,0.298,0.147,0.124,0.191,0.0063,0.0053,0.0083,0.632,0.575,0.694,0.027,0.025,0.03,22.52,22.33,22.65,0.952,0.947,0.957,0.975,0.97,0.98,0.929,0.919,0.938,43.53,35.65,52.62,41.46,34.58,48.2,0,0,0,0,0,0,0.576,0,0.134,0.3,0.7,0.3,39.1
1500242400000,2017,7,2016,10,42,7,0.401,0.137,0.264,15401.4,96.4,96.4,91.68,2,2,2,663.5,634.7,693.2,436.5,407.7,227,227,227,0,0,0,0.342,0.327,0.358,436.5,407.7,466.2,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.221,0.208,0.237,0.105,0.0914,0.119,0.0045,0.0039,0.0051,0.563,0.517,0.613,0.024,0.022,0.026,22.88,22.71,23.04,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.938,46.85,44.01,49.7,45.84,43.13,48.2,0,0,0,0,0,0,0.509,0,0.137,0.34,0.66,0.34,38.4
1500847200000,2017,7,2016,10,43,7,0.363,0.137,0.226,13303.1,84.46,84.46,79.19,2,2,2,600.9,576.4,625.6,373.9,349.4,227,227,227,0,0,0,0.378,0.363,0.394,373.9,349.4,398.6,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.196,0.187,0.204,0.0755,0.0639,0.0872,0.0032,0.0027,0.0037,0.466,0.429,0.503,0.02,0.018,0.021,23.23,23.09,23.38,0.952,0.949,0.955,0.977,0.972,0.98,0.929,0.922,0.935,40.53,37.99,43.09,39.59,36.92,42.23,0,0,0,0,0,0,0.44,0,0.137,0.38,0.62,0.38,36.6
1501452000000,2017,7,2016,10,44,7,0.33,0.115,0.215,12741.9,80.65,80.65,75.84,2,2,2,546,523.7,569.6,355.9,339.7,190.1,184,227,0,0,0,0.348,0.328,0.399,355.9,339.7,377.1,990,990,990,966.1,966,966.2,23.9,23.8,24,0.187,0.18,0.194,0.067,0.0593,0.077,0.0028,0.0025,0.0032,0.436,0.412,0.468,0.018,0.017,0.02,23.51,23.41,23.63,0.949,0.947,0.952,0.974,0.97,0.979,0.924,0.919,0.932,38.94,37.27,41.21,37.92,36.16,40.33,0,0,0,0,0,0,0.421,0,0.115,0.35,0.65,0.35,38.6
1502056800000,2017,8,2016,11,45,7,0.301,0.111,0.189,11216,70.79,70.79,66.76,2,2,2,496.9,478,516.3,312.9,294,184,184,184,0,0,0,0.37,0.356,0.385,312.9,294,332.3,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.171,0.164,0.178,0.0467,0.0378,0.0558,0.0019,0.0016,0.0023,0.371,0.343,0.4,0.015,0.014,0.017,23.79,23.68,23.91,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.911,0.917,34.41,32.38,36.49,33.38,31.41,35.39,0,0,0,0,0,0,0.371,0,0.112,0.37,0.63,0.37,37.3
1502661600000,2017,8,2016,11,46,7,0.275,0.111,0.164,9739.1,61.49,61.49,57.97,2,2,2,455.2,439.4,471.7,271.2,255.4,184,184,184,0,0,0,0.405,0.39,0.419,271.2,255.4,287.7,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.156,0.151,0.162,0.027,0.0196,0.0348,0.0011,0.0008,0.0014,0.309,0.285,0.334,0.013,0.012,0.014,24.04,23.94,24.14,0.935,0.931,0.938,0.97,0.97,0.97,0.907,0.903,0.91,29.88,28.15,31.69,28.99,27.31,30.74,0,0,0,0,0,0,0.322,0,0.111,0.4,0.6,0.4,35.4
1503266400000,2017,8,2016,11,47,7,0.254,0.111,0.142,8445.03,53.51,53.51,50.27,2,1,1.5714285714285714,419.4,405.3,434.3,235.4,221.3,184,184,184,0,0,0,0.439,0.424,0.454,235.4,221.3,250.3,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.144,0.139,0.149,0.0158,0.0146,0.0171,0.00064,0.00059,0.0007,0.326,0.261,0.411,0.013,0.011,0.017,24.19,24.12,24.25,0.941,0.925,0.958,0.974,0.97,0.98,0.916,0.897,0.939,37.23,25.87,52.22,35.46,25.1,48.2,0,0,0,0,0,0,0.279,0,0.112,0.44,0.56,0.44,33.2
1503871200000,2017,8,2016,11,48,7,0.235,0.0994,0.135,8250.73,53.08,53.08,49.11,2,1,1.4285714285714286,388.2,372.7,401.7,223.9,205.4,164.3,138,184,0,0,0,0.422,0.359,0.473,223.9,205.4,246.2,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.138,0.133,0.143,0.0148,0.0132,0.0167,0.0006,0.00054,0.00068,0.328,0.256,0.388,0.013,0.01,0.016,24.33,24.2,24.48,0.944,0.925,0.958,0.976,0.97,0.98,0.921,0.897,0.938,38.95,26.05,49.49,38.01,25.27,48.2,0,0,0,0,0,0,0.273,0,0.1,0.42,0.57,0.43,35.1
1504476000000,2017,9,2016,12,49,7,0.214,0.0835,0.13,7960.69,48.2,48.2,47.39,1,1,1,353.1,339.6,368.1,215.1,201.6,138,138,138,0,0,0,0.391,0.375,0.406,215.1,201.6,230.1,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.132,0.128,0.138,0.014,0.0129,0.0153,0.00057,0.00052,0.00062,0.379,0.355,0.406,0.015,0.014,0.016,24.46,24.35,24.55,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.37,46.36,52.64,47.39,45.43,48.2,0,0,0,0,0,0,0.263,0,0.084,0.39,0.61,0.39,37.2
1505080800000,2017,9,2016,12,50,7,0.196,0.0835,0.112,7011.08,44.51,44.51,41.73,1,1,1,323.5,312,335.5,185.5,174,138,138,138,0,0,0,0.427,0.411,0.442,185.5,174,197.5,990,990,990,965,965,965.1,25,24.9,25,0.122,0.118,0.126,0.0115,0.0105,0.0125,0.00046,0.00042,0.0005,0.326,0.306,0.348,0.013,0.012,0.014,24.66,24.57,24.73,0.95,0.947,0.954,0.979,0.976,0.98,0.931,0.924,0.935,42.62,39.97,45.42,41.73,39.01,44.51,0,0,0,0,0,0,0.232,0,0.084,0.43,0.57,0.43,35.8
1505685600000,2017,9,2016,12,51,7,0.181,0.0835,0.0973,6023.98,38.14,38.14,35.86,1,1,1,298.9,289.9,308.5,160.9,151.9,138,138,138,0,0,0,0.462,0.447,0.476,160.9,151.9,170.5,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.113,0.11,0.117,0.00943,0.00866,0.0102,0.00038,0.00034,0.00041,0.282,0.266,0.299,0.011,0.011,0.012,24.82,24.76,24.87,0.943,0.94,0.946,0.971,0.97,0.974,0.916,0.912,0.921,36.92,34.82,39.15,35.86,33.78,38.14,0,0,0,0,0,0,0.199,0,0.0837,0.46,0.54,0.46,33.3
1506290400000,2017,9,2016,12,52,7,0.168,0.081,0.0871,5378.97,35.75,35.75,32.02,1,1,1,278.1,269.9,286.9,144.1,134.4,134,110,138,0,0,0,0.482,0.408,0.507,144.1,134.4,159.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.107,0.104,0.11,0.008,0.00717,0.00934,0.00032,0.00028,0.00037,0.252,0.235,0.278,0.01,0.0093,0.011,24.94,24.89,24.98,0.937,0.933,0.942,0.97,0.97,0.97,0.909,0.905,0.914,33.01,30.7,36.86,32.02,29.78,35.75,0,0,0,0,0,0,0.178,0,0.0809,0.48,0.52,0.48,32
1506895200000,2017,10,2017,1,1,7,0.158,0.0665,0.0911,5651.25,35.2,35.2,33.64,1,1,1,260.6,255.4,267.4,150.6,145.4,110,110,110,0,0,0,0.422,0.411,0.431,150.6,145.4,157.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.105,0.109,0.00855,0.00811,0.00913,0.00034,0.00032,0.00036,0.261,0.252,0.273,0.01,0.01,0.011,25,24.96,25.03,0.939,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.913,34.68,33.45,36.28,33.64,32.45,35.2,0,0,0,0,0,0,0.187,0,0.0669,0.42,0.58,0.42,35.8
1507500000000,2017,10,2017,1,2,7,0.15,0.0665,0.0833,5154.08,32.26,32.26,30.68,1,1,1,247.7,241.5,254.6,137.7,131.5,110,110,110,0,0,0,0.444,0.432,0.456,137.7,131.5,144.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0999,0.105,0.00745,0.00692,0.00804,0.00029,0.00027,0.00032,0.238,0.227,0.25,0.0094,0.0089,0.0099,25.08,25.03,25.12,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,31.63,30.17,33.26,30.68,29.27,32.26,0,0,0,0,0,0,0.17,0,0.0667,0.44,0.56,0.44,34.4
1508104800000,2017,10,2017,1,3,7,0.141,0.0643,0.0768,4746.4,29.58,29.58,28.25,1,1,1,233.2,227.5,238.5,126.9,121.4,106.3,97,110,0,0,0,0.456,0.423,0.475,126.9,121.4,132.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0977,0.0964,0.0989,0.00654,0.00607,0.00701,0.00026,0.00024,0.00028,0.218,0.209,0.226,0.0086,0.0082,0.0089,25.18,25.15,25.21,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,29.13,27.78,30.49,28.25,26.95,29.58,0,0,0,0,0,0,0.157,0,0.0642,0.46,0.54,0.46,33.7
1508709600000,2017,10,2017,1,4,7,0.133,0.0587,0.0747,4624.43,28.71,28.71,27.53,1,1,1,220.5,216.9,225.6,123.5,119.9,97,97,97,0,0,0,0.44,0.43,0.447,123.5,119.9,128.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.095,0.0937,0.0968,0.00625,0.00594,0.00668,0.00025,0.00023,0.00026,0.21,0.204,0.22,0.0083,0.008,0.0086,25.27,25.23,25.29,0.927,0.925,0.93,0.97,0.97,0.97,0.9,0.897,0.902,28.38,27.5,29.59,27.53,26.68,28.71,0,0,0,0,0,0,0.153,0,0.0583,0.44,0.56,0.44,34.8
1509314400000,2017,10,2017,1,5,7,0.131,0.0569,0.0739,4578.73,28.4,28.4,27.25,1,1,1,216.4,213.9,220.1,122.3,117.7,94.14,93,97,0,0,0,0.435,0.422,0.452,122.3,117.7,127.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0943,0.0929,0.0959,0.00614,0.00575,0.00656,0.00024,0.00023,0.00026,0.208,0.2,0.217,0.0082,0.0078,0.0085,25.29,25.26,25.31,0.926,0.923,0.929,0.97,0.97,0.97,0.899,0.896,0.902,28.1,26.98,29.28,27.25,26.17,28.4,0,0,0,0,0,0,0.151,0,0.0571,0.43,0.56,0.44,35
1509919200000,2017,11,2017,2,6,7,0.134,0.0562,0.0781,4846.84,30.39,30.39,28.85,1,1,1,222.1,216.9,228.9,129.1,123.9,93,93,93,0,0,0,0.419,0.406,0.429,129.1,123.9,135.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0966,0.0948,0.099,0.00673,0.00628,0.0073,0.00026,0.00025,0.00029,0.22,0.211,0.232,0.0086,0.0083,0.0091,25.25,25.19,25.29,0.93,0.928,0.933,0.97,0.97,0.97,0.902,0.9,0.905,29.74,28.5,31.33,28.85,27.64,30.39,0,0,0,0,0,0,0.16,0,0.0559,0.42,0.58,0.42,36.2
1510524000000,2017,11,2017,2,7,7,0.135,0.0562,0.079,4902.35,29.95,29.95,29.18,1,1,1,223.6,220.4,227,130.6,127.4,93,93,93,0,0,0,0.416,0.41,0.422,130.6,127.4,134,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0971,0.096,0.0983,0.00685,0.00658,0.00714,0.00027,0.00026,0.00028,0.223,0.217,0.229,0.0088,0.0085,0.009,25.24,25.21,25.26,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,30.08,29.34,30.88,29.18,28.46,29.95,0,0,0,0,0,0,0.162,0,0.056,0.42,0.59,0.41,36.3
1511128800000,2017,11,2017,2,8,7,0.135,0.0428,0.0927,5801.99,37.28,37.28,34.54,1,1,1,223.9,216.6,231.9,153.2,125.5,70.71,67,93,0,0,0,0.316,0.289,0.426,153.2,125.5,164.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.0954,0.106,0.00877,0.00642,0.00977,0.00034,0.00025,0.00038,0.261,0.214,0.281,0.01,0.0084,0.011,25.2,25.13,25.28,0.939,0.929,0.943,0.971,0.97,0.972,0.912,0.901,0.917,35.57,28.89,38.34,34.54,28.03,37.28,0,0,0,0,0,0,0.192,0,0.0423,0.32,0.69,0.31,43
1511733600000,2017,11,2017,2,9,7,0.135,0.0384,0.0962,6032.76,36.5,36.5,35.91,1,1,1,222.6,219.3,228.6,159.1,153.7,63.57,59,67,0,0,0,0.286,0.268,0.304,159.1,153.7,161.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.102,0.105,0.00927,0.00881,0.00949,0.00036,0.00035,0.00037,0.27,0.261,0.275,0.011,0.01,0.011,25.19,25.15,25.21,0.942,0.94,0.942,0.97,0.97,0.971,0.914,0.912,0.915,37.01,35.72,37.59,35.91,34.65,36.5,0,0,0,0,0,0,0.199,0,0.0388,0.28,0.71,0.29,44.7
1512338400000,2017,12,2017,3,10,7,0.14,0.0357,0.104,6567.07,41.3,41.3,39.09,1,1,1,230.9,221.8,239.8,171.9,162.8,59,59,59,0,0,0,0.256,0.246,0.266,171.9,162.8,180.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.108,0.105,0.111,0.0104,0.00959,0.0111,0.00041,0.00038,0.00044,0.293,0.276,0.309,0.012,0.011,0.012,25.12,25.05,25.19,0.946,0.943,0.949,0.976,0.972,0.98,0.923,0.916,0.93,40.05,37.92,42.14,39.09,36.84,41.3,0,0,0,0,0,0,0.217,0,0.036,0.26,0.74,0.26,46.9
1512943200000,2017,12,2017,3,11,7,0.148,0.0357,0.112,7110.17,43.25,43.25,42.32,1,1,1,244.3,241.2,248.3,185.3,182.2,59,59,59,0,0,0,0.242,0.238,0.245,185.3,182.2,189.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.113,0.111,0.114,0.0115,0.0112,0.0118,0.00045,0.00044,0.00047,0.317,0.311,0.324,0.013,0.012,0.013,25.02,24.99,25.04,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,43.19,42.46,44.13,42.32,41.61,43.25,0,0,0,0,0,0,0.235,0,0.036,0.24,0.76,0.24,48
1513548000000,2017,12,2017,3,12,7,0.157,0.0357,0.121,7702.62,47.71,47.71,45.85,1,1,1,259.6,252.4,267.7,200.6,193.4,59,59,59,0,0,0,0.227,0.22,0.234,200.6,193.4,208.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.118,0.115,0.121,0.0128,0.0122,0.0135,0.00051,0.00048,0.00053,0.344,0.331,0.359,0.014,0.013,0.014,24.92,24.87,24.96,0.955,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,46.78,45.1,48.68,45.85,44.19,47.71,0,0,0,0,0,0,0.255,0,0.036,0.23,0.77,0.23,49.1
1514152800000,2017,12,2017,3,13,7,0.174,0.0357,0.139,8438.02,53.32,53.32,50.23,2,1,1.5714285714285714,288,273.5,302.4,229,214.5,59,59,59,0,0,0,0.205,0.195,0.216,229,214.5,243.4,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.128,0.123,0.133,0.0152,0.014,0.0164,0.00061,0.00055,0.00066,0.304,0.241,0.385,0.012,0.0096,0.015,24.84,24.78,24.9,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,37.14,25.93,52.16,35.44,25.15,48.2,0,0,0,0,0,0,0.279,0,0.035,0.21,0.8,0.2,48.5
1514757600000,2018,1,2017,4,14,7,0.199,0.0442,0.155,9396.67,59.72,59.72,55.93,2,2,2,329.1,309.3,346.5,256.1,236.3,73,73,73,0,0,0,0.222,0.211,0.236,256.1,236.3,273.5,990,990,990,965,964.9,965.1,25,24.9,25.1,0.139,0.132,0.145,0.0209,0.0158,0.0281,0.00084,0.00063,0.0011,0.276,0.25,0.301,0.011,0.01,0.012,24.68,24.57,24.8,0.93,0.925,0.934,0.97,0.97,0.97,0.902,0.897,0.906,28.83,26.58,30.78,27.97,25.78,29.86,0,0,0,0,0,0,0.311,0,0.044,0.22,0.78,0.22,47.2
1515362400000,2018,1,2017,4,15,7,0.228,0.0442,0.184,11138.2,71.12,71.12,66.3,2,2,2,377.1,352.2,399.8,304.1,279.2,73,73,73,0,0,0,0.194,0.183,0.207,304.1,279.2,326.8,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.156,0.147,0.164,0.0425,0.0308,0.0532,0.0017,0.0012,0.0022,0.347,0.309,0.381,0.014,0.012,0.015,24.37,24.22,24.53,0.941,0.936,0.945,0.97,0.97,0.97,0.912,0.908,0.916,34.17,31.42,36.66,33.15,30.48,35.56,0,0,0,0,0,0,0.368,0,0.044,0.19,0.81,0.19,48.9
1515967200000,2018,1,2017,4,16,7,0.259,0.0442,0.215,13057.5,81.26,81.26,77.72,2,2,2,428.9,408.3,444.4,355.9,335.3,73,73,73,0,0,0,0.17,0.164,0.179,355.9,335.3,371.4,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.175,0.167,0.18,0.067,0.0572,0.0743,0.0027,0.0023,0.003,0.424,0.393,0.447,0.017,0.016,0.018,24.05,23.95,24.17,0.949,0.946,0.951,0.976,0.971,0.979,0.926,0.918,0.932,39.83,37.59,41.49,38.86,36.49,40.63,0,0,0,0,0,0,0.432,0,0.044,0.17,0.83,0.17,50.4
1516572000000,2018,1,2017,4,17,7,0.282,0.0442,0.238,14424.1,88.76,88.76,85.86,2,2,2,466.1,450.6,480.2,393.1,377.6,73,73,73,0,0,0,0.157,0.152,0.162,393.1,377.6,407.2,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.188,0.182,0.193,0.0845,0.0773,0.0912,0.0035,0.0032,0.0038,0.48,0.457,0.501,0.02,0.019,0.021,23.82,23.74,23.92,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,43.81,42.17,45.29,42.93,41.32,44.38,0,0,0,0,0,0,0.477,0,0.044,0.16,0.84,0.16,51.1
1517176800000,2018,1,2017,4,18,7,0.304,0.0483,0.255,15405.4,94.73,94.73,91.7,2,2,2,502.3,484.3,523.1,422.4,411.3,79.86,73,85,0,0,0,0.159,0.148,0.169,422.4,411.3,438.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.199,0.194,0.205,0.0984,0.0931,0.106,0.0041,0.0038,0.0044,0.525,0.507,0.549,0.022,0.021,0.023,23.62,23.5,23.71,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.79,45.71,48.33,45.85,44.79,47.37,0,0,0,0,0,0,0.509,0,0.049,0.16,0.84,0.16,50.7
1517781600000,2018,2,2017,5,19,7,0.345,0.0514,0.294,16939.4,109.3,109.3,100.8,3,2,2.4285714285714284,570.3,533.2,609.3,485.3,448.2,85,85,85,0,0,0,0.149,0.14,0.159,485.3,448.2,524.3,990,990,990,966.2,966,966.3,23.8,23.7,24,0.226,0.208,0.248,0.129,0.111,0.151,0.0054,0.0046,0.0064,0.576,0.533,0.622,0.024,0.022,0.026,23.26,23.09,23.44,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.939,44.85,35.79,52.66,42.79,34.72,48.2,0,0,0,0,0,0,0.56,0,0.051,0.15,0.85,0.15,49.1
1518386400000,2018,2,2017,5,20,7,0.412,0.0514,0.361,20769.9,136.7,136.7,123.6,3,3,3,681.6,621.5,752.3,596.6,536.5,85,85,85,0,0,0,0.125,0.113,0.137,596.6,536.5,667.3,990,990,990,966.6,966.4,966.9,23.4,23.1,23.6,0.289,0.255,0.329,0.2,0.159,0.247,0.0085,0.0068,0.011,0.699,0.598,0.818,0.03,0.025,0.035,22.67,22.27,23.02,0.954,0.95,0.957,0.978,0.972,0.98,0.932,0.924,0.938,42.14,38.34,46.49,41.21,37.28,45.56,0,0,0,0,0,0,0.687,0,0.051,0.12,0.88,0.12,50.4
1518991200000,2018,2,2017,5,21,7,0.535,0.06,0.475,25862.6,176.3,176.3,153.9,4,3,3.4285714285714284,884.6,777.1,1026,785.3,692.1,99.29,85,105,0,0,0,0.112,0.102,0.126,785.3,692.1,921.1,990,990,990,967.4,967,968,22.6,22,23,0.419,0.343,0.541,0.316,0.263,0.385,0.014,0.011,0.017,0.989,0.86,1.18,0.044,0.037,0.054,21.58,20.84,22.13,0.956,0.954,0.957,0.98,0.977,0.98,0.936,0.932,0.938,46.73,40.65,51.73,45.33,39.74,48.2,0,0,0,0,0,0,0.855,0,0.06,0.11,0.89,0.11,48.3
1519596000000,2018,2,2017,5,22,7,0.767,0.0905,0.65,32145.1,192.8,192.8,191.3,4,4,4,1269,1086,1421,1119,980.8,149.6,105,183,45,0,138,0.116,0.0866,0.143,1074,980.8,1100,990,990,990,968.7,968.2,969.2,21.3,20.8,21.8,0.765,0.596,0.854,0.595,0.414,0.648,0.028,0.019,0.031,1.65,1.28,1.8,0.078,0.059,0.087,19.6,18.97,20.55,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,49.19,47.22,50.74,47.83,46.28,48.2,0,0,0,0,0,0,1.06,0,0.117,0.12,0.85,0.15,41.9
1520200800000,2018,3,2017,6,23,7,0.918,0.111,0.665,31476.6,189.9,189.9,187.4,4,4,4,1519,1449,1596,1336,1266,183,183,183,235.6,166,313,0.121,0.115,0.126,1100,1100,1100,990,990,990,969.5,969.3,969.8,20.5,20.2,20.7,0.892,0.867,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.82,1.86,0.09,0.088,0.092,18.62,18.35,18.86,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.8,47.09,48.45,46.84,46.15,47.48,0,0,0,0,0,0,1.04,0,0.253,0.12,0.72,0.28,34.3
1520805600000,2018,3,2017,6,24,7,1.04,0.111,0.665,30265,183.4,183.4,180.1,4,4,4,1726,1632,1828,1543,1449,183,183,183,442.6,349,545,0.106,0.1,0.112,1100,1100,1100,990,990,990,970.2,969.9,970.5,19.8,19.5,20.1,0.919,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.096,17.92,17.58,18.23,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.96,45.04,46.78,45.04,44.14,45.84,0,0,0,0,0,0,1,0,0.375,0.11,0.64,0.36,29.1
1521410400000,2018,3,2017,6,25,7,1.2,0.111,0.665,28829.2,175.3,175.3,171.6,4,4,4,1978,1866,2078,1795,1683,183,183,183,695,583,795,0.0927,0.0881,0.0981,1100,1100,1100,990,990,990,971,970.7,971.3,19,18.7,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.11,16.84,17.46,0.948,0.948,0.95,0.98,0.98,0.98,0.929,0.929,0.931,43.78,43.03,44.71,42.9,42.17,43.82,0,0,0,0,0,0,0.953,0,0.535,0.092,0.55,0.45,24
1522015200000,2018,3,2017,6,26,7,1.33,0.114,0.665,27843,168,168,165.7,4,4,4,2193,2103,2294,2005,1920,187.9,183,217,904.7,820,978,0.0857,0.0809,0.0946,1100,1100,1100,990,990,990,971.6,971.3,971.8,18.4,18.2,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.56,16.32,16.78,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.28,41.62,42.86,41.43,40.77,42,0,0,0,0,0,0,0.921,0,0.665,0.086,0.5,0.5,20.9
1522620000000,2018,4,2017,7,27,7,1.49,0.131,0.665,26631.6,162.1,162.1,158.5,4,4,4,2459,2328,2610,2242,2111,217,217,217,1142,1011,1293,0.0884,0.0831,0.0932,1100,1100,1100,990,990,990,972.2,971.9,972.6,17.8,17.4,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.92,15.55,16.23,0.945,0.943,0.946,0.977,0.975,0.979,0.923,0.92,0.926,40.55,39.56,41.4,39.63,38.58,40.54,0,0,0,0,0,0,0.881,0,0.825,0.088,0.45,0.55,17.9
1523224800000,2018,4,2017,7,28,7,1.72,0.131,0.665,24872.4,152.7,152.7,148,4,4,4,2836,2669,2979,2619,2452,217,217,217,1519,1352,1662,0.0766,0.0728,0.0813,1100,1100,1100,990,990,990,973.1,972.7,973.5,16.9,16.5,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.01,14.66,15.41,0.941,0.939,0.943,0.972,0.97,0.974,0.914,0.911,0.918,38.08,37.13,39.18,37.01,36.02,38.17,0,0,0,0,0,0,0.822,0,1.055,0.076,0.39,0.61,14.5
1523829600000,2018,4,2017,7,29,7,1.86,0.131,0.665,23813.2,143.1,143.1,141.7,4,4,4,3069,3016,3097,2852,2799,217,217,217,1752,1699,1780,0.0707,0.0701,0.072,1100,1100,1100,990,990,990,973.7,973.6,973.7,16.3,16.3,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.45,14.38,14.57,0.938,0.937,0.938,0.97,0.97,0.97,0.91,0.909,0.91,36.53,36.34,36.89,35.44,35.25,35.78,0,0,0,0,0,0,0.787,0,1.195,0.07,0.36,0.64,12.8
1524434400000,2018,4,2017,7,30,7,1.86,0.131,0.665,23755,142.2,142.2,141.4,4,4,4,3082,3052,3101,2865,2835,217,217,217,1765,1735,1784,0.0704,0.07,0.0711,1100,1100,1100,990,990,990,973.7,973.6,973.8,16.3,16.2,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.11,0.12,14.41,14.37,14.49,0.937,0.937,0.938,0.97,0.97,0.97,0.909,0.909,0.91,36.44,36.31,36.64,35.35,35.23,35.54,0,0,0,0,0,0,0.786,0,1.195,0.07,0.36,0.64,12.8
1525039200000,2018,4,2017,7,31,7,1.81,0.185,0.665,24165.4,145.7,145.7,143.8,4,4,4,2989,2919,3040,2682,2598,306.1,217,321,1582,1498,1723,0.102,0.0714,0.11,1100,1100,1100,990,990,990,973.5,973.3,973.6,16.5,16.4,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.64,14.52,14.81,0.939,0.938,0.94,0.97,0.97,0.971,0.911,0.91,0.912,37.07,36.72,37.53,35.96,35.62,36.43,0,0,0,0,0,0,0.799,0,1.145,0.1,0.37,0.63,13.4
1525644000000,2018,5,2017,8,32,7,1.68,0.194,0.665,25134.3,152.9,152.9,149.6,4,4,4,2780,2661,2891,2459,2340,321,321,321,1359,1240,1470,0.116,0.111,0.121,1100,1100,1100,990,990,990,973,972.7,973.3,17,16.7,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.14,14.88,15.43,0.942,0.94,0.943,0.973,0.971,0.974,0.916,0.913,0.919,38.45,37.72,39.23,37.4,36.63,38.22,0,0,0,0,0,0,0.831,0,1.015,0.12,0.4,0.6,15
1526248800000,2018,5,2017,8,33,7,1.51,0.194,0.665,26479.5,161.1,161.1,157.6,4,4,4,2491,2366,2618,2170,2045,321,321,321,1070,945,1197,0.129,0.123,0.136,1100,1100,1100,990,990,990,972.3,972,972.6,17.7,17.4,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.84,15.53,16.14,0.944,0.943,0.945,0.977,0.975,0.979,0.922,0.92,0.925,40.34,39.51,41.16,39.4,38.52,40.28,0,0,0,0,0,0,0.876,0,0.845,0.13,0.44,0.56,17.5
1526853600000,2018,5,2017,8,34,7,1.32,0.194,0.665,27909.7,170.2,170.2,166.1,4,4,4,2176,2017,2324,1855,1696,321,321,321,755.4,596,903,0.148,0.138,0.159,1100,1100,1100,990,990,990,971.5,971.1,971.9,18.5,18.1,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.6,16.24,16.98,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.39,41.43,43.42,41.53,40.56,42.55,0,0,0,0,0,0,0.923,0,0.655,0.15,0.5,0.5,21.1
1527458400000,2018,5,2017,8,35,7,1.11,0.165,0.665,29604.2,180.5,180.5,176.2,4,4,4,1838,1715,1971,1565,1505,273.4,210,321,465,405,550,0.148,0.117,0.175,1100,1100,1100,990,990,990,970.6,970.2,971,19.4,19,19.8,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.094,0.099,17.55,17.12,17.95,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.95,43.79,46.04,44.05,42.91,45.12,0,0,0,0,0,0,0.979,0,0.445,0.15,0.6,0.4,26.7
1528063200000,2018,6,2017,9,36,7,0.952,0.127,0.665,31140.6,188.8,188.8,185.4,4,4,4,1574,1477,1679,1364,1267,210,210,210,263.6,167,369,0.134,0.125,0.142,1100,1100,1100,990,990,990,969.7,969.4,970.1,20.3,19.9,20.6,0.909,0.882,0.921,0.648,0.648,0.648,0.032,0.031,0.033,1.86,1.83,1.87,0.092,0.089,0.094,18.42,18.07,18.76,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.29,46.36,48.17,46.34,45.44,47.21,0,0,0,0,0,0,1.03,0,0.287,0.13,0.7,0.3,32.7
1528668000000,2018,6,2017,9,37,7,0.808,0.155,0.636,31419,192.1,192.1,187,4,4,4,1336,1210,1449,1079,952.7,257,257,257,27.43,0,92,0.193,0.177,0.212,1052,952.7,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.768,0.612,0.867,0.554,0.4,0.648,0.026,0.019,0.031,1.61,1.28,1.82,0.077,0.059,0.088,19.43,18.86,20.17,0.954,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,47.71,44.97,49,46.75,44.08,48.02,0,0,0,0,0,0,1.04,0,0.172,0.19,0.79,0.21,38.9
1529272800000,2018,6,2017,9,38,7,0.656,0.139,0.517,27223.2,171,171,162,4,4,4,1084,1008,1173,854,798.5,230.1,210,257,0,0,0,0.212,0.195,0.232,854,798.5,916,990,990,990,968.2,967.9,968.4,21.8,21.6,22.1,0.511,0.456,0.574,0.352,0.325,0.382,0.016,0.015,0.018,1.09,0.994,1.21,0.05,0.045,0.056,20.74,20.35,21.08,0.954,0.953,0.955,0.978,0.975,0.98,0.933,0.929,0.936,41.41,39.32,43.63,40.51,38.32,42.76,0,0,0,0,0,0,0.9,0,0.139,0.21,0.79,0.21,41.5
1529877600000,2018,6,2017,9,39,7,0.564,0.128,0.436,23621.6,144.6,144.6,140.6,3,3,3,932.9,884.8,986.2,720.5,657.8,212.4,210,227,0,0,0,0.228,0.213,0.257,720.5,657.8,776.2,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.388,0.346,0.436,0.281,0.24,0.315,0.013,0.011,0.014,0.936,0.825,1.04,0.042,0.037,0.047,21.43,21.12,21.74,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,48.26,44.68,51.25,46.87,43.79,48.2,0,0,0,0,0,0,0.781,0,0.128,0.23,0.77,0.23,41.9
1530482400000,2018,7,2017,10,40,7,0.504,0.137,0.366,20516.1,128.8,128.8,122.1,3,3,3,832.6,802.1,870,605.6,575.1,227,227,227,0,0,0,0.273,0.261,0.283,605.6,575.1,643,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.316,0.299,0.337,0.206,0.185,0.231,0.009,0.0081,0.01,0.737,0.685,0.8,0.032,0.03,0.035,22.03,21.82,22.21,0.954,0.952,0.955,0.978,0.975,0.98,0.933,0.929,0.936,41.6,39.76,43.83,40.71,38.78,42.95,0,0,0,0,0,0,0.678,0,0.138,0.27,0.73,0.27,40.7
1531087200000,2018,7,2017,10,41,7,0.466,0.137,0.329,18527.6,114.8,114.8,110.3,3,3,3,771.2,743.2,794.1,544.2,516.2,227,227,227,0,0,0,0.294,0.286,0.305,544.2,516.2,567.1,990,990,990,967,966.9,967.1,23,22.9,23.1,0.281,0.265,0.294,0.165,0.146,0.18,0.0071,0.0063,0.0078,0.633,0.586,0.672,0.028,0.025,0.029,22.38,22.25,22.54,0.95,0.948,0.952,0.972,0.97,0.974,0.923,0.919,0.927,37.83,36.05,39.26,36.76,34.97,38.26,0,0,0,0,0,0,0.613,0,0.137,0.29,0.71,0.29,39.8
1531692000000,2018,7,2017,10,42,7,0.423,0.137,0.286,16228,102.7,102.7,96.6,3,2,2.142857142857143,699.8,669.7,731.5,472.8,442.7,227,227,227,0,0,0,0.325,0.31,0.339,472.8,442.7,504.5,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.241,0.224,0.259,0.122,0.108,0.138,0.0052,0.0046,0.006,0.608,0.566,0.66,0.026,0.024,0.028,22.69,22.56,22.85,0.956,0.947,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47.73,35.29,52.17,45.85,34.23,48.2,0,0,0,0,0,0,0.537,0,0.137,0.32,0.68,0.32,38.4
1532296800000,2018,7,2017,10,43,7,0.383,0.137,0.245,14421.8,91.22,91.22,85.84,2,2,2,632.9,607.1,660.1,405.9,380.1,227,227,227,0,0,0,0.359,0.344,0.374,405.9,380.1,433.1,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.207,0.198,0.218,0.0906,0.0784,0.103,0.0038,0.0033,0.0044,0.514,0.475,0.556,0.022,0.02,0.024,23.05,22.9,23.2,0.955,0.952,0.957,0.98,0.979,0.98,0.936,0.932,0.938,43.81,41.17,46.54,42.92,40.29,45.61,0,0,0,0,0,0,0.477,0,0.138,0.36,0.64,0.36,37.7
1532901600000,2018,7,2017,10,44,7,0.347,0.119,0.229,13548.1,85.16,85.16,80.64,2,2,2,574.6,550.5,598.6,378.3,363.6,196.3,184,227,0,0,0,0.341,0.316,0.384,378.3,363.6,398.7,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.195,0.19,0.201,0.0775,0.0706,0.0872,0.0033,0.003,0.0037,0.47,0.451,0.5,0.02,0.019,0.021,23.34,23.24,23.47,0.952,0.95,0.955,0.978,0.975,0.98,0.931,0.926,0.936,41.23,39.47,43.45,40.32,38.48,42.58,0,0,0,0,0,0,0.448,0,0.118,0.34,0.66,0.34,39
1533506400000,2018,8,2017,11,45,7,0.316,0.111,0.204,12109.6,76.77,76.77,72.08,2,2,2,522.1,502.1,543.6,338.1,318.1,184,184,184,0,0,0,0.353,0.338,0.366,338.1,318.1,359.6,990,990,990,965.9,965.9,966,24.1,24,24.1,0.18,0.173,0.188,0.0586,0.0491,0.0687,0.0024,0.002,0.0029,0.409,0.379,0.441,0.017,0.016,0.018,23.64,23.51,23.76,0.947,0.944,0.95,0.971,0.97,0.975,0.92,0.915,0.926,37.1,34.97,39.38,36.04,33.92,38.38,0,0,0,0,0,0,0.4,0,0.112,0.35,0.65,0.35,38.3
1534111200000,2018,8,2017,11,46,7,0.289,0.111,0.177,10530,66.54,66.54,62.68,2,2,2,477.4,459.7,495.8,293.4,275.7,184,184,184,0,0,0,0.386,0.371,0.4,293.4,275.7,311.8,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.164,0.158,0.171,0.0375,0.0291,0.0462,0.0015,0.0012,0.0019,0.342,0.316,0.37,0.014,0.013,0.015,23.91,23.8,24.02,0.939,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.914,32.31,30.38,34.3,31.34,29.47,33.27,0,0,0,0,0,0,0.348,0,0.112,0.38,0.61,0.39,36.4
1534716000000,2018,8,2017,11,47,7,0.266,0.111,0.155,9175.59,57.94,57.94,54.62,2,2,2,439.5,424.4,455,255.5,240.4,184,184,184,0,0,0,0.419,0.404,0.434,255.5,240.4,271,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.151,0.145,0.156,0.0204,0.0162,0.0269,0.00084,0.00066,0.0011,0.286,0.266,0.309,0.012,0.011,0.013,24.14,24.04,24.22,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.899,0.907,28.15,26.46,29.87,27.31,25.67,28.97,0,0,0,0,0,0,0.303,0,0.111,0.42,0.58,0.42,34.5
1535320800000,2018,8,2017,11,48,7,0.246,0.103,0.142,8489.2,55.98,55.98,50.53,2,1,1.4285714285714286,406.3,391.3,419.8,235.4,218.8,170.9,138,184,0,0,0,0.42,0.347,0.457,235.4,218.8,259.6,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.142,0.138,0.148,0.0165,0.0143,0.0215,0.00067,0.00058,0.00088,0.347,0.261,0.412,0.014,0.011,0.017,24.23,24.12,24.37,0.946,0.925,0.958,0.976,0.97,0.98,0.923,0.897,0.939,41.01,25.93,52.33,39.04,25.15,48.2,0,0,0,0,0,0,0.281,0,0.104,0.42,0.58,0.42,34.5
1535925600000,2018,9,2017,12,49,7,0.224,0.0835,0.141,8438.42,53.38,53.38,50.23,2,1,1.5714285714285714,370.7,356,385.6,232.7,218,138,138,138,0,0,0,0.373,0.358,0.388,232.7,218,247.6,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.138,0.133,0.144,0.0155,0.0143,0.0168,0.00063,0.00058,0.00068,0.318,0.253,0.401,0.013,0.01,0.016,24.43,24.37,24.49,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.939,37.13,25.8,52.08,35.44,25.03,48.2,0,0,0,0,0,0,0.279,0,0.083,0.37,0.63,0.37,37.7
1536530400000,2018,9,2017,12,50,7,0.205,0.0835,0.122,7626.86,48.02,48.02,45.4,1,1,1,339.6,327.3,351.4,201.6,189.3,138,138,138,0,0,0,0.407,0.393,0.422,201.6,189.3,213.4,990,990,990,965.1,965,965.2,24.9,24.8,25,0.127,0.123,0.132,0.0129,0.0118,0.0139,0.00052,0.00047,0.00056,0.355,0.333,0.376,0.014,0.013,0.015,24.55,24.47,24.63,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.32,43.52,49,45.4,42.65,48.02,0,0,0,0,0,0,0.252,0,0.083,0.41,0.6,0.4,37.2
1537135200000,2018,9,2017,12,51,7,0.19,0.0835,0.106,6614.15,41.84,41.84,39.37,1,1,1,313.5,304.1,323.8,175.5,166.1,138,138,138,0,0,0,0.44,0.426,0.454,175.5,166.1,185.8,990,990,990,965,964.9,965,25,25,25.1,0.118,0.115,0.122,0.0107,0.00987,0.0115,0.00043,0.00039,0.00046,0.308,0.292,0.327,0.012,0.012,0.013,24.72,24.65,24.79,0.947,0.944,0.951,0.976,0.972,0.98,0.925,0.918,0.932,40.32,38.13,42.7,39.37,37.07,41.84,0,0,0,0,0,0,0.219,0,0.084,0.44,0.56,0.44,34.8
1537740000000,2018,9,2017,12,52,7,0.177,0.0835,0.0932,5757.91,36.33,36.33,34.27,1,1,1,292.1,283,301.1,154.1,145,138,138,138,0,0,0,0.473,0.458,0.488,154.1,145,163.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.111,0.108,0.114,0.00884,0.00808,0.00961,0.00035,0.00032,0.00038,0.27,0.254,0.286,0.011,0.01,0.011,24.86,24.81,24.91,0.941,0.937,0.943,0.97,0.97,0.971,0.912,0.909,0.916,35.33,33.22,37.43,34.27,32.22,36.33,0,0,0,0,0,0,0.19,0,0.0838,0.47,0.53,0.47,32.5
1538344800000,2018,10,2018,1,1,7,0.164,0.0665,0.097,6034.87,38.23,38.23,35.92,1,1,1,270.5,261.4,280,160.5,151.4,110,110,110,0,0,0,0.407,0.393,0.421,160.5,151.4,170,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.107,0.114,0.00939,0.00862,0.0102,0.00037,0.00034,0.00041,0.279,0.263,0.296,0.011,0.01,0.012,24.94,24.88,24.99,0.942,0.94,0.945,0.971,0.97,0.974,0.915,0.911,0.921,36.99,34.87,39.23,35.92,33.83,38.23,0,0,0,0,0,0,0.2,0,0.067,0.41,0.59,0.41,36.8
1538949600000,2018,10,2018,1,2,7,0.152,0.0665,0.085,5265.11,33.14,33.14,31.34,1,1,1,250.6,243.1,258.4,140.6,133.1,110,110,110,0,0,0,0.439,0.426,0.452,140.6,133.1,148.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.101,0.106,0.0077,0.00706,0.00837,0.0003,0.00028,0.00033,0.243,0.23,0.257,0.0096,0.0091,0.01,25.06,25.01,25.11,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.91,32.31,30.55,34.17,31.34,29.64,33.14,0,0,0,0,0,0,0.174,0,0.067,0.44,0.56,0.44,34.6
1539554400000,2018,10,2018,1,3,7,0.143,0.0665,0.0769,4749.12,29.58,29.58,28.27,1,1,1,237.1,230.8,242.8,127.1,120.8,110,110,110,0,0,0,0.464,0.453,0.477,127.1,120.8,132.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0984,0.0962,0.1,0.00655,0.00602,0.00704,0.00026,0.00024,0.00028,0.219,0.208,0.229,0.0086,0.0082,0.009,25.16,25.11,25.21,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,29.14,27.65,30.49,28.27,26.82,29.58,0,0,0,0,0,0,0.157,0,0.0661,0.47,0.54,0.46,33.2
1540159200000,2018,10,2018,1,4,7,0.135,0.0665,0.0684,4206.07,26.37,26.37,25.04,1,1,1,223.2,217.4,228.9,113.2,107.4,110,110,110,0,0,0,0.493,0.481,0.506,113.2,107.4,118.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0935,0.0914,0.0955,0.00537,0.00488,0.00586,0.00021,0.00019,0.00023,0.194,0.184,0.204,0.0076,0.0072,0.008,25.27,25.22,25.31,0.92,0.916,0.925,0.97,0.97,0.97,0.893,0.889,0.897,25.81,24.43,27.19,25.04,23.7,26.37,0,0,0,0,0,0,0.139,0,0.0666,0.49,0.51,0.49,31.2
1540764000000,2018,10,2018,1,5,7,0.129,0.0607,0.068,4190.88,27.06,27.06,24.95,1,1,1,212.8,210.8,215.5,112.5,101.7,100.3,93,110,0,0,0,0.471,0.434,0.52,112.5,101.7,121.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0918,0.0894,0.0939,0.00531,0.00439,0.00607,0.00021,0.00017,0.00024,0.192,0.174,0.206,0.0075,0.0068,0.0081,25.33,25.31,25.36,0.92,0.912,0.926,0.97,0.97,0.97,0.892,0.884,0.898,25.72,23.06,27.9,24.95,22.36,27.06,0,0,0,0,0,0,0.139,0,0.061,0.47,0.53,0.47,32.5
1541368800000,2018,11,2018,2,6,7,0.133,0.0562,0.0764,4742.33,28.77,28.77,28.23,1,1,1,219.4,216.3,221.8,126.4,123.3,93,93,93,0,0,0,0.424,0.419,0.43,126.4,123.3,128.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0957,0.0946,0.0965,0.00649,0.00623,0.0067,0.00025,0.00024,0.00026,0.215,0.21,0.22,0.0084,0.0082,0.0086,25.27,25.25,25.29,0.929,0.927,0.93,0.97,0.97,0.97,0.901,0.9,0.902,29.1,28.37,29.66,28.23,27.52,28.77,0,0,0,0,0,0,0.157,0,0.0566,0.42,0.57,0.43,35.7
1541973600000,2018,11,2018,2,7,7,0.132,0.0562,0.0761,4722.92,28.52,28.52,28.11,1,1,1,218.9,216.6,220.7,125.9,123.6,93,93,93,0,0,0,0.425,0.421,0.429,125.9,123.6,127.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0955,0.0947,0.0961,0.00645,0.00626,0.0066,0.00025,0.00025,0.00026,0.214,0.21,0.218,0.0084,0.0082,0.0085,25.27,25.26,25.29,0.929,0.928,0.93,0.97,0.97,0.97,0.901,0.9,0.902,28.98,28.43,29.41,28.11,27.58,28.52,0,0,0,0,0,0,0.156,0,0.0559,0.43,0.58,0.42,35.8
1542578400000,2018,11,2018,2,8,7,0.131,0.045,0.0861,5378.63,34.4,34.4,32.02,1,1,1,216.8,215.2,219.6,142.4,123.6,74.43,67,93,0,0,0,0.343,0.305,0.429,142.4,123.6,152.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.099,0.0947,0.102,0.00785,0.00626,0.00872,0.00031,0.00025,0.00034,0.242,0.21,0.259,0.0095,0.0082,0.01,25.26,25.22,25.29,0.935,0.928,0.939,0.97,0.97,0.97,0.907,0.9,0.911,33.01,28.43,35.46,32.02,27.58,34.4,0,0,0,0,0,0,0.178,0,0.0449,0.34,0.66,0.34,41.1
1543183200000,2018,11,2018,2,9,7,0.136,0.0391,0.097,6089.37,38.53,38.53,36.25,1,1,1,225.1,221.5,228.6,160.4,154.5,64.71,59,67,0,0,0,0.287,0.258,0.302,160.4,154.5,169.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.102,0.107,0.00939,0.00888,0.0102,0.00037,0.00035,0.0004,0.273,0.262,0.289,0.011,0.01,0.011,25.18,25.14,25.21,0.942,0.94,0.945,0.971,0.97,0.975,0.915,0.912,0.921,37.32,35.91,39.52,36.25,34.83,38.53,0,0,0,0,0,0,0.201,0,0.039,0.29,0.71,0.29,44.8
1543788000000,2018,12,2018,3,10,7,0.144,0.0357,0.108,6875.09,42.43,42.43,40.92,1,1,1,238.4,230.5,244.8,179.4,171.5,59,59,59,0,0,0,0.248,0.241,0.256,179.4,171.5,185.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.108,0.113,0.011,0.0103,0.0115,0.00043,0.00041,0.00046,0.306,0.292,0.318,0.012,0.011,0.013,25.06,25.01,25.12,0.948,0.946,0.95,0.979,0.976,0.98,0.928,0.923,0.931,41.8,39.96,43.29,40.92,39,42.43,0,0,0,0,0,0,0.227,0,0.036,0.25,0.75,0.25,47.7
1544392800000,2018,12,2018,3,11,7,0.144,0.0357,0.108,6865.79,42.12,42.12,40.87,1,1,1,238.1,234.1,243.4,179.1,175.1,59,59,59,0,0,0,0.248,0.242,0.252,179.1,175.1,184.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.109,0.112,0.011,0.0106,0.0114,0.00043,0.00042,0.00045,0.306,0.298,0.315,0.012,0.012,0.012,25.07,25.02,25.1,0.948,0.947,0.95,0.979,0.978,0.98,0.928,0.926,0.931,41.74,40.8,42.98,40.87,39.89,42.12,0,0,0,0,0,0,0.227,0,0.036,0.25,0.75,0.25,47.7
1544997600000,2018,12,2018,3,12,7,0.141,0.0357,0.105,6652.11,40.09,40.09,39.6,1,1,1,232.9,230.5,234.9,173.9,171.5,59,59,59,0,0,0,0.253,0.251,0.256,173.9,171.5,175.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.109,0.108,0.109,0.0105,0.0103,0.0107,0.00041,0.00041,0.00042,0.296,0.292,0.3,0.012,0.011,0.012,25.11,25.09,25.12,0.946,0.946,0.947,0.977,0.976,0.978,0.925,0.923,0.926,40.52,39.96,40.99,39.6,39,40.09,0,0,0,0,0,0,0.22,0,0.036,0.25,0.74,0.26,47.2
1545602400000,2018,12,2018,3,13,7,0.144,0.0357,0.109,6885.18,42.37,42.37,40.98,1,1,1,238.6,234.4,244.5,179.6,175.4,59,59,59,0,0,0,0.247,0.241,0.252,179.6,175.4,185.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.109,0.113,0.011,0.0107,0.0115,0.00043,0.00042,0.00045,0.307,0.299,0.317,0.012,0.012,0.013,25.06,25.02,25.09,0.948,0.947,0.95,0.979,0.978,0.98,0.929,0.926,0.931,41.85,40.86,43.23,40.98,39.95,42.37,0,0,0,0,0,0,0.228,0,0.035,0.25,0.76,0.24,47.8
1546207200000,2018,12,2018,3,14,7,0.151,0.0429,0.108,6809.44,42.93,42.93,40.53,1,1,1,249.2,245.8,253.5,178.2,172.8,71,59,73,0,0,0,0.285,0.239,0.297,178.2,172.8,187.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.112,0.11,0.114,0.0109,0.0104,0.0117,0.00043,0.00041,0.00046,0.306,0.296,0.321,0.012,0.012,0.013,25,24.98,25.03,0.948,0.946,0.951,0.978,0.976,0.98,0.927,0.924,0.932,41.42,40.14,43.81,40.53,39.19,42.93,0,0,0,0,0,0,0.225,0,0.043,0.28,0.72,0.28,45.1
1546812000000,2019,1,2018,4,15,7,0.156,0.0442,0.111,7050.89,43.19,43.19,41.97,1,1,1,257.3,254.3,262.5,184.3,181.3,73,73,73,0,0,0,0.284,0.278,0.287,184.3,181.3,189.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.113,0.116,0.0114,0.0112,0.0119,0.00045,0.00044,0.00047,0.317,0.311,0.326,0.013,0.012,0.013,24.95,24.92,24.97,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,42.83,42.13,44.08,41.97,41.29,43.19,0,0,0,0,0,0,0.233,0,0.045,0.28,0.71,0.29,45.2
1547416800000,2019,1,2018,4,16,7,0.163,0.0442,0.118,7497.24,45.67,45.67,44.63,1,1,1,268.7,265.5,273.2,195.7,192.5,73,73,73,0,0,0,0.272,0.267,0.275,195.7,192.5,200.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.118,0.117,0.12,0.0124,0.0121,0.0128,0.00049,0.00048,0.00051,0.337,0.331,0.345,0.013,0.013,0.014,24.89,24.86,24.91,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,45.54,44.79,46.6,44.63,43.89,45.67,0,0,0,0,0,0,0.248,0,0.045,0.27,0.72,0.28,46
1548021600000,2019,1,2018,4,17,7,0.176,0.0442,0.132,8116.73,50.41,50.41,48.31,2,1,1.1428571428571428,290.5,278.9,304.1,217.5,205.9,73,73,73,0,0,0,0.252,0.24,0.262,217.5,205.9,231.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.126,0.122,0.131,0.0142,0.0133,0.0154,0.00057,0.00053,0.00061,0.354,0.244,0.39,0.014,0.0097,0.016,24.78,24.72,24.84,0.953,0.923,0.959,0.979,0.97,0.98,0.932,0.896,0.94,46.64,25.98,52.39,44.71,25.2,48.2,0,0,0,0,0,0,0.268,0,0.044,0.25,0.75,0.25,46.1
1548626400000,2019,1,2018,4,18,7,0.205,0.0473,0.158,9575.99,61,61,57,2,2,2,339.4,312.6,365.1,261.3,239.6,78.14,73,85,0,0,0,0.23,0.215,0.245,261.3,239.6,280.1,990,990,990,965.1,965,965.2,24.9,24.8,25,0.142,0.133,0.149,0.0229,0.0161,0.0312,0.00092,0.00064,0.0013,0.283,0.254,0.312,0.011,0.01,0.013,24.62,24.46,24.78,0.932,0.926,0.936,0.97,0.97,0.97,0.904,0.898,0.908,29.38,26.96,31.44,28.5,26.15,30.5,0,0,0,0,0,0,0.317,0,0.047,0.23,0.77,0.23,46.7
1549231200000,2019,2,2018,5,19,7,0.243,0.0514,0.191,11547.8,74.63,74.63,68.74,2,2,2,401.2,374.6,428.2,316.2,289.6,85,85,85,0,0,0,0.212,0.198,0.227,316.2,289.6,343.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.162,0.152,0.171,0.0482,0.0357,0.061,0.002,0.0014,0.0025,0.366,0.326,0.406,0.015,0.013,0.017,24.23,24.07,24.4,0.943,0.938,0.947,0.97,0.97,0.973,0.915,0.91,0.921,35.42,32.51,38.37,34.37,31.53,37.31,0,0,0,0,0,0,0.382,0,0.052,0.21,0.79,0.21,47.5
1549836000000,2019,2,2018,5,20,7,0.285,0.0514,0.234,14140.9,90.81,90.81,84.17,2,2,2,471.5,438.4,503.4,386.5,353.4,85,85,85,0,0,0,0.181,0.169,0.194,386.5,353.4,418.4,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.186,0.175,0.198,0.0814,0.0658,0.0965,0.0034,0.0027,0.004,0.471,0.422,0.519,0.019,0.017,0.022,23.81,23.62,24.01,0.953,0.949,0.956,0.979,0.975,0.98,0.933,0.925,0.937,42.99,39.47,46.33,42.09,38.47,45.4,0,0,0,0,0,0,0.468,0,0.051,0.18,0.82,0.18,49.6
1550440800000,2019,2,2018,5,21,7,0.336,0.0514,0.285,16531.9,105.7,105.7,98.4,3,2,2.2857142857142856,555.7,516.8,591.2,470.7,431.8,85,85,85,0,0,0,0.153,0.144,0.164,470.7,431.8,506.2,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.219,0.202,0.237,0.121,0.103,0.139,0.0051,0.0043,0.0059,0.568,0.532,0.621,0.024,0.022,0.026,23.33,23.19,23.54,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,46.2,35.74,52.64,44.21,34.67,48.2,0,0,0,0,0,0,0.547,0,0.051,0.15,0.85,0.15,49.2
1551045600000,2019,2,2018,5,22,7,0.377,0.0571,0.32,18471,112.3,112.3,109.9,3,3,3,622.8,599.1,648.4,528.3,514.1,94.43,85,107,0,0,0,0.151,0.137,0.17,528.3,514.1,541.4,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.252,0.242,0.263,0.154,0.144,0.163,0.0065,0.0061,0.0069,0.586,0.56,0.611,0.025,0.024,0.026,23.02,22.9,23.14,0.949,0.948,0.95,0.971,0.97,0.973,0.922,0.919,0.924,37.73,36.86,38.49,36.65,35.76,37.45,0,0,0,0,0,0,0.611,0,0.057,0.15,0.85,0.15,49
1551650400000,2019,3,2018,6,23,7,0.415,0.0647,0.35,20154.3,124.5,124.5,120,3,3,3,685.9,657.4,708.8,578.9,550.4,107,107,107,0,0,0,0.156,0.151,0.163,578.9,550.4,601.8,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.284,0.268,0.297,0.188,0.169,0.203,0.008,0.0072,0.0087,0.675,0.627,0.713,0.029,0.027,0.031,22.68,22.55,22.84,0.953,0.951,0.954,0.978,0.974,0.98,0.932,0.926,0.935,40.9,39.08,42.34,39.99,38.06,41.5,0,0,0,0,0,0,0.666,0,0.065,0.16,0.84,0.16,48.6
1552255200000,2019,3,2018,6,24,7,0.433,0.0647,0.368,21136.7,126.6,126.6,125.8,3,3,3,716.1,710.7,720.5,609.1,603.7,107,107,107,0,0,0,0.149,0.148,0.151,609.1,603.7,613.5,990,990,990,966.8,966.7,966.8,23.2,23.2,23.3,0.301,0.298,0.304,0.208,0.204,0.211,0.0089,0.0088,0.0091,0.726,0.716,0.733,0.031,0.031,0.032,22.51,22.48,22.54,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,42.79,42.46,43.06,41.94,41.61,42.2,0,0,0,0,0,0,0.699,0,0.065,0.15,0.85,0.15,48.8
1552860000000,2019,3,2018,6,25,7,0.418,0.0647,0.353,20309.3,124.6,124.6,120.9,3,3,3,690.5,671,709.3,583.5,564,107,107,107,0,0,0,0.155,0.151,0.159,583.5,564,602.3,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.287,0.275,0.297,0.191,0.178,0.203,0.0082,0.0076,0.0087,0.682,0.65,0.714,0.029,0.028,0.031,22.66,22.55,22.77,0.953,0.952,0.954,0.978,0.976,0.98,0.933,0.929,0.935,41.19,39.95,42.38,40.3,38.99,41.53,0,0,0,0,0,0,0.672,0,0.065,0.15,0.84,0.16,48.6
1553464800000,2019,3,2018,6,26,7,0.399,0.0647,0.334,19260.5,115.9,115.9,114.6,3,3,3,659.6,656,665.9,552.6,549,107,107,107,0,0,0,0.162,0.161,0.163,552.6,549,558.9,990,990,990,966.5,966.5,966.6,23.5,23.4,23.5,0.269,0.267,0.273,0.17,0.168,0.174,0.0073,0.0071,0.0074,0.63,0.624,0.641,0.027,0.027,0.027,22.83,22.8,22.85,0.951,0.951,0.951,0.974,0.974,0.975,0.927,0.926,0.928,39.22,38.99,39.62,38.22,37.97,38.64,0,0,0,0,0,0,0.637,0,0.065,0.16,0.84,0.16,48.3
1554069600000,2019,4,2018,7,27,7,0.409,0.0756,0.333,19144.3,117.5,117.5,114,3,3,3,676.3,662.8,694,551.3,537.8,125,125,125,0,0,0,0.185,0.18,0.189,551.3,537.8,569,990,990,990,966.6,966.6,966.7,23.4,23.3,23.4,0.273,0.265,0.283,0.169,0.16,0.181,0.0072,0.0068,0.0078,0.633,0.61,0.662,0.027,0.026,0.028,22.76,22.66,22.84,0.951,0.95,0.952,0.974,0.972,0.976,0.926,0.923,0.93,39,38.14,40.13,37.98,37.07,39.18,0,0,0,0,0,0,0.633,0,0.076,0.18,0.81,0.19,46.8
