datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1618783200000,2021,4,2020,7,29,7,1.48,0.119,0.665,26658.2,159.8,159.8,158.7,4,4,4,2453,2415,2472,2256,2198,197.3,148,217,1156,1098,1224,0.0805,0.0599,0.0899,1100,1100,1100,990,990,990,972.2,972.1,972.2,17.8,17.8,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.11,0.1,0.11,15.93,15.89,16.02,0.945,0.945,0.945,0.977,0.977,0.978,0.923,0.923,0.924,40.59,40.47,40.84,39.67,39.54,39.94,0,0,0,0,0,0,0.882,0,0.815,0.08,0.45,0.55,18
1619388000000,2021,4,2020,7,30,7,1.4,0.141,0.665,27300.2,164.9,164.9,162.5,4,4,4,2315,2224,2396,2081,1948,233.9,217,276,981.1,848,1079,0.101,0.0906,0.124,1100,1100,1100,990,990,990,971.9,971.6,972.1,18.1,17.9,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.27,16.07,16.49,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.925,0.928,41.49,40.97,42.08,40.63,40.07,41.24,0,0,0,0,0,0,0.903,0,0.735,0.1,0.48,0.52,19.5
1619992800000,2021,5,2020,8,31,7,1.25,0.167,0.665,28376,171.8,171.8,168.9,4,4,4,2070,1967,2183,1794,1691,276,276,276,694,591,807,0.133,0.126,0.14,1100,1100,1100,990,990,990,971.3,971,971.5,18.7,18.5,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.86,16.58,17.13,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.09,42.34,43.82,42.23,41.49,42.94,0,0,0,0,0,0,0.938,0,0.585,0.13,0.53,0.47,22.7
1620597600000,2021,5,2020,8,32,7,1.11,0.167,0.665,29583.2,179.3,179.3,176.1,4,4,4,1842,1749,1936,1566,1473,276,276,276,465.9,373,560,0.15,0.143,0.158,1100,1100,1100,990,990,990,970.6,970.3,970.9,19.4,19.1,19.7,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.098,17.54,17.23,17.84,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,44.92,44.1,45.74,44.02,43.22,44.83,0,0,0,0,0,0,0.978,0,0.445,0.15,0.6,0.4,26.7
1621202400000,2021,5,2020,8,33,7,1,0.167,0.665,30633.7,184.2,184.2,182.3,4,4,4,1661,1606,1726,1385,1330,276,276,276,285.3,230,350,0.166,0.16,0.172,1100,1100,1100,990,990,990,970,969.8,970.2,20,19.8,20.2,0.918,0.913,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.092,0.095,18.13,17.92,18.31,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.52,45.95,47,45.59,45.03,46.06,0,0,0,0,0,0,1.01,0,0.335,0.17,0.67,0.33,30.6
1621807200000,2021,5,2020,8,34,7,0.924,0.167,0.665,31440.3,189.7,189.7,187.1,4,4,4,1528,1462,1590,1252,1186,276,276,276,151.7,86,214,0.181,0.174,0.189,1100,1100,1100,990,990,990,969.6,969.4,969.8,20.4,20.2,20.6,0.884,0.854,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.8,1.86,0.09,0.087,0.092,18.59,18.36,18.84,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.74,47.14,48.38,46.79,46.19,47.41,0,0,0,0,0,0,1.04,0,0.259,0.18,0.72,0.28,34
1622412000000,2021,5,2020,8,35,7,0.815,0.133,0.656,32103.3,192.8,192.8,191.1,4,4,4,1347,1235,1440,1128,1025,219.4,210,276,43.86,0,108,0.163,0.148,0.192,1084,1025,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.807,0.702,0.855,0.612,0.48,0.648,0.029,0.022,0.031,1.72,1.47,1.8,0.082,0.069,0.087,19.29,18.92,19.89,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.86,47.76,49.78,47.77,46.8,48.2,0,0,0,0,0,0,1.06,0,0.159,0.16,0.8,0.2,39.4
1623016800000,2021,6,2020,9,36,7,0.672,0.127,0.545,28518.9,182.7,182.7,169.8,4,4,4,1110,1031,1198,900.5,821.2,210,210,210,0,0,0,0.19,0.175,0.204,900.5,821.2,988.4,990,990,990,968.2,968,968.5,21.8,21.5,22,0.552,0.477,0.648,0.375,0.336,0.417,0.017,0.015,0.019,1.17,1.03,1.34,0.054,0.047,0.062,20.58,20.14,20.97,0.955,0.953,0.955,0.979,0.977,0.98,0.935,0.931,0.936,43.33,40.25,46.61,42.44,39.3,45.67,0,0,0,0,0,0,0.943,0,0.127,0.19,0.81,0.19,42.4
1623621600000,2021,6,2020,9,37,7,0.575,0.127,0.448,24147.3,153.3,153.3,143.7,4,3,3.142857142857143,950.6,900,1008,740.6,690,210,210,210,0,0,0,0.221,0.208,0.233,740.6,690,798.5,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.404,0.362,0.456,0.294,0.262,0.325,0.013,0.012,0.015,0.96,0.877,1.04,0.043,0.039,0.047,21.34,21.08,21.62,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,47.49,39.32,51.25,46.09,38.32,48.2,0,0,0,0,0,0,0.799,0,0.127,0.22,0.78,0.22,42
1624226400000,2021,6,2020,9,38,7,0.51,0.127,0.383,21412.1,134.7,134.7,127.5,3,3,3,842.9,803.7,884.8,632.9,593.7,210,210,210,0,0,0,0.249,0.237,0.261,632.9,593.7,674.8,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.33,0.308,0.354,0.224,0.198,0.252,0.0099,0.0086,0.011,0.781,0.715,0.852,0.034,0.031,0.038,21.95,21.71,22.17,0.955,0.954,0.957,0.98,0.978,0.98,0.936,0.933,0.937,43.36,41.04,45.81,42.48,40.14,44.9,0,0,0,0,0,0,0.708,0,0.127,0.25,0.75,0.25,42
1624831200000,2021,6,2020,9,39,7,0.465,0.119,0.347,19608.4,119.2,119.2,116.7,3,3,3,769.6,739.1,795.6,573.3,553.1,196.3,186,210,0,0,0,0.255,0.241,0.27,573.3,553.1,585.6,990,990,990,967,966.9,967.1,23,22.9,23.1,0.293,0.28,0.303,0.184,0.17,0.192,0.008,0.0074,0.0084,0.678,0.642,0.701,0.029,0.028,0.031,22.34,22.22,22.5,0.952,0.951,0.953,0.976,0.973,0.977,0.929,0.925,0.932,39.87,38.69,40.66,38.91,37.65,39.74,0,0,0,0,0,0,0.648,0,0.118,0.26,0.75,0.25,42.2
1625436000000,2021,7,2020,10,40,7,0.42,0.112,0.308,17384.4,110.7,110.7,103.5,3,2,2.7142857142857144,694.5,662.3,727.9,508.5,476.3,186,186,186,0,0,0,0.268,0.256,0.281,508.5,476.3,541.9,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.255,0.236,0.274,0.142,0.124,0.163,0.0061,0.0053,0.007,0.599,0.549,0.643,0.026,0.023,0.027,22.72,22.57,22.83,0.95,0.946,0.957,0.973,0.97,0.98,0.925,0.918,0.937,40.8,35.11,51.98,39.08,34.06,48.2,0,0,0,0,0,0,0.575,0,0.112,0.27,0.73,0.27,41.4
1626040800000,2021,7,2020,10,41,7,0.378,0.112,0.265,15566,96.4,96.4,92.65,2,2,2,624.6,598,652.2,438.6,412,186,186,186,0,0,0,0.298,0.285,0.311,438.6,412,466.2,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.217,0.205,0.231,0.106,0.0935,0.119,0.0045,0.0039,0.0051,0.561,0.519,0.607,0.024,0.022,0.026,23.04,22.88,23.19,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.41,44.77,50.07,46.33,43.88,48.2,0,0,0,0,0,0,0.515,0,0.113,0.3,0.7,0.3,41.2
1626645600000,2021,7,2020,10,42,7,0.342,0.13,0.212,12482,86.09,86.09,74.3,2,2,2,565.7,543.1,589.6,350.4,316.1,215.3,186,227,0,0,0,0.381,0.315,0.418,350.4,316.1,403.6,990,990,990,966.1,966,966.3,23.9,23.7,24,0.186,0.175,0.202,0.0644,0.0482,0.0895,0.0027,0.002,0.0038,0.43,0.379,0.507,0.018,0.016,0.021,23.42,23.24,23.58,0.948,0.943,0.955,0.973,0.97,0.98,0.923,0.915,0.936,38.16,34.47,43.92,37.15,33.44,43.04,0,0,0,0,0,0,0.413,0,0.13,0.38,0.62,0.38,36.5
1627250400000,2021,7,2020,10,43,7,0.312,0.134,0.178,10493.2,66.43,66.43,62.46,2,2,2,515.3,495.2,535.7,294.4,275.6,220.9,184,227,0,0,0,0.429,0.372,0.452,294.4,275.6,311.2,990,990,990,965.9,965.8,966,24.1,24,24.2,0.167,0.161,0.173,0.038,0.0291,0.0459,0.0016,0.0012,0.0019,0.346,0.319,0.369,0.014,0.013,0.015,23.73,23.62,23.82,0.94,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.914,32.2,30.12,34.24,31.23,29.22,33.21,0,0,0,0,0,0,0.347,0,0.134,0.43,0.57,0.43,33.6
1627855200000,2021,8,2020,11,44,7,0.283,0.111,0.172,10200.7,65.01,65.01,60.72,2,2,2,468.1,449,488.4,284.1,265,184,184,184,0,0,0,0.394,0.377,0.41,284.1,265,304.4,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.161,0.154,0.168,0.0331,0.0241,0.0427,0.0014,0.00099,0.0018,0.328,0.3,0.359,0.014,0.012,0.015,23.97,23.84,24.08,0.937,0.933,0.942,0.97,0.97,0.97,0.909,0.905,0.913,31.3,29.2,33.51,30.36,28.33,32.51,0,0,0,0,0,0,0.337,0,0.111,0.39,0.61,0.39,36
1628460000000,2021,8,2020,11,45,7,0.258,0.111,0.146,8658.75,55.32,55.32,51.54,2,1,1.7142857142857142,426.2,410.5,442.7,242.2,226.5,184,184,184,0,0,0,0.432,0.416,0.448,242.2,226.5,258.7,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.146,0.141,0.152,0.017,0.015,0.0211,0.00069,0.00061,0.00087,0.313,0.262,0.413,0.013,0.011,0.017,24.17,24.12,24.24,0.937,0.925,0.958,0.973,0.97,0.98,0.912,0.898,0.939,34.3,26.06,52.44,32.66,25.28,48.2,0,0,0,0,0,0,0.286,0,0.112,0.43,0.57,0.43,33.6
1629064800000,2021,8,2020,11,46,7,0.236,0.106,0.13,7946.58,48.2,48.2,47.3,1,1,1,391,377.9,405.3,215.3,202.1,175.7,155,184,0,0,0,0.449,0.406,0.477,215.3,202.1,226.5,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.136,0.132,0.139,0.014,0.0129,0.015,0.00057,0.00052,0.00061,0.383,0.36,0.4,0.016,0.015,0.016,24.26,24.18,24.32,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,49.04,46.03,51.72,47.3,45.11,48.2,0,0,0,0,0,0,0.263,0,0.106,0.45,0.55,0.45,33.7
1629669600000,2021,8,2020,11,47,7,0.219,0.0937,0.125,7764.68,48.2,48.2,46.22,1,1,1,361.5,349.2,373.8,206.5,194.2,155,155,155,0,0,0,0.429,0.415,0.444,206.5,194.2,218.8,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.13,0.126,0.134,0.0133,0.0123,0.0143,0.00054,0.00049,0.00058,0.365,0.343,0.387,0.015,0.014,0.016,24.43,24.34,24.51,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.28,44.5,50.04,46.22,43.61,48.2,0,0,0,0,0,0,0.257,0,0.094,0.43,0.57,0.43,35.5
1630274400000,2021,8,2020,11,48,7,0.201,0.0778,0.123,7689.71,48.2,48.2,45.77,1,1,1,332.7,318.3,345.6,204.2,187.1,128.6,118,155,0,0,0,0.386,0.349,0.453,204.2,187.1,220.5,990,990,990,965.1,965,965.1,24.9,24.9,25,0.126,0.123,0.131,0.0131,0.0117,0.0145,0.00053,0.00047,0.00058,0.358,0.33,0.386,0.014,0.013,0.015,24.58,24.52,24.66,0.955,0.951,0.958,0.98,0.98,0.98,0.936,0.932,0.939,47.01,42.86,50.82,45.77,42,48.2,0,0,0,0,0,0,0.254,0,0.078,0.39,0.61,0.39,38.3
1630879200000,2021,9,2020,12,49,7,0.183,0.0714,0.111,6977.53,44.27,44.27,41.53,1,1,1,301.9,290.1,313.7,183.9,172.1,118,118,118,0,0,0,0.391,0.376,0.407,183.9,172.1,195.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.118,0.114,0.122,0.0114,0.0104,0.0124,0.00045,0.00041,0.00049,0.32,0.299,0.341,0.013,0.012,0.014,24.77,24.69,24.84,0.95,0.946,0.953,0.979,0.975,0.98,0.93,0.923,0.934,42.43,39.68,45.17,41.53,38.7,44.27,0,0,0,0,0,0,0.231,0,0.072,0.39,0.61,0.39,38.1
1631484000000,2021,9,2020,12,50,7,0.168,0.0714,0.0962,5970.44,37.82,37.82,35.54,1,1,1,277,268,286.6,159,150,118,118,118,0,0,0,0.426,0.412,0.44,159,150,168.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.106,0.113,0.00927,0.0085,0.0101,0.00037,0.00034,0.0004,0.276,0.26,0.293,0.011,0.01,0.012,24.92,24.86,24.97,0.942,0.939,0.945,0.971,0.97,0.974,0.915,0.911,0.92,36.61,34.5,38.85,35.54,33.46,37.82,0,0,0,0,0,0,0.197,0,0.0718,0.42,0.57,0.43,35.5
1632088800000,2021,9,2020,12,51,7,0.155,0.0714,0.0837,5175.59,32.77,32.77,30.81,1,1,1,256.4,248.6,265,138.4,130.6,118,118,118,0,0,0,0.46,0.445,0.475,138.4,130.6,147,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.102,0.0993,0.105,0.00752,0.00685,0.00824,0.0003,0.00027,0.00033,0.239,0.225,0.254,0.0095,0.0089,0.01,25.04,24.99,25.08,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,31.76,29.91,33.78,30.81,29.01,32.77,0,0,0,0,0,0,0.171,0,0.0713,0.46,0.54,0.46,33.4
1632693600000,2021,9,2020,12,52,7,0.145,0.0659,0.0795,4914.61,31.63,31.63,29.25,1,1,1,240.4,236.3,246.1,131.4,120.7,109,97,118,0,0,0,0.453,0.407,0.494,131.4,120.7,141.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0988,0.0958,0.101,0.00692,0.00601,0.00777,0.00027,0.00024,0.00031,0.226,0.207,0.243,0.0089,0.0082,0.0096,25.13,25.1,25.16,0.931,0.926,0.935,0.97,0.97,0.97,0.903,0.898,0.907,30.16,27.59,32.61,29.25,26.76,31.63,0,0,0,0,0,0,0.163,0,0.0655,0.45,0.55,0.45,33.9
1633298400000,2021,10,2021,1,1,7,0.14,0.0587,0.0814,5047.98,31.32,31.32,30.05,1,1,1,231.5,224.5,237.1,134.5,127.5,97,97,97,0,0,0,0.419,0.409,0.432,134.5,127.5,140.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0989,0.0964,0.101,0.00718,0.00659,0.00766,0.00028,0.00026,0.0003,0.23,0.218,0.24,0.0091,0.0086,0.0095,25.18,25.14,25.24,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,30.98,29.34,32.29,30.05,28.46,31.32,0,0,0,0,0,0,0.167,0,0.0586,0.42,0.58,0.42,36.1
1633903200000,2021,10,2021,1,2,7,0.13,0.0587,0.0713,4402.15,27.9,27.9,26.2,1,1,1,214.8,208.4,222.1,117.8,111.4,97,97,97,0,0,0,0.452,0.437,0.465,117.8,111.4,125.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.093,0.0907,0.0956,0.00577,0.00522,0.00638,0.00023,0.0002,0.00025,0.2,0.189,0.213,0.0079,0.0074,0.0084,25.31,25.25,25.36,0.923,0.919,0.929,0.97,0.97,0.97,0.896,0.891,0.901,27.01,25.46,28.76,26.2,24.69,27.9,0,0,0,0,0,0,0.146,0,0.0587,0.45,0.55,0.45,33.9
1634508000000,2021,10,2021,1,3,7,0.123,0.0587,0.0639,1719.36,24.24,24.24,10.23,1,1,1,202.6,199.4,206.5,105.6,102.4,97,97,97,0,0,0,0.479,0.47,0.487,105.6,102.4,109.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0887,0.0875,0.09,0.00473,0.00445,0.00505,0.00018,0.00017,0.0002,0.178,0.173,0.185,0.007,0.0067,0.0073,25.41,25.38,25.43,0.393,0,0.917,0.416,0,0.97,0.381,0,0.89,10.55,0,24.99,10.23,0,24.24,0,4,0,0,0.571,0,0.0569,0.571,0.0591,0.48,0.52,0.48,14
1635112800000,2021,10,2021,1,4,7,0.121,0.0587,0.0628,564.963,23.54,23.54,3.363,1,1,1,200.8,199.1,203.5,103.8,102.1,97,97,97,0,0,0,0.483,0.477,0.487,103.8,102.1,106.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.088,0.0874,0.089,0.00457,0.00443,0.0048,0.00018,0.00017,0.00019,0.175,0.172,0.18,0.0068,0.0067,0.007,25.42,25.4,25.43,0.131,0,0.915,0.139,0,0.97,0.127,0,0.888,3.467,0,24.27,3.363,0,23.54,0,6,0,0,0.857,0,0.0187,0.857,0.0582,0.49,0.52,0.48,4.67
1635717600000,2021,11,2021,2,5,7,0.125,0.0405,0.0844,5275.14,32.9,32.9,31.4,1,1,1,206.5,197.2,213,139.5,130.2,67,67,67,0,0,0,0.325,0.314,0.34,139.5,130.2,146,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0971,0.0938,0.0994,0.00761,0.00682,0.00816,0.0003,0.00027,0.00032,0.236,0.219,0.247,0.0092,0.0086,0.0097,25.32,25.27,25.38,0.934,0.93,0.937,0.97,0.97,0.97,0.906,0.903,0.909,32.37,30.14,33.92,31.4,29.24,32.9,0,0,0,0,0,0,0.174,0,0.0406,0.32,0.68,0.32,42.2
1636322400000,2021,11,2021,2,6,7,0.124,0.0405,0.0839,5244.12,33.09,33.09,31.21,1,1,1,205.7,201.6,213.9,138.7,134.6,67,67,67,0,0,0,0.326,0.313,0.332,138.7,134.6,146.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0968,0.0954,0.0997,0.00754,0.00719,0.00823,0.00029,0.00028,0.00032,0.234,0.227,0.249,0.0092,0.0089,0.0097,25.33,25.27,25.36,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,32.18,31.2,34.11,31.21,30.26,33.09,0,0,0,0,0,0,0.173,0,0.0401,0.33,0.68,0.32,42.3
1636927200000,2021,11,2021,2,7,7,0.128,0.0405,0.0877,5489.33,33.78,33.78,32.67,1,1,1,212.1,208.9,216.9,145.1,141.9,67,67,67,0,0,0,0.316,0.309,0.321,145.1,141.9,149.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0991,0.098,0.101,0.00808,0.00781,0.00849,0.00032,0.00031,0.00033,0.245,0.24,0.254,0.0096,0.0094,0.01,25.28,25.24,25.31,0.937,0.935,0.939,0.97,0.97,0.97,0.908,0.907,0.91,33.69,32.94,34.82,32.67,31.96,33.78,0,0,0,0,0,0,0.182,0,0.0403,0.32,0.69,0.31,42.9
1637532000000,2021,11,2021,2,8,7,0.126,0.0405,0.0853,5331.28,32.96,32.96,31.73,1,1,1,208,203.7,213.3,141,136.7,67,67,67,0,0,0,0.322,0.314,0.329,141,136.7,146.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0976,0.0961,0.0995,0.00773,0.00737,0.00819,0.0003,0.00029,0.00032,0.238,0.231,0.248,0.0093,0.009,0.0097,25.31,25.27,25.35,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,32.72,31.72,33.98,31.73,30.77,32.96,0,0,0,0,0,0,0.176,0,0.0407,0.32,0.68,0.32,42.3
1638136800000,2021,11,2021,2,9,7,0.121,0.0371,0.0843,5279.39,31.91,31.91,31.42,1,1,1,200.7,198.8,204.8,139.4,134.8,61.29,59,67,0,0,0,0.305,0.294,0.332,139.4,134.8,141.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0966,0.0955,0.0971,0.0076,0.00721,0.00777,0.0003,0.00028,0.0003,0.235,0.227,0.238,0.0092,0.0089,0.0093,25.36,25.34,25.36,0.934,0.932,0.935,0.97,0.97,0.97,0.906,0.904,0.907,32.4,31.26,32.89,31.42,30.33,31.91,0,0,0,0,0,0,0.175,0,0.0367,0.31,0.7,0.3,43.6
1638741600000,2021,12,2021,3,10,7,0.126,0.0357,0.0905,5676.81,34.98,34.98,33.79,1,1,1,208.7,200.7,213.9,149.7,141.7,59,59,59,0,0,0,0.283,0.276,0.294,149.7,141.7,154.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0972,0.102,0.00847,0.0078,0.00891,0.00033,0.0003,0.00035,0.253,0.239,0.262,0.0099,0.0093,0.01,25.3,25.25,25.36,0.938,0.935,0.94,0.97,0.97,0.97,0.91,0.907,0.912,34.84,32.96,36.06,33.79,31.97,34.98,0,0,0,0,0,0,0.188,0,0.0355,0.28,0.72,0.28,45.1
1639346400000,2021,12,2021,3,11,7,0.134,0.0357,0.0981,6171.17,38.87,38.87,36.73,1,1,1,221.3,215.2,230,162.3,156.2,59,59,59,0,0,0,0.267,0.257,0.274,162.3,156.2,171,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.102,0.108,0.00954,0.00903,0.0103,0.00037,0.00035,0.0004,0.276,0.265,0.291,0.011,0.01,0.011,25.2,25.13,25.24,0.943,0.941,0.945,0.972,0.97,0.976,0.916,0.912,0.922,37.8,36.38,39.84,36.73,35.29,38.87,0,0,0,0,0,0,0.204,0,0.0359,0.27,0.73,0.27,46.1
1639951200000,2021,12,2021,3,12,7,0.145,0.0357,0.109,6918.95,42.12,42.12,41.18,1,1,1,239.4,233,243.4,180.4,174,59,59,59,0,0,0,0.246,0.242,0.253,180.4,174,184.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.109,0.112,0.0111,0.0105,0.0114,0.00044,0.00041,0.00045,0.308,0.297,0.315,0.012,0.012,0.012,25.06,25.02,25.11,0.948,0.946,0.95,0.979,0.977,0.98,0.929,0.925,0.931,42.05,40.54,42.98,41.18,39.62,42.12,0,0,0,0,0,0,0.229,0,0.036,0.25,0.75,0.25,47.7
1640556000000,2021,12,2021,3,13,7,0.151,0.0381,0.113,7174.89,44.45,44.45,42.71,1,1,1,250.1,243.9,257.9,187.1,181.9,63,59,73,0,0,0,0.252,0.233,0.286,187.1,181.9,194.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.114,0.112,0.116,0.0117,0.0112,0.0123,0.00046,0.00044,0.00049,0.32,0.312,0.333,0.013,0.012,0.013,24.98,24.95,25.02,0.951,0.949,0.953,0.98,0.98,0.98,0.932,0.93,0.934,43.58,42.26,45.36,42.71,41.42,44.45,0,0,0,0,0,0,0.237,0,0.038,0.25,0.75,0.25,47.5
1641160800000,2022,1,2021,4,14,7,0.169,0.0442,0.125,7807.8,48.2,48.2,46.48,1,1,1,280.1,262.5,298.1,207.1,189.5,73,73,73,0,0,0,0.261,0.245,0.278,207.1,189.5,225.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.122,0.116,0.128,0.0134,0.0119,0.0149,0.00053,0.00047,0.00059,0.357,0.326,0.39,0.014,0.013,0.016,24.82,24.72,24.92,0.956,0.951,0.959,0.98,0.98,0.98,0.937,0.932,0.94,48.17,44.08,52.33,46.48,43.19,48.2,0,0,0,0,0,0,0.258,0,0.044,0.26,0.74,0.26,46.2
1641765600000,2022,1,2021,4,15,7,0.19,0.0442,0.146,8858.14,54.01,54.01,52.73,2,2,2,314.5,303.8,320.2,241.5,230.8,73,73,73,0,0,0,0.232,0.228,0.24,241.5,230.8,247.2,990,990,990,965,964.9,965,25,25,25.1,0.134,0.13,0.136,0.0163,0.0154,0.0168,0.00065,0.00061,0.00067,0.256,0.244,0.262,0.01,0.0097,0.01,24.77,24.74,24.84,0.927,0.923,0.928,0.97,0.97,0.97,0.899,0.896,0.901,27.18,25.95,27.84,26.36,25.17,27,0,0,0,0,0,0,0.293,0,0.044,0.23,0.77,0.23,46.6
1642370400000,2022,1,2021,4,16,7,0.199,0.0442,0.155,9376.87,57.88,57.88,55.81,2,2,2,328.5,317.2,338,255.5,244.2,73,73,73,0,0,0,0.222,0.216,0.23,255.5,244.2,265,990,990,990,965,965,965.1,25,24.9,25,0.139,0.135,0.142,0.0201,0.0165,0.0241,0.00081,0.00066,0.00097,0.274,0.259,0.288,0.011,0.01,0.012,24.68,24.62,24.75,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.9,0.905,28.77,27.49,29.84,27.91,26.67,28.94,0,0,0,0,0,0,0.31,0,0.044,0.22,0.78,0.22,47.1
1642975200000,2022,1,2021,4,17,7,0.219,0.0442,0.175,10627.6,68.99,68.99,63.26,2,2,2,362.9,340.5,389.7,289.9,267.5,73,73,73,0,0,0,0.202,0.187,0.214,289.9,267.5,316.7,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.151,0.143,0.161,0.0358,0.0252,0.0485,0.0014,0.001,0.002,0.325,0.292,0.365,0.013,0.012,0.015,24.46,24.29,24.61,0.938,0.933,0.943,0.97,0.97,0.97,0.91,0.905,0.915,32.61,30.11,35.56,31.63,29.21,34.49,0,0,0,0,0,0,0.351,0,0.044,0.2,0.8,0.2,48.5
1643580000000,2022,1,2021,4,18,7,0.257,0.0504,0.207,12508,80,80,74.45,2,2,2,425.5,398.1,451.8,342.2,322.7,83.29,73,85,0,0,0,0.196,0.183,0.208,342.2,322.7,366.8,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.171,0.164,0.179,0.0605,0.0513,0.0721,0.0025,0.0021,0.003,0.405,0.376,0.442,0.017,0.015,0.018,24.08,23.93,24.23,0.947,0.944,0.951,0.973,0.97,0.978,0.921,0.916,0.93,38.26,36.14,40.9,37.23,35.05,40,0,0,0,0,0,0,0.414,0,0.05,0.2,0.81,0.19,48.7
1644184800000,2022,2,2021,5,19,7,0.289,0.0514,0.238,14395.3,89.93,89.93,85.69,2,2,2,478.3,458.6,499.1,393.3,373.6,85,85,85,0,0,0,0.178,0.17,0.185,393.3,373.6,414.1,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.189,0.182,0.196,0.0846,0.0753,0.0944,0.0035,0.0031,0.0039,0.481,0.452,0.513,0.02,0.019,0.021,23.77,23.64,23.88,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.932,0.937,43.72,41.63,45.88,42.84,40.78,44.97,0,0,0,0,0,0,0.476,0,0.051,0.18,0.82,0.18,49.8
1644789600000,2022,2,2021,5,20,7,0.33,0.0514,0.278,16353,104.8,104.8,97.34,3,2,2.2857142857142856,545.4,507.5,586.3,460.4,422.5,85,85,85,0,0,0,0.156,0.145,0.167,460.4,422.5,501.3,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.214,0.199,0.235,0.116,0.0984,0.136,0.0049,0.0041,0.0057,0.552,0.515,0.601,0.023,0.022,0.025,23.39,23.22,23.59,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.916,0.939,45.27,34.97,51.59,43.75,33.92,48.2,0,0,0,0,0,0,0.541,0,0.052,0.16,0.84,0.16,49.6
1645394400000,2022,2,2021,5,21,7,0.407,0.0514,0.355,20471.8,136.1,136.1,121.9,3,3,3,672.7,604,749,587.7,519,85,85,85,0,0,0,0.127,0.113,0.141,587.7,519,664,990,990,990,966.6,966.3,966.9,23.4,23.1,23.7,0.284,0.245,0.327,0.194,0.148,0.245,0.0083,0.0062,0.011,0.684,0.569,0.813,0.029,0.024,0.035,22.72,22.29,23.12,0.953,0.948,0.957,0.977,0.97,0.98,0.931,0.92,0.938,41.57,37.19,46.3,40.62,36.07,45.37,0,0,0,0,0,0,0.677,0,0.052,0.13,0.87,0.13,50.3
1645999200000,2022,2,2021,5,22,7,0.496,0.0628,0.433,23889.2,144.6,144.6,142.2,3,3,3,819.9,770,876.3,716.1,676.7,103.9,85,107,0,0,0,0.127,0.11,0.137,716.1,676.7,769.3,990,990,990,967.2,967,967.4,22.8,22.6,23,0.364,0.339,0.405,0.279,0.253,0.311,0.012,0.011,0.014,0.907,0.84,1,0.04,0.037,0.044,21.91,21.59,22.17,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.07,46.85,51.93,47.4,45.91,48.2,0,0,0,0,0,0,0.79,0,0.063,0.13,0.87,0.13,48.2
1646604000000,2022,3,2021,6,23,7,0.586,0.0704,0.515,27760,172.3,172.3,165.2,4,4,4,968.5,900,1029,852.1,793,116.4,107,129,0,0,0,0.12,0.11,0.13,852.1,793,899.6,990,990,990,967.8,967.5,968,22.2,22,22.5,0.483,0.427,0.53,0.351,0.323,0.374,0.016,0.014,0.017,1.06,0.96,1.15,0.048,0.043,0.052,21.17,20.86,21.54,0.954,0.953,0.955,0.979,0.976,0.98,0.935,0.93,0.936,42.19,39.92,43.96,41.31,38.95,43.08,0,0,0,0,0,0,0.918,0,0.071,0.12,0.88,0.12,47.4
1647208800000,2022,3,2021,6,24,7,0.649,0.078,0.571,30083.5,184.3,184.3,179.1,4,4,4,1074,1041,1110,944.9,912.4,129,129,129,0,0,0,0.12,0.116,0.124,944.9,912.4,980.9,990,990,990,968.1,968,968.2,21.9,21.8,22,0.571,0.541,0.606,0.396,0.381,0.414,0.018,0.017,0.019,1.23,1.17,1.29,0.056,0.053,0.059,20.64,20.46,20.8,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.68,44.45,47.02,44.77,43.56,46.08,0,0,0,0,0,0,0.995,0,0.078,0.12,0.88,0.12,46.4
1647813600000,2022,3,2021,6,25,7,0.736,0.078,0.641,32099.3,192.8,192.8,191.1,4,4,4,1217,1123,1342,1088,994.4,129,129,129,27.57,0,113,0.106,0.0961,0.115,1060,994.4,1100,990,990,990,968.6,968.3,969,21.4,21,21.7,0.734,0.626,0.827,0.56,0.42,0.648,0.026,0.019,0.031,1.59,1.32,1.78,0.074,0.061,0.084,19.83,19.25,20.39,0.955,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,49.17,47.5,50.39,47.77,46.55,48.2,0,0,0,0,0,0,1.06,0,0.095,0.11,0.87,0.13,43.6
1648418400000,2022,3,2021,6,26,7,0.889,0.0829,0.665,31758.9,192.2,192.2,189,4,4,4,1471,1387,1551,1334,1258,137.1,129,148,233.6,158,303,0.0932,0.0877,0.0987,1100,1100,1100,990,990,990,969.4,969.1,969.6,20.6,20.4,20.9,0.884,0.848,0.911,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.8,1.86,0.089,0.086,0.091,18.78,18.49,19.08,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.22,47.47,49.03,47.26,46.52,48.05,0,0,0,0,0,0,1.05,0,0.224,0.093,0.75,0.25,35.7
1649023200000,2022,4,2021,7,27,7,0.996,0.0895,0.665,30715.4,185.3,185.3,182.8,4,4,4,1646,1573,1732,1498,1425,148,148,148,398,325,484,0.09,0.0854,0.0941,1100,1100,1100,990,990,990,970,969.7,970.2,20,19.8,20.3,0.919,0.913,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.092,0.095,18.18,17.89,18.42,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.64,45.88,47.28,45.71,44.97,46.33,0,0,0,0,0,0,1.02,0,0.331,0.09,0.67,0.33,30.8
1649628000000,2022,4,2021,7,28,7,1.13,0.0895,0.665,29405.1,178.6,178.6,175,4,4,4,1873,1770,1964,1725,1622,148,148,148,624.6,522,716,0.0791,0.0754,0.0836,1100,1100,1100,990,990,990,970.7,970.4,971,19.3,19,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.44,17.14,17.77,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.93,0.932,44.65,43.85,45.56,43.76,42.97,44.64,0,0,0,0,0,0,0.972,0,0.465,0.079,0.59,0.41,26
1650232800000,2022,4,2021,7,29,7,1.23,0.0895,0.665,28548.4,171,171,169.9,4,4,4,2029,1989,2053,1881,1841,148,148,148,780.9,741,805,0.0729,0.0721,0.0744,1100,1100,1100,990,990,990,971.2,971.1,971.2,18.8,18.8,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.96,16.9,17.06,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.35,43.19,43.63,42.48,42.33,42.76,0,0,0,0,0,0,0.944,0,0.565,0.073,0.54,0.46,23.2
1650837600000,2022,4,2021,7,30,7,1.25,0.0933,0.665,28381.5,169.2,169.2,168.9,4,4,4,2067,2056,2078,1913,1886,154.3,148,192,812.9,786,826,0.0746,0.0713,0.0924,1100,1100,1100,990,990,990,971.3,971.2,971.3,18.7,18.7,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.86,16.84,16.89,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.1,43.03,43.17,42.23,42.17,42.3,0,0,0,0,0,0,0.939,0,0.585,0.075,0.53,0.47,22.7
1651442400000,2022,5,2021,8,31,7,1.23,0.116,0.665,28542.6,171.5,171.5,169.9,4,4,4,2031,1974,2074,1839,1782,192,192,192,738.9,682,782,0.0946,0.0926,0.0972,1100,1100,1100,990,990,990,971.2,971,971.3,18.8,18.7,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.95,16.85,17.11,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.34,43.05,43.76,42.47,42.19,42.88,0,0,0,0,0,0,0.944,0,0.565,0.094,0.54,0.46,23.2
1652047200000,2022,5,2021,8,32,7,1.12,0.152,0.665,29508.2,179,179,175.6,4,4,4,1855,1756,1950,1603,1480,252,192,276,502.7,380,658,0.137,0.0985,0.157,1100,1100,1100,990,990,990,970.6,970.3,970.9,19.4,19.1,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.098,17.5,17.19,17.81,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,44.81,43.97,45.67,43.91,43.1,44.76,0,0,0,0,0,0,0.976,0,0.455,0.14,0.59,0.41,26.3
1652652000000,2022,5,2021,8,33,7,0.979,0.167,0.665,30885.4,187.1,187.1,183.8,4,4,4,1619,1528,1719,1343,1252,276,276,276,243,152,343,0.171,0.161,0.181,1100,1100,1100,990,990,990,969.9,969.6,970.2,20.1,19.8,20.4,0.909,0.882,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.83,1.87,0.092,0.09,0.094,18.27,17.94,18.59,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.9,46.02,47.74,45.96,45.1,46.79,0,0,0,0,0,0,1.02,0,0.314,0.17,0.68,0.32,31.5
1653256800000,2022,5,2021,8,34,7,0.847,0.167,0.652,31714.7,192.7,192.7,188.8,4,4,4,1401,1273,1500,1125,997.3,276,276,276,47.14,0,124,0.198,0.184,0.217,1078,997.3,1100,990,990,990,969.2,968.8,969.5,20.8,20.5,21.2,0.804,0.667,0.87,0.599,0.422,0.648,0.029,0.02,0.032,1.7,1.37,1.82,0.082,0.064,0.089,19.14,18.7,19.87,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.16,46.4,49.17,47.19,45.47,48.18,0,0,0,0,0,0,1.05,0,0.195,0.2,0.77,0.23,37.4
1653861600000,2022,5,2021,8,35,7,0.679,0.117,0.561,29334.6,184.5,184.5,174.6,4,4,4,1122,1029,1230,928.2,867.6,193.9,161,276,0,0,0,0.171,0.14,0.233,928.2,867.6,989.8,990,990,990,968.3,968,968.6,21.7,21.4,22,0.569,0.508,0.631,0.388,0.359,0.418,0.018,0.016,0.019,1.21,1.1,1.33,0.056,0.05,0.061,20.5,20.11,20.91,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.54,42.46,47.07,43.65,41.61,46.13,0,0,0,0,0,0,0.97,0,0.118,0.17,0.83,0.17,43.2
1654466400000,2022,6,2021,9,36,7,0.571,0.0974,0.473,25332,162.8,162.8,150.8,4,3,3.4285714285714284,943.7,889.1,1006,782.7,728.1,161,161,161,0,0,0,0.171,0.16,0.181,782.7,728.1,845,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.43,0.38,0.487,0.317,0.287,0.348,0.014,0.013,0.016,1,0.938,1.06,0.045,0.042,0.048,21.32,21.02,21.61,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,46.29,39.81,51.93,44.58,38.84,48.2,0,0,0,0,0,0,0.838,0,0.098,0.17,0.83,0.17,44.4
1655071200000,2022,6,2021,9,37,7,0.504,0.0974,0.407,22762.2,142.3,142.3,135.5,3,3,3,833.4,795.6,874.2,672.4,634.6,161,161,161,0,0,0,0.193,0.184,0.202,672.4,634.6,713.2,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.345,0.324,0.368,0.25,0.225,0.277,0.011,0.0098,0.012,0.84,0.777,0.909,0.037,0.034,0.04,21.93,21.69,22.14,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.08,43.89,48.39,45.16,43.01,47.42,0,0,0,0,0,0,0.753,0,0.097,0.19,0.81,0.19,45.2
1655676000000,2022,6,2021,9,38,7,0.457,0.0974,0.359,20431.3,127.2,127.2,121.6,3,3,3,755.3,721.4,785.1,594.3,560.4,161,161,161,0,0,0,0.213,0.205,0.223,594.3,560.4,624.1,990,990,990,966.9,966.8,967,23.1,23,23.2,0.301,0.281,0.318,0.198,0.175,0.218,0.0086,0.0076,0.0095,0.709,0.651,0.759,0.031,0.028,0.033,22.37,22.2,22.56,0.954,0.951,0.955,0.978,0.975,0.98,0.933,0.927,0.936,41.44,39.32,43.26,40.54,38.32,42.4,0,0,0,0,0,0,0.676,0,0.098,0.21,0.79,0.21,44.7
1656280800000,2022,6,2021,9,39,7,0.41,0.104,0.306,17440.8,112.6,112.6,103.8,3,2,2.5714285714285716,677.6,646.2,709.6,505.9,460.2,171.7,161,186,0,0,0,0.254,0.227,0.288,505.9,460.2,548.6,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.252,0.227,0.275,0.141,0.116,0.167,0.006,0.0049,0.0072,0.609,0.578,0.632,0.026,0.025,0.027,22.78,22.63,22.92,0.953,0.948,0.957,0.975,0.97,0.98,0.929,0.919,0.938,43.08,36.52,51.42,41.49,35.42,48.2,0,0,0,0,0,0,0.577,0,0.104,0.25,0.75,0.25,42.5
1656885600000,2022,7,2021,10,40,7,0.368,0.112,0.256,15113.7,95.41,95.41,89.96,2,2,2,609.3,583,637.1,423.3,397,186,186,186,0,0,0,0.305,0.292,0.319,423.3,397,451.1,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.21,0.2,0.222,0.0988,0.0864,0.112,0.0042,0.0036,0.0048,0.537,0.497,0.581,0.023,0.021,0.025,23.13,22.97,23.28,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.9,43.25,48.68,44.98,42.39,47.71,0,0,0,0,0,0,0.5,0,0.112,0.3,0.7,0.3,41.1
1657490400000,2022,7,2021,10,41,7,0.333,0.112,0.221,13088.9,83.06,83.06,77.91,2,2,2,551,528.6,574.5,365,342.6,186,186,186,0,0,0,0.338,0.324,0.352,365,342.6,388.5,990,990,990,966.1,966,966.2,23.9,23.8,24,0.189,0.181,0.197,0.0713,0.0607,0.0824,0.003,0.0025,0.0035,0.449,0.415,0.484,0.019,0.017,0.02,23.47,23.33,23.61,0.95,0.947,0.953,0.976,0.971,0.98,0.927,0.92,0.934,39.92,37.57,42.38,38.96,36.47,41.53,0,0,0,0,0,0,0.433,0,0.112,0.34,0.66,0.34,39.3
1658095200000,2022,7,2021,10,42,7,0.303,0.112,0.191,11300.4,71.37,71.37,67.26,2,2,2,501.4,482.4,521.2,315.4,296.4,186,186,186,0,0,0,0.371,0.357,0.386,315.4,296.4,335.2,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.171,0.164,0.178,0.0479,0.0389,0.0572,0.002,0.0016,0.0024,0.374,0.346,0.404,0.016,0.014,0.017,23.77,23.65,23.88,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.912,0.918,34.67,32.63,36.79,33.63,31.65,35.68,0,0,0,0,0,0,0.374,0,0.112,0.37,0.63,0.37,37.3
1658700000000,2022,7,2021,10,43,7,0.277,0.112,0.165,9792.77,61.97,61.97,58.29,2,2,2,458.8,442.7,476.1,272.8,256.7,186,186,186,0,0,0,0.406,0.391,0.42,272.8,256.7,290.1,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.156,0.15,0.162,0.0278,0.0202,0.0359,0.0011,0.00083,0.0015,0.311,0.286,0.336,0.013,0.012,0.014,24.02,23.92,24.12,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.904,0.911,30.05,28.28,31.94,29.15,27.44,30.99,0,0,0,0,0,0,0.324,0,0.112,0.4,0.6,0.4,35.4
1659304800000,2022,8,2021,11,44,7,0.254,0.0937,0.16,9554.14,60.48,60.48,56.87,2,2,2,419.6,403.6,436.4,264.6,248.6,155,155,155,0,0,0,0.37,0.355,0.384,264.6,248.6,281.4,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.15,0.145,0.156,0.024,0.0169,0.0318,0.00098,0.00069,0.0013,0.296,0.272,0.321,0.012,0.011,0.013,24.22,24.12,24.31,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.901,0.909,29.31,27.54,31.17,28.43,26.72,30.24,0,0,0,0,0,0,0.316,0,0.094,0.37,0.63,0.37,37.6
1659909600000,2022,8,2021,11,45,7,0.232,0.0937,0.138,8309.3,52.29,52.29,49.46,2,1,1.4285714285714286,383.8,370.5,398.4,228.8,215.5,155,155,155,0,0,0,0.404,0.389,0.418,228.8,215.5,243.4,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.138,0.133,0.143,0.0152,0.0141,0.0164,0.00062,0.00057,0.00067,0.335,0.255,0.404,0.014,0.01,0.016,24.35,24.28,24.41,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.939,40.25,25.77,52.11,38.5,25,48.2,0,0,0,0,0,0,0.275,0,0.094,0.4,0.59,0.41,35.8
1660514400000,2022,8,2021,11,46,7,0.214,0.0937,0.12,7509.56,47.43,47.43,44.7,1,1,1,354.1,341.8,366.4,199.1,186.8,155,155,155,0,0,0,0.438,0.423,0.453,199.1,186.8,211.4,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.127,0.123,0.132,0.0127,0.0116,0.0137,0.00051,0.00047,0.00055,0.351,0.329,0.373,0.014,0.013,0.015,24.48,24.39,24.56,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,45.61,42.79,48.39,44.7,41.94,47.43,0,0,0,0,0,0,0.248,0,0.094,0.44,0.56,0.44,35.1
1661119200000,2022,8,2021,11,47,7,0.198,0.0937,0.104,6479,41.14,41.14,38.57,1,1,1,327.8,318,338.3,172.8,163,155,155,155,0,0,0,0.473,0.458,0.487,172.8,163,183.3,990,990,990,965,965,965.1,25,24.9,25,0.118,0.115,0.122,0.0104,0.00961,0.0113,0.00042,0.00038,0.00045,0.304,0.287,0.323,0.012,0.011,0.013,24.66,24.59,24.72,0.947,0.944,0.95,0.975,0.97,0.98,0.923,0.916,0.931,39.55,37.3,41.97,38.57,36.19,41.14,0,0,0,0,0,0,0.214,0,0.094,0.47,0.53,0.47,32.7
1661724000000,2022,8,2021,11,48,7,0.184,0.081,0.103,6403.94,42.27,42.27,38.12,1,1,1,303.9,291.5,315,170,154,133.9,118,155,0,0,0,0.44,0.387,0.502,170,154,186.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.115,0.111,0.119,0.0102,0.00884,0.0116,0.00041,0.00035,0.00046,0.297,0.271,0.326,0.012,0.011,0.013,24.78,24.74,24.83,0.946,0.941,0.951,0.975,0.97,0.98,0.922,0.913,0.932,39.09,35.22,43.13,38.12,34.16,42.27,0,0,0,0,0,0,0.212,0,0.081,0.44,0.56,0.44,34.8
1662328800000,2022,9,2021,12,49,7,0.167,0.0714,0.0953,5915.68,38.02,38.02,35.21,1,1,1,275.6,264.4,287.4,157.6,146.4,118,118,118,0,0,0,0.429,0.411,0.446,157.6,146.4,169.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.105,0.113,0.00914,0.0082,0.0101,0.00036,0.00032,0.0004,0.273,0.253,0.294,0.011,0.01,0.012,24.92,24.86,24.99,0.942,0.938,0.945,0.971,0.97,0.974,0.914,0.91,0.921,36.27,33.65,39.04,35.21,32.64,38.02,0,0,0,0,0,0,0.196,0,0.0717,0.43,0.57,0.43,35.4
1662933600000,2022,9,2021,12,50,7,0.153,0.0714,0.0816,5042.28,32.08,32.08,30.01,1,1,1,253,243.9,262,135,125.9,118,118,118,0,0,0,0.467,0.45,0.484,135,125.9,144,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0976,0.104,0.00722,0.00645,0.00799,0.00029,0.00025,0.00032,0.233,0.217,0.249,0.0092,0.0085,0.0099,25.06,25,25.12,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.901,0.909,30.94,28.82,33.07,30.01,27.96,32.08,0,0,0,0,0,0,0.167,0,0.0714,0.47,0.53,0.47,33
1663538400000,2022,9,2021,12,51,7,0.142,0.0714,0.0702,4313.92,27.39,27.39,25.68,1,1,1,234.1,226.7,241.5,116.1,108.7,118,118,118,0,0,0,0.504,0.489,0.52,116.1,108.7,123.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0941,0.0915,0.0968,0.00562,0.00499,0.00624,0.00022,0.0002,0.00025,0.199,0.186,0.212,0.0078,0.0073,0.0084,25.2,25.14,25.25,0.923,0.918,0.928,0.97,0.97,0.97,0.895,0.89,0.9,26.47,24.71,28.24,25.68,23.96,27.39,0,0,0,0,0,0,0.143,0,0.0718,0.5,0.49,0.51,30.4
1664143200000,2022,9,2021,12,52,7,0.132,0.0677,0.0646,3957.6,26.29,26.29,23.56,1,1,1,218.8,212.2,224.3,106.8,99.14,112,97,118,0,0,0,0.511,0.451,0.543,106.8,99.14,118.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0904,0.0882,0.0931,0.00483,0.00418,0.0058,0.00019,0.00016,0.00023,0.182,0.169,0.201,0.0071,0.0066,0.0079,25.31,25.27,25.33,0.916,0.912,0.924,0.97,0.968,0.97,0.888,0.883,0.896,24.29,22.45,27.11,23.56,21.74,26.29,0,0,0,0,0,0,0.131,0,0.0674,0.51,0.49,0.51,30
1664748000000,2022,10,2022,1,1,7,0.124,0.0587,0.065,2345.73,25.01,25.01,13.96,1,1,1,204.5,198.8,209.8,107.5,101.8,97,97,97,0,0,0,0.474,0.462,0.488,107.5,101.8,112.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0893,0.0873,0.0912,0.00489,0.0044,0.00533,0.00019,0.00017,0.00021,0.182,0.172,0.191,0.0071,0.0067,0.0075,25.39,25.35,25.43,0.525,0,0.92,0.554,0,0.97,0.509,0,0.892,14.39,0,25.78,13.96,0,25.01,0,3,0,0,0.429,0,0.0776,0.429,0.059,0.47,0.52,0.48,18.9
1665352800000,2022,10,2022,1,2,7,0.116,0.0462,0.0694,3761.21,27.29,27.29,22.39,1,1,1,191.2,185.4,196.9,114.7,99.9,76.43,73,97,0,0,0,0.4,0.374,0.493,114.7,99.9,122,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0898,0.0867,0.092,0.0055,0.00424,0.00612,0.00022,0.00017,0.00024,0.193,0.168,0.205,0.0075,0.0066,0.008,25.39,25.38,25.43,0.791,0,0.926,0.831,0,0.97,0.767,0,0.898,23.08,0,28.13,22.39,0,27.29,0,1,0,0,0.143,0,0.124,0.143,0.0466,0.4,0.6,0.4,32.4
1665957600000,2022,10,2022,1,3,7,0.109,0.0442,0.0644,3956.26,24.49,24.49,23.55,1,1,1,179.6,176.4,183.5,106.6,103.4,73,73,73,0,0,0,0.407,0.398,0.414,106.6,103.4,110.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0866,0.0854,0.0879,0.00481,0.00454,0.00514,0.00019,0.00018,0.0002,0.178,0.172,0.185,0.007,0.0067,0.0072,25.38,25.38,25.38,0.915,0.913,0.918,0.97,0.97,0.97,0.888,0.886,0.891,24.28,23.5,25.25,23.55,22.79,24.49,0,0,0,0,0,0,0.131,0,0.0446,0.41,0.59,0.41,36.3
1666562400000,2022,10,2022,1,4,7,0.105,0.0442,0.0606,3704.53,22.6,22.6,22.05,1,1,1,173.3,171.5,175.6,100.3,98.47,73,73,73,0,0,0,0.421,0.416,0.426,100.3,98.47,102.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0843,0.0837,0.0851,0.00427,0.00412,0.00447,0.00017,0.00016,0.00017,0.166,0.163,0.171,0.0065,0.0064,0.0067,25.38,25.38,25.38,0.912,0.911,0.912,0.969,0.968,0.97,0.884,0.882,0.885,22.76,22.36,23.29,22.05,21.65,22.6,0,0,0,0,0,0,0.123,0,0.0444,0.42,0.58,0.42,35.3
1667167200000,2022,10,2022,1,5,7,0.108,0.041,0.0665,4094.62,27,27,24.37,1,1,1,177.8,171.2,187.9,110,99.02,67.86,67,73,0,0,0,0.382,0.357,0.424,110,99.02,120.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0869,0.0839,0.0905,0.0051,0.00417,0.00602,0.0002,0.00016,0.00024,0.183,0.164,0.202,0.0072,0.0064,0.0079,25.37,25.37,25.38,0.918,0.912,0.926,0.97,0.968,0.97,0.89,0.883,0.898,25.13,22.47,27.84,24.37,21.76,27,0,0,0,0,0,0,0.135,0,0.0415,0.38,0.62,0.38,37.9
1667772000000,2022,11,2022,2,6,7,0.123,0.0405,0.082,5121.54,32.84,32.84,30.49,1,1,1,202.6,194.2,212.8,135.6,127.2,67,67,67,0,0,0,0.331,0.315,0.345,135.6,127.2,145.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0957,0.0928,0.0993,0.00727,0.00656,0.00814,0.00028,0.00026,0.00032,0.229,0.214,0.247,0.0089,0.0083,0.0097,25.34,25.28,25.38,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.901,0.909,31.43,29.41,33.85,30.49,28.53,32.84,0,0,0,0,0,0,0.169,0,0.041,0.33,0.67,0.33,41.6
1668376800000,2022,11,2022,2,7,7,0.128,0.0405,0.0873,5459.41,33.84,33.84,32.5,1,1,1,211.3,202.6,217.1,144.3,135.6,67,67,67,0,0,0,0.318,0.309,0.331,144.3,135.6,150.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0988,0.0958,0.101,0.00801,0.00728,0.00851,0.00031,0.00028,0.00033,0.244,0.229,0.255,0.0096,0.0089,0.01,25.29,25.24,25.36,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,33.5,31.46,34.89,32.5,30.51,33.84,0,0,0,0,0,0,0.181,0,0.0407,0.32,0.68,0.32,42.7
1668981600000,2022,11,2022,2,8,7,0.127,0.0405,0.0861,5382.56,34.09,34.09,32.04,1,1,1,209.3,200.7,218.2,142.3,133.7,67,67,67,0,0,0,0.321,0.307,0.334,142.3,133.7,151.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0981,0.0951,0.101,0.00784,0.00712,0.0086,0.00031,0.00028,0.00034,0.241,0.225,0.257,0.0094,0.0088,0.01,25.3,25.23,25.37,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,33.03,31.01,35.14,32.04,30.08,34.09,0,0,0,0,0,0,0.178,0,0.0409,0.32,0.68,0.32,42.4
1669586400000,2022,11,2022,2,9,7,0.13,0.0378,0.0922,5776.37,35.22,35.22,34.38,1,1,1,214.8,210.8,218,152.4,149.3,62.43,59,67,0,0,0,0.29,0.274,0.31,152.4,149.3,155.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.101,0.101,0.102,0.0087,0.00844,0.00901,0.00034,0.00033,0.00035,0.258,0.253,0.264,0.01,0.0099,0.01,25.25,25.24,25.28,0.939,0.938,0.94,0.97,0.97,0.97,0.911,0.91,0.912,35.45,34.7,36.31,34.38,33.65,35.22,0,0,0,0,0,0,0.191,0,0.0378,0.29,0.71,0.29,44.4
1670191200000,2022,12,2022,3,10,7,0.136,0.0357,0.1,6302.8,40.85,40.85,37.52,1,1,1,224.4,210.6,237.9,165.4,151.6,59,59,59,0,0,0,0.263,0.248,0.28,165.4,151.6,178.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.106,0.101,0.11,0.00981,0.00863,0.011,0.00039,0.00034,0.00043,0.281,0.256,0.305,0.011,0.01,0.012,25.17,25.07,25.28,0.944,0.939,0.948,0.974,0.97,0.98,0.919,0.911,0.929,38.52,35.29,41.69,37.52,34.23,40.85,0,0,0,0,0,0,0.208,0,0.036,0.26,0.74,0.26,46.3
1670796000000,2022,12,2022,3,11,7,0.152,0.0357,0.116,7372.33,46.1,46.1,43.88,1,1,1,251,242,260.6,192,183,59,59,59,0,0,0,0.235,0.226,0.244,192,183,201.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.115,0.112,0.118,0.0121,0.0113,0.0129,0.00048,0.00045,0.00051,0.329,0.313,0.346,0.013,0.012,0.014,24.97,24.91,25.04,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,44.78,42.66,47.04,43.88,41.8,46.1,0,0,0,0,0,0,0.244,0,0.036,0.23,0.76,0.24,48.5
1671400800000,2022,12,2022,3,12,7,0.167,0.0357,0.131,8096.53,49.87,49.87,48.19,2,1,1.1428571428571428,275.4,265.8,287.1,216.4,206.8,59,59,59,0,0,0,0.214,0.205,0.222,216.4,206.8,228.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.124,0.12,0.128,0.0141,0.0133,0.0151,0.00056,0.00053,0.0006,0.35,0.239,0.389,0.014,0.0095,0.015,24.85,24.77,24.91,0.952,0.922,0.959,0.979,0.97,0.98,0.932,0.895,0.94,46.53,25.71,52.59,44.63,24.94,48.2,0,0,0,0,0,0,0.268,0,0.036,0.21,0.78,0.22,48.5
1672005600000,2022,12,2022,3,13,6,0.155,0.0306,0.125,7573.82,56.57,56.57,52.6,2,2,2,299.3,288.5,317.2,240.3,229.5,59,59,59,0,0,0,0.197,0.186,0.205,240.3,229.5,258.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.132,0.128,0.138,0.0167,0.0153,0.0209,0.00067,0.00061,0.00083,0.253,0.241,0.276,0.01,0.0096,0.011,24.85,24.74,24.91,0.926,0.923,0.931,0.97,0.97,0.97,0.898,0.895,0.903,27.11,25.86,29.16,26.3,25.09,28.29,0,0,0,0,0,0,0.292,0,0.03,0.2,0.81,0.19,48.9