date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1993-01-01,1992,4,14,1,154.77,0.94,5,Dry,29,5,4,2,33,73,0.47,81.77,0.53,81.77,0,0,0,0,-2,2,29,5,4,0,35,120,990,964.5,25.5,0.0778,0.0027,0.000106,0.0805,0.00316,1,0.0529,0.133,0.00523,25.4,0.932,0.961,0.895,19,18.2,18.2,437
1993-01-02,1992,4,14,2,157.78,0.94,5,Dry,29,5,4,2,33,73,0.46,84.78,0.54,84.78,0,0,0,0,-2,2,29,5,4,0,35,123,990,964.5,25.5,0.0789,0.00296,0.000116,0.0818,0.00321,1,0.057,0.139,0.00544,25.4,0.928,0.962,0.893,19.6,18.8,18.8,452
1993-01-03,1992,4,14,3,160.24,0.93,5,Dry,29,5,4,2,33,73,0.46,87.24,0.54,87.24,0,0,0,0,-2,2,29,5,4,0,35,125,990,964.5,25.5,0.0797,0.00317,0.000124,0.0829,0.00325,1,0.0603,0.143,0.00561,25.4,0.926,0.963,0.892,20.1,19.4,19.4,465
1993-01-04,1992,4,14,4,163.79,0.93,5,Dry,29,5,4,2,33,73,0.45,90.79,0.55,90.79,0,0,0,0,-2,2,29,5,4,0,35,129,990,964.5,25.5,0.081,0.00347,0.000136,0.0845,0.00331,1,0.0651,0.15,0.00586,25.4,0.921,0.965,0.889,20.8,20.1,20.1,482
1993-01-05,1992,4,14,5,167.35,0.92,5,Dry,29,5,4,2,33,73,0.44,94.35,0.56,94.35,0,0,0,0,-2,2,29,5,4,0,35,132,990,964.5,25.5,0.0822,0.00377,0.000148,0.086,0.00337,1,0.0699,0.156,0.0061,25.4,0.917,0.966,0.886,21.5,20.8,20.8,500
1993-01-06,1992,4,14,6,170.9,0.92,5,Dry,29,5,4,2,33,73,0.43,97.9,0.57,97.9,0,0,0,0,-2,2,29,5,4,0,35,136,990,964.5,25.5,0.0835,0.00407,0.000159,0.0876,0.00343,1,0.0747,0.162,0.00635,25.4,0.913,0.968,0.884,22.2,21.5,21.5,517
1993-01-07,1992,4,15,7,171.18,0.92,5,Dry,29,5,4,2,33,73,0.43,98.18,0.57,98.18,0,0,0,0,-2,2,29,5,4,0,35,136,990,964.5,25.5,0.0836,0.0041,0.00016,0.0877,0.00343,1,0.075,0.163,0.00637,25.4,0.913,0.968,0.884,22.3,21.6,21.6,518
1993-01-08,1992,4,15,8,172,0.92,5,Dry,29,5,4,2,33,73,0.42,99,0.58,99,0,0,0,0,-2,2,29,5,4,0,35,137,990,964.5,25.5,0.0839,0.00417,0.000163,0.088,0.00345,1,0.0761,0.164,0.00643,25.4,0.912,0.968,0.883,22.5,21.8,21.8,522
1993-01-09,1992,4,15,9,174.46,0.91,5,Dry,29,5,4,2,33,73,0.42,101.5,0.58,101.5,0,0,0,0,-2,2,29,5,4,0,35,139,990,964.5,25.5,0.0848,0.00437,0.000171,0.0891,0.00349,1,0.0795,0.169,0.0066,25.4,0.912,0.97,0.884,23,22.3,22.3,536
1993-01-10,1992,4,15,10,177.47,0.91,5,Dry,29,5,4,2,33,73,0.41,104.5,0.59,104.5,0,0,0,0,-2,2,29,5,4,0,35,142,990,964.4,25.6,0.0858,0.00463,0.000181,0.0904,0.00354,1,0.0835,0.174,0.00681,25.4,0.914,0.97,0.886,23.8,23,23,553
1993-01-11,1992,4,15,11,178.83,0.9,5,Dry,29,5,4,2,33,73,0.41,105.8,0.59,105.8,0,0,0,0,-2,2,29,5,4,0,35,144,990,964.4,25.6,0.0863,0.00475,0.000186,0.091,0.00356,1,0.0854,0.176,0.0069,25.4,0.915,0.97,0.887,24.1,23.4,23.4,561
1993-01-12,1992,4,15,12,179.65,0.9,5,Dry,29,5,4,2,33,73,0.41,106.7,0.59,106.7,0,0,0,0,-2,2,29,5,4,0,35,145,990,964.4,25.6,0.0866,0.00482,0.000188,0.0914,0.00358,1,0.0865,0.178,0.00696,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
1993-01-13,1992,4,15,13,181.57,0.9,5,Dry,29,5,4,2,33,73,0.4,108.6,0.6,108.6,0,0,0,0,-2,2,29,5,4,0,35,147,990,964.4,25.6,0.0873,0.00498,0.000195,0.0922,0.00361,1,0.0891,0.181,0.00709,25.4,0.917,0.97,0.889,24.8,24,24,577
1993-01-14,1992,4,16,14,186.76,0.89,5,Dry,29,5,4,2,33,73,0.39,113.8,0.61,113.8,0,0,0,0,-2,2,29,5,4,0,35,152,990,964.4,25.6,0.0891,0.00542,0.000212,0.0945,0.0037,1,0.0961,0.191,0.00745,25.4,0.92,0.97,0.893,26.1,25.3,25.3,607
1993-01-15,1992,4,16,15,188.13,0.88,5,Dry,29,5,4,2,33,73,0.39,115.1,0.61,115.1,0,0,0,0,-2,2,29,5,4,0,35,153,990,964.4,25.6,0.0896,0.00554,0.000216,0.0951,0.00372,1,0.0979,0.193,0.00755,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
1993-01-16,1992,4,16,16,190.04,0.88,5,Dry,29,5,4,2,33,73,0.38,117,0.62,117,0,0,0,0,-2,2,29,5,4,0,35,155,990,964.4,25.6,0.0902,0.0057,0.000223,0.0959,0.00375,1,0.101,0.196,0.00768,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
1993-01-17,1992,4,16,17,192.5,0.87,5,Dry,29,5,4,2,33,73,0.38,119.5,0.62,119.5,0,0,0,0,-2,2,29,5,4,0,35,158,990,964.4,25.6,0.0911,0.00591,0.000231,0.097,0.00379,1,0.104,0.201,0.00785,25.4,0.924,0.97,0.897,27.5,26.7,26.7,640
1993-01-18,1992,4,16,18,193.87,0.87,5,Dry,29,5,4,2,33,73,0.38,120.9,0.62,120.9,0,0,0,0,-2,2,29,5,4,0,35,159,990,964.4,25.6,0.0916,0.00602,0.000235,0.0976,0.00382,1,0.106,0.203,0.00795,25.4,0.925,0.97,0.898,27.8,27,27,648
1993-01-19,1992,4,16,19,199.07,0.85,5,Dry,29,5,4,2,33,73,0.37,126.1,0.63,126.1,0,0,0,0,-2,2,29,5,4,0,35,164,990,964.4,25.6,0.0934,0.00647,0.000253,0.0999,0.0039,1,0.113,0.213,0.00831,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
1993-01-20,1992,4,16,20,207,0.83,5,Dry,29,5,4,2,33,73,0.35,134,0.65,134,0,0,0,0,-2,2,29,5,4,0,35,172,990,964.4,25.6,0.0962,0.00714,0.000279,0.103,0.00404,1,0.123,0.227,0.00887,25.3,0.932,0.97,0.904,31,30.1,30.1,722
1993-01-21,1992,4,17,21,213.83,0.81,5,Dry,29,5,4,2,33,73,0.34,140.8,0.66,140.8,0,0,0,0,-2,2,29,5,4,0,35,179,990,964.5,25.5,0.0986,0.00772,0.000303,0.106,0.00417,1,0.133,0.239,0.00937,25.3,0.935,0.97,0.907,32.6,31.7,31.7,760
1993-01-22,1992,4,17,22,218.48,0.79,5,Dry,29,5,4,2,33,73,0.33,145.5,0.67,145.5,0,0,0,0,-2,2,29,5,4,0,35,183,990,964.5,25.5,0.1,0.00812,0.000318,0.108,0.00425,1,0.139,0.247,0.0097,25.2,0.937,0.97,0.909,33.7,32.7,32.7,785
1993-01-23,1992,4,17,23,224.22,0.77,5,Dry,29,5,4,2,33,73,0.33,151.2,0.67,151.2,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.0086,0.000338,0.111,0.00436,1,0.147,0.258,0.0101,25.2,0.939,0.97,0.911,35.1,34,34,817
1993-01-24,1992,4,17,24,233.79,0.74,5,Dry,29,5,4,2,33,73,0.31,160.8,0.69,160.8,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.00942,0.000371,0.115,0.00453,1,0.16,0.275,0.0108,25.1,0.942,0.97,0.914,37.3,36.2,36.2,869
1993-01-25,1992,4,17,25,242.82,0.71,5,Dry,29,5,4,2,33,73,0.3,169.8,0.7,169.8,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000402,0.119,0.0047,1,0.172,0.291,0.0115,25.1,0.945,0.975,0.921,39.4,38.4,38.4,923
1993-01-26,1992,4,17,26,250.75,0.69,5,Dry,29,5,4,2,33,73,0.29,177.8,0.71,177.8,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0109,0.000429,0.123,0.00484,1,0.182,0.305,0.0121,25,0.948,0.979,0.928,41.3,40.4,40.4,970
1993-01-27,1992,4,17,27,259.22,0.67,5,Dry,29,5,4,2,33,73,0.28,186.2,0.72,186.2,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.115,0.0116,0.000458,0.126,0.005,1,0.194,0.32,0.0127,24.9,0.95,0.98,0.931,43.3,42.4,42.4,1020
1993-01-28,1992,4,18,28,266.61,0.66,5,Dry,29,5,4,2,33,73,0.27,193.6,0.73,193.6,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.117,0.0122,0.000484,0.129,0.00513,1,0.204,0.333,0.0132,24.9,0.953,0.98,0.934,45,44.1,44.1,1060
1993-01-29,1992,4,18,29,273.99,0.64,5,Dry,29,5,4,2,33,73,0.27,201,0.73,201,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0128,0.000509,0.133,0.00527,1,0.214,0.347,0.0137,24.9,0.955,0.98,0.936,46.8,45.8,45.8,1100
1993-01-30,1992,4,18,30,281.37,0.63,5,Dry,29,5,4,2,33,73,0.26,208.4,0.74,208.4,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0135,0.000535,0.136,0.0054,1,0.224,0.36,0.0143,24.8,0.956,0.98,0.937,48.5,47.5,47.5,1140
1993-01-31,1992,4,18,31,288.75,0.62,5,Dry,29,5,4,2,33,73,0.25,215.8,0.75,215.8,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.00056,0.139,0.00553,1,0.234,0.373,0.0148,24.8,0.958,0.98,0.938,50.2,48.2,48.2,1160
1993-02-01,1992,5,18,32,298.33,0.61,5,Dry,31,6,4,3,41,85,0.28,213.3,0.71,213.3,0,0,0,0,-3,3,31,6,4,0,44,254,990,964.9,25.1,0.125,0.0139,0.000553,0.139,0.00554,1,0.23,0.37,0.0147,24.7,0.957,0.98,0.938,49.5,48.2,48.2,1160
1993-02-02,1992,5,18,33,307.35,0.59,5,Dry,31,6,4,3,41,85,0.28,222.3,0.72,222.3,0,0,0,0,-3,3,31,6,4,0,44,263,990,964.9,25.1,0.128,0.0146,0.000585,0.143,0.00571,1,0.243,0.386,0.0154,24.7,0.959,0.98,0.94,51.6,48.2,48.2,1160
1993-02-03,1992,5,18,34,318.01,0.58,5,Dry,31,6,4,3,41,85,0.27,233,0.73,233,0,0,0,0,-3,3,31,6,4,0,44,274,990,965,25,0.132,0.0156,0.000622,0.148,0.00591,2,0.0998,0.248,0.0099,24.8,0.924,0.97,0.896,26.1,25.4,50.7,1220
1993-02-04,1992,5,19,35,329.22,0.57,5,Dry,31,6,4,3,41,85,0.26,244.2,0.74,244.2,0,0,0,0,-3,3,31,6,4,0,44,285,990,965,25,0.136,0.0165,0.000662,0.153,0.00612,2,0.107,0.26,0.0104,24.7,0.927,0.97,0.9,27.4,26.6,53.2,1280
1993-02-05,1992,5,19,36,341.53,0.56,5,Dry,31,6,4,3,41,85,0.25,256.5,0.75,256.5,0,0,0,0,-3,3,31,6,4,0,44,298,990,965.1,24.9,0.141,0.0201,0.000807,0.161,0.00645,2,0.116,0.276,0.0111,24.6,0.931,0.97,0.903,28.8,28,55.9,1340
1993-02-06,1992,5,19,37,354.93,0.55,5,Dry,31,6,4,3,41,85,0.24,269.9,0.76,269.9,0,0,0,0,-3,3,31,6,4,0,44,311,990,965.2,24.8,0.145,0.0264,0.00106,0.172,0.00692,2,0.125,0.296,0.0119,24.5,0.934,0.97,0.906,30.3,29.4,58.8,1410
1993-02-07,1992,5,19,38,371.06,0.53,5,Dry,31,6,4,3,41,85,0.23,286.1,0.77,286.1,0,0,0,0,-3,3,31,6,4,0,44,327,990,965.3,24.7,0.151,0.034,0.00137,0.185,0.00748,2,0.136,0.321,0.013,24.4,0.937,0.97,0.909,32.1,31.1,62.3,1500
1993-02-08,1992,5,19,39,387.74,0.52,5,Dry,31,6,4,3,41,85,0.22,302.7,0.78,302.7,0,0,0,0,-3,3,31,6,4,0,44,344,990,965.3,24.7,0.157,0.0419,0.0017,0.199,0.00806,2,0.147,0.346,0.014,24.3,0.941,0.97,0.913,34,32.9,65.9,1580
1993-02-09,1992,5,19,40,406.06,0.5,5,Dry,31,6,4,3,41,85,0.21,321.1,0.79,321.1,0,0,0,0,-3,3,31,6,4,0,44,362,990,965.4,24.6,0.163,0.0505,0.00206,0.214,0.0087,2,0.159,0.373,0.0152,24.2,0.944,0.97,0.915,36,34.9,69.8,1670
1993-02-10,1992,5,19,41,425.47,0.49,5,Dry,31,6,4,3,41,85,0.2,340.5,0.8,340.5,0,0,0,0,-3,3,31,6,4,0,44,381,990,965.5,24.5,0.17,0.0597,0.00244,0.23,0.00939,2,0.172,0.402,0.0164,24.1,0.947,0.972,0.92,38.1,37,74,1780
1993-02-11,1992,5,20,42,444.89,0.48,5,Dry,31,6,4,3,41,85,0.19,359.9,0.81,359.9,0,0,0,0,-3,3,31,6,4,0,44,401,990,965.6,24.4,0.177,0.0689,0.00282,0.246,0.0101,2,0.185,0.431,0.0177,24,0.95,0.976,0.927,40.2,39.2,78.4,1880
1993-02-12,1992,5,20,43,467.58,0.46,5,Dry,31,6,4,3,41,85,0.18,382.6,0.82,382.6,0,0,0,0,-3,3,31,6,4,0,44,424,990,965.7,24.3,0.185,0.0796,0.00328,0.265,0.0109,2,0.201,0.465,0.0192,23.8,0.953,0.98,0.934,42.6,41.7,83.5,2000
1993-02-13,1992,5,20,44,491.92,0.45,5,Dry,31,6,4,3,41,85,0.17,406.9,0.83,406.9,0,0,0,0,-3,3,31,6,4,0,44,448,990,965.8,24.2,0.194,0.0911,0.00377,0.285,0.0118,2,0.217,0.502,0.0207,23.7,0.955,0.98,0.936,45.2,44.3,88.5,2120
1993-02-14,1992,5,20,45,518.99,0.43,5,Dry,31,6,4,3,41,85,0.16,434,0.84,434,0,0,0,0,-3,3,31,6,4,0,44,475,990,965.9,24.1,0.203,0.104,0.00432,0.307,0.0128,2,0.235,0.542,0.0225,23.5,0.957,0.98,0.938,47.9,47,93.9,2250
1993-02-15,1992,5,20,46,547.15,0.41,5,Dry,31,6,4,3,41,85,0.15,462.1,0.84,462.1,0,0,0,0,-3,3,31,6,4,0,44,503,990,966.1,23.9,0.213,0.117,0.00489,0.33,0.0138,2,0.254,0.585,0.0244,23.4,0.957,0.98,0.938,50.7,48.2,96.4,2310
1993-02-16,1992,5,20,47,577.5,0.4,5,Dry,31,6,4,3,41,85,0.15,492.5,0.85,492.5,0,0,0,0,-3,3,31,6,4,0,44,534,990,966.2,23.8,0.23,0.131,0.00552,0.361,0.0152,3,0.164,0.525,0.0221,23.3,0.945,0.97,0.917,35.4,34.4,103,2470
1993-02-17,1992,5,20,48,608.4,0.38,5,Dry,31,6,4,3,41,85,0.14,523.4,0.86,523.4,0,0,0,0,-3,3,31,6,4,0,44,564,990,966.3,23.7,0.247,0.151,0.00636,0.398,0.0168,3,0.178,0.576,0.0243,23.1,0.949,0.971,0.921,37.5,36.4,109,2620
1993-02-18,1992,5,21,49,640.4,0.37,5,Dry,31,6,4,3,41,85,0.13,555.4,0.87,555.4,0,0,0,0,-3,3,31,6,4,0,44,596,990,966.5,23.5,0.265,0.172,0.00731,0.437,0.0186,3,0.192,0.63,0.0268,22.9,0.951,0.975,0.927,39.6,38.6,116,2780
1993-02-19,1992,5,21,50,674.03,0.36,5,Dry,31,6,4,3,41,85,0.13,589,0.87,589,0,0,0,0,-3,3,31,6,4,0,44,630,990,966.6,23.4,0.285,0.194,0.00831,0.479,0.0205,3,0.208,0.687,0.0293,22.7,0.954,0.98,0.934,41.7,40.9,123,2940
1993-02-20,1992,5,21,51,707.11,0.34,5,Dry,31,6,4,3,41,85,0.12,622.1,0.88,622.1,0,0,0,0,-3,3,31,6,4,0,44,663,990,966.7,23.3,0.303,0.217,0.00931,0.52,0.0223,3,0.222,0.742,0.0319,22.5,0.955,0.98,0.936,43.8,42.9,129,3090
1993-02-21,1992,5,21,52,738.56,0.33,5,Dry,31,6,4,3,41,85,0.12,653.6,0.89,653.6,0,0,0,0,-3,3,31,6,4,0,44,695,990,966.9,23.1,0.321,0.238,0.0103,0.559,0.0241,3,0.237,0.795,0.0344,22.4,0.956,0.98,0.937,45.7,44.8,134,3220
1993-02-22,1992,5,21,53,770,0.32,5,Dry,31,6,4,3,41,85,0.11,685,0.89,685,0,0,0,0,-3,3,31,6,4,0,44,726,990,967,23,0.339,0.259,0.0112,0.598,0.026,3,0.251,0.848,0.0369,22.2,0.957,0.98,0.938,47.5,46.6,140,3350
1993-02-23,1992,5,21,54,792.39,0.31,5,Dry,31,6,4,3,41,85,0.11,707.4,0.89,707.4,0,0,0,0,-3,3,31,6,4,0,44,748,990,967.1,22.9,0.352,0.274,0.0119,0.625,0.0273,3,0.261,0.886,0.0386,22,0.957,0.98,0.938,48.8,47.8,143,3440
1993-02-24,1992,5,21,55,821,0.3,5,Dry,31,6,4,3,41,85,0.1,736,0.9,736,0,0,0,0,-3,3,31,6,4,0,44,777,990,967.2,22.8,0.368,0.293,0.0128,0.661,0.029,3,0.274,0.934,0.041,21.9,0.957,0.98,0.938,50.4,48.2,145,3470
1993-02-25,1992,5,22,56,853.51,0.29,5,Dry,31,6,4,3,41,85,0.1,768.5,0.9,768.5,0,0,0,0,-3,3,31,6,4,0,44,810,990,967.3,22.7,0.396,0.311,0.0137,0.707,0.0312,3,0.285,0.992,0.0437,21.7,0.956,0.98,0.937,52.1,48.2,145,3470
1993-02-26,1992,5,22,57,893.27,0.28,5,Dry,31,6,4,3,41,85,0.095,808.3,0.91,808.3,0,0,0,0,-3,3,31,6,4,0,44,849,990,967.5,22.5,0.432,0.33,0.0147,0.763,0.0339,4,0.215,0.978,0.0434,21.5,0.954,0.978,0.932,40.7,39.8,159,3820
1993-02-27,1992,5,22,58,935.96,0.27,5,Dry,31,6,4,3,41,85,0.091,851,0.91,851,0,0,0,0,-3,3,31,6,4,0,44,892,990,967.6,22.4,0.471,0.351,0.0157,0.822,0.0368,4,0.23,1.05,0.0471,21.3,0.955,0.98,0.936,42.4,41.6,166,3990
1993-02-28,1992,5,22,59,981.11,0.26,5,Dry,31,6,4,3,41,85,0.087,896.1,0.91,896.1,0,0,0,0,-3,3,31,6,4,0,44,937,990,967.8,22.2,0.513,0.373,0.0168,0.885,0.0399,4,0.245,1.13,0.051,21,0.956,0.98,0.937,44.2,43.3,173,4160
1993-03-01,1992,6,22,60,1023.3,0.25,4,Mod_Dry,41,8,7,6,67,129,0.13,894.3,0.87,894.3,0,0,0,0,-6,6,41,8,7,0,73,950,990,968,22,0.525,0.372,0.0169,0.897,0.0407,4,0.244,1.14,0.0518,20.9,0.955,0.98,0.936,43.8,42.9,172,4120
1993-03-02,1992,6,22,61,1061.9,0.24,4,Mod_Dry,41,8,7,6,67,129,0.12,932.9,0.88,932.9,0,0,0,0,-6,6,41,8,7,0,73,989,990,968.1,21.9,0.56,0.391,0.0178,0.951,0.0434,4,0.257,1.21,0.0551,20.7,0.956,0.98,0.936,45.2,44.3,177,4260
1993-03-03,1992,6,22,62,1101.6,0.23,4,Mod_Dry,41,8,7,6,67,129,0.12,972.6,0.88,972.6,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.596,0.41,0.0188,1.01,0.0462,4,0.271,1.28,0.0586,20.5,0.956,0.98,0.936,46.7,45.8,183,4400
1993-03-04,1992,6,23,63,1142.3,0.22,4,Mod_Dry,41,8,7,6,67,129,0.11,1013,0.89,1013,0,0,0,0,-6,6,41,8,7,0,73,1070,990,968.3,21.7,0.653,0.453,0.0209,1.11,0.0511,4,0.283,1.39,0.0642,20.3,0.955,0.98,0.936,48.1,47.1,189,4530
1993-03-05,1992,6,23,64,1178.4,0.22,4,Mod_Dry,41,8,7,6,67,129,0.11,1049,0.89,1049,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.706,0.534,0.0248,1.24,0.0576,4,0.29,1.53,0.0711,20,0.955,0.98,0.936,49.2,48.2,193,4630
1993-03-06,1992,6,23,65,1215.2,0.21,4,Mod_Dry,41,8,7,6,67,129,0.11,1086,0.89,1086,0,0,0,0,-6,6,41,8,7,0,73,1140,990,968.6,21.4,0.76,0.617,0.0288,1.38,0.0643,4,0.297,1.67,0.0782,19.7,0.954,0.98,0.935,50.2,48.2,193,4630
1993-03-07,1992,6,23,66,1252.6,0.21,4,Mod_Dry,41,8,7,6,67,129,0.1,1124,0.9,1100,24,5,1,1,-5,22,46,9,8,1,89,1160,990,968.7,21.3,0.791,0.648,0.0304,1.44,0.0675,4,0.3,1.74,0.0816,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
1993-03-08,1992,6,23,67,1290.7,0.2,4,Mod_Dry,41,8,7,6,67,129,0.1,1162,0.9,1100,62,14,2,2,-4,48,55,10,9,2,115,1170,990,968.8,21.2,0.807,0.648,0.0306,1.45,0.0687,4,0.3,1.75,0.0828,19.4,0.954,0.98,0.935,50,48.2,193,4630
1993-03-09,1992,6,23,68,1323.4,0.2,4,Mod_Dry,41,8,7,6,67,129,0.098,1194,0.9,1100,94,21,3,3,-3,70,62,11,10,3,137,1180,990,968.9,21.1,0.82,0.648,0.0307,1.47,0.0696,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
1993-03-10,1992,6,23,69,1356.5,0.2,4,Mod_Dry,41,8,7,6,67,129,0.095,1228,0.91,1100,128,29,4,4,-2,93,70,12,11,4,160,1190,990,969,21,0.835,0.648,0.0309,1.48,0.0707,4,0.3,1.78,0.085,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
1993-03-11,1992,6,24,70,1390,0.19,3,Normal,49,9,9,9,107,183,0.13,1207,0.87,1100,107,24,3,3,-6,83,73,12,12,3,190,1200,990,969.1,20.9,0.841,0.648,0.031,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49,48,192,4610
1993-03-12,1992,6,24,71,1411.6,0.19,3,Normal,49,9,9,9,107,183,0.13,1229,0.87,1100,129,29,4,4,-5,97,78,13,13,4,204,1200,990,969.2,20.8,0.851,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.8,47.8,191,4590
1993-03-13,1992,6,24,72,1433.3,0.19,3,Normal,49,9,9,9,107,183,0.13,1250,0.87,1100,150,34,5,5,-4,110,83,14,14,5,217,1210,990,969.3,20.7,0.861,0.648,0.0313,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
1993-03-14,1992,6,24,73,1461.4,0.18,3,Normal,49,9,9,9,107,183,0.13,1278,0.88,1100,178,40,5,5,-4,132,89,14,14,5,239,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
1993-03-15,1992,6,24,74,1496.2,0.18,3,Normal,49,9,9,9,107,183,0.12,1313,0.88,1100,213,48,6,6,-3,156,97,15,15,6,263,1230,990,969.5,20.5,0.885,0.648,0.0316,1.53,0.0747,4,0.3,1.83,0.0893,18.7,0.952,0.98,0.933,48,47,188,4520
1993-03-16,1992,6,24,75,1537.7,0.17,3,Normal,49,9,9,9,107,183,0.12,1355,0.88,1100,255,51,8,8,-1,189,100,17,17,8,296,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
1993-03-17,1992,6,24,76,1586.1,0.17,3,Normal,49,9,9,9,107,183,0.12,1403,0.89,1100,303,51,9,9,0,234,100,18,18,9,341,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
1993-03-18,1992,6,25,77,1635.3,0.16,3,Normal,49,9,9,9,107,183,0.11,1452,0.89,1100,352,51,9,11,2,279,100,18,20,11,386,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
1993-03-19,1992,6,25,78,1691.7,0.15,3,Normal,49,9,9,9,107,183,0.11,1509,0.89,1100,409,51,9,12,3,334,100,18,21,12,441,1240,990,970.1,19.9,0.916,0.648,0.0326,1.56,0.0786,4,0.3,1.86,0.0937,18,0.951,0.98,0.932,46.3,45.3,181,4350
1993-03-20,1992,6,25,79,1755.6,0.15,3,Normal,49,9,9,9,107,183,0.1,1573,0.9,1100,473,51,9,14,5,394,100,18,23,14,501,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
1993-03-21,1992,6,25,80,1827.4,0.14,3,Normal,49,9,9,9,107,183,0.1,1644,0.9,1100,544,51,9,16,7,461,100,18,25,16,568,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,177,4240
1993-03-22,1992,6,25,81,1907.2,0.13,3,Normal,49,9,9,9,107,183,0.096,1724,0.9,1100,624,51,9,16,10,538,100,18,25,19,645,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.3,43.5,174,4170
1993-03-23,1992,6,25,82,1995.3,0.13,3,Normal,49,9,9,9,107,183,0.092,1812,0.91,1100,712,51,9,16,12,624,100,18,25,21,731,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
1993-03-24,1992,6,25,83,2084.9,0.12,3,Normal,49,9,9,9,107,183,0.088,1902,0.91,1100,802,51,9,16,15,711,100,18,25,24,818,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
1993-03-25,1992,6,26,84,2175.8,0.11,3,Normal,49,9,9,9,107,183,0.084,1993,0.92,1100,893,51,9,16,18,799,100,18,25,27,906,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
1993-03-26,1992,6,26,85,2268,0.1,3,Normal,49,9,9,9,107,183,0.081,2085,0.92,1100,985,51,9,16,21,888,100,18,25,30,995,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
1993-03-27,1992,6,26,86,2331.5,0.099,3,Normal,49,9,9,9,107,183,0.079,2148,0.92,1100,1050,51,9,16,22,950,100,18,25,31,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
1993-03-28,1992,6,26,87,2395.5,0.093,3,Normal,49,9,9,9,107,183,0.076,2212,0.92,1100,1110,51,9,16,24,1010,100,18,25,33,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
1993-03-29,1992,6,26,88,2452.4,0.088,3,Normal,49,9,9,9,107,183,0.075,2269,0.93,1100,1170,51,9,16,26,1070,100,18,25,35,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
1993-03-30,1992,6,26,89,2509.7,0.085,3,Normal,49,9,9,9,107,183,0.073,2327,0.93,1100,1230,51,9,16,28,1120,100,18,25,37,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.3,157,3770
1993-03-31,1992,6,26,90,2559.8,0.082,3,Normal,49,9,9,9,107,183,0.071,2377,0.93,1100,1280,51,9,16,29,1170,100,18,25,38,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
1993-04-01,1992,7,27,91,2610.1,0.078,3,Normal,54,13,14,19,117,217,0.083,2393,0.92,1100,1290,46,5,11,20,1210,100,18,25,39,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.108,15.6,0.943,0.975,0.92,39.6,38.6,154,3700
1993-04-02,1992,7,27,92,2660.8,0.075,3,Normal,54,13,14,19,117,217,0.082,2444,0.92,1100,1340,46,5,11,21,1260,100,18,25,40,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.2,38.2,153,3670
1993-04-03,1992,7,27,93,2703.9,0.072,3,Normal,54,13,14,19,117,217,0.08,2487,0.92,1100,1390,46,5,11,23,1300,100,18,25,42,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,37.9,152,3640
1993-04-04,1992,7,27,94,2755.1,0.069,3,Normal,54,13,14,19,117,217,0.079,2538,0.92,1100,1440,46,5,11,24,1350,100,18,25,43,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.6,150,3610
1993-04-05,1992,7,27,95,2806.6,0.066,3,Normal,54,13,14,19,117,217,0.077,2590,0.92,1100,1490,46,5,11,26,1400,100,18,25,45,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
1993-04-06,1992,7,27,96,2866.4,0.063,3,Normal,54,13,14,19,117,217,0.076,2649,0.92,1100,1550,46,5,11,27,1460,100,18,25,46,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
1993-04-07,1992,7,27,97,2926.5,0.059,3,Normal,54,13,14,19,117,217,0.074,2710,0.93,1100,1610,46,5,11,29,1520,100,18,25,48,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3490
1993-04-08,1992,7,28,98,2987,0.056,3,Normal,54,13,14,19,117,217,0.073,2770,0.93,1100,1670,46,5,11,31,1580,100,18,25,50,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0953,4,0.3,1.87,0.113,14.6,0.939,0.97,0.911,37.1,36,144,3450
1993-04-09,1992,7,28,99,3056.1,0.052,3,Normal,54,13,14,19,117,217,0.071,2839,0.93,1100,1740,46,5,11,33,1640,100,18,25,52,1760,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0963,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
1993-04-10,1992,7,28,100,3125.6,0.049,3,Normal,54,13,14,19,117,217,0.069,2909,0.93,1100,1810,46,5,11,35,1710,100,18,25,54,1830,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0973,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
1993-04-11,1992,7,28,101,3203.8,0.046,3,Normal,54,13,14,19,117,217,0.068,2987,0.93,1100,1890,46,5,11,38,1790,100,18,25,57,1900,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0983,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,138,3320
1993-04-12,1992,7,28,102,3282.5,0.042,3,Normal,54,13,14,19,117,217,0.066,3066,0.93,1100,1970,46,5,11,40,1860,100,18,25,59,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
1993-04-13,1992,7,28,103,3345.1,0.04,3,Normal,54,13,14,19,117,217,0.065,3128,0.94,1100,2030,46,5,11,42,1920,100,18,25,61,2040,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
1993-04-14,1992,7,28,104,3416.4,0.036,3,Normal,54,13,14,19,117,217,0.064,3199,0.94,1100,2100,46,5,11,44,1990,100,18,25,63,2110,1240,990,974.4,15.6,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.4,33.4,134,3210
1993-04-15,1992,7,29,105,3479.7,0.033,3,Normal,54,13,14,19,117,217,0.062,3263,0.94,1100,2160,46,5,11,46,2060,100,18,25,65,2170,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34.1,33,132,3170
1993-04-16,1992,7,29,106,3543.3,0.029,3,Normal,54,13,14,19,117,217,0.061,3326,0.94,1100,2230,46,5,11,48,2120,100,18,25,67,2230,1240,990,974.7,15.3,0.926,0.648,0.0424,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.904,33.7,32.7,131,3140
1993-04-17,1992,7,29,107,3590.2,0.028,3,Normal,54,13,14,19,117,217,0.06,3373,0.94,1100,2270,46,5,11,49,2160,100,18,25,68,2280,1240,990,974.8,15.2,0.926,0.648,0.0427,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.4,32.4,130,3110
1993-04-18,1992,7,29,108,3637.2,0.026,3,Normal,54,13,14,19,117,217,0.06,3420,0.94,1100,2320,46,5,11,51,2210,100,18,25,70,2320,1240,990,974.9,15.1,0.926,0.648,0.0429,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.2,32.2,129,3090
1993-04-19,1992,7,29,109,3667.2,0.025,3,Normal,54,13,14,19,117,217,0.059,3450,0.94,1100,2350,46,5,11,52,2240,100,18,25,71,2350,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33,32,128,3070
1993-04-20,1992,7,29,110,3688.7,0.024,3,Normal,54,13,14,19,117,217,0.059,3472,0.94,1100,2370,46,5,11,52,2260,100,18,25,71,2380,1240,990,975,15,0.926,0.648,0.0433,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.9,31.9,127,3060
1993-04-21,1992,7,29,111,3701.6,0.023,2,Mod_Wet,70,14,18,25,168,295,0.08,3407,0.92,1100,2310,30,4,7,44,2220,100,18,25,69,2390,1240,990,975,15,0.926,0.648,0.0433,1.57,0.105,4,0.3,1.87,0.125,13.1,0.929,0.97,0.902,32.8,31.8,127,3050
1993-04-22,1992,7,30,112,3714.5,0.023,2,Mod_Wet,70,14,18,25,168,295,0.079,3419,0.92,1100,2320,30,4,7,45,2230,100,18,25,70,2400,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.105,4,0.3,1.87,0.126,13.1,0.929,0.97,0.901,32.7,31.7,127,3050
1993-04-23,1992,7,30,113,3718.8,0.023,2,Mod_Wet,70,14,18,25,168,295,0.079,3424,0.92,1100,2320,30,4,7,45,2240,100,18,25,70,2410,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.7,31.7,127,3040
1993-04-24,1992,7,30,114,3714.5,0.023,2,Mod_Wet,70,14,18,25,168,295,0.079,3419,0.92,1100,2320,30,4,7,45,2230,100,18,25,70,2400,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.105,4,0.3,1.87,0.126,13.1,0.929,0.97,0.901,32.7,31.7,127,3050
1993-04-25,1992,7,30,115,3710.2,0.023,2,Mod_Wet,70,14,18,25,168,295,0.08,3415,0.92,1100,2320,30,4,7,44,2230,100,18,25,69,2400,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.105,4,0.3,1.87,0.126,13.1,0.929,0.97,0.901,32.7,31.8,127,3050
1993-04-26,1992,7,30,116,3697.3,0.024,2,Mod_Wet,70,14,18,25,168,295,0.08,3402,0.92,1100,2300,30,4,7,44,2220,100,18,25,69,2390,1240,990,975,15,0.926,0.648,0.0433,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.8,31.8,127,3060
1993-04-27,1992,7,30,117,3684.4,0.024,2,Mod_Wet,70,14,18,25,168,295,0.08,3389,0.92,1100,2290,30,4,7,44,2200,100,18,25,69,2370,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.9,31.9,128,3060
1993-04-28,1992,7,30,118,3662.9,0.025,2,Mod_Wet,70,14,18,25,168,295,0.081,3368,0.92,1100,2270,30,4,7,43,2180,100,18,25,68,2350,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33,32,128,3070
1993-04-29,1992,7,31,119,3641.4,0.026,2,Mod_Wet,70,14,18,25,168,295,0.081,3346,0.92,1100,2250,30,4,7,42,2160,100,18,25,67,2330,1240,990,974.9,15.1,0.926,0.648,0.043,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.1,32.1,129,3090
1993-04-30,1992,7,31,120,3611.5,0.027,2,Mod_Wet,70,14,18,25,168,295,0.082,3317,0.92,1100,2220,30,4,7,42,2130,100,18,25,67,2300,1240,990,974.9,15.1,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3100
1993-05-01,1992,8,31,121,3581.6,0.028,2,Mod_Wet,65,14,17,23,202,321,0.09,3261,0.91,1100,2160,35,4,8,42,2070,100,18,25,65,2270,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.5,32.5,130,3120
1993-05-02,1992,8,31,122,3551.8,0.029,2,Mod_Wet,65,14,17,23,202,321,0.09,3231,0.91,1100,2130,35,4,8,41,2040,100,18,25,64,2250,1240,990,974.7,15.3,0.926,0.648,0.0424,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,131,3130
1993-05-03,1992,8,31,123,3522.1,0.03,2,Mod_Wet,65,14,17,23,202,321,0.091,3201,0.91,1100,2100,35,4,8,40,2010,100,18,25,63,2220,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.8,32.8,131,3150
1993-05-04,1992,8,31,124,3483.9,0.032,2,Mod_Wet,65,14,17,23,202,321,0.092,3163,0.91,1100,2060,35,4,8,39,1980,100,18,25,62,2180,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,33,132,3170
1993-05-05,1992,8,31,125,3445.9,0.034,2,Mod_Wet,65,14,17,23,202,321,0.093,3125,0.91,1100,2030,35,4,8,38,1940,100,18,25,61,2140,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.2,133,3190
1993-05-06,1992,8,32,126,3408,0.036,2,Mod_Wet,65,14,17,23,202,321,0.094,3087,0.91,1100,1990,35,4,8,37,1900,100,18,25,60,2110,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.4,134,3210
1993-05-07,1992,8,32,127,3370.2,0.039,2,Mod_Wet,65,14,17,23,202,321,0.095,3049,0.91,1100,1950,35,4,8,35,1870,100,18,25,58,2070,1240,990,974.3,15.7,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3230
1993-05-08,1992,8,32,128,3324.2,0.041,2,Mod_Wet,65,14,17,23,202,321,0.097,3003,0.9,1100,1900,35,4,8,34,1820,100,18,25,57,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0999,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,33.9,136,3260
1993-05-09,1992,8,32,129,3278.4,0.043,2,Mod_Wet,65,14,17,23,202,321,0.098,2957,0.9,1100,1860,35,4,8,33,1780,100,18,25,56,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0993,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
1993-05-10,1992,8,32,130,3224.4,0.045,2,Mod_Wet,65,14,17,23,202,321,0.1,2903,0.9,1100,1800,35,4,8,31,1730,100,18,25,54,1930,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0986,4,0.3,1.87,0.117,14.1,0.936,0.97,0.907,35.5,34.5,138,3310
1993-05-11,1992,8,32,131,3162.5,0.047,2,Mod_Wet,65,14,17,23,202,321,0.1,2842,0.9,1100,1740,35,4,8,29,1670,100,18,25,52,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
1993-05-12,1992,8,32,132,3101,0.05,2,Mod_Wet,65,14,17,23,202,321,0.1,2780,0.9,1100,1680,35,4,8,27,1610,100,18,25,50,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.0969,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.2,141,3380
1993-05-13,1992,8,33,133,3039.8,0.053,2,Mod_Wet,65,14,17,23,202,321,0.11,2719,0.89,1100,1620,35,4,8,26,1550,100,18,25,49,1750,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0961,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,142,3420
1993-05-14,1992,8,33,134,2978.9,0.056,2,Mod_Wet,65,14,17,23,202,321,0.11,2658,0.89,1100,1560,35,4,8,24,1490,100,18,25,47,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0952,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3460
1993-05-15,1992,8,33,135,2918.5,0.06,2,Mod_Wet,65,14,17,23,202,321,0.11,2597,0.89,1100,1500,35,4,8,22,1430,100,18,25,45,1630,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3500
1993-05-16,1992,8,33,136,2866.4,0.063,2,Mod_Wet,65,14,17,23,202,321,0.11,2545,0.89,1100,1450,35,4,8,20,1380,100,18,25,43,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
1993-05-17,1992,8,33,137,2814.5,0.066,2,Mod_Wet,65,14,17,23,202,321,0.11,2494,0.89,1100,1390,35,4,8,19,1330,100,18,25,42,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.2,37.2,149,3570
1993-05-18,1992,8,33,138,2763,0.069,2,Mod_Wet,65,14,17,23,202,321,0.12,2442,0.88,1100,1340,35,4,8,17,1280,100,18,25,40,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
1993-05-19,1992,8,33,139,2711.8,0.072,2,Mod_Wet,65,14,17,23,202,321,0.12,2391,0.88,1100,1290,35,4,8,16,1230,100,18,25,39,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,151,3640
1993-05-20,1992,8,34,140,2660.8,0.075,2,Mod_Wet,65,14,17,23,202,321,0.12,2340,0.88,1100,1240,35,4,8,14,1180,100,18,25,37,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.2,38.2,153,3670
1993-05-21,1992,8,34,141,2610.1,0.078,2,Mod_Wet,65,14,17,23,202,321,0.12,2289,0.88,1100,1190,35,4,8,13,1130,100,18,25,36,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.108,15.6,0.943,0.975,0.92,39.6,38.6,154,3700
1993-05-22,1992,8,34,142,2559.8,0.082,2,Mod_Wet,65,14,17,23,202,321,0.13,2239,0.88,1100,1140,35,4,8,11,1080,100,18,25,34,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
1993-05-23,1992,8,34,143,2509.7,0.085,2,Mod_Wet,65,14,17,23,202,321,0.13,2189,0.87,1100,1090,35,4,8,10,1030,100,18,25,33,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.3,157,3770
1993-05-24,1992,8,34,144,2460,0.088,2,Mod_Wet,65,14,17,23,202,321,0.13,2139,0.87,1100,1040,35,4,8,8,984,100,18,25,31,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
1993-05-25,1992,8,34,145,2410.6,0.091,2,Mod_Wet,65,14,17,23,202,321,0.13,2090,0.87,1100,990,35,4,8,7,936,100,18,25,30,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
1993-05-26,1992,8,34,146,2361.5,0.096,2,Mod_Wet,65,14,17,23,202,321,0.14,2041,0.86,1100,941,35,4,8,5,889,100,18,25,28,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
1993-05-27,1992,8,35,147,2312.8,0.1,2,Mod_Wet,65,14,17,23,202,321,0.14,1992,0.86,1100,892,35,4,8,4,841,100,18,25,27,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
1993-05-28,1992,8,35,148,2271.8,0.1,2,Mod_Wet,65,14,17,23,202,321,0.14,1951,0.86,1100,851,35,4,8,3,801,100,18,25,26,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
1993-05-29,1992,8,35,149,2208.9,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,1888,0.85,1100,788,35,4,8,1,740,100,18,25,24,942,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
1993-05-30,1992,8,35,150,2146.6,0.11,2,Mod_Wet,65,14,17,23,202,321,0.15,1826,0.85,1100,726,35,4,8,-1,680,100,18,25,22,882,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
1993-05-31,1992,8,35,151,2084.9,0.12,2,Mod_Wet,65,14,17,23,202,321,0.15,1764,0.85,1100,664,35,4,8,-3,620,100,18,25,20,822,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
1993-06-01,1992,9,35,152,2031,0.12,2,Mod_Wet,62,12,14,16,153,257,0.13,1774,0.87,1100,674,38,6,11,4,615,100,18,25,20,768,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,17,0.948,0.98,0.929,43.3,42.5,170,4080
1993-06-02,1992,9,35,153,1977.6,0.13,2,Mod_Wet,62,12,14,16,153,257,0.13,1721,0.87,1100,621,38,6,11,3,563,100,18,25,19,716,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4110
1993-06-03,1992,9,36,154,1924.7,0.13,2,Mod_Wet,62,12,14,16,153,257,0.13,1668,0.87,1100,568,38,6,11,1,512,100,18,25,17,665,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
1993-06-04,1992,9,36,155,1879.3,0.14,2,Mod_Wet,62,12,14,16,153,257,0.14,1622,0.86,1100,522,38,6,11,0,467,100,18,25,16,620,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
1993-06-05,1992,9,36,156,1834.3,0.14,2,Mod_Wet,62,12,14,16,153,257,0.14,1577,0.86,1100,477,38,6,11,-2,424,100,18,25,14,577,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
1993-06-06,1992,9,36,157,1789.7,0.14,2,Mod_Wet,62,12,14,16,153,257,0.14,1533,0.86,1100,433,38,6,11,-3,381,100,18,25,13,534,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
1993-06-07,1992,9,36,158,1745.5,0.15,2,Mod_Wet,62,12,14,16,153,257,0.15,1488,0.85,1100,388,38,6,11,-4,337,100,18,25,12,490,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.8,44.9,179,4310
1993-06-08,1992,9,36,159,1701.7,0.15,2,Mod_Wet,62,12,14,16,153,257,0.15,1445,0.85,1100,345,38,6,11,-6,296,100,18,25,10,449,1240,990,970.1,19.9,0.926,0.648,0.0326,1.57,0.0793,4,0.3,1.87,0.0944,18,0.951,0.98,0.932,46.2,45.2,181,4340
1993-06-09,1992,9,36,160,1665,0.16,2,Mod_Wet,62,12,14,16,153,257,0.15,1408,0.85,1100,308,38,6,9,-7,262,100,18,23,9,415,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
1993-06-10,1992,9,37,161,1628.7,0.16,2,Mod_Wet,62,12,14,16,153,257,0.16,1372,0.84,1100,272,38,6,8,-8,228,100,18,22,8,381,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0929,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
1993-06-11,1992,9,37,162,1592.7,0.16,2,Mod_Wet,62,12,14,16,153,257,0.16,1336,0.84,1100,236,38,6,7,-9,194,100,18,21,7,347,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
1993-06-12,1992,9,37,163,1557,0.17,2,Mod_Wet,62,12,14,16,153,257,0.17,1300,0.83,1100,200,38,6,6,-10,160,100,18,20,6,313,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0916,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
1993-06-13,1992,9,37,164,1521.6,0.17,2,Mod_Wet,62,12,14,16,153,257,0.17,1265,0.83,1100,165,37,5,5,-11,129,99,17,19,5,282,1240,990,969.6,20.4,0.906,0.648,0.0317,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
1993-06-14,1992,9,37,165,1486.6,0.18,2,Mod_Wet,62,12,14,16,153,257,0.17,1230,0.83,1100,130,29,4,4,-12,105,91,16,18,4,258,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,189,4520
1993-06-15,1992,9,37,166,1458.3,0.18,2,Mod_Wet,62,12,14,16,153,257,0.18,1201,0.82,1100,101,23,3,3,-13,85,85,15,17,3,238,1220,990,969.3,20.7,0.87,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.088,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1993-06-16,1992,9,37,167,1430.2,0.19,2,Mod_Wet,62,12,14,16,153,257,0.18,1173,0.82,1100,73,16,2,2,-14,67,78,14,16,2,220,1210,990,969.3,20.7,0.857,0.648,0.0312,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
1993-06-17,1992,9,38,168,1402.3,0.19,2,Mod_Wet,62,12,14,16,153,257,0.18,1145,0.82,1100,45,10,1,1,-15,48,72,13,15,1,201,1200,990,969.2,20.8,0.845,0.648,0.0311,1.49,0.0717,4,0.3,1.79,0.0861,19,0.953,0.98,0.934,48.9,47.9,192,4600
1993-06-18,1992,9,38,169,1356.5,0.2,2,Mod_Wet,62,12,14,16,153,257,0.19,1100,0.81,1100,0,0,0,0,-16,16,62,12,14,0,169,1190,990,969,21,0.827,0.647,0.0308,1.47,0.0702,4,0.3,1.77,0.0845,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
1993-06-19,1992,9,38,170,1305.5,0.2,2,Mod_Wet,62,12,14,16,153,257,0.2,1049,0.8,1049,0,0,0,0,-16,16,62,12,14,0,169,1140,990,968.9,21.1,0.752,0.532,0.0252,1.28,0.0607,4,0.29,1.57,0.0744,19.6,0.954,0.98,0.935,48,47,188,4510
1993-06-20,1992,9,38,171,1261.3,0.21,2,Mod_Wet,62,12,14,16,153,257,0.2,1004,0.8,1004,0,0,0,0,-16,16,62,12,14,0,169,1090,990,968.7,21.3,0.687,0.433,0.0203,1.12,0.0526,4,0.281,1.4,0.0658,19.9,0.955,0.98,0.936,46.7,45.8,183,4400
1993-06-21,1992,9,38,172,1218,0.21,2,Mod_Wet,62,12,14,16,153,257,0.21,961,0.79,961,0,0,0,0,-16,16,62,12,14,0,169,1050,990,968.6,21.4,0.624,0.404,0.0189,1.03,0.048,4,0.267,1.29,0.0605,20.1,0.955,0.98,0.936,45.3,44.4,177,4260
1993-06-22,1992,9,38,173,1181.2,0.22,2,Mod_Wet,62,12,14,16,153,257,0.22,924.2,0.78,924.2,0,0,0,0,-16,16,62,12,14,0,169,1010,990,968.5,21.5,0.581,0.386,0.0179,0.968,0.0449,4,0.254,1.22,0.0568,20.3,0.955,0.98,0.936,43.9,43.1,172,4130
1993-06-23,1992,9,38,174,1145,0.22,2,Mod_Wet,62,12,14,16,153,257,0.22,888,0.78,888,0,0,0,0,-16,16,62,12,14,0,169,976,990,968.4,21.6,0.548,0.369,0.017,0.917,0.0424,4,0.242,1.16,0.0536,20.5,0.954,0.98,0.935,42.6,41.7,167,4010
1993-06-24,1992,9,39,175,1115,0.23,2,Mod_Wet,62,12,14,16,153,257,0.23,858,0.77,858,0,0,0,0,-16,16,62,12,14,0,169,946,990,968.3,21.7,0.521,0.354,0.0163,0.875,0.0403,4,0.232,1.11,0.0509,20.6,0.954,0.979,0.934,41.4,40.5,162,3890
1993-06-25,1992,9,39,176,1085.6,0.23,2,Mod_Wet,62,12,14,16,153,257,0.24,828.6,0.76,828.6,0,0,0,0,-16,16,62,12,14,0,169,917,990,968.2,21.8,0.494,0.34,0.0156,0.834,0.0382,4,0.222,1.06,0.0484,20.8,0.953,0.977,0.931,40.2,39.3,157,3770
1993-06-26,1992,9,39,177,1056.7,0.24,2,Mod_Wet,62,12,14,16,153,257,0.24,799.7,0.76,799.7,0,0,0,0,-16,16,62,12,14,0,169,888,990,968.1,21.9,0.468,0.326,0.0149,0.794,0.0362,4,0.212,1.01,0.0459,20.9,0.953,0.974,0.928,39.1,38.1,152,3650
1993-06-27,1992,9,39,178,1033.5,0.24,2,Mod_Wet,62,12,14,16,153,257,0.25,776.5,0.75,776.5,0,0,0,0,-16,16,62,12,14,0,169,865,990,968,22,0.446,0.315,0.0143,0.761,0.0346,3,0.287,1.05,0.0477,20.9,0.956,0.98,0.937,50.9,48.2,145,3470
1993-06-28,1992,9,39,179,1010.8,0.25,2,Mod_Wet,62,12,14,16,153,257,0.25,753.8,0.75,753.8,0,0,0,0,-16,16,62,12,14,0,169,842,990,967.9,22.1,0.426,0.304,0.0138,0.729,0.0331,3,0.281,1.01,0.0458,21.1,0.957,0.98,0.937,49.6,48.2,145,3470
1993-06-29,1992,9,39,180,988.44,0.25,2,Mod_Wet,62,12,14,16,153,257,0.26,731.4,0.74,731.4,0,0,0,0,-16,16,62,12,14,0,169,819,990,967.9,22.1,0.405,0.29,0.0131,0.695,0.0314,3,0.272,0.966,0.0436,21.2,0.956,0.98,0.937,48.4,47.5,142,3420
1993-06-30,1992,9,39,181,966.61,0.26,2,Mod_Wet,62,12,14,16,153,257,0.27,709.6,0.73,709.6,0,0,0,0,-16,16,62,12,14,0,169,798,990,967.8,22.2,0.385,0.275,0.0124,0.66,0.0297,3,0.262,0.922,0.0415,21.3,0.956,0.98,0.937,47.3,46.3,139,3340
1993-07-01,1992,10,40,182,945.27,0.26,2,Mod_Wet,58,11,11,11,136,227,0.24,718.3,0.76,718.3,0,0,0,0,-11,11,58,11,11,0,147,798,990,967.7,22.3,0.386,0.281,0.0126,0.667,0.0299,3,0.266,0.932,0.0418,21.4,0.957,0.98,0.937,48,47.1,141,3390
1993-07-02,1992,10,40,183,929.04,0.27,2,Mod_Wet,58,11,11,11,136,227,0.24,702,0.76,702,0,0,0,0,-11,11,58,11,11,0,147,782,990,967.6,22.4,0.371,0.27,0.0121,0.641,0.0286,3,0.258,0.899,0.0402,21.5,0.956,0.98,0.937,47.2,46.2,139,3330
1993-07-03,1992,10,40,184,913.16,0.27,2,Mod_Wet,58,11,11,11,136,227,0.25,686.2,0.75,686.2,0,0,0,0,-11,11,58,11,11,0,147,766,990,967.6,22.4,0.362,0.259,0.0116,0.621,0.0277,3,0.251,0.873,0.0389,21.6,0.957,0.98,0.937,46.3,45.4,136,3270
1993-07-04,1992,10,40,185,897.64,0.28,2,Mod_Wet,58,11,11,11,136,227,0.25,670.6,0.75,670.6,0,0,0,0,-11,11,58,11,11,0,147,751,990,967.5,22.5,0.353,0.249,0.0111,0.602,0.0267,3,0.244,0.846,0.0376,21.7,0.956,0.98,0.937,45.4,44.5,134,3200
1993-07-05,1992,10,40,186,882.5,0.28,2,Mod_Wet,58,11,11,11,136,227,0.26,655.5,0.74,655.5,0,0,0,0,-11,11,58,11,11,0,147,736,990,967.4,22.6,0.344,0.239,0.0106,0.583,0.0258,3,0.237,0.821,0.0364,21.7,0.956,0.98,0.937,44.5,43.7,131,3140
1993-07-06,1992,10,40,187,867.78,0.28,2,Mod_Wet,58,11,11,11,136,227,0.26,640.8,0.74,640.8,0,0,0,0,-11,11,58,11,11,0,147,721,990,967.4,22.6,0.336,0.229,0.0101,0.565,0.025,3,0.231,0.796,0.0352,21.8,0.955,0.98,0.936,43.7,42.8,128,3080
1993-07-07,1992,10,40,188,853.51,0.29,2,Mod_Wet,58,11,11,11,136,227,0.27,626.5,0.73,626.5,0,0,0,0,-11,11,58,11,11,0,147,707,990,967.3,22.7,0.328,0.22,0.00968,0.548,0.0241,3,0.224,0.772,0.034,21.9,0.955,0.98,0.936,42.9,42,126,3020
1993-07-08,1992,10,41,189,839.73,0.29,2,Mod_Wet,58,11,11,11,136,227,0.27,612.7,0.73,612.7,0,0,0,0,-11,11,58,11,11,0,147,693,990,967.3,22.7,0.32,0.21,0.00925,0.53,0.0233,3,0.218,0.749,0.0329,22,0.954,0.98,0.935,42,41.2,124,2970
1993-07-09,1992,10,41,190,826.49,0.3,2,Mod_Wet,58,11,11,11,136,227,0.28,599.5,0.72,599.5,0,0,0,0,-11,11,58,11,11,0,147,679,990,967.2,22.8,0.313,0.201,0.00884,0.514,0.0226,3,0.212,0.726,0.0319,22.1,0.954,0.979,0.934,41.3,40.4,121,2910
1993-07-10,1992,10,41,191,813.86,0.3,2,Mod_Wet,58,11,11,11,136,227,0.28,586.9,0.72,586.9,0,0,0,0,-11,11,58,11,11,0,147,667,990,967.2,22.8,0.305,0.193,0.00845,0.499,0.0218,3,0.207,0.705,0.0309,22.1,0.953,0.977,0.931,40.5,39.6,119,2850
1993-07-11,1992,10,41,192,801.94,0.31,2,Mod_Wet,58,11,11,11,136,227,0.28,574.9,0.72,574.9,0,0,0,0,-11,11,58,11,11,0,147,655,990,967.1,22.9,0.299,0.185,0.00808,0.484,0.0211,3,0.201,0.685,0.0299,22.2,0.952,0.975,0.929,39.7,38.8,116,2790
1993-07-12,1992,10,41,193,793.93,0.31,2,Mod_Wet,58,11,11,11,136,227,0.29,566.9,0.71,566.9,0,0,0,0,-11,11,58,11,11,0,147,647,990,967.1,22.9,0.294,0.18,0.00784,0.474,0.0207,3,0.198,0.671,0.0293,22.3,0.952,0.974,0.927,39.3,38.2,115,2750
1993-07-13,1992,10,41,194,786.43,0.31,2,Mod_Wet,58,11,11,11,136,227,0.29,559.4,0.71,559.4,0,0,0,0,-11,11,58,11,11,0,147,639,990,967,23,0.29,0.175,0.00761,0.465,0.0202,3,0.194,0.659,0.0287,22.3,0.951,0.973,0.926,38.8,37.8,113,2720
1993-07-14,1992,10,41,195,779.57,0.32,2,Mod_Wet,58,11,11,11,136,227,0.29,552.6,0.71,552.6,0,0,0,0,-11,11,58,11,11,0,147,633,990,967,23,0.286,0.17,0.0074,0.456,0.0198,3,0.191,0.647,0.0282,22.3,0.951,0.972,0.925,38.4,37.3,112,2690
1993-07-15,1992,10,42,196,773.58,0.32,2,Mod_Wet,58,11,11,11,136,227,0.29,546.6,0.71,546.6,0,0,0,0,-11,11,58,11,11,0,147,627,990,967,23,0.283,0.166,0.00722,0.449,0.0195,3,0.188,0.637,0.0277,22.4,0.95,0.972,0.923,38,36.9,111,2660
1993-07-16,1992,10,42,197,766.18,0.32,2,Mod_Wet,58,11,11,11,136,227,0.3,539.2,0.7,539.2,0,0,0,0,-11,11,58,11,11,0,147,619,990,967,23,0.278,0.161,0.007,0.44,0.0191,3,0.185,0.625,0.0271,22.4,0.95,0.971,0.922,37.5,36.4,109,2620
1993-07-17,1992,10,42,198,753.33,0.33,2,Mod_Wet,58,11,11,11,136,227,0.3,526.3,0.7,526.3,0,0,0,0,-11,11,58,11,11,0,147,606,990,966.9,23.1,0.271,0.153,0.00661,0.424,0.0184,3,0.179,0.603,0.0261,22.5,0.949,0.97,0.92,36.7,35.6,107,2560
1993-07-18,1992,10,42,199,742.11,0.33,2,Mod_Wet,58,11,11,11,136,227,0.31,515.1,0.69,515.1,0,0,0,0,-11,11,58,11,11,0,147,595,990,966.9,23.1,0.265,0.145,0.00627,0.41,0.0177,3,0.174,0.584,0.0253,22.5,0.948,0.97,0.919,36,34.9,105,2510
1993-07-19,1992,10,42,200,730.36,0.34,2,Mod_Wet,58,11,11,11,136,227,0.31,503.4,0.69,503.4,0,0,0,0,-11,11,58,11,11,0,147,583,990,966.8,23.2,0.258,0.137,0.00592,0.395,0.0171,3,0.169,0.564,0.0243,22.6,0.947,0.97,0.918,35.2,34.2,102,2460
1993-07-20,1992,10,42,201,718.6,0.34,2,Mod_Wet,58,11,11,11,136,227,0.32,491.6,0.68,491.6,0,0,0,0,-11,11,58,11,11,0,147,572,990,966.8,23.2,0.251,0.131,0.00564,0.382,0.0165,2,0.274,0.657,0.0283,22.6,0.956,0.98,0.937,52,48.2,96.4,2310
1993-07-21,1992,10,42,202,708.48,0.34,2,Mod_Wet,58,11,11,11,136,227,0.32,481.5,0.68,481.5,0,0,0,0,-11,11,58,11,11,0,147,561,990,966.7,23.3,0.246,0.126,0.00543,0.372,0.016,2,0.267,0.639,0.0275,22.6,0.957,0.98,0.937,51.1,48.2,96.4,2310
1993-07-22,1992,10,43,203,697.82,0.35,2,Mod_Wet,58,11,11,11,136,227,0.33,470.8,0.68,470.8,0,0,0,0,-11,11,58,11,11,0,147,551,990,966.7,23.3,0.24,0.121,0.0052,0.361,0.0155,2,0.26,0.621,0.0266,22.7,0.957,0.98,0.938,50.1,48.2,96.4,2310
1993-07-23,1992,10,43,204,687.15,0.35,2,Mod_Wet,58,11,11,11,136,227,0.33,460.1,0.67,460.1,0,0,0,0,-11,11,58,11,11,0,147,540,990,966.6,23.4,0.233,0.116,0.00498,0.35,0.015,2,0.253,0.603,0.0258,22.7,0.957,0.98,0.938,49.1,48.2,96.3,2310
1993-07-24,1992,10,43,205,676.49,0.36,2,Mod_Wet,58,11,11,11,136,227,0.34,449.5,0.66,449.5,0,0,0,0,-11,11,58,11,11,0,147,529,990,966.6,23.4,0.227,0.111,0.00475,0.339,0.0145,2,0.246,0.584,0.025,22.8,0.958,0.98,0.939,48.2,47.2,94.4,2270
1993-07-25,1992,10,43,206,666.37,0.36,2,Mod_Wet,58,11,11,11,136,227,0.34,439.4,0.66,439.4,0,0,0,0,-11,11,58,11,11,0,147,519,990,966.6,23.4,0.222,0.106,0.00454,0.328,0.014,2,0.239,0.567,0.0242,22.9,0.957,0.98,0.938,47.2,46.2,92.4,2220
1993-07-26,1992,10,43,207,657.35,0.36,2,Mod_Wet,58,11,11,11,136,227,0.34,430.4,0.66,430.4,0,0,0,0,-11,11,58,11,11,0,147,510,990,966.5,23.5,0.217,0.102,0.00435,0.319,0.0136,2,0.233,0.552,0.0235,22.9,0.957,0.98,0.938,46.3,45.3,90.7,2180
1993-07-27,1992,10,43,208,647.78,0.37,2,Mod_Wet,58,11,11,11,136,227,0.35,420.8,0.65,420.8,0,0,0,0,-11,11,58,11,11,0,147,501,990,966.5,23.5,0.212,0.0976,0.00415,0.31,0.0132,2,0.227,0.536,0.0228,23,0.956,0.98,0.937,45.3,44.4,88.8,2130
1993-07-28,1992,10,43,209,638.21,0.37,2,Mod_Wet,58,11,11,11,136,227,0.36,411.2,0.64,411.2,0,0,0,0,-11,11,58,11,11,0,147,491,990,966.5,23.5,0.209,0.0931,0.00395,0.302,0.0128,2,0.22,0.522,0.0222,23,0.955,0.98,0.936,44.4,43.5,86.9,2090
1993-07-29,1992,10,44,210,629.18,0.37,2,Mod_Wet,58,11,11,11,136,227,0.36,402.2,0.64,402.2,0,0,0,0,-11,11,58,11,11,0,147,482,990,966.4,23.6,0.206,0.0888,0.00377,0.295,0.0125,2,0.214,0.509,0.0216,23.1,0.955,0.98,0.936,43.5,42.6,85.2,2040
1993-07-30,1992,10,44,211,621.25,0.38,2,Mod_Wet,58,11,11,11,136,227,0.36,394.3,0.64,394.3,0,0,0,0,-11,11,58,11,11,0,147,474,990,966.4,23.6,0.203,0.0851,0.0036,0.288,0.0122,2,0.209,0.497,0.021,23.1,0.954,0.98,0.935,42.6,41.8,83.6,2010
