date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1993-07-31,1992,10,44,212,612.78,0.38,2,Mod_Wet,58,11,11,11,136,227,0.37,385.8,0.63,385.8,0,0,0,0,-11,11,58,11,11,0,147,466,990,966.4,23.6,0.2,0.0811,0.00343,0.281,0.0119,2,0.203,0.484,0.0205,23.2,0.953,0.98,0.934,41.8,40.9,81.8,1960
1993-08-01,1992,11,44,213,603.21,0.39,2,Mod_Wet,54,9,8,6,107,184,0.3,419.2,0.69,419.2,0,0,0,0,-6,6,54,9,8,0,113,490,990,966.3,23.7,0.209,0.0969,0.00409,0.305,0.0129,2,0.225,0.531,0.0224,23.2,0.956,0.98,0.937,45.5,44.6,89.2,2140
1993-08-02,1992,11,44,214,594.18,0.39,2,Mod_Wet,54,9,8,6,107,184,0.31,410.2,0.69,410.2,0,0,0,0,-6,6,54,9,8,0,113,481,990,966.3,23.7,0.205,0.0926,0.0039,0.298,0.0126,2,0.219,0.517,0.0218,23.2,0.955,0.98,0.936,44.6,43.7,87.4,2100
1993-08-03,1992,11,44,215,584.61,0.39,2,Mod_Wet,54,9,8,6,107,184,0.32,400.6,0.69,400.6,0,0,0,0,-6,6,54,9,8,0,113,472,990,966.2,23.8,0.202,0.0881,0.00371,0.29,0.0122,2,0.213,0.503,0.0212,23.3,0.955,0.98,0.936,43.6,42.8,85.5,2050
1993-08-04,1992,11,44,216,575.04,0.4,2,Mod_Wet,54,9,8,6,107,184,0.32,391,0.68,391,0,0,0,0,-6,6,54,9,8,0,113,462,990,966.2,23.8,0.199,0.0836,0.00351,0.282,0.0118,2,0.206,0.489,0.0205,23.3,0.954,0.98,0.935,42.7,41.8,83.6,2010
1993-08-05,1992,11,45,217,566.02,0.4,2,Mod_Wet,54,9,8,6,107,184,0.33,382,0.68,382,0,0,0,0,-6,6,54,9,8,0,113,453,990,966.1,23.9,0.195,0.0793,0.00333,0.275,0.0115,2,0.2,0.475,0.0199,23.4,0.953,0.98,0.933,41.7,40.9,81.7,1960
1993-08-06,1992,11,45,218,558.09,0.41,2,Mod_Wet,54,9,8,6,107,184,0.33,374.1,0.67,374.1,0,0,0,0,-6,6,54,9,8,0,113,445,990,966.1,23.9,0.193,0.0756,0.00316,0.268,0.0112,2,0.195,0.463,0.0194,23.4,0.952,0.978,0.931,40.9,40,80,1920
1993-08-07,1992,11,45,219,549.61,0.41,2,Mod_Wet,54,9,8,6,107,184,0.34,365.6,0.67,365.6,0,0,0,0,-6,6,54,9,8,0,113,437,990,966.1,23.9,0.19,0.0716,0.00299,0.261,0.0109,2,0.189,0.45,0.0188,23.5,0.951,0.976,0.928,40,39,78.1,1870
1993-08-08,1992,11,45,220,541.14,0.42,2,Mod_Wet,54,9,8,6,107,184,0.34,357.1,0.66,357.1,0,0,0,0,-6,6,54,9,8,0,113,428,990,966,24,0.187,0.0676,0.00282,0.254,0.0106,2,0.184,0.438,0.0183,23.5,0.949,0.974,0.925,39.1,38.1,76.2,1830
1993-08-09,1992,11,45,221,533.21,0.42,2,Mod_Wet,54,9,8,6,107,184,0.34,349.2,0.66,349.2,0,0,0,0,-6,6,54,9,8,0,113,420,990,966,24,0.184,0.0638,0.00266,0.248,0.0103,2,0.178,0.426,0.0177,23.6,0.948,0.972,0.922,38.3,37.2,74.5,1790
1993-08-10,1992,11,45,222,525.28,0.42,2,Mod_Wet,54,9,8,6,107,184,0.35,341.3,0.65,341.3,0,0,0,0,-6,6,54,9,8,0,113,412,990,966,24,0.181,0.0601,0.0025,0.241,0.01,2,0.173,0.414,0.0172,23.6,0.947,0.971,0.919,37.4,36.3,72.7,1740
1993-08-11,1992,11,45,223,518.44,0.43,2,Mod_Wet,54,9,8,6,107,184,0.35,334.4,0.65,334.4,0,0,0,0,-6,6,54,9,8,0,113,405,990,965.9,24.1,0.179,0.0569,0.00236,0.235,0.00978,2,0.168,0.404,0.0168,23.7,0.946,0.97,0.918,36.7,35.6,71.2,1710
1993-08-12,1992,11,46,224,511.06,0.43,2,Mod_Wet,54,9,8,6,107,184,0.36,327.1,0.64,327.1,0,0,0,0,-6,6,54,9,8,0,113,398,990,965.9,24.1,0.176,0.0534,0.00221,0.229,0.00952,2,0.163,0.393,0.0163,23.7,0.945,0.97,0.917,35.9,34.9,69.7,1670
1993-08-13,1992,11,46,225,503.68,0.44,2,Mod_Wet,54,9,8,6,107,184,0.36,319.7,0.64,319.7,0,0,0,0,-6,6,54,9,8,0,113,391,990,965.9,24.1,0.173,0.0499,0.00207,0.223,0.00925,2,0.158,0.382,0.0158,23.8,0.944,0.97,0.916,35.1,34.1,68.2,1640
1993-08-14,1992,11,46,226,496.29,0.44,2,Mod_Wet,54,9,8,6,107,184,0.37,312.3,0.63,312.3,0,0,0,0,-6,6,54,9,8,0,113,383,990,965.8,24.2,0.171,0.0464,0.00192,0.217,0.00899,2,0.153,0.371,0.0153,23.8,0.943,0.97,0.915,34.4,33.3,66.6,1600
1993-08-15,1992,11,46,227,489.46,0.45,2,Mod_Wet,54,9,8,6,107,184,0.38,305.5,0.62,305.5,0,0,0,0,-6,6,54,9,8,0,113,376,990,965.8,24.2,0.168,0.0432,0.00178,0.212,0.00874,2,0.149,0.36,0.0149,23.8,0.942,0.97,0.914,33.6,32.6,65.2,1570
1993-08-16,1992,11,46,228,482.62,0.45,2,Mod_Wet,54,9,8,6,107,184,0.38,298.6,0.62,298.6,0,0,0,0,-6,6,54,9,8,0,113,370,990,965.8,24.2,0.166,0.0399,0.00165,0.206,0.0085,2,0.144,0.35,0.0144,23.9,0.941,0.97,0.912,32.9,31.9,63.8,1530
1993-08-17,1992,11,46,229,476.88,0.46,2,Mod_Wet,54,9,8,6,107,184,0.39,292.9,0.61,292.9,0,0,0,0,-6,6,54,9,8,0,113,364,990,965.7,24.3,0.164,0.0372,0.00154,0.201,0.0083,2,0.14,0.341,0.0141,23.9,0.939,0.97,0.911,32.3,31.3,62.6,1500
1993-08-18,1992,11,46,230,470.59,0.46,2,Mod_Wet,54,9,8,6,107,184,0.39,286.6,0.61,286.6,0,0,0,0,-6,6,54,9,8,0,113,358,990,965.7,24.3,0.162,0.0343,0.00141,0.196,0.00807,2,0.136,0.332,0.0137,24,0.938,0.97,0.91,31.6,30.6,61.3,1470
1993-08-19,1992,11,47,231,464.3,0.46,2,Mod_Wet,54,9,8,6,107,184,0.4,280.3,0.6,280.3,0,0,0,0,-6,6,54,9,8,0,113,351,990,965.7,24.3,0.16,0.0313,0.00129,0.191,0.00785,2,0.132,0.323,0.0133,24,0.937,0.97,0.909,30.9,30,59.9,1440
1993-08-20,1992,11,47,232,458.01,0.47,2,Mod_Wet,54,9,8,6,107,184,0.4,274,0.6,274,0,0,0,0,-6,6,54,9,8,0,113,345,990,965.7,24.3,0.157,0.0283,0.00116,0.186,0.00763,2,0.127,0.313,0.0129,24,0.935,0.97,0.907,30.2,29.3,58.6,1410
1993-08-21,1992,11,47,233,452.27,0.47,2,Mod_Wet,54,9,8,6,107,184,0.41,268.3,0.59,268.3,0,0,0,0,-6,6,54,9,8,0,113,339,990,965.6,24.4,0.155,0.0256,0.00105,0.181,0.00742,2,0.124,0.304,0.0125,24.1,0.934,0.97,0.906,29.6,28.7,57.4,1380
1993-08-22,1992,11,47,234,446.53,0.48,2,Mod_Wet,54,9,8,6,107,184,0.41,262.5,0.59,262.5,0,0,0,0,-6,6,54,9,8,0,113,334,990,965.6,24.4,0.153,0.0229,0.000939,0.176,0.00722,2,0.12,0.296,0.0121,24.1,0.933,0.97,0.905,28.9,28.1,56.1,1350
1993-08-23,1992,11,47,235,440.79,0.48,2,Mod_Wet,54,9,8,6,107,184,0.42,256.8,0.58,256.8,0,0,0,0,-6,6,54,9,8,0,113,328,990,965.6,24.4,0.151,0.0202,0.000828,0.171,0.00702,2,0.116,0.287,0.0118,24.1,0.931,0.97,0.904,28.3,27.5,54.9,1320
1993-08-24,1992,11,47,236,436.14,0.48,2,Mod_Wet,54,9,8,6,107,184,0.42,252.1,0.58,252.1,0,0,0,0,-6,6,54,9,8,0,113,323,990,965.6,24.4,0.15,0.018,0.000737,0.168,0.00686,2,0.113,0.28,0.0115,24.2,0.93,0.97,0.903,27.8,27,53.9,1290
1993-08-25,1992,11,47,237,430.94,0.49,2,Mod_Wet,54,9,8,6,107,184,0.43,246.9,0.57,246.9,0,0,0,0,-6,6,54,9,8,0,113,318,990,965.5,24.5,0.148,0.0167,0.000684,0.164,0.00672,2,0.109,0.274,0.0112,24.2,0.929,0.97,0.901,27.2,26.4,52.8,1270
1993-08-26,1992,11,48,238,425.75,0.49,2,Mod_Wet,54,9,8,6,107,184,0.43,241.8,0.57,241.8,0,0,0,0,-6,6,54,9,8,0,113,313,990,965.5,24.5,0.146,0.0163,0.000666,0.162,0.00663,2,0.106,0.268,0.0109,24.2,0.927,0.97,0.899,26.6,25.8,51.6,1240
1993-08-27,1992,11,48,239,420.55,0.49,2,Mod_Wet,54,9,8,6,107,184,0.44,236.6,0.56,236.6,0,0,0,0,-6,6,54,9,8,0,113,308,990,965.5,24.5,0.144,0.0159,0.000647,0.16,0.00653,2,0.102,0.262,0.0107,24.2,0.925,0.97,0.898,26,25.2,50.5,1210
1993-08-28,1992,11,48,240,415.36,0.5,2,Mod_Wet,54,9,8,6,107,184,0.44,231.4,0.56,231.4,0,0,0,0,-6,6,54,9,8,0,113,302,990,965.5,24.5,0.142,0.0154,0.000628,0.158,0.00643,1,0.255,0.412,0.0168,24.1,0.957,0.98,0.938,52.4,48.2,48.2,1160
1993-08-29,1992,11,48,241,410.16,0.5,2,Mod_Wet,54,9,8,6,107,184,0.45,226.2,0.55,226.2,0,0,0,0,-6,6,54,9,8,0,113,297,990,965.4,24.6,0.14,0.015,0.00061,0.155,0.00633,1,0.248,0.403,0.0164,24.2,0.958,0.98,0.939,51.3,48.2,48.2,1160
1993-08-30,1992,11,48,242,405.51,0.5,2,Mod_Wet,54,9,8,6,107,184,0.45,221.5,0.55,221.5,0,0,0,0,-6,6,54,9,8,0,113,293,990,965.4,24.6,0.139,0.0146,0.000593,0.153,0.00624,1,0.242,0.395,0.0161,24.2,0.958,0.98,0.939,50.3,48.2,48.2,1160
1993-08-31,1992,11,48,243,400.86,0.51,2,Mod_Wet,54,9,8,6,107,184,0.46,216.9,0.54,216.9,0,0,0,0,-6,6,54,9,8,0,113,288,990,965.4,24.6,0.137,0.0142,0.000577,0.151,0.00615,1,0.235,0.387,0.0157,24.2,0.958,0.98,0.938,49.3,48.2,48.2,1160
1993-09-01,1992,12,48,244,396.22,0.51,2,Mod_Wet,46,7,6,4,75,138,0.35,258.2,0.65,258.2,0,0,0,0,-4,4,46,7,6,0,79,317,990,965.4,24.6,0.147,0.0209,0.000848,0.168,0.00684,2,0.117,0.285,0.0116,24.3,0.932,0.97,0.904,28.7,27.8,55.7,1340
1993-09-02,1992,12,49,245,389.93,0.52,2,Mod_Wet,46,7,6,4,75,138,0.35,251.9,0.65,251.9,0,0,0,0,-4,4,46,7,6,0,79,311,990,965.3,24.7,0.145,0.0179,0.000727,0.163,0.00662,2,0.113,0.276,0.0112,24.4,0.93,0.97,0.902,28,27.2,54.3,1300
1993-09-03,1992,12,49,246,384.18,0.52,2,Mod_Wet,46,7,6,4,75,138,0.36,246.2,0.64,246.2,0,0,0,0,-4,4,46,7,6,0,79,305,990,965.3,24.7,0.143,0.0167,0.000676,0.16,0.00648,2,0.109,0.269,0.0109,24.4,0.928,0.97,0.901,27.4,26.5,53.1,1270
1993-09-04,1992,12,49,247,379.54,0.52,2,Mod_Wet,46,7,6,4,75,138,0.36,241.5,0.64,241.5,0,0,0,0,-4,4,46,7,6,0,79,301,990,965.3,24.7,0.142,0.0163,0.000659,0.158,0.00639,2,0.106,0.263,0.0107,24.4,0.927,0.97,0.899,26.8,26,52,1250
1993-09-05,1992,12,49,248,374.34,0.53,2,Mod_Wet,46,7,6,4,75,138,0.37,236.3,0.63,236.3,0,0,0,0,-4,4,46,7,6,0,79,295,990,965.3,24.7,0.14,0.0158,0.000641,0.156,0.00629,2,0.102,0.258,0.0104,24.5,0.925,0.97,0.897,26.2,25.4,50.9,1220
1993-09-06,1992,12,49,249,369.15,0.53,2,Mod_Wet,46,7,6,4,75,138,0.37,231.2,0.63,231.2,0,0,0,0,-4,4,46,7,6,0,79,290,990,965.2,24.8,0.138,0.0154,0.000622,0.153,0.00619,2,0.0985,0.252,0.0102,24.5,0.923,0.97,0.896,25.6,24.9,49.8,1190
1993-09-07,1992,12,49,250,363.95,0.54,2,Mod_Wet,46,7,6,4,75,138,0.38,225.9,0.62,225.9,0,0,0,0,-4,4,46,7,6,0,79,285,990,965.2,24.8,0.136,0.015,0.000604,0.151,0.0061,1,0.248,0.399,0.0161,24.4,0.959,0.98,0.94,51.8,48.2,48.2,1160
1993-09-08,1992,12,49,251,358.75,0.54,2,Mod_Wet,46,7,6,4,75,138,0.39,220.8,0.61,220.8,0,0,0,0,-4,4,46,7,6,0,79,280,990,965.2,24.8,0.134,0.0145,0.000585,0.149,0.006,1,0.241,0.389,0.0157,24.4,0.958,0.98,0.939,50.7,48.2,48.2,1160
1993-09-09,1992,12,50,252,354.11,0.55,2,Mod_Wet,46,7,6,4,75,138,0.39,216.1,0.61,216.1,0,0,0,0,-4,4,46,7,6,0,79,275,990,965.2,24.8,0.133,0.0141,0.000569,0.147,0.00591,1,0.234,0.381,0.0153,24.4,0.958,0.98,0.938,49.6,48.2,48.2,1160
1993-09-10,1992,12,50,253,349.46,0.55,2,Mod_Wet,46,7,6,4,75,138,0.4,211.5,0.6,211.5,0,0,0,0,-4,4,46,7,6,0,79,270,990,965.1,24.9,0.131,0.0137,0.000552,0.145,0.00582,1,0.228,0.373,0.015,24.5,0.957,0.98,0.938,48.6,47.6,47.6,1140
1993-09-11,1992,12,50,254,344.81,0.55,2,Mod_Wet,46,7,6,4,75,138,0.4,206.8,0.6,206.8,0,0,0,0,-4,4,46,7,6,0,79,266,990,965.1,24.9,0.129,0.0133,0.000536,0.143,0.00574,1,0.222,0.364,0.0146,24.5,0.956,0.98,0.937,47.5,46.6,46.6,1120
1993-09-12,1992,12,50,255,341.25,0.56,2,Mod_Wet,46,7,6,4,75,138,0.4,203.3,0.6,203.3,0,0,0,0,-4,4,46,7,6,0,79,262,990,965.1,24.9,0.128,0.013,0.000523,0.141,0.00567,1,0.217,0.358,0.0144,24.5,0.955,0.98,0.936,46.7,45.8,45.8,1100
1993-09-13,1992,12,50,256,337.15,0.56,2,Mod_Wet,46,7,6,4,75,138,0.41,199.2,0.59,199.2,0,0,0,0,-4,4,46,7,6,0,79,258,990,965.1,24.9,0.127,0.0127,0.000509,0.139,0.00559,1,0.211,0.351,0.0141,24.6,0.955,0.98,0.935,45.8,44.9,44.9,1080
1993-09-14,1992,12,50,257,333.05,0.57,2,Mod_Wet,46,7,6,4,75,138,0.41,195.1,0.59,195.1,0,0,0,0,-4,4,46,7,6,0,79,254,990,965.1,24.9,0.125,0.0123,0.000494,0.138,0.00552,1,0.206,0.343,0.0138,24.6,0.953,0.98,0.934,44.8,43.9,43.9,1050
1993-09-15,1992,12,50,258,328.95,0.57,2,Mod_Wet,46,7,6,4,75,138,0.42,190.9,0.58,190.9,0,0,0,0,-4,4,46,7,6,0,79,250,990,965,25,0.124,0.012,0.00048,0.136,0.00544,1,0.2,0.336,0.0135,24.6,0.952,0.98,0.933,43.9,43,43,1030
1993-09-16,1992,12,51,259,324.85,0.57,2,Mod_Wet,46,7,6,4,75,138,0.42,186.8,0.57,186.8,0,0,0,0,-4,4,46,7,6,0,79,246,990,965,25,0.122,0.0116,0.000466,0.134,0.00536,1,0.195,0.329,0.0132,24.6,0.951,0.98,0.932,42.9,42.1,42.1,1010
1993-09-17,1992,12,51,260,320.75,0.58,2,Mod_Wet,46,7,6,4,75,138,0.43,182.8,0.57,182.8,0,0,0,0,-4,4,46,7,6,0,79,242,990,965,25,0.121,0.0113,0.000451,0.132,0.00529,1,0.189,0.321,0.0129,24.7,0.95,0.98,0.931,42,41.2,41.2,988
1993-09-18,1992,12,51,261,317.19,0.58,2,Mod_Wet,46,7,6,4,75,138,0.43,179.2,0.56,179.2,0,0,0,0,-4,4,46,7,6,0,79,238,990,965,25,0.12,0.011,0.000439,0.131,0.00522,1,0.184,0.315,0.0126,24.7,0.949,0.979,0.928,41.2,40.3,40.3,967
1993-09-19,1992,12,51,262,313.64,0.59,2,Mod_Wet,46,7,6,4,75,138,0.44,175.6,0.56,175.6,0,0,0,0,-4,4,46,7,6,0,79,235,990,965,25,0.118,0.0107,0.000427,0.129,0.00515,1,0.18,0.309,0.0123,24.7,0.947,0.977,0.925,40.3,39.4,39.4,946
1993-09-20,1992,12,51,263,310.08,0.59,2,Mod_Wet,46,7,6,4,75,138,0.45,172.1,0.56,172.1,0,0,0,0,-4,4,46,7,6,0,79,231,990,965,25,0.117,0.0104,0.000414,0.127,0.00509,1,0.175,0.302,0.0121,24.7,0.946,0.975,0.923,39.5,38.5,38.5,925
1993-09-21,1992,12,51,264,306.53,0.6,2,Mod_Wet,46,7,6,4,75,138,0.45,168.5,0.55,168.5,0,0,0,0,-4,4,46,7,6,0,79,228,990,964.9,25.1,0.116,0.0101,0.000402,0.126,0.00502,1,0.17,0.296,0.0118,24.8,0.945,0.973,0.92,38.7,37.7,37.7,904
1993-09-22,1992,12,51,265,302.97,0.6,2,Mod_Wet,46,7,6,4,75,138,0.46,165,0.55,165,0,0,0,0,-4,4,46,7,6,0,79,224,990,964.9,25.1,0.115,0.00977,0.00039,0.124,0.00496,1,0.165,0.29,0.0115,24.8,0.944,0.971,0.917,37.9,36.8,36.8,883
1993-09-23,1992,12,52,266,300.51,0.6,2,Mod_Wet,46,7,6,4,75,138,0.46,162.5,0.54,162.5,0,0,0,0,-4,4,46,7,6,0,79,222,990,964.9,25.1,0.114,0.00956,0.000381,0.123,0.00491,1,0.162,0.285,0.0114,24.8,0.943,0.97,0.915,37.3,36.2,36.2,869
1993-09-24,1992,12,52,267,298.6,0.61,2,Mod_Wet,46,7,6,4,75,138,0.46,160.6,0.54,160.6,0,0,0,0,-4,4,46,7,6,0,79,220,990,964.9,25.1,0.113,0.0094,0.000374,0.122,0.00488,1,0.159,0.282,0.0112,24.8,0.943,0.97,0.914,36.9,35.8,35.8,858
1993-09-25,1992,12,52,268,297.23,0.61,2,Mod_Wet,46,7,6,4,75,138,0.46,159.2,0.54,159.2,0,0,0,0,-4,4,46,7,6,0,79,218,990,964.9,25.1,0.113,0.00928,0.00037,0.122,0.00485,1,0.157,0.279,0.0111,24.8,0.942,0.97,0.914,36.5,35.4,35.4,851
1993-09-26,1992,12,52,269,294.77,0.61,2,Mod_Wet,46,7,6,4,75,138,0.47,156.8,0.53,156.8,0,0,0,0,-4,4,46,7,6,0,79,216,990,964.9,25.1,0.112,0.00908,0.000361,0.121,0.00481,1,0.154,0.275,0.0109,24.8,0.942,0.97,0.913,36,34.9,34.9,837
1993-09-27,1992,12,52,270,293.4,0.61,2,Mod_Wet,46,7,6,4,75,138,0.47,155.4,0.53,155.4,0,0,0,0,-4,4,46,7,6,0,79,214,990,964.9,25.1,0.111,0.00896,0.000357,0.12,0.00478,1,0.152,0.272,0.0108,24.9,0.941,0.97,0.913,35.6,34.6,34.6,830
1993-09-28,1992,12,52,271,290.4,0.62,2,Mod_Wet,46,7,6,4,75,138,0.47,152.4,0.53,152.4,0,0,0,0,-4,4,46,7,6,0,79,211,990,964.9,25.1,0.11,0.0087,0.000346,0.119,0.00473,1,0.148,0.267,0.0106,24.9,0.94,0.97,0.912,34.9,33.9,33.9,814
1993-09-29,1992,12,52,272,289.03,0.62,2,Mod_Wet,46,7,6,4,75,138,0.48,151,0.52,151,0,0,0,0,-4,4,46,7,6,0,79,210,990,964.9,25.1,0.11,0.00859,0.000342,0.118,0.0047,1,0.146,0.265,0.0105,24.9,0.94,0.97,0.912,34.6,33.6,33.6,806
1993-09-30,1992,12,53,273,287.11,0.62,2,Mod_Wet,46,7,6,4,75,138,0.48,149.1,0.52,149.1,0,0,0,0,-4,4,46,7,6,0,79,208,990,964.8,25.2,0.109,0.00842,0.000335,0.117,0.00467,1,0.144,0.261,0.0104,24.9,0.939,0.97,0.911,34.2,33.2,33.2,796
1993-10-01,1993,1,1,274,284.11,0.63,2,Mod_Wet,41,6,4,3,56,110,0.39,174.1,0.61,174.1,0,0,0,0,-3,3,41,6,4,0,59,225,990,964.8,25.2,0.115,0.0105,0.000419,0.126,0.00499,1,0.178,0.303,0.012,24.9,0.947,0.976,0.924,40.2,39.2,39.2,942
1993-10-02,1993,1,1,275,281.1,0.63,2,Mod_Wet,41,6,4,3,56,110,0.39,171.1,0.61,171.1,0,0,0,0,-3,3,41,6,4,0,59,222,990,964.8,25.2,0.114,0.0103,0.000409,0.124,0.00493,1,0.173,0.298,0.0118,24.9,0.946,0.975,0.922,39.5,38.5,38.5,924
1993-10-03,1993,1,1,276,277,0.64,2,Mod_Wet,41,6,4,3,56,110,0.4,167,0.6,167,0,0,0,0,-3,3,41,6,4,0,59,218,990,964.8,25.2,0.112,0.00995,0.000395,0.122,0.00486,1,0.168,0.29,0.0115,24.9,0.945,0.973,0.919,38.5,37.5,37.5,899
1993-10-04,1993,1,1,277,274.54,0.64,2,Mod_Wet,41,6,4,3,56,110,0.4,164.5,0.6,164.5,0,0,0,0,-3,3,41,6,4,0,59,216,990,964.8,25.2,0.112,0.00974,0.000386,0.121,0.00481,1,0.165,0.286,0.0113,24.9,0.944,0.972,0.917,37.9,36.9,36.9,885
1993-10-05,1993,1,1,278,271.53,0.65,2,Mod_Wet,41,6,4,3,56,110,0.41,161.5,0.59,161.5,0,0,0,0,-3,3,41,6,4,0,59,213,990,964.8,25.2,0.111,0.00948,0.000376,0.12,0.00476,1,0.161,0.281,0.0111,24.9,0.943,0.97,0.915,37.2,36.1,36.1,867
1993-10-06,1993,1,1,279,268.52,0.65,2,Mod_Wet,41,6,4,3,56,110,0.41,158.5,0.59,158.5,0,0,0,0,-3,3,41,6,4,0,59,210,990,964.8,25.2,0.109,0.00922,0.000366,0.119,0.00471,1,0.157,0.275,0.0109,25,0.942,0.97,0.914,36.5,35.4,35.4,851
1993-10-07,1993,1,1,280,265.51,0.66,2,Mod_Wet,41,6,4,3,56,110,0.41,155.5,0.59,155.5,0,0,0,0,-3,3,41,6,4,0,59,207,990,964.8,25.2,0.108,0.00897,0.000355,0.117,0.00465,1,0.152,0.27,0.0107,25,0.941,0.97,0.913,35.8,34.8,34.8,834
1993-10-08,1993,1,2,281,262.5,0.66,2,Mod_Wet,41,6,4,3,56,110,0.42,152.5,0.58,152.5,0,0,0,0,-3,3,41,6,4,0,59,204,990,964.8,25.3,0.107,0.00871,0.000345,0.116,0.0046,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35.1,34.1,34.1,818
1993-10-09,1993,1,2,282,259.5,0.67,2,Mod_Wet,41,6,4,3,56,110,0.42,149.5,0.58,149.5,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.106,0.00846,0.000335,0.115,0.00454,1,0.144,0.259,0.0103,25,0.939,0.97,0.911,34.4,33.4,33.4,801
1993-10-10,1993,1,2,283,256.49,0.68,2,Mod_Wet,41,6,4,3,56,110,0.43,146.5,0.57,146.5,0,0,0,0,-3,3,41,6,4,0,59,197,990,964.7,25.3,0.105,0.0082,0.000325,0.113,0.00449,1,0.14,0.254,0.01,25,0.938,0.97,0.91,33.7,32.7,32.7,785
1993-10-11,1993,1,2,284,253.48,0.68,2,Mod_Wet,41,6,4,3,56,110,0.43,143.5,0.57,143.5,0,0,0,0,-3,3,41,6,4,0,59,194,990,964.7,25.3,0.104,0.00795,0.000314,0.112,0.00443,1,0.136,0.248,0.00982,25,0.936,0.97,0.908,33,32,32,768
1993-10-12,1993,1,2,285,250.47,0.69,2,Mod_Wet,41,6,4,3,56,110,0.44,140.5,0.56,140.5,0,0,0,0,-3,3,41,6,4,0,59,191,990,964.7,25.3,0.103,0.00769,0.000304,0.111,0.00438,1,0.132,0.243,0.0096,25.1,0.935,0.97,0.907,32.3,31.3,31.3,751
1993-10-13,1993,1,2,286,248.01,0.7,2,Mod_Wet,41,6,4,3,56,110,0.44,138,0.56,138,0,0,0,0,-3,3,41,6,4,0,59,189,990,964.7,25.3,0.102,0.00748,0.000296,0.11,0.00433,1,0.129,0.239,0.00942,25.1,0.934,0.97,0.906,31.7,30.7,30.7,738
1993-10-14,1993,1,2,287,245.55,0.7,2,Mod_Wet,41,6,4,3,56,110,0.45,135.6,0.55,135.6,0,0,0,0,-3,3,41,6,4,0,59,187,990,964.7,25.3,0.101,0.00727,0.000287,0.109,0.00429,1,0.125,0.234,0.00924,25.1,0.933,0.97,0.905,31.1,30.2,30.2,725
1993-10-15,1993,1,3,288,243.09,0.71,2,Mod_Wet,41,6,4,3,56,110,0.45,133.1,0.55,133.1,0,0,0,0,-3,3,41,6,4,0,59,184,990,964.7,25.3,0.101,0.00706,0.000279,0.108,0.00424,1,0.122,0.23,0.00907,25.1,0.932,0.97,0.904,30.5,29.6,29.6,711
1993-10-16,1993,1,3,289,241.72,0.71,2,Mod_Wet,41,6,4,3,56,110,0.46,131.7,0.55,131.7,0,0,0,0,-3,3,41,6,4,0,59,183,990,964.7,25.3,0.1,0.00695,0.000274,0.107,0.00422,1,0.12,0.227,0.00897,25.1,0.931,0.97,0.904,30.2,29.3,29.3,704
1993-10-17,1993,1,3,290,240.36,0.72,2,Mod_Wet,41,6,4,3,56,110,0.46,130.4,0.54,130.4,0,0,0,0,-3,3,41,6,4,0,59,181,990,964.6,25.4,0.0995,0.00683,0.000269,0.106,0.00419,1,0.118,0.225,0.00887,25.1,0.931,0.97,0.903,29.9,29,29,696
1993-10-18,1993,1,3,291,237.9,0.73,2,Mod_Wet,41,6,4,3,56,110,0.46,127.9,0.54,127.9,0,0,0,0,-3,3,41,6,4,0,59,179,990,964.6,25.4,0.0987,0.00662,0.000261,0.105,0.00415,1,0.115,0.22,0.00869,25.2,0.93,0.97,0.902,29.3,28.5,28.5,683
1993-10-19,1993,1,3,292,235.43,0.73,2,Mod_Wet,41,6,4,3,56,110,0.47,125.4,0.53,125.4,0,0,0,0,-3,3,41,6,4,0,59,176,990,964.6,25.4,0.0978,0.00641,0.000253,0.104,0.0041,1,0.112,0.216,0.00851,25.2,0.929,0.97,0.901,28.8,27.9,27.9,670
1993-10-20,1993,1,3,293,232.97,0.74,2,Mod_Wet,41,6,4,3,56,110,0.47,123,0.53,123,0,0,0,0,-3,3,41,6,4,0,59,174,990,964.6,25.4,0.0969,0.0062,0.000244,0.103,0.00406,1,0.109,0.212,0.00833,25.2,0.927,0.97,0.9,28.2,27.3,27.3,656
1993-10-21,1993,1,3,294,230.51,0.75,2,Mod_Wet,41,6,4,3,56,110,0.48,120.5,0.52,120.5,0,0,0,0,-3,3,41,6,4,0,59,172,990,964.6,25.4,0.0961,0.00599,0.000236,0.102,0.00402,1,0.105,0.207,0.00815,25.2,0.926,0.97,0.898,27.6,26.8,26.8,642
1993-10-22,1993,1,4,295,228.05,0.76,2,Mod_Wet,41,6,4,3,56,110,0.48,118,0.52,118,0,0,0,0,-3,3,41,6,4,0,59,169,990,964.6,25.4,0.0952,0.00578,0.000227,0.101,0.00397,1,0.102,0.203,0.00798,25.2,0.924,0.97,0.896,27,26.2,26.2,628
1993-10-23,1993,1,4,296,225.59,0.77,2,Mod_Wet,41,6,4,3,56,110,0.49,115.6,0.51,115.6,0,0,0,0,-3,3,41,6,4,0,59,167,990,964.6,25.4,0.0943,0.00558,0.000219,0.0999,0.00393,1,0.0985,0.198,0.0078,25.2,0.922,0.97,0.895,26.4,25.6,25.6,614
1993-10-24,1993,1,4,297,224.22,0.77,2,Mod_Wet,41,6,4,3,56,110,0.49,114.2,0.51,114.2,0,0,0,0,-3,3,41,6,4,0,59,165,990,964.5,25.5,0.0938,0.00546,0.000214,0.0993,0.0039,1,0.0967,0.196,0.0077,25.3,0.921,0.97,0.894,26.1,25.3,25.3,607
1993-10-25,1993,1,4,298,222.31,0.78,2,Mod_Wet,41,6,4,3,56,110,0.49,112.3,0.51,112.3,0,0,0,0,-3,3,41,6,4,0,59,163,990,964.5,25.5,0.0932,0.0053,0.000208,0.0985,0.00387,1,0.0941,0.193,0.00756,25.3,0.92,0.97,0.892,25.6,24.8,24.8,596
1993-10-26,1993,1,4,299,220.94,0.79,2,Mod_Wet,41,6,4,3,56,110,0.5,110.9,0.5,110.9,0,0,0,0,-3,3,41,6,4,0,59,162,990,964.5,25.5,0.0927,0.00518,0.000203,0.0979,0.00384,1,0.0923,0.19,0.00746,25.3,0.919,0.97,0.891,25.3,24.5,24.5,588
1993-10-27,1993,1,4,300,219.58,0.79,2,Mod_Wet,41,6,4,3,56,110,0.5,109.6,0.5,109.6,0,0,0,0,-3,3,41,6,4,0,59,161,990,964.5,25.5,0.0922,0.00506,0.000199,0.0973,0.00382,1,0.0904,0.188,0.00737,25.3,0.918,0.97,0.89,25,24.2,24.2,581
1993-10-28,1993,1,4,301,217.66,0.8,2,Mod_Wet,41,6,4,3,56,110,0.51,107.7,0.49,107.7,0,0,0,0,-3,3,41,6,4,0,59,159,990,964.5,25.5,0.0915,0.0049,0.000192,0.0964,0.00378,1,0.0878,0.184,0.00723,25.3,0.917,0.97,0.889,24.5,23.8,23.8,570
1993-10-29,1993,1,5,302,215.75,0.8,2,Mod_Wet,41,6,4,3,56,110,0.51,105.8,0.49,105.8,0,0,0,0,-3,3,41,6,4,0,59,157,990,964.5,25.5,0.0909,0.00474,0.000186,0.0956,0.00375,1,0.0853,0.181,0.00709,25.3,0.915,0.97,0.888,24,23.3,23.3,560
1993-10-30,1993,1,5,303,213.83,0.81,2,Mod_Wet,41,6,4,3,56,110,0.51,103.8,0.49,103.8,0,0,0,0,-3,3,41,6,4,0,59,155,990,964.5,25.5,0.0902,0.00458,0.000179,0.0948,0.00371,1,0.0827,0.177,0.00695,25.3,0.914,0.97,0.886,23.6,22.9,22.9,549
1993-10-31,1993,1,5,304,211.92,0.82,2,Mod_Wet,41,6,4,3,56,110,0.52,101.9,0.48,101.9,0,0,0,0,-3,3,41,6,4,0,59,153,990,964.5,25.5,0.0895,0.00441,0.000173,0.0939,0.00368,1,0.0801,0.174,0.00682,25.4,0.912,0.97,0.885,23.1,22.4,22.4,538
1993-11-01,1993,2,5,305,211.1,0.82,3,Normal,36,5,3,2,47,93,0.44,118.1,0.56,118.1,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0927,0.00579,0.000227,0.0985,0.00386,1,0.102,0.2,0.00785,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
1993-11-02,1993,2,5,306,211.37,0.82,3,Normal,36,5,3,2,47,93,0.44,118.4,0.56,118.4,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0928,0.00581,0.000228,0.0986,0.00386,1,0.102,0.201,0.00787,25.3,0.924,0.97,0.896,27.2,26.4,26.4,632
1993-11-03,1993,2,5,307,210.55,0.82,3,Normal,36,5,3,2,47,93,0.44,117.5,0.56,117.5,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0925,0.00574,0.000225,0.0983,0.00385,1,0.101,0.199,0.00781,25.3,0.923,0.97,0.896,27,26.2,26.2,628
1993-11-04,1993,2,5,308,211.37,0.82,3,Normal,36,5,3,2,47,93,0.44,118.4,0.56,118.4,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0928,0.00581,0.000228,0.0986,0.00386,1,0.102,0.201,0.00787,25.3,0.924,0.97,0.896,27.2,26.4,26.4,632
1993-11-05,1993,2,6,309,214.93,0.81,3,Normal,36,5,3,2,47,93,0.43,121.9,0.57,121.9,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.0941,0.00611,0.00024,0.1,0.00393,1,0.107,0.207,0.00813,25.3,0.926,0.97,0.899,28,27.2,27.2,653
1993-11-06,1993,2,6,310,221.22,0.78,3,Normal,36,5,3,2,47,93,0.42,128.2,0.58,128.2,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0963,0.00665,0.000261,0.103,0.00404,1,0.116,0.219,0.00858,25.3,0.93,0.97,0.902,29.5,28.6,28.6,687
1993-11-07,1993,2,6,311,225.86,0.77,3,Normal,36,5,3,2,47,93,0.41,132.9,0.59,132.9,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.098,0.00704,0.000277,0.105,0.00413,1,0.122,0.227,0.00892,25.2,0.932,0.97,0.904,30.6,29.7,29.7,713
1993-11-08,1993,2,6,312,228.87,0.76,3,Normal,36,5,3,2,47,93,0.41,135.9,0.59,135.9,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.099,0.0073,0.000287,0.106,0.00418,1,0.126,0.232,0.00913,25.2,0.933,0.97,0.905,31.3,30.4,30.4,729
1993-11-09,1993,2,6,313,229.15,0.76,3,Normal,36,5,3,2,47,93,0.41,136.2,0.59,136.2,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0991,0.00732,0.000288,0.106,0.00419,1,0.126,0.233,0.00915,25.2,0.933,0.97,0.905,31.4,30.4,30.4,731
1993-11-10,1993,2,6,314,229.42,0.75,3,Normal,36,5,3,2,47,93,0.41,136.4,0.59,136.4,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0992,0.00735,0.000289,0.107,0.00419,1,0.127,0.233,0.00917,25.2,0.933,0.97,0.905,31.5,30.5,30.5,732
1993-11-11,1993,2,6,315,228.6,0.76,3,Normal,36,5,3,2,47,93,0.41,135.6,0.59,135.6,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0989,0.00728,0.000286,0.106,0.00418,1,0.126,0.232,0.00911,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
1993-11-12,1993,2,7,316,229.42,0.75,3,Normal,36,5,3,2,47,93,0.41,136.4,0.59,136.4,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0992,0.00735,0.000289,0.107,0.00419,1,0.127,0.233,0.00917,25.2,0.933,0.97,0.905,31.5,30.5,30.5,732
1993-11-13,1993,2,7,317,227.5,0.76,3,Normal,36,5,3,2,47,93,0.41,134.5,0.59,134.5,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0985,0.00718,0.000282,0.106,0.00416,1,0.124,0.23,0.00903,25.2,0.932,0.97,0.905,31,30.1,30.1,722
1993-11-14,1993,2,7,318,225.59,0.77,3,Normal,36,5,3,2,47,93,0.41,132.6,0.59,132.6,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.0979,0.00702,0.000276,0.105,0.00412,1,0.121,0.226,0.0089,25.2,0.932,0.97,0.904,30.6,29.6,29.6,711
1993-11-15,1993,2,7,319,226.96,0.76,3,Normal,36,5,3,2,47,93,0.41,134,0.59,134,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0983,0.00714,0.000281,0.105,0.00415,1,0.123,0.229,0.009,25.2,0.932,0.97,0.904,30.9,29.9,29.9,719
1993-11-16,1993,2,7,320,232.15,0.74,3,Normal,36,5,3,2,47,93,0.4,139.2,0.6,139.2,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.00758,0.000298,0.108,0.00424,1,0.13,0.238,0.00937,25.2,0.934,0.97,0.906,32.1,31.1,31.1,747
1993-11-17,1993,2,7,321,234.61,0.74,3,Normal,36,5,3,2,47,93,0.4,141.6,0.6,141.6,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00779,0.000307,0.109,0.00429,1,0.134,0.242,0.00955,25.1,0.935,0.97,0.907,32.7,31.7,31.7,761
1993-11-18,1993,2,7,322,236.53,0.73,3,Normal,36,5,3,2,47,93,0.39,143.5,0.61,143.5,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00795,0.000313,0.11,0.00432,1,0.136,0.246,0.00969,25.1,0.936,0.97,0.908,33.1,32.1,32.1,771
1993-11-19,1993,2,8,323,234.61,0.74,3,Normal,36,5,3,2,47,93,0.4,141.6,0.6,141.6,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00779,0.000307,0.109,0.00429,1,0.134,0.242,0.00955,25.1,0.935,0.97,0.907,32.7,31.7,31.7,761
1993-11-20,1993,2,8,324,232.15,0.74,3,Normal,36,5,3,2,47,93,0.4,139.2,0.6,139.2,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.00758,0.000298,0.108,0.00424,1,0.13,0.238,0.00937,25.2,0.934,0.97,0.906,32.1,31.1,31.1,747
1993-11-21,1993,2,8,325,230.79,0.75,3,Normal,36,5,3,2,47,93,0.4,137.8,0.6,137.8,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0997,0.00746,0.000294,0.107,0.00422,1,0.129,0.236,0.00927,25.2,0.934,0.97,0.906,31.8,30.8,30.8,740
1993-11-22,1993,2,8,326,229.42,0.75,3,Normal,36,5,3,2,47,93,0.41,136.4,0.59,136.4,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0992,0.00735,0.000289,0.107,0.00419,1,0.127,0.233,0.00917,25.2,0.933,0.97,0.905,31.5,30.5,30.5,732
1993-11-23,1993,2,8,327,231.33,0.75,3,Normal,36,5,3,2,47,93,0.4,138.3,0.6,138.3,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0999,0.00751,0.000295,0.107,0.00423,1,0.129,0.237,0.00931,25.2,0.934,0.97,0.906,31.9,30.9,30.9,743
1993-11-24,1993,2,8,328,232.7,0.74,3,Normal,36,5,3,2,47,93,0.4,139.7,0.6,139.7,0,0,0,0,-2,2,36,5,3,0,49,184,990,964.6,25.4,0.1,0.00762,0.0003,0.108,0.00425,1,0.131,0.239,0.00941,25.2,0.935,0.97,0.907,32.2,31.3,31.3,750
1993-11-25,1993,2,8,329,234.61,0.74,3,Normal,36,5,3,2,47,93,0.4,141.6,0.6,141.6,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00779,0.000307,0.109,0.00429,1,0.134,0.242,0.00955,25.1,0.935,0.97,0.907,32.7,31.7,31.7,761
1993-11-26,1993,2,9,330,236.53,0.73,3,Normal,36,5,3,2,47,93,0.39,143.5,0.61,143.5,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00795,0.000313,0.11,0.00432,1,0.136,0.246,0.00969,25.1,0.936,0.97,0.908,33.1,32.1,32.1,771
1993-11-27,1993,2,9,331,236.8,0.73,3,Normal,36,5,3,2,47,93,0.39,143.8,0.61,143.8,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00797,0.000314,0.11,0.00433,1,0.137,0.246,0.00971,25.1,0.936,0.97,0.908,33.2,32.2,32.2,773
1993-11-28,1993,2,9,332,240.9,0.72,3,Normal,36,5,3,2,47,93,0.39,147.9,0.61,147.9,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.00832,0.000328,0.112,0.0044,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.2,33.1,33.1,795
1993-11-29,1993,2,9,333,241.72,0.71,3,Normal,36,5,3,2,47,93,0.39,148.7,0.61,148.7,0,0,0,0,-2,2,36,5,3,0,49,193,990,964.7,25.3,0.104,0.00839,0.000331,0.112,0.00442,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.3,33.3,33.3,800
1993-11-30,1993,2,9,334,239.26,0.72,3,Normal,36,5,3,2,47,93,0.39,146.3,0.61,146.3,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00818,0.000323,0.111,0.00437,1,0.14,0.251,0.00989,25.1,0.937,0.97,0.909,33.8,32.8,32.8,786
1993-12-01,1993,3,9,335,236.25,0.73,4,Mod_Dry,31,5,3,2,36,77,0.33,159.3,0.67,159.3,0,0,0,0,-2,2,31,5,3,0,38,198,990,964.6,25.4,0.105,0.00929,0.000366,0.115,0.00452,1,0.157,0.272,0.0107,25.1,0.942,0.97,0.914,36.9,35.8,35.8,860
1993-12-02,1993,3,9,336,234.34,0.74,4,Mod_Dry,31,5,3,2,36,77,0.33,157.3,0.67,157.3,0,0,0,0,-2,2,31,5,3,0,38,196,990,964.6,25.4,0.105,0.00912,0.000359,0.114,0.00449,1,0.155,0.269,0.0106,25.1,0.941,0.97,0.913,36.5,35.4,35.4,849
1993-12-03,1993,3,10,337,235.71,0.73,4,Mod_Dry,31,5,3,2,36,77,0.33,158.7,0.67,158.7,0,0,0,0,-2,2,31,5,3,0,38,198,990,964.6,25.4,0.105,0.00924,0.000364,0.115,0.00451,1,0.157,0.271,0.0107,25.1,0.942,0.97,0.913,36.8,35.7,35.7,857
1993-12-04,1993,3,10,338,240.9,0.72,4,Mod_Dry,31,5,3,2,36,77,0.32,163.9,0.68,163.9,0,0,0,0,-2,2,31,5,3,0,38,203,990,964.6,25.4,0.107,0.00968,0.000382,0.117,0.00461,1,0.164,0.281,0.0111,25.1,0.943,0.972,0.917,38,36.9,36.9,887
1993-12-05,1993,3,10,339,241.18,0.72,4,Mod_Dry,31,5,3,2,36,77,0.32,164.2,0.68,164.2,0,0,0,0,-2,2,31,5,3,0,38,203,990,964.6,25.4,0.107,0.00971,0.000383,0.117,0.00461,1,0.164,0.281,0.0111,25.1,0.943,0.972,0.917,38.1,37,37,888
1993-12-06,1993,3,10,340,242,0.71,4,Mod_Dry,31,5,3,2,36,77,0.32,165,0.68,165,0,0,0,0,-2,2,31,5,3,0,38,204,990,964.7,25.3,0.108,0.00978,0.000386,0.117,0.00463,1,0.165,0.283,0.0111,25.1,0.944,0.972,0.918,38.3,37.2,37.2,893
1993-12-07,1993,3,10,341,242.82,0.71,4,Mod_Dry,31,5,3,2,36,77,0.32,165.8,0.68,165.8,0,0,0,0,-2,2,31,5,3,0,38,205,990,964.7,25.3,0.108,0.00984,0.000388,0.118,0.00464,1,0.166,0.284,0.0112,25.1,0.944,0.973,0.918,38.5,37.4,37.4,898
1993-12-08,1993,3,10,342,243.64,0.71,4,Mod_Dry,31,5,3,2,36,77,0.32,166.6,0.68,166.6,0,0,0,0,-2,2,31,5,3,0,38,206,990,964.7,25.3,0.108,0.00991,0.000391,0.118,0.00466,1,0.167,0.285,0.0113,25.1,0.944,0.973,0.919,38.7,37.6,37.6,903
1993-12-09,1993,3,10,343,247.74,0.7,4,Mod_Dry,31,5,3,2,36,77,0.31,170.7,0.69,170.7,0,0,0,0,-2,2,31,5,3,0,38,210,990,964.7,25.3,0.11,0.0103,0.000405,0.12,0.00473,1,0.173,0.293,0.0116,25,0.945,0.975,0.922,39.6,38.6,38.6,927
1993-12-10,1993,3,11,344,250.75,0.69,4,Mod_Dry,31,5,3,2,36,77,0.31,173.8,0.69,173.8,0,0,0,0,-2,2,31,5,3,0,38,213,990,964.7,25.3,0.111,0.0105,0.000416,0.121,0.00479,1,0.177,0.298,0.0118,25,0.946,0.977,0.924,40.3,39.4,39.4,945
1993-12-11,1993,3,11,345,253.75,0.68,5,Dry,26,4,3,2,24,59,0.23,194.8,0.77,194.8,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000487,0.128,0.00507,1,0.205,0.334,0.0132,25,0.953,0.98,0.934,45.4,44.5,44.5,1070
1993-12-12,1993,3,11,346,256.76,0.68,5,Dry,26,4,3,2,24,59,0.23,197.8,0.77,197.8,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000497,0.13,0.00513,1,0.209,0.339,0.0134,24.9,0.954,0.98,0.935,46.1,45.2,45.2,1080
1993-12-13,1993,3,11,347,259.77,0.67,5,Dry,26,4,3,2,24,59,0.23,200.8,0.77,200.8,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0128,0.000507,0.131,0.00518,1,0.214,0.344,0.0136,24.9,0.955,0.98,0.936,46.8,45.9,45.9,1100
1993-12-14,1993,3,11,348,259.5,0.67,5,Dry,26,4,3,2,24,59,0.23,200.5,0.77,200.5,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0128,0.000506,0.131,0.00518,1,0.213,0.344,0.0136,24.9,0.955,0.98,0.936,46.8,45.8,45.8,1100
1993-12-15,1993,3,11,349,255.94,0.68,5,Dry,26,4,3,2,24,59,0.23,196.9,0.77,196.9,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000494,0.129,0.00511,1,0.208,0.338,0.0134,24.9,0.954,0.98,0.935,45.9,45,45,1080
1993-12-16,1993,3,11,350,252.39,0.68,5,Dry,26,4,3,2,24,59,0.23,193.4,0.77,193.4,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0122,0.000482,0.128,0.00505,1,0.204,0.331,0.0131,25,0.953,0.98,0.934,45.1,44.2,44.2,1060
1993-12-17,1993,3,12,351,249.93,0.69,5,Dry,26,4,3,2,24,59,0.24,190.9,0.76,190.9,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000473,0.127,0.005,1,0.2,0.327,0.0129,25,0.952,0.98,0.933,44.5,43.6,43.6,1050
1993-12-18,1993,3,12,352,245.83,0.7,5,Dry,26,4,3,2,24,59,0.24,186.8,0.76,186.8,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0116,0.000459,0.125,0.00493,1,0.195,0.319,0.0126,25,0.95,0.98,0.931,43.5,42.7,42.7,1020
1993-12-19,1993,3,12,353,244.46,0.71,5,Dry,26,4,3,2,24,59,0.24,185.5,0.76,185.5,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.113,0.0115,0.000455,0.124,0.0049,1,0.193,0.317,0.0125,25,0.95,0.98,0.931,43.2,42.4,42.4,1020
1993-12-20,1993,3,12,354,245.83,0.7,5,Dry,26,4,3,2,24,59,0.24,186.8,0.76,186.8,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0116,0.000459,0.125,0.00493,1,0.195,0.319,0.0126,25,0.95,0.98,0.931,43.5,42.7,42.7,1020
1993-12-21,1993,3,12,355,246.1,0.7,5,Dry,26,4,3,2,24,59,0.24,187.1,0.76,187.1,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0117,0.00046,0.125,0.00493,1,0.195,0.32,0.0126,25,0.951,0.98,0.932,43.6,42.7,42.7,1030
1993-12-22,1993,3,12,356,246.37,0.7,5,Dry,26,4,3,2,24,59,0.24,187.4,0.76,187.4,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0117,0.000461,0.125,0.00494,1,0.195,0.32,0.0127,25,0.951,0.98,0.932,43.7,42.8,42.8,1030
1993-12-23,1993,3,12,357,249.93,0.69,5,Dry,26,4,3,2,24,59,0.24,190.9,0.76,190.9,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000473,0.127,0.005,1,0.2,0.327,0.0129,25,0.952,0.98,0.933,44.5,43.6,43.6,1050
1993-12-24,1993,3,13,358,253.48,0.68,5,Dry,26,4,3,2,24,59,0.23,194.5,0.77,194.5,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0123,0.000486,0.128,0.00507,1,0.205,0.333,0.0132,25,0.953,0.98,0.934,45.4,44.4,44.4,1070
1993-12-25,1993,3,13,359,255.94,0.68,5,Dry,26,4,3,2,24,59,0.23,196.9,0.77,196.9,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000494,0.129,0.00511,1,0.208,0.338,0.0134,24.9,0.954,0.98,0.935,45.9,45,45,1080
1993-12-26,1993,3,13,360,257.86,0.67,5,Dry,26,4,3,2,24,59,0.23,198.9,0.77,198.9,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0127,0.000501,0.13,0.00515,1,0.211,0.341,0.0135,24.9,0.954,0.98,0.935,46.4,45.5,45.5,1090
1993-12-27,1993,3,13,361,258.68,0.67,5,Dry,26,4,3,2,24,59,0.23,199.7,0.77,199.7,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0127,0.000504,0.13,0.00516,1,0.212,0.342,0.0136,24.9,0.955,0.98,0.935,46.6,45.7,45.7,1100
1993-12-28,1993,3,13,362,259.5,0.67,5,Dry,26,4,3,2,24,59,0.23,200.5,0.77,200.5,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0128,0.000506,0.131,0.00518,1,0.213,0.344,0.0136,24.9,0.955,0.98,0.936,46.8,45.8,45.8,1100
1993-12-29,1993,3,13,363,262.5,0.66,5,Dry,26,4,3,2,24,59,0.23,203.5,0.78,203.5,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.3,0.119,0.013,0.000517,0.132,0.00523,1,0.217,0.349,0.0138,24.9,0.955,0.98,0.936,47.5,46.5,46.5,1120
1993-12-30,1993,3,13,364,262.78,0.66,5,Dry,26,4,3,2,24,59,0.23,203.8,0.78,203.8,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000518,0.132,0.00523,1,0.218,0.35,0.0139,24.9,0.955,0.98,0.936,47.5,46.6,46.6,1120
1993-12-31,1993,3,14,365,260.86,0.67,5,Dry,26,4,3,2,24,59,0.23,201.9,0.77,201.9,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.118,0.0129,0.000511,0.131,0.0052,1,0.215,0.346,0.0137,24.9,0.955,0.98,0.936,47.1,46.2,46.2,1110
1994-01-01,1993,4,14,1,260.04,0.67,5,Dry,29,5,4,2,33,73,0.28,187,0.72,187,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0116,0.000461,0.127,0.00501,1,0.195,0.322,0.0127,24.9,0.951,0.98,0.932,43.5,42.6,42.6,1020
1994-01-02,1993,4,14,2,260.86,0.67,5,Dry,29,5,4,2,33,73,0.28,187.9,0.72,187.9,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0117,0.000464,0.127,0.00503,1,0.196,0.323,0.0128,24.9,0.951,0.98,0.932,43.7,42.8,42.8,1030
1994-01-03,1993,4,14,3,258.95,0.67,5,Dry,29,5,4,2,33,73,0.28,185.9,0.72,185.9,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.115,0.0116,0.000457,0.126,0.00499,1,0.194,0.32,0.0127,24.9,0.95,0.98,0.931,43.2,42.4,42.4,1020
1994-01-04,1993,4,14,4,260.86,0.67,5,Dry,29,5,4,2,33,73,0.28,187.9,0.72,187.9,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0117,0.000464,0.127,0.00503,1,0.196,0.323,0.0128,24.9,0.951,0.98,0.932,43.7,42.8,42.8,1030
1994-01-05,1993,4,14,5,265.51,0.66,5,Dry,29,5,4,2,33,73,0.28,192.5,0.72,192.5,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0121,0.00048,0.129,0.00511,1,0.202,0.331,0.0131,24.9,0.952,0.98,0.933,44.8,43.9,43.9,1050
1994-01-06,1993,4,14,6,269.07,0.65,5,Dry,29,5,4,2,33,73,0.27,196.1,0.73,196.1,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000492,0.131,0.00518,1,0.207,0.338,0.0134,24.9,0.953,0.98,0.934,45.6,44.7,44.7,1070
1994-01-07,1993,4,15,7,274.26,0.64,5,Dry,29,5,4,2,33,73,0.27,201.3,0.73,201.3,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0129,0.00051,0.133,0.00527,1,0.214,0.347,0.0138,24.9,0.955,0.98,0.936,46.8,45.9,45.9,1100
1994-01-08,1993,4,15,8,277.82,0.64,5,Dry,29,5,4,2,33,73,0.26,204.8,0.74,204.8,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0132,0.000522,0.134,0.00534,1,0.219,0.353,0.014,24.8,0.956,0.98,0.936,47.7,46.7,46.7,1120
1994-01-09,1993,4,15,9,279.73,0.63,5,Dry,29,5,4,2,33,73,0.26,206.7,0.74,206.7,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0133,0.000529,0.135,0.00537,1,0.222,0.357,0.0142,24.8,0.956,0.98,0.937,48.1,47.1,47.1,1130
1994-01-10,1993,4,15,10,280,0.63,5,Dry,29,5,4,2,33,73,0.26,207,0.74,207,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0133,0.00053,0.135,0.00538,1,0.222,0.357,0.0142,24.8,0.956,0.98,0.937,48.2,47.2,47.2,1130
1994-01-11,1993,4,15,11,283.56,0.63,5,Dry,29,5,4,2,33,73,0.26,210.6,0.74,210.6,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.123,0.0136,0.000542,0.137,0.00544,1,0.227,0.364,0.0145,24.8,0.957,0.98,0.938,49,48,48,1150
1994-01-12,1993,4,15,12,290.4,0.62,5,Dry,29,5,4,2,33,73,0.25,217.4,0.75,217.4,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.126,0.0142,0.000566,0.14,0.00557,1,0.236,0.376,0.015,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
1994-01-13,1993,4,15,13,295.04,0.61,5,Dry,29,5,4,2,33,73,0.25,222,0.75,222,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0146,0.000582,0.142,0.00565,1,0.242,0.384,0.0153,24.7,0.959,0.98,0.94,51.6,48.2,48.2,1160
1994-01-14,1993,4,16,14,301.33,0.6,5,Dry,29,5,4,2,33,73,0.24,228.3,0.76,228.3,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.13,0.0152,0.000604,0.145,0.00577,2,0.0966,0.241,0.00962,24.9,0.922,0.97,0.895,25.7,24.9,49.8,1200
1994-01-15,1993,4,16,15,309.26,0.59,5,Dry,29,5,4,2,33,73,0.24,236.3,0.76,236.3,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.000632,0.148,0.00591,2,0.102,0.25,0.00998,24.8,0.925,0.97,0.897,26.6,25.8,51.6,1240
1994-01-16,1993,4,16,16,317.19,0.58,5,Dry,29,5,4,2,33,73,0.23,244.2,0.77,244.2,0,0,0,0,-2,2,29,5,4,0,35,282,990,965,25,0.135,0.0165,0.00066,0.152,0.00606,2,0.107,0.259,0.0104,24.8,0.927,0.97,0.9,27.5,26.7,53.3,1280
1994-01-17,1993,4,16,17,326.76,0.57,5,Dry,29,5,4,2,33,73,0.22,253.8,0.78,253.8,0,0,0,0,-2,2,29,5,4,0,35,292,990,965,25,0.139,0.0188,0.000752,0.157,0.0063,2,0.114,0.271,0.0109,24.7,0.93,0.97,0.902,28.6,27.7,55.4,1330
1994-01-18,1993,4,16,18,335.79,0.56,5,Dry,29,5,4,2,33,73,0.22,262.8,0.78,262.8,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.023,0.000924,0.165,0.00661,2,0.12,0.285,0.0114,24.6,0.932,0.97,0.904,29.6,28.7,57.4,1380
1994-01-19,1993,4,16,19,346.45,0.55,5,Dry,29,5,4,2,33,73,0.21,273.4,0.79,273.4,0,0,0,0,-2,2,29,5,4,0,35,311,990,965.1,24.9,0.145,0.0281,0.00113,0.174,0.00698,2,0.127,0.301,0.0121,24.6,0.934,0.97,0.906,30.8,29.9,59.7,1430
1994-01-20,1993,4,16,20,357.66,0.54,5,Dry,29,5,4,2,33,73,0.2,284.7,0.8,284.7,0,0,0,0,-2,2,29,5,4,0,35,323,990,965.2,24.8,0.149,0.0334,0.00134,0.183,0.00737,2,0.135,0.317,0.0128,24.5,0.937,0.97,0.909,32,31.1,62.1,1490
1994-01-21,1993,4,17,21,368.87,0.53,5,Dry,29,5,4,2,33,73,0.2,295.9,0.8,295.9,0,0,0,0,-2,2,29,5,4,0,35,334,990,965.2,24.8,0.153,0.0387,0.00156,0.192,0.00776,2,0.142,0.334,0.0135,24.4,0.939,0.97,0.911,33.3,32.3,64.6,1550
1994-01-22,1993,4,17,22,381.72,0.52,5,Dry,29,5,4,2,33,73,0.19,308.7,0.81,308.7,0,0,0,0,-2,2,29,5,4,0,35,347,990,965.3,24.7,0.158,0.0447,0.00181,0.203,0.00821,2,0.151,0.354,0.0143,24.3,0.942,0.97,0.913,34.7,33.7,67.3,1620
1994-01-23,1993,4,17,23,392.39,0.51,5,Dry,29,5,4,2,33,73,0.19,319.4,0.81,319.4,0,0,0,0,-2,2,29,5,4,0,35,357,990,965.4,24.6,0.162,0.0498,0.00202,0.211,0.00858,2,0.158,0.37,0.015,24.3,0.943,0.97,0.915,35.9,34.8,69.6,1670
1994-01-24,1993,4,17,24,401.96,0.51,5,Dry,29,5,4,2,33,73,0.18,329,0.82,329,0,0,0,0,-2,2,29,5,4,0,35,367,990,965.4,24.6,0.165,0.0543,0.00221,0.219,0.00892,2,0.165,0.384,0.0156,24.2,0.945,0.97,0.917,36.9,35.8,71.6,1720
1994-01-25,1993,4,17,25,417,0.5,5,Dry,29,5,4,2,33,73,0.17,344,0.82,344,0,0,0,0,-2,2,29,5,4,0,35,382,990,965.5,24.5,0.17,0.0614,0.0025,0.232,0.00945,2,0.175,0.406,0.0166,24.1,0.947,0.973,0.922,38.5,37.5,75,1800
1994-01-26,1993,4,17,26,434.77,0.48,5,Dry,29,5,4,2,33,73,0.17,361.8,0.83,361.8,0,0,0,0,-2,2,29,5,4,0,35,400,990,965.6,24.4,0.177,0.0698,0.00285,0.246,0.0101,2,0.187,0.433,0.0177,24,0.95,0.977,0.928,40.5,39.5,79.1,1900
1994-01-27,1993,4,17,27,453.64,0.47,5,Dry,29,5,4,2,33,73,0.16,380.6,0.84,380.6,0,0,0,0,-2,2,29,5,4,0,35,419,990,965.6,24.4,0.183,0.0787,0.00323,0.262,0.0108,2,0.199,0.461,0.0189,23.9,0.952,0.98,0.933,42.5,41.6,83.3,2000
1994-01-28,1993,4,18,28,470.86,0.46,5,Dry,29,5,4,2,33,73,0.15,397.9,0.84,397.9,0,0,0,0,-2,2,29,5,4,0,35,436,990,965.7,24.3,0.189,0.0868,0.00357,0.276,0.0114,2,0.211,0.487,0.0201,23.8,0.955,0.98,0.936,44.3,43.4,86.9,2080
1994-01-29,1993,4,18,29,486.45,0.45,5,Dry,29,5,4,2,33,73,0.15,413.4,0.85,413.4,0,0,0,0,-2,2,29,5,4,0,35,451,990,965.8,24.2,0.195,0.0941,0.00389,0.289,0.0119,2,0.222,0.511,0.0211,23.7,0.956,0.98,0.937,45.9,45,90,2160
1994-01-30,1993,4,18,30,504.22,0.44,5,Dry,29,5,4,2,33,73,0.14,431.2,0.85,431.2,0,0,0,0,-2,2,29,5,4,0,35,469,990,965.9,24.1,0.201,0.103,0.00425,0.304,0.0126,2,0.234,0.537,0.0223,23.6,0.957,0.98,0.938,47.7,46.8,93.6,2250
1994-01-31,1993,4,18,31,523.09,0.43,5,Dry,29,5,4,2,33,73,0.14,450.1,0.86,450.1,0,0,0,0,-2,2,29,5,4,0,35,488,990,966,24,0.208,0.111,0.00463,0.319,0.0133,2,0.246,0.566,0.0235,23.5,0.958,0.98,0.939,49.7,48.2,96.4,2310
1994-02-01,1993,5,18,32,543.6,0.41,5,Dry,31,6,4,3,41,85,0.16,458.6,0.84,458.6,0,0,0,0,-3,3,31,6,4,0,44,500,990,966,24,0.212,0.115,0.00482,0.327,0.0137,2,0.252,0.579,0.0242,23.4,0.958,0.98,0.938,50.3,48.2,96.4,2310
1994-02-02,1993,5,18,33,564.11,0.4,5,Dry,31,6,4,3,41,85,0.15,479.1,0.85,479.1,0,0,0,0,-3,3,31,6,4,0,44,520,990,966.1,23.9,0.222,0.125,0.00524,0.347,0.0146,2,0.266,0.613,0.0257,23.2,0.956,0.98,0.937,52.2,48.2,96.4,2310
1994-02-03,1993,5,18,34,584.07,0.39,5,Dry,31,6,4,3,41,85,0.15,499.1,0.85,499.1,0,0,0,0,-3,3,31,6,4,0,44,540,990,966.2,23.8,0.233,0.135,0.00566,0.368,0.0155,3,0.167,0.535,0.0225,23.2,0.946,0.97,0.918,35.9,34.8,104,2500
1994-02-04,1993,5,19,35,606.22,0.38,5,Dry,31,6,4,3,41,85,0.14,521.2,0.86,521.2,0,0,0,0,-3,3,31,6,4,0,44,562,990,966.3,23.7,0.246,0.149,0.0063,0.395,0.0167,3,0.177,0.572,0.0242,23.1,0.948,0.97,0.92,37.3,36.2,109,2610
1994-02-05,1993,5,19,36,629.46,0.37,5,Dry,31,6,4,3,41,85,0.14,544.5,0.86,544.5,0,0,0,0,-3,3,31,6,4,0,44,585,990,966.4,23.6,0.259,0.165,0.00698,0.424,0.018,3,0.188,0.611,0.0259,23,0.95,0.974,0.925,38.9,37.8,113,2720
1994-02-06,1993,5,19,37,652.7,0.37,5,Dry,31,6,4,3,41,85,0.13,567.7,0.87,567.7,0,0,0,0,-3,3,31,6,4,0,44,609,990,966.5,23.5,0.272,0.18,0.00767,0.453,0.0193,3,0.198,0.651,0.0277,22.8,0.952,0.977,0.93,40.4,39.4,118,2840
1994-02-07,1993,5,19,38,675.94,0.36,5,Dry,31,6,4,3,41,85,0.13,590.9,0.87,590.9,0,0,0,0,-3,3,31,6,4,0,44,632,990,966.6,23.4,0.286,0.196,0.00837,0.481,0.0206,3,0.208,0.69,0.0295,22.7,0.954,0.98,0.935,41.8,41,123,2950
1994-02-08,1993,5,19,39,697,0.35,5,Dry,31,6,4,3,41,85,0.12,612,0.88,612,0,0,0,0,-3,3,31,6,4,0,44,653,990,966.7,23.3,0.298,0.21,0.009,0.507,0.0218,3,0.218,0.725,0.0311,22.6,0.955,0.98,0.936,43.2,42.3,127,3040
1994-02-09,1993,5,19,40,715.86,0.34,5,Dry,31,6,4,3,41,85,0.12,630.9,0.88,630.9,0,0,0,0,-3,3,31,6,4,0,44,672,990,966.8,23.2,0.308,0.222,0.00957,0.531,0.0228,3,0.226,0.757,0.0326,22.5,0.956,0.98,0.937,44.3,43.4,130,3130
1994-02-10,1993,5,19,41,738.56,0.33,5,Dry,31,6,4,3,41,85,0.12,653.6,0.89,653.6,0,0,0,0,-3,3,31,6,4,0,44,695,990,966.9,23.1,0.321,0.238,0.0103,0.559,0.0241,3,0.237,0.795,0.0344,22.4,0.956,0.98,0.937,45.7,44.8,134,3220
1994-02-11,1993,5,20,42,761.8,0.33,4,Mod_Dry,36,6,5,4,54,105,0.14,656.8,0.86,656.8,0,0,0,0,-4,4,36,6,5,0,58,704,990,966.9,23.1,0.326,0.24,0.0104,0.566,0.0246,3,0.238,0.804,0.0349,22.2,0.957,0.98,0.937,45.7,44.8,134,3220
1994-02-12,1993,5,20,43,778.29,0.32,4,Mod_Dry,36,6,5,4,54,105,0.14,673.3,0.86,673.3,0,0,0,0,-4,4,36,6,5,0,58,720,990,967,23,0.336,0.251,0.0109,0.587,0.0255,3,0.245,0.832,0.0362,22.2,0.957,0.98,0.938,46.7,45.7,137,3290
1994-02-13,1993,5,20,44,793.93,0.31,4,Mod_Dry,36,6,5,4,54,105,0.13,688.9,0.87,688.9,0,0,0,0,-4,4,36,6,5,0,58,736,990,967.1,22.9,0.345,0.261,0.0114,0.606,0.0264,3,0.253,0.858,0.0374,22.1,0.957,0.98,0.938,47.6,46.6,140,3360
1994-02-14,1993,5,20,45,812.11,0.3,4,Mod_Dry,36,6,5,4,54,105,0.13,707.1,0.87,707.1,0,0,0,0,-4,4,36,6,5,0,58,754,990,967.1,22.9,0.355,0.273,0.012,0.628,0.0275,3,0.261,0.889,0.0389,22,0.957,0.98,0.938,48.6,47.6,143,3430
1994-02-15,1993,5,20,46,832.09,0.3,4,Mod_Dry,36,6,5,4,54,105,0.13,727.1,0.87,727.1,0,0,0,0,-4,4,36,6,5,0,58,774,990,967.2,22.8,0.366,0.287,0.0126,0.653,0.0287,3,0.27,0.923,0.0405,21.8,0.957,0.98,0.938,49.7,48.2,145,3470
1994-02-16,1993,5,20,47,853.51,0.29,4,Mod_Dry,36,6,5,4,54,105,0.12,748.5,0.88,748.5,0,0,0,0,-4,4,36,6,5,0,58,796,990,967.3,22.7,0.383,0.301,0.0133,0.684,0.0302,3,0.279,0.964,0.0425,21.7,0.957,0.98,0.938,50.9,48.2,145,3470
1994-02-17,1993,5,20,48,876.14,0.28,4,Mod_Dry,36,6,5,4,54,105,0.12,771.1,0.88,771.1,0,0,0,0,-4,4,36,6,5,0,58,818,990,967.4,22.6,0.404,0.312,0.0138,0.716,0.0317,3,0.286,1,0.0443,21.6,0.956,0.98,0.937,52.1,48.2,145,3470
1994-02-18,1993,5,21,49,904.25,0.27,4,Mod_Dry,36,6,5,4,54,105,0.12,799.3,0.88,799.3,0,0,0,0,-4,4,36,6,5,0,58,846,990,967.5,22.5,0.43,0.326,0.0145,0.755,0.0336,4,0.212,0.968,0.043,21.5,0.953,0.976,0.931,40.2,39.2,157,3770
1994-02-19,1993,5,21,50,933.65,0.27,4,Mod_Dry,36,6,5,4,54,105,0.11,828.6,0.89,828.6,0,0,0,0,-4,4,36,6,5,0,58,876,990,967.6,22.4,0.457,0.34,0.0152,0.797,0.0356,4,0.222,1.02,0.0456,21.3,0.954,0.979,0.934,41.4,40.5,162,3890
1994-02-20,1993,5,21,51,964.21,0.26,4,Mod_Dry,36,6,5,4,54,105,0.11,859.2,0.89,859.2,0,0,0,0,-4,4,36,6,5,0,58,906,990,967.8,22.2,0.484,0.355,0.016,0.839,0.0377,4,0.232,1.07,0.0482,21.2,0.955,0.98,0.936,42.6,41.7,167,4010
1994-02-21,1993,5,21,52,1000.8,0.25,3,Normal,43,7,5,4,78,137,0.14,863.8,0.86,863.8,0,0,0,0,-4,4,43,7,5,0,82,919,990,967.9,22.1,0.496,0.357,0.0162,0.853,0.0386,4,0.234,1.09,0.0492,21,0.955,0.98,0.936,42.5,41.6,167,4000
1994-02-22,1993,5,21,53,1043.8,0.24,3,Normal,43,7,5,4,78,137,0.13,906.8,0.87,906.8,0,0,0,0,-4,4,43,7,5,0,82,962,990,968,22,0.535,0.378,0.0172,0.913,0.0416,4,0.249,1.16,0.0529,20.8,0.955,0.98,0.936,44.2,43.3,173,4160
1994-02-23,1993,5,21,54,1082.9,0.23,3,Normal,43,7,5,4,78,137,0.13,945.9,0.87,945.9,0,0,0,0,-4,4,43,7,5,0,82,1000,990,968.2,21.8,0.571,0.397,0.0182,0.968,0.0443,4,0.262,1.23,0.0563,20.6,0.955,0.98,0.936,45.7,44.8,179,4300
1994-02-24,1993,5,21,55,1123.2,0.23,3,Normal,43,7,5,4,78,137,0.12,986.2,0.88,986.2,0,0,0,0,-4,4,43,7,5,0,82,1040,990,968.3,21.7,0.612,0.416,0.0192,1.03,0.0474,4,0.275,1.3,0.0601,20.4,0.956,0.98,0.936,47.2,46.2,185,4440
1994-02-25,1993,5,22,56,1164.4,0.22,3,Normal,43,7,5,4,78,137,0.12,1027,0.88,1027,0,0,0,0,-4,4,43,7,5,0,82,1080,990,968.4,21.6,0.673,0.485,0.0225,1.16,0.0536,4,0.285,1.44,0.0669,20.1,0.955,0.98,0.936,48.5,47.5,190,4560
1994-02-26,1993,5,22,57,1200.9,0.22,3,Normal,43,7,5,4,78,137,0.11,1064,0.89,1064,0,0,0,0,-4,4,43,7,5,0,82,1120,990,968.5,21.5,0.726,0.567,0.0264,1.29,0.0602,4,0.293,1.59,0.0739,19.9,0.955,0.98,0.936,49.5,48.2,193,4630
1994-02-27,1993,5,22,58,1226.6,0.21,3,Normal,43,7,5,4,78,137,0.11,1090,0.89,1090,0,0,0,0,-4,4,43,7,5,0,82,1140,990,968.6,21.4,0.764,0.625,0.0292,1.39,0.0649,4,0.298,1.69,0.0789,19.7,0.954,0.98,0.935,50.2,48.2,193,4630
1994-02-28,1993,5,22,59,1241,0.21,3,Normal,43,7,5,4,78,137,0.11,1104,0.89,1100,4,1,0,0,-4,7,44,7,5,0,85,1160,990,968.7,21.3,0.781,0.648,0.0304,1.43,0.0669,4,0.3,1.73,0.081,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
1994-03-01,1993,6,22,60,1249.7,0.21,3,Normal,49,9,9,9,107,183,0.15,1067,0.85,1067,0,0,0,0,-9,9,49,9,9,0,116,1130,990,968.7,21.3,0.748,0.573,0.0269,1.32,0.062,4,0.293,1.61,0.0757,19.7,0.954,0.98,0.935,49.2,48.2,193,4630
1994-03-02,1993,6,22,61,1258.4,0.21,3,Normal,49,9,9,9,107,183,0.14,1075,0.85,1075,0,0,0,0,-9,9,49,9,9,0,116,1140,990,968.7,21.3,0.761,0.593,0.0278,1.35,0.0636,4,0.295,1.65,0.0774,19.6,0.954,0.98,0.935,49.4,48.2,193,4630
