date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1994-03-03,1993,6,22,62,1267.2,0.21,3,Normal,49,9,9,9,107,183,0.14,1084,0.86,1084,0,0,0,0,-9,9,49,9,9,0,116,1150,990,968.7,21.3,0.773,0.612,0.0288,1.39,0.0652,4,0.297,1.68,0.0792,19.6,0.954,0.98,0.935,49.6,48.2,193,4630
1994-03-04,1993,6,23,63,1276,0.21,3,Normal,49,9,9,9,107,183,0.14,1093,0.86,1093,0,0,0,0,-9,9,49,9,9,0,116,1160,990,968.8,21.2,0.786,0.632,0.0298,1.42,0.0668,4,0.299,1.72,0.0809,19.5,0.954,0.98,0.935,49.9,48.2,193,4630
1994-03-05,1993,6,23,64,1290.7,0.2,3,Normal,49,9,9,9,107,183,0.14,1108,0.86,1100,8,2,0,0,-9,15,51,9,9,0,122,1170,990,968.8,21.2,0.8,0.648,0.0306,1.45,0.0683,4,0.3,1.75,0.0825,19.4,0.954,0.98,0.935,50,48.2,193,4630
1994-03-06,1993,6,23,65,1305.5,0.2,3,Normal,49,9,9,9,107,183,0.14,1123,0.86,1100,23,5,1,1,-8,24,54,10,10,1,131,1170,990,968.9,21.1,0.807,0.648,0.0307,1.45,0.0688,4,0.3,1.75,0.083,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1994-03-07,1993,6,23,66,1326.4,0.2,3,Normal,49,9,9,9,107,183,0.14,1143,0.86,1100,43,10,1,1,-8,39,59,10,10,1,146,1180,990,968.9,21.1,0.814,0.648,0.0307,1.46,0.0694,4,0.3,1.76,0.0836,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
1994-03-08,1993,6,23,67,1347.5,0.2,3,Normal,49,9,9,9,107,183,0.14,1164,0.86,1100,64,14,2,2,-7,53,63,11,11,2,160,1190,990,969,21,0.823,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0843,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
1994-03-09,1993,6,23,68,1374.8,0.19,3,Normal,49,9,9,9,107,183,0.13,1192,0.87,1100,92,21,3,3,-6,71,70,12,12,3,178,1190,990,969.1,20.9,0.836,0.648,0.031,1.48,0.0709,4,0.3,1.78,0.0853,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
1994-03-10,1993,6,23,69,1396.2,0.19,3,Normal,49,9,9,9,107,183,0.13,1213,0.87,1100,113,26,3,3,-6,87,75,12,12,3,194,1200,990,969.1,20.9,0.844,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49,48,192,4610
1994-03-11,1993,6,24,70,1411.6,0.19,3,Normal,49,9,9,9,107,183,0.13,1229,0.87,1100,129,29,4,4,-5,97,78,13,13,4,204,1200,990,969.2,20.8,0.851,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.8,47.8,191,4590
1994-03-12,1993,6,24,71,1427.1,0.19,3,Normal,49,9,9,9,107,183,0.13,1244,0.87,1100,144,33,4,4,-5,108,82,13,13,4,215,1210,990,969.2,20.8,0.857,0.648,0.0312,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
1994-03-13,1993,6,24,72,1442.7,0.19,3,Normal,49,9,9,9,107,183,0.13,1260,0.87,1100,160,36,5,5,-4,118,85,14,14,5,225,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
1994-03-14,1993,6,24,73,1464.6,0.18,3,Normal,49,9,9,9,107,183,0.13,1282,0.88,1100,182,41,5,6,-4,134,90,14,15,5,241,1220,990,969.4,20.6,0.873,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
1994-03-15,1993,6,24,74,1486.6,0.18,3,Normal,49,9,9,9,107,183,0.12,1304,0.88,1100,204,46,6,6,-3,149,95,15,15,6,256,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,189,4520
1994-03-16,1993,6,24,75,1515.2,0.18,3,Normal,49,9,9,9,107,183,0.12,1332,0.88,1100,232,51,7,7,-2,169,100,16,16,7,276,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0755,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
1994-03-17,1993,6,24,76,1544.1,0.17,3,Normal,49,9,9,9,107,183,0.12,1361,0.88,1100,261,51,8,8,-1,195,100,17,17,8,302,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.6,46.6,186,4470
1994-03-18,1993,6,25,77,1573.2,0.17,3,Normal,49,9,9,9,107,183,0.12,1390,0.88,1100,290,51,9,9,0,221,100,18,18,9,328,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
1994-03-19,1993,6,25,78,1595.9,0.16,3,Normal,49,9,9,9,107,183,0.12,1413,0.89,1100,313,51,9,10,0,243,100,18,19,9,350,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0771,4,0.3,1.86,0.092,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
1994-03-20,1993,6,25,79,1612.3,0.16,3,Normal,49,9,9,9,107,183,0.11,1429,0.89,1100,329,51,9,10,1,258,100,18,19,10,365,1240,990,969.8,20.2,0.911,0.648,0.0322,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46,184,4420
1994-03-21,1993,6,25,80,1622.1,0.16,3,Normal,49,9,9,9,107,183,0.11,1439,0.89,1100,339,51,9,10,1,268,100,18,19,10,375,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
1994-03-22,1993,6,25,81,1625.4,0.16,3,Normal,49,9,9,9,107,183,0.11,1442,0.89,1100,342,51,9,10,1,271,100,18,19,10,378,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.8,45.9,184,4410
1994-03-23,1993,6,25,82,1622.1,0.16,3,Normal,49,9,9,9,107,183,0.11,1439,0.89,1100,339,51,9,10,1,268,100,18,19,10,375,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
1994-03-24,1993,6,25,83,1618.8,0.16,3,Normal,49,9,9,9,107,183,0.11,1436,0.89,1100,336,51,9,10,1,265,100,18,19,10,372,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.9,46,184,4410
1994-03-25,1993,6,26,84,1609,0.16,3,Normal,49,9,9,9,107,183,0.11,1426,0.89,1100,326,51,9,10,1,255,100,18,19,10,362,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46,184,4420
1994-03-26,1993,6,26,85,1599.2,0.16,3,Normal,49,9,9,9,107,183,0.11,1416,0.89,1100,316,51,9,10,0,246,100,18,19,9,353,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.092,18.3,0.952,0.98,0.933,47.1,46.1,184,4430
1994-03-27,1993,6,26,86,1582.9,0.17,3,Normal,49,9,9,9,107,183,0.12,1400,0.88,1100,300,51,9,9,0,231,100,18,18,9,338,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
1994-03-28,1993,6,26,87,1566.7,0.17,3,Normal,49,9,9,9,107,183,0.12,1384,0.88,1100,284,51,9,9,0,215,100,18,18,9,322,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0914,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
1994-03-29,1993,6,26,88,1550.5,0.17,3,Normal,49,9,9,9,107,183,0.12,1368,0.88,1100,268,51,8,8,-1,202,100,17,17,8,309,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
1994-03-30,1993,6,26,89,1534.4,0.17,3,Normal,49,9,9,9,107,183,0.12,1351,0.88,1100,251,51,8,8,-1,185,100,17,17,8,292,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
1994-03-31,1993,6,26,90,1518.4,0.17,3,Normal,49,9,9,9,107,183,0.12,1335,0.88,1100,235,51,7,7,-2,172,100,16,16,7,279,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
1994-04-01,1993,7,27,91,1502.5,0.18,4,Mod_Dry,45,11,10,10,72,148,0.099,1355,0.9,1100,255,55,7,8,-2,187,100,18,18,8,259,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0905,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
1994-04-02,1993,7,27,92,1486.6,0.18,4,Mod_Dry,45,11,10,10,72,148,0.1,1339,0.9,1100,239,54,7,7,-3,174,99,18,17,7,246,1230,990,969.4,20.6,0.903,0.648,0.0315,1.55,0.0754,4,0.3,1.85,0.09,18.7,0.952,0.98,0.933,48,47.1,188,4520
1994-04-03,1993,7,27,93,1470.9,0.18,4,Mod_Dry,45,11,10,10,72,148,0.1,1323,0.9,1100,223,50,7,7,-3,162,95,18,17,7,234,1230,990,969.4,20.6,0.893,0.648,0.0314,1.54,0.0748,4,0.3,1.84,0.0893,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
1994-04-04,1993,7,27,94,1455.2,0.18,4,Mod_Dry,45,11,10,10,72,148,0.1,1307,0.9,1100,207,47,6,6,-4,152,92,17,16,6,224,1230,990,969.3,20.7,0.882,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1994-04-05,1993,7,27,95,1439.5,0.19,4,Mod_Dry,45,11,10,10,72,148,0.1,1292,0.9,1100,192,43,6,6,-4,141,88,17,16,6,213,1220,990,969.3,20.7,0.876,0.648,0.0313,1.52,0.0736,4,0.3,1.82,0.0881,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
1994-04-06,1993,7,27,96,1417.8,0.19,4,Mod_Dry,45,11,10,10,72,148,0.1,1270,0.9,1100,170,38,5,5,-5,127,83,16,15,5,199,1210,990,969.2,20.8,0.866,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,19,0.952,0.98,0.933,48.7,47.7,191,4580
1994-04-07,1993,7,27,97,1396.2,0.19,4,Mod_Dry,45,11,10,10,72,148,0.11,1248,0.89,1100,148,33,4,5,-6,112,78,15,15,4,184,1210,990,969.1,20.9,0.857,0.648,0.0311,1.5,0.0722,4,0.3,1.8,0.0866,19,0.953,0.98,0.934,48.9,48,192,4600
1994-04-08,1993,7,28,98,1362.6,0.2,4,Mod_Dry,45,11,10,10,72,148,0.11,1215,0.89,1100,115,26,3,4,-7,89,71,14,14,3,161,1200,990,969,21,0.844,0.648,0.0309,1.49,0.0712,4,0.3,1.79,0.0855,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
1994-04-09,1993,7,28,99,1323.4,0.2,4,Mod_Dry,45,11,10,10,72,148,0.11,1175,0.89,1100,75,17,2,2,-8,62,62,13,12,2,134,1190,990,968.9,21.1,0.826,0.648,0.0307,1.47,0.0699,4,0.3,1.77,0.0841,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
1994-04-10,1993,7,28,100,1284.8,0.21,4,Mod_Dry,45,11,10,10,72,148,0.12,1137,0.89,1100,37,8,1,1,-9,36,53,12,11,1,108,1180,990,968.8,21.2,0.81,0.648,0.0306,1.46,0.0688,4,0.3,1.76,0.0829,19.4,0.954,0.98,0.935,50,48.2,193,4630
1994-04-11,1993,7,28,101,1246.8,0.21,4,Mod_Dry,45,11,10,10,72,148,0.12,1099,0.88,1099,0,0,0,0,-10,10,45,11,10,0,82,1160,990,968.7,21.3,0.793,0.645,0.0303,1.44,0.0675,4,0.3,1.74,0.0815,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
1994-04-12,1993,7,28,102,1215.2,0.21,4,Mod_Dry,45,11,10,10,72,148,0.12,1067,0.88,1067,0,0,0,0,-10,10,45,11,10,0,82,1130,990,968.6,21.4,0.747,0.574,0.0268,1.32,0.0617,4,0.293,1.61,0.0754,19.8,0.955,0.98,0.935,49.5,48.2,193,4630
1994-04-13,1993,7,28,103,1184,0.22,4,Mod_Dry,45,11,10,10,72,148,0.13,1036,0.88,1036,0,0,0,0,-10,10,45,11,10,0,82,1100,990,968.5,21.5,0.701,0.504,0.0234,1.21,0.056,4,0.287,1.49,0.0694,20,0.955,0.98,0.936,48.6,47.6,190,4570
1994-04-14,1993,7,28,104,1153.3,0.22,4,Mod_Dry,45,11,10,10,72,148,0.13,1005,0.87,1005,0,0,0,0,-10,10,45,11,10,0,82,1070,990,968.4,21.6,0.656,0.435,0.0201,1.09,0.0505,4,0.281,1.37,0.0635,20.2,0.955,0.98,0.936,47.7,46.7,187,4490
1994-04-15,1993,7,29,105,1123.2,0.23,4,Mod_Dry,45,11,10,10,72,148,0.13,975.2,0.87,975.2,0,0,0,0,-10,10,45,11,10,0,82,1040,990,968.3,21.7,0.612,0.411,0.0189,1.02,0.0471,4,0.272,1.29,0.0596,20.4,0.955,0.98,0.936,46.6,45.7,183,4390
1994-04-16,1993,7,29,106,1093.6,0.23,4,Mod_Dry,45,11,10,10,72,148,0.14,945.6,0.86,945.6,0,0,0,0,-10,10,45,11,10,0,82,1010,990,968.2,21.8,0.581,0.397,0.0182,0.978,0.0448,4,0.262,1.24,0.0568,20.6,0.955,0.98,0.936,45.6,44.6,179,4290
1994-04-17,1993,7,29,107,1069.8,0.24,4,Mod_Dry,45,11,10,10,72,148,0.14,921.8,0.86,921.8,0,0,0,0,-10,10,45,11,10,0,82,988,990,968.1,21.9,0.559,0.385,0.0176,0.944,0.0432,4,0.254,1.2,0.0547,20.7,0.955,0.98,0.936,44.7,43.8,175,4200
1994-04-18,1993,7,29,108,1046.3,0.24,4,Mod_Dry,45,11,10,10,72,148,0.14,898.3,0.86,898.3,0,0,0,0,-10,10,45,11,10,0,82,964,990,968,22,0.538,0.374,0.017,0.911,0.0415,4,0.246,1.16,0.0527,20.8,0.955,0.98,0.936,43.8,42.9,172,4120
1994-04-19,1993,7,29,109,1023.3,0.25,4,Mod_Dry,45,11,10,10,72,148,0.14,875.3,0.85,875.3,0,0,0,0,-10,10,45,11,10,0,82,941,990,968,22,0.517,0.363,0.0165,0.879,0.0399,4,0.238,1.12,0.0507,20.9,0.955,0.98,0.936,42.8,42,168,4030
1994-04-20,1993,7,29,110,1000.8,0.25,4,Mod_Dry,45,11,10,10,72,148,0.15,852.8,0.85,852.8,0,0,0,0,-10,10,45,11,10,0,82,919,990,967.9,22.1,0.496,0.352,0.0159,0.848,0.0384,4,0.23,1.08,0.0488,21,0.954,0.98,0.935,41.9,41.1,164,3950
1994-04-21,1993,7,29,111,978.68,0.26,5,Dry,40,10,8,5,62,125,0.13,853.7,0.87,853.7,0,0,0,0,-5,5,40,10,8,0,67,912,990,967.8,22.2,0.489,0.352,0.0159,0.842,0.0379,4,0.231,1.07,0.0483,21.1,0.954,0.98,0.935,42.2,41.3,165,3970
1994-04-22,1993,7,30,112,961.82,0.26,5,Dry,40,10,8,5,62,125,0.13,836.8,0.87,836.8,0,0,0,0,-5,5,40,10,8,0,67,895,990,967.7,22.3,0.474,0.344,0.0155,0.818,0.0368,4,0.225,1.04,0.0469,21.2,0.954,0.979,0.934,41.5,40.7,163,3900
1994-04-23,1993,7,30,113,945.27,0.26,5,Dry,40,10,8,5,62,125,0.13,820.3,0.87,820.3,0,0,0,0,-5,5,40,10,8,0,67,878,990,967.7,22.3,0.459,0.336,0.0151,0.795,0.0356,4,0.219,1.01,0.0454,21.3,0.954,0.978,0.933,40.9,40,160,3840
1994-04-24,1993,7,30,114,929.04,0.27,5,Dry,40,10,8,5,62,125,0.14,804,0.86,804,0,0,0,0,-5,5,40,10,8,0,67,862,990,967.6,22.4,0.444,0.328,0.0147,0.772,0.0345,4,0.214,0.986,0.0441,21.4,0.953,0.976,0.931,40.2,39.3,157,3770
1994-04-25,1993,7,30,115,913.16,0.27,5,Dry,40,10,8,5,62,125,0.14,788.2,0.86,788.2,0,0,0,0,-5,5,40,10,8,0,67,846,990,967.6,22.4,0.43,0.32,0.0143,0.75,0.0334,4,0.209,0.959,0.0427,21.5,0.953,0.975,0.929,39.6,38.6,154,3700
1994-04-26,1993,7,30,116,897.64,0.28,5,Dry,40,10,8,5,62,125,0.14,772.6,0.86,772.6,0,0,0,0,-5,5,40,10,8,0,67,831,990,967.5,22.5,0.415,0.313,0.0139,0.728,0.0324,3,0.286,1.01,0.0451,21.5,0.956,0.98,0.937,51.9,48.2,145,3470
1994-04-27,1993,7,30,117,882.5,0.28,5,Dry,40,10,8,5,62,125,0.14,757.5,0.86,757.5,0,0,0,0,-5,5,40,10,8,0,67,816,990,967.4,22.6,0.401,0.306,0.0135,0.707,0.0313,3,0.282,0.989,0.0438,21.6,0.957,0.98,0.937,51.1,48.2,145,3470
1994-04-28,1993,7,30,118,867.78,0.28,5,Dry,40,10,8,5,62,125,0.14,742.8,0.86,742.8,0,0,0,0,-5,5,40,10,8,0,67,801,990,967.4,22.6,0.388,0.297,0.0131,0.685,0.0303,3,0.277,0.962,0.0425,21.7,0.957,0.98,0.938,50.3,48.2,145,3470
1994-04-29,1993,7,31,119,853.51,0.29,5,Dry,40,10,8,5,62,125,0.15,728.5,0.85,728.5,0,0,0,0,-5,5,40,10,8,0,67,787,990,967.3,22.7,0.375,0.288,0.0127,0.663,0.0292,3,0.27,0.933,0.0411,21.8,0.957,0.98,0.938,49.6,48.2,145,3470
1994-04-30,1993,7,31,120,839.73,0.29,5,Dry,40,10,8,5,62,125,0.15,714.7,0.85,714.7,0,0,0,0,-5,5,40,10,8,0,67,773,990,967.3,22.7,0.366,0.278,0.0122,0.644,0.0283,3,0.264,0.908,0.0399,21.8,0.957,0.98,0.938,48.8,47.8,144,3440
1994-05-01,1993,8,31,121,826.49,0.3,5,Dry,42,9,8,6,82,147,0.18,679.5,0.82,679.5,0,0,0,0,-6,6,42,9,8,0,88,738,990,967.2,22.8,0.346,0.255,0.0112,0.601,0.0264,3,0.248,0.849,0.0373,21.9,0.957,0.98,0.938,46.6,45.7,137,3290
1994-05-02,1993,8,31,122,813.86,0.3,5,Dry,42,9,8,6,82,147,0.18,666.9,0.82,666.9,0,0,0,0,-6,6,42,9,8,0,88,726,990,967.2,22.8,0.339,0.246,0.0108,0.585,0.0256,3,0.243,0.828,0.0362,22,0.957,0.98,0.938,45.9,45,135,3240
1994-05-03,1993,8,31,123,801.94,0.31,5,Dry,42,9,8,6,82,147,0.18,654.9,0.82,654.9,0,0,0,0,-6,6,42,9,8,0,88,714,990,967.1,22.9,0.332,0.238,0.0104,0.571,0.0249,3,0.237,0.808,0.0353,22.1,0.956,0.98,0.937,45.2,44.3,133,3190
1994-05-04,1993,8,31,124,793.93,0.31,5,Dry,42,9,8,6,82,147,0.18,646.9,0.81,646.9,0,0,0,0,-6,6,42,9,8,0,88,706,990,967.1,22.9,0.328,0.233,0.0102,0.561,0.0245,3,0.234,0.794,0.0347,22.1,0.956,0.98,0.937,44.7,43.8,132,3160
1994-05-05,1993,8,31,125,786.43,0.31,5,Dry,42,9,8,6,82,147,0.19,639.4,0.81,639.4,0,0,0,0,-6,6,42,9,8,0,88,698,990,967,23,0.323,0.228,0.00994,0.552,0.024,3,0.23,0.782,0.0341,22.2,0.956,0.98,0.937,44.3,43.4,130,3130
1994-05-06,1993,8,32,126,779.57,0.32,5,Dry,42,9,8,6,82,147,0.19,632.6,0.81,632.6,0,0,0,0,-6,6,42,9,8,0,88,692,990,967,23,0.32,0.224,0.00973,0.543,0.0236,3,0.227,0.77,0.0335,22.2,0.955,0.98,0.936,43.9,43,129,3100
1994-05-07,1993,8,32,127,773.58,0.32,5,Dry,42,9,8,6,82,147,0.19,626.6,0.81,626.6,0,0,0,0,-6,6,42,9,8,0,88,686,990,967,23,0.316,0.22,0.00954,0.536,0.0233,3,0.224,0.76,0.033,22.2,0.955,0.98,0.936,43.5,42.7,128,3070
1994-05-08,1993,8,32,128,766.18,0.32,5,Dry,42,9,8,6,82,147,0.19,619.2,0.81,619.2,0,0,0,0,-6,6,42,9,8,0,88,678,990,967,23,0.312,0.215,0.00932,0.527,0.0229,3,0.221,0.748,0.0325,22.3,0.955,0.98,0.936,43.1,42.2,127,3040
1994-05-09,1993,8,32,129,754.97,0.33,5,Dry,42,9,8,6,82,147,0.2,608,0.81,608,0,0,0,0,-6,6,42,9,8,0,88,667,990,966.9,23.1,0.306,0.207,0.00897,0.513,0.0222,3,0.216,0.729,0.0316,22.4,0.955,0.98,0.935,42.4,41.6,125,2990
1994-05-10,1993,8,32,130,743.21,0.33,5,Dry,42,9,8,6,82,147,0.2,596.2,0.8,596.2,0,0,0,0,-6,6,42,9,8,0,88,655,990,966.9,23.1,0.299,0.199,0.00862,0.498,0.0215,3,0.211,0.709,0.0307,22.4,0.954,0.98,0.935,41.7,40.8,123,2940
1994-05-11,1993,8,32,131,731.45,0.34,5,Dry,42,9,8,6,82,147,0.2,584.5,0.8,584.5,0,0,0,0,-6,6,42,9,8,0,88,643,990,966.8,23.2,0.292,0.191,0.00826,0.484,0.0209,3,0.206,0.689,0.0297,22.5,0.953,0.978,0.932,40.9,40,120,2880
1994-05-12,1993,8,32,132,721.33,0.34,5,Dry,42,9,8,6,82,147,0.2,574.3,0.8,574.3,0,0,0,0,-6,6,42,9,8,0,88,633,990,966.8,23.2,0.286,0.185,0.00795,0.471,0.0203,3,0.201,0.672,0.0289,22.5,0.952,0.977,0.93,40.3,39.4,118,2830
1994-05-13,1993,8,33,133,710.67,0.34,5,Dry,42,9,8,6,82,147,0.21,563.7,0.79,563.7,0,0,0,0,-6,6,42,9,8,0,88,623,990,966.7,23.3,0.28,0.178,0.00763,0.458,0.0197,3,0.196,0.654,0.0281,22.6,0.952,0.975,0.928,39.6,38.7,116,2780
1994-05-14,1993,8,33,134,700,0.35,5,Dry,42,9,8,6,82,147,0.21,553,0.79,553,0,0,0,0,-6,6,42,9,8,0,88,612,990,966.7,23.3,0.274,0.17,0.00731,0.445,0.0191,3,0.191,0.636,0.0273,22.7,0.951,0.974,0.926,39,37.9,114,2730
1994-05-15,1993,8,33,135,689.89,0.35,5,Dry,42,9,8,6,82,147,0.21,542.9,0.79,542.9,0,0,0,0,-6,6,42,9,8,0,88,602,990,966.7,23.3,0.269,0.164,0.00701,0.432,0.0185,3,0.187,0.619,0.0265,22.7,0.95,0.972,0.924,38.3,37.3,112,2680
1994-05-16,1993,8,33,136,680.86,0.35,5,Dry,42,9,8,6,82,147,0.22,533.9,0.78,533.9,0,0,0,0,-6,6,42,9,8,0,88,593,990,966.6,23.4,0.263,0.158,0.00674,0.421,0.018,3,0.183,0.604,0.0258,22.8,0.949,0.971,0.922,37.7,36.6,110,2640
1994-05-17,1993,8,33,137,671.29,0.36,5,Dry,42,9,8,6,82,147,0.22,524.3,0.78,524.3,0,0,0,0,-6,6,42,9,8,0,88,583,990,966.6,23.4,0.258,0.151,0.00646,0.409,0.0175,3,0.178,0.588,0.0251,22.8,0.949,0.97,0.92,37.1,36,108,2590
1994-05-18,1993,8,33,138,661.72,0.36,5,Dry,42,9,8,6,82,147,0.22,514.7,0.78,514.7,0,0,0,0,-6,6,42,9,8,0,88,574,990,966.5,23.5,0.253,0.145,0.00618,0.397,0.0169,3,0.174,0.572,0.0244,22.9,0.948,0.97,0.919,36.5,35.4,106,2550
1994-05-19,1993,8,33,139,652.7,0.37,5,Dry,42,9,8,6,82,147,0.23,505.7,0.78,505.7,0,0,0,0,-6,6,42,9,8,0,88,565,990,966.5,23.5,0.247,0.139,0.00591,0.386,0.0164,3,0.17,0.556,0.0237,22.9,0.947,0.97,0.918,35.9,34.8,104,2510
1994-05-20,1993,8,34,140,643.68,0.37,5,Dry,42,9,8,6,82,147,0.23,496.7,0.77,496.7,0,0,0,0,-6,6,42,9,8,0,88,556,990,966.5,23.5,0.242,0.133,0.00567,0.376,0.016,3,0.166,0.542,0.023,23,0.946,0.97,0.918,35.3,34.2,103,2470
1994-05-21,1993,8,34,141,635.75,0.37,5,Dry,42,9,8,6,82,147,0.23,488.8,0.77,488.8,0,0,0,0,-6,6,42,9,8,0,88,548,990,966.4,23.6,0.238,0.13,0.00551,0.367,0.0156,2,0.272,0.64,0.0272,22.9,0.956,0.98,0.937,52.5,48.2,96.4,2310
1994-05-22,1993,8,34,142,627.27,0.38,5,Dry,42,9,8,6,82,147,0.23,480.3,0.77,480.3,0,0,0,0,-6,6,42,9,8,0,88,539,990,966.4,23.6,0.233,0.126,0.00533,0.359,0.0152,2,0.267,0.625,0.0265,23,0.956,0.98,0.937,51.7,48.2,96.4,2310
1994-05-23,1993,8,34,143,618.79,0.38,5,Dry,42,9,8,6,82,147,0.24,471.8,0.76,471.8,0,0,0,0,-6,6,42,9,8,0,88,531,990,966.4,23.6,0.228,0.122,0.00515,0.35,0.0148,2,0.261,0.611,0.0259,23,0.957,0.98,0.938,50.9,48.2,96.4,2310
1994-05-24,1993,8,34,144,610.32,0.38,5,Dry,42,9,8,6,82,147,0.24,463.3,0.76,463.3,0,0,0,0,-6,6,42,9,8,0,88,522,990,966.3,23.7,0.223,0.118,0.00497,0.341,0.0144,2,0.255,0.596,0.0252,23.1,0.957,0.98,0.938,50.2,48.2,96.4,2310
1994-05-25,1993,8,34,145,601.84,0.39,5,Dry,42,9,8,6,82,147,0.24,454.8,0.76,454.8,0,0,0,0,-6,6,42,9,8,0,88,514,990,966.3,23.7,0.219,0.114,0.0048,0.332,0.014,2,0.25,0.582,0.0246,23.1,0.958,0.98,0.939,49.4,48.2,96.4,2310
1994-05-26,1993,8,34,146,593.91,0.39,5,Dry,42,9,8,6,82,147,0.25,446.9,0.75,446.9,0,0,0,0,-6,6,42,9,8,0,88,506,990,966.3,23.7,0.214,0.11,0.00463,0.324,0.0137,2,0.244,0.568,0.0239,23.2,0.958,0.98,0.939,48.6,47.6,95.3,2290
1994-05-27,1993,8,35,147,585.98,0.39,5,Dry,42,9,8,6,82,147,0.25,439,0.75,439,0,0,0,0,-6,6,42,9,8,0,88,498,990,966.2,23.8,0.211,0.106,0.00447,0.317,0.0134,2,0.239,0.556,0.0234,23.2,0.957,0.98,0.938,47.8,46.9,93.7,2250
1994-05-28,1993,8,35,148,579.15,0.4,5,Dry,42,9,8,6,82,147,0.25,432.1,0.75,432.1,0,0,0,0,-6,6,42,9,8,0,88,491,990,966.2,23.8,0.209,0.103,0.00433,0.312,0.0131,2,0.234,0.546,0.0229,23.2,0.957,0.98,0.938,47.1,46.2,92.4,2220
1994-05-29,1993,8,35,149,571.76,0.4,5,Dry,42,9,8,6,82,147,0.26,424.8,0.74,424.8,0,0,0,0,-6,6,42,9,8,0,88,484,990,966.2,23.8,0.206,0.0995,0.00418,0.306,0.0128,2,0.229,0.535,0.0225,23.3,0.957,0.98,0.937,46.4,45.5,90.9,2180
1994-05-30,1993,8,35,150,564.38,0.4,5,Dry,42,9,8,6,82,147,0.26,417.4,0.74,417.4,0,0,0,0,-6,6,42,9,8,0,88,476,990,966.1,23.9,0.204,0.096,0.00402,0.3,0.0126,2,0.224,0.524,0.022,23.3,0.956,0.98,0.937,45.7,44.7,89.5,2150
1994-05-31,1993,8,35,151,557,0.41,5,Dry,42,9,8,6,82,147,0.26,410,0.74,410,0,0,0,0,-6,6,42,9,8,0,88,469,990,966.1,23.9,0.201,0.0925,0.00387,0.294,0.0123,2,0.219,0.513,0.0215,23.4,0.956,0.98,0.936,44.9,44,88,2110
1994-06-01,1993,9,35,152,549.61,0.41,5,Dry,39,9,7,5,59,119,0.22,430.6,0.78,430.6,0,0,0,0,-5,5,39,9,7,0,64,486,990,966.1,23.9,0.207,0.102,0.00427,0.309,0.0129,2,0.233,0.542,0.0227,23.4,0.957,0.98,0.938,47.3,46.3,92.6,2220
1994-06-02,1993,9,35,153,542.78,0.41,5,Dry,39,9,7,5,59,119,0.22,423.8,0.78,423.8,0,0,0,0,-5,5,39,9,7,0,64,479,990,966,24,0.205,0.099,0.00413,0.304,0.0127,2,0.229,0.532,0.0222,23.4,0.956,0.98,0.937,46.6,45.6,91.3,2190
1994-06-03,1993,9,36,154,537.04,0.42,5,Dry,39,9,7,5,59,119,0.22,418,0.78,418,0,0,0,0,-5,5,39,9,7,0,64,473,990,966,24,0.202,0.0963,0.00402,0.299,0.0125,2,0.225,0.523,0.0218,23.5,0.956,0.98,0.937,46,45.1,90.1,2160
1994-06-04,1993,9,36,155,530.75,0.42,5,Dry,39,9,7,5,59,119,0.22,411.8,0.78,411.8,0,0,0,0,-5,5,39,9,7,0,64,467,990,966,24,0.2,0.0933,0.00389,0.294,0.0122,2,0.22,0.514,0.0214,23.5,0.956,0.98,0.937,45.3,44.4,88.9,2130
1994-06-05,1993,9,36,156,524.46,0.43,5,Dry,39,9,7,5,59,119,0.23,405.5,0.77,405.5,0,0,0,0,-5,5,39,9,7,0,64,460,990,966,24,0.198,0.0904,0.00376,0.288,0.012,2,0.216,0.505,0.021,23.5,0.955,0.98,0.936,44.7,43.8,87.6,2100
1994-06-06,1993,9,36,157,518.17,0.43,5,Dry,39,9,7,5,59,119,0.23,399.2,0.77,399.2,0,0,0,0,-5,5,39,9,7,0,64,454,990,965.9,24.1,0.196,0.0874,0.00363,0.283,0.0118,2,0.212,0.495,0.0206,23.6,0.955,0.98,0.936,44.1,43.2,86.3,2070
1994-06-07,1993,9,36,158,511.88,0.43,5,Dry,39,9,7,5,59,119,0.23,392.9,0.77,392.9,0,0,0,0,-5,5,39,9,7,0,64,448,990,965.9,24.1,0.194,0.0844,0.0035,0.278,0.0115,2,0.208,0.486,0.0202,23.6,0.954,0.98,0.935,43.4,42.5,85.1,2040
1994-06-08,1993,9,36,159,505.59,0.44,5,Dry,39,9,7,5,59,119,0.23,386.6,0.77,386.6,0,0,0,0,-5,5,39,9,7,0,64,442,990,965.9,24.1,0.191,0.0815,0.00338,0.273,0.0113,2,0.203,0.476,0.0197,23.6,0.953,0.98,0.934,42.7,41.9,83.8,2010
1994-06-09,1993,9,36,160,499.3,0.44,5,Dry,39,9,7,5,59,119,0.24,380.3,0.76,380.3,0,0,0,0,-5,5,39,9,7,0,64,435,990,965.8,24.2,0.189,0.0785,0.00325,0.268,0.0111,2,0.199,0.467,0.0193,23.7,0.952,0.98,0.933,42.1,41.2,82.5,1980
1994-06-10,1993,9,37,161,493.56,0.45,5,Dry,39,9,7,5,59,119,0.24,374.6,0.76,374.6,0,0,0,0,-5,5,39,9,7,0,64,430,990,965.8,24.2,0.187,0.0758,0.00313,0.263,0.0109,2,0.195,0.458,0.019,23.7,0.952,0.979,0.932,41.5,40.6,81.2,1950
1994-06-11,1993,9,37,162,487.82,0.45,5,Dry,39,9,7,5,59,119,0.24,368.8,0.76,368.8,0,0,0,0,-5,5,39,9,7,0,64,424,990,965.8,24.2,0.185,0.0731,0.00302,0.258,0.0107,2,0.191,0.45,0.0186,23.8,0.951,0.978,0.93,40.9,39.9,79.9,1920
1994-06-12,1993,9,37,163,482.08,0.45,5,Dry,39,9,7,5,59,119,0.25,363.1,0.75,363.1,0,0,0,0,-5,5,39,9,7,0,64,418,990,965.8,24.2,0.183,0.0704,0.0029,0.253,0.0105,2,0.188,0.441,0.0182,23.8,0.95,0.977,0.928,40.2,39.3,78.6,1890
1994-06-13,1993,9,37,164,476.33,0.46,5,Dry,39,9,7,5,59,119,0.25,357.3,0.75,357.3,0,0,0,0,-5,5,39,9,7,0,64,412,990,965.7,24.3,0.181,0.0677,0.00279,0.249,0.0103,2,0.184,0.432,0.0178,23.8,0.949,0.975,0.926,39.6,38.7,77.3,1860
1994-06-14,1993,9,37,165,470.59,0.46,5,Dry,39,9,7,5,59,119,0.25,351.6,0.75,351.6,0,0,0,0,-5,5,39,9,7,0,64,407,990,965.7,24.3,0.179,0.065,0.00267,0.244,0.01,2,0.18,0.424,0.0175,23.9,0.949,0.974,0.924,39,38,76,1820
1994-06-15,1993,9,37,166,465.94,0.46,5,Dry,39,9,7,5,59,119,0.26,346.9,0.74,346.9,0,0,0,0,-5,5,39,9,7,0,64,402,990,965.7,24.3,0.177,0.0628,0.00258,0.24,0.00988,2,0.177,0.417,0.0172,23.9,0.948,0.973,0.922,38.5,37.5,75,1800
1994-06-16,1993,9,37,167,460.75,0.47,5,Dry,39,9,7,5,59,119,0.26,341.8,0.74,341.8,0,0,0,0,-5,5,39,9,7,0,64,397,990,965.7,24.3,0.176,0.0603,0.00248,0.236,0.0097,2,0.173,0.409,0.0168,23.9,0.947,0.972,0.92,38,36.9,73.8,1770
1994-06-17,1993,9,38,168,455.55,0.47,5,Dry,39,9,7,5,59,119,0.26,336.6,0.74,336.6,0,0,0,0,-5,5,39,9,7,0,64,392,990,965.6,24.4,0.174,0.0579,0.00238,0.232,0.00951,2,0.17,0.401,0.0165,23.9,0.946,0.97,0.918,37.4,36.3,72.6,1740
1994-06-18,1993,9,38,169,450.36,0.47,5,Dry,39,9,7,5,59,119,0.26,331.4,0.74,331.4,0,0,0,0,-5,5,39,9,7,0,64,386,990,965.6,24.4,0.172,0.0554,0.00227,0.227,0.00933,2,0.166,0.393,0.0161,24,0.946,0.97,0.917,36.8,35.7,71.5,1720
1994-06-19,1993,9,38,170,445.16,0.48,5,Dry,39,9,7,5,59,119,0.27,326.2,0.73,326.2,0,0,0,0,-5,5,39,9,7,0,64,381,990,965.6,24.4,0.17,0.0529,0.00217,0.223,0.00914,2,0.163,0.386,0.0158,24,0.945,0.97,0.916,36.3,35.2,70.4,1690
1994-06-20,1993,9,38,171,439.97,0.48,5,Dry,39,9,7,5,59,119,0.27,321,0.73,321,0,0,0,0,-5,5,39,9,7,0,64,376,990,965.6,24.4,0.168,0.0505,0.00207,0.219,0.00896,2,0.159,0.378,0.0155,24,0.944,0.97,0.916,35.7,34.6,69.3,1660
1994-06-21,1993,9,38,172,434.77,0.48,5,Dry,39,9,7,5,59,119,0.27,315.8,0.73,315.8,0,0,0,0,-5,5,39,9,7,0,64,371,990,965.6,24.4,0.166,0.048,0.00197,0.214,0.00877,2,0.156,0.37,0.0151,24.1,0.943,0.97,0.915,35.2,34.1,68.2,1640
1994-06-22,1993,9,38,173,430.12,0.49,5,Dry,39,9,7,5,59,119,0.28,311.1,0.72,311.1,0,0,0,0,-5,5,39,9,7,0,64,366,990,965.5,24.5,0.165,0.0458,0.00187,0.211,0.00861,2,0.153,0.363,0.0148,24.1,0.942,0.97,0.914,34.7,33.6,67.2,1610
1994-06-23,1993,9,38,174,425.47,0.49,5,Dry,39,9,7,5,59,119,0.28,306.5,0.72,306.5,0,0,0,0,-5,5,39,9,7,0,64,361,990,965.5,24.5,0.163,0.0437,0.00178,0.207,0.00844,2,0.149,0.356,0.0145,24.1,0.942,0.97,0.913,34.1,33.1,66.2,1590
1994-06-24,1993,9,39,175,420.83,0.49,5,Dry,39,9,7,5,59,119,0.28,301.8,0.72,301.8,0,0,0,0,-5,5,39,9,7,0,64,357,990,965.5,24.5,0.161,0.0415,0.00169,0.203,0.00828,2,0.146,0.349,0.0142,24.2,0.941,0.97,0.913,33.6,32.6,65.3,1570
1994-06-25,1993,9,39,176,416.18,0.5,5,Dry,39,9,7,5,59,119,0.29,297.2,0.71,297.2,0,0,0,0,-5,5,39,9,7,0,64,352,990,965.5,24.5,0.16,0.0393,0.0016,0.199,0.00812,2,0.143,0.342,0.014,24.2,0.94,0.97,0.912,33.1,32.1,64.3,1540
1994-06-26,1993,9,39,177,411.53,0.5,5,Dry,39,9,7,5,59,119,0.29,292.5,0.71,292.5,0,0,0,0,-5,5,39,9,7,0,64,348,990,965.5,24.5,0.158,0.0371,0.00151,0.195,0.00795,2,0.14,0.335,0.0137,24.2,0.939,0.97,0.911,32.6,31.6,63.3,1520
1994-06-27,1993,9,39,178,407.97,0.5,5,Dry,39,9,7,5,59,119,0.29,289,0.71,289,0,0,0,0,-5,5,39,9,7,0,64,344,990,965.4,24.6,0.157,0.0354,0.00144,0.192,0.00783,2,0.138,0.33,0.0134,24.2,0.938,0.97,0.91,32.2,31.2,62.5,1500
1994-06-28,1993,9,39,179,403.87,0.5,5,Dry,39,9,7,5,59,119,0.29,284.9,0.7,284.9,0,0,0,0,-5,5,39,9,7,0,64,340,990,965.4,24.6,0.155,0.0335,0.00136,0.189,0.00769,2,0.135,0.324,0.0132,24.3,0.937,0.97,0.909,31.8,30.8,61.6,1480
1994-06-29,1993,9,39,180,399.77,0.51,5,Dry,39,9,7,5,59,119,0.3,280.8,0.7,280.8,0,0,0,0,-5,5,39,9,7,0,64,336,990,965.4,24.6,0.154,0.0315,0.00128,0.186,0.00754,2,0.132,0.318,0.0129,24.3,0.936,0.97,0.908,31.3,30.4,60.7,1460
1994-06-30,1993,9,39,181,395.67,0.51,5,Dry,39,9,7,5,59,119,0.3,276.7,0.7,276.7,0,0,0,0,-5,5,39,9,7,0,64,332,990,965.4,24.6,0.153,0.0296,0.0012,0.182,0.0074,2,0.129,0.311,0.0126,24.3,0.935,0.97,0.907,30.9,29.9,59.9,1440
1994-07-01,1993,10,40,182,391.57,0.51,5,Dry,37,8,6,4,53,108,0.28,283.6,0.72,283.6,0,0,0,0,-4,4,37,8,6,0,57,335,990,965.4,24.6,0.154,0.0328,0.00133,0.186,0.00757,2,0.134,0.32,0.013,24.3,0.937,0.97,0.909,31.7,30.7,61.5,1480
1994-07-02,1993,10,40,183,386.37,0.52,5,Dry,37,8,6,4,53,108,0.28,278.4,0.72,278.4,0,0,0,0,-4,4,37,8,6,0,57,329,990,965.3,24.7,0.152,0.0304,0.00123,0.182,0.00738,2,0.13,0.313,0.0127,24.4,0.936,0.97,0.908,31.1,30.2,60.4,1450
1994-07-03,1993,10,40,184,382.82,0.52,5,Dry,37,8,6,4,53,108,0.28,274.8,0.72,274.8,0,0,0,0,-4,4,37,8,6,0,57,326,990,965.3,24.7,0.151,0.0287,0.00116,0.179,0.00726,2,0.128,0.307,0.0124,24.4,0.935,0.97,0.907,30.7,29.8,59.6,1430
1994-07-04,1993,10,40,185,378.72,0.52,5,Dry,37,8,6,4,53,108,0.28,270.7,0.71,270.7,0,0,0,0,-4,4,37,8,6,0,57,322,990,965.3,24.7,0.149,0.0268,0.00108,0.176,0.00712,2,0.125,0.301,0.0122,24.4,0.934,0.97,0.906,30.3,29.4,58.7,1410
1994-07-05,1993,10,40,186,374.61,0.53,5,Dry,37,8,6,4,53,108,0.29,266.6,0.71,266.6,0,0,0,0,-4,4,37,8,6,0,57,318,990,965.3,24.7,0.148,0.0248,0.001,0.172,0.00697,2,0.122,0.295,0.0119,24.4,0.933,0.97,0.905,29.8,28.9,57.8,1390
1994-07-06,1993,10,40,187,370.51,0.53,5,Dry,37,8,6,4,53,108,0.29,262.5,0.71,262.5,0,0,0,0,-4,4,37,8,6,0,57,314,990,965.3,24.7,0.146,0.0229,0.000926,0.169,0.00683,2,0.12,0.289,0.0117,24.5,0.932,0.97,0.904,29.4,28.5,56.9,1370
1994-07-07,1993,10,40,188,366.41,0.54,5,Dry,37,8,6,4,53,108,0.29,258.4,0.7,258.4,0,0,0,0,-4,4,37,8,6,0,57,309,990,965.2,24.8,0.145,0.021,0.000847,0.166,0.00669,2,0.117,0.283,0.0114,24.5,0.931,0.97,0.903,28.9,28,56.1,1350
1994-07-08,1993,10,41,189,362.31,0.54,5,Dry,37,8,6,4,53,108,0.3,254.3,0.7,254.3,0,0,0,0,-4,4,37,8,6,0,57,305,990,965.2,24.8,0.143,0.019,0.000768,0.162,0.00655,2,0.114,0.276,0.0112,24.5,0.93,0.97,0.903,28.4,27.6,55.2,1320
1994-07-09,1993,10,41,190,358.21,0.54,5,Dry,37,8,6,4,53,108,0.3,250.2,0.7,250.2,0,0,0,0,-4,4,37,8,6,0,57,301,990,965.2,24.8,0.142,0.0171,0.000689,0.159,0.00641,2,0.111,0.27,0.0109,24.5,0.93,0.97,0.902,28,27.1,54.3,1300
1994-07-10,1993,10,41,191,354.11,0.55,5,Dry,37,8,6,4,53,108,0.3,246.1,0.69,246.1,0,0,0,0,-4,4,37,8,6,0,57,297,990,965.2,24.8,0.14,0.0167,0.000671,0.157,0.00633,2,0.109,0.266,0.0107,24.6,0.928,0.97,0.9,27.5,26.7,53.4,1280
1994-07-11,1993,10,41,192,350.55,0.55,5,Dry,37,8,6,4,53,108,0.31,242.6,0.69,242.6,0,0,0,0,-4,4,37,8,6,0,57,294,990,965.2,24.8,0.139,0.0164,0.000659,0.156,0.00626,2,0.106,0.262,0.0105,24.6,0.927,0.97,0.899,27.1,26.3,52.6,1260
1994-07-12,1993,10,41,193,347,0.55,5,Dry,37,8,6,4,53,108,0.31,239,0.69,239,0,0,0,0,-4,4,37,8,6,0,57,290,990,965.1,24.9,0.138,0.0161,0.000646,0.154,0.00619,2,0.104,0.258,0.0104,24.6,0.926,0.97,0.898,26.7,25.9,51.8,1240
1994-07-13,1993,10,41,194,343.44,0.56,5,Dry,37,8,6,4,53,108,0.31,235.4,0.69,235.4,0,0,0,0,-4,4,37,8,6,0,57,286,990,965.1,24.9,0.137,0.0158,0.000633,0.152,0.00612,2,0.101,0.254,0.0102,24.6,0.925,0.97,0.897,26.3,25.5,51,1220
1994-07-14,1993,10,41,195,339.89,0.56,5,Dry,37,8,6,4,53,108,0.32,231.9,0.68,231.9,0,0,0,0,-4,4,37,8,6,0,57,283,990,965.1,24.9,0.135,0.0155,0.000621,0.151,0.00606,2,0.099,0.25,0.01,24.7,0.924,0.97,0.896,25.9,25.1,50.2,1210
1994-07-15,1993,10,42,196,336.33,0.56,5,Dry,37,8,6,4,53,108,0.32,228.3,0.68,228.3,0,0,0,0,-4,4,37,8,6,0,57,279,990,965.1,24.9,0.134,0.0152,0.000608,0.149,0.00599,1,0.251,0.4,0.0161,24.5,0.959,0.98,0.939,52.6,48.2,48.2,1160
1994-07-16,1993,10,42,197,332.78,0.57,5,Dry,37,8,6,4,53,108,0.33,224.8,0.68,224.8,0,0,0,0,-4,4,37,8,6,0,57,276,990,965.1,24.9,0.133,0.0149,0.000596,0.148,0.00592,1,0.246,0.394,0.0158,24.5,0.959,0.98,0.94,51.9,48.2,48.2,1160
1994-07-17,1993,10,42,198,330.32,0.57,5,Dry,37,8,6,4,53,108,0.33,222.3,0.67,222.3,0,0,0,0,-4,4,37,8,6,0,57,273,990,965.1,24.9,0.132,0.0146,0.000587,0.147,0.00588,1,0.243,0.389,0.0156,24.6,0.959,0.98,0.939,51.3,48.2,48.2,1160
1994-07-18,1993,10,42,199,327.31,0.57,5,Dry,37,8,6,4,53,108,0.33,219.3,0.67,219.3,0,0,0,0,-4,4,37,8,6,0,57,270,990,965,25,0.131,0.0144,0.000576,0.145,0.00582,1,0.239,0.384,0.0154,24.6,0.958,0.98,0.939,50.7,48.2,48.2,1160
1994-07-19,1993,10,42,200,324.3,0.57,5,Dry,37,8,6,4,53,108,0.33,216.3,0.67,216.3,0,0,0,0,-4,4,37,8,6,0,57,267,990,965,25,0.13,0.0141,0.000566,0.144,0.00577,1,0.235,0.379,0.0152,24.6,0.958,0.98,0.938,50,48.2,48.2,1160
1994-07-20,1993,10,42,201,321.29,0.58,5,Dry,37,8,6,4,53,108,0.34,213.3,0.66,213.3,0,0,0,0,-4,4,37,8,6,0,57,264,990,965,25,0.129,0.0139,0.000555,0.143,0.00571,1,0.23,0.373,0.0149,24.6,0.957,0.98,0.938,49.3,48.2,48.2,1160
1994-07-21,1993,10,42,202,318.29,0.58,5,Dry,37,8,6,4,53,108,0.34,210.3,0.66,210.3,0,0,0,0,-4,4,37,8,6,0,57,261,990,965,25,0.128,0.0136,0.000545,0.141,0.00565,1,0.226,0.368,0.0147,24.6,0.957,0.98,0.937,48.6,47.6,47.6,1140
1994-07-22,1993,10,43,203,315.28,0.58,5,Dry,37,8,6,4,53,108,0.34,207.3,0.66,207.3,0,0,0,0,-4,4,37,8,6,0,57,258,990,965,25,0.127,0.0134,0.000534,0.14,0.0056,1,0.222,0.362,0.0145,24.7,0.956,0.98,0.937,47.9,47,47,1130
1994-07-23,1993,10,43,204,312.27,0.59,5,Dry,37,8,6,4,53,108,0.35,204.3,0.65,204.3,0,0,0,0,-4,4,37,8,6,0,57,255,990,965,25,0.126,0.0131,0.000524,0.139,0.00554,1,0.218,0.357,0.0143,24.7,0.956,0.98,0.936,47.2,46.3,46.3,1110
1994-07-24,1993,10,43,205,309.26,0.59,5,Dry,37,8,6,4,53,108,0.35,201.3,0.65,201.3,0,0,0,0,-4,4,37,8,6,0,57,252,990,964.9,25.1,0.125,0.0129,0.000513,0.137,0.00548,1,0.214,0.352,0.014,24.7,0.955,0.98,0.936,46.6,45.6,45.6,1100
1994-07-25,1993,10,43,206,306.25,0.6,5,Dry,37,8,6,4,53,108,0.35,198.3,0.65,198.3,0,0,0,0,-4,4,37,8,6,0,57,249,990,964.9,25.1,0.123,0.0126,0.000503,0.136,0.00543,1,0.21,0.346,0.0138,24.7,0.954,0.98,0.935,45.9,44.9,44.9,1080
1994-07-26,1993,10,43,207,303.25,0.6,5,Dry,37,8,6,4,53,108,0.36,195.3,0.64,195.3,0,0,0,0,-4,4,37,8,6,0,57,246,990,964.9,25.1,0.122,0.0123,0.000492,0.135,0.00537,1,0.206,0.341,0.0136,24.7,0.953,0.98,0.934,45.2,44.3,44.3,1060
1994-07-27,1993,10,43,208,300.24,0.6,5,Dry,37,8,6,4,53,108,0.36,192.2,0.64,192.2,0,0,0,0,-4,4,37,8,6,0,57,243,990,964.9,25.1,0.121,0.0121,0.000482,0.133,0.00532,1,0.202,0.335,0.0134,24.8,0.952,0.98,0.933,44.5,43.6,43.6,1050
1994-07-28,1993,10,43,209,297.78,0.61,5,Dry,37,8,6,4,53,108,0.36,189.8,0.64,189.8,0,0,0,0,-4,4,37,8,6,0,57,241,990,964.9,25.1,0.121,0.0119,0.000473,0.132,0.00527,1,0.199,0.331,0.0132,24.8,0.952,0.98,0.933,43.9,43,43,1030
1994-07-29,1993,10,44,210,295.32,0.61,5,Dry,37,8,6,4,53,108,0.37,187.3,0.63,187.3,0,0,0,0,-4,4,37,8,6,0,57,238,990,964.9,25.1,0.12,0.0117,0.000465,0.131,0.00523,1,0.195,0.327,0.013,24.8,0.951,0.98,0.932,43.3,42.4,42.4,1020
1994-07-30,1993,10,44,211,292.86,0.61,5,Dry,37,8,6,4,53,108,0.37,184.9,0.63,184.9,0,0,0,0,-4,4,37,8,6,0,57,236,990,964.9,25.1,0.119,0.0115,0.000456,0.13,0.00518,1,0.192,0.322,0.0128,24.8,0.95,0.98,0.931,42.7,41.9,41.9,1000
1994-07-31,1993,10,44,212,290.4,0.62,5,Dry,37,8,6,4,53,108,0.37,182.4,0.63,182.4,0,0,0,0,-4,4,37,8,6,0,57,233,990,964.9,25.1,0.118,0.0113,0.000448,0.129,0.00514,1,0.189,0.318,0.0126,24.8,0.949,0.98,0.93,42.1,41.3,41.3,991
1994-08-01,1993,11,44,213,287.93,0.62,5,Dry,34,7,5,3,44,93,0.32,194.9,0.68,194.9,0,0,0,0,-3,3,34,7,5,0,47,241,990,964.9,25.1,0.121,0.0123,0.00049,0.133,0.00528,1,0.206,0.339,0.0135,24.8,0.953,0.98,0.934,45.2,44.3,44.3,1060
1994-08-02,1993,11,44,214,283.83,0.63,5,Dry,34,7,5,3,44,93,0.33,190.8,0.67,190.8,0,0,0,0,-3,3,34,7,5,0,47,237,990,964.8,25.2,0.119,0.012,0.000476,0.131,0.00521,1,0.2,0.331,0.0132,24.8,0.952,0.98,0.933,44.2,43.4,43.4,1040
1994-08-03,1993,11,44,215,279.73,0.63,5,Dry,34,7,5,3,44,93,0.33,186.7,0.67,186.7,0,0,0,0,-3,3,34,7,5,0,47,233,990,964.8,25.2,0.118,0.0116,0.000462,0.129,0.00513,1,0.195,0.324,0.0129,24.9,0.951,0.98,0.932,43.3,42.4,42.4,1020
1994-08-04,1993,11,44,216,276.18,0.64,5,Dry,34,7,5,3,44,93,0.34,183.2,0.66,183.2,0,0,0,0,-3,3,34,7,5,0,47,229,990,964.8,25.2,0.116,0.0113,0.000449,0.128,0.00507,1,0.19,0.318,0.0126,24.9,0.95,0.98,0.931,42.4,41.6,41.6,998
1994-08-05,1993,11,45,217,272.62,0.65,5,Dry,34,7,5,3,44,93,0.34,179.6,0.66,179.6,0,0,0,0,-3,3,34,7,5,0,47,226,990,964.8,25.2,0.115,0.011,0.000437,0.126,0.00501,1,0.185,0.311,0.0123,24.9,0.948,0.979,0.929,41.6,40.7,40.7,978
1994-08-06,1993,11,45,218,269.07,0.65,5,Dry,34,7,5,3,44,93,0.35,176.1,0.65,176.1,0,0,0,0,-3,3,34,7,5,0,47,222,990,964.8,25.2,0.114,0.0107,0.000425,0.125,0.00494,1,0.18,0.305,0.0121,24.9,0.947,0.978,0.926,40.8,39.8,39.8,956
1994-08-07,1993,11,45,219,266.61,0.66,5,Dry,34,7,5,3,44,93,0.35,173.6,0.65,173.6,0,0,0,0,-3,3,34,7,5,0,47,220,990,964.8,25.2,0.113,0.0105,0.000416,0.124,0.0049,1,0.177,0.3,0.0119,24.9,0.946,0.976,0.924,40.2,39.2,39.2,942
1994-08-08,1993,11,45,220,263.6,0.66,5,Dry,34,7,5,3,44,93,0.35,170.6,0.65,170.6,0,0,0,0,-3,3,34,7,5,0,47,217,990,964.8,25.2,0.112,0.0103,0.000406,0.122,0.00484,1,0.173,0.295,0.0117,25,0.946,0.975,0.922,39.5,38.5,38.5,924
1994-08-09,1993,11,45,221,260.59,0.67,5,Dry,34,7,5,3,44,93,0.36,167.6,0.64,167.6,0,0,0,0,-3,3,34,7,5,0,47,214,990,964.7,25.3,0.111,0.01,0.000396,0.121,0.00479,1,0.169,0.29,0.0115,25,0.945,0.973,0.919,38.8,37.7,37.7,906
1994-08-10,1993,11,45,222,257.58,0.67,5,Dry,34,7,5,3,44,93,0.36,164.6,0.64,164.6,0,0,0,0,-3,3,34,7,5,0,47,211,990,964.7,25.3,0.11,0.00974,0.000385,0.12,0.00473,1,0.165,0.284,0.0112,25,0.944,0.972,0.917,38.1,37,37,888
1994-08-11,1993,11,45,223,254.58,0.68,5,Dry,34,7,5,3,44,93,0.36,161.6,0.64,161.6,0,0,0,0,-3,3,34,7,5,0,47,208,990,964.7,25.3,0.109,0.00948,0.000375,0.118,0.00468,1,0.161,0.279,0.011,25,0.943,0.97,0.915,37.4,36.2,36.2,870
1994-08-12,1993,11,46,224,251.57,0.69,5,Dry,34,7,5,3,44,93,0.37,158.6,0.63,158.6,0,0,0,0,-3,3,34,7,5,0,47,205,990,964.7,25.3,0.108,0.00923,0.000365,0.117,0.00462,1,0.157,0.274,0.0108,25,0.942,0.97,0.914,36.6,35.5,35.5,853
1994-08-13,1993,11,46,225,248.56,0.69,5,Dry,34,7,5,3,44,93,0.37,155.6,0.63,155.6,0,0,0,0,-3,3,34,7,5,0,47,202,990,964.7,25.3,0.107,0.00897,0.000355,0.116,0.00457,1,0.153,0.268,0.0106,25,0.941,0.97,0.913,35.9,34.9,34.9,837
1994-08-14,1993,11,46,226,246.1,0.7,5,Dry,34,7,5,3,44,93,0.38,153.1,0.62,153.1,0,0,0,0,-3,3,34,7,5,0,47,199,990,964.7,25.3,0.106,0.00876,0.000346,0.115,0.00452,1,0.149,0.264,0.0104,25.1,0.94,0.97,0.912,35.4,34.3,34.3,823
1994-08-15,1993,11,46,227,243.64,0.71,5,Dry,34,7,5,3,44,93,0.38,150.6,0.62,150.6,0,0,0,0,-3,3,34,7,5,0,47,197,990,964.7,25.3,0.105,0.00855,0.000338,0.113,0.00448,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.8,33.8,33.8,810
1994-08-16,1993,11,46,228,241.18,0.72,5,Dry,34,7,5,3,44,93,0.39,148.2,0.61,148.2,0,0,0,0,-3,3,34,7,5,0,47,194,990,964.6,25.4,0.104,0.00835,0.000329,0.112,0.00443,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.2,33.2,33.2,797
1994-08-17,1993,11,46,229,238.72,0.72,5,Dry,34,7,5,3,44,93,0.39,145.7,0.61,145.7,0,0,0,0,-3,3,34,7,5,0,47,192,990,964.6,25.4,0.103,0.00814,0.000321,0.111,0.00439,1,0.139,0.251,0.00988,25.1,0.937,0.97,0.909,33.6,32.6,32.6,783
1994-08-18,1993,11,46,230,236.25,0.73,5,Dry,34,7,5,3,44,93,0.39,143.3,0.61,143.3,0,0,0,0,-3,3,34,7,5,0,47,189,990,964.6,25.4,0.102,0.00793,0.000312,0.11,0.00434,1,0.136,0.246,0.0097,25.1,0.936,0.97,0.908,33.1,32.1,32.1,770
1994-08-19,1993,11,47,231,233.79,0.74,5,Dry,34,7,5,3,44,93,0.4,140.8,0.6,140.8,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.101,0.00772,0.000304,0.109,0.0043,1,0.133,0.242,0.00952,25.2,0.935,0.97,0.907,32.5,31.5,31.5,756
1994-08-20,1993,11,47,232,231.33,0.75,5,Dry,34,7,5,3,44,93,0.4,138.3,0.6,138.3,0,0,0,0,-3,3,34,7,5,0,47,184,990,964.6,25.4,0.101,0.00751,0.000295,0.108,0.00425,1,0.129,0.237,0.00934,25.2,0.934,0.97,0.906,31.9,30.9,30.9,743
1994-08-21,1993,11,47,233,229.97,0.75,5,Dry,34,7,5,3,44,93,0.4,137,0.6,137,0,0,0,0,-3,3,34,7,5,0,47,183,990,964.6,25.4,0.1,0.00739,0.000291,0.107,0.00423,1,0.127,0.235,0.00924,25.2,0.934,0.97,0.906,31.6,30.6,30.6,735
1994-08-22,1993,11,47,234,228.05,0.76,5,Dry,34,7,5,3,44,93,0.41,135.1,0.59,135.1,0,0,0,0,-3,3,34,7,5,0,47,181,990,964.6,25.4,0.0994,0.00723,0.000284,0.107,0.00419,1,0.125,0.231,0.0091,25.2,0.933,0.97,0.905,31.1,30.2,30.2,725
1994-08-23,1993,11,47,235,226.14,0.77,5,Dry,34,7,5,3,44,93,0.41,133.1,0.59,133.1,0,0,0,0,-3,3,34,7,5,0,47,179,990,964.6,25.4,0.0988,0.00707,0.000278,0.106,0.00416,1,0.122,0.228,0.00896,25.2,0.932,0.97,0.904,30.7,29.8,29.8,714
1994-08-24,1993,11,47,236,224.22,0.77,5,Dry,34,7,5,3,44,93,0.41,131.2,0.58,131.2,0,0,0,0,-3,3,34,7,5,0,47,177,990,964.5,25.5,0.0981,0.0069,0.000271,0.105,0.00412,1,0.12,0.225,0.00882,25.2,0.931,0.97,0.903,30.2,29.3,29.3,704
1994-08-25,1993,11,47,237,222.31,0.78,5,Dry,34,7,5,3,44,93,0.42,129.3,0.58,129.3,0,0,0,0,-3,3,34,7,5,0,47,175,990,964.5,25.5,0.0974,0.00674,0.000265,0.104,0.00409,1,0.117,0.221,0.00869,25.2,0.93,0.97,0.902,29.8,28.9,28.9,693
1994-08-26,1993,11,48,238,220.4,0.79,5,Dry,34,7,5,3,44,93,0.42,127.4,0.58,127.4,0,0,0,0,-3,3,34,7,5,0,47,173,990,964.5,25.5,0.0967,0.00658,0.000258,0.103,0.00405,1,0.114,0.218,0.00855,25.3,0.93,0.97,0.902,29.3,28.5,28.5,683
1994-08-27,1993,11,48,239,218.48,0.79,5,Dry,34,7,5,3,44,93,0.43,125.5,0.57,125.5,0,0,0,0,-3,3,34,7,5,0,47,171,990,964.5,25.5,0.0961,0.00642,0.000252,0.102,0.00402,1,0.112,0.214,0.00841,25.3,0.929,0.97,0.901,28.9,28,28,672
1994-08-28,1993,11,48,240,216.57,0.8,5,Dry,34,7,5,3,44,93,0.43,123.6,0.57,123.6,0,0,0,0,-3,3,34,7,5,0,47,170,990,964.5,25.5,0.0954,0.00625,0.000245,0.102,0.00399,1,0.109,0.211,0.00827,25.3,0.928,0.97,0.9,28.4,27.6,27.6,662
1994-08-29,1993,11,48,241,214.65,0.81,5,Dry,34,7,5,3,44,93,0.43,121.7,0.57,121.7,0,0,0,0,-3,3,34,7,5,0,47,168,990,964.5,25.5,0.0947,0.00609,0.000239,0.101,0.00395,1,0.107,0.208,0.00813,25.3,0.926,0.97,0.898,28,27.1,27.1,651
1994-08-30,1993,11,48,242,212.74,0.81,5,Dry,34,7,5,3,44,93,0.44,119.7,0.56,119.7,0,0,0,0,-3,3,34,7,5,0,47,166,990,964.5,25.5,0.094,0.00593,0.000232,0.1,0.00392,1,0.104,0.204,0.008,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
1994-08-31,1993,11,48,243,210.83,0.82,5,Dry,34,7,5,3,44,93,0.44,117.8,0.56,117.8,0,0,0,0,-3,3,34,7,5,0,47,164,990,964.5,25.5,0.0934,0.00577,0.000226,0.0991,0.00388,1,0.102,0.201,0.00786,25.3,0.923,0.97,0.896,27,26.2,26.2,629
1994-09-01,1993,12,48,244,207.82,0.83,5,Dry,30,6,4,2,30,72,0.35,135.8,0.65,135.8,0,0,0,0,-2,2,30,6,4,0,32,176,990,964.4,25.6,0.0976,0.00729,0.000285,0.105,0.0041,1,0.126,0.231,0.00903,25.3,0.933,0.97,0.905,31.5,30.5,30.5,732
1994-09-02,1993,12,49,245,204.26,0.84,5,Dry,30,6,4,2,30,72,0.35,132.3,0.65,132.3,0,0,0,0,-2,2,30,6,4,0,32,172,990,964.4,25.6,0.0963,0.00699,0.000273,0.103,0.00404,1,0.121,0.224,0.00877,25.4,0.931,0.97,0.903,30.6,29.7,29.7,713
1994-09-03,1993,12,49,246,201.8,0.84,5,Dry,30,6,4,2,30,72,0.36,129.8,0.64,129.8,0,0,0,0,-2,2,30,6,4,0,32,170,990,964.4,25.6,0.0955,0.00678,0.000265,0.102,0.004,1,0.118,0.22,0.0086,25.4,0.93,0.97,0.902,30,29.1,29.1,699
1994-09-04,1993,12,49,247,198.79,0.85,5,Dry,30,6,4,2,30,72,0.36,126.8,0.64,126.8,0,0,0,0,-2,2,30,6,4,0,32,167,990,964.4,25.6,0.0944,0.00653,0.000255,0.101,0.00394,1,0.114,0.215,0.00838,25.4,0.929,0.97,0.901,29.3,28.4,28.4,683
1994-09-05,1993,12,49,248,195.79,0.86,5,Dry,30,6,4,2,30,72,0.37,123.8,0.63,123.8,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0933,0.00627,0.000245,0.0996,0.00389,1,0.11,0.209,0.00818,25.4,0.928,0.97,0.9,28.6,27.7,27.7,665
1994-09-06,1993,12,49,249,192.78,0.87,5,Dry,30,6,4,2,30,72,0.37,120.8,0.63,120.8,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0923,0.00602,0.000235,0.0983,0.00384,1,0.106,0.204,0.00797,25.4,0.925,0.97,0.898,27.8,27,27,648
1994-09-07,1993,12,49,250,189.77,0.88,5,Dry,30,6,4,2,30,72,0.38,117.8,0.62,117.8,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0912,0.00576,0.000225,0.097,0.00379,1,0.101,0.198,0.00776,25.4,0.923,0.97,0.896,27.1,26.3,26.3,630
1994-09-08,1993,12,49,251,187.31,0.88,5,Dry,30,6,4,2,30,72,0.38,115.3,0.62,115.3,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0903,0.00555,0.000217,0.0959,0.00375,1,0.0982,0.194,0.00759,25.4,0.922,0.97,0.894,26.4,25.7,25.7,616
1994-09-09,1993,12,50,252,184.85,0.89,5,Dry,30,6,4,2,30,72,0.39,112.8,0.61,112.8,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0895,0.00534,0.000209,0.0948,0.00371,1,0.0948,0.19,0.00742,25.4,0.92,0.97,0.892,25.8,25.1,25.1,601
1994-09-10,1993,12,50,253,182.39,0.9,5,Dry,30,6,4,2,30,72,0.4,110.4,0.6,110.4,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0886,0.00513,0.000201,0.0937,0.00367,1,0.0915,0.185,0.00725,25.4,0.918,0.97,0.89,25.2,24.5,24.5,587
1994-09-11,1993,12,50,254,179.93,0.9,5,Dry,30,6,4,2,30,72,0.4,107.9,0.6,107.9,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0877,0.00492,0.000193,0.0927,0.00363,1,0.0882,0.181,0.00708,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
1994-09-12,1993,12,50,255,178.56,0.9,5,Dry,30,6,4,2,30,72,0.4,106.6,0.6,106.6,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0873,0.00481,0.000188,0.0921,0.0036,1,0.0864,0.178,0.00698,25.4,0.915,0.97,0.888,24.3,23.5,23.5,565
1994-09-13,1993,12,50,256,176.65,0.91,5,Dry,30,6,4,2,30,72,0.41,104.7,0.59,104.7,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0866,0.00465,0.000182,0.0912,0.00357,1,0.0838,0.175,0.00685,25.4,0.914,0.97,0.886,23.8,23.1,23.1,554
1994-09-14,1993,12,50,257,174.73,0.91,5,Dry,30,6,4,2,30,72,0.41,102.7,0.59,102.7,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.5,25.5,0.0859,0.00448,0.000175,0.0904,0.00354,1,0.0812,0.172,0.00672,25.4,0.913,0.97,0.885,23.3,22.6,22.6,543
1994-09-15,1993,12,50,258,172.82,0.92,5,Dry,30,6,4,2,30,72,0.42,100.8,0.58,100.8,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0852,0.00432,0.000169,0.0896,0.00351,1,0.0786,0.168,0.00658,25.4,0.911,0.969,0.883,22.9,22.2,22.2,532
1994-09-16,1993,12,51,259,170.9,0.92,5,Dry,30,6,4,2,30,72,0.42,98.9,0.58,98.9,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0846,0.00416,0.000163,0.0887,0.00347,1,0.076,0.165,0.00645,25.4,0.912,0.968,0.883,22.4,21.7,21.7,522
1994-09-17,1993,12,51,260,168.99,0.92,5,Dry,30,6,4,2,30,72,0.43,96.99,0.57,96.99,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.0839,0.00399,0.000156,0.0879,0.00344,1,0.0734,0.161,0.00632,25.4,0.914,0.967,0.884,22.1,21.3,21.3,512
1994-09-18,1993,12,51,261,167.08,0.93,5,Dry,30,6,4,2,30,72,0.43,95.08,0.57,95.08,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.0832,0.00383,0.00015,0.087,0.00341,1,0.0709,0.158,0.00618,25.4,0.916,0.967,0.886,21.7,21,21,503
1994-09-19,1993,12,51,262,165.16,0.93,5,Dry,30,6,4,2,30,72,0.44,93.16,0.56,93.16,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0825,0.00367,0.000144,0.0862,0.00338,1,0.0683,0.154,0.00605,25.4,0.919,0.966,0.887,21.3,20.6,20.6,494
1994-09-20,1993,12,51,263,163.25,0.93,5,Dry,30,6,4,2,30,72,0.44,91.25,0.56,91.25,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0819,0.00351,0.000137,0.0854,0.00334,1,0.0657,0.151,0.00592,25.4,0.921,0.965,0.889,20.9,20.2,20.2,484
1994-09-21,1993,12,51,264,161.33,0.93,5,Dry,30,6,4,2,30,72,0.45,89.33,0.55,89.33,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.0812,0.00334,0.000131,0.0845,0.00331,1,0.0631,0.148,0.00578,25.4,0.923,0.964,0.89,20.5,19.8,19.8,475
1994-09-22,1993,12,51,265,159.97,0.94,5,Dry,30,6,4,2,30,72,0.45,87.97,0.55,87.97,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0807,0.00323,0.000126,0.0839,0.00329,1,0.0613,0.145,0.00569,25.4,0.925,0.964,0.891,20.2,19.5,19.5,468
1994-09-23,1993,12,52,266,158.6,0.94,5,Dry,30,6,4,2,30,72,0.45,86.6,0.55,86.6,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0802,0.00311,0.000122,0.0833,0.00327,1,0.0594,0.143,0.00559,25.4,0.926,0.963,0.892,20,19.2,19.2,461
1994-09-24,1993,12,52,267,157.23,0.94,5,Dry,30,6,4,2,30,72,0.46,85.23,0.54,85.23,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0797,0.00299,0.000117,0.0827,0.00324,1,0.0576,0.14,0.0055,25.4,0.928,0.962,0.893,19.7,18.9,18.9,454
1994-09-25,1993,12,52,268,155.86,0.94,5,Dry,30,6,4,2,30,72,0.46,83.86,0.54,83.86,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0792,0.00288,0.000113,0.0821,0.00322,1,0.0557,0.138,0.0054,25.4,0.929,0.962,0.894,19.4,18.6,18.6,448
1994-09-26,1993,12,52,269,154.5,0.94,5,Dry,30,6,4,2,30,72,0.47,82.5,0.53,82.5,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.0788,0.00276,0.000108,0.0815,0.0032,1,0.0539,0.135,0.00531,25.4,0.931,0.961,0.895,19.1,18.4,18.4,441
1994-09-27,1993,12,52,270,153.13,0.94,5,Dry,30,6,4,2,30,72,0.47,81.13,0.53,81.13,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0783,0.00265,0.000104,0.0809,0.00317,1,0.052,0.133,0.00521,25.4,0.932,0.96,0.896,18.8,18.1,18.1,434
1994-09-28,1993,12,52,271,151.76,0.95,5,Dry,30,6,4,2,30,72,0.47,79.76,0.53,79.76,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.0778,0.00253,0.0000992,0.0803,0.00315,1,0.0502,0.131,0.00512,25.4,0.934,0.96,0.897,18.5,17.8,17.8,427
1994-09-29,1993,12,52,272,150.4,0.95,5,Dry,30,6,4,2,30,72,0.48,78.4,0.52,78.4,0,0,0,0,-2,2,30,6,4,0,32,118,990,964.5,25.5,0.0773,0.00241,0.0000947,0.0797,0.00313,1,0.0483,0.128,0.00502,25.4,0.935,0.96,0.898,18.2,17.5,17.5,420
1994-09-30,1993,12,53,273,149.03,0.95,5,Dry,30,6,4,2,30,72,0.48,77.03,0.52,77.03,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.0768,0.0023,0.0000901,0.0791,0.0031,1,0.0465,0.126,0.00493,25.4,0.937,0.96,0.9,18,17.2,17.2,414
1994-10-01,1994,1,1,274,148.75,0.95,5,Dry,24,4,2,2,20,52,0.35,96.75,0.65,96.75,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0803,0.00397,0.000156,0.0842,0.0033,1,0.0731,0.157,0.00617,25.3,0.914,0.967,0.884,22,21.3,21.3,510
1994-10-02,1994,1,1,275,147.93,0.95,5,Dry,24,4,2,2,20,52,0.35,95.93,0.65,95.93,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.08,0.0039,0.000153,0.0839,0.00329,1,0.072,0.156,0.00611,25.3,0.915,0.967,0.885,21.8,21.1,21.1,506
1994-10-03,1994,1,1,276,147.11,0.95,5,Dry,24,4,2,2,20,52,0.35,95.11,0.65,95.11,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0797,0.00383,0.00015,0.0835,0.00328,1,0.0709,0.154,0.00606,25.3,0.916,0.967,0.885,21.6,20.9,20.9,502
1994-10-04,1994,1,1,277,146.84,0.95,5,Dry,24,4,2,2,20,52,0.35,94.84,0.65,94.84,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0796,0.00381,0.000149,0.0834,0.00327,1,0.0705,0.154,0.00604,25.3,0.916,0.966,0.885,21.6,20.9,20.9,501
