date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1994-10-05,1994,1,1,278,146.02,0.95,5,Dry,24,4,2,2,20,52,0.36,94.02,0.64,94.02,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0793,0.00374,0.000147,0.083,0.00326,1,0.0694,0.152,0.00598,25.3,0.917,0.966,0.886,21.4,20.7,20.7,497
1994-10-06,1994,1,1,279,145.2,0.95,5,Dry,24,4,2,2,20,52,0.36,93.2,0.64,93.2,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.079,0.00367,0.000144,0.0827,0.00324,1,0.0683,0.151,0.00592,25.3,0.918,0.966,0.886,21.3,20.5,20.5,493
1994-10-07,1994,1,1,280,144.38,0.95,5,Dry,24,4,2,2,20,52,0.36,92.38,0.64,92.38,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0787,0.0036,0.000141,0.0823,0.00323,1,0.0672,0.15,0.00586,25.4,0.919,0.965,0.887,21.1,20.4,20.4,489
1994-10-08,1994,1,2,281,143.56,0.96,5,Dry,24,4,2,2,20,52,0.36,91.56,0.64,91.56,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0784,0.00353,0.000139,0.082,0.00321,1,0.0661,0.148,0.00581,25.4,0.92,0.965,0.887,20.9,20.2,20.2,485
1994-10-09,1994,1,2,282,142.74,0.96,5,Dry,24,4,2,2,20,52,0.36,90.74,0.64,90.74,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0781,0.00346,0.000136,0.0816,0.0032,1,0.065,0.147,0.00575,25.4,0.92,0.965,0.888,20.8,20,20,481
1994-10-10,1994,1,2,283,141.92,0.96,5,Dry,24,4,2,2,20,52,0.37,89.92,0.63,89.92,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0779,0.00339,0.000133,0.0812,0.00319,1,0.0639,0.145,0.00569,25.4,0.921,0.964,0.888,20.6,19.9,19.9,477
1994-10-11,1994,1,2,284,141.1,0.96,5,Dry,24,4,2,2,20,52,0.37,89.1,0.63,89.1,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0776,0.00332,0.00013,0.0809,0.00317,1,0.0628,0.144,0.00563,25.4,0.922,0.964,0.889,20.4,19.7,19.7,473
1994-10-12,1994,1,2,285,141.92,0.96,5,Dry,24,4,2,2,20,52,0.37,89.92,0.63,89.92,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0779,0.00339,0.000133,0.0812,0.00319,1,0.0639,0.145,0.00569,25.4,0.921,0.964,0.888,20.6,19.9,19.9,477
1994-10-13,1994,1,2,286,141.1,0.96,5,Dry,24,4,2,2,20,52,0.37,89.1,0.63,89.1,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0776,0.00332,0.00013,0.0809,0.00317,1,0.0628,0.144,0.00563,25.4,0.922,0.964,0.889,20.4,19.7,19.7,473
1994-10-14,1994,1,2,287,140.83,0.96,5,Dry,24,4,2,2,20,52,0.37,88.83,0.63,88.83,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0775,0.0033,0.000129,0.0808,0.00317,1,0.0624,0.143,0.00562,25.4,0.923,0.964,0.889,20.4,19.6,19.6,471
1994-10-15,1994,1,3,288,140,0.96,5,Dry,24,4,2,2,20,52,0.37,88,0.63,88,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0772,0.00323,0.000127,0.0804,0.00315,1,0.0613,0.142,0.00556,25.4,0.924,0.963,0.89,20.2,19.5,19.5,467
1994-10-16,1994,1,3,289,140.28,0.96,5,Dry,24,4,2,2,20,52,0.37,88.28,0.63,88.28,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0773,0.00325,0.000128,0.0805,0.00316,1,0.0617,0.142,0.00558,25.4,0.923,0.964,0.89,20.3,19.5,19.5,469
1994-10-17,1994,1,3,290,140.55,0.96,5,Dry,24,4,2,2,20,52,0.37,88.55,0.63,88.55,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0774,0.00328,0.000129,0.0806,0.00316,1,0.062,0.143,0.0056,25.4,0.923,0.964,0.889,20.3,19.6,19.6,470
1994-10-18,1994,1,3,291,139.73,0.96,5,Dry,24,4,2,2,20,52,0.37,87.73,0.63,87.73,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0771,0.00321,0.000126,0.0803,0.00315,1,0.0609,0.141,0.00554,25.4,0.924,0.963,0.89,20.2,19.4,19.4,466
1994-10-19,1994,1,3,292,138.91,0.96,5,Dry,24,4,2,2,20,52,0.37,86.91,0.63,86.91,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0768,0.00314,0.000123,0.0799,0.00313,1,0.0598,0.14,0.00548,25.4,0.925,0.963,0.891,20,19.3,19.3,462
1994-10-20,1994,1,3,293,138.09,0.96,5,Dry,24,4,2,2,20,52,0.38,86.09,0.62,86.09,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0765,0.00307,0.00012,0.0796,0.00312,1,0.0587,0.138,0.00542,25.4,0.926,0.963,0.891,19.8,19.1,19.1,458
1994-10-21,1994,1,3,294,138.36,0.96,5,Dry,24,4,2,2,20,52,0.38,86.36,0.62,86.36,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0766,0.00309,0.000121,0.0797,0.00313,1,0.0591,0.139,0.00544,25.4,0.926,0.963,0.891,19.9,19.1,19.1,459
1994-10-22,1994,1,4,295,139.73,0.96,5,Dry,24,4,2,2,20,52,0.37,87.73,0.63,87.73,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0771,0.00321,0.000126,0.0803,0.00315,1,0.0609,0.141,0.00554,25.4,0.924,0.963,0.89,20.2,19.4,19.4,466
1994-10-23,1994,1,4,296,140,0.96,5,Dry,24,4,2,2,20,52,0.37,88,0.63,88,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0772,0.00323,0.000127,0.0804,0.00315,1,0.0613,0.142,0.00556,25.4,0.924,0.963,0.89,20.2,19.5,19.5,467
1994-10-24,1994,1,4,297,138.09,0.96,5,Dry,24,4,2,2,20,52,0.38,86.09,0.62,86.09,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0765,0.00307,0.00012,0.0796,0.00312,1,0.0587,0.138,0.00542,25.4,0.926,0.963,0.891,19.8,19.1,19.1,458
1994-10-25,1994,1,4,298,136.72,0.96,5,Dry,24,4,2,2,20,52,0.38,84.72,0.62,84.72,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.076,0.00295,0.000116,0.079,0.0031,1,0.0569,0.136,0.00533,25.4,0.928,0.962,0.892,19.5,18.8,18.8,451
1994-10-26,1994,1,4,299,135.36,0.96,5,Dry,24,4,2,2,20,52,0.38,83.36,0.62,83.36,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0755,0.00284,0.000111,0.0784,0.00307,1,0.055,0.133,0.00523,25.4,0.929,0.961,0.893,19.3,18.5,18.5,445
1994-10-27,1994,1,4,300,133.99,0.97,5,Dry,24,4,2,2,20,52,0.39,81.99,0.61,81.99,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0751,0.00272,0.000107,0.0778,0.00305,1,0.0532,0.131,0.00514,25.4,0.931,0.961,0.895,19,18.2,18.2,438
1994-10-28,1994,1,4,301,132.62,0.97,5,Dry,24,4,2,2,20,52,0.39,80.62,0.61,80.62,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0746,0.0026,0.000102,0.0772,0.00303,1,0.0513,0.129,0.00504,25.4,0.933,0.96,0.896,18.7,18,18,431
1994-10-29,1994,1,5,302,132.35,0.97,5,Dry,24,4,2,2,20,52,0.39,80.35,0.61,80.35,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0745,0.00258,0.000101,0.0771,0.00302,1,0.051,0.128,0.00502,25.4,0.933,0.96,0.896,18.7,17.9,17.9,430
1994-10-30,1994,1,5,303,133.17,0.97,5,Dry,24,4,2,2,20,52,0.39,81.17,0.61,81.17,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0748,0.00265,0.000104,0.0774,0.00304,1,0.0521,0.129,0.00508,25.4,0.932,0.96,0.895,18.8,18.1,18.1,434
1994-10-31,1994,1,5,304,132.35,0.97,5,Dry,24,4,2,2,20,52,0.39,80.35,0.61,80.35,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0745,0.00258,0.000101,0.0771,0.00302,1,0.051,0.128,0.00502,25.4,0.933,0.96,0.896,18.7,17.9,17.9,430
1994-11-01,1994,2,5,305,133.17,0.97,5,Dry,23,4,2,2,19,50,0.38,83.17,0.63,83.17,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0751,0.00282,0.000111,0.0779,0.00306,1,0.0548,0.133,0.0052,25.4,0.93,0.961,0.894,19.2,18.5,18.5,444
1994-11-02,1994,2,5,306,135.08,0.96,5,Dry,23,4,2,2,19,50,0.37,85.08,0.63,85.08,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0758,0.00298,0.000117,0.0788,0.00309,1,0.0574,0.136,0.00534,25.4,0.927,0.962,0.892,19.6,18.9,18.9,453
1994-11-03,1994,2,5,307,135.36,0.96,5,Dry,23,4,2,2,19,50,0.37,85.36,0.63,85.36,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0759,0.00301,0.000118,0.0789,0.00309,1,0.0577,0.137,0.00536,25.4,0.927,0.962,0.892,19.7,18.9,18.9,454
1994-11-04,1994,2,5,308,134.54,0.97,5,Dry,23,4,2,2,19,50,0.37,84.54,0.63,84.54,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0756,0.00294,0.000115,0.0785,0.00308,1,0.0566,0.135,0.0053,25.4,0.928,0.962,0.892,19.5,18.8,18.8,450
1994-11-05,1994,2,6,309,134.26,0.97,5,Dry,23,4,2,2,19,50,0.37,84.26,0.63,84.26,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0755,0.00291,0.000114,0.0784,0.00308,1,0.0563,0.135,0.00528,25.4,0.928,0.962,0.893,19.5,18.7,18.7,449
1994-11-06,1994,2,6,310,133.99,0.97,5,Dry,23,4,2,2,19,50,0.37,83.99,0.63,83.99,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0754,0.00289,0.000113,0.0783,0.00307,1,0.0559,0.134,0.00526,25.4,0.928,0.962,0.893,19.4,18.7,18.7,448
1994-11-07,1994,2,6,311,134.81,0.96,5,Dry,23,4,2,2,19,50,0.37,84.81,0.63,84.81,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0757,0.00296,0.000116,0.0787,0.00308,1,0.057,0.136,0.00532,25.4,0.927,0.962,0.892,19.6,18.8,18.8,452
1994-11-08,1994,2,6,312,135.63,0.96,5,Dry,23,4,2,2,19,50,0.37,85.63,0.63,85.63,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.076,0.00303,0.000119,0.079,0.0031,1,0.0581,0.137,0.00538,25.4,0.926,0.962,0.892,19.7,19,19,456
1994-11-09,1994,2,6,313,136.45,0.96,5,Dry,23,4,2,2,19,50,0.37,86.45,0.63,86.45,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0763,0.0031,0.000122,0.0794,0.00311,1,0.0592,0.139,0.00543,25.4,0.925,0.963,0.891,19.9,19.2,19.2,460
1994-11-10,1994,2,6,314,136.72,0.96,5,Dry,23,4,2,2,19,50,0.37,86.72,0.63,86.72,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0764,0.00312,0.000122,0.0795,0.00312,1,0.0596,0.139,0.00545,25.4,0.925,0.963,0.891,20,19.2,19.2,461
1994-11-11,1994,2,6,315,135.9,0.96,5,Dry,23,4,2,2,19,50,0.37,85.9,0.63,85.9,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0761,0.00305,0.00012,0.0791,0.0031,1,0.0585,0.138,0.0054,25.4,0.926,0.963,0.891,19.8,19,19,457
1994-11-12,1994,2,7,316,135.08,0.96,5,Dry,23,4,2,2,19,50,0.37,85.08,0.63,85.08,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0758,0.00298,0.000117,0.0788,0.00309,1,0.0574,0.136,0.00534,25.4,0.927,0.962,0.892,19.6,18.9,18.9,453
1994-11-13,1994,2,7,317,134.81,0.96,5,Dry,23,4,2,2,19,50,0.37,84.81,0.63,84.81,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0757,0.00296,0.000116,0.0787,0.00308,1,0.057,0.136,0.00532,25.4,0.927,0.962,0.892,19.6,18.8,18.8,452
1994-11-14,1994,2,7,318,134.54,0.97,5,Dry,23,4,2,2,19,50,0.37,84.54,0.63,84.54,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0756,0.00294,0.000115,0.0785,0.00308,1,0.0566,0.135,0.0053,25.4,0.928,0.962,0.892,19.5,18.8,18.8,450
1994-11-15,1994,2,7,319,133.72,0.97,5,Dry,23,4,2,2,19,50,0.37,83.72,0.63,83.72,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0753,0.00287,0.000112,0.0782,0.00307,1,0.0555,0.134,0.00524,25.4,0.929,0.962,0.893,19.3,18.6,18.6,446
1994-11-16,1994,2,7,320,133.44,0.97,5,Dry,23,4,2,2,19,50,0.38,83.44,0.63,83.44,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0752,0.00284,0.000111,0.0781,0.00306,1,0.0551,0.133,0.00522,25.4,0.929,0.961,0.893,19.3,18.5,18.5,445
1994-11-17,1994,2,7,321,133.17,0.97,5,Dry,23,4,2,2,19,50,0.38,83.17,0.63,83.17,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0751,0.00282,0.000111,0.0779,0.00306,1,0.0548,0.133,0.0052,25.4,0.93,0.961,0.894,19.2,18.5,18.5,444
1994-11-18,1994,2,7,322,132.35,0.97,5,Dry,23,4,2,2,19,50,0.38,82.35,0.62,82.35,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0748,0.00275,0.000108,0.0776,0.00304,1,0.0537,0.131,0.00515,25.4,0.931,0.961,0.894,19.1,18.3,18.3,440
1994-11-19,1994,2,8,323,133.17,0.97,5,Dry,23,4,2,2,19,50,0.38,83.17,0.63,83.17,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0751,0.00282,0.000111,0.0779,0.00306,1,0.0548,0.133,0.0052,25.4,0.93,0.961,0.894,19.2,18.5,18.5,444
1994-11-20,1994,2,8,324,135.08,0.96,5,Dry,23,4,2,2,19,50,0.37,85.08,0.63,85.08,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0758,0.00298,0.000117,0.0788,0.00309,1,0.0574,0.136,0.00534,25.4,0.927,0.962,0.892,19.6,18.9,18.9,453
1994-11-21,1994,2,8,325,135.36,0.96,5,Dry,23,4,2,2,19,50,0.37,85.36,0.63,85.36,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0759,0.00301,0.000118,0.0789,0.00309,1,0.0577,0.137,0.00536,25.4,0.927,0.962,0.892,19.7,18.9,18.9,454
1994-11-22,1994,2,8,326,136.18,0.96,5,Dry,23,4,2,2,19,50,0.37,86.18,0.63,86.18,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0762,0.00308,0.000121,0.0793,0.00311,1,0.0588,0.138,0.00542,25.4,0.926,0.963,0.891,19.8,19.1,19.1,458
1994-11-23,1994,2,8,327,136.45,0.96,5,Dry,23,4,2,2,19,50,0.37,86.45,0.63,86.45,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0763,0.0031,0.000122,0.0794,0.00311,1,0.0592,0.139,0.00543,25.4,0.925,0.963,0.891,19.9,19.2,19.2,460
1994-11-24,1994,2,8,328,136.72,0.96,5,Dry,23,4,2,2,19,50,0.37,86.72,0.63,86.72,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0764,0.00312,0.000122,0.0795,0.00312,1,0.0596,0.139,0.00545,25.4,0.925,0.963,0.891,20,19.2,19.2,461
1994-11-25,1994,2,8,329,135.9,0.96,5,Dry,23,4,2,2,19,50,0.37,85.9,0.63,85.9,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0761,0.00305,0.00012,0.0791,0.0031,1,0.0585,0.138,0.0054,25.4,0.926,0.963,0.891,19.8,19,19,457
1994-11-26,1994,2,9,330,136.72,0.96,5,Dry,23,4,2,2,19,50,0.37,86.72,0.63,86.72,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0764,0.00312,0.000122,0.0795,0.00312,1,0.0596,0.139,0.00545,25.4,0.925,0.963,0.891,20,19.2,19.2,461
1994-11-27,1994,2,9,331,139.18,0.96,5,Dry,23,4,2,2,19,50,0.36,89.18,0.64,89.18,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0772,0.00333,0.000131,0.0806,0.00316,1,0.0629,0.143,0.00563,25.4,0.922,0.964,0.889,20.5,19.7,19.7,473
1994-11-28,1994,2,9,332,141.65,0.96,5,Dry,23,4,2,2,19,50,0.35,91.65,0.65,91.65,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0781,0.00354,0.000139,0.0817,0.0032,1,0.0662,0.148,0.0058,25.4,0.919,0.965,0.887,21,20.2,20.2,485
1994-11-29,1994,2,9,333,144.65,0.95,5,Dry,23,4,2,2,19,50,0.35,94.65,0.65,94.65,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0792,0.0038,0.000149,0.083,0.00325,1,0.0703,0.153,0.00601,25.3,0.916,0.966,0.885,21.6,20.8,20.8,500
1994-11-30,1994,2,9,334,149.85,0.95,5,Dry,23,4,2,2,19,50,0.33,99.85,0.67,99.85,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.081,0.00424,0.000166,0.0852,0.00334,1,0.0773,0.163,0.00637,25.3,0.911,0.969,0.883,22.6,21.9,21.9,526
1994-12-01,1994,3,9,335,155.04,0.94,5,Dry,26,4,3,2,24,59,0.38,96.04,0.62,96.04,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0811,0.00391,0.000153,0.085,0.00333,1,0.0722,0.157,0.00616,25.4,0.915,0.967,0.885,21.8,21.1,21.1,507
1994-12-02,1994,3,9,336,160.24,0.93,5,Dry,26,4,3,2,24,59,0.37,101.2,0.63,101.2,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0829,0.00436,0.000171,0.0873,0.00342,1,0.0792,0.166,0.00652,25.4,0.912,0.969,0.884,23,22.2,22.2,534
1994-12-03,1994,3,10,337,162.7,0.93,5,Dry,26,4,3,2,24,59,0.36,103.7,0.64,103.7,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0838,0.00456,0.000179,0.0883,0.00346,1,0.0825,0.171,0.00669,25.4,0.913,0.97,0.886,23.6,22.8,22.8,548
1994-12-04,1994,3,10,338,162.97,0.93,5,Dry,26,4,3,2,24,59,0.36,104,0.64,104,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0839,0.00459,0.00018,0.0885,0.00347,1,0.0829,0.171,0.00671,25.4,0.914,0.97,0.886,23.6,22.9,22.9,550
1994-12-05,1994,3,10,339,162.7,0.93,5,Dry,26,4,3,2,24,59,0.36,103.7,0.64,103.7,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0838,0.00456,0.000179,0.0883,0.00346,1,0.0825,0.171,0.00669,25.4,0.913,0.97,0.886,23.6,22.8,22.8,548
1994-12-06,1994,3,10,340,161.33,0.93,5,Dry,26,4,3,2,24,59,0.37,102.3,0.63,102.3,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0833,0.00445,0.000174,0.0877,0.00344,1,0.0806,0.168,0.0066,25.4,0.912,0.97,0.885,23.2,22.5,22.5,540
1994-12-07,1994,3,10,341,159.42,0.94,5,Dry,26,4,3,2,24,59,0.37,100.4,0.63,100.4,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0826,0.00429,0.000168,0.0869,0.00341,1,0.0781,0.165,0.00646,25.4,0.911,0.969,0.883,22.7,22,22,529
1994-12-08,1994,3,10,342,157.5,0.94,5,Dry,26,4,3,2,24,59,0.38,98.5,0.63,98.5,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0819,0.00412,0.000162,0.0861,0.00337,1,0.0755,0.162,0.00633,25.4,0.912,0.968,0.883,22.3,21.6,21.6,519
1994-12-09,1994,3,10,343,159.42,0.94,5,Dry,26,4,3,2,24,59,0.37,100.4,0.63,100.4,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0826,0.00429,0.000168,0.0869,0.00341,1,0.0781,0.165,0.00646,25.4,0.911,0.969,0.883,22.7,22,22,529
1994-12-10,1994,3,11,344,160.79,0.93,5,Dry,26,4,3,2,24,59,0.37,101.8,0.63,101.8,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0831,0.0044,0.000172,0.0875,0.00343,1,0.0799,0.167,0.00656,25.4,0.912,0.97,0.884,23.1,22.4,22.4,537
1994-12-11,1994,3,11,345,159.97,0.94,5,Dry,26,4,3,2,24,59,0.37,101,0.63,101,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0828,0.00433,0.00017,0.0871,0.00341,1,0.0788,0.166,0.0065,25.4,0.911,0.969,0.883,22.9,22.2,22.2,532
1994-12-12,1994,3,11,346,161.88,0.93,5,Dry,26,4,3,2,24,59,0.36,102.9,0.64,102.9,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0835,0.00449,0.000176,0.088,0.00345,1,0.0814,0.169,0.00664,25.4,0.913,0.97,0.885,23.4,22.7,22.7,544
1994-12-13,1994,3,11,347,162.15,0.93,5,Dry,26,4,3,2,24,59,0.36,103.2,0.64,103.2,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0836,0.00452,0.000177,0.0881,0.00345,1,0.0818,0.17,0.00665,25.4,0.913,0.97,0.886,23.4,22.7,22.7,545
1994-12-14,1994,3,11,348,160.24,0.93,5,Dry,26,4,3,2,24,59,0.37,101.2,0.63,101.2,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0829,0.00436,0.000171,0.0873,0.00342,1,0.0792,0.166,0.00652,25.4,0.912,0.969,0.884,23,22.2,22.2,534
1994-12-15,1994,3,11,349,158.33,0.94,5,Dry,26,4,3,2,24,59,0.37,99.33,0.63,99.33,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0822,0.00419,0.000164,0.0864,0.00339,1,0.0766,0.163,0.00639,25.4,0.912,0.968,0.883,22.5,21.8,21.8,523
1994-12-16,1994,3,11,350,156.96,0.94,5,Dry,26,4,3,2,24,59,0.38,97.96,0.62,97.96,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0818,0.00408,0.00016,0.0858,0.00336,1,0.0747,0.161,0.00629,25.4,0.913,0.968,0.884,22.2,21.5,21.5,517
1994-12-17,1994,3,12,351,155.59,0.94,5,Dry,26,4,3,2,24,59,0.38,96.59,0.62,96.59,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0813,0.00396,0.000155,0.0852,0.00334,1,0.0729,0.158,0.0062,25.4,0.914,0.967,0.884,22,21.2,21.2,510
1994-12-18,1994,3,12,352,154.22,0.94,5,Dry,26,4,3,2,24,59,0.38,95.22,0.62,95.22,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0808,0.00384,0.000151,0.0846,0.00332,1,0.071,0.156,0.0061,25.4,0.916,0.967,0.885,21.7,21,21,503
1994-12-19,1994,3,12,353,152.86,0.94,5,Dry,26,4,3,2,24,59,0.39,93.86,0.61,93.86,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0803,0.00373,0.000146,0.084,0.00329,1,0.0692,0.153,0.00601,25.4,0.917,0.966,0.886,21.4,20.7,20.7,496
1994-12-20,1994,3,12,354,153.68,0.94,5,Dry,26,4,3,2,24,59,0.38,94.68,0.62,94.68,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0806,0.0038,0.000149,0.0844,0.00331,1,0.0703,0.155,0.00607,25.4,0.916,0.966,0.886,21.6,20.8,20.8,500
1994-12-21,1994,3,12,355,153.95,0.94,5,Dry,26,4,3,2,24,59,0.38,94.95,0.62,94.95,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0807,0.00382,0.00015,0.0845,0.00331,1,0.0707,0.155,0.00608,25.4,0.916,0.967,0.885,21.6,20.9,20.9,502
1994-12-22,1994,3,12,356,155.32,0.94,5,Dry,26,4,3,2,24,59,0.38,96.32,0.62,96.32,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0812,0.00394,0.000154,0.0851,0.00334,1,0.0725,0.158,0.00618,25.4,0.915,0.967,0.885,21.9,21.2,21.2,508
1994-12-23,1994,3,12,357,159.97,0.94,5,Dry,26,4,3,2,24,59,0.37,101,0.63,101,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0828,0.00433,0.00017,0.0871,0.00341,1,0.0788,0.166,0.0065,25.4,0.911,0.969,0.883,22.9,22.2,22.2,532
1994-12-24,1994,3,13,358,162.43,0.93,5,Dry,26,4,3,2,24,59,0.36,103.4,0.64,103.4,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0837,0.00454,0.000178,0.0882,0.00346,1,0.0821,0.17,0.00667,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
1994-12-25,1994,3,13,359,164.89,0.93,5,Dry,26,4,3,2,24,59,0.36,105.9,0.64,105.9,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0845,0.00475,0.000186,0.0893,0.0035,1,0.0855,0.175,0.00685,25.4,0.915,0.97,0.888,24.1,23.4,23.4,561
1994-12-26,1994,3,13,360,167.35,0.92,5,Dry,26,4,3,2,24,59,0.35,108.3,0.65,108.3,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0854,0.00496,0.000194,0.0904,0.00354,1,0.0888,0.179,0.00702,25.4,0.917,0.97,0.889,24.7,24,24,575
1994-12-27,1994,3,13,361,167.62,0.92,5,Dry,26,4,3,2,24,59,0.35,108.6,0.65,108.6,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0855,0.00498,0.000195,0.0905,0.00354,1,0.0891,0.18,0.00703,25.4,0.917,0.97,0.889,24.8,24,24,577
1994-12-28,1994,3,13,362,166.8,0.93,5,Dry,26,4,3,2,24,59,0.35,107.8,0.65,107.8,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0852,0.00491,0.000192,0.0901,0.00353,1,0.088,0.178,0.00698,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
1994-12-29,1994,3,13,363,168.72,0.92,5,Dry,26,4,3,2,24,59,0.35,109.7,0.65,109.7,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0859,0.00508,0.000199,0.091,0.00356,1,0.0906,0.182,0.00711,25.4,0.918,0.97,0.89,25,24.3,24.3,583
1994-12-30,1994,3,13,364,172.27,0.92,5,Dry,26,4,3,2,24,59,0.34,113.3,0.66,113.3,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.0872,0.00538,0.000211,0.0925,0.00362,1,0.0954,0.188,0.00736,25.4,0.92,0.97,0.893,25.9,25.1,25.1,603
1994-12-31,1994,3,14,365,175.83,0.91,5,Dry,26,4,3,2,24,59,0.34,116.8,0.66,116.8,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0884,0.00568,0.000222,0.0941,0.00368,1,0.1,0.194,0.0076,25.4,0.923,0.97,0.895,26.8,26,26,624
1995-01-01,1994,4,14,1,176.1,0.91,5,Dry,29,5,4,2,33,73,0.41,103.1,0.58,103.1,0,0,0,0,-2,2,29,5,4,0,35,141,990,964.4,25.6,0.0853,0.00451,0.000177,0.0898,0.00352,1,0.0817,0.172,0.00671,25.4,0.913,0.97,0.885,23.4,22.7,22.7,545
1995-01-02,1994,4,14,2,176.92,0.91,5,Dry,29,5,4,2,33,73,0.41,103.9,0.59,103.9,0,0,0,0,-2,2,29,5,4,0,35,142,990,964.4,25.6,0.0856,0.00458,0.000179,0.0902,0.00353,1,0.0828,0.173,0.00677,25.4,0.913,0.97,0.886,23.6,22.9,22.9,550
1995-01-03,1994,4,14,3,177.74,0.91,5,Dry,29,5,4,2,33,73,0.41,104.7,0.59,104.7,0,0,0,0,-2,2,29,5,4,0,35,143,990,964.4,25.6,0.0859,0.00465,0.000182,0.0906,0.00354,1,0.0839,0.174,0.00683,25.4,0.914,0.97,0.887,23.8,23.1,23.1,555
1995-01-04,1994,4,14,4,174.73,0.91,5,Dry,29,5,4,2,33,73,0.42,101.7,0.58,101.7,0,0,0,0,-2,2,29,5,4,0,35,140,990,964.5,25.5,0.0848,0.0044,0.000172,0.0892,0.00349,1,0.0798,0.169,0.00662,25.4,0.912,0.97,0.884,23.1,22.4,22.4,537
1995-01-05,1994,4,14,5,171.72,0.92,5,Dry,29,5,4,2,33,73,0.42,98.72,0.57,98.72,0,0,0,0,-2,2,29,5,4,0,35,137,990,964.5,25.5,0.0838,0.00414,0.000162,0.0879,0.00344,1,0.0758,0.164,0.00641,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
1995-01-06,1994,4,14,6,169.81,0.92,5,Dry,29,5,4,2,33,73,0.43,96.81,0.57,96.81,0,0,0,0,-2,2,29,5,4,0,35,135,990,964.5,25.5,0.0831,0.00398,0.000156,0.0871,0.00341,1,0.0732,0.16,0.00628,25.4,0.914,0.967,0.885,22,21.3,21.3,512
1995-01-07,1994,4,15,7,167.9,0.92,5,Dry,29,5,4,2,33,73,0.43,94.9,0.56,94.9,0,0,0,0,-2,2,29,5,4,0,35,133,990,964.5,25.5,0.0824,0.00382,0.000149,0.0863,0.00338,1,0.0706,0.157,0.00614,25.4,0.917,0.967,0.886,21.7,20.9,20.9,502
1995-01-08,1994,4,15,8,164.89,0.93,5,Dry,29,5,4,2,33,73,0.44,91.89,0.56,91.89,0,0,0,0,-2,2,29,5,4,0,35,130,990,964.5,25.5,0.0814,0.00356,0.000139,0.0849,0.00333,1,0.0666,0.151,0.00593,25.4,0.92,0.965,0.888,21,20.3,20.3,488
1995-01-09,1994,4,15,9,163.52,0.93,5,Dry,29,5,4,2,33,73,0.45,90.52,0.55,90.52,0,0,0,0,-2,2,29,5,4,0,35,129,990,964.5,25.5,0.0809,0.00344,0.000135,0.0843,0.0033,1,0.0647,0.149,0.00584,25.4,0.922,0.965,0.889,20.8,20,20,481
1995-01-10,1994,4,15,10,164.89,0.93,5,Dry,29,5,4,2,33,73,0.44,91.89,0.56,91.89,0,0,0,0,-2,2,29,5,4,0,35,130,990,964.5,25.5,0.0814,0.00356,0.000139,0.0849,0.00333,1,0.0666,0.151,0.00593,25.4,0.92,0.965,0.888,21,20.3,20.3,488
1995-01-11,1994,4,15,11,169.54,0.92,5,Dry,29,5,4,2,33,73,0.43,96.54,0.57,96.54,0,0,0,0,-2,2,29,5,4,0,35,135,990,964.5,25.5,0.083,0.00396,0.000155,0.087,0.00341,1,0.0728,0.16,0.00626,25.4,0.915,0.967,0.885,22,21.3,21.3,510
1995-01-12,1994,4,15,12,173.09,0.92,5,Dry,29,5,4,2,33,73,0.42,100.1,0.58,100.1,0,0,0,0,-2,2,29,5,4,0,35,138,990,964.5,25.5,0.0843,0.00426,0.000167,0.0885,0.00347,1,0.0776,0.166,0.0065,25.4,0.911,0.969,0.882,22.7,22,22,527
1995-01-13,1994,4,15,13,175,0.91,5,Dry,29,5,4,2,33,73,0.42,102,0.58,102,0,0,0,0,-2,2,29,5,4,0,35,140,990,964.5,25.5,0.0849,0.00442,0.000173,0.0894,0.0035,1,0.0802,0.17,0.00664,25.4,0.912,0.97,0.884,23.2,22.5,22.5,539
1995-01-14,1994,4,16,14,175.28,0.91,5,Dry,29,5,4,2,33,73,0.42,102.3,0.58,102.3,0,0,0,0,-2,2,29,5,4,0,35,140,990,964.4,25.6,0.085,0.00444,0.000174,0.0895,0.0035,1,0.0806,0.17,0.00666,25.4,0.912,0.97,0.885,23.2,22.5,22.5,541
1995-01-15,1994,4,16,15,177.74,0.91,5,Dry,29,5,4,2,33,73,0.41,104.7,0.59,104.7,0,0,0,0,-2,2,29,5,4,0,35,143,990,964.4,25.6,0.0859,0.00465,0.000182,0.0906,0.00354,1,0.0839,0.174,0.00683,25.4,0.914,0.97,0.887,23.8,23.1,23.1,555
1995-01-16,1994,4,16,16,181.29,0.9,5,Dry,29,5,4,2,33,73,0.4,108.3,0.6,108.3,0,0,0,0,-2,2,29,5,4,0,35,146,990,964.4,25.6,0.0872,0.00495,0.000194,0.0921,0.0036,1,0.0887,0.181,0.00707,25.4,0.916,0.97,0.889,24.7,24,24,575
1995-01-17,1994,4,16,17,182.11,0.9,5,Dry,29,5,4,2,33,73,0.4,109.1,0.6,109.1,0,0,0,0,-2,2,29,5,4,0,35,147,990,964.4,25.6,0.0875,0.00502,0.000197,0.0925,0.00362,1,0.0898,0.182,0.00713,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
1995-01-18,1994,4,16,18,179.11,0.9,5,Dry,29,5,4,2,33,73,0.41,106.1,0.59,106.1,0,0,0,0,-2,2,29,5,4,0,35,144,990,964.4,25.6,0.0864,0.00477,0.000187,0.0912,0.00357,1,0.0857,0.177,0.00692,25.4,0.915,0.97,0.887,24.2,23.4,23.4,563
1995-01-19,1994,4,16,19,181.02,0.9,5,Dry,29,5,4,2,33,73,0.4,108,0.6,108,0,0,0,0,-2,2,29,5,4,0,35,146,990,964.4,25.6,0.0871,0.00493,0.000193,0.092,0.0036,1,0.0883,0.18,0.00705,25.4,0.916,0.97,0.889,24.6,23.9,23.9,574
1995-01-20,1994,4,16,20,182.39,0.9,5,Dry,29,5,4,2,33,73,0.4,109.4,0.6,109.4,0,0,0,0,-2,2,29,5,4,0,35,147,990,964.4,25.6,0.0875,0.00505,0.000197,0.0926,0.00362,1,0.0902,0.183,0.00715,25.4,0.917,0.97,0.89,25,24.2,24.2,581
1995-01-21,1994,4,17,21,181.57,0.9,5,Dry,29,5,4,2,33,73,0.4,108.6,0.6,108.6,0,0,0,0,-2,2,29,5,4,0,35,147,990,964.4,25.6,0.0873,0.00498,0.000195,0.0922,0.00361,1,0.0891,0.181,0.00709,25.4,0.917,0.97,0.889,24.8,24,24,577
1995-01-22,1994,4,17,22,182.93,0.9,5,Dry,29,5,4,2,33,73,0.4,109.9,0.6,109.9,0,0,0,0,-2,2,29,5,4,0,35,148,990,964.4,25.6,0.0877,0.00509,0.000199,0.0928,0.00363,1,0.0909,0.184,0.00719,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
1995-01-23,1994,4,17,23,185.94,0.89,5,Dry,29,5,4,2,33,73,0.39,112.9,0.61,112.9,0,0,0,0,-2,2,29,5,4,0,35,151,990,964.4,25.6,0.0888,0.00535,0.000209,0.0942,0.00368,1,0.095,0.189,0.0074,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
1995-01-24,1994,4,17,24,185.12,0.89,5,Dry,29,5,4,2,33,73,0.39,112.1,0.61,112.1,0,0,0,0,-2,2,29,5,4,0,35,150,990,964.4,25.6,0.0885,0.00528,0.000206,0.0938,0.00367,1,0.0939,0.188,0.00734,25.4,0.919,0.97,0.892,25.7,24.9,24.9,597
1995-01-25,1994,4,17,25,183.21,0.89,5,Dry,29,5,4,2,33,73,0.4,110.2,0.6,110.2,0,0,0,0,-2,2,29,5,4,0,35,148,990,964.4,25.6,0.0878,0.00512,0.0002,0.093,0.00364,1,0.0913,0.184,0.00721,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
1995-01-26,1994,4,17,26,183.48,0.89,5,Dry,29,5,4,2,33,73,0.4,110.5,0.6,110.5,0,0,0,0,-2,2,29,5,4,0,35,148,990,964.4,25.6,0.0879,0.00514,0.000201,0.0931,0.00364,1,0.0916,0.185,0.00723,25.4,0.918,0.97,0.891,25.2,24.5,24.5,588
1995-01-27,1994,4,17,27,185.94,0.89,5,Dry,29,5,4,2,33,73,0.39,112.9,0.61,112.9,0,0,0,0,-2,2,29,5,4,0,35,151,990,964.4,25.6,0.0888,0.00535,0.000209,0.0942,0.00368,1,0.095,0.189,0.0074,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
1995-01-28,1994,4,18,28,187.86,0.88,5,Dry,29,5,4,2,33,73,0.39,114.9,0.61,114.9,0,0,0,0,-2,2,29,5,4,0,35,153,990,964.4,25.6,0.0895,0.00551,0.000216,0.095,0.00371,1,0.0976,0.193,0.00753,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
1995-01-29,1994,4,18,29,185.94,0.89,5,Dry,29,5,4,2,33,73,0.39,112.9,0.61,112.9,0,0,0,0,-2,2,29,5,4,0,35,151,990,964.4,25.6,0.0888,0.00535,0.000209,0.0942,0.00368,1,0.095,0.189,0.0074,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
1995-01-30,1994,4,18,30,186.76,0.89,5,Dry,29,5,4,2,33,73,0.39,113.8,0.61,113.8,0,0,0,0,-2,2,29,5,4,0,35,152,990,964.4,25.6,0.0891,0.00542,0.000212,0.0945,0.0037,1,0.0961,0.191,0.00745,25.4,0.92,0.97,0.893,26.1,25.3,25.3,607
1995-01-31,1994,4,18,31,188.68,0.88,5,Dry,29,5,4,2,33,73,0.39,115.7,0.61,115.7,0,0,0,0,-2,2,29,5,4,0,35,154,990,964.4,25.6,0.0898,0.00558,0.000218,0.0954,0.00373,1,0.0987,0.194,0.00759,25.4,0.922,0.97,0.894,26.5,25.7,25.7,618
1995-02-01,1994,5,18,32,187.86,0.88,5,Dry,31,6,4,3,41,85,0.45,102.9,0.55,102.9,0,0,0,0,-3,3,31,6,4,0,44,144,990,964.4,25.6,0.0863,0.00449,0.000176,0.0908,0.00355,1,0.0814,0.172,0.00673,25.4,0,0,0,0,0,0,0
1995-02-02,1994,5,18,33,189.77,0.88,5,Dry,31,6,4,3,41,85,0.45,104.8,0.55,104.8,0,0,0,0,-3,3,31,6,4,0,44,146,990,964.4,25.6,0.087,0.00466,0.000182,0.0916,0.00358,1,0.0839,0.176,0.00686,25.4,0,0,0,0,0,0,0
1995-02-03,1994,5,18,34,192.23,0.87,5,Dry,31,6,4,3,41,85,0.44,107.2,0.56,107.2,0,0,0,0,-3,3,31,6,4,0,44,148,990,964.4,25.6,0.0878,0.00486,0.00019,0.0927,0.00362,1,0.0873,0.18,0.00703,25.4,0,0,0,0,0,0,0
1995-02-04,1994,5,19,35,195.24,0.86,5,Dry,31,6,4,3,41,85,0.43,110.2,0.56,110.2,0,0,0,0,-3,3,31,6,4,0,44,151,990,964.4,25.6,0.0889,0.00512,0.0002,0.094,0.00367,1,0.0913,0.185,0.00724,25.4,0,0,0,0,0,0,0
1995-02-05,1994,5,19,36,199.34,0.85,5,Dry,31,6,4,3,41,85,0.43,114.3,0.57,114.3,0,0,0,0,-3,3,31,6,4,0,44,155,990,964.4,25.6,0.0904,0.00547,0.000214,0.0958,0.00374,1,0.0969,0.193,0.00753,25.4,0,0,0,0,0,0,0
1995-02-06,1994,5,19,37,201.8,0.84,5,Dry,31,6,4,3,41,85,0.42,116.8,0.58,116.8,0,0,0,0,-3,3,31,6,4,0,44,158,990,964.4,25.6,0.0912,0.00568,0.000222,0.0969,0.00379,1,0.1,0.197,0.0077,25.4,0.923,0.97,0.895,26.8,26,26,625
1995-02-07,1994,5,19,38,204.26,0.84,5,Dry,31,6,4,3,41,85,0.42,119.3,0.58,119.3,0,0,0,0,-3,3,31,6,4,0,44,160,990,964.4,25.6,0.0921,0.00589,0.00023,0.098,0.00383,1,0.104,0.201,0.00788,25.4,0.924,0.97,0.897,27.4,26.6,26.6,639
1995-02-08,1994,5,19,39,206.72,0.83,5,Dry,31,6,4,3,41,85,0.41,121.7,0.59,121.7,0,0,0,0,-3,3,31,6,4,0,44,163,990,964.4,25.6,0.093,0.0061,0.000239,0.0991,0.00388,1,0.107,0.206,0.00805,25.4,0.926,0.97,0.898,28,27.2,27.2,653
1995-02-09,1994,5,19,40,208.64,0.83,5,Dry,31,6,4,3,41,85,0.41,123.6,0.59,123.6,0,0,0,0,-3,3,31,6,4,0,44,165,990,964.5,25.5,0.0936,0.00626,0.000245,0.0999,0.00391,1,0.109,0.209,0.00819,25.3,0.928,0.97,0.9,28.5,27.6,27.6,663
1995-02-10,1994,5,19,41,210,0.82,5,Dry,31,6,4,3,41,85,0.41,125,0.59,125,0,0,0,0,-3,3,31,6,4,0,44,166,990,964.5,25.5,0.0941,0.00638,0.00025,0.1,0.00393,1,0.111,0.212,0.00829,25.3,0.928,0.97,0.901,28.8,28,28,671
1995-02-11,1994,5,20,42,212.47,0.81,5,Dry,31,6,4,3,41,85,0.4,127.5,0.6,127.5,0,0,0,0,-3,3,31,6,4,0,44,168,990,964.5,25.5,0.095,0.00658,0.000258,0.102,0.00398,1,0.115,0.216,0.00847,25.3,0.93,0.97,0.902,29.4,28.5,28.5,685
1995-02-12,1994,5,20,43,214.93,0.81,5,Dry,31,6,4,3,41,85,0.4,129.9,0.6,129.9,0,0,0,0,-3,3,31,6,4,0,44,171,990,964.5,25.5,0.0959,0.00679,0.000266,0.103,0.00402,1,0.118,0.221,0.00865,25.3,0.931,0.97,0.903,30,29.1,29.1,698
1995-02-13,1994,5,20,44,217.39,0.8,5,Dry,31,6,4,3,41,85,0.39,132.4,0.61,132.4,0,0,0,0,-3,3,31,6,4,0,44,173,990,964.5,25.5,0.0967,0.007,0.000275,0.104,0.00407,1,0.121,0.225,0.00882,25.3,0.932,0.97,0.904,30.6,29.6,29.6,712
1995-02-14,1994,5,20,45,219.85,0.79,5,Dry,31,6,4,3,41,85,0.39,134.8,0.61,134.8,0,0,0,0,-3,3,31,6,4,0,44,176,990,964.5,25.5,0.0976,0.00721,0.000283,0.105,0.00411,1,0.125,0.229,0.009,25.3,0.933,0.97,0.905,31.1,30.2,30.2,725
1995-02-15,1994,5,20,46,220.12,0.79,5,Dry,31,6,4,3,41,85,0.39,135.1,0.61,135.1,0,0,0,0,-3,3,31,6,4,0,44,176,990,964.5,25.5,0.0977,0.00724,0.000284,0.105,0.00412,1,0.125,0.23,0.00902,25.2,0.933,0.97,0.905,31.2,30.3,30.3,726
1995-02-16,1994,5,20,47,219.85,0.79,5,Dry,31,6,4,3,41,85,0.39,134.8,0.61,134.8,0,0,0,0,-3,3,31,6,4,0,44,176,990,964.5,25.5,0.0976,0.00721,0.000283,0.105,0.00411,1,0.125,0.229,0.009,25.3,0.933,0.97,0.905,31.1,30.2,30.2,725
1995-02-17,1994,5,20,48,220.12,0.79,5,Dry,31,6,4,3,41,85,0.39,135.1,0.61,135.1,0,0,0,0,-3,3,31,6,4,0,44,176,990,964.5,25.5,0.0977,0.00724,0.000284,0.105,0.00412,1,0.125,0.23,0.00902,25.2,0.933,0.97,0.905,31.2,30.3,30.3,726
1995-02-18,1994,5,21,49,220.94,0.79,5,Dry,31,6,4,3,41,85,0.39,135.9,0.61,135.9,0,0,0,0,-3,3,31,6,4,0,44,177,990,964.5,25.5,0.098,0.0073,0.000287,0.105,0.00413,1,0.126,0.231,0.00908,25.2,0.933,0.97,0.905,31.4,30.5,30.5,731
1995-02-19,1994,5,21,50,222.31,0.78,5,Dry,31,6,4,3,41,85,0.38,137.3,0.62,137.3,0,0,0,0,-3,3,31,6,4,0,44,178,990,964.5,25.5,0.0985,0.00742,0.000291,0.106,0.00416,1,0.128,0.234,0.00918,25.2,0.934,0.97,0.906,31.7,30.8,30.8,738
1995-02-20,1994,5,21,51,225.86,0.77,5,Dry,31,6,4,3,41,85,0.38,140.9,0.62,140.9,0,0,0,0,-3,3,31,6,4,0,44,182,990,964.6,25.4,0.0997,0.00772,0.000304,0.107,0.00422,1,0.133,0.24,0.00944,25.2,0.935,0.97,0.907,32.6,31.6,31.6,758
1995-02-21,1994,5,21,52,231.06,0.75,5,Dry,31,6,4,3,41,85,0.37,146.1,0.63,146.1,0,0,0,0,-3,3,31,6,4,0,44,187,990,964.6,25.4,0.102,0.00817,0.000321,0.11,0.00432,1,0.14,0.249,0.00981,25.2,0.937,0.97,0.909,33.8,32.8,32.8,786
1995-02-22,1994,5,21,53,236.8,0.73,5,Dry,31,6,4,3,41,85,0.36,151.8,0.64,151.8,0,0,0,0,-3,3,31,6,4,0,44,193,990,964.6,25.4,0.104,0.00865,0.000341,0.112,0.00442,1,0.147,0.26,0.0102,25.1,0.939,0.97,0.911,35.1,34.1,34.1,818
1995-02-23,1994,5,21,54,242.54,0.71,5,Dry,31,6,4,3,41,85,0.35,157.5,0.65,157.5,0,0,0,0,-3,3,31,6,4,0,44,199,990,964.7,25.3,0.106,0.00914,0.000361,0.115,0.00453,1,0.155,0.27,0.0107,25.1,0.941,0.97,0.913,36.5,35.4,35.4,849
1995-02-24,1994,5,21,55,249.93,0.69,5,Dry,31,6,4,3,41,85,0.34,164.9,0.66,164.9,0,0,0,0,-3,3,31,6,4,0,44,206,990,964.7,25.3,0.108,0.00977,0.000386,0.118,0.00466,1,0.165,0.283,0.0112,25,0.944,0.972,0.917,38.2,37.1,37.1,891
1995-02-25,1994,5,22,56,257.86,0.67,5,Dry,31,6,4,3,41,85,0.33,172.9,0.67,172.9,0,0,0,0,-3,3,31,6,4,0,44,214,990,964.7,25.3,0.111,0.0104,0.000413,0.121,0.00481,1,0.176,0.297,0.0118,25,0.946,0.976,0.924,40.1,39.1,39.1,938
1995-02-26,1994,5,22,57,265.79,0.66,5,Dry,31,6,4,3,41,85,0.32,180.8,0.68,180.8,0,0,0,0,-3,3,31,6,4,0,44,222,990,964.8,25.2,0.114,0.0111,0.000441,0.125,0.00495,1,0.187,0.311,0.0123,24.9,0.949,0.98,0.93,41.9,41.1,41.1,986
1995-02-27,1994,5,22,58,273.17,0.64,5,Dry,31,6,4,3,41,85,0.31,188.2,0.69,188.2,0,0,0,0,-3,3,31,6,4,0,44,229,990,964.8,25.2,0.116,0.0117,0.000466,0.128,0.00508,1,0.197,0.325,0.0129,24.9,0.951,0.98,0.932,43.7,42.8,42.8,1030
1995-02-28,1994,5,22,59,280,0.63,5,Dry,31,6,4,3,41,85,0.3,195,0.7,195,0,0,0,0,-3,3,31,6,4,0,44,236,990,964.8,25.2,0.119,0.0123,0.000489,0.131,0.00521,1,0.206,0.337,0.0134,24.8,0.953,0.98,0.934,45.3,44.4,44.4,1070
1995-03-01,1994,6,22,60,287.39,0.62,5,Dry,36,8,6,4,53,107,0.37,180.4,0.63,180.4,0,0,0,0,-4,4,36,8,6,0,57,230,990,964.8,25.2,0.117,0.0111,0.000441,0.128,0.00509,1,0.186,0.314,0.0125,24.8,0.949,0.98,0.929,41.7,40.8,40.8,980
1995-03-02,1994,6,22,61,295.86,0.61,5,Dry,36,8,6,4,53,107,0.36,188.9,0.64,188.9,0,0,0,0,-4,4,36,8,6,0,57,239,990,964.9,25.1,0.12,0.0118,0.00047,0.132,0.00524,1,0.197,0.329,0.0131,24.8,0.951,0.98,0.932,43.7,42.8,42.8,1030
1995-03-03,1994,6,22,62,304.89,0.6,5,Dry,36,8,6,4,53,107,0.35,197.9,0.65,197.9,0,0,0,0,-4,4,36,8,6,0,57,248,990,964.9,25.1,0.123,0.0126,0.000501,0.136,0.00541,1,0.21,0.345,0.0138,24.7,0.954,0.98,0.935,45.8,44.9,44.9,1080
1995-03-04,1994,6,23,63,313.36,0.59,5,Dry,36,8,6,4,53,107,0.34,206.4,0.66,206.4,0,0,0,0,-4,4,36,8,6,0,57,256,990,965,25,0.126,0.0133,0.000531,0.139,0.00556,1,0.221,0.36,0.0144,24.7,0.956,0.98,0.937,47.7,46.8,46.8,1120
1995-03-05,1994,6,23,64,322.93,0.58,5,Dry,36,8,6,4,53,107,0.33,215.9,0.67,215.9,0,0,0,0,-4,4,36,8,6,0,57,266,990,965,25,0.129,0.0141,0.000564,0.143,0.00574,1,0.234,0.377,0.0151,24.6,0.958,0.98,0.938,49.9,48.2,48.2,1160
1995-03-06,1994,6,23,65,333.6,0.57,5,Dry,36,8,6,4,53,107,0.32,226.6,0.68,226.6,0,0,0,0,-4,4,36,8,6,0,57,277,990,965.1,24.9,0.133,0.015,0.000602,0.148,0.00594,1,0.248,0.397,0.0159,24.5,0.959,0.98,0.94,52.3,48.2,48.2,1160
1995-03-07,1994,6,23,66,343.72,0.56,5,Dry,36,8,6,4,53,107,0.31,236.7,0.69,236.7,0,0,0,0,-4,4,36,8,6,0,57,287,990,965.1,24.9,0.137,0.0159,0.000638,0.153,0.00613,2,0.102,0.255,0.0102,24.6,0.925,0.97,0.897,26.4,25.7,51.3,1230
1995-03-08,1994,6,23,67,355.47,0.54,5,Dry,36,8,6,4,53,107,0.3,248.5,0.7,248.5,0,0,0,0,-4,4,36,8,6,0,57,298,990,965.2,24.8,0.141,0.0169,0.00068,0.158,0.00635,2,0.11,0.268,0.0108,24.6,0.929,0.97,0.901,27.8,27,53.9,1290
1995-03-09,1994,6,23,68,368.33,0.53,5,Dry,36,8,6,4,53,107,0.29,261.3,0.71,261.3,0,0,0,0,-4,4,36,8,6,0,57,311,990,965.2,24.8,0.145,0.0223,0.000903,0.168,0.00678,2,0.119,0.287,0.0116,24.5,0.932,0.97,0.904,29.2,28.3,56.7,1360
1995-03-10,1994,6,23,69,380.63,0.52,5,Dry,36,8,6,4,53,107,0.28,273.6,0.72,273.6,0,0,0,0,-4,4,36,8,6,0,57,324,990,965.3,24.7,0.15,0.0282,0.00114,0.178,0.0072,2,0.127,0.305,0.0124,24.4,0.935,0.97,0.907,30.6,29.7,59.3,1420
1995-03-11,1994,6,24,70,394.58,0.51,5,Dry,36,8,6,4,53,107,0.27,287.6,0.73,287.6,0,0,0,0,-4,4,36,8,6,0,57,338,990,965.4,24.6,0.155,0.0347,0.00141,0.189,0.00769,2,0.137,0.326,0.0132,24.3,0.938,0.97,0.91,32.1,31.2,62.3,1500
1995-03-12,1994,6,24,71,407.97,0.5,5,Dry,36,8,6,4,53,107,0.26,301,0.74,301,0,0,0,0,-4,4,36,8,6,0,57,351,990,965.4,24.6,0.159,0.0411,0.00167,0.2,0.00816,2,0.146,0.346,0.0141,24.2,0.941,0.97,0.912,33.6,32.6,65.2,1570
1995-03-13,1994,6,24,72,421.37,0.49,5,Dry,36,8,6,4,53,107,0.25,314.4,0.75,314.4,0,0,0,0,-4,4,36,8,6,0,57,364,990,965.5,24.5,0.164,0.0474,0.00193,0.212,0.00863,2,0.155,0.366,0.0149,24.1,0.943,0.97,0.915,35.1,34,68.1,1630
1995-03-14,1994,6,24,73,434.77,0.48,5,Dry,36,8,6,4,53,107,0.25,327.8,0.75,327.8,0,0,0,0,-4,4,36,8,6,0,57,378,990,965.6,24.4,0.169,0.0537,0.0022,0.223,0.00911,2,0.164,0.386,0.0158,24.1,0.945,0.97,0.917,36.5,35.4,70.9,1700
1995-03-15,1994,6,24,74,447.08,0.47,5,Dry,36,8,6,4,53,107,0.24,340.1,0.76,340.1,0,0,0,0,-4,4,36,8,6,0,57,390,990,965.6,24.4,0.173,0.0595,0.00244,0.233,0.00954,2,0.172,0.405,0.0166,24,0.947,0.971,0.92,37.9,36.8,73.6,1770
1995-03-16,1994,6,24,75,458.83,0.47,5,Dry,36,8,6,4,53,107,0.23,351.8,0.77,351.8,0,0,0,0,-4,4,36,8,6,0,57,402,990,965.7,24.3,0.177,0.0651,0.00267,0.242,0.00996,2,0.18,0.422,0.0174,23.9,0.949,0.974,0.924,39.1,38.1,76.3,1830
1995-03-17,1994,6,24,76,469.5,0.46,5,Dry,36,8,6,4,53,107,0.23,362.5,0.77,362.5,0,0,0,0,-4,4,36,8,6,0,57,413,990,965.7,24.3,0.181,0.0701,0.00289,0.251,0.0103,2,0.187,0.438,0.0181,23.8,0.95,0.977,0.928,40.3,39.3,78.7,1890
1995-03-18,1994,6,25,77,479.07,0.45,5,Dry,36,8,6,4,53,107,0.22,372.1,0.78,372.1,0,0,0,0,-4,4,36,8,6,0,57,422,990,965.8,24.2,0.184,0.0746,0.00308,0.259,0.0107,2,0.194,0.453,0.0187,23.8,0.951,0.979,0.931,41.3,40.4,80.8,1940
1995-03-19,1994,6,25,78,487.54,0.45,5,Dry,36,8,6,4,53,107,0.22,380.5,0.78,380.5,0,0,0,0,-4,4,36,8,6,0,57,431,990,965.8,24.2,0.187,0.0786,0.00325,0.266,0.011,2,0.199,0.465,0.0192,23.7,0.952,0.98,0.933,42.2,41.4,82.7,1980
1995-03-20,1994,6,25,79,494.38,0.45,5,Dry,36,8,6,4,53,107,0.22,387.4,0.78,387.4,0,0,0,0,-4,4,36,8,6,0,57,437,990,965.8,24.2,0.19,0.0818,0.00339,0.272,0.0112,2,0.204,0.476,0.0197,23.7,0.953,0.98,0.934,42.9,42.1,84.1,2020
1995-03-21,1994,6,25,80,502.31,0.44,5,Dry,36,8,6,4,53,107,0.21,395.3,0.79,395.3,0,0,0,0,-4,4,36,8,6,0,57,445,990,965.9,24.1,0.193,0.0856,0.00355,0.278,0.0115,2,0.209,0.488,0.0202,23.7,0.954,0.98,0.935,43.8,42.9,85.8,2060
1995-03-22,1994,6,25,81,511.88,0.43,5,Dry,36,8,6,4,53,107,0.21,404.9,0.79,404.9,0,0,0,0,-4,4,36,8,6,0,57,455,990,965.9,24.1,0.196,0.0901,0.00374,0.286,0.0119,2,0.216,0.502,0.0208,23.6,0.955,0.98,0.936,44.7,43.9,87.7,2100
1995-03-23,1994,6,25,82,521.45,0.43,5,Dry,36,8,6,4,53,107,0.2,414.4,0.8,414.4,0,0,0,0,-4,4,36,8,6,0,57,464,990,965.9,24.1,0.199,0.0946,0.00393,0.294,0.0122,2,0.222,0.516,0.0215,23.5,0.956,0.98,0.937,45.7,44.8,89.6,2150
1995-03-24,1994,6,25,83,529.38,0.42,5,Dry,36,8,6,4,53,107,0.2,422.4,0.8,422.4,0,0,0,0,-4,4,36,8,6,0,57,472,990,966,24,0.202,0.0984,0.0041,0.301,0.0125,2,0.228,0.528,0.022,23.5,0.956,0.98,0.937,46.5,45.6,91.2,2190
1995-03-25,1994,6,26,84,532.93,0.42,5,Dry,36,8,6,4,53,107,0.2,425.9,0.8,425.9,0,0,0,0,-4,4,36,8,6,0,57,476,990,966,24,0.204,0.1,0.00417,0.304,0.0126,2,0.23,0.534,0.0222,23.5,0.957,0.98,0.938,46.9,46,91.9,2210
1995-03-26,1994,6,26,85,533.75,0.42,5,Dry,36,8,6,4,53,107,0.2,426.8,0.8,426.8,0,0,0,0,-4,4,36,8,6,0,57,477,990,966,24,0.204,0.1,0.00418,0.304,0.0127,2,0.231,0.535,0.0223,23.5,0.957,0.98,0.938,47,46,92.1,2210
1995-03-27,1994,6,26,86,536.22,0.42,5,Dry,36,8,6,4,53,107,0.2,429.2,0.8,429.2,0,0,0,0,-4,4,36,8,6,0,57,479,990,966,24,0.205,0.102,0.00424,0.306,0.0128,2,0.232,0.538,0.0224,23.4,0.957,0.98,0.938,47.2,46.3,92.6,2220
1995-03-28,1994,6,26,87,539.77,0.42,5,Dry,36,8,6,4,53,107,0.2,432.8,0.8,432.8,0,0,0,0,-4,4,36,8,6,0,57,483,990,966,24,0.206,0.103,0.00431,0.309,0.0129,2,0.235,0.544,0.0227,23.4,0.957,0.98,0.938,47.6,46.6,93.3,2240
1995-03-29,1994,6,26,88,540.59,0.42,5,Dry,36,8,6,4,53,107,0.2,433.6,0.8,433.6,0,0,0,0,-4,4,36,8,6,0,57,484,990,966,24,0.206,0.104,0.00432,0.31,0.0129,2,0.235,0.545,0.0227,23.4,0.957,0.98,0.938,47.7,46.7,93.4,2240
1995-03-30,1994,6,26,89,540.32,0.42,5,Dry,36,8,6,4,53,107,0.2,433.3,0.8,433.3,0,0,0,0,-4,4,36,8,6,0,57,483,990,966,24,0.206,0.104,0.00432,0.31,0.0129,2,0.235,0.545,0.0227,23.4,0.957,0.98,0.938,47.6,46.7,93.4,2240
1995-03-31,1994,6,26,90,542.23,0.42,5,Dry,36,8,6,4,53,107,0.2,435.2,0.8,435.2,0,0,0,0,-4,4,36,8,6,0,57,485,990,966,24,0.207,0.104,0.00436,0.311,0.013,2,0.236,0.547,0.0229,23.4,0.957,0.98,0.938,47.8,46.9,93.7,2250
1995-04-01,1994,7,27,91,539.22,0.42,5,Dry,40,10,8,5,62,125,0.23,414.2,0.77,414.2,0,0,0,0,-5,5,40,10,8,0,67,472,990,966,24,0.202,0.0945,0.00394,0.297,0.0124,2,0.222,0.519,0.0216,23.5,0.956,0.98,0.937,45.5,44.6,89.3,2140
1995-04-02,1994,7,27,92,532.93,0.42,5,Dry,40,10,8,5,62,125,0.23,407.9,0.77,407.9,0,0,0,0,-5,5,40,10,8,0,67,466,990,966,24,0.2,0.0915,0.00381,0.292,0.0121,2,0.218,0.509,0.0212,23.5,0.955,0.98,0.936,44.9,44,88,2110
1995-04-03,1994,7,27,93,528.29,0.42,5,Dry,40,10,8,5,62,125,0.24,403.3,0.76,403.3,0,0,0,0,-5,5,40,10,8,0,67,461,990,966,24,0.198,0.0894,0.00372,0.288,0.012,2,0.215,0.502,0.0209,23.5,0.955,0.98,0.936,44.4,43.5,87.1,2090
1995-04-04,1994,7,27,94,522,0.43,5,Dry,40,10,8,5,62,125,0.24,397,0.76,397,0,0,0,0,-5,5,40,10,8,0,67,455,990,965.9,24.1,0.196,0.0864,0.00359,0.282,0.0117,2,0.21,0.493,0.0205,23.6,0.955,0.98,0.935,43.8,42.9,85.8,2060
1995-04-05,1994,7,27,95,518.44,0.43,5,Dry,40,10,8,5,62,125,0.24,393.4,0.76,393.4,0,0,0,0,-5,5,40,10,8,0,67,451,990,965.9,24.1,0.195,0.0847,0.00352,0.28,0.0116,2,0.208,0.488,0.0203,23.6,0.954,0.98,0.935,43.4,42.5,85.1,2040
1995-04-06,1994,7,27,96,515.43,0.43,5,Dry,40,10,8,5,62,125,0.24,390.4,0.76,390.4,0,0,0,0,-5,5,40,10,8,0,67,448,990,965.9,24.1,0.194,0.0833,0.00346,0.277,0.0115,2,0.206,0.483,0.0201,23.6,0.954,0.98,0.935,43.1,42.2,84.4,2030
1995-04-07,1994,7,27,97,512.43,0.43,5,Dry,40,10,8,5,62,125,0.24,387.4,0.76,387.4,0,0,0,0,-5,5,40,10,8,0,67,445,990,965.9,24.1,0.193,0.0819,0.0034,0.275,0.0114,2,0.204,0.479,0.0199,23.6,0.953,0.98,0.934,42.8,41.9,83.8,2010
1995-04-08,1994,7,28,98,512.15,0.43,5,Dry,40,10,8,5,62,125,0.24,387.1,0.76,387.1,0,0,0,0,-5,5,40,10,8,0,67,445,990,965.9,24.1,0.193,0.0817,0.00339,0.274,0.0114,2,0.204,0.478,0.0198,23.6,0.953,0.98,0.934,42.7,41.9,83.8,2010
1995-04-09,1994,7,28,99,511.33,0.43,5,Dry,40,10,8,5,62,125,0.24,386.3,0.76,386.3,0,0,0,0,-5,5,40,10,8,0,67,444,990,965.9,24.1,0.192,0.0813,0.00338,0.274,0.0114,2,0.203,0.477,0.0198,23.6,0.953,0.98,0.934,42.7,41.8,83.6,2010
1995-04-10,1994,7,28,100,512.15,0.43,5,Dry,40,10,8,5,62,125,0.24,387.1,0.76,387.1,0,0,0,0,-5,5,40,10,8,0,67,445,990,965.9,24.1,0.193,0.0817,0.00339,0.274,0.0114,2,0.204,0.478,0.0198,23.6,0.953,0.98,0.934,42.7,41.9,83.8,2010
1995-04-11,1994,7,28,101,514.07,0.43,5,Dry,40,10,8,5,62,125,0.24,389.1,0.76,389.1,0,0,0,0,-5,5,40,10,8,0,67,447,990,965.9,24.1,0.193,0.0826,0.00343,0.276,0.0115,2,0.205,0.481,0.02,23.6,0.954,0.98,0.934,42.9,42.1,84.2,2020
1995-04-12,1994,7,28,102,515.43,0.43,5,Dry,40,10,8,5,62,125,0.24,390.4,0.76,390.4,0,0,0,0,-5,5,40,10,8,0,67,448,990,965.9,24.1,0.194,0.0833,0.00346,0.277,0.0115,2,0.206,0.483,0.0201,23.6,0.954,0.98,0.935,43.1,42.2,84.4,2030
1995-04-13,1994,7,28,103,518.44,0.43,5,Dry,40,10,8,5,62,125,0.24,393.4,0.76,393.4,0,0,0,0,-5,5,40,10,8,0,67,451,990,965.9,24.1,0.195,0.0847,0.00352,0.28,0.0116,2,0.208,0.488,0.0203,23.6,0.954,0.98,0.935,43.4,42.5,85.1,2040
1995-04-14,1994,7,28,104,522,0.43,5,Dry,40,10,8,5,62,125,0.24,397,0.76,397,0,0,0,0,-5,5,40,10,8,0,67,455,990,965.9,24.1,0.196,0.0864,0.00359,0.282,0.0117,2,0.21,0.493,0.0205,23.6,0.955,0.98,0.935,43.8,42.9,85.8,2060
1995-04-15,1994,7,29,105,525.55,0.42,5,Dry,40,10,8,5,62,125,0.24,400.6,0.76,400.6,0,0,0,0,-5,5,40,10,8,0,67,459,990,966,24,0.197,0.0881,0.00366,0.285,0.0119,2,0.213,0.498,0.0207,23.5,0.955,0.98,0.936,44.1,43.3,86.5,2080
1995-04-16,1994,7,29,106,530.75,0.42,5,Dry,40,10,8,5,62,125,0.24,405.8,0.76,405.8,0,0,0,0,-5,5,40,10,8,0,67,464,990,966,24,0.199,0.0905,0.00377,0.29,0.0121,2,0.216,0.506,0.0211,23.5,0.955,0.98,0.936,44.7,43.8,87.6,2100
1995-04-17,1994,7,29,107,535.4,0.42,5,Dry,40,10,8,5,62,125,0.23,410.4,0.77,410.4,0,0,0,0,-5,5,40,10,8,0,67,468,990,966,24,0.201,0.0927,0.00386,0.294,0.0122,2,0.22,0.513,0.0214,23.5,0.956,0.98,0.936,45.1,44.2,88.5,2120
1995-04-18,1994,7,29,108,539.5,0.42,5,Dry,40,10,8,5,62,125,0.23,414.5,0.77,414.5,0,0,0,0,-5,5,40,10,8,0,67,473,990,966,24,0.202,0.0946,0.00395,0.297,0.0124,2,0.222,0.519,0.0217,23.5,0.956,0.98,0.937,45.6,44.7,89.3,2140
1995-04-19,1994,7,29,109,542.5,0.41,5,Dry,40,10,8,5,62,125,0.23,417.5,0.77,417.5,0,0,0,0,-5,5,40,10,8,0,67,476,990,966,24,0.203,0.0961,0.00401,0.299,0.0125,2,0.224,0.524,0.0219,23.4,0.956,0.98,0.937,45.9,45,89.9,2160
1995-04-20,1994,7,29,110,542.78,0.41,5,Dry,40,10,8,5,62,125,0.23,417.8,0.77,417.8,0,0,0,0,-5,5,40,10,8,0,67,476,990,966,24,0.203,0.0962,0.00402,0.3,0.0125,2,0.225,0.524,0.0219,23.4,0.956,0.98,0.937,45.9,45,90,2160
1995-04-21,1994,7,29,111,540.86,0.42,5,Dry,40,10,8,5,62,125,0.23,415.9,0.77,415.9,0,0,0,0,-5,5,40,10,8,0,67,474,990,966,24,0.203,0.0953,0.00398,0.298,0.0124,2,0.223,0.521,0.0217,23.4,0.956,0.98,0.937,45.7,44.8,89.6,2150
1995-04-22,1994,7,30,112,538.4,0.42,5,Dry,40,10,8,5,62,125,0.23,413.4,0.77,413.4,0,0,0,0,-5,5,40,10,8,0,67,471,990,966,24,0.202,0.0941,0.00393,0.296,0.0123,2,0.222,0.518,0.0216,23.5,0.956,0.98,0.937,45.5,44.5,89.1,2140
1995-04-23,1994,7,30,113,533.21,0.42,5,Dry,40,10,8,5,62,125,0.23,408.2,0.77,408.2,0,0,0,0,-5,5,40,10,8,0,67,466,990,966,24,0.2,0.0917,0.00382,0.292,0.0122,2,0.218,0.51,0.0212,23.5,0.955,0.98,0.936,44.9,44,88.1,2110
1995-04-24,1994,7,30,114,528.56,0.42,5,Dry,40,10,8,5,62,125,0.24,403.6,0.76,403.6,0,0,0,0,-5,5,40,10,8,0,67,462,990,966,24,0.198,0.0895,0.00373,0.288,0.012,2,0.215,0.503,0.0209,23.5,0.955,0.98,0.936,44.5,43.6,87.1,2090
1995-04-25,1994,7,30,115,522.27,0.43,5,Dry,40,10,8,5,62,125,0.24,397.3,0.76,397.3,0,0,0,0,-5,5,40,10,8,0,67,455,990,966,24,0.196,0.0865,0.0036,0.283,0.0118,2,0.211,0.493,0.0205,23.6,0.955,0.98,0.935,43.8,42.9,85.9,2060
1995-04-26,1994,7,30,116,514.89,0.43,5,Dry,40,10,8,5,62,125,0.24,389.9,0.76,389.9,0,0,0,0,-5,5,40,10,8,0,67,448,990,965.9,24.1,0.194,0.083,0.00345,0.277,0.0115,2,0.206,0.482,0.02,23.6,0.954,0.98,0.935,43,42.2,84.3,2020
1995-04-27,1994,7,30,117,506.41,0.44,5,Dry,40,10,8,5,62,125,0.25,381.4,0.75,381.4,0,0,0,0,-5,5,40,10,8,0,67,439,990,965.9,24.1,0.191,0.079,0.00328,0.27,0.0112,2,0.2,0.47,0.0195,23.7,0.953,0.98,0.934,42.1,41.3,82.6,1980
1995-04-28,1994,7,30,118,498.48,0.44,5,Dry,40,10,8,5,62,125,0.25,373.5,0.75,373.5,0,0,0,0,-5,5,40,10,8,0,67,431,990,965.8,24.2,0.188,0.0753,0.00312,0.263,0.0109,2,0.195,0.458,0.0189,23.7,0.952,0.979,0.931,41.3,40.4,80.8,1940
1995-04-29,1994,7,31,119,490.55,0.45,5,Dry,40,10,8,5,62,125,0.26,365.6,0.74,365.6,0,0,0,0,-5,5,40,10,8,0,67,424,990,965.8,24.2,0.185,0.0715,0.00296,0.257,0.0106,2,0.189,0.446,0.0184,23.7,0.951,0.977,0.929,40.5,39.5,79.1,1900
1995-04-30,1994,7,31,120,480.98,0.45,5,Dry,40,10,8,5,62,125,0.26,356,0.74,356,0,0,0,0,-5,5,40,10,8,0,67,414,990,965.8,24.2,0.182,0.067,0.00277,0.249,0.0103,2,0.183,0.431,0.0178,23.8,0.949,0.975,0.925,39.4,38.5,76.9,1850
1995-05-01,1994,8,31,121,473.05,0.46,5,Dry,42,9,8,6,82,147,0.31,326.1,0.69,326.1,0,0,0,0,-6,6,42,9,8,0,88,385,990,965.7,24.3,0.171,0.0529,0.00218,0.224,0.00924,2,0.163,0.387,0.0159,23.9,0.945,0.97,0.917,36.1,35,70,1680
1995-05-02,1994,8,31,122,464.58,0.46,5,Dry,42,9,8,6,82,147,0.32,317.6,0.68,317.6,0,0,0,0,-6,6,42,9,8,0,88,377,990,965.7,24.3,0.168,0.0489,0.00201,0.217,0.00894,2,0.157,0.374,0.0154,23.9,0.944,0.97,0.915,35.2,34.1,68.2,1640
1995-05-03,1994,8,31,123,456.1,0.47,5,Dry,42,9,8,6,82,147,0.32,309.1,0.68,309.1,0,0,0,0,-6,6,42,9,8,0,88,368,990,965.7,24.3,0.165,0.0449,0.00184,0.21,0.00864,2,0.151,0.361,0.0148,24,0.942,0.97,0.914,34.3,33.2,66.5,1590
1995-05-04,1994,8,31,124,447.62,0.47,5,Dry,42,9,8,6,82,147,0.33,300.6,0.67,300.6,0,0,0,0,-6,6,42,9,8,0,88,360,990,965.6,24.4,0.162,0.0409,0.00168,0.203,0.00834,2,0.145,0.349,0.0143,24,0.941,0.97,0.913,33.3,32.3,64.7,1550
1995-05-05,1994,8,31,125,439.15,0.48,5,Dry,42,9,8,6,82,147,0.34,292.1,0.67,292.1,0,0,0,0,-6,6,42,9,8,0,88,351,990,965.6,24.4,0.159,0.0369,0.00151,0.196,0.00804,2,0.14,0.336,0.0138,24.1,0.939,0.97,0.911,32.4,31.4,62.9,1510
1995-05-06,1994,8,32,126,430.67,0.49,5,Dry,42,9,8,6,82,147,0.34,283.7,0.66,283.7,0,0,0,0,-6,6,42,9,8,0,88,343,990,965.5,24.5,0.156,0.0329,0.00134,0.189,0.00774,2,0.134,0.323,0.0132,24.1,0.937,0.97,0.909,31.5,30.5,61,1470
1995-05-07,1994,8,32,127,422.19,0.49,5,Dry,42,9,8,6,82,147,0.35,275.2,0.65,275.2,0,0,0,0,-6,6,42,9,8,0,88,334,990,965.5,24.5,0.153,0.0289,0.00118,0.182,0.00744,2,0.128,0.311,0.0127,24.2,0.935,0.97,0.907,30.5,29.6,59.2,1420
1995-05-08,1994,8,32,128,414.26,0.5,5,Dry,42,9,8,6,82,147,0.35,267.3,0.65,267.3,0,0,0,0,-6,6,42,9,8,0,88,326,990,965.5,24.5,0.151,0.0251,0.00102,0.176,0.00717,2,0.123,0.299,0.0122,24.2,0.934,0.97,0.906,29.7,28.8,57.5,1380
