date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1995-05-09,1994,8,32,129,406.33,0.5,5,Dry,42,9,8,6,82,147,0.36,259.3,0.64,259.3,0,0,0,0,-6,6,42,9,8,0,88,318,990,965.4,24.6,0.148,0.0214,0.000871,0.169,0.00689,2,0.118,0.287,0.0117,24.3,0.932,0.97,0.904,28.8,27.9,55.8,1340
1995-05-10,1994,8,32,130,399.5,0.51,5,Dry,42,9,8,6,82,147,0.37,252.5,0.63,252.5,0,0,0,0,-6,6,42,9,8,0,88,312,990,965.4,24.6,0.145,0.0182,0.000739,0.164,0.00665,2,0.113,0.277,0.0112,24.3,0.93,0.97,0.902,28,27.2,54.4,1300
1995-05-11,1994,8,32,131,392.11,0.51,5,Dry,42,9,8,6,82,147,0.38,245.1,0.63,245.1,0,0,0,0,-6,6,42,9,8,0,88,304,990,965.4,24.6,0.143,0.0166,0.000673,0.159,0.00647,2,0.108,0.267,0.0109,24.4,0.928,0.97,0.9,27.2,26.4,52.7,1270
1995-05-12,1994,8,32,132,384.73,0.52,5,Dry,42,9,8,6,82,147,0.38,237.7,0.62,237.7,0,0,0,0,-6,6,42,9,8,0,88,297,990,965.3,24.7,0.14,0.016,0.000647,0.156,0.00633,2,0.103,0.259,0.0105,24.4,0.926,0.97,0.898,26.3,25.6,51.1,1230
1995-05-13,1994,8,33,133,377.35,0.53,5,Dry,42,9,8,6,82,147,0.39,230.3,0.61,230.3,0,0,0,0,-6,6,42,9,8,0,88,289,990,965.3,24.7,0.138,0.0153,0.00062,0.153,0.00619,1,0.253,0.406,0.0164,24.3,0.958,0.98,0.939,52.6,48.2,48.2,1160
1995-05-14,1994,8,33,134,370.51,0.53,5,Dry,42,9,8,6,82,147,0.4,223.5,0.6,223.5,0,0,0,0,-6,6,42,9,8,0,88,283,990,965.3,24.7,0.135,0.0147,0.000596,0.15,0.00606,1,0.244,0.394,0.0159,24.4,0.959,0.98,0.939,51.2,48.2,48.2,1160
1995-05-15,1994,8,33,135,363.68,0.54,5,Dry,42,9,8,6,82,147,0.4,216.7,0.6,216.7,0,0,0,0,-6,6,42,9,8,0,88,276,990,965.2,24.8,0.133,0.0142,0.000572,0.147,0.00593,1,0.235,0.382,0.0154,24.4,0.958,0.98,0.938,49.6,48.2,48.2,1160
1995-05-16,1994,8,33,136,357.93,0.54,5,Dry,42,9,8,6,82,147,0.41,210.9,0.59,210.9,0,0,0,0,-6,6,42,9,8,0,88,270,990,965.2,24.8,0.131,0.0137,0.000551,0.144,0.00582,1,0.227,0.372,0.015,24.4,0.957,0.98,0.938,48.4,47.4,47.4,1140
1995-05-17,1994,8,33,137,351.65,0.55,5,Dry,42,9,8,6,82,147,0.42,204.7,0.58,204.7,0,0,0,0,-6,6,42,9,8,0,88,264,990,965.2,24.8,0.129,0.0131,0.000529,0.142,0.00571,1,0.219,0.361,0.0145,24.5,0.956,0.98,0.937,47,46,46,1100
1995-05-18,1994,8,33,138,345.36,0.55,5,Dry,42,9,8,6,82,147,0.43,198.4,0.57,198.4,0,0,0,0,-6,6,42,9,8,0,88,257,990,965.1,24.9,0.126,0.0126,0.000507,0.139,0.00559,1,0.21,0.349,0.014,24.5,0.954,0.98,0.935,45.5,44.6,44.6,1070
1995-05-19,1994,8,33,139,339.07,0.56,5,Dry,42,9,8,6,82,147,0.43,192.1,0.57,192.1,0,0,0,0,-6,6,42,9,8,0,88,251,990,965.1,24.9,0.124,0.0121,0.000485,0.136,0.00547,1,0.202,0.338,0.0136,24.6,0.952,0.98,0.933,44.1,43.2,43.2,1040
1995-05-20,1994,8,34,140,333.33,0.57,5,Dry,42,9,8,6,82,147,0.44,186.3,0.56,186.3,0,0,0,0,-6,6,42,9,8,0,88,245,990,965.1,24.9,0.122,0.0116,0.000465,0.134,0.00536,1,0.194,0.328,0.0131,24.6,0.951,0.98,0.932,42.7,41.9,41.9,1010
1995-05-21,1994,8,34,141,327.58,0.57,5,Dry,42,9,8,6,82,147,0.45,180.6,0.55,180.6,0,0,0,0,-6,6,42,9,8,0,88,240,990,965,25,0.12,0.0111,0.000445,0.131,0.00526,1,0.186,0.317,0.0127,24.6,0.949,0.979,0.929,41.4,40.6,40.6,973
1995-05-22,1994,8,34,142,322.93,0.58,5,Dry,42,9,8,6,82,147,0.46,175.9,0.55,175.9,0,0,0,0,-6,6,42,9,8,0,88,235,990,965,25,0.118,0.0107,0.000428,0.129,0.00517,1,0.18,0.309,0.0124,24.7,0.948,0.977,0.926,40.3,39.4,39.4,946
1995-05-23,1994,8,34,143,317.74,0.58,5,Dry,42,9,8,6,82,147,0.46,170.7,0.54,170.7,0,0,0,0,-6,6,42,9,8,0,88,230,990,965,25,0.117,0.0103,0.00041,0.127,0.00507,1,0.173,0.3,0.012,24.7,0.946,0.974,0.922,39.1,38.1,38.1,915
1995-05-24,1994,8,34,144,312.54,0.59,5,Dry,42,9,8,6,82,147,0.47,165.5,0.53,165.5,0,0,0,0,-6,6,42,9,8,0,88,225,990,965,25,0.115,0.00982,0.000392,0.125,0.00498,1,0.166,0.291,0.0116,24.7,0.944,0.972,0.918,37.9,36.9,36.9,885
1995-05-25,1994,8,34,145,307.35,0.59,5,Dry,42,9,8,6,82,147,0.48,160.3,0.52,160.3,0,0,0,0,-6,6,42,9,8,0,88,219,990,964.9,25.1,0.113,0.00938,0.000374,0.122,0.00488,1,0.159,0.281,0.0112,24.8,0.943,0.97,0.914,36.7,35.6,35.6,855
1995-05-26,1994,8,34,146,302.7,0.6,5,Dry,42,9,8,6,82,147,0.49,155.7,0.51,155.7,0,0,0,0,-6,6,42,9,8,0,88,215,990,964.9,25.1,0.111,0.00898,0.000358,0.12,0.0048,1,0.153,0.273,0.0109,24.8,0.941,0.97,0.913,35.7,34.6,34.6,830
1995-05-27,1994,8,35,147,298.05,0.61,5,Dry,42,9,8,6,82,147,0.49,151.1,0.51,151.1,0,0,0,0,-6,6,42,9,8,0,88,210,990,964.9,25.1,0.11,0.00859,0.000342,0.118,0.00471,1,0.146,0.265,0.0105,24.8,0.94,0.97,0.912,34.6,33.5,33.5,805
1995-05-28,1994,8,35,148,293.4,0.61,5,Dry,42,9,8,6,82,147,0.5,146.4,0.5,146.4,0,0,0,0,-6,6,42,9,8,0,88,205,990,964.9,25.1,0.108,0.00819,0.000326,0.116,0.00463,1,0.14,0.256,0.0102,24.9,0.938,0.97,0.91,33.5,32.5,32.5,780
1995-05-29,1994,8,35,149,289.85,0.62,5,Dry,42,9,8,6,82,147,0.51,142.8,0.49,142.8,0,0,0,0,-6,6,42,9,8,0,88,202,990,964.9,25.1,0.107,0.00789,0.000314,0.115,0.00456,1,0.135,0.25,0.00994,24.9,0.936,0.97,0.908,32.7,31.7,31.7,760
1995-05-30,1994,8,35,150,285.75,0.62,5,Dry,42,9,8,6,82,147,0.51,138.8,0.49,138.8,0,0,0,0,-6,6,42,9,8,0,88,198,990,964.8,25.2,0.105,0.00754,0.0003,0.113,0.00449,1,0.13,0.243,0.00965,24.9,0.935,0.97,0.907,31.7,30.7,30.7,738
1995-05-31,1994,8,35,151,281.65,0.63,5,Dry,42,9,8,6,82,147,0.52,134.7,0.48,134.7,0,0,0,0,-6,6,42,9,8,0,88,194,990,964.8,25.2,0.104,0.0072,0.000286,0.111,0.00441,1,0.124,0.235,0.00935,24.9,0.933,0.97,0.905,30.7,29.8,29.8,715
1995-06-01,1994,9,35,152,277.54,0.64,5,Dry,39,9,7,5,59,119,0.43,158.5,0.57,158.5,0,0,0,0,-5,5,39,9,7,0,64,214,990,964.8,25.2,0.111,0.00923,0.000366,0.12,0.00477,1,0.157,0.277,0.011,24.9,0.942,0.97,0.914,36.5,35.4,35.4,849
1995-06-02,1994,9,35,153,273.99,0.64,5,Dry,39,9,7,5,59,119,0.43,155,0.57,155,0,0,0,0,-5,5,39,9,7,0,64,210,990,964.8,25.2,0.11,0.00892,0.000354,0.119,0.0047,1,0.152,0.27,0.0107,24.9,0.941,0.97,0.913,35.7,34.6,34.6,830
1995-06-03,1994,9,36,154,270.43,0.65,5,Dry,39,9,7,5,59,119,0.44,151.4,0.56,151.4,0,0,0,0,-5,5,39,9,7,0,64,206,990,964.8,25.2,0.108,0.00862,0.000342,0.117,0.00464,1,0.147,0.264,0.0105,25,0.94,0.97,0.912,34.8,33.8,33.8,811
1995-06-04,1994,9,36,155,266.88,0.66,5,Dry,39,9,7,5,59,119,0.45,147.9,0.55,147.9,0,0,0,0,-5,5,39,9,7,0,64,203,990,964.8,25.2,0.107,0.00832,0.00033,0.115,0.00458,1,0.142,0.258,0.0102,25,0.938,0.97,0.91,34,33,33,791
1995-06-05,1994,9,36,156,264.42,0.66,5,Dry,39,9,7,5,59,119,0.45,145.4,0.55,145.4,0,0,0,0,-5,5,39,9,7,0,64,200,990,964.8,25.2,0.106,0.00811,0.000321,0.114,0.00453,1,0.139,0.253,0.01,25,0.937,0.97,0.909,33.4,32.4,32.4,778
1995-06-06,1994,9,36,157,261.41,0.67,5,Dry,39,9,7,5,59,119,0.46,142.4,0.55,142.4,0,0,0,0,-5,5,39,9,7,0,64,197,990,964.7,25.3,0.105,0.00785,0.000311,0.113,0.00448,1,0.135,0.248,0.00981,25,0.936,0.97,0.908,32.7,31.7,31.7,761
1995-06-07,1994,9,36,158,258.4,0.67,5,Dry,39,9,7,5,59,119,0.46,139.4,0.54,139.4,0,0,0,0,-5,5,39,9,7,0,64,194,990,964.7,25.3,0.104,0.0076,0.000301,0.112,0.00442,1,0.131,0.242,0.00959,25,0.935,0.97,0.907,32,31,31,744
1995-06-08,1994,9,36,159,255.4,0.68,5,Dry,39,9,7,5,59,119,0.47,136.4,0.53,136.4,0,0,0,0,-5,5,39,9,7,0,64,191,990,964.7,25.3,0.103,0.00734,0.000291,0.11,0.00437,1,0.127,0.237,0.00938,25,0.934,0.97,0.906,31.3,30.3,30.3,728
1995-06-09,1994,9,36,160,252.39,0.68,5,Dry,39,9,7,5,59,119,0.47,133.4,0.53,133.4,0,0,0,0,-5,5,39,9,7,0,64,188,990,964.7,25.3,0.102,0.00709,0.00028,0.109,0.00431,1,0.123,0.232,0.00916,25.1,0.932,0.97,0.904,30.6,29.6,29.6,711
1995-06-10,1994,9,37,161,249.38,0.69,5,Dry,39,9,7,5,59,119,0.48,130.4,0.52,130.4,0,0,0,0,-5,5,39,9,7,0,64,185,990,964.7,25.3,0.101,0.00683,0.00027,0.108,0.00426,1,0.119,0.226,0.00894,25.1,0.931,0.97,0.903,29.9,29,29,695
1995-06-11,1994,9,37,162,246.37,0.7,5,Dry,39,9,7,5,59,119,0.48,127.4,0.52,127.4,0,0,0,0,-5,5,39,9,7,0,64,182,990,964.7,25.3,0.0999,0.00658,0.00026,0.106,0.0042,1,0.114,0.221,0.00872,25.1,0.93,0.97,0.902,29.2,28.3,28.3,679
1995-06-12,1994,9,37,163,243.36,0.71,5,Dry,39,9,7,5,59,119,0.49,124.4,0.51,124.4,0,0,0,0,-5,5,39,9,7,0,64,179,990,964.7,25.3,0.0988,0.00632,0.000249,0.105,0.00415,1,0.11,0.216,0.00851,25.1,0.928,0.97,0.9,28.4,27.6,27.6,662
1995-06-13,1994,9,37,164,240.9,0.72,5,Dry,39,9,7,5,59,119,0.49,121.9,0.51,121.9,0,0,0,0,-5,5,39,9,7,0,64,177,990,964.6,25.4,0.098,0.00611,0.000241,0.104,0.0041,1,0.107,0.211,0.00833,25.1,0.927,0.97,0.899,27.9,27,27,648
1995-06-14,1994,9,37,165,238.44,0.72,5,Dry,39,9,7,5,59,119,0.5,119.4,0.5,119.4,0,0,0,0,-5,5,39,9,7,0,64,174,990,964.6,25.4,0.0971,0.0059,0.000233,0.103,0.00406,1,0.104,0.207,0.00815,25.2,0.925,0.97,0.897,27.3,26.4,26.4,635
1995-06-15,1994,9,37,166,235.98,0.73,5,Dry,39,9,7,5,59,119,0.5,117,0.5,117,0,0,0,0,-5,5,39,9,7,0,64,172,990,964.6,25.4,0.0962,0.00569,0.000224,0.102,0.00402,1,0.1,0.202,0.00797,25.2,0.923,0.97,0.896,26.7,25.9,25.9,621
1995-06-16,1994,9,37,167,233.52,0.74,5,Dry,39,9,7,5,59,119,0.51,114.5,0.49,114.5,0,0,0,0,-5,5,39,9,7,0,64,170,990,964.6,25.4,0.0954,0.00548,0.000216,0.101,0.00397,1,0.0971,0.198,0.00779,25.2,0.922,0.97,0.894,26.1,25.3,25.3,607
1995-06-17,1994,9,38,168,231.06,0.75,5,Dry,39,9,7,5,59,119,0.52,112.1,0.48,112.1,0,0,0,0,-5,5,39,9,7,0,64,167,990,964.6,25.4,0.0945,0.00528,0.000208,0.0998,0.00393,1,0.0938,0.194,0.00762,25.2,0.92,0.97,0.892,25.5,24.7,24.7,594
1995-06-18,1994,9,38,169,228.6,0.76,5,Dry,39,9,7,5,59,119,0.52,109.6,0.48,109.6,0,0,0,0,-5,5,39,9,7,0,64,165,990,964.6,25.4,0.0936,0.00507,0.000199,0.0987,0.00388,1,0.0905,0.189,0.00744,25.2,0.918,0.97,0.891,24.9,24.2,24.2,580
1995-06-19,1994,9,38,170,226.14,0.77,5,Dry,39,9,7,5,59,119,0.53,107.1,0.47,107.1,0,0,0,0,-5,5,39,9,7,0,64,162,990,964.6,25.4,0.0928,0.00486,0.000191,0.0976,0.00384,1,0.0871,0.185,0.00726,25.3,0.917,0.97,0.889,24.3,23.6,23.6,566
1995-06-20,1994,9,38,171,223.68,0.78,5,Dry,39,9,7,5,59,119,0.53,104.7,0.47,104.7,0,0,0,0,-5,5,39,9,7,0,64,160,990,964.5,25.5,0.0919,0.00465,0.000183,0.0965,0.00379,1,0.0838,0.18,0.00708,25.3,0.915,0.97,0.887,23.7,23,23,553
1995-06-21,1994,9,38,172,222.31,0.78,5,Dry,39,9,7,5,59,119,0.54,103.3,0.47,103.3,0,0,0,0,-5,5,39,9,7,0,64,158,990,964.5,25.5,0.0914,0.00453,0.000178,0.0959,0.00377,1,0.082,0.178,0.00699,25.3,0.914,0.97,0.886,23.4,22.7,22.7,545
1995-06-22,1994,9,38,173,220.4,0.79,5,Dry,39,9,7,5,59,119,0.54,101.4,0.46,101.4,0,0,0,0,-5,5,39,9,7,0,64,156,990,964.5,25.5,0.0907,0.00437,0.000171,0.0951,0.00373,1,0.0794,0.174,0.00685,25.3,0.912,0.969,0.884,23,22.3,22.3,534
1995-06-23,1994,9,38,174,218.48,0.79,5,Dry,39,9,7,5,59,119,0.55,99.48,0.46,99.48,0,0,0,0,-5,5,39,9,7,0,64,154,990,964.5,25.5,0.0901,0.00421,0.000165,0.0943,0.0037,1,0.0768,0.171,0.00671,25.3,0.912,0.968,0.883,22.5,21.8,21.8,523
1995-06-24,1994,9,39,175,216.57,0.8,5,Dry,39,9,7,5,59,119,0.55,97.57,0.45,97.57,0,0,0,0,-5,5,39,9,7,0,64,153,990,964.5,25.5,0.0894,0.00404,0.000159,0.0934,0.00366,1,0.0742,0.168,0.00657,25.3,0.913,0.968,0.884,22.1,21.4,21.4,514
1995-06-25,1994,9,39,176,214.65,0.81,5,Dry,39,9,7,5,59,119,0.55,95.65,0.45,95.65,0,0,0,0,-5,5,39,9,7,0,64,151,990,964.5,25.5,0.0887,0.00388,0.000152,0.0926,0.00363,1,0.0716,0.164,0.00644,25.3,0.915,0.967,0.885,21.8,21,21,505
1995-06-26,1994,9,39,177,212.74,0.81,5,Dry,39,9,7,5,59,119,0.56,93.74,0.44,93.74,0,0,0,0,-5,5,39,9,7,0,64,149,990,964.5,25.5,0.088,0.00372,0.000146,0.0917,0.00359,1,0.069,0.161,0.0063,25.4,0.918,0.966,0.886,21.4,20.7,20.7,496
1995-06-27,1994,9,39,178,210.83,0.82,5,Dry,39,9,7,5,59,119,0.56,91.83,0.44,91.83,0,0,0,0,-5,5,39,9,7,0,64,147,990,964.5,25.5,0.0874,0.00356,0.000139,0.0909,0.00356,1,0.0665,0.157,0.00616,25.4,0.92,0.965,0.888,21,20.3,20.3,487
1995-06-28,1994,9,39,179,208.91,0.82,5,Dry,39,9,7,5,59,119,0.57,89.91,0.43,89.91,0,0,0,0,-5,5,39,9,7,0,64,145,990,964.5,25.5,0.0867,0.00339,0.000133,0.0901,0.00353,1,0.0639,0.154,0.00603,25.4,0.923,0.964,0.89,20.7,19.9,19.9,478
1995-06-29,1994,9,39,180,207,0.83,5,Dry,39,9,7,5,59,119,0.57,88,0.42,88,0,0,0,0,-5,5,39,9,7,0,64,143,990,964.4,25.6,0.086,0.00323,0.000126,0.0892,0.00349,1,0.0613,0.151,0.00589,25.4,0,0,0,0,0,0,0
1995-06-30,1994,9,39,181,205.08,0.83,5,Dry,39,9,7,5,59,119,0.58,86.08,0.42,86.08,0,0,0,0,-5,5,39,9,7,0,64,141,990,964.4,25.6,0.0853,0.00307,0.00012,0.0884,0.00346,1,0.0587,0.147,0.00575,25.4,0,0,0,0,0,0,0
1995-07-01,1994,10,40,182,203.17,0.84,5,Dry,37,8,6,4,53,108,0.53,95.17,0.47,95.17,0,0,0,0,-4,4,37,8,6,0,57,146,990,964.4,25.6,0.0871,0.00384,0.00015,0.091,0.00356,1,0.071,0.162,0.00633,25.4,0,0,0,0,0,0,0
1995-07-02,1994,10,40,183,200.16,0.85,5,Dry,37,8,6,4,53,108,0.54,92.16,0.46,92.16,0,0,0,0,-4,4,37,8,6,0,57,143,990,964.4,25.6,0.0861,0.00358,0.00014,0.0896,0.0035,1,0.0669,0.157,0.00612,25.4,0,0,0,0,0,0,0
1995-07-03,1994,10,40,184,198.79,0.85,5,Dry,37,8,6,4,53,108,0.54,90.79,0.46,90.79,0,0,0,0,-4,4,37,8,6,0,57,142,990,964.4,25.6,0.0856,0.00347,0.000135,0.089,0.00348,1,0.0651,0.154,0.00602,25.4,0,0,0,0,0,0,0
1995-07-04,1994,10,40,185,196.88,0.86,5,Dry,37,8,6,4,53,108,0.55,88.88,0.45,88.88,0,0,0,0,-4,4,37,8,6,0,57,140,990,964.4,25.6,0.0849,0.0033,0.000129,0.0882,0.00345,1,0.0625,0.151,0.00589,25.4,0,0,0,0,0,0,0
1995-07-05,1994,10,40,186,194.97,0.87,5,Dry,37,8,6,4,53,108,0.55,86.97,0.45,86.97,0,0,0,0,-4,4,37,8,6,0,57,138,990,964.4,25.6,0.0842,0.00314,0.000123,0.0874,0.00341,1,0.0599,0.147,0.00576,25.4,0,0,0,0,0,0,0
1995-07-06,1994,10,40,187,193.05,0.87,5,Dry,37,8,6,4,53,108,0.56,85.05,0.44,85.05,0,0,0,0,-4,4,37,8,6,0,57,136,990,964.4,25.6,0.0835,0.00298,0.000116,0.0865,0.00338,1,0.0573,0.144,0.00562,25.4,0,0,0,0,0,0,0
1995-07-07,1994,10,40,188,191.14,0.88,5,Dry,37,8,6,4,53,108,0.56,83.14,0.43,83.14,0,0,0,0,-4,4,37,8,6,0,57,134,990,964.4,25.6,0.0829,0.00282,0.00011,0.0857,0.00335,1,0.0547,0.14,0.00549,25.4,0,0,0,0,0,0,0
1995-07-08,1994,10,41,189,189.22,0.88,5,Dry,37,8,6,4,53,108,0.57,81.22,0.43,81.22,0,0,0,0,-4,4,37,8,6,0,57,132,990,964.4,25.6,0.0822,0.00265,0.000104,0.0848,0.00332,1,0.0521,0.137,0.00536,25.4,0,0,0,0,0,0,0
1995-07-09,1994,10,41,190,187.31,0.88,5,Dry,37,8,6,4,53,108,0.58,79.31,0.42,79.31,0,0,0,0,-4,4,37,8,6,0,57,130,990,964.4,25.6,0.0815,0.00249,0.0000974,0.084,0.00329,1,0.0496,0.134,0.00522,25.4,0,0,0,0,0,0,0
1995-07-10,1994,10,41,191,185.4,0.89,5,Dry,37,8,6,4,53,108,0.58,77.4,0.42,77.4,0,0,0,0,-4,4,37,8,6,0,57,128,990,964.4,25.6,0.0808,0.00233,0.0000911,0.0832,0.00325,1,0.047,0.13,0.00509,25.4,0,0,0,0,0,0,0
1995-07-11,1994,10,41,192,183.48,0.89,5,Dry,37,8,6,4,53,108,0.59,75.48,0.41,75.48,0,0,0,0,-4,4,37,8,6,0,57,126,990,964.4,25.6,0.0802,0.00217,0.0000847,0.0823,0.00322,1,0.0444,0.127,0.00496,25.4,0,0,0,0,0,0,0
1995-07-12,1994,10,41,193,181.57,0.9,5,Dry,37,8,6,4,53,108,0.59,73.57,0.41,73.57,0,0,0,0,-4,4,37,8,6,0,57,125,990,964.4,25.6,0.0795,0.002,0.0000784,0.0815,0.00319,1,0.0418,0.123,0.00482,25.4,0,0,0,0,0,0,0
1995-07-13,1994,10,41,194,179.65,0.9,5,Dry,37,8,6,4,53,108,0.6,71.65,0.4,71.65,0,0,0,0,-4,4,37,8,6,0,57,123,990,964.4,25.6,0.0788,0.00184,0.000072,0.0807,0.00316,1,0.0392,0.12,0.00469,25.4,0,0,0,0,0,0,0
1995-07-14,1994,10,41,195,178.29,0.9,5,Dry,37,8,6,4,53,108,0.61,70.29,0.39,70.29,0,0,0,0,-4,4,37,8,6,0,57,121,990,964.4,25.6,0.0783,0.00172,0.0000675,0.0801,0.00313,1,0.0374,0.117,0.0046,25.4,0,0,0,0,0,0,0
1995-07-15,1994,10,42,196,176.92,0.91,5,Dry,37,8,6,4,53,108,0.61,68.92,0.39,68.92,0,0,0,0,-4,4,37,8,6,0,57,120,990,964.4,25.6,0.0779,0.00161,0.0000629,0.0795,0.00311,1,0.0355,0.115,0.0045,25.4,0,0,0,0,0,0,0
1995-07-16,1994,10,42,197,175.55,0.91,5,Dry,37,8,6,4,53,108,0.61,67.55,0.39,67.55,0,0,0,0,-4,4,37,8,6,0,57,119,990,964.4,25.6,0.0774,0.00149,0.0000584,0.0789,0.00309,1,0.0337,0.113,0.00441,25.4,0,0,0,0,0,0,0
1995-07-17,1994,10,42,198,174.18,0.91,5,Dry,37,8,6,4,53,108,0.62,66.18,0.38,66.18,0,0,0,0,-4,4,37,8,6,0,57,117,990,964.5,25.5,0.0769,0.00138,0.0000538,0.0783,0.00306,1,0.0318,0.11,0.00431,25.4,0,0,0,0,0,0,0
1995-07-18,1994,10,42,199,172.82,0.92,5,Dry,37,8,6,4,53,108,0.63,64.82,0.38,64.82,0,0,0,0,-4,4,37,8,6,0,57,116,990,964.5,25.5,0.0764,0.00126,0.0000493,0.0777,0.00304,1,0.03,0.108,0.00421,25.4,0,0,0,0,0,0,0
1995-07-19,1994,10,42,200,171.45,0.92,5,Dry,37,8,6,4,53,108,0.63,63.45,0.37,63.45,0,0,0,0,-4,4,37,8,6,0,57,114,990,964.5,25.5,0.0759,0.00114,0.0000448,0.0771,0.00302,1,0.0282,0.105,0.00412,25.4,0,0,0,0,0,0,0
1995-07-20,1994,10,42,201,170.08,0.92,5,Dry,37,8,6,4,53,108,0.64,62.08,0.36,62.08,0,0,0,0,-4,4,37,8,6,0,57,113,990,964.5,25.5,0.0754,0.00103,0.0000402,0.0765,0.00299,1,0.0263,0.103,0.00402,25.4,0,0,0,0,0,0,0
1995-07-21,1994,10,42,202,168.72,0.92,5,Dry,37,8,6,4,53,108,0.64,60.72,0.36,60.72,0,0,0,0,-4,4,37,8,6,0,57,112,990,964.5,25.5,0.075,0.000911,0.0000357,0.0759,0.00297,1,0.0245,0.1,0.00393,25.4,0,0,0,0,0,0,0
1995-07-22,1994,10,43,203,167.35,0.92,5,Dry,37,8,6,4,53,108,0.65,59.35,0.35,59.35,0,0,0,0,-4,4,37,8,6,0,57,110,990,964.5,25.5,0.0745,0.000795,0.0000311,0.0753,0.00295,1,0.0226,0.0979,0.00383,25.4,0,0,0,0,0,0,0
1995-07-23,1994,10,43,204,165.98,0.93,5,Dry,37,8,6,4,53,108,0.65,57.98,0.35,57.98,0,0,0,0,-4,4,37,8,6,0,57,109,990,964.5,25.5,0.074,0.000678,0.0000266,0.0747,0.00292,1,0.0208,0.0954,0.00374,25.4,0,0,0,0,0,0,0
1995-07-24,1994,10,43,205,164.61,0.93,5,Dry,37,8,6,4,53,108,0.66,56.61,0.34,56.61,0,0,0,0,-4,4,37,8,6,0,57,108,990,964.5,25.5,0.0735,0.000562,0.000022,0.0741,0.0029,1,0.0189,0.093,0.00364,25.4,0,0,0,0,0,0,0
1995-07-25,1994,10,43,206,163.25,0.93,5,Dry,37,8,6,4,53,108,0.66,55.25,0.34,55.25,0,0,0,0,-4,4,37,8,6,0,57,106,990,964.5,25.5,0.073,0.000446,0.0000175,0.0735,0.00288,1,0.0171,0.0906,0.00355,25.4,0,0,0,0,0,0,0
1995-07-26,1994,10,43,207,161.88,0.93,5,Dry,37,8,6,4,53,108,0.67,53.88,0.33,53.88,0,0,0,0,-4,4,37,8,6,0,57,105,990,964.5,25.5,0.0725,0.00033,0.0000129,0.0729,0.00286,1,0.0152,0.0881,0.00345,25.4,0,0,0,0,0,0,0
1995-07-27,1994,10,43,208,160.51,0.93,5,Dry,37,8,6,4,53,108,0.67,52.51,0.33,52.51,0,0,0,0,-4,4,37,8,6,0,57,104,990,964.5,25.5,0.0721,0.000213,0.00000836,0.0723,0.00283,1,0.0134,0.0857,0.00336,25.4,0,0,0,0,0,0,0
1995-07-28,1994,10,43,209,160.24,0.93,5,Dry,37,8,6,4,53,108,0.67,52.24,0.33,52.24,0,0,0,0,-4,4,37,8,6,0,57,103,990,964.5,25.5,0.072,0.00019,0.00000746,0.0722,0.00283,1,0.013,0.0852,0.00334,25.4,0,0,0,0,0,0,0
1995-07-29,1994,10,44,210,158.33,0.94,5,Dry,37,8,6,4,53,108,0.68,50.33,0.32,50.33,0,0,0,0,-4,4,37,8,6,0,57,101,990,964.5,25.5,0.0713,0.000028,0.0000011,0.0713,0.0028,1,0.0104,0.0818,0.0032,25.4,0,0,0,0,0,0,0
1995-07-30,1994,10,44,211,158.05,0.94,5,Dry,37,8,6,4,53,108,0.68,50.05,0.32,50.05,0,0,0,0,-4,4,37,8,6,0,57,101,990,964.5,25.5,0.0712,0.00000425,1.67e-7,0.0712,0.00279,1,0.0101,0.0813,0.00318,25.4,0,0,0,0,0,0,0
1995-07-31,1994,10,44,212,157.23,0.94,5,Dry,37,8,6,4,53,108,0.69,49.23,0.31,0,49,11,1,1,-3,39,48,9,7,1,92,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-01,1994,11,44,213,155.32,0.94,5,Dry,34,7,5,3,44,93,0.6,62.32,0.4,62.32,0,0,0,0,-3,3,34,7,5,0,47,108,990,964.5,25.5,0.0738,0.00105,0.000041,0.0748,0.00293,1,0.0266,0.101,0.00398,25.4,0,0,0,0,0,0,0
1995-08-02,1994,11,44,214,152.31,0.94,5,Dry,34,7,5,3,44,93,0.61,59.31,0.39,59.31,0,0,0,0,-3,3,34,7,5,0,47,105,990,964.5,25.5,0.0727,0.000791,0.000031,0.0735,0.00288,1,0.0226,0.0961,0.00377,25.4,0,0,0,0,0,0,0
1995-08-03,1994,11,44,215,150.94,0.95,5,Dry,34,7,5,3,44,93,0.62,57.94,0.38,57.94,0,0,0,0,-3,3,34,7,5,0,47,104,990,964.5,25.5,0.0722,0.000675,0.0000265,0.0729,0.00286,1,0.0207,0.0936,0.00367,25.4,0,0,0,0,0,0,0
1995-08-04,1994,11,44,216,149.03,0.95,5,Dry,34,7,5,3,44,93,0.62,56.03,0.38,56.03,0,0,0,0,-3,3,34,7,5,0,47,102,990,964.5,25.5,0.0715,0.000513,0.0000201,0.0721,0.00283,1,0.0181,0.0902,0.00354,25.4,0,0,0,0,0,0,0
1995-08-05,1994,11,45,217,147.11,0.95,5,Dry,34,7,5,3,44,93,0.63,54.11,0.37,54.11,0,0,0,0,-3,3,34,7,5,0,47,100,990,964.5,25.5,0.0709,0.000349,0.0000137,0.0712,0.00279,1,0.0155,0.0868,0.0034,25.4,0,0,0,0,0,0,0
1995-08-06,1994,11,45,218,145.2,0.95,5,Dry,34,7,5,3,44,93,0.64,52.2,0.36,52.2,0,0,0,0,-3,3,34,7,5,0,47,98.2,990,964.5,25.5,0.0708,0.000187,0.00000733,0.071,0.00278,1,0.013,0.084,0.00329,25.4,0,0,0,0,0,0,0
1995-08-07,1994,11,45,219,143.29,0.96,5,Dry,34,7,5,3,44,93,0.65,50.29,0.35,50.29,0,0,0,0,-3,3,34,7,5,0,47,96.3,990,964.5,25.5,0.0708,0.0000246,9.67e-7,0.0708,0.00278,1,0.0104,0.0812,0.00319,25.4,0,0,0,0,0,0,0
1995-08-08,1994,11,45,220,141.37,0.96,5,Dry,34,7,5,3,44,93,0.66,48.37,0.34,0,48,11,1,1,-2,37,45,8,6,1,81,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-09,1994,11,45,221,139.46,0.96,5,Dry,34,7,5,3,44,93,0.67,46.46,0.33,0,46,10,1,1,-2,36,44,8,6,1,80,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-10,1994,11,45,222,138.09,0.96,5,Dry,34,7,5,3,44,93,0.67,45.09,0.33,0,45,10,1,1,-2,35,44,8,6,1,79,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-11,1994,11,45,223,136.72,0.96,5,Dry,34,7,5,3,44,93,0.68,43.72,0.32,0,44,10,1,1,-2,34,44,8,6,1,78,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-12,1994,11,46,224,135.36,0.96,5,Dry,34,7,5,3,44,93,0.69,42.36,0.31,0,42,9,1,1,-2,33,43,8,6,1,77,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-13,1994,11,46,225,133.99,0.97,5,Dry,34,7,5,3,44,93,0.69,40.99,0.31,0,41,9,1,1,-2,32,43,8,6,1,76,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-14,1994,11,46,226,132.62,0.97,5,Dry,34,7,5,3,44,93,0.7,39.62,0.3,0,40,9,1,1,-2,31,43,8,6,1,75,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-15,1994,11,46,227,131.25,0.97,5,Dry,34,7,5,3,44,93,0.71,38.25,0.29,0,38,9,1,1,-2,29,43,8,6,1,73,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-16,1994,11,46,228,129.89,0.97,5,Dry,34,7,5,3,44,93,0.72,36.89,0.28,0,37,8,1,1,-2,29,42,8,6,1,73,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-17,1994,11,46,229,128.52,0.97,5,Dry,34,7,5,3,44,93,0.72,35.52,0.28,0,36,8,1,1,-2,28,42,8,6,1,72,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-18,1994,11,46,230,127.15,0.97,5,Dry,34,7,5,3,44,93,0.73,34.15,0.27,0,34,8,1,1,-2,26,42,8,6,1,70,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-19,1994,11,47,231,126.88,0.97,5,Dry,34,7,5,3,44,93,0.73,33.88,0.27,0,34,8,1,1,-2,26,42,8,6,1,70,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-20,1994,11,47,232,126.06,0.97,5,Dry,34,7,5,3,44,93,0.74,33.06,0.26,0,33,7,1,1,-2,26,41,8,6,1,70,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-21,1994,11,47,233,125.24,0.98,5,Dry,34,7,5,3,44,93,0.74,32.24,0.26,0,32,7,1,1,-2,25,41,8,6,1,69,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-22,1994,11,47,234,124.42,0.98,5,Dry,34,7,5,3,44,93,0.75,31.42,0.25,0,31,7,1,1,-2,24,41,8,6,1,68,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-23,1994,11,47,235,123.6,0.98,5,Dry,34,7,5,3,44,93,0.75,30.6,0.25,0,31,7,1,1,-2,24,41,8,6,1,68,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-24,1994,11,47,236,122.78,0.98,5,Dry,34,7,5,3,44,93,0.76,29.78,0.24,0,30,7,1,1,-2,23,41,8,6,1,67,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-25,1994,11,47,237,121.96,0.98,5,Dry,34,7,5,3,44,93,0.76,28.96,0.24,0,29,7,1,1,-2,22,41,8,6,1,66,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-26,1994,11,48,238,121.14,0.98,5,Dry,34,7,5,3,44,93,0.77,28.14,0.23,0,28,6,1,1,-2,22,40,8,6,1,66,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-27,1994,11,48,239,120.32,0.98,5,Dry,34,7,5,3,44,93,0.77,27.32,0.23,0,27,6,1,1,-2,21,40,8,6,1,65,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-28,1994,11,48,240,119.5,0.98,5,Dry,34,7,5,3,44,93,0.78,26.5,0.22,0,27,6,1,1,-2,21,40,8,6,1,65,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-29,1994,11,48,241,118.68,0.98,5,Dry,34,7,5,3,44,93,0.78,25.68,0.22,0,26,6,1,1,-2,20,40,8,6,1,64,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-30,1994,11,48,242,117.86,0.98,5,Dry,34,7,5,3,44,93,0.79,24.86,0.21,0,25,6,1,1,-2,19,40,8,6,1,63,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-31,1994,11,48,243,117.04,0.98,5,Dry,34,7,5,3,44,93,0.8,24.04,0.2,0,24,5,1,1,-2,19,39,8,6,1,63,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-01,1994,12,48,244,115.12,0.98,5,Dry,30,6,4,2,30,72,0.63,43.12,0.38,0,43,10,1,1,-1,32,40,7,5,1,62,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-02,1994,12,49,245,112.66,0.99,5,Dry,30,6,4,2,30,72,0.64,40.66,0.36,0,41,9,1,1,-1,31,39,7,5,1,61,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-03,1994,12,49,246,111.29,0.99,5,Dry,30,6,4,2,30,72,0.65,39.29,0.35,0,39,9,1,1,-1,29,39,7,5,1,59,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-04,1994,12,49,247,109.38,0.99,5,Dry,30,6,4,2,30,72,0.66,37.38,0.34,0,37,8,1,1,-1,28,38,7,5,1,58,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-05,1994,12,49,248,107.47,0.99,5,Dry,30,6,4,2,30,72,0.67,35.47,0.33,0,35,8,1,1,-1,26,38,7,5,1,56,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-06,1994,12,49,249,105.55,0.99,5,Dry,30,6,4,2,30,72,0.68,33.55,0.32,0,34,8,1,1,-1,25,38,7,5,1,55,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-07,1994,12,49,250,103.64,0.99,5,Dry,30,6,4,2,30,72,0.69,31.64,0.3,0,32,7,1,1,-1,24,37,7,5,1,54,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-08,1994,12,49,251,101.72,0.99,5,Dry,30,6,4,2,30,72,0.71,29.72,0.29,0,30,7,1,1,-1,22,37,7,5,1,52,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-09,1994,12,50,252,100.36,0.99,5,Dry,30,6,4,2,30,72,0.72,28.36,0.28,0,28,6,1,1,-1,21,36,7,5,1,51,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-10,1994,12,50,253,98.99,0.99,5,Dry,30,6,4,2,30,72,0.73,26.99,0.27,0,27,6,1,1,-1,20,36,7,5,1,50,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-11,1994,12,50,254,97.62,0.99,5,Dry,30,6,4,2,30,72,0.74,25.62,0.26,0,26,6,1,1,-1,19,36,7,5,1,49,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-12,1994,12,50,255,96.25,0.99,5,Dry,30,6,4,2,30,72,0.75,24.25,0.25,0,24,5,1,1,-1,18,35,7,5,1,48,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-13,1994,12,50,256,94.89,0.99,5,Dry,30,6,4,2,30,72,0.76,22.89,0.24,0,23,5,1,1,-1,17,35,7,5,1,47,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-14,1994,12,50,257,93.52,0.99,5,Dry,30,6,4,2,30,72,0.77,21.52,0.23,0,22,5,1,1,-1,16,35,7,5,1,46,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-15,1994,12,50,258,92.15,0.99,5,Dry,30,6,4,2,30,72,0.78,20.15,0.22,0,20,5,1,1,-1,14,35,7,5,1,44,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-16,1994,12,51,259,91.88,0.99,5,Dry,30,6,4,2,30,72,0.78,19.88,0.22,0,20,5,1,1,-1,14,35,7,5,1,44,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-17,1994,12,51,260,91.06,0.99,5,Dry,30,6,4,2,30,72,0.79,19.06,0.21,0,19,4,1,1,-1,14,34,7,5,1,44,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-18,1994,12,51,261,90.24,0.99,5,Dry,30,6,4,2,30,72,0.8,18.24,0.2,0,18,4,1,1,-1,13,34,7,5,1,43,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-19,1994,12,51,262,89.42,0.99,5,Dry,30,6,4,2,30,72,0.81,17.42,0.2,0,17,4,1,1,-1,12,34,7,5,1,42,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-20,1994,12,51,263,90.79,0.99,5,Dry,30,6,4,2,30,72,0.79,18.79,0.21,0,19,4,1,1,-1,14,34,7,5,1,44,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-21,1994,12,51,264,91.06,0.99,5,Dry,30,6,4,2,30,72,0.79,19.06,0.21,0,19,4,1,1,-1,14,34,7,5,1,44,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-22,1994,12,51,265,89.69,0.99,5,Dry,30,6,4,2,30,72,0.8,17.69,0.2,0,18,4,1,1,-1,13,34,7,5,1,43,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-23,1994,12,52,266,88.33,1,5,Dry,30,6,4,2,30,72,0.81,16.33,0.18,0,16,4,0,0,-2,14,34,6,4,0,44,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-24,1994,12,52,267,88.05,1,5,Dry,30,6,4,2,30,72,0.82,16.05,0.18,0,16,4,0,0,-2,14,34,6,4,0,44,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-25,1994,12,52,268,87.23,1,5,Dry,30,6,4,2,30,72,0.82,15.23,0.17,0,15,3,0,0,-2,14,33,6,4,0,44,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-26,1994,12,52,269,86.41,1,5,Dry,30,6,4,2,30,72,0.83,14.41,0.17,0,14,3,0,0,-2,13,33,6,4,0,43,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-27,1994,12,52,270,85.59,1,5,Dry,30,6,4,2,30,72,0.84,13.59,0.16,0,14,3,0,0,-2,13,33,6,4,0,43,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-28,1994,12,52,271,84.77,1,5,Dry,30,6,4,2,30,72,0.85,12.77,0.15,0,13,3,0,0,-2,12,33,6,4,0,42,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-29,1994,12,52,272,83.95,1,5,Dry,30,6,4,2,30,72,0.86,11.95,0.14,0,12,3,0,0,-2,11,33,6,4,0,41,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-30,1994,12,53,273,83.13,1,5,Dry,30,6,4,2,30,72,0.87,11.13,0.13,0,11,2,0,0,-2,11,32,6,4,0,41,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-01,1995,1,1,274,82.31,1,5,Dry,24,4,2,2,20,52,0.63,30.31,0.37,0,30,7,1,1,-1,22,31,5,3,1,42,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-02,1995,1,1,275,81.49,1,5,Dry,24,4,2,2,20,52,0.64,29.49,0.36,0,29,7,1,1,-1,21,31,5,3,1,41,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-03,1995,1,1,276,80.67,1,5,Dry,24,4,2,2,20,52,0.65,28.67,0.35,0,29,7,1,1,-1,21,31,5,3,1,41,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-04,1995,1,1,277,79.85,1,5,Dry,24,4,2,2,20,52,0.65,27.85,0.35,0,28,6,1,1,-1,21,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-05,1995,1,1,278,79.03,1,5,Dry,24,4,2,2,20,52,0.66,27.03,0.34,0,27,6,1,1,-1,20,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-06,1995,1,1,279,78.21,1,5,Dry,24,4,2,2,20,52,0.67,26.21,0.34,0,26,6,1,1,-1,19,30,5,3,1,39,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-07,1995,1,1,280,77.39,1,5,Dry,24,4,2,2,20,52,0.67,25.39,0.33,0,25,6,1,1,-1,18,30,5,3,1,38,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-08,1995,1,2,281,77.11,1,5,Dry,24,4,2,2,20,52,0.67,25.11,0.33,0,25,6,1,1,-1,18,30,5,3,1,38,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-09,1995,1,2,282,76.84,1,5,Dry,24,4,2,2,20,52,0.68,24.84,0.32,0,25,6,1,1,-1,18,30,5,3,1,38,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-10,1995,1,2,283,76.02,1,5,Dry,24,4,2,2,20,52,0.68,24.02,0.32,0,24,5,1,1,-1,18,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-11,1995,1,2,284,75.2,1,5,Dry,24,4,2,2,20,52,0.69,23.2,0.31,0,23,5,1,1,-1,17,29,5,3,1,37,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-12,1995,1,2,285,74.38,1,5,Dry,24,4,2,2,20,52,0.7,22.38,0.3,0,22,5,1,1,-1,16,29,5,3,1,36,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-13,1995,1,2,286,73.56,1,5,Dry,24,4,2,2,20,52,0.71,21.56,0.29,0,22,5,1,1,-1,16,29,5,3,1,36,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-14,1995,1,2,287,72.74,1,5,Dry,24,4,2,2,20,52,0.71,20.74,0.28,0,21,5,1,1,-1,15,29,5,3,1,35,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-15,1995,1,3,288,71.92,1,5,Dry,24,4,2,2,20,52,0.72,19.92,0.28,0,20,5,1,1,-1,14,29,5,3,1,34,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-16,1995,1,3,289,71.1,1,5,Dry,24,4,2,2,20,52,0.73,19.1,0.27,0,19,4,1,1,-1,14,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-17,1995,1,3,290,70.28,1,5,Dry,24,4,2,2,20,52,0.74,18.28,0.26,0,18,4,1,1,-1,13,28,5,3,1,33,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-18,1995,1,3,291,70,1,5,Dry,24,4,2,2,20,52,0.74,18,0.26,0,18,4,1,1,-1,13,28,5,3,1,33,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-19,1995,1,3,292,69.73,1,5,Dry,24,4,2,2,20,52,0.75,17.73,0.25,0,18,4,1,1,-1,13,28,5,3,1,33,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-20,1995,1,3,293,70.55,1,5,Dry,24,4,2,2,20,52,0.74,18.55,0.26,0,19,4,1,1,-1,14,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-21,1995,1,3,294,69.73,1,5,Dry,24,4,2,2,20,52,0.75,17.73,0.25,0,18,4,1,1,-1,13,28,5,3,1,33,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-22,1995,1,4,295,69.46,1,5,Dry,24,4,2,2,20,52,0.75,17.46,0.25,0,17,4,1,1,-1,12,28,5,3,1,32,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-23,1995,1,4,296,71.5,1,5,Dry,24,4,2,2,20,52,0.73,19.5,0.27,0,20,5,1,1,-1,14,29,5,3,1,34,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-24,1995,1,4,297,73.42,1,5,Dry,24,4,2,2,20,52,0.71,21.42,0.29,0,21,5,1,1,-1,15,29,5,3,1,35,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-25,1995,1,4,298,73.14,1,5,Dry,24,4,2,2,20,52,0.71,21.14,0.29,0,21,5,1,1,-1,15,29,5,3,1,35,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-26,1995,1,4,299,73.96,1,5,Dry,24,4,2,2,20,52,0.7,21.96,0.3,0,22,5,1,1,-1,16,29,5,3,1,36,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-27,1995,1,4,300,73.14,1,5,Dry,24,4,2,2,20,52,0.71,21.14,0.29,0,21,5,1,1,-1,15,29,5,3,1,35,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-28,1995,1,4,301,72.87,1,5,Dry,24,4,2,2,20,52,0.71,20.87,0.29,0,21,5,1,1,-1,15,29,5,3,1,35,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-29,1995,1,5,302,72.6,1,5,Dry,24,4,2,2,20,52,0.72,20.6,0.28,0,21,5,1,1,-1,15,29,5,3,1,35,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-30,1995,1,5,303,74.51,1,5,Dry,24,4,2,2,20,52,0.7,22.51,0.3,0,23,5,1,1,-1,17,29,5,3,1,37,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-31,1995,1,5,304,75.88,1,5,Dry,24,4,2,2,20,52,0.69,23.88,0.32,0,24,5,1,1,-1,18,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-01,1995,2,5,305,77.24,1,5,Dry,23,4,2,2,19,50,0.65,27.24,0.35,0,27,6,1,1,-1,20,29,5,3,1,39,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-02,1995,2,5,306,78.61,1,5,Dry,23,4,2,2,19,50,0.64,28.61,0.36,0,29,7,1,1,-1,21,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-03,1995,2,5,307,78.89,1,5,Dry,23,4,2,2,19,50,0.63,28.89,0.37,0,29,7,1,1,-1,21,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-04,1995,2,5,308,79.16,1,5,Dry,23,4,2,2,19,50,0.63,29.16,0.37,0,29,7,1,1,-1,21,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-05,1995,2,6,309,79.43,1,5,Dry,23,4,2,2,19,50,0.63,29.43,0.37,0,29,7,1,1,-1,21,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-06,1995,2,6,310,79.71,1,5,Dry,23,4,2,2,19,50,0.63,29.71,0.37,0,30,7,1,1,-1,22,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-07,1995,2,6,311,79.98,1,5,Dry,23,4,2,2,19,50,0.63,29.98,0.38,0,30,7,1,1,-1,22,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-08,1995,2,6,312,80.25,1,5,Dry,23,4,2,2,19,50,0.62,30.25,0.38,0,30,7,1,1,-1,22,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-09,1995,2,6,313,80.53,1,5,Dry,23,4,2,2,19,50,0.62,30.53,0.38,0,31,7,1,1,-1,23,30,5,3,1,42,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-10,1995,2,6,314,80.8,1,5,Dry,23,4,2,2,19,50,0.62,30.8,0.38,0,31,7,1,1,-1,23,30,5,3,1,42,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-11,1995,2,6,315,81.07,1,5,Dry,23,4,2,2,19,50,0.62,31.07,0.38,0,31,7,1,1,-1,23,30,5,3,1,42,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-12,1995,2,7,316,81.35,1,5,Dry,23,4,2,2,19,50,0.61,31.35,0.39,0,31,7,1,1,-1,23,30,5,3,1,42,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-13,1995,2,7,317,83.81,1,5,Dry,23,4,2,2,19,50,0.6,33.81,0.4,0,34,8,1,1,-1,25,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-14,1995,2,7,318,86.82,1,5,Dry,23,4,2,2,19,50,0.58,36.82,0.42,0,37,8,1,1,-1,28,31,5,3,1,47,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-15,1995,2,7,319,87.64,1,5,Dry,23,4,2,2,19,50,0.57,37.64,0.43,0,38,9,1,1,-1,28,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-16,1995,2,7,320,87.91,1,5,Dry,23,4,2,2,19,50,0.57,37.91,0.43,0,38,9,1,1,-1,28,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-17,1995,2,7,321,88.18,1,5,Dry,23,4,2,2,19,50,0.57,38.18,0.43,0,38,9,1,1,-1,28,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-18,1995,2,7,322,92.28,0.99,5,Dry,23,4,2,2,19,50,0.54,42.28,0.46,0,42,9,1,1,-1,32,32,5,3,1,51,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-19,1995,2,8,323,95.84,0.99,5,Dry,23,4,2,2,19,50,0.52,45.84,0.48,0,46,10,1,1,-1,35,33,5,3,1,54,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-20,1995,2,8,324,99.39,0.99,5,Dry,23,4,2,2,19,50,0.5,49.39,0.5,0,49,11,1,1,-1,37,34,5,3,1,56,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-21,1995,2,8,325,104.04,0.99,5,Dry,23,4,2,2,19,50,0.48,54.04,0.52,54.04,0,0,0,0,-2,2,23,4,2,0,21,83,990,964.5,25.5,0.0708,0.000343,0.0000135,0.0712,0.00279,1,0.0155,0.0866,0.0034,25.4,0,0,0,0,0,0,0
1995-11-22,1995,2,8,326,105.96,0.99,5,Dry,23,4,2,2,19,50,0.47,55.96,0.53,55.96,0,0,0,0,-2,2,23,4,2,0,21,85,990,964.5,25.5,0.0708,0.000507,0.0000199,0.0713,0.0028,1,0.018,0.0894,0.0035,25.4,0,0,0,0,0,0,0
1995-11-23,1995,2,8,327,104.59,0.99,5,Dry,23,4,2,2,19,50,0.48,54.59,0.52,54.59,0,0,0,0,-2,2,23,4,2,0,21,83.6,990,964.5,25.5,0.0708,0.00039,0.0000153,0.0712,0.00279,1,0.0162,0.0874,0.00343,25.4,0,0,0,0,0,0,0
1995-11-24,1995,2,8,328,103.22,0.99,5,Dry,23,4,2,2,19,50,0.48,53.22,0.52,53.22,0,0,0,0,-2,2,23,4,2,0,21,82.2,990,964.5,25.5,0.0708,0.000274,0.0000107,0.0711,0.00279,1,0.0143,0.0854,0.00335,25.4,0,0,0,0,0,0,0
1995-11-25,1995,2,8,329,101.85,0.99,5,Dry,23,4,2,2,19,50,0.49,51.85,0.51,51.85,0,0,0,0,-2,2,23,4,2,0,21,80.8,990,964.5,25.5,0.0708,0.000157,0.00000617,0.071,0.00278,1,0.0125,0.0835,0.00327,25.4,0,0,0,0,0,0,0
1995-11-26,1995,2,9,330,101.58,0.99,5,Dry,23,4,2,2,19,50,0.49,51.58,0.51,51.58,0,0,0,0,-2,2,23,4,2,0,21,80.6,990,964.5,25.5,0.0708,0.000134,0.00000527,0.071,0.00278,1,0.0121,0.0831,0.00326,25.4,0,0,0,0,0,0,0
1995-11-27,1995,2,9,331,103.49,0.99,5,Dry,23,4,2,2,19,50,0.48,53.49,0.52,53.49,0,0,0,0,-2,2,23,4,2,0,21,82.5,990,964.5,25.5,0.0708,0.000297,0.0000116,0.0711,0.00279,1,0.0147,0.0858,0.00337,25.4,0,0,0,0,0,0,0
1995-11-28,1995,2,9,332,105.41,0.99,5,Dry,23,4,2,2,19,50,0.47,55.41,0.53,55.41,0,0,0,0,-2,2,23,4,2,0,21,84.4,990,964.5,25.5,0.0708,0.00046,0.000018,0.0713,0.0028,1,0.0173,0.0886,0.00347,25.4,0,0,0,0,0,0,0
1995-11-29,1995,2,9,333,108.42,0.99,5,Dry,23,4,2,2,19,50,0.46,58.42,0.54,58.42,0,0,0,0,-2,2,23,4,2,0,21,87.4,990,964.5,25.5,0.0708,0.000716,0.0000281,0.0715,0.00281,1,0.0214,0.0929,0.00364,25.4,0,0,0,0,0,0,0
1995-11-30,1995,2,9,334,111.42,0.99,5,Dry,23,4,2,2,19,50,0.45,61.42,0.55,61.42,0,0,0,0,-2,2,23,4,2,0,21,90.4,990,964.5,25.5,0.0708,0.000971,0.0000381,0.0718,0.00282,1,0.0254,0.0972,0.00381,25.4,0,0,0,0,0,0,0
1995-12-01,1995,3,9,335,113.89,0.99,5,Dry,26,4,3,2,24,59,0.52,54.89,0.48,54.89,0,0,0,0,-2,2,26,4,3,0,26,87.9,990,964.5,25.5,0.0708,0.000416,0.0000163,0.0712,0.00279,1,0.0166,0.0878,0.00344,25.4,0,0,0,0,0,0,0
1995-12-02,1995,3,9,336,118.53,0.98,5,Dry,26,4,3,2,24,59,0.5,59.53,0.5,59.53,0,0,0,0,-2,2,26,4,3,0,26,92.5,990,964.5,25.5,0.0708,0.00081,0.0000318,0.0716,0.00281,1,0.0229,0.0945,0.00371,25.4,0,0,0,0,0,0,0
1995-12-03,1995,3,10,337,123.73,0.98,5,Dry,26,4,3,2,24,59,0.48,64.73,0.52,64.73,0,0,0,0,-2,2,26,4,3,0,26,97.7,990,964.5,25.5,0.0708,0.00125,0.0000491,0.0721,0.00283,1,0.0299,0.102,0.004,25.4,0.884,0.96,0.849,14.3,13.7,13.7,328
1995-12-04,1995,3,10,338,128.38,0.97,5,Dry,26,4,3,2,24,59,0.46,69.38,0.54,69.38,0,0,0,0,-2,2,26,4,3,0,26,102,990,964.5,25.5,0.0717,0.00165,0.0000646,0.0733,0.00287,1,0.0362,0.109,0.00429,25.4,0.91,0.96,0.873,15.7,15.1,15.1,362
1995-12-05,1995,3,10,339,131.93,0.97,5,Dry,26,4,3,2,24,59,0.45,72.93,0.55,72.93,0,0,0,0,-2,2,26,4,3,0,26,106,990,964.5,25.5,0.0729,0.00195,0.0000764,0.0749,0.00294,1,0.041,0.116,0.00454,25.4,0.929,0.96,0.892,16.9,16.2,16.2,389
1995-12-06,1995,3,10,340,132.75,0.97,5,Dry,26,4,3,2,24,59,0.44,73.75,0.56,73.75,0,0,0,0,-2,2,26,4,3,0,26,107,990,964.5,25.5,0.0732,0.00202,0.0000792,0.0752,0.00295,1,0.0421,0.117,0.0046,25.4,0.934,0.96,0.896,17.1,16.5,16.5,395
1995-12-07,1995,3,10,341,130.84,0.97,5,Dry,26,4,3,2,24,59,0.45,71.84,0.55,71.84,0,0,0,0,-2,2,26,4,3,0,26,105,990,964.5,25.5,0.0725,0.00186,0.0000728,0.0744,0.00292,1,0.0395,0.114,0.00447,25.4,0.923,0.96,0.886,16.5,15.9,15.9,380
1995-12-08,1995,3,10,342,128.92,0.97,5,Dry,26,4,3,2,24,59,0.46,69.92,0.54,69.92,0,0,0,0,-2,2,26,4,3,0,26,103,990,964.5,25.5,0.0719,0.00169,0.0000664,0.0735,0.00288,1,0.0369,0.11,0.00433,25.4,0.913,0.96,0.876,15.9,15.3,15.3,366
1995-12-09,1995,3,10,343,125.92,0.97,5,Dry,26,4,3,2,24,59,0.47,66.92,0.53,66.92,0,0,0,0,-2,2,26,4,3,0,26,99.9,990,964.5,25.5,0.0708,0.00144,0.0000564,0.0723,0.00283,1,0.0328,0.105,0.00412,25.4,0.896,0.96,0.86,14.9,14.3,14.3,344
1995-12-10,1995,3,11,344,124.55,0.98,5,Dry,26,4,3,2,24,59,0.47,65.55,0.53,65.55,0,0,0,0,-2,2,26,4,3,0,26,98.5,990,964.5,25.5,0.0708,0.00132,0.0000518,0.0721,0.00283,1,0.031,0.103,0.00404,25.4,0.889,0.96,0.853,14.5,13.9,13.9,334
1995-12-11,1995,3,11,345,123.18,0.98,5,Dry,26,4,3,2,24,59,0.48,64.18,0.52,64.18,0,0,0,0,-2,2,26,4,3,0,26,97.2,990,964.5,25.5,0.0708,0.00121,0.0000473,0.072,0.00282,1,0.0291,0.101,0.00397,25.4,0.881,0.96,0.846,14.1,13.5,13.5,324
1995-12-12,1995,3,11,346,124,0.98,5,Dry,26,4,3,2,24,59,0.48,65,0.52,65,0,0,0,0,-2,2,26,4,3,0,26,98,990,964.5,25.5,0.0708,0.00128,0.00005,0.0721,0.00283,1,0.0302,0.102,0.00401,25.4,0.886,0.96,0.85,14.3,13.8,13.8,330
1995-12-13,1995,3,11,347,128.1,0.97,5,Dry,26,4,3,2,24,59,0.46,69.1,0.54,69.1,0,0,0,0,-2,2,26,4,3,0,26,102,990,964.5,25.5,0.0716,0.00162,0.0000637,0.0732,0.00287,1,0.0358,0.109,0.00427,25.4,0.908,0.96,0.872,15.6,15,15,360
1995-12-14,1995,3,11,348,129.47,0.97,5,Dry,26,4,3,2,24,59,0.46,70.47,0.54,70.47,0,0,0,0,-2,2,26,4,3,0,26,103,990,964.5,25.5,0.072,0.00174,0.0000682,0.0738,0.00289,1,0.0376,0.111,0.00437,25.4,0.916,0.96,0.879,16.1,15.4,15.4,370
1995-12-15,1995,3,11,349,127.56,0.97,5,Dry,26,4,3,2,24,59,0.46,68.56,0.54,68.56,0,0,0,0,-2,2,26,4,3,0,26,102,990,964.5,25.5,0.0714,0.00158,0.0000619,0.073,0.00286,1,0.0351,0.108,0.00424,25.4,0.905,0.96,0.869,15.5,14.8,14.8,356
1995-12-16,1995,3,11,350,124.55,0.98,5,Dry,26,4,3,2,24,59,0.47,65.55,0.53,65.55,0,0,0,0,-2,2,26,4,3,0,26,98.5,990,964.5,25.5,0.0708,0.00132,0.0000518,0.0721,0.00283,1,0.031,0.103,0.00404,25.4,0.889,0.96,0.853,14.5,13.9,13.9,334
1995-12-17,1995,3,12,351,123.18,0.98,5,Dry,26,4,3,2,24,59,0.48,64.18,0.52,64.18,0,0,0,0,-2,2,26,4,3,0,26,97.2,990,964.5,25.5,0.0708,0.00121,0.0000473,0.072,0.00282,1,0.0291,0.101,0.00397,25.4,0.881,0.96,0.846,14.1,13.5,13.5,324
1995-12-18,1995,3,12,352,125.1,0.98,5,Dry,26,4,3,2,24,59,0.47,66.1,0.53,66.1,0,0,0,0,-2,2,26,4,3,0,26,99.1,990,964.5,25.5,0.0708,0.00137,0.0000537,0.0722,0.00283,1,0.0317,0.104,0.00408,25.4,0.892,0.96,0.856,14.7,14.1,14.1,338
1995-12-19,1995,3,12,353,127.01,0.97,5,Dry,26,4,3,2,24,59,0.47,68.01,0.54,68.01,0,0,0,0,-2,2,26,4,3,0,26,101,990,964.5,25.5,0.0712,0.00153,0.00006,0.0727,0.00285,1,0.0343,0.107,0.0042,25.4,0.902,0.96,0.866,15.3,14.7,14.7,352
1995-12-20,1995,3,12,354,124,0.98,5,Dry,26,4,3,2,24,59,0.48,65,0.52,65,0,0,0,0,-2,2,26,4,3,0,26,98,990,964.5,25.5,0.0708,0.00128,0.00005,0.0721,0.00283,1,0.0302,0.102,0.00401,25.4,0.886,0.96,0.85,14.3,13.8,13.8,330
1995-12-21,1995,3,12,355,125.92,0.97,5,Dry,26,4,3,2,24,59,0.47,66.92,0.53,66.92,0,0,0,0,-2,2,26,4,3,0,26,99.9,990,964.5,25.5,0.0708,0.00144,0.0000564,0.0723,0.00283,1,0.0328,0.105,0.00412,25.4,0.896,0.96,0.86,14.9,14.3,14.3,344
1995-12-22,1995,3,12,356,127.28,0.97,5,Dry,26,4,3,2,24,59,0.46,68.28,0.54,68.28,0,0,0,0,-2,2,26,4,3,0,26,101,990,964.5,25.5,0.0713,0.00155,0.0000609,0.0728,0.00286,1,0.0347,0.108,0.00422,25.4,0.904,0.96,0.868,15.4,14.8,14.8,354
1995-12-23,1995,3,12,357,125.92,0.97,5,Dry,26,4,3,2,24,59,0.47,66.92,0.53,66.92,0,0,0,0,-2,2,26,4,3,0,26,99.9,990,964.5,25.5,0.0708,0.00144,0.0000564,0.0723,0.00283,1,0.0328,0.105,0.00412,25.4,0.896,0.96,0.86,14.9,14.3,14.3,344
1995-12-24,1995,3,13,358,127.28,0.97,5,Dry,26,4,3,2,24,59,0.46,68.28,0.54,68.28,0,0,0,0,-2,2,26,4,3,0,26,101,990,964.5,25.5,0.0713,0.00155,0.0000609,0.0728,0.00286,1,0.0347,0.108,0.00422,25.4,0.904,0.96,0.868,15.4,14.8,14.8,354
1995-12-25,1995,3,13,359,128.65,0.97,5,Dry,26,4,3,2,24,59,0.46,69.65,0.54,69.65,0,0,0,0,-2,2,26,4,3,0,26,103,990,964.5,25.5,0.0718,0.00167,0.0000655,0.0734,0.00288,1,0.0365,0.11,0.00431,25.4,0.911,0.96,0.875,15.8,15.2,15.2,364
1995-12-26,1995,3,13,360,125.64,0.98,5,Dry,26,4,3,2,24,59,0.47,66.64,0.53,66.64,0,0,0,0,-2,2,26,4,3,0,26,99.6,990,964.5,25.5,0.0708,0.00141,0.0000555,0.0722,0.00283,1,0.0325,0.105,0.00411,25.4,0.895,0.96,0.859,14.8,14.3,14.3,342
1995-12-27,1995,3,13,361,123.18,0.98,5,Dry,26,4,3,2,24,59,0.48,64.18,0.52,64.18,0,0,0,0,-2,2,26,4,3,0,26,97.2,990,964.5,25.5,0.0708,0.00121,0.0000473,0.072,0.00282,1,0.0291,0.101,0.00397,25.4,0.881,0.96,0.846,14.1,13.5,13.5,324
1995-12-28,1995,3,13,362,120.72,0.98,5,Dry,26,4,3,2,24,59,0.49,61.72,0.51,61.72,0,0,0,0,-2,2,26,4,3,0,26,94.7,990,964.5,25.5,0.0708,0.000996,0.0000391,0.0718,0.00282,1,0.0258,0.0976,0.00383,25.4,0,0,0,0,0,0,0
1995-12-29,1995,3,13,363,120.45,0.98,5,Dry,26,4,3,2,24,59,0.49,61.45,0.51,61.45,0,0,0,0,-2,2,26,4,3,0,26,94.5,990,964.5,25.5,0.0708,0.000973,0.0000382,0.0718,0.00282,1,0.0255,0.0973,0.00381,25.4,0,0,0,0,0,0,0
1995-12-30,1995,3,13,364,120.72,0.98,5,Dry,26,4,3,2,24,59,0.49,61.72,0.51,61.72,0,0,0,0,-2,2,26,4,3,0,26,94.7,990,964.5,25.5,0.0708,0.000996,0.0000391,0.0718,0.00282,1,0.0258,0.0976,0.00383,25.4,0,0,0,0,0,0,0
1995-12-31,1995,3,14,365,120.99,0.98,5,Dry,26,4,3,2,24,59,0.49,61.99,0.51,61.99,0,0,0,0,-2,2,26,4,3,0,26,95,990,964.5,25.5,0.0708,0.00102,0.00004,0.0718,0.00282,1,0.0262,0.098,0.00384,25.4,0,0,0,0,0,0,0
1996-01-01,1995,4,14,1,121.27,0.98,5,Dry,29,5,4,2,33,73,0.6,48.27,0.4,0,48,11,1,1,-1,36,40,6,5,1,69,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
