date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1996-01-02,1995,4,14,2,120.45,0.98,5,Dry,29,5,4,2,33,73,0.61,47.45,0.39,0,47,11,1,1,-1,35,40,6,5,1,68,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-03,1995,4,14,3,120.17,0.98,5,Dry,29,5,4,2,33,73,0.61,47.17,0.39,0,47,11,1,1,-1,35,40,6,5,1,68,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-04,1995,4,14,4,123.18,0.98,5,Dry,29,5,4,2,33,73,0.59,50.18,0.41,50.18,0,0,0,0,-2,2,29,5,4,0,35,88.2,990,964.5,25.5,0.0708,0.0000153,6e-7,0.0708,0.00278,1,0.0102,0.0811,0.00318,25.4,0,0,0,0,0,0,0
1996-01-05,1995,4,14,5,127.83,0.97,5,Dry,29,5,4,2,33,73,0.57,54.83,0.43,54.83,0,0,0,0,-2,2,29,5,4,0,35,92.8,990,964.5,25.5,0.0708,0.000411,0.0000161,0.0712,0.00279,1,0.0165,0.0878,0.00344,25.4,0,0,0,0,0,0,0
1996-01-06,1995,4,14,6,129.74,0.97,5,Dry,29,5,4,2,33,73,0.56,56.74,0.44,56.74,0,0,0,0,-2,2,29,5,4,0,35,94.7,990,964.5,25.5,0.0708,0.000573,0.0000225,0.0714,0.0028,1,0.0191,0.0905,0.00355,25.4,0,0,0,0,0,0,0
1996-01-07,1995,4,15,7,131.66,0.97,5,Dry,29,5,4,2,33,73,0.55,58.66,0.45,58.66,0,0,0,0,-2,2,29,5,4,0,35,96.7,990,964.5,25.5,0.0708,0.000736,0.0000289,0.0716,0.00281,1,0.0217,0.0933,0.00366,25.4,0,0,0,0,0,0,0
1996-01-08,1995,4,15,8,134.12,0.97,5,Dry,29,5,4,2,33,73,0.54,61.12,0.46,61.12,0,0,0,0,-2,2,29,5,4,0,35,99.1,990,964.5,25.5,0.0708,0.000945,0.0000371,0.0718,0.00281,1,0.025,0.0968,0.0038,25.4,0,0,0,0,0,0,0
1996-01-09,1995,4,15,9,134.39,0.97,5,Dry,29,5,4,2,33,73,0.54,61.39,0.46,61.39,0,0,0,0,-2,2,29,5,4,0,35,99.4,990,964.5,25.5,0.0708,0.000968,0.000038,0.0718,0.00282,1,0.0254,0.0972,0.00381,25.4,0,0,0,0,0,0,0
1996-01-10,1995,4,15,10,137.4,0.96,5,Dry,29,5,4,2,33,73,0.53,64.4,0.47,64.4,0,0,0,0,-2,2,29,5,4,0,35,102,990,964.5,25.5,0.0717,0.00122,0.000048,0.0729,0.00286,1,0.0294,0.102,0.00401,25.4,0.882,0.96,0.847,14.1,13.6,13.6,326
1996-01-11,1995,4,15,11,142.6,0.96,5,Dry,29,5,4,2,33,73,0.51,69.6,0.49,69.6,0,0,0,0,-2,2,29,5,4,0,35,108,990,964.5,25.5,0.0735,0.00167,0.0000653,0.0752,0.00295,1,0.0365,0.112,0.00438,25.4,0.911,0.96,0.874,15.8,15.2,15.2,364
1996-01-12,1995,4,15,12,146.15,0.95,5,Dry,29,5,4,2,33,73,0.5,73.15,0.5,73.15,0,0,0,0,-2,2,29,5,4,0,35,111,990,964.5,25.5,0.0748,0.00197,0.0000772,0.0767,0.00301,1,0.0413,0.118,0.00463,25.4,0.93,0.96,0.893,16.9,16.3,16.3,390
1996-01-13,1995,4,15,13,150.25,0.95,5,Dry,29,5,4,2,33,73,0.49,77.25,0.51,77.25,0,0,0,0,-2,2,29,5,4,0,35,115,990,964.5,25.5,0.0762,0.00232,0.0000908,0.0785,0.00308,1,0.0468,0.125,0.00491,25.4,0.937,0.96,0.9,18,17.3,17.3,415
1996-01-14,1995,4,16,14,153.81,0.94,5,Dry,29,5,4,2,33,73,0.47,80.81,0.53,80.81,0,0,0,0,-2,2,29,5,4,0,35,119,990,964.5,25.5,0.0775,0.00262,0.000103,0.0801,0.00314,1,0.0516,0.132,0.00516,25.4,0.933,0.96,0.896,18.8,18,18,432
1996-01-15,1995,4,16,15,157.91,0.94,5,Dry,29,5,4,2,33,73,0.46,84.91,0.54,84.91,0,0,0,0,-2,2,29,5,4,0,35,123,990,964.5,25.5,0.0789,0.00297,0.000116,0.0819,0.00321,1,0.0571,0.139,0.00545,25.4,0.928,0.962,0.893,19.6,18.9,18.9,453
1996-01-16,1995,4,16,16,162.01,0.93,5,Dry,29,5,4,2,33,73,0.45,89.01,0.55,89.01,0,0,0,0,-2,2,29,5,4,0,35,127,990,964.5,25.5,0.0804,0.00332,0.00013,0.0837,0.00328,1,0.0627,0.146,0.00573,25.4,0.924,0.964,0.89,20.5,19.7,19.7,473
1996-01-17,1995,4,16,17,166.11,0.93,5,Dry,29,5,4,2,33,73,0.44,93.11,0.56,93.11,0,0,0,0,-2,2,29,5,4,0,35,131,990,964.5,25.5,0.0818,0.00366,0.000144,0.0855,0.00335,1,0.0682,0.154,0.00602,25.4,0.919,0.966,0.887,21.3,20.6,20.6,493
1996-01-18,1995,4,16,18,166.93,0.93,5,Dry,29,5,4,2,33,73,0.44,93.93,0.56,93.93,0,0,0,0,-2,2,29,5,4,0,35,132,990,964.5,25.5,0.0821,0.00373,0.000146,0.0858,0.00336,1,0.0693,0.155,0.00608,25.4,0.918,0.966,0.887,21.5,20.7,20.7,498
1996-01-19,1995,4,16,19,165.57,0.93,5,Dry,29,5,4,2,33,73,0.44,92.57,0.56,92.57,0,0,0,0,-2,2,29,5,4,0,35,131,990,964.5,25.5,0.0816,0.00362,0.000142,0.0852,0.00334,1,0.0675,0.153,0.00598,25.4,0.919,0.966,0.888,21.2,20.5,20.5,491
1996-01-20,1995,4,16,20,165.29,0.93,5,Dry,29,5,4,2,33,73,0.44,92.29,0.56,92.29,0,0,0,0,-2,2,29,5,4,0,35,130,990,964.5,25.5,0.0815,0.00359,0.000141,0.0851,0.00333,1,0.0671,0.152,0.00596,25.4,0.92,0.965,0.888,21.1,20.4,20.4,489
1996-01-21,1995,4,17,21,164.47,0.93,5,Dry,29,5,4,2,33,73,0.44,91.47,0.56,91.47,0,0,0,0,-2,2,29,5,4,0,35,129,990,964.5,25.5,0.0812,0.00352,0.000138,0.0848,0.00332,1,0.066,0.151,0.0059,25.4,0.921,0.965,0.888,21,20.2,20.2,485
1996-01-22,1995,4,17,22,166.39,0.93,5,Dry,29,5,4,2,33,73,0.44,93.39,0.56,93.39,0,0,0,0,-2,2,29,5,4,0,35,131,990,964.5,25.5,0.0819,0.00369,0.000144,0.0856,0.00335,1,0.0686,0.154,0.00604,25.4,0.918,0.966,0.887,21.3,20.6,20.6,495
1996-01-23,1995,4,17,23,169.39,0.92,5,Dry,29,5,4,2,33,73,0.43,96.39,0.57,96.39,0,0,0,0,-2,2,29,5,4,0,35,134,990,964.5,25.5,0.083,0.00394,0.000154,0.0869,0.0034,1,0.0726,0.16,0.00625,25.4,0.915,0.967,0.885,21.9,21.2,21.2,509
1996-01-24,1995,4,17,24,174.59,0.91,5,Dry,29,5,4,2,33,73,0.42,101.6,0.58,101.6,0,0,0,0,-2,2,29,5,4,0,35,140,990,964.5,25.5,0.0848,0.00439,0.000172,0.0892,0.00349,1,0.0796,0.169,0.00661,25.4,0.912,0.97,0.884,23.1,22.4,22.4,536
1996-01-25,1995,4,17,25,179.24,0.9,5,Dry,29,5,4,2,33,73,0.41,106.2,0.59,106.2,0,0,0,0,-2,2,29,5,4,0,35,144,990,964.4,25.6,0.0864,0.00478,0.000187,0.0912,0.00357,1,0.0859,0.177,0.00693,25.4,0.915,0.97,0.888,24.2,23.5,23.5,563
1996-01-26,1995,4,17,26,181.7,0.9,5,Dry,29,5,4,2,33,73,0.4,108.7,0.6,108.7,0,0,0,0,-2,2,29,5,4,0,35,147,990,964.4,25.6,0.0873,0.00499,0.000195,0.0923,0.00361,1,0.0892,0.182,0.0071,25.4,0.917,0.97,0.889,24.8,24.1,24.1,577
1996-01-27,1995,4,17,27,187.44,0.88,5,Dry,29,5,4,2,33,73,0.39,114.4,0.61,114.4,0,0,0,0,-2,2,29,5,4,0,35,152,990,964.4,25.6,0.0893,0.00548,0.000214,0.0948,0.00371,1,0.097,0.192,0.0075,25.4,0.921,0.97,0.893,26.2,25.4,25.4,611
1996-01-28,1995,4,18,28,195.92,0.86,5,Dry,29,5,4,2,33,73,0.37,122.9,0.63,122.9,0,0,0,0,-2,2,29,5,4,0,35,161,990,964.4,25.6,0.0923,0.0062,0.000242,0.0985,0.00385,1,0.108,0.207,0.00809,25.4,0.927,0.97,0.899,28.4,27.5,27.5,660
1996-01-29,1995,4,18,29,203.85,0.84,5,Dry,29,5,4,2,33,73,0.36,130.8,0.64,130.8,0,0,0,0,-2,2,29,5,4,0,35,169,990,964.4,25.6,0.0951,0.00687,0.000269,0.102,0.00399,1,0.119,0.221,0.00865,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
1996-01-30,1995,4,18,30,213.42,0.81,5,Dry,29,5,4,2,33,73,0.34,140.4,0.66,140.4,0,0,0,0,-2,2,29,5,4,0,35,178,990,964.5,25.5,0.0985,0.00769,0.000301,0.106,0.00416,1,0.132,0.238,0.00934,25.3,0.935,0.97,0.907,32.5,31.6,31.6,758
1996-01-31,1995,4,18,31,222.99,0.78,5,Dry,29,5,4,2,33,73,0.33,150,0.67,150,0,0,0,0,-2,2,29,5,4,0,35,188,990,964.5,25.5,0.102,0.0085,0.000334,0.11,0.00433,1,0.145,0.255,0.01,25.2,0.939,0.97,0.911,34.8,33.8,33.8,810
1996-02-01,1995,5,18,32,232.01,0.74,5,Dry,31,6,4,3,41,85,0.37,147,0.63,147,0,0,0,0,-3,3,31,6,4,0,44,188,990,964.6,25.4,0.102,0.00825,0.000325,0.11,0.00433,1,0.141,0.251,0.00988,25.2,0.938,0.97,0.91,34,33,33,792
1996-02-02,1995,5,18,33,242.13,0.71,5,Dry,31,6,4,3,41,85,0.35,157.1,0.65,157.1,0,0,0,0,-3,3,31,6,4,0,44,198,990,964.7,25.3,0.105,0.00911,0.000359,0.115,0.00452,1,0.155,0.269,0.0106,25.1,0.941,0.97,0.913,36.4,35.3,35.3,847
1996-02-03,1995,5,18,34,251.7,0.69,5,Dry,31,6,4,3,41,85,0.34,166.7,0.66,166.7,0,0,0,0,-3,3,31,6,4,0,44,208,990,964.7,25.3,0.109,0.00992,0.000392,0.119,0.0047,1,0.168,0.286,0.0113,25,0.944,0.973,0.919,38.6,37.6,37.6,901
1996-02-04,1995,5,19,35,261.27,0.67,5,Dry,31,6,4,3,41,85,0.33,176.3,0.68,176.3,0,0,0,0,-3,3,31,6,4,0,44,217,990,964.7,25.3,0.112,0.0107,0.000425,0.123,0.00487,1,0.18,0.303,0.012,25,0.947,0.978,0.926,40.9,40,40,959
1996-02-05,1995,5,19,36,268.1,0.65,5,Dry,31,6,4,3,41,85,0.32,183.1,0.68,183.1,0,0,0,0,-3,3,31,6,4,0,44,224,990,964.8,25.2,0.115,0.0113,0.000448,0.126,0.00499,1,0.19,0.316,0.0125,24.9,0.949,0.98,0.93,42.5,41.6,41.6,999
1996-02-06,1995,5,19,37,273.85,0.64,5,Dry,31,6,4,3,41,85,0.31,188.8,0.69,188.8,0,0,0,0,-3,3,31,6,4,0,44,230,990,964.8,25.2,0.117,0.0118,0.000468,0.128,0.0051,1,0.197,0.326,0.0129,24.9,0.951,0.98,0.932,43.8,43,43,1030
1996-02-07,1995,5,19,38,278.49,0.64,5,Dry,31,6,4,3,41,85,0.3,193.5,0.69,193.5,0,0,0,0,-3,3,31,6,4,0,44,234,990,964.8,25.2,0.118,0.0122,0.000484,0.13,0.00518,1,0.204,0.334,0.0133,24.9,0.953,0.98,0.934,44.9,44,44,1060
1996-02-08,1995,5,19,39,282.05,0.63,5,Dry,31,6,4,3,41,85,0.3,197.1,0.7,197.1,0,0,0,0,-3,3,31,6,4,0,44,238,990,964.8,25.2,0.12,0.0125,0.000497,0.132,0.00525,1,0.209,0.341,0.0135,24.8,0.954,0.98,0.935,45.8,44.9,44.9,1080
1996-02-09,1995,5,19,40,289.43,0.62,5,Dry,31,6,4,3,41,85,0.29,204.4,0.71,204.4,0,0,0,0,-3,3,31,6,4,0,44,245,990,964.9,25.1,0.122,0.0131,0.000522,0.135,0.00538,1,0.218,0.354,0.0141,24.8,0.956,0.98,0.936,47.5,46.5,46.5,1120
1996-02-10,1995,5,19,41,294.08,0.61,5,Dry,31,6,4,3,41,85,0.29,209.1,0.71,209.1,0,0,0,0,-3,3,31,6,4,0,44,250,990,964.9,25.1,0.124,0.0135,0.000538,0.137,0.00547,1,0.225,0.362,0.0144,24.8,0.956,0.98,0.937,48.6,47.6,47.6,1140
1996-02-11,1995,5,20,42,298.73,0.61,5,Dry,31,6,4,3,41,85,0.28,213.7,0.71,213.7,0,0,0,0,-3,3,31,6,4,0,44,255,990,964.9,25.1,0.125,0.0139,0.000554,0.139,0.00555,1,0.231,0.37,0.0148,24.7,0.957,0.98,0.938,49.6,48.2,48.2,1160
1996-02-12,1995,5,20,43,301.19,0.6,5,Dry,31,6,4,3,41,85,0.28,216.2,0.72,216.2,0,0,0,0,-3,3,31,6,4,0,44,257,990,964.9,25.1,0.126,0.0141,0.000563,0.14,0.0056,1,0.234,0.375,0.0149,24.7,0.958,0.98,0.938,50.2,48.2,48.2,1160
1996-02-13,1995,5,20,44,301.46,0.6,5,Dry,31,6,4,3,41,85,0.28,216.5,0.72,216.5,0,0,0,0,-3,3,31,6,4,0,44,257,990,964.9,25.1,0.126,0.0141,0.000564,0.141,0.0056,1,0.235,0.375,0.015,24.7,0.958,0.98,0.939,50.3,48.2,48.2,1160
1996-02-14,1995,5,20,45,305.57,0.6,5,Dry,31,6,4,3,41,85,0.28,220.6,0.72,220.6,0,0,0,0,-3,3,31,6,4,0,44,262,990,964.9,25.1,0.128,0.0145,0.000578,0.142,0.00568,1,0.24,0.383,0.0153,24.7,0.958,0.98,0.939,51.2,48.2,48.2,1160
1996-02-15,1995,5,20,46,310.21,0.59,5,Dry,31,6,4,3,41,85,0.27,225.2,0.73,225.2,0,0,0,0,-3,3,31,6,4,0,44,266,990,965,25,0.129,0.0149,0.000595,0.144,0.00576,1,0.247,0.391,0.0156,24.7,0.959,0.98,0.94,52.2,48.2,48.2,1160
1996-02-16,1995,5,20,47,314.86,0.59,5,Dry,31,6,4,3,41,85,0.27,229.9,0.73,229.9,0,0,0,0,-3,3,31,6,4,0,44,271,990,965,25,0.131,0.0153,0.000611,0.146,0.00585,2,0.0977,0.244,0.00975,24.8,0.923,0.97,0.895,25.8,25,50,1200
1996-02-17,1995,5,20,48,319.51,0.58,5,Dry,31,6,4,3,41,85,0.27,234.5,0.73,234.5,0,0,0,0,-3,3,31,6,4,0,44,276,990,965,25,0.133,0.0157,0.000627,0.148,0.00594,2,0.101,0.249,0.00997,24.8,0.924,0.97,0.897,26.3,25.5,51,1230
1996-02-18,1995,5,21,49,321.97,0.58,5,Dry,31,6,4,3,41,85,0.26,237,0.74,237,0,0,0,0,-3,3,31,6,4,0,44,278,990,965,25,0.134,0.0159,0.000636,0.15,0.00598,2,0.102,0.252,0.0101,24.7,0.925,0.97,0.897,26.6,25.8,51.6,1240
1996-02-19,1995,5,21,50,322.79,0.58,5,Dry,31,6,4,3,41,85,0.26,237.8,0.74,237.8,0,0,0,0,-3,3,31,6,4,0,44,279,990,965,25,0.134,0.016,0.000639,0.15,0.006,2,0.103,0.253,0.0101,24.7,0.925,0.97,0.898,26.7,25.9,51.8,1240
1996-02-20,1995,5,21,51,325.8,0.57,5,Dry,31,6,4,3,41,85,0.26,240.8,0.74,240.8,0,0,0,0,-3,3,31,6,4,0,44,282,990,965,25,0.135,0.0162,0.000649,0.151,0.00606,2,0.105,0.256,0.0103,24.7,0.926,0.97,0.899,27,26.2,52.4,1260
1996-02-21,1995,5,21,52,332.09,0.57,5,Dry,31,6,4,3,41,85,0.26,247.1,0.74,247.1,0,0,0,0,-3,3,31,6,4,0,44,288,990,965.1,24.9,0.137,0.0168,0.000672,0.154,0.00617,2,0.109,0.263,0.0106,24.7,0.928,0.97,0.901,27.8,26.9,53.8,1290
1996-02-22,1995,5,21,53,338.38,0.56,5,Dry,31,6,4,3,41,85,0.25,253.4,0.75,253.4,0,0,0,0,-3,3,31,6,4,0,44,294,990,965.1,24.9,0.139,0.0186,0.000747,0.158,0.00634,2,0.114,0.272,0.0109,24.6,0.93,0.97,0.902,28.5,27.6,55.2,1330
1996-02-23,1995,5,21,54,343.03,0.56,5,Dry,31,6,4,3,41,85,0.25,258,0.75,258,0,0,0,0,-3,3,31,6,4,0,44,299,990,965.1,24.9,0.141,0.0208,0.000835,0.162,0.0065,2,0.117,0.279,0.0112,24.6,0.931,0.97,0.903,29,28.1,56.2,1350
1996-02-24,1995,5,21,55,350.41,0.55,5,Dry,31,6,4,3,41,85,0.24,265.4,0.76,265.4,0,0,0,0,-3,3,31,6,4,0,44,306,990,965.2,24.8,0.144,0.0243,0.000977,0.168,0.00676,2,0.122,0.29,0.0117,24.6,0.933,0.97,0.905,29.8,28.9,57.8,1390
1996-02-25,1995,5,22,56,359.43,0.54,5,Dry,31,6,4,3,41,85,0.24,274.4,0.76,274.4,0,0,0,0,-3,3,31,6,4,0,44,315,990,965.2,24.8,0.147,0.0285,0.00115,0.175,0.00707,2,0.128,0.303,0.0122,24.5,0.935,0.97,0.907,30.8,29.9,59.8,1430
1996-02-26,1995,5,22,57,370.1,0.53,5,Dry,31,6,4,3,41,85,0.23,285.1,0.77,285.1,0,0,0,0,-3,3,31,6,4,0,44,326,990,965.3,24.7,0.151,0.0336,0.00136,0.184,0.00744,2,0.135,0.319,0.0129,24.4,0.937,0.97,0.909,32,31,62.1,1490
1996-02-27,1995,5,22,58,381.85,0.52,5,Dry,31,6,4,3,41,85,0.22,296.9,0.78,296.9,0,0,0,0,-3,3,31,6,4,0,44,338,990,965.3,24.7,0.155,0.0391,0.00158,0.194,0.00785,2,0.143,0.337,0.0136,24.4,0.94,0.97,0.911,33.3,32.3,64.6,1550
1996-02-28,1995,5,22,59,394.71,0.51,5,Dry,31,6,4,3,41,85,0.21,309.7,0.79,309.7,0,0,0,0,-3,3,31,6,4,0,44,351,990,965.4,24.6,0.159,0.0452,0.00183,0.204,0.0083,2,0.152,0.356,0.0145,24.3,0.942,0.97,0.914,34.7,33.7,67.4,1620
1996-02-29,1995,5,22,60,408.1,0.5,5,Dry,31,6,4,3,41,85,0.21,323.1,0.79,323.1,0,0,0,0,-3,3,31,6,4,0,44,364,990,965.4,24.6,0.164,0.0515,0.0021,0.216,0.00877,2,0.161,0.376,0.0153,24.2,0.944,0.97,0.916,36.2,35.1,70.2,1680
1996-03-01,1995,6,22,61,422.6,0.49,5,Dry,36,8,6,4,53,107,0.25,315.6,0.75,315.6,0,0,0,0,-4,4,36,8,6,0,57,366,990,965.5,24.5,0.165,0.048,0.00196,0.213,0.00868,2,0.156,0.368,0.015,24.1,0.943,0.97,0.915,35.2,34.2,68.3,1640
1996-03-02,1995,6,22,62,435.99,0.48,5,Dry,36,8,6,4,53,107,0.24,329,0.76,329,0,0,0,0,-4,4,36,8,6,0,57,379,990,965.6,24.4,0.169,0.0543,0.00222,0.224,0.00915,2,0.165,0.388,0.0159,24,0.945,0.97,0.917,36.7,35.6,71.1,1710
1996-03-03,1995,6,23,63,448.3,0.47,5,Dry,36,8,6,4,53,107,0.24,341.3,0.76,341.3,0,0,0,0,-4,4,36,8,6,0,57,391,990,965.6,24.4,0.174,0.0601,0.00246,0.234,0.00959,2,0.173,0.407,0.0167,24,0.947,0.972,0.92,38,36.9,73.9,1770
1996-03-04,1995,6,23,64,460.6,0.47,5,Dry,36,8,6,4,53,107,0.23,353.6,0.77,353.6,0,0,0,0,-4,4,36,8,6,0,57,404,990,965.7,24.3,0.178,0.0659,0.00271,0.244,0.01,2,0.181,0.425,0.0175,23.9,0.949,0.975,0.925,39.3,38.3,76.7,1840
1996-03-05,1995,6,23,65,475.64,0.46,5,Dry,36,8,6,4,53,107,0.23,368.6,0.78,368.6,0,0,0,0,-4,4,36,8,6,0,57,419,990,965.7,24.3,0.183,0.073,0.00301,0.256,0.0106,2,0.191,0.448,0.0185,23.8,0.951,0.978,0.93,40.9,40,80.1,1920
1996-03-06,1995,6,23,66,491.23,0.45,5,Dry,36,8,6,4,53,107,0.22,384.2,0.78,384.2,0,0,0,0,-4,4,36,8,6,0,57,434,990,965.8,24.2,0.189,0.0804,0.00332,0.269,0.0111,2,0.202,0.471,0.0195,23.7,0.953,0.98,0.934,42.6,41.7,83.5,2000
1996-03-07,1995,6,23,67,504.08,0.44,5,Dry,36,8,6,4,53,107,0.21,397.1,0.79,397.1,0,0,0,0,-4,4,36,8,6,0,57,447,990,965.9,24.1,0.193,0.0864,0.00358,0.28,0.0116,2,0.211,0.49,0.0203,23.6,0.955,0.98,0.935,43.9,43.1,86.1,2070
1996-03-08,1995,6,23,68,516.93,0.43,5,Dry,36,8,6,4,53,107,0.21,409.9,0.79,409.9,0,0,0,0,-4,4,36,8,6,0,57,460,990,965.9,24.1,0.198,0.0925,0.00384,0.29,0.0121,2,0.219,0.51,0.0212,23.6,0.956,0.98,0.936,45.3,44.4,88.7,2130
1996-03-09,1995,6,23,69,531.42,0.42,5,Dry,36,8,6,4,53,107,0.2,424.4,0.8,424.4,0,0,0,0,-4,4,36,8,6,0,57,474,990,966,24,0.203,0.0993,0.00414,0.302,0.0126,2,0.229,0.531,0.0221,23.5,0.957,0.98,0.937,46.7,45.8,91.6,2200
1996-03-10,1995,6,24,70,547.01,0.41,5,Dry,36,8,6,4,53,107,0.2,440,0.8,440,0,0,0,0,-4,4,36,8,6,0,57,490,990,966.1,23.9,0.208,0.107,0.00446,0.315,0.0132,2,0.24,0.555,0.0232,23.4,0.958,0.98,0.938,48.3,47.3,94.7,2270
1996-03-11,1995,6,24,71,560.41,0.41,5,Dry,36,8,6,4,53,107,0.19,453.4,0.81,453.4,0,0,0,0,-4,4,36,8,6,0,57,503,990,966.1,23.9,0.213,0.113,0.00473,0.326,0.0137,2,0.249,0.575,0.0241,23.3,0.958,0.98,0.939,49.6,48.2,96.4,2310
1996-03-12,1995,6,24,72,571.62,0.4,5,Dry,36,8,6,4,53,107,0.19,464.6,0.81,464.6,0,0,0,0,-4,4,36,8,6,0,57,515,990,966.2,23.8,0.219,0.118,0.00496,0.337,0.0142,2,0.256,0.593,0.0249,23.2,0.957,0.98,0.938,50.7,48.2,96.4,2310
1996-03-13,1995,6,24,73,585.57,0.39,5,Dry,36,8,6,4,53,107,0.18,478.6,0.82,478.6,0,0,0,0,-4,4,36,8,6,0,57,529,990,966.2,23.8,0.227,0.125,0.00526,0.352,0.0148,2,0.266,0.617,0.026,23.1,0.956,0.98,0.937,51.9,48.2,96.4,2310
1996-03-14,1995,6,24,74,601.7,0.39,5,Dry,36,8,6,4,53,107,0.18,494.7,0.82,494.7,0,0,0,0,-4,4,36,8,6,0,57,545,990,966.3,23.7,0.236,0.132,0.00559,0.369,0.0156,3,0.165,0.534,0.0225,23.2,0.946,0.97,0.917,35.4,34.4,103,2470
1996-03-15,1995,6,24,75,620.02,0.38,5,Dry,36,8,6,4,53,107,0.17,513,0.83,513,0,0,0,0,-4,4,36,8,6,0,57,563,990,966.4,23.6,0.246,0.144,0.00608,0.39,0.0165,3,0.173,0.564,0.0239,23.1,0.948,0.97,0.919,36.6,35.5,107,2560
1996-03-16,1995,6,24,76,638.89,0.37,5,Dry,36,8,6,4,53,107,0.17,531.9,0.83,531.9,0,0,0,0,-4,4,36,8,6,0,57,582,990,966.5,23.5,0.257,0.156,0.00664,0.414,0.0176,3,0.182,0.595,0.0253,22.9,0.949,0.971,0.922,37.9,36.8,110,2650
1996-03-17,1995,6,25,77,660.49,0.36,5,Dry,36,8,6,4,53,107,0.16,553.5,0.84,553.5,0,0,0,0,-4,4,36,8,6,0,57,603,990,966.5,23.5,0.269,0.171,0.00728,0.44,0.0188,3,0.192,0.632,0.0269,22.8,0.951,0.974,0.927,39.3,38.3,115,2760
1996-03-18,1995,6,25,78,682.64,0.35,5,Dry,36,8,6,4,53,107,0.16,575.6,0.84,575.6,0,0,0,0,-4,4,36,8,6,0,57,626,990,966.6,23.4,0.282,0.186,0.00794,0.468,0.02,3,0.202,0.669,0.0286,22.7,0.953,0.978,0.931,40.7,39.8,119,2860
1996-03-19,1995,6,25,79,709.71,0.34,5,Dry,36,8,6,4,53,107,0.15,602.7,0.85,602.7,0,0,0,0,-4,4,36,8,6,0,57,653,990,966.7,23.3,0.297,0.204,0.00875,0.501,0.0215,3,0.214,0.715,0.0307,22.5,0.954,0.98,0.935,42.4,41.6,125,2990
1996-03-20,1995,6,25,80,736.23,0.33,5,Dry,36,8,6,4,53,107,0.14,629.2,0.85,629.2,0,0,0,0,-4,4,36,8,6,0,57,679,990,966.8,23.2,0.313,0.221,0.00956,0.534,0.0231,3,0.226,0.76,0.0328,22.4,0.956,0.98,0.936,44,43.1,129,3110
1996-03-21,1995,6,25,81,762.21,0.33,5,Dry,36,8,6,4,53,107,0.14,655.2,0.86,655.2,0,0,0,0,-4,4,36,8,6,0,57,705,990,966.9,23.1,0.327,0.239,0.0104,0.566,0.0246,3,0.237,0.803,0.0348,22.2,0.956,0.98,0.937,45.6,44.7,134,3220
1996-03-22,1995,6,25,82,780.19,0.32,5,Dry,36,8,6,4,53,107,0.14,673.2,0.86,673.2,0,0,0,0,-4,4,36,8,6,0,57,723,990,967,23,0.338,0.251,0.0109,0.588,0.0256,3,0.245,0.834,0.0363,22.1,0.957,0.98,0.938,46.6,45.7,137,3290
1996-03-23,1995,6,25,83,799.45,0.31,5,Dry,36,8,6,4,53,107,0.13,692.5,0.87,692.5,0,0,0,0,-4,4,36,8,6,0,57,742,990,967.1,22.9,0.348,0.264,0.0115,0.612,0.0267,3,0.254,0.866,0.0378,22,0.957,0.98,0.938,47.7,46.8,140,3370
1996-03-24,1995,6,26,84,821.86,0.3,5,Dry,36,8,6,4,53,107,0.13,714.9,0.87,714.9,0,0,0,0,-4,4,36,8,6,0,57,765,990,967.2,22.8,0.361,0.279,0.0122,0.64,0.028,3,0.264,0.904,0.0396,21.9,0.957,0.98,0.938,49,48,144,3460
1996-03-25,1995,6,26,85,846.51,0.29,5,Dry,36,8,6,4,53,107,0.13,739.5,0.87,739.5,0,0,0,0,-4,4,36,8,6,0,57,790,990,967.3,22.7,0.378,0.295,0.013,0.673,0.0296,3,0.275,0.948,0.0417,21.8,0.957,0.98,0.938,50.3,48.2,145,3470
1996-03-26,1995,6,26,86,872.94,0.28,5,Dry,36,8,6,4,53,107,0.12,765.9,0.88,765.9,0,0,0,0,-4,4,36,8,6,0,57,816,990,967.4,22.6,0.402,0.31,0.0137,0.712,0.0315,3,0.284,0.996,0.044,21.6,0.956,0.98,0.937,51.8,48.2,145,3470
1996-03-27,1995,6,26,87,896.5,0.28,5,Dry,36,8,6,4,53,107,0.12,789.5,0.88,789.5,0,0,0,0,-4,4,36,8,6,0,57,840,990,967.5,22.5,0.423,0.321,0.0143,0.745,0.0331,4,0.209,0.954,0.0424,21.6,0.953,0.976,0.93,39.8,38.8,155,3720
1996-03-28,1995,6,26,88,921.01,0.27,5,Dry,36,8,6,4,53,107,0.12,814,0.88,814,0,0,0,0,-4,4,36,8,6,0,57,864,990,967.6,22.4,0.446,0.333,0.0149,0.779,0.0347,4,0.217,0.996,0.0444,21.4,0.954,0.978,0.932,40.8,39.9,159,3830
1996-03-29,1995,6,26,89,946.39,0.26,5,Dry,36,8,6,4,53,107,0.11,839.4,0.89,839.4,0,0,0,0,-4,4,36,8,6,0,57,889,990,967.7,22.3,0.469,0.345,0.0155,0.814,0.0365,4,0.226,1.04,0.0466,21.3,0.954,0.98,0.935,41.8,40.9,164,3930
1996-03-30,1995,6,26,90,967.75,0.26,5,Dry,36,8,6,4,53,107,0.11,860.8,0.89,860.8,0,0,0,0,-4,4,36,8,6,0,57,911,990,967.8,22.2,0.489,0.356,0.016,0.844,0.038,4,0.233,1.08,0.0485,21.2,0.955,0.98,0.936,42.6,41.8,167,4010
1996-03-31,1995,6,27,91,989.61,0.25,5,Dry,36,8,6,4,53,107,0.11,882.6,0.89,882.6,0,0,0,0,-4,4,36,8,6,0,57,933,990,967.9,22.1,0.509,0.366,0.0165,0.875,0.0395,4,0.24,1.12,0.0504,21,0.955,0.98,0.936,43.5,42.6,170,4090
1996-04-01,1995,7,27,92,1007,0.25,5,Dry,40,10,8,5,62,125,0.12,882,0.88,882,0,0,0,0,-5,5,40,10,8,0,67,940,990,967.9,22.1,0.515,0.366,0.0166,0.881,0.0399,4,0.24,1.12,0.0508,21,0.955,0.98,0.936,43.3,42.4,170,4070
1996-04-02,1995,7,27,93,1019.5,0.25,5,Dry,40,10,8,5,62,125,0.12,894.5,0.88,894.5,0,0,0,0,-5,5,40,10,8,0,67,952,990,968,22,0.527,0.372,0.0169,0.899,0.0408,4,0.244,1.14,0.0519,20.9,0.955,0.98,0.936,43.8,42.9,172,4120
1996-04-03,1995,7,27,94,1027.1,0.25,5,Dry,40,10,8,5,62,125,0.12,902.1,0.88,902.1,0,0,0,0,-5,5,40,10,8,0,67,960,990,968,22,0.534,0.376,0.0171,0.909,0.0413,4,0.247,1.16,0.0525,20.9,0.955,0.98,0.936,44.1,43.2,173,4150
1996-04-04,1995,7,27,95,1034.7,0.24,5,Dry,40,10,8,5,62,125,0.12,909.7,0.88,909.7,0,0,0,0,-5,5,40,10,8,0,67,968,990,968,22,0.541,0.379,0.0172,0.92,0.0418,4,0.25,1.17,0.0532,20.8,0.955,0.98,0.936,44.4,43.5,174,4170
1996-04-05,1995,7,27,96,1037.3,0.24,5,Dry,40,10,8,5,62,125,0.12,912.3,0.88,912.3,0,0,0,0,-5,5,40,10,8,0,67,970,990,968,22,0.543,0.381,0.0173,0.924,0.042,4,0.25,1.17,0.0534,20.8,0.955,0.98,0.936,44.5,43.6,174,4180
1996-04-06,1995,7,27,97,1039.8,0.24,5,Dry,40,10,8,5,62,125,0.12,914.9,0.88,914.9,0,0,0,0,-5,5,40,10,8,0,67,973,990,968,22,0.545,0.382,0.0174,0.927,0.0422,4,0.251,1.18,0.0536,20.8,0.955,0.98,0.936,44.6,43.7,175,4190
1996-04-07,1995,7,28,98,1042.4,0.24,5,Dry,40,10,8,5,62,125,0.12,917.4,0.88,917.4,0,0,0,0,-5,5,40,10,8,0,67,975,990,968,22,0.548,0.383,0.0174,0.931,0.0424,4,0.252,1.18,0.0539,20.8,0.955,0.98,0.936,44.7,43.8,175,4200
1996-04-08,1995,7,28,99,1045,0.24,5,Dry,40,10,8,5,62,125,0.12,920,0.88,920,0,0,0,0,-5,5,40,10,8,0,67,978,990,968,22,0.55,0.384,0.0175,0.934,0.0426,4,0.253,1.19,0.0541,20.8,0.956,0.98,0.936,44.8,43.9,175,4210
1996-04-09,1995,7,28,100,1042.4,0.24,5,Dry,40,10,8,5,62,125,0.12,917.4,0.88,917.4,0,0,0,0,-5,5,40,10,8,0,67,975,990,968,22,0.548,0.383,0.0174,0.931,0.0424,4,0.252,1.18,0.0539,20.8,0.955,0.98,0.936,44.7,43.8,175,4200
1996-04-10,1995,7,28,101,1039.8,0.24,5,Dry,40,10,8,5,62,125,0.12,914.9,0.88,914.9,0,0,0,0,-5,5,40,10,8,0,67,973,990,968,22,0.545,0.382,0.0174,0.927,0.0422,4,0.251,1.18,0.0536,20.8,0.955,0.98,0.936,44.6,43.7,175,4190
1996-04-11,1995,7,28,102,1037.3,0.24,5,Dry,40,10,8,5,62,125,0.12,912.3,0.88,912.3,0,0,0,0,-5,5,40,10,8,0,67,970,990,968,22,0.543,0.381,0.0173,0.924,0.042,4,0.25,1.17,0.0534,20.8,0.955,0.98,0.936,44.5,43.6,174,4180
1996-04-12,1995,7,28,103,1029.6,0.24,5,Dry,40,10,8,5,62,125,0.12,904.6,0.88,904.6,0,0,0,0,-5,5,40,10,8,0,67,963,990,968,22,0.536,0.377,0.0171,0.913,0.0415,4,0.248,1.16,0.0527,20.8,0.955,0.98,0.936,44.2,43.3,173,4160
1996-04-13,1995,7,28,104,1022,0.25,5,Dry,40,10,8,5,62,125,0.12,897,0.88,897,0,0,0,0,-5,5,40,10,8,0,67,955,990,968,22,0.529,0.373,0.0169,0.902,0.041,4,0.245,1.15,0.0521,20.9,0.955,0.98,0.936,43.9,43,172,4130
1996-04-14,1995,7,29,105,1014.5,0.25,5,Dry,40,10,8,5,62,125,0.12,889.5,0.88,889.5,0,0,0,0,-5,5,40,10,8,0,67,947,990,967.9,22.1,0.522,0.369,0.0168,0.892,0.0404,4,0.243,1.13,0.0514,20.9,0.955,0.98,0.936,43.6,42.7,171,4100
1996-04-15,1995,7,29,106,1007,0.25,5,Dry,40,10,8,5,62,125,0.12,882,0.88,882,0,0,0,0,-5,5,40,10,8,0,67,940,990,967.9,22.1,0.515,0.366,0.0166,0.881,0.0399,4,0.24,1.12,0.0508,21,0.955,0.98,0.936,43.3,42.4,170,4070
1996-04-16,1995,7,29,107,994.54,0.25,5,Dry,40,10,8,5,62,125,0.13,869.5,0.87,869.5,0,0,0,0,-5,5,40,10,8,0,67,928,990,967.9,22.1,0.504,0.36,0.0163,0.864,0.0391,4,0.236,1.1,0.0497,21,0.955,0.98,0.936,42.8,41.9,168,4030
1996-04-17,1995,7,29,108,982.27,0.26,5,Dry,40,10,8,5,62,125,0.13,857.3,0.87,857.3,0,0,0,0,-5,5,40,10,8,0,67,915,990,967.8,22.2,0.493,0.354,0.016,0.847,0.0382,4,0.232,1.08,0.0486,21.1,0.955,0.98,0.935,42.3,41.5,166,3980
1996-04-18,1995,7,29,109,970.16,0.26,5,Dry,40,10,8,5,62,125,0.13,845.2,0.87,845.2,0,0,0,0,-5,5,40,10,8,0,67,903,990,967.8,22.2,0.482,0.348,0.0157,0.83,0.0373,4,0.228,1.06,0.0476,21.2,0.954,0.98,0.935,41.8,41,164,3940
1996-04-19,1995,7,29,110,953.45,0.26,5,Dry,40,10,8,5,62,125,0.13,828.5,0.87,828.5,0,0,0,0,-5,5,40,10,8,0,67,886,990,967.7,22.3,0.466,0.34,0.0153,0.806,0.0362,4,0.222,1.03,0.0461,21.3,0.954,0.979,0.934,41.2,40.3,161,3870
1996-04-20,1995,7,29,111,937.06,0.27,5,Dry,40,10,8,5,62,125,0.13,812.1,0.87,812.1,0,0,0,0,-5,5,40,10,8,0,67,870,990,967.6,22.4,0.451,0.332,0.0149,0.783,0.0351,4,0.217,1,0.0447,21.4,0.954,0.977,0.932,40.5,39.6,158,3800
1996-04-21,1995,7,30,112,921.01,0.27,5,Dry,40,10,8,5,62,125,0.14,796,0.86,796,0,0,0,0,-5,5,40,10,8,0,67,854,990,967.6,22.4,0.437,0.324,0.0145,0.761,0.0339,4,0.211,0.972,0.0434,21.4,0.953,0.976,0.93,39.9,38.9,156,3740
1996-04-22,1995,7,30,113,905.3,0.27,5,Dry,40,10,8,5,62,125,0.14,780.3,0.86,780.3,0,0,0,0,-5,5,40,10,8,0,67,838,990,967.5,22.5,0.422,0.317,0.0141,0.739,0.0329,3,0.288,1.03,0.0457,21.5,0.956,0.98,0.937,52.3,48.2,145,3470
1996-04-23,1995,7,30,114,889.97,0.28,5,Dry,40,10,8,5,62,125,0.14,765,0.86,765,0,0,0,0,-5,5,40,10,8,0,67,823,990,967.5,22.5,0.408,0.309,0.0137,0.718,0.0318,3,0.284,1,0.0444,21.5,0.956,0.98,0.937,51.5,48.2,145,3470
1996-04-24,1995,7,30,115,875.04,0.28,5,Dry,40,10,8,5,62,125,0.14,750,0.86,750,0,0,0,0,-5,5,40,10,8,0,67,808,990,967.4,22.6,0.395,0.302,0.0134,0.697,0.0308,3,0.28,0.977,0.0432,21.6,0.957,0.98,0.938,50.7,48.2,145,3470
1996-04-25,1995,7,30,116,860.54,0.29,5,Dry,40,10,8,5,62,125,0.14,735.5,0.85,735.5,0,0,0,0,-5,5,40,10,8,0,67,794,990,967.3,22.7,0.381,0.292,0.0129,0.674,0.0297,3,0.273,0.947,0.0418,21.7,0.957,0.98,0.938,49.9,48.2,145,3470
1996-04-26,1995,7,30,117,846.51,0.29,5,Dry,40,10,8,5,62,125,0.15,721.5,0.85,721.5,0,0,0,0,-5,5,40,10,8,0,67,780,990,967.3,22.7,0.37,0.283,0.0125,0.652,0.0287,3,0.267,0.92,0.0405,21.8,0.957,0.98,0.938,49.2,48.2,145,3470
1996-04-27,1995,7,30,118,832.99,0.3,5,Dry,40,10,8,5,62,125,0.15,708,0.85,708,0,0,0,0,-5,5,40,10,8,0,67,766,990,967.2,22.8,0.362,0.274,0.012,0.636,0.0279,3,0.261,0.897,0.0394,21.9,0.957,0.98,0.938,48.4,47.5,142,3420
1996-04-28,1995,7,31,119,820.05,0.3,5,Dry,40,10,8,5,62,125,0.15,695,0.85,695,0,0,0,0,-5,5,40,10,8,0,67,753,990,967.2,22.8,0.354,0.265,0.0116,0.62,0.0272,3,0.255,0.875,0.0383,21.9,0.957,0.98,0.938,47.7,46.8,140,3370
1996-04-29,1995,7,31,120,807.77,0.31,5,Dry,40,10,8,5,62,125,0.15,682.8,0.84,682.8,0,0,0,0,-5,5,40,10,8,0,67,741,990,967.1,22.9,0.347,0.257,0.0112,0.605,0.0264,3,0.25,0.854,0.0374,22,0.957,0.98,0.938,47,46.1,138,3320
1996-04-30,1995,7,31,121,796.25,0.31,5,Dry,40,10,8,5,62,125,0.16,671.3,0.84,671.3,0,0,0,0,-5,5,40,10,8,0,67,729,990,967.1,22.9,0.341,0.249,0.0109,0.59,0.0258,3,0.245,0.835,0.0364,22.1,0.957,0.98,0.938,46.4,45.4,136,3270
1996-05-01,1995,8,31,122,785.68,0.32,5,Dry,42,9,8,6,82,147,0.19,638.7,0.81,638.7,0,0,0,0,-6,6,42,9,8,0,88,698,990,967,23,0.323,0.228,0.00992,0.551,0.024,3,0.23,0.781,0.034,22.2,0.956,0.98,0.937,44.3,43.4,130,3120
1996-05-02,1995,8,31,123,776.41,0.32,5,Dry,42,9,8,6,82,147,0.19,629.4,0.81,629.4,0,0,0,0,-6,6,42,9,8,0,88,688,990,967,23,0.318,0.221,0.00963,0.539,0.0234,3,0.226,0.765,0.0333,22.2,0.955,0.98,0.936,43.7,42.8,128,3080
1996-05-03,1995,8,31,124,767.95,0.32,5,Dry,42,9,8,6,82,147,0.19,621,0.81,621,0,0,0,0,-6,6,42,9,8,0,88,680,990,967,23,0.313,0.216,0.00937,0.529,0.023,3,0.222,0.751,0.0326,22.3,0.955,0.98,0.936,43.2,42.3,127,3050
1996-05-04,1995,8,31,125,751.82,0.33,5,Dry,42,9,8,6,82,147,0.2,604.8,0.8,604.8,0,0,0,0,-6,6,42,9,8,0,88,664,990,966.9,23.1,0.304,0.205,0.00888,0.509,0.022,3,0.215,0.723,0.0313,22.4,0.954,0.98,0.935,42.2,41.4,124,2980
1996-05-05,1995,8,32,126,735.68,0.34,5,Dry,42,9,8,6,82,147,0.2,588.7,0.8,588.7,0,0,0,0,-6,6,42,9,8,0,88,648,990,966.8,23.2,0.295,0.194,0.00839,0.489,0.0211,3,0.207,0.696,0.0301,22.5,0.953,0.979,0.933,41.2,40.3,121,2900
1996-05-06,1995,8,32,127,721.19,0.34,5,Dry,42,9,8,6,82,147,0.2,574.2,0.8,574.2,0,0,0,0,-6,6,42,9,8,0,88,633,990,966.8,23.2,0.286,0.185,0.00795,0.471,0.0203,3,0.201,0.672,0.0289,22.5,0.952,0.977,0.93,40.3,39.4,118,2830
1996-05-07,1995,8,32,128,706.15,0.34,5,Dry,42,9,8,6,82,147,0.21,559.1,0.79,559.1,0,0,0,0,-6,6,42,9,8,0,88,618,990,966.7,23.3,0.278,0.175,0.0075,0.452,0.0194,3,0.194,0.646,0.0278,22.6,0.951,0.975,0.927,39.3,38.4,115,2760
1996-05-08,1995,8,32,129,691.11,0.35,5,Dry,42,9,8,6,82,147,0.21,544.1,0.79,544.1,0,0,0,0,-6,6,42,9,8,0,88,603,990,966.7,23.3,0.269,0.164,0.00705,0.434,0.0186,3,0.187,0.621,0.0266,22.7,0.95,0.973,0.924,38.4,37.3,112,2690
1996-05-09,1995,8,32,130,677.71,0.36,5,Dry,42,9,8,6,82,147,0.22,530.7,0.78,530.7,0,0,0,0,-6,6,42,9,8,0,88,590,990,966.6,23.4,0.262,0.156,0.00665,0.417,0.0178,3,0.181,0.598,0.0256,22.8,0.949,0.971,0.921,37.5,36.4,109,2620
1996-05-10,1995,8,32,131,663.77,0.36,5,Dry,42,9,8,6,82,147,0.22,516.8,0.78,516.8,0,0,0,0,-6,6,42,9,8,0,88,576,990,966.6,23.4,0.254,0.146,0.00624,0.4,0.0171,3,0.175,0.575,0.0245,22.9,0.948,0.97,0.92,36.6,35.5,107,2560
1996-05-11,1995,8,32,132,651.46,0.37,5,Dry,42,9,8,6,82,147,0.23,504.5,0.77,504.5,0,0,0,0,-6,6,42,9,8,0,88,563,990,966.5,23.5,0.247,0.138,0.00587,0.385,0.0164,3,0.17,0.554,0.0236,22.9,0.947,0.97,0.918,35.8,34.7,104,2500
1996-05-12,1995,8,33,133,638.61,0.37,5,Dry,42,9,8,6,82,147,0.23,491.6,0.77,491.6,0,0,0,0,-6,6,42,9,8,0,88,551,990,966.5,23.5,0.239,0.131,0.00557,0.37,0.0157,3,0.164,0.534,0.0227,23,0.945,0.97,0.917,35,33.9,102,2440
1996-05-13,1995,8,33,134,625.76,0.38,5,Dry,42,9,8,6,82,147,0.23,478.8,0.77,478.8,0,0,0,0,-6,6,42,9,8,0,88,538,990,966.4,23.6,0.232,0.125,0.0053,0.357,0.0151,2,0.266,0.623,0.0264,23,0.956,0.98,0.937,51.6,48.2,96.4,2310
1996-05-14,1995,8,33,135,614.55,0.38,5,Dry,42,9,8,6,82,147,0.24,467.6,0.76,467.6,0,0,0,0,-6,6,42,9,8,0,88,527,990,966.4,23.6,0.226,0.12,0.00506,0.345,0.0146,2,0.258,0.604,0.0255,23,0.957,0.98,0.938,50.5,48.2,96.4,2310
1996-05-15,1995,8,33,136,602.79,0.39,5,Dry,42,9,8,6,82,147,0.24,455.8,0.76,455.8,0,0,0,0,-6,6,42,9,8,0,88,515,990,966.3,23.7,0.219,0.114,0.00482,0.333,0.0141,2,0.25,0.583,0.0246,23.1,0.958,0.98,0.939,49.5,48.2,96.4,2310
1996-05-16,1995,8,33,137,591.03,0.39,5,Dry,42,9,8,6,82,147,0.25,444,0.75,444,0,0,0,0,-6,6,42,9,8,0,88,503,990,966.3,23.7,0.213,0.109,0.00457,0.322,0.0135,2,0.242,0.564,0.0238,23.2,0.958,0.98,0.939,48.3,47.4,94.7,2270
1996-05-17,1995,8,33,138,580.92,0.4,5,Dry,42,9,8,6,82,147,0.25,433.9,0.75,433.9,0,0,0,0,-6,6,42,9,8,0,88,493,990,966.2,23.8,0.209,0.104,0.00436,0.313,0.0132,2,0.235,0.549,0.0231,23.2,0.957,0.98,0.938,47.3,46.4,92.8,2230
1996-05-18,1995,8,33,139,570.25,0.4,5,Dry,42,9,8,6,82,147,0.26,423.3,0.74,423.3,0,0,0,0,-6,6,42,9,8,0,88,482,990,966.2,23.8,0.206,0.0988,0.00414,0.305,0.0128,2,0.228,0.533,0.0224,23.3,0.956,0.98,0.937,46.3,45.3,90.7,2180
1996-05-19,1995,8,34,140,559.59,0.41,5,Dry,42,9,8,6,82,147,0.26,412.6,0.74,412.6,0,0,0,0,-6,6,42,9,8,0,88,472,990,966.1,23.9,0.202,0.0937,0.00393,0.296,0.0124,2,0.221,0.517,0.0216,23.4,0.956,0.98,0.937,45.2,44.3,88.5,2130
1996-05-20,1995,8,34,141,550.57,0.41,5,Dry,42,9,8,6,82,147,0.27,403.6,0.73,403.6,0,0,0,0,-6,6,42,9,8,0,88,463,990,966.1,23.9,0.199,0.0895,0.00374,0.288,0.0121,2,0.215,0.503,0.021,23.4,0.955,0.98,0.936,44.3,43.4,86.8,2080
1996-05-21,1995,8,34,142,540.99,0.42,5,Dry,42,9,8,6,82,147,0.27,394,0.73,394,0,0,0,0,-6,6,42,9,8,0,88,453,990,966,24,0.195,0.085,0.00355,0.28,0.0117,2,0.208,0.489,0.0204,23.5,0.954,0.98,0.935,43.3,42.4,84.8,2040
1996-05-22,1995,8,34,143,531.42,0.42,5,Dry,42,9,8,6,82,147,0.28,384.4,0.72,384.4,0,0,0,0,-6,6,42,9,8,0,88,443,990,966,24,0.192,0.0804,0.00335,0.272,0.0113,2,0.202,0.474,0.0198,23.5,0.953,0.98,0.934,42.3,41.4,82.9,1990
1996-05-23,1995,8,34,144,522.4,0.43,5,Dry,42,9,8,6,82,147,0.28,375.4,0.72,375.4,0,0,0,0,-6,6,42,9,8,0,88,434,990,966,24,0.189,0.0762,0.00317,0.265,0.011,2,0.196,0.461,0.0192,23.6,0.952,0.979,0.932,41.3,40.5,80.9,1940
1996-05-24,1995,8,34,145,514.47,0.43,5,Dry,42,9,8,6,82,147,0.29,367.5,0.71,367.5,0,0,0,0,-6,6,42,9,8,0,88,426,990,965.9,24.1,0.186,0.0724,0.00301,0.258,0.0107,2,0.191,0.449,0.0186,23.6,0.951,0.977,0.929,40.5,39.6,79.1,1900
1996-05-25,1995,8,34,146,505.99,0.44,5,Dry,42,9,8,6,82,147,0.29,359,0.71,359,0,0,0,0,-6,6,42,9,8,0,88,418,990,965.9,24.1,0.183,0.0684,0.00284,0.251,0.0104,2,0.185,0.436,0.0181,23.7,0.95,0.975,0.926,39.6,38.6,77.2,1850
1996-05-26,1995,8,35,147,497.52,0.44,5,Dry,42,9,8,6,82,147,0.29,350.5,0.7,350.5,0,0,0,0,-6,6,42,9,8,0,88,410,990,965.8,24.2,0.18,0.0644,0.00267,0.245,0.0101,2,0.179,0.424,0.0175,23.7,0.949,0.973,0.923,38.7,37.7,75.3,1810
1996-05-27,1995,8,35,148,490.68,0.45,5,Dry,42,9,8,6,82,147,0.3,343.7,0.7,343.7,0,0,0,0,-6,6,42,9,8,0,88,403,990,965.8,24.2,0.178,0.0612,0.00253,0.239,0.00987,2,0.174,0.413,0.0171,23.8,0.948,0.972,0.921,38,36.9,73.8,1770
1996-05-28,1995,8,35,149,483.3,0.45,5,Dry,42,9,8,6,82,147,0.3,336.3,0.7,336.3,0,0,0,0,-6,6,42,9,8,0,88,395,990,965.8,24.2,0.175,0.0577,0.00238,0.233,0.00961,2,0.17,0.402,0.0166,23.8,0.946,0.97,0.918,37.2,36.1,72.1,1730
1996-05-29,1995,8,35,150,475.92,0.46,5,Dry,42,9,8,6,82,147,0.31,328.9,0.69,328.9,0,0,0,0,-6,6,42,9,8,0,88,388,990,965.7,24.3,0.172,0.0543,0.00224,0.227,0.00934,2,0.165,0.391,0.0161,23.9,0.945,0.97,0.917,36.4,35.3,70.6,1690
1996-05-30,1995,8,35,151,468.53,0.46,5,Dry,42,9,8,6,82,147,0.31,321.5,0.69,321.5,0,0,0,0,-6,6,42,9,8,0,88,381,990,965.7,24.3,0.17,0.0508,0.00209,0.221,0.00908,2,0.16,0.38,0.0156,23.9,0.944,0.97,0.916,35.6,34.5,69.1,1660
1996-05-31,1995,8,35,152,461.15,0.47,5,Dry,42,9,8,6,82,147,0.32,314.1,0.68,314.1,0,0,0,0,-6,6,42,9,8,0,88,373,990,965.7,24.3,0.167,0.0473,0.00194,0.215,0.00882,2,0.155,0.369,0.0152,24,0.943,0.97,0.915,34.8,33.8,67.5,1620
1996-06-01,1995,9,35,153,454.32,0.47,5,Dry,39,9,7,5,59,119,0.26,335.3,0.74,335.3,0,0,0,0,-5,5,39,9,7,0,64,390,990,965.6,24.4,0.173,0.0573,0.00235,0.231,0.00947,2,0.169,0.399,0.0164,24,0.946,0.97,0.918,37.3,36.2,72.3,1740
1996-06-02,1995,9,36,154,448.57,0.47,5,Dry,39,9,7,5,59,119,0.27,329.6,0.73,329.6,0,0,0,0,-5,5,39,9,7,0,64,385,990,965.6,24.4,0.171,0.0546,0.00224,0.226,0.00926,2,0.165,0.391,0.016,24,0.945,0.97,0.917,36.7,35.6,71.1,1710
1996-06-03,1995,9,36,155,442.28,0.48,5,Dry,39,9,7,5,59,119,0.27,323.3,0.73,323.3,0,0,0,0,-5,5,39,9,7,0,64,378,990,965.6,24.4,0.169,0.0516,0.00211,0.221,0.00904,2,0.161,0.381,0.0156,24,0.944,0.97,0.916,36,34.9,69.8,1670
1996-06-04,1995,9,36,156,435.99,0.48,5,Dry,39,9,7,5,59,119,0.27,317,0.73,317,0,0,0,0,-5,5,39,9,7,0,64,372,990,965.6,24.4,0.167,0.0486,0.00199,0.215,0.00882,2,0.156,0.372,0.0152,24.1,0.943,0.97,0.915,35.3,34.2,68.5,1640
1996-06-05,1995,9,36,157,430.25,0.49,5,Dry,39,9,7,5,59,119,0.28,311.3,0.72,311.3,0,0,0,0,-5,5,39,9,7,0,64,366,990,965.5,24.5,0.165,0.0459,0.00188,0.211,0.00861,2,0.153,0.363,0.0149,24.1,0.942,0.97,0.914,34.7,33.6,67.2,1610
1996-06-06,1995,9,36,158,424.51,0.49,5,Dry,39,9,7,5,59,119,0.28,305.5,0.72,305.5,0,0,0,0,-5,5,39,9,7,0,64,361,990,965.5,24.5,0.163,0.0432,0.00176,0.206,0.00841,2,0.149,0.355,0.0145,24.1,0.941,0.97,0.913,34,33,66,1580
1996-06-07,1995,9,36,159,418.77,0.49,5,Dry,39,9,7,5,59,119,0.28,299.8,0.72,299.8,0,0,0,0,-5,5,39,9,7,0,64,355,990,965.5,24.5,0.161,0.0405,0.00165,0.201,0.00821,2,0.145,0.346,0.0141,24.2,0.941,0.97,0.912,33.4,32.4,64.8,1560
1996-06-08,1995,9,36,160,414.12,0.5,5,Dry,39,9,7,5,59,119,0.29,295.1,0.71,295.1,0,0,0,0,-5,5,39,9,7,0,64,350,990,965.5,24.5,0.159,0.0383,0.00156,0.197,0.00805,2,0.142,0.339,0.0138,24.2,0.94,0.97,0.911,32.9,31.9,63.8,1530
1996-06-09,1995,9,37,161,408.92,0.5,5,Dry,39,9,7,5,59,119,0.29,289.9,0.71,289.9,0,0,0,0,-5,5,39,9,7,0,64,345,990,965.4,24.6,0.157,0.0358,0.00146,0.193,0.00786,2,0.138,0.331,0.0135,24.2,0.938,0.97,0.91,32.3,31.4,62.7,1500
1996-06-10,1995,9,37,162,403.73,0.51,5,Dry,39,9,7,5,59,119,0.29,284.7,0.7,284.7,0,0,0,0,-5,5,39,9,7,0,64,340,990,965.4,24.6,0.155,0.0334,0.00136,0.189,0.00768,2,0.135,0.324,0.0132,24.3,0.937,0.97,0.909,31.7,30.8,61.6,1480
1996-06-11,1995,9,37,163,398.53,0.51,5,Dry,39,9,7,5,59,119,0.3,279.5,0.7,279.5,0,0,0,0,-5,5,39,9,7,0,64,335,990,965.4,24.6,0.154,0.0309,0.00126,0.185,0.0075,2,0.131,0.316,0.0128,24.3,0.936,0.97,0.908,31.2,30.2,60.5,1450
1996-06-12,1995,9,37,164,393.34,0.51,5,Dry,39,9,7,5,59,119,0.3,274.3,0.7,274.3,0,0,0,0,-5,5,39,9,7,0,64,329,990,965.4,24.6,0.152,0.0285,0.00116,0.18,0.00732,2,0.128,0.308,0.0125,24.3,0.935,0.97,0.907,30.6,29.7,59.4,1420
1996-06-13,1995,9,37,165,388.69,0.52,5,Dry,39,9,7,5,59,119,0.31,269.7,0.69,269.7,0,0,0,0,-5,5,39,9,7,0,64,325,990,965.3,24.7,0.15,0.0263,0.00107,0.176,0.00716,2,0.125,0.301,0.0122,24.4,0.934,0.97,0.906,30.1,29.2,58.4,1400
1996-06-14,1995,9,37,166,384.04,0.52,5,Dry,39,9,7,5,59,119,0.31,265,0.69,265,0,0,0,0,-5,5,39,9,7,0,64,320,990,965.3,24.7,0.148,0.0241,0.000976,0.173,0.00699,2,0.121,0.294,0.0119,24.4,0.933,0.97,0.905,29.6,28.7,57.4,1380
1996-06-15,1995,9,37,167,379.39,0.52,5,Dry,39,9,7,5,59,119,0.31,260.4,0.69,260.4,0,0,0,0,-5,5,39,9,7,0,64,315,990,965.3,24.7,0.147,0.0219,0.000887,0.169,0.00683,2,0.118,0.287,0.0116,24.4,0.932,0.97,0.904,29.1,28.2,56.4,1350
1996-06-16,1995,9,38,168,375.84,0.53,5,Dry,39,9,7,5,59,119,0.32,256.8,0.68,256.8,0,0,0,0,-5,5,39,9,7,0,64,312,990,965.3,24.7,0.146,0.0202,0.000818,0.166,0.00671,2,0.116,0.282,0.0114,24.4,0.931,0.97,0.903,28.7,27.8,55.6,1330
1996-06-17,1995,9,38,169,371.74,0.53,5,Dry,39,9,7,5,59,119,0.32,252.7,0.68,252.7,0,0,0,0,-5,5,39,9,7,0,64,308,990,965.3,24.7,0.144,0.0183,0.000739,0.162,0.00657,2,0.113,0.276,0.0111,24.5,0.93,0.97,0.902,28.2,27.4,54.7,1310
1996-06-18,1995,9,38,170,367.64,0.53,5,Dry,39,9,7,5,59,119,0.32,248.6,0.68,248.6,0,0,0,0,-5,5,39,9,7,0,64,304,990,965.2,24.8,0.143,0.0169,0.000682,0.16,0.00644,2,0.11,0.27,0.0109,24.5,0.929,0.97,0.901,27.7,26.9,53.8,1290
1996-06-19,1995,9,38,171,363.53,0.54,5,Dry,39,9,7,5,59,119,0.33,244.5,0.67,244.5,0,0,0,0,-5,5,39,9,7,0,64,300,990,965.2,24.8,0.141,0.0165,0.000667,0.158,0.00637,2,0.108,0.265,0.0107,24.5,0.928,0.97,0.9,27.3,26.5,52.9,1270
1996-06-20,1995,9,38,172,359.43,0.54,5,Dry,39,9,7,5,59,119,0.33,240.4,0.67,240.4,0,0,0,0,-5,5,39,9,7,0,64,295,990,965.2,24.8,0.14,0.0162,0.000653,0.156,0.00629,2,0.105,0.261,0.0105,24.5,0.926,0.97,0.899,26.8,26,52,1250
1996-06-21,1995,9,38,173,355.33,0.55,5,Dry,39,9,7,5,59,119,0.34,236.3,0.67,236.3,0,0,0,0,-5,5,39,9,7,0,64,291,990,965.2,24.8,0.138,0.0158,0.000638,0.154,0.00621,2,0.102,0.256,0.0103,24.6,0.925,0.97,0.897,26.3,25.5,51.1,1230
1996-06-22,1995,9,38,174,351.23,0.55,5,Dry,39,9,7,5,59,119,0.34,232.2,0.66,232.2,0,0,0,0,-5,5,39,9,7,0,64,287,990,965.2,24.8,0.137,0.0155,0.000623,0.152,0.00613,2,0.0993,0.252,0.0101,24.6,0.924,0.97,0.896,25.9,25.1,50.2,1200
1996-06-23,1995,9,39,175,347.67,0.55,5,Dry,39,9,7,5,59,119,0.34,228.7,0.66,228.7,0,0,0,0,-5,5,39,9,7,0,64,284,990,965.1,24.9,0.136,0.0152,0.000611,0.151,0.00607,1,0.251,0.402,0.0162,24.5,0.958,0.98,0.939,52.6,48.2,48.2,1160
1996-06-24,1995,9,39,176,344.12,0.55,5,Dry,39,9,7,5,59,119,0.35,225.1,0.65,225.1,0,0,0,0,-5,5,39,9,7,0,64,280,990,965.1,24.9,0.134,0.0149,0.000598,0.149,0.006,1,0.246,0.396,0.0159,24.5,0.959,0.98,0.94,51.8,48.2,48.2,1160
1996-06-25,1995,9,39,177,340.57,0.56,5,Dry,39,9,7,5,59,119,0.35,221.6,0.65,221.6,0,0,0,0,-5,5,39,9,7,0,64,277,990,965.1,24.9,0.133,0.0146,0.000586,0.148,0.00593,1,0.242,0.389,0.0156,24.5,0.958,0.98,0.939,51,48.2,48.2,1160
1996-06-26,1995,9,39,178,337.01,0.56,5,Dry,39,9,7,5,59,119,0.35,218,0.65,218,0,0,0,0,-5,5,39,9,7,0,64,273,990,965.1,24.9,0.132,0.0143,0.000573,0.146,0.00587,1,0.237,0.383,0.0154,24.5,0.958,0.98,0.939,50.2,48.2,48.2,1160
1996-06-27,1995,9,39,179,333.46,0.57,5,Dry,39,9,7,5,59,119,0.36,214.5,0.64,214.5,0,0,0,0,-5,5,39,9,7,0,64,269,990,965.1,24.9,0.131,0.014,0.000561,0.145,0.0058,1,0.232,0.377,0.0151,24.6,0.957,0.98,0.938,49.4,48.2,48.2,1160
1996-06-28,1995,9,39,180,329.9,0.57,5,Dry,39,9,7,5,59,119,0.36,210.9,0.64,210.9,0,0,0,0,-5,5,39,9,7,0,64,266,990,965,25,0.129,0.0137,0.000548,0.143,0.00573,1,0.227,0.37,0.0148,24.6,0.957,0.98,0.938,48.6,47.7,47.7,1140
1996-06-29,1995,9,39,181,326.35,0.57,5,Dry,39,9,7,5,59,119,0.36,207.3,0.64,207.3,0,0,0,0,-5,5,39,9,7,0,64,262,990,965,25,0.128,0.0134,0.000536,0.141,0.00567,1,0.222,0.364,0.0146,24.6,0.956,0.98,0.937,47.8,46.9,46.9,1130
1996-06-30,1995,9,40,182,323.89,0.58,5,Dry,39,9,7,5,59,119,0.37,204.9,0.63,204.9,0,0,0,0,-5,5,39,9,7,0,64,260,990,965,25,0.127,0.0132,0.000527,0.14,0.00562,1,0.219,0.36,0.0144,24.6,0.956,0.98,0.937,47.3,46.3,46.3,1110
1996-07-01,1995,10,40,183,319.78,0.58,5,Dry,37,8,6,4,53,108,0.34,211.8,0.66,211.8,0,0,0,0,-4,4,37,8,6,0,57,263,990,965,25,0.128,0.0138,0.00055,0.142,0.00568,1,0.228,0.37,0.0148,24.6,0.957,0.98,0.938,48.9,48,48,1150
1996-07-02,1995,10,40,184,316.23,0.58,5,Dry,37,8,6,4,53,108,0.34,208.2,0.66,208.2,0,0,0,0,-4,4,37,8,6,0,57,259,990,965,25,0.127,0.0134,0.000538,0.14,0.00561,1,0.224,0.364,0.0146,24.7,0.956,0.98,0.937,48.1,47.2,47.2,1130
1996-07-03,1995,10,40,185,312.67,0.59,5,Dry,37,8,6,4,53,108,0.34,204.7,0.66,204.7,0,0,0,0,-4,4,37,8,6,0,57,256,990,965,25,0.126,0.0131,0.000525,0.139,0.00555,1,0.219,0.358,0.0143,24.7,0.956,0.98,0.936,47.3,46.4,46.4,1110
1996-07-04,1995,10,40,186,309.12,0.59,5,Dry,37,8,6,4,53,108,0.35,201.1,0.65,201.1,0,0,0,0,-4,4,37,8,6,0,57,252,990,964.9,25.1,0.125,0.0128,0.000513,0.137,0.00548,1,0.214,0.351,0.014,24.7,0.955,0.98,0.936,46.5,45.6,45.6,1090
1996-07-05,1995,10,40,187,306.66,0.6,5,Dry,37,8,6,4,53,108,0.35,198.7,0.65,198.7,0,0,0,0,-4,4,37,8,6,0,57,250,990,964.9,25.1,0.124,0.0126,0.000504,0.136,0.00544,1,0.211,0.347,0.0138,24.7,0.954,0.98,0.935,46,45,45,1080
1996-07-06,1995,10,40,188,303.65,0.6,5,Dry,37,8,6,4,53,108,0.36,195.7,0.64,195.7,0,0,0,0,-4,4,37,8,6,0,57,247,990,964.9,25.1,0.123,0.0124,0.000494,0.135,0.00538,1,0.207,0.342,0.0136,24.7,0.953,0.98,0.934,45.3,44.4,44.4,1060
1996-07-07,1995,10,41,189,300.64,0.6,5,Dry,37,8,6,4,53,108,0.36,192.6,0.64,192.6,0,0,0,0,-4,4,37,8,6,0,57,244,990,964.9,25.1,0.122,0.0121,0.000483,0.134,0.00533,1,0.203,0.336,0.0134,24.8,0.953,0.98,0.933,44.6,43.7,43.7,1050
1996-07-08,1995,10,41,190,297.64,0.61,5,Dry,37,8,6,4,53,108,0.36,189.6,0.64,189.6,0,0,0,0,-4,4,37,8,6,0,57,241,990,964.9,25.1,0.12,0.0119,0.000473,0.132,0.00527,1,0.199,0.331,0.0132,24.8,0.952,0.98,0.933,43.9,43,43,1030
1996-07-09,1995,10,41,191,294.63,0.61,5,Dry,37,8,6,4,53,108,0.37,186.6,0.63,186.6,0,0,0,0,-4,4,37,8,6,0,57,238,990,964.9,25.1,0.119,0.0116,0.000462,0.131,0.00522,1,0.194,0.325,0.013,24.8,0.951,0.98,0.932,43.1,42.3,42.3,1010
1996-07-10,1995,10,41,192,291.62,0.62,5,Dry,37,8,6,4,53,108,0.37,183.6,0.63,183.6,0,0,0,0,-4,4,37,8,6,0,57,235,990,964.9,25.1,0.118,0.0114,0.000452,0.13,0.00516,1,0.19,0.32,0.0127,24.8,0.95,0.98,0.931,42.4,41.6,41.6,998
1996-07-11,1995,10,41,193,288.61,0.62,5,Dry,37,8,6,4,53,108,0.37,180.6,0.63,180.6,0,0,0,0,-4,4,37,8,6,0,57,232,990,964.9,25.1,0.117,0.0111,0.000442,0.128,0.00511,1,0.186,0.315,0.0125,24.8,0.949,0.98,0.93,41.7,40.9,40.9,981
1996-07-12,1995,10,41,194,285.6,0.63,5,Dry,37,8,6,4,53,108,0.38,177.6,0.62,177.6,0,0,0,0,-4,4,37,8,6,0,57,229,990,964.8,25.2,0.116,0.0108,0.000431,0.127,0.00505,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,41,40.1,40.1,963
1996-07-13,1995,10,41,195,283.14,0.63,5,Dry,37,8,6,4,53,108,0.38,175.1,0.62,175.1,0,0,0,0,-4,4,37,8,6,0,57,226,990,964.8,25.2,0.115,0.0106,0.000423,0.126,0.00501,1,0.179,0.305,0.0121,24.9,0.947,0.977,0.925,40.4,39.5,39.5,948
1996-07-14,1995,10,42,196,280.68,0.63,5,Dry,37,8,6,4,53,108,0.39,172.7,0.61,172.7,0,0,0,0,-4,4,37,8,6,0,57,224,990,964.8,25.2,0.114,0.0104,0.000414,0.125,0.00496,1,0.176,0.301,0.0119,24.9,0.946,0.976,0.923,39.9,38.9,38.9,934
1996-07-15,1995,10,42,197,278.22,0.64,5,Dry,37,8,6,4,53,108,0.39,170.2,0.61,170.2,0,0,0,0,-4,4,37,8,6,0,57,221,990,964.8,25.2,0.114,0.0102,0.000406,0.124,0.00492,1,0.172,0.296,0.0118,24.9,0.946,0.974,0.921,39.3,38.3,38.3,919
1996-07-16,1995,10,42,198,275.76,0.64,5,Dry,37,8,6,4,53,108,0.39,167.8,0.61,167.8,0,0,0,0,-4,4,37,8,6,0,57,219,990,964.8,25.2,0.113,0.01,0.000397,0.123,0.00487,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.919,38.7,37.7,37.7,904
1996-07-17,1995,10,42,199,273.3,0.64,5,Dry,37,8,6,4,53,108,0.4,165.3,0.6,165.3,0,0,0,0,-4,4,37,8,6,0,57,216,990,964.8,25.2,0.112,0.0098,0.000389,0.122,0.00483,1,0.166,0.287,0.0114,24.9,0.944,0.972,0.918,38.1,37.1,37.1,890
1996-07-18,1995,10,42,200,270.84,0.65,5,Dry,37,8,6,4,53,108,0.4,162.8,0.6,162.8,0,0,0,0,-4,4,37,8,6,0,57,214,990,964.8,25.2,0.111,0.00959,0.00038,0.121,0.00478,1,0.162,0.283,0.0112,24.9,0.943,0.971,0.916,37.6,36.5,36.5,875
1996-07-19,1995,10,42,201,268.38,0.65,5,Dry,37,8,6,4,53,108,0.4,160.4,0.6,160.4,0,0,0,0,-4,4,37,8,6,0,57,211,990,964.8,25.2,0.11,0.00938,0.000372,0.12,0.00474,1,0.159,0.279,0.011,24.9,0.942,0.97,0.914,37,35.9,35.9,861
1996-07-20,1995,10,42,202,265.92,0.66,5,Dry,37,8,6,4,53,108,0.41,157.9,0.59,157.9,0,0,0,0,-4,4,37,8,6,0,57,209,990,964.8,25.2,0.109,0.00917,0.000363,0.118,0.00469,1,0.156,0.274,0.0109,25,0.942,0.97,0.913,36.4,35.3,35.3,848
1996-07-21,1995,10,43,203,263.46,0.66,5,Dry,37,8,6,4,53,108,0.41,155.5,0.59,155.5,0,0,0,0,-4,4,37,8,6,0,57,206,990,964.8,25.2,0.108,0.00896,0.000355,0.117,0.00465,1,0.152,0.27,0.0107,25,0.941,0.97,0.913,35.8,34.8,34.8,834
1996-07-22,1995,10,43,204,260.99,0.67,5,Dry,37,8,6,4,53,108,0.41,153,0.59,153,0,0,0,0,-4,4,37,8,6,0,57,204,990,964.7,25.3,0.108,0.00875,0.000347,0.116,0.0046,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.3,34.2,34.2,821
1996-07-23,1995,10,43,205,259.63,0.67,5,Dry,37,8,6,4,53,108,0.42,151.6,0.58,151.6,0,0,0,0,-4,4,37,8,6,0,57,203,990,964.7,25.3,0.107,0.00864,0.000342,0.116,0.00458,1,0.147,0.263,0.0104,25,0.94,0.97,0.912,34.9,33.9,33.9,813
1996-07-24,1995,10,43,206,257.71,0.67,5,Dry,37,8,6,4,53,108,0.42,149.7,0.58,149.7,0,0,0,0,-4,4,37,8,6,0,57,201,990,964.7,25.3,0.106,0.00848,0.000335,0.115,0.00454,1,0.145,0.259,0.0103,25,0.939,0.97,0.911,34.5,33.4,33.4,803
1996-07-25,1995,10,43,207,255.8,0.68,5,Dry,37,8,6,4,53,108,0.42,147.8,0.58,147.8,0,0,0,0,-4,4,37,8,6,0,57,199,990,964.7,25.3,0.106,0.00831,0.000329,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,792
1996-07-26,1995,10,43,208,253.89,0.68,5,Dry,37,8,6,4,53,108,0.42,145.9,0.57,145.9,0,0,0,0,-4,4,37,8,6,0,57,197,990,964.7,25.3,0.105,0.00815,0.000322,0.113,0.00448,1,0.139,0.253,0.00999,25,0.937,0.97,0.909,33.6,32.6,32.6,782
1996-07-27,1995,10,43,209,251.97,0.69,5,Dry,37,8,6,4,53,108,0.43,144,0.57,144,0,0,0,0,-4,4,37,8,6,0,57,195,990,964.7,25.3,0.104,0.00799,0.000316,0.112,0.00444,1,0.137,0.249,0.00985,25,0.937,0.97,0.909,33.1,32.1,32.1,771
1996-07-28,1995,10,44,210,250.06,0.69,5,Dry,37,8,6,4,53,108,0.43,142.1,0.57,142.1,0,0,0,0,-4,4,37,8,6,0,57,193,990,964.7,25.3,0.104,0.00783,0.000309,0.111,0.00441,1,0.134,0.246,0.00971,25.1,0.936,0.97,0.908,32.7,31.7,31.7,760
1996-07-29,1995,10,44,211,248.14,0.7,5,Dry,37,8,6,4,53,108,0.43,140.1,0.56,140.1,0,0,0,0,-4,4,37,8,6,0,57,191,990,964.7,25.3,0.103,0.00766,0.000303,0.111,0.00437,1,0.132,0.242,0.00957,25.1,0.935,0.97,0.907,32.2,31.2,31.2,750
1996-07-30,1995,10,44,212,246.23,0.7,5,Dry,37,8,6,4,53,108,0.44,138.2,0.56,138.2,0,0,0,0,-4,4,37,8,6,0,57,189,990,964.7,25.3,0.102,0.0075,0.000296,0.11,0.00434,1,0.129,0.239,0.00944,25.1,0.934,0.97,0.906,31.8,30.8,30.8,740
1996-07-31,1995,10,44,213,244.32,0.71,5,Dry,37,8,6,4,53,108,0.44,136.3,0.56,136.3,0,0,0,0,-4,4,37,8,6,0,57,187,990,964.7,25.3,0.102,0.00734,0.00029,0.109,0.0043,1,0.127,0.236,0.0093,25.1,0.933,0.97,0.905,31.3,30.4,30.4,729
1996-08-01,1995,11,44,214,241.31,0.72,5,Dry,34,7,5,3,44,93,0.39,148.3,0.61,148.3,0,0,0,0,-3,3,34,7,5,0,47,194,990,964.6,25.4,0.104,0.00836,0.00033,0.112,0.00444,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.3,33.2,33.2,797
1996-08-02,1995,11,44,215,237.21,0.73,5,Dry,34,7,5,3,44,93,0.39,144.2,0.61,144.2,0,0,0,0,-3,3,34,7,5,0,47,190,990,964.6,25.4,0.103,0.00801,0.000316,0.111,0.00436,1,0.137,0.248,0.00977,25.1,0.937,0.97,0.908,33.3,32.3,32.3,775
1996-08-03,1995,11,44,216,233.1,0.74,5,Dry,34,7,5,3,44,93,0.4,140.1,0.6,140.1,0,0,0,0,-3,3,34,7,5,0,47,186,990,964.6,25.4,0.101,0.00766,0.000301,0.109,0.00429,1,0.132,0.241,0.00947,25.2,0.935,0.97,0.907,32.3,31.3,31.3,752
1996-08-04,1995,11,45,217,229.55,0.75,5,Dry,34,7,5,3,44,93,0.41,136.6,0.59,136.6,0,0,0,0,-3,3,34,7,5,0,47,183,990,964.6,25.4,0.1,0.00736,0.000289,0.107,0.00422,1,0.127,0.234,0.00921,25.2,0.933,0.97,0.905,31.5,30.5,30.5,733
1996-08-05,1995,11,45,218,225.99,0.77,5,Dry,34,7,5,3,44,93,0.41,133,0.59,133,0,0,0,0,-3,3,34,7,5,0,47,179,990,964.6,25.4,0.0987,0.00705,0.000277,0.106,0.00416,1,0.122,0.228,0.00895,25.2,0.932,0.97,0.904,30.6,29.7,29.7,713
1996-08-06,1995,11,45,219,223.53,0.78,5,Dry,34,7,5,3,44,93,0.42,130.5,0.58,130.5,0,0,0,0,-3,3,34,7,5,0,47,177,990,964.5,25.5,0.0978,0.00685,0.000269,0.105,0.00411,1,0.119,0.223,0.00877,25.2,0.931,0.97,0.903,30.1,29.2,29.2,700
1996-08-07,1995,11,45,220,220.53,0.79,5,Dry,34,7,5,3,44,93,0.42,127.5,0.58,127.5,0,0,0,0,-3,3,34,7,5,0,47,174,990,964.5,25.5,0.0968,0.00659,0.000259,0.103,0.00406,1,0.115,0.218,0.00856,25.3,0.93,0.97,0.902,29.4,28.5,28.5,684
