date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1996-08-08,1995,11,45,221,217.52,0.8,5,Dry,34,7,5,3,44,93,0.43,124.5,0.57,124.5,0,0,0,0,-3,3,34,7,5,0,47,171,990,964.5,25.5,0.0957,0.00633,0.000248,0.102,0.004,1,0.111,0.213,0.00834,25.3,0.928,0.97,0.9,28.7,27.8,27.8,667
1996-08-09,1995,11,45,222,214.51,0.81,5,Dry,34,7,5,3,44,93,0.43,121.5,0.57,121.5,0,0,0,0,-3,3,34,7,5,0,47,168,990,964.5,25.5,0.0947,0.00608,0.000238,0.101,0.00395,1,0.107,0.207,0.00812,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
1996-08-10,1995,11,45,223,211.5,0.82,5,Dry,34,7,5,3,44,93,0.44,118.5,0.56,118.5,0,0,0,0,-3,3,34,7,5,0,47,165,990,964.5,25.5,0.0936,0.00582,0.000228,0.0994,0.00389,1,0.102,0.202,0.00791,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
1996-08-11,1995,11,46,224,208.49,0.83,5,Dry,34,7,5,3,44,93,0.45,115.5,0.55,115.5,0,0,0,0,-3,3,34,7,5,0,47,161,990,964.5,25.5,0.0925,0.00557,0.000218,0.0981,0.00384,1,0.0984,0.197,0.00769,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
1996-08-12,1995,11,46,225,206.03,0.83,5,Dry,34,7,5,3,44,93,0.45,113,0.55,113,0,0,0,0,-3,3,34,7,5,0,47,159,990,964.4,25.6,0.0917,0.00536,0.00021,0.097,0.0038,1,0.0951,0.192,0.00751,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
1996-08-13,1995,11,46,226,203.57,0.84,5,Dry,34,7,5,3,44,93,0.46,110.6,0.54,110.6,0,0,0,0,-3,3,34,7,5,0,47,157,990,964.4,25.6,0.0908,0.00515,0.000201,0.0959,0.00375,1,0.0918,0.188,0.00734,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
1996-08-14,1995,11,46,227,201.11,0.85,5,Dry,34,7,5,3,44,93,0.46,108.1,0.54,108.1,0,0,0,0,-3,3,34,7,5,0,47,154,990,964.4,25.6,0.0899,0.00494,0.000193,0.0949,0.00371,1,0.0884,0.183,0.00716,25.4,0,0,0,0,0,0,0
1996-08-15,1995,11,46,228,198.65,0.85,5,Dry,34,7,5,3,44,93,0.47,105.7,0.53,105.7,0,0,0,0,-3,3,34,7,5,0,47,152,990,964.4,25.6,0.0891,0.00473,0.000185,0.0938,0.00366,1,0.0851,0.179,0.00699,25.4,0,0,0,0,0,0,0
1996-08-16,1995,11,46,229,197.28,0.86,5,Dry,34,7,5,3,44,93,0.47,104.3,0.53,104.3,0,0,0,0,-3,3,34,7,5,0,47,150,990,964.4,25.6,0.0886,0.00461,0.00018,0.0932,0.00364,1,0.0833,0.176,0.00689,25.4,0,0,0,0,0,0,0
1996-08-17,1995,11,46,230,195.37,0.86,5,Dry,34,7,5,3,44,93,0.48,102.4,0.52,102.4,0,0,0,0,-3,3,34,7,5,0,47,148,990,964.4,25.6,0.0879,0.00445,0.000174,0.0923,0.00361,1,0.0807,0.173,0.00676,25.4,0,0,0,0,0,0,0
1996-08-18,1995,11,47,231,193.46,0.87,5,Dry,34,7,5,3,44,93,0.48,100.5,0.52,100.5,0,0,0,0,-3,3,34,7,5,0,47,146,990,964.4,25.6,0.0872,0.00429,0.000168,0.0915,0.00358,1,0.0781,0.17,0.00663,25.4,0,0,0,0,0,0,0
1996-08-19,1995,11,47,232,191.54,0.87,5,Dry,34,7,5,3,44,93,0.49,98.54,0.51,98.54,0,0,0,0,-3,3,34,7,5,0,47,145,990,964.4,25.6,0.0865,0.00413,0.000161,0.0907,0.00354,1,0.0755,0.166,0.0065,25.4,0,0,0,0,0,0,0
1996-08-20,1995,11,47,233,189.63,0.88,5,Dry,34,7,5,3,44,93,0.49,96.63,0.51,96.63,0,0,0,0,-3,3,34,7,5,0,47,143,990,964.4,25.6,0.0859,0.00396,0.000155,0.0898,0.00351,1,0.073,0.163,0.00636,25.4,0,0,0,0,0,0,0
1996-08-21,1995,11,47,234,187.71,0.88,5,Dry,34,7,5,3,44,93,0.49,94.71,0.51,94.71,0,0,0,0,-3,3,34,7,5,0,47,141,990,964.4,25.6,0.0852,0.0038,0.000149,0.089,0.00348,1,0.0704,0.159,0.00623,25.4,0,0,0,0,0,0,0
1996-08-22,1995,11,47,235,185.8,0.89,5,Dry,34,7,5,3,44,93,0.5,92.8,0.5,92.8,0,0,0,0,-3,3,34,7,5,0,47,139,990,964.4,25.6,0.0845,0.00364,0.000142,0.0882,0.00345,1,0.0678,0.156,0.0061,25.4,0,0,0,0,0,0,0
1996-08-23,1995,11,47,236,183.89,0.89,5,Dry,34,7,5,3,44,93,0.51,90.89,0.49,90.89,0,0,0,0,-3,3,34,7,5,0,47,137,990,964.4,25.6,0.0838,0.00348,0.000136,0.0873,0.00342,1,0.0652,0.153,0.00597,25.4,0,0,0,0,0,0,0
1996-08-24,1995,11,47,237,181.97,0.9,5,Dry,34,7,5,3,44,93,0.51,88.97,0.49,88.97,0,0,0,0,-3,3,34,7,5,0,47,135,990,964.4,25.6,0.0832,0.00331,0.00013,0.0865,0.00338,1,0.0626,0.149,0.00583,25.4,0,0,0,0,0,0,0
1996-08-25,1995,11,48,238,180.06,0.9,5,Dry,34,7,5,3,44,93,0.52,87.06,0.48,87.06,0,0,0,0,-3,3,34,7,5,0,47,133,990,964.4,25.6,0.0825,0.00315,0.000123,0.0856,0.00335,1,0.06,0.146,0.0057,25.4,0,0,0,0,0,0,0
1996-08-26,1995,11,48,239,178.14,0.91,5,Dry,34,7,5,3,44,93,0.52,85.14,0.48,85.14,0,0,0,0,-3,3,34,7,5,0,47,131,990,964.4,25.6,0.0818,0.00299,0.000117,0.0848,0.00332,1,0.0574,0.142,0.00557,25.4,0,0,0,0,0,0,0
1996-08-27,1995,11,48,240,176.78,0.91,5,Dry,34,7,5,3,44,93,0.53,83.78,0.47,83.78,0,0,0,0,-3,3,34,7,5,0,47,130,990,964.4,25.6,0.0813,0.00287,0.000112,0.0842,0.0033,1,0.0556,0.14,0.00547,25.4,0,0,0,0,0,0,0
1996-08-28,1995,11,48,241,175.41,0.91,5,Dry,34,7,5,3,44,93,0.53,82.41,0.47,82.41,0,0,0,0,-3,3,34,7,5,0,47,128,990,964.4,25.6,0.0809,0.00275,0.000108,0.0836,0.00327,1,0.0538,0.137,0.00538,25.4,0,0,0,0,0,0,0
1996-08-29,1995,11,48,242,174.04,0.91,5,Dry,34,7,5,3,44,93,0.53,81.04,0.47,81.04,0,0,0,0,-3,3,34,7,5,0,47,127,990,964.5,25.5,0.0804,0.00264,0.000103,0.083,0.00325,1,0.0519,0.135,0.00528,25.4,0,0,0,0,0,0,0
1996-08-30,1995,11,48,243,172.67,0.92,5,Dry,34,7,5,3,44,93,0.54,79.67,0.46,79.67,0,0,0,0,-3,3,34,7,5,0,47,126,990,964.5,25.5,0.0799,0.00252,0.0000987,0.0824,0.00323,1,0.0501,0.132,0.00519,25.4,0,0,0,0,0,0,0
1996-08-31,1995,11,48,244,171.31,0.92,5,Dry,34,7,5,3,44,93,0.54,78.31,0.46,78.31,0,0,0,0,-3,3,34,7,5,0,47,124,990,964.5,25.5,0.0794,0.00241,0.0000942,0.0818,0.0032,1,0.0482,0.13,0.00509,25.4,0,0,0,0,0,0,0
1996-09-01,1995,12,49,245,169.94,0.92,5,Dry,30,6,4,2,30,72,0.42,97.94,0.58,97.94,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0842,0.00407,0.00016,0.0883,0.00346,1,0.0747,0.163,0.00638,25.4,0.913,0.968,0.884,22.3,21.5,21.5,517
1996-09-02,1995,12,49,246,166.93,0.93,5,Dry,30,6,4,2,30,72,0.43,94.93,0.57,94.93,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.0832,0.00382,0.00015,0.087,0.00341,1,0.0707,0.158,0.00617,25.4,0.917,0.967,0.886,21.7,20.9,20.9,502
1996-09-03,1995,12,49,247,164.47,0.93,5,Dry,30,6,4,2,30,72,0.44,92.47,0.56,92.47,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.0823,0.00361,0.000141,0.0859,0.00336,1,0.0673,0.153,0.006,25.4,0.919,0.965,0.888,21.2,20.4,20.4,490
1996-09-04,1995,12,49,248,162.01,0.93,5,Dry,30,6,4,2,30,72,0.44,90.01,0.56,90.01,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0814,0.0034,0.000133,0.0848,0.00332,1,0.064,0.149,0.00583,25.4,0.922,0.964,0.889,20.7,19.9,19.9,478
1996-09-05,1995,12,49,249,159.55,0.94,5,Dry,30,6,4,2,30,72,0.45,87.55,0.55,87.55,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0805,0.00319,0.000125,0.0837,0.00328,1,0.0607,0.144,0.00566,25.4,0.925,0.963,0.891,20.2,19.4,19.4,466
1996-09-06,1995,12,49,250,157.09,0.94,5,Dry,30,6,4,2,30,72,0.46,85.09,0.54,85.09,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0797,0.00298,0.000117,0.0827,0.00324,1,0.0574,0.14,0.00549,25.4,0.928,0.962,0.893,19.6,18.9,18.9,454
1996-09-07,1995,12,49,251,155.72,0.94,5,Dry,30,6,4,2,30,72,0.46,83.72,0.54,83.72,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0792,0.00287,0.000112,0.0821,0.00322,1,0.0555,0.138,0.00539,25.4,0.929,0.962,0.894,19.4,18.6,18.6,447
1996-09-08,1995,12,50,252,153.81,0.94,5,Dry,30,6,4,2,30,72,0.47,81.81,0.53,81.81,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0785,0.0027,0.000106,0.0812,0.00318,1,0.0529,0.134,0.00526,25.4,0.932,0.961,0.895,19,18.2,18.2,437
1996-09-09,1995,12,50,253,151.89,0.95,5,Dry,30,6,4,2,30,72,0.47,79.89,0.53,79.89,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.0778,0.00254,0.0000996,0.0804,0.00315,1,0.0504,0.131,0.00513,25.4,0.934,0.96,0.896,18.6,17.8,17.8,428
1996-09-10,1995,12,50,254,149.98,0.95,5,Dry,30,6,4,2,30,72,0.48,77.98,0.52,77.98,0,0,0,0,-2,2,30,6,4,0,32,118,990,964.5,25.5,0.0772,0.00238,0.0000933,0.0795,0.00312,1,0.0478,0.127,0.00499,25.4,0.936,0.96,0.898,18.2,17.4,17.4,418
1996-09-11,1995,12,50,255,148.07,0.95,5,Dry,30,6,4,2,30,72,0.49,76.07,0.51,76.07,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0765,0.00222,0.0000869,0.0787,0.00309,1,0.0452,0.124,0.00486,25.4,0.939,0.96,0.901,17.8,17.1,17.1,409
1996-09-12,1995,12,50,256,146.15,0.95,5,Dry,30,6,4,2,30,72,0.49,74.15,0.51,74.15,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0758,0.00205,0.0000805,0.0779,0.00305,1,0.0426,0.12,0.00472,25.4,0.935,0.96,0.898,17.3,16.6,16.6,398
1996-09-13,1995,12,50,257,144.24,0.95,5,Dry,30,6,4,2,30,72,0.5,72.24,0.5,72.24,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.0751,0.00189,0.0000741,0.077,0.00302,1,0.04,0.117,0.00459,25.4,0.925,0.96,0.888,16.6,16,16,383
1996-09-14,1995,12,50,258,142.32,0.96,5,Dry,30,6,4,2,30,72,0.51,70.32,0.49,70.32,0,0,0,0,-2,2,30,6,4,0,32,110,990,964.5,25.5,0.0745,0.00173,0.0000677,0.0762,0.00299,1,0.0374,0.114,0.00446,25.4,0.915,0.96,0.878,16,15.4,15.4,369
1996-09-15,1995,12,51,259,140.96,0.96,5,Dry,30,6,4,2,30,72,0.51,68.96,0.49,68.96,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.074,0.00161,0.0000632,0.0756,0.00296,1,0.0356,0.111,0.00436,25.4,0.907,0.96,0.871,15.6,15,15,359
1996-09-16,1995,12,51,260,139.59,0.96,5,Dry,30,6,4,2,30,72,0.52,67.59,0.48,67.59,0,0,0,0,-2,2,30,6,4,0,32,108,990,964.5,25.5,0.0735,0.0015,0.0000586,0.075,0.00294,1,0.0337,0.109,0.00426,25.4,0.9,0.96,0.864,15.1,14.5,14.5,349
1996-09-17,1995,12,51,261,138.22,0.96,5,Dry,30,6,4,2,30,72,0.52,66.22,0.48,66.22,0,0,0,0,-2,2,30,6,4,0,32,106,990,964.5,25.5,0.073,0.00138,0.0000541,0.0744,0.00292,1,0.0319,0.106,0.00417,25.4,0.892,0.96,0.856,14.7,14.1,14.1,339
1996-09-18,1995,12,51,262,136.85,0.96,5,Dry,30,6,4,2,30,72,0.53,64.85,0.47,64.85,0,0,0,0,-2,2,30,6,4,0,32,105,990,964.5,25.5,0.0725,0.00126,0.0000495,0.0738,0.00289,1,0.03,0.104,0.00407,25.4,0.885,0.96,0.849,14.3,13.7,13.7,329
1996-09-19,1995,12,51,263,135.49,0.96,5,Dry,30,6,4,2,30,72,0.53,63.49,0.47,63.49,0,0,0,0,-2,2,30,6,4,0,32,103,990,964.5,25.5,0.0721,0.00115,0.000045,0.0732,0.00287,1,0.0282,0.101,0.00398,25.4,0.877,0.96,0.842,13.9,13.3,13.3,320
1996-09-20,1995,12,51,264,134.12,0.97,5,Dry,30,6,4,2,30,72,0.54,62.12,0.46,62.12,0,0,0,0,-2,2,30,6,4,0,32,102,990,964.5,25.5,0.0716,0.00103,0.0000404,0.0726,0.00285,1,0.0264,0.099,0.00388,25.4,0,0,0,0,0,0,0
1996-09-21,1995,12,51,265,132.75,0.97,5,Dry,30,6,4,2,30,72,0.54,60.75,0.46,60.75,0,0,0,0,-2,2,30,6,4,0,32,101,990,964.5,25.5,0.0711,0.000914,0.0000358,0.072,0.00282,1,0.0245,0.0965,0.00378,25.4,0,0,0,0,0,0,0
1996-09-22,1995,12,52,266,131.39,0.97,5,Dry,30,6,4,2,30,72,0.55,59.39,0.45,59.39,0,0,0,0,-2,2,30,6,4,0,32,99.4,990,964.5,25.5,0.0708,0.000798,0.0000313,0.0716,0.00281,1,0.0227,0.0943,0.0037,25.4,0,0,0,0,0,0,0
1996-09-23,1995,12,52,267,130.02,0.97,5,Dry,30,6,4,2,30,72,0.55,58.02,0.45,58.02,0,0,0,0,-2,2,30,6,4,0,32,98,990,964.5,25.5,0.0708,0.000682,0.0000267,0.0715,0.0028,1,0.0208,0.0923,0.00362,25.4,0,0,0,0,0,0,0
1996-09-24,1995,12,52,268,128.65,0.97,5,Dry,30,6,4,2,30,72,0.56,56.65,0.44,56.65,0,0,0,0,-2,2,30,6,4,0,32,96.7,990,964.5,25.5,0.0708,0.000565,0.0000222,0.0714,0.0028,1,0.019,0.0904,0.00354,25.4,0,0,0,0,0,0,0
1996-09-25,1995,12,52,269,127.28,0.97,5,Dry,30,6,4,2,30,72,0.57,55.28,0.43,55.28,0,0,0,0,-2,2,30,6,4,0,32,95.3,990,964.5,25.5,0.0708,0.000449,0.0000176,0.0713,0.0028,1,0.0171,0.0884,0.00347,25.4,0,0,0,0,0,0,0
1996-09-26,1995,12,52,270,125.92,0.97,5,Dry,30,6,4,2,30,72,0.57,53.92,0.43,53.92,0,0,0,0,-2,2,30,6,4,0,32,93.9,990,964.5,25.5,0.0708,0.000333,0.0000131,0.0712,0.00279,1,0.0153,0.0864,0.00339,25.4,0,0,0,0,0,0,0
1996-09-27,1995,12,52,271,125.64,0.98,5,Dry,30,6,4,2,30,72,0.57,53.64,0.43,53.64,0,0,0,0,-2,2,30,6,4,0,32,93.6,990,964.5,25.5,0.0708,0.000309,0.0000121,0.0711,0.00279,1,0.0149,0.086,0.00337,25.4,0,0,0,0,0,0,0
1996-09-28,1995,12,52,272,124.82,0.98,5,Dry,30,6,4,2,30,72,0.58,52.82,0.42,52.82,0,0,0,0,-2,2,30,6,4,0,32,92.8,990,964.5,25.5,0.0708,0.00024,0.0000094,0.0711,0.00279,1,0.0138,0.0849,0.00333,25.4,0,0,0,0,0,0,0
1996-09-29,1995,12,53,273,124,0.98,5,Dry,30,6,4,2,30,72,0.58,52,0.42,52,0,0,0,0,-2,2,30,6,4,0,32,92,990,964.5,25.5,0.0708,0.00017,0.00000667,0.071,0.00278,1,0.0127,0.0837,0.00328,25.4,0,0,0,0,0,0,0
1996-09-30,1995,12,53,274,123.18,0.98,5,Dry,30,6,4,2,30,72,0.58,51.18,0.41,51.18,0,0,0,0,-2,2,30,6,4,0,32,91.2,990,964.5,25.5,0.0708,0.0001,0.00000393,0.0709,0.00278,1,0.0116,0.0825,0.00324,25.4,0,0,0,0,0,0,0
1996-10-01,1996,1,1,275,122.36,0.98,5,Dry,24,4,2,2,20,52,0.42,70.36,0.57,70.36,0,0,0,0,-2,2,24,4,2,0,22,100,990,964.5,25.5,0.071,0.00173,0.0000679,0.0727,0.00285,1,0.0375,0.11,0.00432,25.4,0.915,0.96,0.879,16,15.4,15.4,369
1996-10-02,1996,1,1,276,121.54,0.98,5,Dry,24,4,2,2,20,52,0.43,69.54,0.57,69.54,0,0,0,0,-2,2,24,4,2,0,22,99.5,990,964.5,25.5,0.0708,0.00166,0.0000651,0.0725,0.00284,1,0.0364,0.109,0.00427,25.4,0.911,0.96,0.874,15.8,15.1,15.1,363
1996-10-03,1996,1,1,277,120.72,0.98,5,Dry,24,4,2,2,20,52,0.43,68.72,0.57,68.72,0,0,0,0,-2,2,24,4,2,0,22,98.7,990,964.5,25.5,0.0708,0.00159,0.0000624,0.0724,0.00284,1,0.0353,0.108,0.00422,25.4,0.906,0.96,0.87,15.5,14.9,14.9,357
1996-10-04,1996,1,1,278,119.9,0.98,5,Dry,24,4,2,2,20,52,0.43,67.9,0.57,67.9,0,0,0,0,-2,2,24,4,2,0,22,97.9,990,964.5,25.5,0.0708,0.00152,0.0000597,0.0723,0.00284,1,0.0342,0.107,0.00418,25.4,0.902,0.96,0.866,15.2,14.6,14.6,351
1996-10-05,1996,1,1,279,119.08,0.98,5,Dry,24,4,2,2,20,52,0.44,67.08,0.56,67.08,0,0,0,0,-2,2,24,4,2,0,22,97.1,990,964.5,25.5,0.0708,0.00145,0.0000569,0.0723,0.00283,1,0.0331,0.105,0.00413,25.4,0.897,0.96,0.861,15,14.4,14.4,345
1996-10-06,1996,1,1,280,118.81,0.98,5,Dry,24,4,2,2,20,52,0.44,66.81,0.56,66.81,0,0,0,0,-2,2,24,4,2,0,22,96.8,990,964.5,25.5,0.0708,0.00143,0.000056,0.0723,0.00283,1,0.0327,0.105,0.00412,25.4,0.896,0.96,0.86,14.9,14.3,14.3,343
1996-10-07,1996,1,1,281,118.53,0.98,5,Dry,24,4,2,2,20,52,0.44,66.53,0.56,66.53,0,0,0,0,-2,2,24,4,2,0,22,96.5,990,964.5,25.5,0.0708,0.00141,0.0000551,0.0722,0.00283,1,0.0323,0.105,0.0041,25.4,0.894,0.96,0.858,14.8,14.2,14.2,341
1996-10-08,1996,1,2,282,117.71,0.98,5,Dry,24,4,2,2,20,52,0.44,65.71,0.56,65.71,0,0,0,0,-2,2,24,4,2,0,22,95.7,990,964.5,25.5,0.0708,0.00134,0.0000524,0.0722,0.00283,1,0.0312,0.103,0.00405,25.4,0.89,0.96,0.854,14.6,14,14,335
1996-10-09,1996,1,2,283,116.89,0.98,5,Dry,24,4,2,2,20,52,0.45,64.89,0.56,64.89,0,0,0,0,-2,2,24,4,2,0,22,94.9,990,964.5,25.5,0.0708,0.00127,0.0000496,0.0721,0.00283,1,0.0301,0.102,0.00401,25.4,0.885,0.96,0.85,14.3,13.7,13.7,330
1996-10-10,1996,1,2,284,116.07,0.98,5,Dry,24,4,2,2,20,52,0.45,64.07,0.55,64.07,0,0,0,0,-2,2,24,4,2,0,22,94.1,990,964.5,25.5,0.0708,0.0012,0.0000469,0.072,0.00282,1,0.029,0.101,0.00396,25.4,0.88,0.96,0.845,14,13.5,13.5,324
1996-10-11,1996,1,2,285,115.25,0.98,5,Dry,24,4,2,2,20,52,0.45,63.25,0.55,63.25,0,0,0,0,-2,2,24,4,2,0,22,93.3,990,964.5,25.5,0.0708,0.00113,0.0000442,0.072,0.00282,1,0.0279,0.0998,0.00392,25.4,0,0,0,0,0,0,0
1996-10-12,1996,1,2,286,114.43,0.99,5,Dry,24,4,2,2,20,52,0.45,62.43,0.55,62.43,0,0,0,0,-2,2,24,4,2,0,22,92.4,990,964.5,25.5,0.0708,0.00106,0.0000414,0.0719,0.00282,1,0.0268,0.0987,0.00387,25.4,0,0,0,0,0,0,0
1996-10-13,1996,1,2,287,113.61,0.99,5,Dry,24,4,2,2,20,52,0.46,61.61,0.54,61.61,0,0,0,0,-2,2,24,4,2,0,22,91.6,990,964.5,25.5,0.0708,0.000987,0.0000387,0.0718,0.00282,1,0.0257,0.0975,0.00382,25.4,0,0,0,0,0,0,0
1996-10-14,1996,1,2,288,113.34,0.99,5,Dry,24,4,2,2,20,52,0.46,61.34,0.54,61.34,0,0,0,0,-2,2,24,4,2,0,22,91.3,990,964.5,25.5,0.0708,0.000964,0.0000378,0.0718,0.00282,1,0.0253,0.0971,0.00381,25.4,0,0,0,0,0,0,0
1996-10-15,1996,1,3,289,113.07,0.99,5,Dry,24,4,2,2,20,52,0.46,61.07,0.54,61.07,0,0,0,0,-2,2,24,4,2,0,22,91.1,990,964.5,25.5,0.0708,0.000941,0.0000369,0.0718,0.00281,1,0.0249,0.0967,0.00379,25.4,0,0,0,0,0,0,0
1996-10-16,1996,1,3,290,112.24,0.99,5,Dry,24,4,2,2,20,52,0.46,60.24,0.54,60.24,0,0,0,0,-2,2,24,4,2,0,22,90.2,990,964.5,25.5,0.0708,0.00087,0.0000341,0.0717,0.00281,1,0.0238,0.0955,0.00375,25.4,0,0,0,0,0,0,0
1996-10-17,1996,1,3,291,111.42,0.99,5,Dry,24,4,2,2,20,52,0.47,59.42,0.53,59.42,0,0,0,0,-2,2,24,4,2,0,22,89.4,990,964.5,25.5,0.0708,0.000801,0.0000314,0.0716,0.00281,1,0.0227,0.0943,0.0037,25.4,0,0,0,0,0,0,0
1996-10-18,1996,1,3,292,110.6,0.99,5,Dry,24,4,2,2,20,52,0.47,58.6,0.53,58.6,0,0,0,0,-2,2,24,4,2,0,22,88.6,990,964.5,25.5,0.0708,0.000731,0.0000287,0.0716,0.00281,1,0.0216,0.0932,0.00365,25.4,0,0,0,0,0,0,0
1996-10-19,1996,1,3,293,109.78,0.99,5,Dry,24,4,2,2,20,52,0.47,57.78,0.53,57.78,0,0,0,0,-2,2,24,4,2,0,22,87.8,990,964.5,25.5,0.0708,0.000661,0.0000259,0.0715,0.0028,1,0.0205,0.092,0.00361,25.4,0,0,0,0,0,0,0
1996-10-20,1996,1,3,294,108.96,0.99,5,Dry,24,4,2,2,20,52,0.48,56.96,0.52,56.96,0,0,0,0,-2,2,24,4,2,0,22,87,990,964.5,25.5,0.0708,0.000592,0.0000232,0.0714,0.0028,1,0.0194,0.0908,0.00356,25.4,0,0,0,0,0,0,0
1996-10-21,1996,1,3,295,108.14,0.99,5,Dry,24,4,2,2,20,52,0.48,56.14,0.52,56.14,0,0,0,0,-2,2,24,4,2,0,22,86.1,990,964.5,25.5,0.0708,0.000522,0.0000205,0.0713,0.0028,1,0.0183,0.0896,0.00352,25.4,0,0,0,0,0,0,0
1996-10-22,1996,1,4,296,108.96,0.99,5,Dry,24,4,2,2,20,52,0.48,56.96,0.52,56.96,0,0,0,0,-2,2,24,4,2,0,22,87,990,964.5,25.5,0.0708,0.000592,0.0000232,0.0714,0.0028,1,0.0194,0.0908,0.00356,25.4,0,0,0,0,0,0,0
1996-10-23,1996,1,4,297,108.14,0.99,5,Dry,24,4,2,2,20,52,0.48,56.14,0.52,56.14,0,0,0,0,-2,2,24,4,2,0,22,86.1,990,964.5,25.5,0.0708,0.000522,0.0000205,0.0713,0.0028,1,0.0183,0.0896,0.00352,25.4,0,0,0,0,0,0,0
1996-10-24,1996,1,4,298,108.96,0.99,5,Dry,24,4,2,2,20,52,0.48,56.96,0.52,56.96,0,0,0,0,-2,2,24,4,2,0,22,87,990,964.5,25.5,0.0708,0.000592,0.0000232,0.0714,0.0028,1,0.0194,0.0908,0.00356,25.4,0,0,0,0,0,0,0
1996-10-25,1996,1,4,299,109.24,0.99,5,Dry,24,4,2,2,20,52,0.48,57.24,0.52,57.24,0,0,0,0,-2,2,24,4,2,0,22,87.2,990,964.5,25.5,0.0708,0.000615,0.0000241,0.0714,0.0028,1,0.0198,0.0912,0.00358,25.4,0,0,0,0,0,0,0
1996-10-26,1996,1,4,300,108.42,0.99,5,Dry,24,4,2,2,20,52,0.48,56.42,0.52,56.42,0,0,0,0,-2,2,24,4,2,0,22,86.4,990,964.5,25.5,0.0708,0.000546,0.0000214,0.0714,0.0028,1,0.0187,0.09,0.00353,25.4,0,0,0,0,0,0,0
1996-10-27,1996,1,4,301,107.6,0.99,5,Dry,24,4,2,2,20,52,0.48,55.6,0.52,55.6,0,0,0,0,-2,2,24,4,2,0,22,85.6,990,964.5,25.5,0.0708,0.000476,0.0000187,0.0713,0.0028,1,0.0176,0.0889,0.00348,25.4,0,0,0,0,0,0,0
1996-10-28,1996,1,4,302,106.78,0.99,5,Dry,24,4,2,2,20,52,0.49,54.78,0.51,54.78,0,0,0,0,-2,2,24,4,2,0,22,84.8,990,964.5,25.5,0.0708,0.000406,0.0000159,0.0712,0.00279,1,0.0165,0.0877,0.00344,25.4,0,0,0,0,0,0,0
1996-10-29,1996,1,5,303,107.05,0.99,5,Dry,24,4,2,2,20,52,0.49,55.05,0.51,55.05,0,0,0,0,-2,2,24,4,2,0,22,85,990,964.5,25.5,0.0708,0.000429,0.0000168,0.0713,0.00279,1,0.0168,0.0881,0.00345,25.4,0,0,0,0,0,0,0
1996-10-30,1996,1,5,304,107.87,0.99,5,Dry,24,4,2,2,20,52,0.48,55.87,0.52,55.87,0,0,0,0,-2,2,24,4,2,0,22,85.9,990,964.5,25.5,0.0708,0.000499,0.0000196,0.0713,0.0028,1,0.0179,0.0892,0.0035,25.4,0,0,0,0,0,0,0
1996-10-31,1996,1,5,305,107.05,0.99,5,Dry,24,4,2,2,20,52,0.49,55.05,0.51,55.05,0,0,0,0,-2,2,24,4,2,0,22,85,990,964.5,25.5,0.0708,0.000429,0.0000168,0.0713,0.00279,1,0.0168,0.0881,0.00345,25.4,0,0,0,0,0,0,0
1996-11-01,1996,2,5,306,107.87,0.99,5,Dry,23,4,2,2,19,50,0.46,57.87,0.54,57.87,0,0,0,0,-2,2,23,4,2,0,21,86.9,990,964.5,25.5,0.0708,0.000669,0.0000262,0.0715,0.0028,1,0.0206,0.0921,0.00361,25.4,0,0,0,0,0,0,0
1996-11-02,1996,2,5,307,109.78,0.99,5,Dry,23,4,2,2,19,50,0.46,59.78,0.55,59.78,0,0,0,0,-2,2,23,4,2,0,21,88.8,990,964.5,25.5,0.0708,0.000831,0.0000326,0.0717,0.00281,1,0.0232,0.0949,0.00372,25.4,0,0,0,0,0,0,0
1996-11-03,1996,2,5,308,111.7,0.99,5,Dry,23,4,2,2,19,50,0.45,61.7,0.55,61.7,0,0,0,0,-2,2,23,4,2,0,21,90.7,990,964.5,25.5,0.0708,0.000995,0.000039,0.0718,0.00282,1,0.0258,0.0976,0.00383,25.4,0,0,0,0,0,0,0
1996-11-04,1996,2,5,309,113.07,0.99,5,Dry,23,4,2,2,19,50,0.44,63.07,0.56,63.07,0,0,0,0,-2,2,23,4,2,0,21,92.1,990,964.5,25.5,0.0708,0.00111,0.0000436,0.0719,0.00282,1,0.0276,0.0996,0.00391,25.4,0,0,0,0,0,0,0
1996-11-05,1996,2,6,310,114.43,0.99,5,Dry,23,4,2,2,19,50,0.44,64.43,0.56,64.43,0,0,0,0,-2,2,23,4,2,0,21,93.4,990,964.5,25.5,0.0708,0.00123,0.0000481,0.0721,0.00283,1,0.0295,0.102,0.00398,25.4,0.882,0.96,0.847,14.2,13.6,13.6,326
1996-11-06,1996,2,6,311,114.71,0.98,5,Dry,23,4,2,2,19,50,0.44,64.71,0.56,64.71,0,0,0,0,-2,2,23,4,2,0,21,93.7,990,964.5,25.5,0.0708,0.00125,0.000049,0.0721,0.00283,1,0.0299,0.102,0.004,25.4,0.884,0.96,0.849,14.2,13.7,13.7,328
1996-11-07,1996,2,6,312,114.98,0.98,5,Dry,23,4,2,2,19,50,0.43,64.98,0.56,64.98,0,0,0,0,-2,2,23,4,2,0,21,94,990,964.5,25.5,0.0708,0.00127,0.0000499,0.0721,0.00283,1,0.0302,0.102,0.00401,25.4,0.885,0.96,0.85,14.3,13.8,13.8,330
1996-11-08,1996,2,6,313,115.25,0.98,5,Dry,23,4,2,2,19,50,0.43,65.25,0.57,65.25,0,0,0,0,-2,2,23,4,2,0,21,94.3,990,964.5,25.5,0.0708,0.0013,0.0000508,0.0721,0.00283,1,0.0306,0.103,0.00403,25.4,0.887,0.96,0.851,14.4,13.8,13.8,332
1996-11-09,1996,2,6,314,117.17,0.98,5,Dry,23,4,2,2,19,50,0.43,67.17,0.57,67.17,0,0,0,0,-2,2,23,4,2,0,21,96.2,990,964.5,25.5,0.0708,0.00146,0.0000572,0.0723,0.00283,1,0.0332,0.105,0.00414,25.4,0.898,0.96,0.862,15,14.4,14.4,346
1996-11-10,1996,2,6,315,117.44,0.98,5,Dry,23,4,2,2,19,50,0.43,67.44,0.57,67.44,0,0,0,0,-2,2,23,4,2,0,21,96.4,990,964.5,25.5,0.0708,0.00148,0.0000581,0.0723,0.00284,1,0.0335,0.106,0.00415,25.4,0.899,0.96,0.863,15.1,14.5,14.5,348
1996-11-11,1996,2,6,316,121.54,0.98,5,Dry,23,4,2,2,19,50,0.41,71.54,0.59,71.54,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.071,0.00183,0.0000718,0.0728,0.00286,1,0.0391,0.112,0.00439,25.4,0.922,0.96,0.885,16.4,15.8,15.8,378
1996-11-12,1996,2,7,317,124.55,0.98,5,Dry,23,4,2,2,19,50,0.4,74.55,0.6,74.55,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0721,0.00209,0.0000818,0.0742,0.00291,1,0.0431,0.117,0.0046,25.4,0.938,0.96,0.901,17.4,16.7,16.7,401
1996-11-13,1996,2,7,318,124.28,0.98,5,Dry,23,4,2,2,19,50,0.4,74.28,0.6,74.28,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.072,0.00206,0.0000809,0.074,0.0029,1,0.0428,0.117,0.00458,25.4,0.937,0.96,0.899,17.3,16.6,16.6,399
1996-11-14,1996,2,7,319,123.46,0.98,5,Dry,23,4,2,2,19,50,0.41,73.46,0.59,73.46,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0717,0.00199,0.0000782,0.0737,0.00289,1,0.0417,0.115,0.00452,25.4,0.932,0.96,0.895,17,16.4,16.4,393
1996-11-15,1996,2,7,320,125.92,0.97,5,Dry,23,4,2,2,19,50,0.4,75.92,0.6,75.92,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0726,0.0022,0.0000864,0.0748,0.00293,1,0.045,0.12,0.0047,25.4,0.939,0.96,0.902,17.7,17,17,409
1996-11-16,1996,2,7,321,129.47,0.97,5,Dry,23,4,2,2,19,50,0.39,79.47,0.61,79.47,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0738,0.0025,0.0000982,0.0763,0.00299,1,0.0498,0.126,0.00495,25.4,0.934,0.96,0.897,18.5,17.7,17.7,426
1996-11-17,1996,2,7,322,133.03,0.97,5,Dry,23,4,2,2,19,50,0.38,83.03,0.62,83.03,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0751,0.00281,0.00011,0.0779,0.00305,1,0.0546,0.132,0.00519,25.4,0.93,0.961,0.894,19.2,18.5,18.5,443
1996-11-18,1996,2,7,323,135.49,0.96,5,Dry,23,4,2,2,19,50,0.37,85.49,0.63,85.49,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0759,0.00302,0.000118,0.079,0.0031,1,0.0579,0.137,0.00537,25.4,0.927,0.962,0.892,19.7,19,19,455
1996-11-19,1996,2,8,324,138.49,0.96,5,Dry,23,4,2,2,19,50,0.36,88.49,0.64,88.49,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.077,0.00327,0.000128,0.0803,0.00315,1,0.062,0.142,0.00558,25.4,0.923,0.964,0.89,20.3,19.6,19.6,470
1996-11-20,1996,2,8,325,141.5,0.96,5,Dry,23,4,2,2,19,50,0.35,91.5,0.65,91.5,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0781,0.00353,0.000138,0.0816,0.0032,1,0.066,0.148,0.00579,25.4,0.92,0.965,0.887,20.9,20.2,20.2,485
1996-11-21,1996,2,8,326,139.59,0.96,5,Dry,23,4,2,2,19,50,0.36,89.59,0.64,89.59,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0774,0.00337,0.000132,0.0808,0.00317,1,0.0634,0.144,0.00565,25.4,0.922,0.964,0.889,20.5,19.8,19.8,475
1996-11-22,1996,2,8,327,138.22,0.96,5,Dry,23,4,2,2,19,50,0.36,88.22,0.64,88.22,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0769,0.00325,0.000127,0.0802,0.00314,1,0.0616,0.142,0.00556,25.4,0.923,0.964,0.89,20.3,19.5,19.5,468
1996-11-23,1996,2,8,328,136.31,0.96,5,Dry,23,4,2,2,19,50,0.37,86.31,0.63,86.31,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0762,0.00309,0.000121,0.0793,0.00311,1,0.059,0.138,0.00542,25.4,0.926,0.963,0.891,19.9,19.1,19.1,459
1996-11-24,1996,2,8,329,138.22,0.96,5,Dry,23,4,2,2,19,50,0.36,88.22,0.64,88.22,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0769,0.00325,0.000127,0.0802,0.00314,1,0.0616,0.142,0.00556,25.4,0.923,0.964,0.89,20.3,19.5,19.5,468
1996-11-25,1996,2,8,330,141.23,0.96,5,Dry,23,4,2,2,19,50,0.35,91.23,0.65,91.23,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.078,0.0035,0.000137,0.0815,0.00319,1,0.0657,0.147,0.00577,25.4,0.92,0.965,0.888,20.9,20.1,20.1,483
1996-11-26,1996,2,9,331,144.24,0.95,5,Dry,23,4,2,2,19,50,0.35,94.24,0.65,94.24,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.079,0.00376,0.000147,0.0828,0.00325,1,0.0697,0.153,0.00598,25.3,0.917,0.966,0.886,21.5,20.7,20.7,498
1996-11-27,1996,2,9,332,149.43,0.95,5,Dry,23,4,2,2,19,50,0.34,99.43,0.67,99.43,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0809,0.0042,0.000165,0.0851,0.00334,1,0.0767,0.162,0.00634,25.3,0.912,0.968,0.883,22.5,21.8,21.8,523
1996-11-28,1996,2,9,333,152.44,0.94,5,Dry,23,4,2,2,19,50,0.33,102.4,0.67,102.4,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0819,0.00446,0.000175,0.0864,0.00339,1,0.0808,0.167,0.00655,25.3,0.913,0.97,0.885,23.2,22.5,22.5,541
1996-11-29,1996,2,9,334,151.62,0.95,5,Dry,23,4,2,2,19,50,0.33,101.6,0.67,101.6,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0816,0.00439,0.000172,0.086,0.00337,1,0.0797,0.166,0.0065,25.3,0.912,0.97,0.884,23,22.3,22.3,536
1996-11-30,1996,2,9,335,149.71,0.95,5,Dry,23,4,2,2,19,50,0.33,99.71,0.67,99.71,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.081,0.00423,0.000166,0.0852,0.00334,1,0.0771,0.162,0.00636,25.3,0.911,0.969,0.883,22.6,21.9,21.9,525
1996-12-01,1996,3,9,336,148.89,0.95,5,Dry,26,4,3,2,24,59,0.4,89.89,0.6,89.89,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.0789,0.00339,0.000133,0.0823,0.00323,1,0.0639,0.146,0.00573,25.4,0.921,0.964,0.888,20.6,19.9,19.9,477
1996-12-02,1996,3,9,337,149.71,0.95,5,Dry,26,4,3,2,24,59,0.39,90.71,0.61,90.71,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0792,0.00346,0.000136,0.0827,0.00324,1,0.065,0.148,0.00579,25.4,0.92,0.965,0.888,20.8,20,20,481
1996-12-03,1996,3,10,338,151.62,0.95,5,Dry,26,4,3,2,24,59,0.39,92.62,0.61,92.62,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.0799,0.00362,0.000142,0.0835,0.00327,1,0.0675,0.151,0.00592,25.4,0.918,0.965,0.887,21.2,20.4,20.4,490
1996-12-04,1996,3,10,339,154.63,0.94,5,Dry,26,4,3,2,24,59,0.38,95.63,0.62,95.63,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0809,0.00388,0.000152,0.0848,0.00332,1,0.0716,0.156,0.00613,25.4,0.915,0.967,0.885,21.8,21,21,505
1996-12-05,1996,3,10,340,154.35,0.94,5,Dry,26,4,3,2,24,59,0.38,95.35,0.62,95.35,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0808,0.00385,0.000151,0.0847,0.00332,1,0.0712,0.156,0.00611,25.4,0.916,0.967,0.885,21.7,21,21,504
1996-12-06,1996,3,10,341,152.99,0.94,5,Dry,26,4,3,2,24,59,0.39,93.99,0.61,93.99,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0803,0.00374,0.000147,0.0841,0.0033,1,0.0694,0.153,0.00602,25.4,0.917,0.966,0.886,21.4,20.7,20.7,497
1996-12-07,1996,3,10,342,151.62,0.95,5,Dry,26,4,3,2,24,59,0.39,92.62,0.61,92.62,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.0799,0.00362,0.000142,0.0835,0.00327,1,0.0675,0.151,0.00592,25.4,0.918,0.965,0.887,21.2,20.4,20.4,490
1996-12-08,1996,3,10,343,150.8,0.95,5,Dry,26,4,3,2,24,59,0.39,91.8,0.61,91.8,0,0,0,0,-2,2,26,4,3,0,26,125,990,964.5,25.5,0.0796,0.00355,0.000139,0.0831,0.00326,1,0.0664,0.15,0.00586,25.4,0.919,0.965,0.887,21,20.3,20.3,486
1996-12-09,1996,3,10,344,152.71,0.94,5,Dry,26,4,3,2,24,59,0.39,93.71,0.61,93.71,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0803,0.00372,0.000146,0.084,0.00329,1,0.069,0.153,0.006,25.4,0.917,0.966,0.886,21.4,20.6,20.6,496
1996-12-10,1996,3,11,345,154.08,0.94,5,Dry,26,4,3,2,24,59,0.38,95.08,0.62,95.08,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0807,0.00383,0.00015,0.0846,0.00332,1,0.0709,0.155,0.00609,25.4,0.916,0.967,0.885,21.7,20.9,20.9,502
1996-12-11,1996,3,11,346,156.54,0.94,5,Dry,26,4,3,2,24,59,0.38,97.54,0.62,97.54,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0816,0.00404,0.000158,0.0856,0.00336,1,0.0742,0.16,0.00626,25.4,0.913,0.968,0.884,22.2,21.4,21.4,514
1996-12-12,1996,3,11,347,157.91,0.94,5,Dry,26,4,3,2,24,59,0.37,98.91,0.63,98.91,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0821,0.00416,0.000163,0.0862,0.00338,1,0.076,0.162,0.00636,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
1996-12-13,1996,3,11,348,155.99,0.94,5,Dry,26,4,3,2,24,59,0.38,96.99,0.62,96.99,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0814,0.00399,0.000157,0.0854,0.00335,1,0.0734,0.159,0.00623,25.4,0.914,0.967,0.884,22,21.3,21.3,512
1996-12-14,1996,3,11,349,154.08,0.94,5,Dry,26,4,3,2,24,59,0.38,95.08,0.62,95.08,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0807,0.00383,0.00015,0.0846,0.00332,1,0.0709,0.155,0.00609,25.4,0.916,0.967,0.885,21.7,20.9,20.9,502
1996-12-15,1996,3,11,350,155.99,0.94,5,Dry,26,4,3,2,24,59,0.38,96.99,0.62,96.99,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0814,0.00399,0.000157,0.0854,0.00335,1,0.0734,0.159,0.00623,25.4,0.914,0.967,0.884,22,21.3,21.3,512
1996-12-16,1996,3,11,351,157.91,0.94,5,Dry,26,4,3,2,24,59,0.37,98.91,0.63,98.91,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0821,0.00416,0.000163,0.0862,0.00338,1,0.076,0.162,0.00636,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
1996-12-17,1996,3,12,352,154.9,0.94,5,Dry,26,4,3,2,24,59,0.38,95.9,0.62,95.9,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.081,0.0039,0.000153,0.0849,0.00333,1,0.072,0.157,0.00615,25.4,0.915,0.967,0.885,21.8,21.1,21.1,506
1996-12-18,1996,3,12,353,153.53,0.94,5,Dry,26,4,3,2,24,59,0.38,94.53,0.62,94.53,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0805,0.00379,0.000148,0.0843,0.00331,1,0.0701,0.154,0.00605,25.4,0.916,0.966,0.886,21.5,20.8,20.8,500
1996-12-19,1996,3,12,354,154.9,0.94,5,Dry,26,4,3,2,24,59,0.38,95.9,0.62,95.9,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.081,0.0039,0.000153,0.0849,0.00333,1,0.072,0.157,0.00615,25.4,0.915,0.967,0.885,21.8,21.1,21.1,506
1996-12-20,1996,3,12,355,160.1,0.94,5,Dry,26,4,3,2,24,59,0.37,101.1,0.63,101.1,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0829,0.00434,0.00017,0.0872,0.00342,1,0.079,0.166,0.00651,25.4,0.912,0.969,0.884,22.9,22.2,22.2,533
1996-12-21,1996,3,12,356,163.65,0.93,5,Dry,26,4,3,2,24,59,0.36,104.7,0.64,104.7,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0841,0.00465,0.000182,0.0888,0.00348,1,0.0838,0.173,0.00676,25.4,0.914,0.97,0.887,23.8,23.1,23.1,554
1996-12-22,1996,3,12,357,166.66,0.93,5,Dry,26,4,3,2,24,59,0.35,107.7,0.65,107.7,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0852,0.0049,0.000192,0.0901,0.00353,1,0.0878,0.178,0.00697,25.4,0.916,0.97,0.889,24.5,23.8,23.8,571
1996-12-23,1996,3,12,358,169.67,0.92,5,Dry,26,4,3,2,24,59,0.35,110.7,0.65,110.7,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0862,0.00516,0.000202,0.0914,0.00358,1,0.0919,0.183,0.00718,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
1996-12-24,1996,3,13,359,173.77,0.91,5,Dry,26,4,3,2,24,59,0.34,114.8,0.66,114.8,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0877,0.00551,0.000215,0.0932,0.00365,1,0.0974,0.191,0.00746,25.4,0.921,0.97,0.894,26.3,25.5,25.5,612
1996-12-25,1996,3,13,360,175.14,0.91,5,Dry,26,4,3,2,24,59,0.34,116.1,0.66,116.1,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.4,25.6,0.0882,0.00562,0.00022,0.0938,0.00367,1,0.0993,0.193,0.00756,25.4,0.922,0.97,0.895,26.6,25.8,25.8,620
1996-12-26,1996,3,13,361,173.22,0.91,5,Dry,26,4,3,2,24,59,0.34,114.2,0.66,114.2,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0875,0.00546,0.000214,0.0929,0.00364,1,0.0967,0.19,0.00742,25.4,0.921,0.97,0.893,26.2,25.4,25.4,609
1996-12-27,1996,3,13,362,174.04,0.91,5,Dry,26,4,3,2,24,59,0.34,115,0.66,115,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0878,0.00553,0.000216,0.0933,0.00365,1,0.0978,0.191,0.00748,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
1996-12-28,1996,3,13,363,176.5,0.91,5,Dry,26,4,3,2,24,59,0.33,117.5,0.67,117.5,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0886,0.00574,0.000225,0.0944,0.00369,1,0.101,0.196,0.00765,25.4,0.923,0.97,0.895,27,26.2,26.2,628
1996-12-29,1996,3,13,364,179.51,0.9,5,Dry,26,4,3,2,24,59,0.33,120.5,0.67,120.5,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0897,0.00599,0.000234,0.0957,0.00374,1,0.105,0.201,0.00786,25.4,0.925,0.97,0.898,27.7,26.9,26.9,646
1996-12-30,1996,3,13,365,181.42,0.9,5,Dry,26,4,3,2,24,59,0.33,122.4,0.68,122.4,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0904,0.00616,0.000241,0.0965,0.00378,1,0.108,0.204,0.00799,25.4,0.927,0.97,0.899,28.2,27.4,27.4,657
1996-12-31,1996,3,14,366,182.24,0.9,5,Dry,26,4,3,2,24,59,0.32,123.2,0.68,123.2,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0907,0.00623,0.000244,0.0969,0.00379,1,0.109,0.206,0.00805,25.4,0.927,0.97,0.899,28.4,27.6,27.6,662
1997-01-01,1996,4,14,1,181.97,0.9,5,Dry,29,5,4,2,33,73,0.4,109,0.6,109,0,0,0,0,-2,2,29,5,4,0,35,147,990,964.4,25.6,0.0874,0.00501,0.000196,0.0924,0.00362,1,0.0896,0.182,0.00712,25.4,0.917,0.97,0.889,24.9,24.1,24.1,579
1997-01-02,1996,4,14,2,181.15,0.9,5,Dry,29,5,4,2,33,73,0.4,108.2,0.6,108.2,0,0,0,0,-2,2,29,5,4,0,35,146,990,964.4,25.6,0.0871,0.00494,0.000193,0.0921,0.0036,1,0.0885,0.181,0.00706,25.4,0.916,0.97,0.889,24.7,23.9,23.9,574
1997-01-03,1996,4,14,3,183.07,0.9,5,Dry,29,5,4,2,33,73,0.4,110.1,0.6,110.1,0,0,0,0,-2,2,29,5,4,0,35,148,990,964.4,25.6,0.0878,0.00511,0.0002,0.0929,0.00363,1,0.0911,0.184,0.0072,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
1997-01-04,1996,4,14,4,184.43,0.89,5,Dry,29,5,4,2,33,73,0.4,111.4,0.6,111.4,0,0,0,0,-2,2,29,5,4,0,35,149,990,964.4,25.6,0.0883,0.00522,0.000204,0.0935,0.00366,1,0.0929,0.186,0.00729,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
1997-01-05,1996,4,14,5,186.89,0.89,5,Dry,29,5,4,2,33,73,0.39,113.9,0.61,113.9,0,0,0,0,-2,2,29,5,4,0,35,152,990,964.4,25.6,0.0891,0.00543,0.000212,0.0946,0.0037,1,0.0963,0.191,0.00746,25.4,0.92,0.97,0.893,26.1,25.3,25.3,608
1997-01-06,1996,4,14,6,187.71,0.88,5,Dry,29,5,4,2,33,73,0.39,114.7,0.61,114.7,0,0,0,0,-2,2,29,5,4,0,35,153,990,964.4,25.6,0.0894,0.0055,0.000215,0.0949,0.00371,1,0.0974,0.192,0.00752,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
1997-01-07,1996,4,15,7,186.89,0.89,5,Dry,29,5,4,2,33,73,0.39,113.9,0.61,113.9,0,0,0,0,-2,2,29,5,4,0,35,152,990,964.4,25.6,0.0891,0.00543,0.000212,0.0946,0.0037,1,0.0963,0.191,0.00746,25.4,0.92,0.97,0.893,26.1,25.3,25.3,608
1997-01-08,1996,4,15,8,187.71,0.88,5,Dry,29,5,4,2,33,73,0.39,114.7,0.61,114.7,0,0,0,0,-2,2,29,5,4,0,35,153,990,964.4,25.6,0.0894,0.0055,0.000215,0.0949,0.00371,1,0.0974,0.192,0.00752,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
1997-01-09,1996,4,15,9,189.08,0.88,5,Dry,29,5,4,2,33,73,0.39,116.1,0.61,116.1,0,0,0,0,-2,2,29,5,4,0,35,154,990,964.4,25.6,0.0899,0.00562,0.00022,0.0955,0.00373,1,0.0992,0.195,0.00761,25.4,0.922,0.97,0.894,26.6,25.8,25.8,620
1997-01-10,1996,4,15,10,192.64,0.87,5,Dry,29,5,4,2,33,73,0.38,119.6,0.62,119.6,0,0,0,0,-2,2,29,5,4,0,35,158,990,964.4,25.6,0.0912,0.00592,0.000231,0.0971,0.00379,1,0.104,0.201,0.00786,25.4,0.925,0.97,0.897,27.5,26.7,26.7,641
1997-01-11,1996,4,15,11,196.19,0.86,5,Dry,29,5,4,2,33,73,0.37,123.2,0.63,123.2,0,0,0,0,-2,2,29,5,4,0,35,161,990,964.4,25.6,0.0924,0.00622,0.000243,0.0986,0.00385,1,0.109,0.207,0.00811,25.4,0.927,0.97,0.899,28.4,27.6,27.6,662
1997-01-12,1996,4,15,12,199.74,0.85,5,Dry,29,5,4,2,33,73,0.36,126.7,0.64,126.7,0,0,0,0,-2,2,29,5,4,0,35,165,990,964.4,25.6,0.0937,0.00652,0.000255,0.1,0.00391,1,0.114,0.214,0.00835,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
1997-01-13,1996,4,15,13,203.3,0.84,5,Dry,29,5,4,2,33,73,0.36,130.3,0.64,130.3,0,0,0,0,-2,2,29,5,4,0,35,168,990,964.4,25.6,0.0949,0.00683,0.000267,0.102,0.00398,1,0.118,0.22,0.00861,25.4,0.931,0.97,0.903,30.2,29.3,29.3,702
1997-01-14,1996,4,16,14,206.85,0.83,5,Dry,29,5,4,2,33,73,0.35,133.8,0.65,133.8,0,0,0,0,-2,2,29,5,4,0,35,172,990,964.4,25.6,0.0962,0.00713,0.000279,0.103,0.00404,1,0.123,0.227,0.00886,25.3,0.932,0.97,0.904,31,30.1,30.1,722
1997-01-15,1996,4,16,15,210.41,0.82,5,Dry,29,5,4,2,33,73,0.35,137.4,0.65,137.4,0,0,0,0,-2,2,29,5,4,0,35,175,990,964.5,25.5,0.0974,0.00743,0.000291,0.105,0.00411,1,0.128,0.233,0.00912,25.3,0.933,0.97,0.905,31.8,30.9,30.9,741
1997-01-16,1996,4,16,16,213.96,0.81,5,Dry,29,5,4,2,33,73,0.34,141,0.66,141,0,0,0,0,-2,2,29,5,4,0,35,179,990,964.5,25.5,0.0987,0.00773,0.000303,0.106,0.00417,1,0.133,0.239,0.00938,25.3,0.935,0.97,0.907,32.7,31.7,31.7,761
1997-01-17,1996,4,16,17,217.52,0.8,5,Dry,29,5,4,2,33,73,0.34,144.5,0.66,144.5,0,0,0,0,-2,2,29,5,4,0,35,183,990,964.5,25.5,0.0999,0.00803,0.000315,0.108,0.00424,1,0.138,0.246,0.00963,25.2,0.936,0.97,0.908,33.5,32.5,32.5,780
1997-01-18,1996,4,16,18,221.07,0.79,5,Dry,29,5,4,2,33,73,0.33,148.1,0.67,148.1,0,0,0,0,-2,2,29,5,4,0,35,186,990,964.5,25.5,0.101,0.00834,0.000327,0.11,0.0043,1,0.142,0.252,0.00989,25.2,0.938,0.97,0.91,34.4,33.3,33.3,800
1997-01-19,1996,4,16,19,226.27,0.77,5,Dry,29,5,4,2,33,73,0.32,153.3,0.68,153.3,0,0,0,0,-2,2,29,5,4,0,35,191,990,964.6,25.4,0.103,0.00878,0.000345,0.112,0.00439,1,0.149,0.261,0.0103,25.2,0.94,0.97,0.912,35.6,34.5,34.5,828
1997-01-20,1996,4,16,20,230.92,0.75,5,Dry,29,5,4,2,33,73,0.32,157.9,0.68,157.9,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00917,0.000361,0.114,0.00448,1,0.156,0.27,0.0106,25.1,0.941,0.97,0.913,36.7,35.6,35.6,853
1997-01-21,1996,4,17,21,237.21,0.73,5,Dry,29,5,4,2,33,73,0.31,164.2,0.69,164.2,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00971,0.000383,0.117,0.00459,1,0.164,0.281,0.0111,25.1,0.943,0.972,0.917,38.1,37.1,37.1,889
1997-01-22,1996,4,17,22,241.85,0.71,5,Dry,29,5,4,2,33,73,0.3,168.8,0.7,168.8,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.000399,0.119,0.00468,1,0.17,0.289,0.0114,25.1,0.945,0.974,0.921,39.2,38.2,38.2,917
1997-01-23,1996,4,17,23,246.5,0.7,5,Dry,29,5,4,2,33,73,0.3,173.5,0.7,173.5,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0105,0.000415,0.121,0.00477,1,0.177,0.297,0.0117,25,0.946,0.977,0.924,40.3,39.4,39.4,944
1997-01-24,1996,4,17,24,254.98,0.68,5,Dry,29,5,4,2,33,73,0.29,182,0.71,182,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000444,0.124,0.00492,1,0.188,0.313,0.0124,25,0.949,0.98,0.93,42.3,41.4,41.4,995
1997-01-25,1996,4,17,25,264.55,0.66,5,Dry,29,5,4,2,33,73,0.28,191.6,0.72,191.6,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.012,0.000477,0.129,0.00509,1,0.201,0.33,0.0131,24.9,0.952,0.98,0.933,44.6,43.7,43.7,1050
1997-01-26,1996,4,17,26,271.39,0.65,5,Dry,29,5,4,2,33,73,0.27,198.4,0.73,198.4,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0126,0.0005,0.132,0.00522,1,0.21,0.342,0.0136,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
1997-01-27,1996,4,17,27,277.67,0.64,5,Dry,29,5,4,2,33,73,0.26,204.7,0.74,204.7,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0131,0.000522,0.134,0.00533,1,0.219,0.353,0.014,24.8,0.956,0.98,0.936,47.6,46.7,46.7,1120
1997-01-28,1996,4,18,28,286.15,0.62,5,Dry,29,5,4,2,33,73,0.26,213.2,0.74,213.2,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0139,0.000551,0.138,0.00549,1,0.23,0.368,0.0146,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
1997-01-29,1996,4,18,29,300.1,0.6,5,Dry,29,5,4,2,33,73,0.24,227.1,0.76,227.1,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.0151,0.0006,0.144,0.00574,2,0.0958,0.24,0.00956,24.9,0.922,0.97,0.894,25.5,24.8,49.5,1190
1997-01-30,1996,4,18,30,314.59,0.59,5,Dry,29,5,4,2,33,73,0.23,241.6,0.77,241.6,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0163,0.000651,0.15,0.00601,2,0.106,0.256,0.0102,24.8,0.927,0.97,0.899,27.2,26.4,52.7,1270
1997-01-31,1996,4,18,31,331.82,0.57,5,Dry,29,5,4,2,33,73,0.22,258.8,0.78,258.8,0,0,0,0,-2,2,29,5,4,0,35,297,990,965.1,24.9,0.14,0.0212,0.000849,0.161,0.00647,2,0.117,0.279,0.0112,24.7,0.931,0.97,0.903,29.1,28.3,56.5,1360
1997-02-01,1996,5,18,32,352.87,0.55,5,Dry,31,6,4,3,41,85,0.24,267.9,0.76,267.9,0,0,0,0,-3,3,31,6,4,0,44,309,990,965.2,24.8,0.145,0.0254,0.00102,0.17,0.00684,2,0.123,0.293,0.0118,24.5,0.933,0.97,0.905,30.1,29.2,58.4,1400
1997-02-02,1996,5,18,33,372.83,0.53,5,Dry,31,6,4,3,41,85,0.23,287.8,0.77,287.8,0,0,0,0,-3,3,31,6,4,0,44,329,990,965.3,24.7,0.152,0.0349,0.00141,0.186,0.00754,2,0.137,0.323,0.0131,24.4,0.938,0.97,0.91,32.3,31.3,62.7,1500
1997-02-03,1996,5,18,34,395.53,0.51,5,Dry,31,6,4,3,41,85,0.21,310.5,0.79,310.5,0,0,0,0,-3,3,31,6,4,0,44,352,990,965.4,24.6,0.16,0.0456,0.00185,0.205,0.00833,2,0.152,0.357,0.0145,24.3,0.942,0.97,0.914,34.8,33.8,67.5,1620
1997-02-04,1996,5,19,35,422.6,0.49,5,Dry,31,6,4,3,41,85,0.2,337.6,0.8,337.6,0,0,0,0,-3,3,31,6,4,0,44,379,990,965.5,24.5,0.169,0.0583,0.00238,0.227,0.00929,2,0.17,0.398,0.0162,24.1,0.946,0.971,0.919,37.8,36.7,73.3,1760
1997-02-05,1996,5,19,36,449.12,0.47,5,Dry,31,6,4,3,41,85,0.19,364.1,0.81,364.1,0,0,0,0,-3,3,31,6,4,0,44,405,990,965.6,24.4,0.179,0.0709,0.00291,0.249,0.0102,2,0.188,0.438,0.018,23.9,0.95,0.977,0.929,40.6,39.7,79.4,1910
1997-02-06,1996,5,19,37,476.19,0.46,5,Dry,31,6,4,3,41,85,0.18,391.2,0.82,391.2,0,0,0,0,-3,3,31,6,4,0,44,432,990,965.7,24.3,0.188,0.0836,0.00345,0.272,0.0112,2,0.207,0.478,0.0197,23.8,0.954,0.98,0.935,43.5,42.6,85.3,2050
1997-02-07,1996,5,19,38,502.17,0.44,5,Dry,31,6,4,3,41,85,0.17,417.2,0.83,417.2,0,0,0,0,-3,3,31,6,4,0,44,458,990,965.9,24.1,0.197,0.0959,0.00397,0.293,0.0121,2,0.224,0.517,0.0214,23.6,0.956,0.98,0.937,46.2,45.3,90.6,2170
1997-02-08,1996,5,19,39,527.05,0.42,5,Dry,31,6,4,3,41,85,0.16,442.1,0.84,442.1,0,0,0,0,-3,3,31,6,4,0,44,483,990,966,24,0.206,0.108,0.00448,0.314,0.0131,2,0.241,0.555,0.0231,23.5,0.958,0.98,0.939,48.7,47.8,95.5,2290
1997-02-09,1996,5,19,40,549.2,0.41,5,Dry,31,6,4,3,41,85,0.15,464.2,0.84,464.2,0,0,0,0,-3,3,31,6,4,0,44,505,990,966.1,23.9,0.214,0.118,0.00494,0.332,0.0139,2,0.256,0.588,0.0246,23.3,0.957,0.98,0.938,50.8,48.2,96.4,2310
1997-02-10,1996,5,19,41,571.89,0.4,5,Dry,31,6,4,3,41,85,0.15,486.9,0.85,486.9,0,0,0,0,-3,3,31,6,4,0,44,528,990,966.2,23.8,0.227,0.129,0.00541,0.355,0.0149,3,0.162,0.517,0.0217,23.3,0.945,0.97,0.916,35.1,34,102,2450
1997-02-11,1996,5,20,42,592.95,0.39,5,Dry,31,6,4,3,41,85,0.14,507.9,0.86,507.9,0,0,0,0,-3,3,31,6,4,0,44,549,990,966.3,23.7,0.238,0.14,0.00591,0.379,0.016,3,0.171,0.55,0.0232,23.2,0.947,0.97,0.919,36.5,35.4,106,2550
1997-02-12,1996,5,20,43,614,0.38,5,Dry,31,6,4,3,41,85,0.14,529,0.86,529,0,0,0,0,-3,3,31,6,4,0,44,570,990,966.4,23.6,0.25,0.154,0.00653,0.405,0.0171,3,0.181,0.585,0.0248,23.1,0.949,0.971,0.922,37.8,36.8,110,2650
1997-02-13,1996,5,20,44,635.06,0.37,5,Dry,31,6,4,3,41,85,0.13,550.1,0.87,550.1,0,0,0,0,-3,3,31,6,4,0,44,591,990,966.4,23.6,0.262,0.168,0.00715,0.431,0.0183,3,0.19,0.621,0.0264,22.9,0.951,0.974,0.926,39.2,38.2,115,2750
1997-02-14,1996,5,20,45,657.21,0.36,5,Dry,31,6,4,3,41,85,0.13,572.2,0.87,572.2,0,0,0,0,-3,3,31,6,4,0,44,613,990,966.5,23.5,0.275,0.183,0.00781,0.458,0.0195,3,0.2,0.658,0.028,22.8,0.952,0.977,0.931,40.6,39.7,119,2860
1997-02-15,1996,5,20,46,679.35,0.35,5,Dry,31,6,4,3,41,85,0.13,594.4,0.88,594.4,0,0,0,0,-3,3,31,6,4,0,44,635,990,966.6,23.4,0.288,0.198,0.00847,0.486,0.0208,3,0.21,0.696,0.0297,22.7,0.954,0.98,0.935,42.1,41.2,124,2970
1997-02-16,1996,5,20,47,699.32,0.35,5,Dry,31,6,4,3,41,85,0.12,614.3,0.88,614.3,0,0,0,0,-3,3,31,6,4,0,44,655,990,966.7,23.3,0.299,0.211,0.00907,0.51,0.0219,3,0.219,0.729,0.0313,22.6,0.955,0.98,0.936,43.3,42.4,127,3050
1997-02-17,1996,5,20,48,716.54,0.34,5,Dry,31,6,4,3,41,85,0.12,631.5,0.88,631.5,0,0,0,0,-3,3,31,6,4,0,44,673,990,966.8,23.2,0.309,0.223,0.00959,0.532,0.0229,3,0.227,0.758,0.0326,22.5,0.956,0.98,0.937,44.3,43.5,130,3130
1997-02-18,1996,5,21,49,731.03,0.34,5,Dry,31,6,4,3,41,85,0.12,646,0.88,646,0,0,0,0,-3,3,31,6,4,0,44,687,990,966.8,23.2,0.317,0.233,0.01,0.55,0.0237,3,0.233,0.783,0.0338,22.4,0.956,0.98,0.937,45.2,44.3,133,3190
1997-02-19,1996,5,21,50,749.35,0.33,5,Dry,31,6,4,3,41,85,0.11,664.4,0.89,664.4,0,0,0,0,-3,3,31,6,4,0,44,705,990,966.9,23.1,0.327,0.245,0.0106,0.572,0.0248,3,0.241,0.814,0.0352,22.3,0.957,0.98,0.938,46.3,45.4,136,3270
1997-02-20,1996,5,21,51,769.32,0.32,5,Dry,31,6,4,3,41,85,0.11,684.3,0.89,684.3,0,0,0,0,-3,3,31,6,4,0,44,725,990,967,23,0.339,0.258,0.0112,0.597,0.0259,3,0.25,0.847,0.0368,22.2,0.957,0.98,0.938,47.5,46.5,140,3350
1997-02-21,1996,5,21,52,780.19,0.32,5,Dry,31,6,4,3,41,85,0.11,695.2,0.89,695.2,0,0,0,0,-3,3,31,6,4,0,44,736,990,967,23,0.345,0.265,0.0115,0.61,0.0266,3,0.255,0.866,0.0377,22.1,0.957,0.98,0.938,48.1,47.1,141,3390
1997-02-22,1996,5,21,53,793.12,0.31,5,Dry,31,6,4,3,41,85,0.11,708.1,0.89,708.1,0,0,0,0,-3,3,31,6,4,0,44,749,990,967.1,22.9,0.352,0.274,0.012,0.626,0.0273,3,0.261,0.887,0.0387,22,0.957,0.98,0.938,48.8,47.8,144,3450
1997-02-23,1996,5,21,54,811.2,0.3,5,Dry,31,6,4,3,41,85,0.1,726.2,0.9,726.2,0,0,0,0,-3,3,31,6,4,0,44,767,990,967.1,22.9,0.363,0.286,0.0125,0.649,0.0284,3,0.269,0.918,0.0402,21.9,0.957,0.98,0.938,49.8,48.2,145,3470
1997-02-24,1996,5,21,55,831.11,0.3,5,Dry,31,6,4,3,41,85,0.1,746.1,0.9,746.1,0,0,0,0,-3,3,31,6,4,0,44,787,990,967.2,22.8,0.376,0.299,0.0131,0.675,0.0296,3,0.278,0.953,0.0419,21.8,0.957,0.98,0.938,50.9,48.2,145,3470
1997-02-25,1996,5,22,56,852.46,0.29,5,Dry,31,6,4,3,41,85,0.1,767.5,0.9,767.5,0,0,0,0,-3,3,31,6,4,0,44,808,990,967.3,22.7,0.395,0.31,0.0137,0.705,0.0311,3,0.285,0.99,0.0436,21.7,0.956,0.98,0.937,52.1,48.2,145,3470
1997-02-26,1996,5,22,57,875.04,0.28,5,Dry,31,6,4,3,41,85,0.097,790,0.9,790,0,0,0,0,-3,3,31,6,4,0,44,831,990,967.4,22.6,0.416,0.321,0.0142,0.737,0.0326,4,0.209,0.946,0.0419,21.7,0.953,0.976,0.93,40,39,156,3750
1997-02-27,1996,5,22,58,898.69,0.28,5,Dry,31,6,4,3,41,85,0.095,813.7,0.91,813.7,0,0,0,0,-3,3,31,6,4,0,44,855,990,967.5,22.5,0.437,0.333,0.0148,0.77,0.0342,4,0.217,0.987,0.0439,21.5,0.954,0.978,0.933,40.9,40,160,3840
1997-02-28,1996,5,22,59,923.28,0.27,5,Dry,31,6,4,3,41,85,0.092,838.3,0.91,838.3,0,0,0,0,-3,3,31,6,4,0,44,879,990,967.6,22.4,0.46,0.345,0.0154,0.805,0.0359,4,0.225,1.03,0.046,21.4,0.954,0.98,0.935,41.9,41.1,164,3940
1997-03-01,1996,6,22,60,948.74,0.26,4,Mod_Dry,41,8,7,6,67,129,0.14,819.7,0.86,819.7,0,0,0,0,-6,6,41,8,7,0,73,876,990,967.7,22.3,0.457,0.336,0.0151,0.792,0.0355,4,0.219,1.01,0.0453,21.3,0.954,0.978,0.933,40.8,39.9,160,3830
1997-03-02,1996,6,22,61,974.99,0.26,4,Mod_Dry,41,8,7,6,67,129,0.13,846,0.87,846,0,0,0,0,-6,6,41,8,7,0,73,902,990,967.8,22.2,0.481,0.348,0.0157,0.829,0.0373,4,0.228,1.06,0.0476,21.1,0.954,0.98,0.935,41.9,41,164,3940
1997-03-03,1996,6,22,62,1002,0.25,4,Mod_Dry,41,8,7,6,67,129,0.13,873,0.87,873,0,0,0,0,-6,6,41,8,7,0,73,929,990,967.9,22.1,0.505,0.362,0.0164,0.867,0.0392,4,0.237,1.1,0.05,21,0.955,0.98,0.936,42.9,42,168,4040
1997-03-04,1996,6,23,63,1024.5,0.25,4,Mod_Dry,41,8,7,6,67,129,0.13,895.5,0.87,895.5,0,0,0,0,-6,6,41,8,7,0,73,952,990,968,22,0.526,0.372,0.0169,0.898,0.0408,4,0.245,1.14,0.0519,20.9,0.955,0.98,0.936,43.8,42.9,172,4120
1997-03-05,1996,6,23,64,1047.6,0.24,4,Mod_Dry,41,8,7,6,67,129,0.12,918.6,0.88,918.6,0,0,0,0,-6,6,41,8,7,0,73,975,990,968,22,0.547,0.384,0.0175,0.931,0.0424,4,0.253,1.18,0.0539,20.8,0.955,0.98,0.936,44.7,43.8,175,4200
1997-03-06,1996,6,23,65,1060.5,0.24,4,Mod_Dry,41,8,7,6,67,129,0.12,931.5,0.88,931.5,0,0,0,0,-6,6,41,8,7,0,73,988,990,968.1,21.9,0.559,0.39,0.0178,0.949,0.0433,4,0.257,1.21,0.055,20.7,0.955,0.98,0.936,45.2,44.3,177,4250
1997-03-07,1996,6,23,66,1068.4,0.24,4,Mod_Dry,41,8,7,6,67,129,0.12,939.4,0.88,939.4,0,0,0,0,-6,6,41,8,7,0,73,995,990,968.1,21.9,0.566,0.394,0.018,0.96,0.0439,4,0.26,1.22,0.0557,20.7,0.956,0.98,0.936,45.5,44.6,178,4280
1997-03-08,1996,6,23,67,1076.3,0.24,4,Mod_Dry,41,8,7,6,67,129,0.12,947.3,0.88,947.3,0,0,0,0,-6,6,41,8,7,0,73,1000,990,968.1,21.9,0.573,0.397,0.0182,0.971,0.0444,4,0.262,1.23,0.0564,20.6,0.956,0.98,0.936,45.8,44.9,179,4310
1997-03-09,1996,6,23,68,1073.6,0.24,4,Mod_Dry,41,8,7,6,67,129,0.12,944.6,0.88,944.6,0,0,0,0,-6,6,41,8,7,0,73,1000,990,968.1,21.9,0.571,0.396,0.0181,0.967,0.0442,4,0.261,1.23,0.0562,20.6,0.956,0.98,0.936,45.7,44.8,179,4300
1997-03-10,1996,6,23,69,1071,0.24,4,Mod_Dry,41,8,7,6,67,129,0.12,942,0.88,942,0,0,0,0,-6,6,41,8,7,0,73,998,990,968.1,21.9,0.568,0.395,0.0181,0.963,0.044,4,0.26,1.22,0.0559,20.7,0.956,0.98,0.936,45.6,44.7,179,4290
1997-03-11,1996,6,24,70,1068.4,0.24,4,Mod_Dry,41,8,7,6,67,129,0.12,939.4,0.88,939.4,0,0,0,0,-6,6,41,8,7,0,73,995,990,968.1,21.9,0.566,0.394,0.018,0.96,0.0439,4,0.26,1.22,0.0557,20.7,0.956,0.98,0.936,45.5,44.6,178,4280
1997-03-12,1996,6,24,71,1065.8,0.24,4,Mod_Dry,41,8,7,6,67,129,0.12,936.8,0.88,936.8,0,0,0,0,-6,6,41,8,7,0,73,993,990,968.1,21.9,0.564,0.392,0.0179,0.956,0.0437,4,0.259,1.21,0.0555,20.7,0.956,0.98,0.936,45.4,44.5,178,4270
1997-03-13,1996,6,24,72,1063.2,0.24,4,Mod_Dry,41,8,7,6,67,129,0.12,934.1,0.88,934.1,0,0,0,0,-6,6,41,8,7,0,73,990,990,968.1,21.9,0.561,0.391,0.0179,0.952,0.0435,4,0.258,1.21,0.0553,20.7,0.956,0.98,0.936,45.3,44.4,178,4260
1997-03-14,1996,6,24,73,1060.5,0.24,4,Mod_Dry,41,8,7,6,67,129,0.12,931.5,0.88,931.5,0,0,0,0,-6,6,41,8,7,0,73,988,990,968.1,21.9,0.559,0.39,0.0178,0.949,0.0433,4,0.257,1.21,0.055,20.7,0.955,0.98,0.936,45.2,44.3,177,4250
