date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1997-03-15,1996,6,24,74,1057.9,0.24,4,Mod_Dry,41,8,7,6,67,129,0.12,928.9,0.88,928.9,0,0,0,0,-6,6,41,8,7,0,73,985,990,968.1,21.9,0.557,0.389,0.0177,0.945,0.0431,4,0.256,1.2,0.0548,20.7,0.955,0.98,0.936,45.1,44.2,177,4240
1997-03-16,1996,6,24,75,1055.3,0.24,4,Mod_Dry,41,8,7,6,67,129,0.12,926.3,0.88,926.3,0,0,0,0,-6,6,41,8,7,0,73,982,990,968.1,21.9,0.554,0.387,0.0177,0.941,0.0429,4,0.255,1.2,0.0546,20.7,0.955,0.98,0.936,45,44.1,176,4230
1997-03-17,1996,6,24,76,1052.7,0.24,4,Mod_Dry,41,8,7,6,67,129,0.12,923.7,0.88,923.7,0,0,0,0,-6,6,41,8,7,0,73,980,990,968.1,21.9,0.552,0.386,0.0176,0.938,0.0428,4,0.254,1.19,0.0543,20.7,0.955,0.98,0.936,44.9,44,176,4220
1997-03-18,1996,6,25,77,1050.2,0.24,4,Mod_Dry,41,8,7,6,67,129,0.12,921.1,0.88,921.1,0,0,0,0,-6,6,41,8,7,0,73,977,990,968.1,21.9,0.549,0.385,0.0175,0.934,0.0426,4,0.253,1.19,0.0541,20.8,0.955,0.98,0.936,44.8,43.9,176,4210
1997-03-19,1996,6,25,78,1047.6,0.24,4,Mod_Dry,41,8,7,6,67,129,0.12,918.6,0.88,918.6,0,0,0,0,-6,6,41,8,7,0,73,975,990,968,22,0.547,0.384,0.0175,0.931,0.0424,4,0.253,1.18,0.0539,20.8,0.955,0.98,0.936,44.7,43.8,175,4200
1997-03-20,1996,6,25,79,1045,0.24,4,Mod_Dry,41,8,7,6,67,129,0.12,916,0.88,916,0,0,0,0,-6,6,41,8,7,0,73,972,990,968,22,0.545,0.382,0.0174,0.927,0.0422,4,0.252,1.18,0.0537,20.8,0.955,0.98,0.936,44.6,43.7,175,4190
1997-03-21,1996,6,25,80,1042.4,0.24,4,Mod_Dry,41,8,7,6,67,129,0.12,913.4,0.88,913.4,0,0,0,0,-6,6,41,8,7,0,73,969,990,968,22,0.542,0.381,0.0173,0.923,0.042,4,0.251,1.17,0.0535,20.8,0.955,0.98,0.936,44.5,43.6,174,4190
1997-03-22,1996,6,25,81,1039.8,0.24,4,Mod_Dry,41,8,7,6,67,129,0.12,910.9,0.88,910.9,0,0,0,0,-6,6,41,8,7,0,73,967,990,968,22,0.54,0.38,0.0173,0.92,0.0419,4,0.25,1.17,0.0532,20.8,0.955,0.98,0.936,44.4,43.5,174,4180
1997-03-23,1996,6,25,82,1042.4,0.24,4,Mod_Dry,41,8,7,6,67,129,0.12,913.4,0.88,913.4,0,0,0,0,-6,6,41,8,7,0,73,969,990,968,22,0.542,0.381,0.0173,0.923,0.042,4,0.251,1.17,0.0535,20.8,0.955,0.98,0.936,44.5,43.6,174,4190
1997-03-24,1996,6,25,83,1050.2,0.24,4,Mod_Dry,41,8,7,6,67,129,0.12,921.1,0.88,921.1,0,0,0,0,-6,6,41,8,7,0,73,977,990,968.1,21.9,0.549,0.385,0.0175,0.934,0.0426,4,0.253,1.19,0.0541,20.8,0.955,0.98,0.936,44.8,43.9,176,4210
1997-03-25,1996,6,26,84,1057.9,0.24,4,Mod_Dry,41,8,7,6,67,129,0.12,928.9,0.88,928.9,0,0,0,0,-6,6,41,8,7,0,73,985,990,968.1,21.9,0.557,0.389,0.0177,0.945,0.0431,4,0.256,1.2,0.0548,20.7,0.955,0.98,0.936,45.1,44.2,177,4240
1997-03-26,1996,6,26,85,1065.8,0.24,4,Mod_Dry,41,8,7,6,67,129,0.12,936.8,0.88,936.8,0,0,0,0,-6,6,41,8,7,0,73,993,990,968.1,21.9,0.564,0.392,0.0179,0.956,0.0437,4,0.259,1.21,0.0555,20.7,0.956,0.98,0.936,45.4,44.5,178,4270
1997-03-27,1996,6,26,86,1073.6,0.24,4,Mod_Dry,41,8,7,6,67,129,0.12,944.6,0.88,944.6,0,0,0,0,-6,6,41,8,7,0,73,1000,990,968.1,21.9,0.571,0.396,0.0181,0.967,0.0442,4,0.261,1.23,0.0562,20.6,0.956,0.98,0.936,45.7,44.8,179,4300
1997-03-28,1996,6,26,87,1092.2,0.23,4,Mod_Dry,41,8,7,6,67,129,0.12,963.2,0.88,963.2,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.588,0.405,0.0186,0.993,0.0455,4,0.268,1.26,0.0578,20.5,0.956,0.98,0.936,46.4,45.4,182,4360
1997-03-29,1996,6,26,88,1116.3,0.23,4,Mod_Dry,41,8,7,6,67,129,0.12,987.3,0.88,987.3,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.3,21.7,0.615,0.417,0.0192,1.03,0.0475,4,0.276,1.31,0.0602,20.4,0.956,0.98,0.936,47.3,46.3,185,4450
1997-03-30,1996,6,26,89,1146.4,0.22,4,Mod_Dry,41,8,7,6,67,129,0.11,1017,0.89,1017,0,0,0,0,-6,6,41,8,7,0,73,1070,990,968.4,21.6,0.659,0.462,0.0214,1.12,0.0518,4,0.283,1.41,0.0649,20.2,0.955,0.98,0.936,48.2,47.3,189,4540
1997-03-31,1996,6,26,90,1182.5,0.22,4,Mod_Dry,41,8,7,6,67,129,0.11,1054,0.89,1054,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.712,0.543,0.0252,1.26,0.0583,4,0.291,1.55,0.0718,20,0.955,0.98,0.936,49.3,48.2,193,4630
1997-04-01,1996,7,27,91,1225.1,0.21,4,Mod_Dry,45,11,10,10,72,148,0.12,1077,0.88,1077,0,0,0,0,-10,10,45,11,10,0,82,1140,990,968.6,21.4,0.762,0.597,0.0279,1.36,0.0635,4,0.295,1.65,0.0773,19.7,0.954,0.98,0.935,49.7,48.2,193,4630
1997-04-02,1996,7,27,92,1274.5,0.21,4,Mod_Dry,45,11,10,10,72,148,0.12,1126,0.88,1100,26,6,1,1,-9,27,51,12,11,1,99,1170,990,968.8,21.2,0.807,0.648,0.0305,1.45,0.0685,4,0.3,1.75,0.0826,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
1997-04-03,1996,7,27,93,1330.8,0.2,4,Mod_Dry,45,11,10,10,72,148,0.11,1183,0.89,1100,83,19,2,3,-8,67,64,13,13,2,139,1190,990,968.9,21.1,0.83,0.648,0.0308,1.48,0.0702,4,0.3,1.78,0.0844,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
1997-04-04,1996,7,27,94,1388.5,0.19,4,Mod_Dry,45,11,10,10,72,148,0.11,1240,0.89,1100,140,32,4,4,-6,106,77,15,14,4,178,1210,990,969.1,20.9,0.854,0.648,0.031,1.5,0.0719,4,0.3,1.8,0.0863,19.1,0.953,0.98,0.934,49,48,192,4610
1997-04-05,1996,7,27,95,1422.4,0.19,4,Mod_Dry,45,11,10,10,72,148,0.1,1274,0.9,1100,174,39,5,5,-5,130,84,16,15,5,202,1220,990,969.2,20.8,0.867,0.648,0.0312,1.52,0.073,4,0.3,1.82,0.0874,19,0.952,0.98,0.933,48.7,47.7,191,4580
1997-04-06,1996,7,27,96,1462.9,0.18,4,Mod_Dry,45,11,10,10,72,148,0.1,1315,0.9,1100,215,49,6,7,-4,157,94,17,17,6,229,1230,990,969.4,20.6,0.887,0.648,0.0314,1.54,0.0744,4,0.3,1.84,0.0889,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
1997-04-07,1996,7,27,97,1504,0.18,4,Mod_Dry,45,11,10,10,72,148,0.098,1356,0.9,1100,256,55,7,8,-2,188,100,18,18,8,260,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0905,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
1997-04-08,1996,7,28,98,1552.1,0.17,4,Mod_Dry,45,11,10,10,72,148,0.095,1404,0.91,1100,304,55,7,9,-1,234,100,18,19,9,306,1240,990,969.7,20.3,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
1997-04-09,1996,7,28,99,1607.3,0.16,4,Mod_Dry,45,11,10,10,72,148,0.092,1459,0.91,1100,359,55,7,11,1,285,100,18,21,11,357,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46,184,4420
1997-04-10,1996,7,28,100,1663.3,0.16,4,Mod_Dry,45,11,10,10,72,148,0.089,1515,0.91,1100,415,55,7,13,2,338,100,18,23,12,410,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
1997-04-11,1996,7,28,101,1720.1,0.15,4,Mod_Dry,45,11,10,10,72,148,0.086,1572,0.91,1100,472,55,7,14,4,392,100,18,24,14,464,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
1997-04-12,1996,7,28,102,1777.7,0.15,4,Mod_Dry,45,11,10,10,72,148,0.083,1630,0.92,1100,530,55,7,15,6,447,100,18,25,16,519,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
1997-04-13,1996,7,28,103,1835.9,0.14,4,Mod_Dry,45,11,10,10,72,148,0.081,1688,0.92,1100,588,55,7,15,8,503,100,18,25,18,575,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.081,4,0.3,1.87,0.0965,17.6,0.95,0.98,0.931,45,44.1,176,4230
1997-04-14,1996,7,28,104,1894.9,0.14,4,Mod_Dry,45,11,10,10,72,148,0.078,1747,0.92,1100,647,55,7,15,9,561,100,18,25,19,633,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
1997-04-15,1996,7,29,105,1954.5,0.13,4,Mod_Dry,45,11,10,10,72,148,0.076,1807,0.92,1100,707,55,7,15,11,619,100,18,25,21,691,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43.1,172,4130
1997-04-16,1996,7,29,106,2014.8,0.12,4,Mod_Dry,45,11,10,10,72,148,0.073,1867,0.93,1100,767,55,7,15,13,677,100,18,25,23,749,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
1997-04-17,1996,7,29,107,2075.8,0.12,4,Mod_Dry,45,11,10,10,72,148,0.071,1928,0.93,1100,828,55,7,15,15,736,100,18,25,25,808,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
1997-04-18,1996,7,29,108,2137.4,0.11,4,Mod_Dry,45,11,10,10,72,148,0.069,1989,0.93,1100,889,55,7,15,17,795,100,18,25,27,867,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
1997-04-19,1996,7,29,109,2192.2,0.11,4,Mod_Dry,45,11,10,10,72,148,0.068,2044,0.93,1100,944,55,7,15,18,849,100,18,25,28,921,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
1997-04-20,1996,7,29,110,2232.8,0.11,4,Mod_Dry,45,11,10,10,72,148,0.066,2085,0.93,1100,985,55,7,15,20,888,100,18,25,30,960,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
1997-04-21,1996,7,29,111,2258.7,0.11,4,Mod_Dry,45,11,10,10,72,148,0.066,2111,0.93,1100,1010,55,7,15,20,914,100,18,25,30,986,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
1997-04-22,1996,7,30,112,2269.8,0.1,4,Mod_Dry,45,11,10,10,72,148,0.065,2122,0.94,1100,1020,55,7,15,21,924,100,18,25,31,996,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
1997-04-23,1996,7,30,113,2266.1,0.11,4,Mod_Dry,45,11,10,10,72,148,0.065,2118,0.94,1100,1020,55,7,15,21,920,100,18,25,31,992,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
1997-04-24,1996,7,30,114,2255,0.11,4,Mod_Dry,45,11,10,10,72,148,0.066,2107,0.93,1100,1010,55,7,15,20,910,100,18,25,30,982,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
1997-04-25,1996,7,30,115,2236.5,0.11,4,Mod_Dry,45,11,10,10,72,148,0.066,2088,0.93,1100,988,55,7,15,20,891,100,18,25,30,963,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
1997-04-26,1996,7,30,116,2210.6,0.11,4,Mod_Dry,45,11,10,10,72,148,0.067,2063,0.93,1100,963,55,7,15,19,867,100,18,25,29,939,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
1997-04-27,1996,7,30,117,2177.6,0.11,4,Mod_Dry,45,11,10,10,72,148,0.068,2030,0.93,1100,930,55,7,15,18,835,100,18,25,28,907,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
1997-04-28,1996,7,30,118,2144.7,0.11,4,Mod_Dry,45,11,10,10,72,148,0.069,1997,0.93,1100,897,55,7,15,17,803,100,18,25,27,875,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
1997-04-29,1996,7,31,119,2112,0.12,4,Mod_Dry,45,11,10,10,72,148,0.07,1964,0.93,1100,864,55,7,15,16,771,100,18,25,26,843,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,41.9,168,4030
1997-04-30,1996,7,31,120,2072.2,0.12,4,Mod_Dry,45,11,10,10,72,148,0.071,1924,0.93,1100,824,55,7,15,15,732,100,18,25,25,804,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
1997-05-01,1996,8,31,121,2032.7,0.12,4,Mod_Dry,47,10,10,10,115,192,0.095,1841,0.91,1100,741,53,8,15,12,653,100,18,25,22,768,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.5,170,4080
1997-05-02,1996,8,31,122,1993.5,0.13,4,Mod_Dry,47,10,10,10,115,192,0.096,1801,0.9,1100,701,53,8,15,11,614,100,18,25,21,729,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
1997-05-03,1996,8,31,123,1954.5,0.13,4,Mod_Dry,47,10,10,10,115,192,0.098,1763,0.9,1100,663,53,8,15,10,577,100,18,25,20,692,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43.1,172,4130
1997-05-04,1996,8,31,124,1915.9,0.13,4,Mod_Dry,47,10,10,10,115,192,0.1,1724,0.9,1100,624,53,8,15,9,539,100,18,25,19,654,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,174,4160
1997-05-05,1996,8,31,125,1877.5,0.14,4,Mod_Dry,47,10,10,10,115,192,0.1,1685,0.9,1100,585,53,8,15,8,501,100,18,25,18,616,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
1997-05-06,1996,8,32,126,1839.4,0.14,4,Mod_Dry,47,10,10,10,115,192,0.1,1647,0.9,1100,547,53,8,15,6,465,100,18,25,16,580,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,44.9,44,176,4230
1997-05-07,1996,8,32,127,1801.6,0.14,4,Mod_Dry,47,10,10,10,115,192,0.11,1610,0.89,1100,510,53,8,15,5,429,100,18,25,15,544,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,177,4260
1997-05-08,1996,8,32,128,1764,0.15,4,Mod_Dry,47,10,10,10,115,192,0.11,1572,0.89,1100,472,53,8,14,4,393,100,18,24,14,508,1240,990,970.3,19.7,0.924,0.648,0.033,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
1997-05-09,1996,8,32,129,1726.8,0.15,4,Mod_Dry,47,10,10,10,115,192,0.11,1535,0.89,1100,435,53,8,13,3,358,100,18,23,13,473,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,45.9,45,180,4320
1997-05-10,1996,8,32,130,1689.9,0.15,4,Mod_Dry,47,10,10,10,115,192,0.11,1498,0.89,1100,398,53,8,12,2,323,100,18,22,12,438,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0787,4,0.3,1.87,0.0938,18,0.951,0.98,0.932,46.3,45.3,181,4350
1997-05-11,1996,8,32,131,1653.4,0.16,4,Mod_Dry,47,10,10,10,115,192,0.12,1461,0.88,1100,361,53,8,11,1,288,100,18,21,11,403,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
1997-05-12,1996,8,32,132,1617.1,0.16,4,Mod_Dry,47,10,10,10,115,192,0.12,1425,0.88,1100,325,53,8,10,0,254,100,18,20,10,369,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,46,184,4410
1997-05-13,1996,8,33,133,1581.2,0.17,4,Mod_Dry,47,10,10,10,115,192,0.12,1389,0.88,1100,289,53,8,9,-1,220,100,18,19,9,335,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
1997-05-14,1996,8,33,134,1545.6,0.17,4,Mod_Dry,47,10,10,10,115,192,0.12,1354,0.88,1100,254,53,8,8,-2,187,100,18,18,8,302,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
1997-05-15,1996,8,33,135,1516.8,0.18,4,Mod_Dry,47,10,10,10,115,192,0.13,1325,0.87,1100,225,51,7,7,-3,163,98,17,17,7,278,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0755,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
1997-05-16,1996,8,33,136,1488.2,0.18,4,Mod_Dry,47,10,10,10,115,192,0.13,1296,0.87,1100,196,44,6,6,-4,144,91,16,16,6,259,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0889,18.7,0.952,0.98,0.933,48.1,47.1,189,4520
1997-05-17,1996,8,33,137,1459.8,0.18,4,Mod_Dry,47,10,10,10,115,192,0.13,1268,0.87,1100,168,38,5,5,-5,125,85,15,15,5,240,1220,990,969.4,20.6,0.867,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1997-05-18,1996,8,33,138,1431.7,0.19,4,Mod_Dry,47,10,10,10,115,192,0.13,1240,0.87,1100,140,32,4,4,-6,106,79,14,14,4,221,1210,990,969.3,20.7,0.855,0.648,0.0312,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
1997-05-19,1996,8,33,139,1403.8,0.19,4,Mod_Dry,47,10,10,10,115,192,0.14,1212,0.86,1100,112,25,3,3,-7,88,72,13,13,3,203,1200,990,969.2,20.8,0.842,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.086,19,0.953,0.98,0.934,48.9,47.9,192,4600
1997-05-20,1996,8,34,140,1364,0.2,4,Mod_Dry,47,10,10,10,115,192,0.14,1172,0.86,1100,72,16,2,2,-8,60,63,12,12,2,175,1190,990,969,21,0.826,0.648,0.0309,1.47,0.0703,4,0.3,1.77,0.0847,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
1997-05-21,1996,8,34,141,1312.9,0.2,4,Mod_Dry,47,10,10,10,115,192,0.15,1121,0.85,1100,21,5,1,1,-9,23,52,11,11,1,138,1170,990,968.9,21.1,0.807,0.648,0.0307,1.45,0.0689,4,0.3,1.75,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1997-05-22,1996,8,34,142,1268.6,0.21,4,Mod_Dry,47,10,10,10,115,192,0.15,1077,0.85,1077,0,0,0,0,-10,10,47,10,10,0,125,1140,990,968.7,21.3,0.762,0.595,0.028,1.36,0.0639,4,0.295,1.65,0.0778,19.6,0.954,0.98,0.935,49.4,48.2,193,4630
1997-05-23,1996,8,34,143,1225.1,0.21,4,Mod_Dry,47,10,10,10,115,192,0.16,1033,0.84,1033,0,0,0,0,-10,10,47,10,10,0,125,1100,990,968.6,21.4,0.699,0.498,0.0233,1.2,0.0559,4,0.287,1.48,0.0693,19.9,0.955,0.98,0.936,48.2,47.2,189,4530
1997-05-24,1996,8,34,144,1188.2,0.22,4,Mod_Dry,47,10,10,10,115,192,0.16,996.2,0.84,996.2,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.644,0.421,0.0196,1.07,0.0495,4,0.279,1.34,0.0625,20.2,0.955,0.98,0.936,47,46.1,184,4430
1997-05-25,1996,8,34,145,1151.9,0.22,4,Mod_Dry,47,10,10,10,115,192,0.17,959.9,0.83,959.9,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.595,0.404,0.0187,0.998,0.0462,4,0.266,1.26,0.0585,20.4,0.955,0.98,0.936,45.8,44.8,179,4310
1997-05-26,1996,8,34,146,1121.8,0.23,4,Mod_Dry,47,10,10,10,115,192,0.17,929.8,0.83,929.8,0,0,0,0,-10,10,47,10,10,0,125,997,990,968.3,21.7,0.567,0.389,0.0179,0.956,0.044,4,0.256,1.21,0.0558,20.5,0.955,0.98,0.936,44.6,43.8,175,4200
1997-05-27,1996,8,35,147,1092.2,0.23,4,Mod_Dry,47,10,10,10,115,192,0.18,900.2,0.82,900.2,0,0,0,0,-10,10,47,10,10,0,125,967,990,968.2,21.8,0.54,0.375,0.0172,0.915,0.042,4,0.246,1.16,0.0532,20.6,0.955,0.98,0.936,43.5,42.7,171,4090
1997-05-28,1996,8,35,148,1063.2,0.24,4,Mod_Dry,47,10,10,10,115,192,0.18,871.1,0.82,871.1,0,0,0,0,-10,10,47,10,10,0,125,938,990,968.1,21.9,0.514,0.361,0.0165,0.874,0.0399,4,0.237,1.11,0.0507,20.8,0.955,0.98,0.935,42.4,41.5,166,3990
1997-05-29,1996,8,35,149,1034.7,0.24,4,Mod_Dry,47,10,10,10,115,192,0.19,842.7,0.81,842.7,0,0,0,0,-10,10,47,10,10,0,125,910,990,968,22,0.488,0.347,0.0158,0.835,0.038,4,0.227,1.06,0.0483,20.9,0.954,0.979,0.934,41.3,40.4,161,3880
1997-05-30,1996,8,35,150,1012,0.25,4,Mod_Dry,47,10,10,10,115,192,0.19,820,0.81,820,0,0,0,0,-10,10,47,10,10,0,125,887,990,967.9,22.1,0.467,0.336,0.0152,0.803,0.0364,4,0.219,1.02,0.0463,21,0.953,0.977,0.931,40.3,39.4,158,3780
1997-05-31,1996,8,35,151,989.61,0.25,4,Mod_Dry,47,10,10,10,115,192,0.19,797.6,0.81,797.6,0,0,0,0,-10,10,47,10,10,0,125,865,990,967.9,22.1,0.446,0.325,0.0147,0.771,0.0348,4,0.212,0.983,0.0444,21.2,0.953,0.975,0.929,39.4,38.4,154,3690
1997-06-01,1996,9,35,152,967.75,0.26,4,Mod_Dry,45,10,9,9,88,161,0.17,806.8,0.83,806.8,0,0,0,0,-9,9,45,10,9,0,97,871,990,967.8,22.2,0.452,0.329,0.0148,0.782,0.0352,4,0.215,0.996,0.0448,21.2,0.953,0.976,0.93,40,39.1,156,3750
1997-06-02,1996,9,35,153,946.39,0.26,4,Mod_Dry,45,10,9,9,88,161,0.17,785.4,0.83,785.4,0,0,0,0,-9,9,45,10,9,0,97,849,990,967.7,22.3,0.432,0.319,0.0143,0.752,0.0337,3,0.289,1.04,0.0467,21.3,0.956,0.98,0.937,52.2,48.2,145,3470
1997-06-03,1996,9,36,154,925.56,0.27,4,Mod_Dry,45,10,9,9,88,161,0.17,764.6,0.83,764.6,0,0,0,0,-9,9,45,10,9,0,97,829,990,967.6,22.4,0.413,0.309,0.0138,0.722,0.0323,3,0.284,1.01,0.0449,21.4,0.956,0.98,0.937,51.1,48.2,145,3470
1997-06-04,1996,9,36,155,909.75,0.27,4,Mod_Dry,45,10,9,9,88,161,0.18,748.8,0.82,748.8,0,0,0,0,-9,9,45,10,9,0,97,813,990,967.5,22.5,0.399,0.301,0.0134,0.7,0.0312,3,0.279,0.98,0.0436,21.5,0.957,0.98,0.938,50.3,48.2,145,3470
1997-06-05,1996,9,36,156,894.31,0.28,4,Mod_Dry,45,10,9,9,88,161,0.18,733.3,0.82,733.3,0,0,0,0,-9,9,45,10,9,0,97,797,990,967.5,22.5,0.385,0.291,0.0129,0.676,0.03,3,0.272,0.948,0.0421,21.6,0.957,0.98,0.938,49.5,48.2,145,3470
1997-06-06,1996,9,36,157,879.27,0.28,4,Mod_Dry,45,10,9,9,88,161,0.18,718.3,0.82,718.3,0,0,0,0,-9,9,45,10,9,0,97,782,990,967.4,22.6,0.371,0.281,0.0124,0.652,0.0289,3,0.266,0.918,0.0406,21.7,0.957,0.98,0.938,48.7,47.7,143,3430
1997-06-07,1996,9,36,158,864.64,0.29,4,Mod_Dry,45,10,9,9,88,161,0.19,703.6,0.81,703.6,0,0,0,0,-9,9,45,10,9,0,97,768,990,967.4,22.6,0.363,0.271,0.012,0.634,0.028,3,0.259,0.893,0.0394,21.7,0.957,0.98,0.938,47.9,46.9,141,3380
1997-06-08,1996,9,36,159,850.47,0.29,4,Mod_Dry,45,10,9,9,88,161,0.19,689.5,0.81,689.5,0,0,0,0,-9,9,45,10,9,0,97,753,990,967.3,22.7,0.355,0.262,0.0115,0.616,0.0272,3,0.253,0.869,0.0383,21.8,0.957,0.98,0.938,47.1,46.1,138,3320
1997-06-09,1996,9,36,160,836.8,0.29,4,Mod_Dry,45,10,9,9,88,161,0.19,675.8,0.81,675.8,0,0,0,0,-9,9,45,10,9,0,97,740,990,967.2,22.8,0.347,0.252,0.0111,0.599,0.0263,3,0.247,0.846,0.0372,21.9,0.957,0.98,0.938,46.3,45.4,136,3270
1997-06-10,1996,9,37,161,823.69,0.3,4,Mod_Dry,45,10,9,9,88,161,0.2,662.7,0.81,662.7,0,0,0,0,-9,9,45,10,9,0,97,727,990,967.2,22.8,0.339,0.244,0.0107,0.583,0.0256,3,0.241,0.824,0.0361,22,0.956,0.98,0.937,45.5,44.6,134,3210
1997-06-11,1996,9,37,162,811.2,0.3,4,Mod_Dry,45,10,9,9,88,161,0.2,650.2,0.8,650.2,0,0,0,0,-9,9,45,10,9,0,97,714,990,967.1,22.9,0.332,0.235,0.0103,0.568,0.0248,3,0.235,0.803,0.0351,22.1,0.956,0.98,0.937,44.8,43.9,132,3160
1997-06-12,1996,9,37,163,799.45,0.31,4,Mod_Dry,45,10,9,9,88,161,0.2,638.5,0.8,638.5,0,0,0,0,-9,9,45,10,9,0,97,702,990,967.1,22.9,0.326,0.227,0.00993,0.553,0.0242,3,0.23,0.783,0.0342,22.1,0.956,0.98,0.937,44.1,43.2,130,3110
1997-06-13,1996,9,37,164,791.59,0.31,4,Mod_Dry,45,10,9,9,88,161,0.2,630.6,0.8,630.6,0,0,0,0,-9,9,45,10,9,0,97,695,990,967.1,22.9,0.321,0.222,0.00969,0.543,0.0237,3,0.226,0.77,0.0336,22.2,0.955,0.98,0.936,43.6,42.8,128,3080
1997-06-14,1996,9,37,165,781.52,0.32,4,Mod_Dry,45,10,9,9,88,161,0.21,620.5,0.79,620.5,0,0,0,0,-9,9,45,10,9,0,97,685,990,967,23,0.316,0.216,0.00938,0.531,0.0231,3,0.222,0.753,0.0328,22.2,0.955,0.98,0.936,43,42.2,127,3040
1997-06-15,1996,9,37,166,775.23,0.32,4,Mod_Dry,45,10,9,9,88,161,0.21,614.2,0.79,614.2,0,0,0,0,-9,9,45,10,9,0,97,678,990,967,23,0.312,0.211,0.00919,0.523,0.0228,3,0.219,0.742,0.0323,22.3,0.955,0.98,0.936,42.7,41.8,125,3010
1997-06-16,1996,9,37,167,768.77,0.32,4,Mod_Dry,45,10,9,9,88,161,0.21,607.8,0.79,607.8,0,0,0,0,-9,9,45,10,9,0,97,672,990,967,23,0.308,0.207,0.00899,0.515,0.0224,3,0.216,0.731,0.0318,22.3,0.955,0.98,0.935,42.3,41.4,124,2980
1997-06-17,1996,9,38,168,756.46,0.33,4,Mod_Dry,45,10,9,9,88,161,0.21,595.5,0.79,595.5,0,0,0,0,-9,9,45,10,9,0,97,659,990,966.9,23.1,0.301,0.199,0.00861,0.5,0.0217,3,0.21,0.711,0.0308,22.4,0.954,0.979,0.934,41.5,40.7,122,2930
1997-06-18,1996,9,38,169,744.16,0.33,4,Mod_Dry,45,10,9,9,88,161,0.22,583.2,0.78,583.2,0,0,0,0,-9,9,45,10,9,0,97,647,990,966.9,23.1,0.294,0.191,0.00824,0.485,0.021,3,0.205,0.69,0.0298,22.4,0.953,0.978,0.932,40.8,39.8,120,2870
1997-06-19,1996,9,38,170,732.95,0.34,4,Mod_Dry,45,10,9,9,88,161,0.22,572,0.78,572,0,0,0,0,-9,9,45,10,9,0,97,636,990,966.8,23.2,0.288,0.183,0.0079,0.471,0.0203,3,0.2,0.671,0.029,22.5,0.952,0.976,0.93,40.1,39.1,117,2820
1997-06-20,1996,9,38,171,721.19,0.34,4,Mod_Dry,45,10,9,9,88,161,0.22,560.2,0.78,560.2,0,0,0,0,-9,9,45,10,9,0,97,624,990,966.8,23.2,0.281,0.175,0.00755,0.456,0.0197,3,0.195,0.651,0.028,22.6,0.951,0.975,0.927,39.3,38.3,115,2760
1997-06-21,1996,9,38,172,709.98,0.34,4,Mod_Dry,45,10,9,9,88,161,0.23,549,0.77,549,0,0,0,0,-9,9,45,10,9,0,97,613,990,966.7,23.3,0.275,0.168,0.00721,0.443,0.019,3,0.19,0.632,0.0272,22.6,0.951,0.973,0.925,38.6,37.6,113,2700
1997-06-22,1996,9,38,173,699.86,0.35,4,Mod_Dry,45,10,9,9,88,161,0.23,538.9,0.77,538.9,0,0,0,0,-9,9,45,10,9,0,97,603,990,966.7,23.3,0.269,0.161,0.00691,0.43,0.0185,3,0.185,0.615,0.0264,22.7,0.95,0.972,0.923,38,36.9,111,2660
1997-06-23,1996,9,38,174,689.2,0.35,4,Mod_Dry,45,10,9,9,88,161,0.23,528.2,0.77,528.2,0,0,0,0,-9,9,45,10,9,0,97,592,990,966.7,23.3,0.263,0.154,0.00659,0.417,0.0179,3,0.18,0.597,0.0256,22.7,0.949,0.97,0.921,37.3,36.2,108,2600
1997-06-24,1996,9,39,175,678.53,0.35,4,Mod_Dry,45,10,9,9,88,161,0.24,517.5,0.76,517.5,0,0,0,0,-9,9,45,10,9,0,97,582,990,966.6,23.4,0.257,0.147,0.00627,0.404,0.0173,3,0.175,0.579,0.0248,22.8,0.948,0.97,0.92,36.6,35.5,106,2550
1997-06-25,1996,9,39,176,667.87,0.36,4,Mod_Dry,45,10,9,9,88,161,0.24,506.9,0.76,506.9,0,0,0,0,-9,9,45,10,9,0,97,571,990,966.6,23.4,0.251,0.14,0.00596,0.391,0.0167,3,0.171,0.561,0.024,22.9,0.947,0.97,0.919,35.9,34.8,104,2510
1997-06-26,1996,9,39,177,657.75,0.36,4,Mod_Dry,45,10,9,9,88,161,0.24,496.8,0.76,496.8,0,0,0,0,-9,9,45,10,9,0,97,561,990,966.5,23.5,0.245,0.133,0.00569,0.379,0.0161,3,0.166,0.545,0.0232,22.9,0.946,0.97,0.918,35.2,34.2,102,2460
1997-06-27,1996,9,39,178,648.73,0.37,4,Mod_Dry,45,10,9,9,88,161,0.25,487.7,0.75,487.7,0,0,0,0,-9,9,45,10,9,0,97,552,990,966.5,23.5,0.24,0.129,0.0055,0.369,0.0157,2,0.272,0.641,0.0273,22.9,0.956,0.98,0.937,52.3,48.2,96.4,2310
1997-06-28,1996,9,39,179,639.16,0.37,4,Mod_Dry,45,10,9,9,88,161,0.25,478.2,0.75,478.2,0,0,0,0,-9,9,45,10,9,0,97,542,990,966.5,23.5,0.235,0.125,0.0053,0.359,0.0153,2,0.265,0.625,0.0265,22.9,0.956,0.98,0.937,51.4,48.2,96.4,2310
1997-06-29,1996,9,39,180,629.59,0.37,4,Mod_Dry,45,10,9,9,88,161,0.26,468.6,0.74,468.6,0,0,0,0,-9,9,45,10,9,0,97,533,990,966.4,23.6,0.229,0.12,0.0051,0.349,0.0148,2,0.259,0.608,0.0258,23,0.957,0.98,0.938,50.5,48.2,96.4,2310
1997-06-30,1996,9,39,181,620.57,0.38,4,Mod_Dry,45,10,9,9,88,161,0.26,459.6,0.74,459.6,0,0,0,0,-9,9,45,10,9,0,97,524,990,966.4,23.6,0.224,0.116,0.00491,0.34,0.0144,2,0.253,0.593,0.0251,23,0.958,0.98,0.938,49.7,48.2,96.4,2310
1997-07-01,1996,10,40,182,611.54,0.38,4,Mod_Dry,42,9,8,6,70,135,0.22,476.5,0.78,476.5,0,0,0,0,-6,6,42,9,8,0,76,536,990,966.3,23.7,0.231,0.124,0.00524,0.355,0.015,2,0.264,0.619,0.0262,23,0.956,0.98,0.937,51.5,48.2,96.4,2310
1997-07-02,1996,10,40,183,603.61,0.39,4,Mod_Dry,42,9,8,6,70,135,0.22,468.6,0.78,468.6,0,0,0,0,-6,6,42,9,8,0,76,528,990,966.3,23.7,0.226,0.12,0.00507,0.347,0.0146,2,0.259,0.605,0.0256,23.1,0.957,0.98,0.938,50.7,48.2,96.4,2310
1997-07-03,1996,10,40,184,595.14,0.39,4,Mod_Dry,42,9,8,6,70,135,0.23,460.1,0.77,460.1,0,0,0,0,-6,6,42,9,8,0,76,519,990,966.3,23.7,0.222,0.116,0.0049,0.338,0.0142,2,0.253,0.591,0.0249,23.1,0.957,0.98,0.938,50,48.2,96.4,2310
1997-07-04,1996,10,40,185,586.66,0.39,4,Mod_Dry,42,9,8,6,70,135,0.23,451.7,0.77,451.7,0,0,0,0,-6,6,42,9,8,0,76,511,990,966.2,23.8,0.217,0.112,0.00472,0.329,0.0138,2,0.247,0.576,0.0243,23.2,0.958,0.98,0.939,49.2,48.2,96.4,2310
1997-07-05,1996,10,40,186,578.73,0.4,4,Mod_Dry,42,9,8,6,70,135,0.23,443.7,0.77,443.7,0,0,0,0,-6,6,42,9,8,0,76,503,990,966.2,23.8,0.213,0.108,0.00456,0.321,0.0135,2,0.242,0.563,0.0237,23.2,0.958,0.98,0.939,48.4,47.4,94.9,2280
1997-07-06,1996,10,40,187,570.8,0.4,4,Mod_Dry,42,9,8,6,70,135,0.24,435.8,0.76,435.8,0,0,0,0,-6,6,42,9,8,0,76,495,990,966.2,23.8,0.21,0.105,0.00439,0.315,0.0132,2,0.237,0.552,0.0231,23.3,0.957,0.98,0.938,47.6,46.7,93.3,2240
1997-07-07,1996,10,40,188,563.96,0.4,4,Mod_Dry,42,9,8,6,70,135,0.24,429,0.76,429,0,0,0,0,-6,6,42,9,8,0,76,488,990,966.1,23.9,0.208,0.101,0.00425,0.309,0.013,2,0.232,0.541,0.0227,23.3,0.957,0.98,0.938,46.9,46,92,2210
1997-07-08,1996,10,41,189,556.58,0.41,4,Mod_Dry,42,9,8,6,70,135,0.24,421.6,0.76,421.6,0,0,0,0,-6,6,42,9,8,0,76,481,990,966.1,23.9,0.205,0.098,0.0041,0.303,0.0127,2,0.227,0.53,0.0222,23.4,0.956,0.98,0.937,46.2,45.3,90.5,2170
1997-07-09,1996,10,41,190,549.2,0.41,4,Mod_Dry,42,9,8,6,70,135,0.25,414.2,0.75,414.2,0,0,0,0,-6,6,42,9,8,0,76,473,990,966.1,23.9,0.203,0.0945,0.00395,0.297,0.0124,2,0.222,0.519,0.0217,23.4,0.956,0.98,0.937,45.4,44.5,89.1,2140
1997-07-10,1996,10,41,191,541.82,0.42,4,Mod_Dry,42,9,8,6,70,135,0.25,406.8,0.75,406.8,0,0,0,0,-6,6,42,9,8,0,76,466,990,966,24,0.2,0.091,0.0038,0.291,0.0121,2,0.217,0.508,0.0212,23.5,0.955,0.98,0.936,44.7,43.8,87.6,2100
1997-07-11,1996,10,41,192,534.43,0.42,3,Normal,50,10,9,9,108,186,0.35,348.4,0.65,348.4,0,0,0,0,-9,9,50,10,9,0,117,417,990,966,24,0.183,0.0635,0.00264,0.246,0.0103,2,0.178,0.424,0.0177,23.6,0.948,0.972,0.922,38.2,37.1,74.3,1780
1997-07-12,1996,10,41,193,527.6,0.42,3,Normal,50,10,9,9,108,186,0.35,341.6,0.65,341.6,0,0,0,0,-9,9,50,10,9,0,117,411,990,966,24,0.18,0.0602,0.00251,0.241,0.01,2,0.173,0.414,0.0172,23.6,0.947,0.971,0.919,37.5,36.4,72.7,1750
1997-07-13,1996,10,41,194,520.76,0.43,3,Normal,50,10,9,9,108,186,0.36,334.8,0.64,334.8,0,0,0,0,-9,9,50,10,9,0,117,404,990,965.9,24.1,0.178,0.057,0.00237,0.235,0.00977,2,0.168,0.404,0.0168,23.7,0.946,0.97,0.918,36.7,35.6,71.3,1710
1997-07-14,1996,10,41,195,513.92,0.43,3,Normal,50,10,9,9,108,186,0.36,327.9,0.64,327.9,0,0,0,0,-9,9,50,10,9,0,117,397,990,965.9,24.1,0.176,0.0538,0.00223,0.229,0.00952,2,0.164,0.393,0.0163,23.7,0.945,0.97,0.917,36,34.9,69.9,1680
1997-07-15,1996,10,42,196,508.18,0.44,3,Normal,50,10,9,9,108,186,0.37,322.2,0.63,322.2,0,0,0,0,-9,9,50,10,9,0,117,391,990,965.9,24.1,0.174,0.0511,0.00212,0.225,0.00932,2,0.16,0.385,0.016,23.7,0.944,0.97,0.916,35.4,34.3,68.7,1650
1997-07-16,1996,10,42,197,501.89,0.44,3,Normal,50,10,9,9,108,186,0.37,315.9,0.63,315.9,0,0,0,0,-9,9,50,10,9,0,117,385,990,965.9,24.1,0.171,0.0481,0.00199,0.219,0.00909,2,0.156,0.375,0.0155,23.8,0.943,0.97,0.915,34.7,33.7,67.4,1620
1997-07-17,1996,10,42,198,495.6,0.44,3,Normal,50,10,9,9,108,186,0.38,309.6,0.63,309.6,0,0,0,0,-9,9,50,10,9,0,117,379,990,965.8,24.2,0.169,0.0451,0.00187,0.214,0.00887,2,0.151,0.366,0.0151,23.8,0.942,0.97,0.914,34.1,33,66.1,1590
1997-07-18,1996,10,42,199,489.32,0.45,3,Normal,50,10,9,9,108,186,0.38,303.3,0.62,303.3,0,0,0,0,-9,9,50,10,9,0,117,372,990,965.8,24.2,0.167,0.0422,0.00174,0.209,0.00864,2,0.147,0.356,0.0147,23.8,0.941,0.97,0.913,33.4,32.4,64.8,1550
1997-07-19,1996,10,42,200,483.03,0.45,3,Normal,50,10,9,9,108,186,0.39,297,0.61,297,0,0,0,0,-9,9,50,10,9,0,117,366,990,965.8,24.2,0.165,0.0392,0.00162,0.204,0.00842,2,0.143,0.347,0.0143,23.9,0.94,0.97,0.912,32.7,31.7,63.4,1520
1997-07-20,1996,10,42,201,477.28,0.46,3,Normal,50,10,9,9,108,186,0.39,291.3,0.61,291.3,0,0,0,0,-9,9,50,10,9,0,117,360,990,965.7,24.3,0.163,0.0365,0.0015,0.199,0.00821,2,0.139,0.338,0.0139,23.9,0.939,0.97,0.911,32.1,31.1,62.2,1490
1997-07-21,1996,10,42,202,471.54,0.46,3,Normal,50,10,9,9,108,186,0.39,285.5,0.61,285.5,0,0,0,0,-9,9,50,10,9,0,117,355,990,965.7,24.3,0.161,0.0338,0.00139,0.194,0.00801,2,0.135,0.33,0.0136,23.9,0.938,0.97,0.91,31.4,30.5,61,1460
1997-07-22,1996,10,43,203,465.8,0.46,3,Normal,50,10,9,9,108,186,0.4,279.8,0.6,279.8,0,0,0,0,-9,9,50,10,9,0,117,349,990,965.7,24.3,0.159,0.0311,0.00128,0.19,0.00781,2,0.131,0.321,0.0132,24,0.937,0.97,0.908,30.8,29.9,59.8,1430
1997-07-23,1996,10,43,204,461.15,0.47,3,Normal,50,10,9,9,108,186,0.4,275.1,0.6,275.1,0,0,0,0,-9,9,50,10,9,0,117,344,990,965.7,24.3,0.157,0.0289,0.00119,0.186,0.00764,2,0.128,0.314,0.0129,24,0.936,0.97,0.907,30.3,29.4,58.8,1410
1997-07-24,1996,10,43,205,455.96,0.47,3,Normal,50,10,9,9,108,186,0.41,270,0.59,270,0,0,0,0,-9,9,50,10,9,0,117,339,990,965.7,24.3,0.155,0.0264,0.00109,0.182,0.00746,2,0.125,0.306,0.0126,24,0.934,0.97,0.906,29.7,28.8,57.7,1380
1997-07-25,1996,10,43,206,450.76,0.47,3,Normal,50,10,9,9,108,186,0.41,264.8,0.59,264.8,0,0,0,0,-9,9,50,10,9,0,117,334,990,965.6,24.4,0.153,0.024,0.000983,0.177,0.00727,2,0.121,0.299,0.0122,24.1,0.933,0.97,0.905,29.2,28.3,56.6,1360
1997-07-26,1996,10,43,207,445.57,0.48,3,Normal,50,10,9,9,108,186,0.42,259.6,0.58,259.6,0,0,0,0,-9,9,50,10,9,0,117,329,990,965.6,24.4,0.151,0.0215,0.000882,0.173,0.00709,2,0.118,0.291,0.0119,24.1,0.932,0.97,0.904,28.6,27.7,55.5,1330
1997-07-27,1996,10,43,208,440.37,0.48,3,Normal,50,10,9,9,108,186,0.42,254.4,0.58,254.4,0,0,0,0,-9,9,50,10,9,0,117,323,990,965.6,24.4,0.15,0.0191,0.000781,0.169,0.00691,2,0.114,0.283,0.0116,24.1,0.931,0.97,0.903,28,27.2,54.4,1300
1997-07-28,1996,10,43,209,435.17,0.48,3,Normal,50,10,9,9,108,186,0.43,249.2,0.57,249.2,0,0,0,0,-9,9,50,10,9,0,117,318,990,965.6,24.4,0.148,0.0169,0.000693,0.165,0.00674,2,0.111,0.275,0.0113,24.2,0.93,0.97,0.902,27.5,26.6,53.3,1280
1997-07-29,1996,10,44,210,429.98,0.49,3,Normal,50,10,9,9,108,186,0.43,244,0.57,244,0,0,0,0,-9,9,50,10,9,0,117,313,990,965.5,24.5,0.146,0.0165,0.000674,0.162,0.00664,2,0.107,0.27,0.011,24.2,0.928,0.97,0.9,26.9,26.1,52.1,1250
1997-07-30,1996,10,44,211,425.33,0.49,3,Normal,50,10,9,9,108,186,0.44,239.3,0.56,239.3,0,0,0,0,-9,9,50,10,9,0,117,308,990,965.5,24.5,0.144,0.0161,0.000657,0.16,0.00655,2,0.104,0.264,0.0108,24.2,0.926,0.97,0.899,26.3,25.5,51.1,1230
1997-07-31,1996,10,44,212,420.68,0.49,3,Normal,50,10,9,9,108,186,0.44,234.7,0.56,234.7,0,0,0,0,-9,9,50,10,9,0,117,304,990,965.5,24.5,0.143,0.0157,0.000641,0.158,0.00646,2,0.101,0.259,0.0106,24.2,0.925,0.97,0.897,25.8,25,50.1,1200
1997-08-01,1996,11,44,213,414.94,0.5,3,Normal,47,8,6,5,89,155,0.37,259.9,0.63,259.9,0,0,0,0,-5,5,47,8,6,0,94,321,990,965.5,24.5,0.149,0.0217,0.000884,0.17,0.00695,2,0.118,0.288,0.0118,24.2,0.932,0.97,0.904,28.8,27.9,55.9,1340
1997-08-02,1996,11,44,214,409.2,0.5,3,Normal,47,8,6,5,89,155,0.38,254.2,0.62,254.2,0,0,0,0,-5,5,47,8,6,0,94,315,990,965.4,24.6,0.147,0.019,0.000773,0.166,0.00675,2,0.114,0.28,0.0114,24.3,0.931,0.97,0.903,28.2,27.3,54.6,1310
1997-08-03,1996,11,44,215,402.91,0.51,3,Normal,47,8,6,5,89,155,0.39,247.9,0.61,247.9,0,0,0,0,-5,5,47,8,6,0,94,309,990,965.4,24.6,0.145,0.0168,0.000684,0.161,0.00656,2,0.11,0.271,0.011,24.3,0.929,0.97,0.901,27.5,26.6,53.3,1280
1997-08-04,1996,11,44,216,396.62,0.51,3,Normal,47,8,6,5,89,155,0.39,241.6,0.61,241.6,0,0,0,0,-5,5,47,8,6,0,94,303,990,965.4,24.6,0.142,0.0163,0.000662,0.159,0.00644,2,0.106,0.264,0.0107,24.4,0.927,0.97,0.899,26.7,25.9,51.9,1250
1997-08-05,1996,11,45,217,390.33,0.51,3,Normal,47,8,6,5,89,155,0.4,235.3,0.6,235.3,0,0,0,0,-5,5,47,8,6,0,94,296,990,965.4,24.6,0.14,0.0158,0.000639,0.156,0.00632,2,0.101,0.257,0.0104,24.4,0.925,0.97,0.897,26,25.3,50.5,1210
1997-08-06,1996,11,45,218,384.59,0.52,3,Normal,47,8,6,5,89,155,0.4,229.6,0.6,229.6,0,0,0,0,-5,5,47,8,6,0,94,291,990,965.3,24.7,0.138,0.0153,0.000619,0.153,0.00621,1,0.252,0.406,0.0164,24.3,0.958,0.98,0.939,52.3,48.2,48.2,1160
1997-08-07,1996,11,45,219,379.94,0.52,3,Normal,47,8,6,5,89,155,0.41,224.9,0.59,224.9,0,0,0,0,-5,5,47,8,6,0,94,286,990,965.3,24.7,0.136,0.0149,0.000602,0.151,0.00613,1,0.246,0.397,0.0161,24.3,0.959,0.98,0.94,51.4,48.2,48.2,1160
1997-08-08,1996,11,45,220,374.74,0.53,3,Normal,47,8,6,5,89,155,0.41,219.7,0.59,219.7,0,0,0,0,-5,5,47,8,6,0,94,281,990,965.3,24.7,0.135,0.0144,0.000584,0.149,0.00603,1,0.239,0.388,0.0157,24.3,0.958,0.98,0.939,50.2,48.2,48.2,1160
1997-08-09,1996,11,45,221,369.55,0.53,3,Normal,47,8,6,5,89,155,0.42,214.6,0.58,214.6,0,0,0,0,-5,5,47,8,6,0,94,276,990,965.2,24.8,0.133,0.014,0.000565,0.147,0.00593,1,0.232,0.379,0.0153,24.4,0.957,0.98,0.938,49.1,48.1,48.1,1150
1997-08-10,1996,11,45,222,364.35,0.54,3,Normal,47,8,6,5,89,155,0.42,209.3,0.57,209.3,0,0,0,0,-5,5,47,8,6,0,94,270,990,965.2,24.8,0.131,0.0135,0.000547,0.144,0.00583,1,0.225,0.37,0.0149,24.4,0.956,0.98,0.937,47.9,47,47,1130
1997-08-11,1996,11,45,223,359.16,0.54,3,Normal,47,8,6,5,89,155,0.43,204.2,0.57,204.2,0,0,0,0,-5,5,47,8,6,0,94,265,990,965.2,24.8,0.129,0.0131,0.000528,0.142,0.00573,1,0.218,0.36,0.0145,24.4,0.956,0.98,0.936,46.8,45.8,45.8,1100
1997-08-12,1996,11,46,224,354.51,0.55,3,Normal,47,8,6,5,89,155,0.44,199.5,0.56,199.5,0,0,0,0,-5,5,47,8,6,0,94,261,990,965.2,24.8,0.127,0.0127,0.000512,0.14,0.00565,1,0.212,0.352,0.0142,24.5,0.955,0.98,0.936,45.7,44.8,44.8,1080
1997-08-13,1996,11,46,225,349.86,0.55,3,Normal,47,8,6,5,89,155,0.44,194.9,0.56,194.9,0,0,0,0,-5,5,47,8,6,0,94,256,990,965.1,24.9,0.126,0.0123,0.000495,0.138,0.00556,1,0.206,0.344,0.0138,24.5,0.953,0.98,0.934,44.6,43.8,43.8,1050
1997-08-14,1996,11,46,226,345.21,0.55,3,Normal,47,8,6,5,89,155,0.45,190.2,0.55,190.2,0,0,0,0,-5,5,47,8,6,0,94,251,990,965.1,24.9,0.124,0.0119,0.000479,0.136,0.00547,1,0.199,0.335,0.0135,24.5,0.952,0.98,0.933,43.6,42.7,42.7,1020
1997-08-15,1996,11,46,227,341.66,0.56,3,Normal,47,8,6,5,89,155,0.45,186.7,0.55,186.7,0,0,0,0,-5,5,47,8,6,0,94,248,990,965.1,24.9,0.123,0.0116,0.000467,0.135,0.00541,1,0.194,0.329,0.0132,24.6,0.951,0.98,0.932,42.8,41.9,41.9,1010
1997-08-16,1996,11,46,228,337.56,0.56,3,Normal,47,8,6,5,89,155,0.46,182.6,0.54,182.6,0,0,0,0,-5,5,47,8,6,0,94,244,990,965.1,24.9,0.121,0.0113,0.000452,0.133,0.00533,1,0.189,0.322,0.0129,24.6,0.95,0.98,0.931,41.8,41,41,983
1997-08-17,1996,11,46,229,333.46,0.57,3,Normal,47,8,6,5,89,155,0.47,178.5,0.54,178.5,0,0,0,0,-5,5,47,8,6,0,94,239,990,965.1,24.9,0.12,0.0109,0.000438,0.131,0.00525,1,0.183,0.314,0.0126,24.6,0.948,0.978,0.927,40.9,40,40,959
1997-08-18,1996,11,46,230,329.35,0.57,3,Normal,47,8,6,5,89,155,0.47,174.3,0.53,174.3,0,0,0,0,-5,5,47,8,6,0,94,235,990,965,25,0.119,0.0106,0.000424,0.129,0.00518,1,0.178,0.307,0.0123,24.6,0.947,0.976,0.924,39.9,39,39,935
1997-08-19,1996,11,47,231,325.25,0.57,3,Normal,47,8,6,5,89,155,0.48,170.3,0.52,170.3,0,0,0,0,-5,5,47,8,6,0,94,231,990,965,25,0.117,0.0102,0.000409,0.127,0.0051,1,0.172,0.3,0.012,24.7,0.946,0.974,0.921,39,37.9,37.9,911
1997-08-20,1996,11,47,232,321.15,0.58,3,Normal,47,8,6,5,89,155,0.48,166.2,0.52,166.2,0,0,0,0,-5,5,47,8,6,0,94,227,990,965,25,0.116,0.00987,0.000395,0.126,0.00502,1,0.167,0.292,0.0117,24.7,0.945,0.972,0.918,38,36.9,36.9,887
1997-08-21,1996,11,47,233,317.6,0.58,3,Normal,47,8,6,5,89,155,0.49,162.6,0.51,162.6,0,0,0,0,-5,5,47,8,6,0,94,224,990,965,25,0.114,0.00957,0.000383,0.124,0.00496,1,0.162,0.286,0.0114,24.7,0.943,0.97,0.915,37.2,36.1,36.1,866
1997-08-22,1996,11,47,234,314.04,0.59,3,Normal,47,8,6,5,89,155,0.49,159,0.51,159,0,0,0,0,-5,5,47,8,6,0,94,220,990,965,25,0.113,0.00927,0.00037,0.122,0.00489,1,0.157,0.28,0.0112,24.8,0.942,0.97,0.914,36.4,35.3,35.3,847
1997-08-23,1996,11,47,235,310.49,0.59,3,Normal,47,8,6,5,89,155,0.5,155.5,0.5,155.5,0,0,0,0,-5,5,47,8,6,0,94,216,990,965,25,0.112,0.00897,0.000358,0.121,0.00483,1,0.152,0.273,0.0109,24.8,0.941,0.97,0.913,35.6,34.5,34.5,828
1997-08-24,1996,11,47,236,306.93,0.6,3,Normal,47,8,6,5,89,155,0.51,151.9,0.49,151.9,0,0,0,0,-5,5,47,8,6,0,94,213,990,964.9,25.1,0.111,0.00866,0.000346,0.119,0.00476,1,0.148,0.267,0.0107,24.8,0.94,0.97,0.912,34.7,33.7,33.7,809
1997-08-25,1996,11,47,237,303.38,0.6,3,Normal,47,8,6,5,89,155,0.51,148.4,0.49,148.4,0,0,0,0,-5,5,47,8,6,0,94,209,990,964.9,25.1,0.109,0.00836,0.000333,0.118,0.0047,1,0.143,0.261,0.0104,24.8,0.939,0.97,0.911,33.9,32.9,32.9,789
1997-08-26,1996,11,48,238,300.92,0.6,3,Normal,47,8,6,5,89,155,0.52,145.9,0.48,145.9,0,0,0,0,-5,5,47,8,6,0,94,207,990,964.9,25.1,0.109,0.00815,0.000325,0.117,0.00465,1,0.139,0.256,0.0102,24.8,0.938,0.97,0.91,33.3,32.3,32.3,776
1997-08-27,1996,11,48,239,297.91,0.61,3,Normal,47,8,6,5,89,155,0.52,142.9,0.48,142.9,0,0,0,0,-5,5,47,8,6,0,94,204,990,964.9,25.1,0.107,0.0079,0.000315,0.115,0.0046,1,0.135,0.251,0.00999,24.9,0.937,0.97,0.908,32.6,31.6,31.6,760
1997-08-28,1996,11,48,240,294.9,0.61,3,Normal,47,8,6,5,89,155,0.53,139.9,0.47,139.9,0,0,0,0,-5,5,47,8,6,0,94,201,990,964.9,25.1,0.106,0.00764,0.000304,0.114,0.00454,1,0.131,0.245,0.00977,24.9,0.935,0.97,0.907,31.9,31,31,743
1997-08-29,1996,11,48,241,291.89,0.62,3,Normal,47,8,6,5,89,155,0.53,136.9,0.47,136.9,0,0,0,0,-5,5,47,8,6,0,94,198,990,964.9,25.1,0.105,0.00739,0.000294,0.113,0.00449,1,0.127,0.24,0.00955,24.9,0.934,0.97,0.906,31.2,30.3,30.3,727
1997-08-30,1996,11,48,242,288.89,0.62,3,Normal,47,8,6,5,89,155,0.54,133.9,0.46,133.9,0,0,0,0,-5,5,47,8,6,0,94,195,990,964.9,25.1,0.104,0.00713,0.000284,0.111,0.00443,1,0.123,0.235,0.00933,24.9,0.933,0.97,0.905,30.5,29.6,29.6,710
1997-08-31,1996,11,48,243,285.88,0.62,3,Normal,47,8,6,5,89,155,0.54,130.9,0.46,130.9,0,0,0,0,-5,5,47,8,6,0,94,192,990,964.8,25.2,0.103,0.00687,0.000273,0.11,0.00438,1,0.119,0.229,0.00912,24.9,0.931,0.97,0.903,29.8,28.9,28.9,694
1997-09-01,1996,12,48,244,283.42,0.63,3,Normal,40,6,4,3,65,118,0.42,165.4,0.58,165.4,0,0,0,0,-3,3,40,6,4,0,68,215,990,964.8,25.2,0.112,0.00981,0.00039,0.121,0.00482,1,0.166,0.287,0.0114,24.9,0.944,0.972,0.918,38.1,37,37,889
1997-09-02,1996,12,49,245,279.32,0.63,3,Normal,40,6,4,3,65,118,0.42,161.3,0.58,161.3,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.00946,0.000376,0.12,0.00475,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.915,37.1,36,36,865
1997-09-03,1996,12,49,246,275.76,0.64,3,Normal,40,6,4,3,65,118,0.43,157.8,0.57,157.8,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.00916,0.000364,0.118,0.00468,1,0.155,0.273,0.0109,24.9,0.942,0.97,0.913,36.3,35.2,35.2,845
1997-09-04,1996,12,49,247,272.21,0.65,3,Normal,40,6,4,3,65,118,0.43,154.2,0.57,154.2,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.108,0.00886,0.000351,0.116,0.00462,1,0.151,0.267,0.0106,24.9,0.941,0.97,0.912,35.5,34.4,34.4,826
1997-09-05,1996,12,49,248,268.65,0.65,3,Normal,40,6,4,3,65,118,0.44,150.7,0.56,150.7,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.106,0.00856,0.000339,0.115,0.00456,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.7,33.6,33.6,807
1997-09-06,1996,12,49,249,266.19,0.66,3,Normal,40,6,4,3,65,118,0.44,148.2,0.56,148.2,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.105,0.00835,0.000331,0.114,0.00451,1,0.143,0.256,0.0102,25,0.938,0.97,0.91,34.1,33,33,793
1997-09-07,1996,12,49,250,263.18,0.66,3,Normal,40,6,4,3,65,118,0.45,145.2,0.55,145.2,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.00809,0.00032,0.113,0.00446,1,0.138,0.251,0.00994,25,0.937,0.97,0.909,33.4,32.4,32.4,777
1997-09-08,1996,12,49,251,260.17,0.67,3,Normal,40,6,4,3,65,118,0.45,142.2,0.55,142.2,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.00783,0.00031,0.111,0.0044,1,0.134,0.246,0.00972,25,0.936,0.97,0.908,32.6,31.7,31.7,760
1997-09-09,1996,12,50,252,257.17,0.67,3,Normal,40,6,4,3,65,118,0.46,139.2,0.54,139.2,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.00758,0.0003,0.11,0.00435,1,0.13,0.24,0.00951,25,0.935,0.97,0.907,31.9,31,31,743
1997-09-10,1996,12,50,253,254.16,0.68,3,Normal,40,6,4,3,65,118,0.46,136.2,0.54,136.2,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00732,0.00029,0.109,0.00429,1,0.126,0.235,0.00929,25,0.933,0.97,0.905,31.2,30.3,30.3,727
1997-09-11,1996,12,50,254,251.7,0.69,3,Normal,40,6,4,3,65,118,0.47,133.7,0.53,133.7,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.1,0.00711,0.000281,0.107,0.00425,1,0.123,0.23,0.00911,25.1,0.932,0.97,0.904,30.6,29.7,29.7,713
1997-09-12,1996,12,50,255,249.24,0.69,3,Normal,40,6,4,3,65,118,0.47,131.2,0.53,131.2,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0995,0.00691,0.000273,0.106,0.0042,1,0.12,0.226,0.00893,25.1,0.931,0.97,0.903,30.1,29.2,29.2,700
1997-09-13,1996,12,50,256,246.78,0.7,3,Normal,40,6,4,3,65,118,0.48,128.8,0.52,128.8,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0986,0.0067,0.000264,0.105,0.00416,1,0.116,0.222,0.00876,25.1,0.93,0.97,0.902,29.5,28.6,28.6,686
1997-09-14,1996,12,50,257,245.41,0.7,3,Normal,40,6,4,3,65,118,0.48,127.4,0.52,127.4,0,0,0,0,-3,3,40,6,4,0,68,177,990,964.7,25.3,0.0981,0.00658,0.00026,0.105,0.00413,1,0.115,0.219,0.00866,25.1,0.93,0.97,0.902,29.2,28.3,28.3,679
1997-09-15,1996,12,50,258,243.49,0.71,3,Normal,40,6,4,3,65,118,0.48,125.5,0.52,125.5,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0975,0.00642,0.000253,0.104,0.0041,1,0.112,0.216,0.00852,25.1,0.929,0.97,0.901,28.7,27.9,27.9,669
1997-09-16,1996,12,51,259,241.03,0.72,3,Normal,40,6,4,3,65,118,0.49,123,0.51,123,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0966,0.00621,0.000245,0.103,0.00405,1,0.109,0.211,0.00834,25.1,0.927,0.97,0.9,28.1,27.3,27.3,655
1997-09-17,1996,12,51,260,238.57,0.72,3,Normal,40,6,4,3,65,118,0.49,120.6,0.51,120.6,0,0,0,0,-3,3,40,6,4,0,68,171,990,964.6,25.4,0.0957,0.006,0.000236,0.102,0.00401,1,0.105,0.207,0.00816,25.2,0.926,0.97,0.898,27.5,26.7,26.7,641
1997-09-18,1996,12,51,261,236.11,0.73,3,Normal,40,6,4,3,65,118,0.5,118.1,0.5,118.1,0,0,0,0,-3,3,40,6,4,0,68,168,990,964.6,25.4,0.0949,0.00579,0.000228,0.101,0.00397,1,0.102,0.203,0.00798,25.2,0.924,0.97,0.896,27,26.1,26.1,628
1997-09-19,1996,12,51,262,233.65,0.74,3,Normal,40,6,4,3,65,118,0.51,115.7,0.49,115.7,0,0,0,0,-3,3,40,6,4,0,68,166,990,964.6,25.4,0.094,0.00558,0.00022,0.0996,0.00392,1,0.0986,0.198,0.0078,25.2,0.922,0.97,0.895,26.4,25.6,25.6,614
1997-09-20,1996,12,51,263,231.19,0.75,3,Normal,40,6,4,3,65,118,0.51,113.2,0.49,113.2,0,0,0,0,-3,3,40,6,4,0,68,163,990,964.6,25.4,0.0931,0.00537,0.000211,0.0985,0.00388,1,0.0953,0.194,0.00763,25.2,0.921,0.97,0.893,25.8,25,25,600
1997-09-21,1996,12,51,264,228.73,0.76,4,Mod_Dry,34,6,4,3,44,91,0.4,137.7,0.6,137.7,0,0,0,0,-3,3,34,6,4,0,47,182,990,964.6,25.4,0.0997,0.00746,0.000293,0.107,0.00421,1,0.128,0.236,0.00926,25.2,0.934,0.97,0.906,31.8,30.8,30.8,740
1997-09-22,1996,12,51,265,226.27,0.77,4,Mod_Dry,34,6,4,3,44,91,0.4,135.3,0.6,135.3,0,0,0,0,-3,3,34,6,4,0,47,179,990,964.6,25.4,0.0988,0.00725,0.000285,0.106,0.00417,1,0.125,0.231,0.00909,25.2,0.933,0.97,0.905,31.2,30.3,30.3,726
1997-09-23,1996,12,52,266,223.81,0.77,4,Mod_Dry,34,6,4,3,44,91,0.41,132.8,0.59,132.8,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.0979,0.00704,0.000276,0.105,0.00412,1,0.122,0.227,0.00891,25.2,0.932,0.97,0.904,30.6,29.7,29.7,713
1997-09-24,1996,12,52,267,222.44,0.78,4,Mod_Dry,34,6,4,3,44,91,0.41,131.4,0.59,131.4,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0974,0.00692,0.000272,0.104,0.0041,1,0.12,0.224,0.00881,25.2,0.931,0.97,0.903,30.3,29.4,29.4,705
1997-09-25,1996,12,52,268,220.53,0.79,4,Mod_Dry,34,6,4,3,44,91,0.41,129.5,0.59,129.5,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.0968,0.00676,0.000265,0.104,0.00406,1,0.117,0.221,0.00867,25.3,0.93,0.97,0.902,29.8,29,29,695
1997-09-26,1996,12,52,269,218.61,0.79,4,Mod_Dry,34,6,4,3,44,91,0.42,127.6,0.58,127.6,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0961,0.0066,0.000259,0.103,0.00403,1,0.115,0.217,0.00853,25.3,0.93,0.97,0.902,29.4,28.5,28.5,684
1997-09-27,1996,12,52,270,216.7,0.8,4,Mod_Dry,34,6,4,3,44,91,0.42,125.7,0.58,125.7,0,0,0,0,-3,3,34,6,4,0,47,170,990,964.5,25.5,0.0954,0.00643,0.000252,0.102,0.00399,1,0.112,0.214,0.00839,25.3,0.929,0.97,0.901,29,28.1,28.1,674
1997-09-28,1996,12,52,271,214.78,0.81,4,Mod_Dry,34,6,4,3,44,91,0.42,123.8,0.58,123.8,0,0,0,0,-3,3,34,6,4,0,47,168,990,964.5,25.5,0.0947,0.00627,0.000246,0.101,0.00396,1,0.11,0.211,0.00826,25.3,0.928,0.97,0.9,28.5,27.6,27.6,663
1997-09-29,1996,12,52,272,212.87,0.81,4,Mod_Dry,34,6,4,3,44,91,0.43,121.9,0.57,121.9,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.0941,0.00611,0.000239,0.1,0.00393,1,0.107,0.207,0.00812,25.3,0.926,0.97,0.899,28,27.2,27.2,652
1997-09-30,1996,12,53,273,210.96,0.82,4,Mod_Dry,34,6,4,3,44,91,0.43,120,0.57,120,0,0,0,0,-3,3,34,6,4,0,47,164,990,964.5,25.5,0.0934,0.00595,0.000233,0.0993,0.00389,1,0.104,0.204,0.00798,25.3,0.925,0.97,0.897,27.6,26.7,26.7,642
1997-10-01,1997,1,1,274,209.04,0.82,4,Mod_Dry,31,4,3,2,33,73,0.35,136,0.65,136,0,0,0,0,-2,2,31,4,3,0,35,174,990,964.5,25.5,0.097,0.00731,0.000286,0.104,0.00408,1,0.126,0.23,0.00902,25.3,0.933,0.97,0.905,31.5,30.6,30.6,734
1997-10-02,1997,1,1,275,207.13,0.83,4,Mod_Dry,31,4,3,2,33,73,0.35,134.1,0.65,134.1,0,0,0,0,-2,2,31,4,3,0,35,172,990,964.4,25.6,0.0963,0.00715,0.00028,0.103,0.00405,1,0.124,0.227,0.00888,25.3,0.932,0.97,0.904,31.1,30.1,30.1,723
1997-10-03,1997,1,1,276,205.21,0.83,4,Mod_Dry,31,4,3,2,33,73,0.36,132.2,0.64,132.2,0,0,0,0,-2,2,31,4,3,0,35,170,990,964.4,25.6,0.0956,0.00699,0.000273,0.103,0.00401,1,0.121,0.224,0.00874,25.3,0.931,0.97,0.903,30.6,29.7,29.7,713
1997-10-04,1997,1,1,277,203.3,0.84,4,Mod_Dry,31,4,3,2,33,73,0.36,130.3,0.64,130.3,0,0,0,0,-2,2,31,4,3,0,35,168,990,964.4,25.6,0.0949,0.00683,0.000267,0.102,0.00398,1,0.118,0.22,0.00861,25.4,0.931,0.97,0.903,30.2,29.3,29.3,702
1997-10-05,1997,1,1,278,201.39,0.85,4,Mod_Dry,31,4,3,2,33,73,0.36,128.4,0.64,128.4,0,0,0,0,-2,2,31,4,3,0,35,166,990,964.4,25.6,0.0943,0.00666,0.00026,0.101,0.00394,1,0.116,0.217,0.00847,25.4,0.93,0.97,0.902,29.7,28.8,28.8,692
1997-10-06,1997,1,1,279,199.47,0.85,4,Mod_Dry,31,4,3,2,33,73,0.37,126.5,0.63,126.5,0,0,0,0,-2,2,31,4,3,0,35,164,990,964.4,25.6,0.0936,0.0065,0.000254,0.1,0.00391,1,0.113,0.213,0.00833,25.4,0.929,0.97,0.901,29.3,28.4,28.4,681
1997-10-07,1997,1,1,280,198.1,0.86,4,Mod_Dry,31,4,3,2,33,73,0.37,125.1,0.63,125.1,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.0931,0.00638,0.000249,0.0995,0.00389,1,0.111,0.211,0.00824,25.4,0.928,0.97,0.901,28.9,28,28,673
1997-10-08,1997,1,2,281,196.74,0.86,4,Mod_Dry,31,4,3,2,33,73,0.37,123.7,0.63,123.7,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0926,0.00627,0.000245,0.0989,0.00386,1,0.11,0.208,0.00814,25.4,0.928,0.97,0.9,28.6,27.7,27.7,665
1997-10-09,1997,1,2,282,196.46,0.86,4,Mod_Dry,31,4,3,2,33,73,0.37,123.5,0.63,123.5,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0925,0.00624,0.000244,0.0988,0.00386,1,0.109,0.208,0.00812,25.4,0.927,0.97,0.899,28.5,27.6,27.6,664
1997-10-10,1997,1,2,283,196.19,0.86,4,Mod_Dry,31,4,3,2,33,73,0.37,123.2,0.63,123.2,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0924,0.00622,0.000243,0.0986,0.00385,1,0.109,0.207,0.00811,25.4,0.927,0.97,0.899,28.4,27.6,27.6,662
1997-10-11,1997,1,2,284,194.82,0.87,4,Mod_Dry,31,4,3,2,33,73,0.38,121.8,0.63,121.8,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.0919,0.0061,0.000239,0.098,0.00383,1,0.107,0.205,0.00801,25.4,0.926,0.97,0.898,28.1,27.2,27.2,654
1997-10-12,1997,1,2,285,195.64,0.86,4,Mod_Dry,31,4,3,2,33,73,0.37,122.6,0.63,122.6,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0922,0.00617,0.000241,0.0984,0.00385,1,0.108,0.206,0.00807,25.4,0.927,0.97,0.899,28.3,27.4,27.4,659
