date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1997-10-13,1997,1,2,286,194.82,0.87,4,Mod_Dry,31,4,3,2,33,73,0.38,121.8,0.63,121.8,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.0919,0.0061,0.000239,0.098,0.00383,1,0.107,0.205,0.00801,25.4,0.926,0.97,0.898,28.1,27.2,27.2,654
1997-10-14,1997,1,2,287,193.46,0.87,4,Mod_Dry,31,4,3,2,33,73,0.38,120.5,0.62,120.5,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0915,0.00599,0.000234,0.0974,0.00381,1,0.105,0.203,0.00792,25.4,0.925,0.97,0.897,27.7,26.9,26.9,646
1997-10-15,1997,1,3,288,192.09,0.87,4,Mod_Dry,31,4,3,2,33,73,0.38,119.1,0.62,119.1,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.091,0.00587,0.00023,0.0968,0.00379,1,0.103,0.2,0.00782,25.4,0.924,0.97,0.896,27.4,26.6,26.6,638
1997-10-16,1997,1,3,289,190.72,0.88,4,Mod_Dry,31,4,3,2,33,73,0.38,117.7,0.62,117.7,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0905,0.00576,0.000225,0.0962,0.00376,1,0.101,0.198,0.00773,25.4,0.923,0.97,0.896,27.1,26.2,26.2,630
1997-10-17,1997,1,3,290,189.35,0.88,4,Mod_Dry,31,4,3,2,33,73,0.39,116.3,0.61,116.3,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.09,0.00564,0.00022,0.0956,0.00374,1,0.0996,0.195,0.00763,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
1997-10-18,1997,1,3,291,187.99,0.88,4,Mod_Dry,31,4,3,2,33,73,0.39,115,0.61,115,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0895,0.00552,0.000216,0.0951,0.00372,1,0.0977,0.193,0.00754,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
1997-10-19,1997,1,3,292,186.62,0.89,4,Mod_Dry,31,4,3,2,33,73,0.39,113.6,0.61,113.6,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.089,0.00541,0.000211,0.0945,0.00369,1,0.0959,0.19,0.00744,25.4,0.92,0.97,0.893,26,25.2,25.2,606
1997-10-20,1997,1,3,293,185.25,0.89,4,Mod_Dry,31,4,3,2,33,73,0.39,112.3,0.61,112.3,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0886,0.00529,0.000207,0.0939,0.00367,1,0.094,0.188,0.00735,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
1997-10-21,1997,1,3,294,183.34,0.89,4,Mod_Dry,31,4,3,2,33,73,0.4,110.3,0.6,110.3,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0879,0.00513,0.000201,0.093,0.00364,1,0.0915,0.184,0.00722,25.4,0.918,0.97,0.89,25.2,24.5,24.5,587
1997-10-22,1997,1,4,295,181.42,0.9,4,Mod_Dry,31,4,3,2,33,73,0.4,108.4,0.6,108.4,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0872,0.00497,0.000194,0.0922,0.00361,1,0.0889,0.181,0.00708,25.4,0.917,0.97,0.889,24.7,24,24,576
1997-10-23,1997,1,4,296,179.51,0.9,4,Mod_Dry,31,4,3,2,33,73,0.41,106.5,0.59,106.5,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0865,0.0048,0.000188,0.0913,0.00357,1,0.0863,0.178,0.00695,25.4,0.915,0.97,0.888,24.3,23.5,23.5,565
1997-10-24,1997,1,4,297,177.6,0.91,4,Mod_Dry,31,4,3,2,33,73,0.41,104.6,0.59,104.6,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0859,0.00464,0.000182,0.0905,0.00354,1,0.0837,0.174,0.00682,25.4,0.914,0.97,0.886,23.8,23.1,23.1,554
1997-10-25,1997,1,4,298,176.23,0.91,4,Mod_Dry,31,4,3,2,33,73,0.41,103.2,0.59,103.2,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0854,0.00452,0.000177,0.0899,0.00352,1,0.0819,0.172,0.00672,25.4,0.913,0.97,0.885,23.5,22.8,22.8,546
1997-10-26,1997,1,4,299,174.86,0.91,4,Mod_Dry,31,4,3,2,33,73,0.42,101.9,0.58,101.9,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.5,25.5,0.0849,0.00441,0.000173,0.0893,0.0035,1,0.08,0.169,0.00663,25.4,0.912,0.97,0.884,23.1,22.4,22.4,538
1997-10-27,1997,1,4,300,173.49,0.91,4,Mod_Dry,31,4,3,2,33,73,0.42,100.5,0.58,100.5,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0844,0.00429,0.000168,0.0887,0.00347,1,0.0782,0.167,0.00653,25.4,0.911,0.969,0.883,22.8,22.1,22.1,530
1997-10-28,1997,1,4,301,172.13,0.92,4,Mod_Dry,31,4,3,2,33,73,0.42,99.13,0.58,99.13,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0839,0.00418,0.000163,0.0881,0.00345,1,0.0763,0.164,0.00644,25.4,0.912,0.968,0.883,22.5,21.8,21.8,523
1997-10-29,1997,1,5,302,174.04,0.91,4,Mod_Dry,31,4,3,2,33,73,0.42,101,0.58,101,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0846,0.00434,0.00017,0.0889,0.00348,1,0.0789,0.168,0.00657,25.4,0.911,0.969,0.883,22.9,22.2,22.2,533
1997-10-30,1997,1,5,303,175.96,0.91,4,Mod_Dry,31,4,3,2,33,73,0.41,103,0.58,103,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0853,0.0045,0.000176,0.0898,0.00351,1,0.0815,0.171,0.0067,25.4,0.913,0.97,0.885,23.4,22.7,22.7,545
1997-10-31,1997,1,5,304,174.59,0.91,4,Mod_Dry,31,4,3,2,33,73,0.42,101.6,0.58,101.6,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.5,25.5,0.0848,0.00439,0.000172,0.0892,0.00349,1,0.0796,0.169,0.00661,25.4,0.912,0.97,0.884,23.1,22.4,22.4,536
1997-11-01,1997,2,5,305,174.32,0.91,4,Mod_Dry,29,4,2,2,30,67,0.38,107.3,0.62,107.3,0,0,0,0,-2,2,29,4,2,0,32,142,990,964.5,25.5,0.0858,0.00487,0.000191,0.0906,0.00355,1,0.0874,0.178,0.00697,25.4,0.916,0.97,0.888,24.5,23.7,23.7,569
1997-11-02,1997,2,5,306,173.49,0.91,4,Mod_Dry,29,4,2,2,30,67,0.39,106.5,0.61,106.5,0,0,0,0,-2,2,29,4,2,0,32,141,990,964.5,25.5,0.0855,0.0048,0.000188,0.0903,0.00353,1,0.0863,0.177,0.00691,25.4,0.915,0.97,0.888,24.3,23.5,23.5,565
1997-11-03,1997,2,5,307,173.22,0.91,4,Mod_Dry,29,4,2,2,30,67,0.39,106.2,0.61,106.2,0,0,0,0,-2,2,29,4,2,0,32,141,990,964.5,25.5,0.0854,0.00478,0.000187,0.0902,0.00353,1,0.0859,0.176,0.00689,25.4,0.915,0.97,0.888,24.2,23.5,23.5,563
1997-11-04,1997,2,5,308,174.04,0.91,4,Mod_Dry,29,4,2,2,30,67,0.39,107,0.61,107,0,0,0,0,-2,2,29,4,2,0,32,142,990,964.5,25.5,0.0857,0.00485,0.00019,0.0905,0.00354,1,0.087,0.178,0.00695,25.4,0.916,0.97,0.888,24.4,23.7,23.7,568
1997-11-05,1997,2,6,309,176.5,0.91,4,Mod_Dry,29,4,2,2,30,67,0.38,109.5,0.62,109.5,0,0,0,0,-2,2,29,4,2,0,32,145,990,964.4,25.6,0.0865,0.00506,0.000198,0.0916,0.00358,1,0.0903,0.182,0.00712,25.4,0.917,0.97,0.89,25,24.2,24.2,582
1997-11-06,1997,2,6,310,177.87,0.91,4,Mod_Dry,29,4,2,2,30,67,0.38,110.9,0.62,110.9,0,0,0,0,-2,2,29,4,2,0,32,146,990,964.4,25.6,0.087,0.00517,0.000202,0.0922,0.00361,1,0.0922,0.184,0.00721,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
1997-11-07,1997,2,6,311,179.78,0.9,4,Mod_Dry,29,4,2,2,30,67,0.37,112.8,0.63,112.8,0,0,0,0,-2,2,29,4,2,0,32,148,990,964.4,25.6,0.0877,0.00534,0.000209,0.093,0.00364,1,0.0948,0.188,0.00735,25.4,0.92,0.97,0.892,25.8,25,25,601
1997-11-08,1997,2,6,312,181.15,0.9,4,Mod_Dry,29,4,2,2,30,67,0.37,114.2,0.63,114.2,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.0882,0.00545,0.000213,0.0936,0.00366,1,0.0966,0.19,0.00744,25.4,0.921,0.97,0.893,26.2,25.4,25.4,609
1997-11-09,1997,2,6,313,180.33,0.9,4,Mod_Dry,29,4,2,2,30,67,0.37,113.3,0.63,113.3,0,0,0,0,-2,2,29,4,2,0,32,148,990,964.4,25.6,0.0879,0.00538,0.000211,0.0933,0.00365,1,0.0955,0.189,0.00738,25.4,0.92,0.97,0.893,25.9,25.2,25.2,604
1997-11-10,1997,2,6,314,178.42,0.9,4,Mod_Dry,29,4,2,2,30,67,0.38,111.4,0.62,111.4,0,0,0,0,-2,2,29,4,2,0,32,146,990,964.4,25.6,0.0872,0.00522,0.000204,0.0924,0.00362,1,0.0929,0.185,0.00725,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
1997-11-11,1997,2,6,315,181.42,0.9,4,Mod_Dry,29,4,2,2,30,67,0.37,114.4,0.63,114.4,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.0883,0.00548,0.000214,0.0937,0.00367,1,0.097,0.191,0.00746,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
1997-11-12,1997,2,7,316,186.62,0.89,4,Mod_Dry,29,4,2,2,30,67,0.36,119.6,0.64,119.6,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0901,0.00592,0.000231,0.096,0.00375,1,0.104,0.2,0.00782,25.4,0.925,0.97,0.897,27.5,26.7,26.7,641
1997-11-13,1997,2,7,317,190.17,0.88,4,Mod_Dry,29,4,2,2,30,67,0.35,123.2,0.65,123.2,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0914,0.00622,0.000243,0.0976,0.00381,1,0.109,0.206,0.00807,25.4,0.927,0.97,0.899,28.4,27.6,27.6,662
1997-11-14,1997,2,7,318,193.18,0.87,4,Mod_Dry,29,4,2,2,30,67,0.35,126.2,0.65,126.2,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0924,0.00648,0.000253,0.0989,0.00387,1,0.113,0.212,0.00828,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
1997-11-15,1997,2,7,319,193.46,0.87,4,Mod_Dry,29,4,2,2,30,67,0.35,126.5,0.65,126.5,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0925,0.0065,0.000254,0.099,0.00387,1,0.113,0.212,0.00829,25.4,0.929,0.97,0.901,29.2,28.4,28.4,681
1997-11-16,1997,2,7,320,194.28,0.87,4,Mod_Dry,29,4,2,2,30,67,0.34,127.3,0.66,127.3,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0928,0.00657,0.000257,0.0994,0.00388,1,0.114,0.214,0.00835,25.4,0.929,0.97,0.901,29.4,28.6,28.6,685
1997-11-17,1997,2,7,321,194,0.87,4,Mod_Dry,29,4,2,2,30,67,0.34,127,0.66,127,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0927,0.00655,0.000256,0.0993,0.00388,1,0.114,0.213,0.00833,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
1997-11-18,1997,2,7,322,192.64,0.87,4,Mod_Dry,29,4,2,2,30,67,0.35,125.6,0.65,125.6,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0922,0.00643,0.000251,0.0987,0.00386,1,0.112,0.211,0.00824,25.4,0.929,0.97,0.901,29,28.2,28.2,676
1997-11-19,1997,2,8,323,189.63,0.88,4,Mod_Dry,29,4,2,2,30,67,0.35,122.6,0.65,122.6,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0912,0.00617,0.000241,0.0973,0.00381,1,0.108,0.205,0.00803,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
1997-11-20,1997,2,8,324,187.71,0.88,4,Mod_Dry,29,4,2,2,30,67,0.36,120.7,0.64,120.7,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0905,0.00601,0.000235,0.0965,0.00377,1,0.105,0.202,0.0079,25.4,0.925,0.97,0.898,27.8,27,27,647
1997-11-21,1997,2,8,325,185.8,0.89,5,Dry,23,4,2,2,19,50,0.27,135.8,0.73,135.8,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0937,0.00729,0.000285,0.101,0.00395,1,0.126,0.227,0.00887,25.3,0.933,0.97,0.905,31.5,30.5,30.5,733
1997-11-22,1997,2,8,326,186.07,0.89,5,Dry,23,4,2,2,19,50,0.27,136.1,0.73,136.1,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0938,0.00732,0.000286,0.101,0.00395,1,0.126,0.227,0.00889,25.3,0.933,0.97,0.905,31.6,30.6,30.6,735
1997-11-23,1997,2,8,327,186.35,0.89,5,Dry,23,4,2,2,19,50,0.27,136.3,0.73,136.3,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0939,0.00734,0.000287,0.101,0.00396,1,0.127,0.228,0.00891,25.3,0.933,0.97,0.905,31.6,30.7,30.7,736
1997-11-24,1997,2,8,328,183.34,0.89,5,Dry,23,4,2,2,19,50,0.27,133.3,0.73,133.3,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0928,0.00708,0.000277,0.0999,0.00391,1,0.123,0.222,0.0087,25.3,0.932,0.97,0.904,30.9,30,30,719
1997-11-25,1997,2,8,329,184.16,0.89,5,Dry,23,4,2,2,19,50,0.27,134.2,0.73,134.2,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0931,0.00715,0.00028,0.1,0.00392,1,0.124,0.224,0.00876,25.3,0.932,0.97,0.904,31.1,30.1,30.1,724
1997-11-26,1997,2,9,330,184.43,0.89,5,Dry,23,4,2,2,19,50,0.27,134.4,0.73,134.4,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0932,0.00718,0.000281,0.1,0.00393,1,0.124,0.224,0.00878,25.3,0.932,0.97,0.904,31.1,30.2,30.2,725
1997-11-27,1997,2,9,331,185.8,0.89,5,Dry,23,4,2,2,19,50,0.27,135.8,0.73,135.8,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0937,0.00729,0.000285,0.101,0.00395,1,0.126,0.227,0.00887,25.3,0.933,0.97,0.905,31.5,30.5,30.5,733
1997-11-28,1997,2,9,332,187.71,0.88,5,Dry,23,4,2,2,19,50,0.27,137.7,0.73,137.7,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0944,0.00746,0.000292,0.102,0.00398,1,0.128,0.23,0.009,25.3,0.934,0.97,0.906,32,31,31,744
1997-11-29,1997,2,9,333,185.8,0.89,5,Dry,23,4,2,2,19,50,0.27,135.8,0.73,135.8,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0937,0.00729,0.000285,0.101,0.00395,1,0.126,0.227,0.00887,25.3,0.933,0.97,0.905,31.5,30.5,30.5,733
1997-11-30,1997,2,9,334,184.43,0.89,5,Dry,23,4,2,2,19,50,0.27,134.4,0.73,134.4,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0932,0.00718,0.000281,0.1,0.00393,1,0.124,0.224,0.00878,25.3,0.932,0.97,0.904,31.1,30.2,30.2,725
1997-12-01,1997,3,9,335,183.07,0.9,5,Dry,26,4,3,2,24,59,0.32,124.1,0.68,124.1,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.091,0.0063,0.000246,0.0973,0.0038,1,0.11,0.207,0.00811,25.4,0.928,0.97,0.9,28.6,27.8,27.8,666
1997-12-02,1997,3,9,336,181.15,0.9,5,Dry,26,4,3,2,24,59,0.33,122.2,0.67,122.2,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0903,0.00613,0.00024,0.0964,0.00377,1,0.107,0.204,0.00797,25.4,0.926,0.97,0.899,28.1,27.3,27.3,655
1997-12-03,1997,3,10,337,181.97,0.9,5,Dry,26,4,3,2,24,59,0.32,123,0.68,123,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0906,0.0062,0.000243,0.0968,0.00379,1,0.109,0.205,0.00803,25.4,0.927,0.97,0.899,28.3,27.5,27.5,660
1997-12-04,1997,3,10,338,182.79,0.9,5,Dry,26,4,3,2,24,59,0.32,123.8,0.68,123.8,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0909,0.00627,0.000245,0.0971,0.0038,1,0.11,0.207,0.00809,25.4,0.928,0.97,0.9,28.6,27.7,27.7,665
1997-12-05,1997,3,10,339,184.16,0.89,5,Dry,26,4,3,2,24,59,0.32,125.2,0.68,125.2,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0914,0.00639,0.00025,0.0977,0.00382,1,0.111,0.209,0.00818,25.4,0.929,0.97,0.901,28.9,28,28,673
1997-12-06,1997,3,10,340,189.35,0.88,5,Dry,26,4,3,2,24,59,0.31,130.3,0.69,130.3,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0932,0.00683,0.000267,0.1,0.00391,1,0.118,0.218,0.00854,25.4,0.931,0.97,0.903,30.2,29.3,29.3,702
1997-12-07,1997,3,10,341,193.46,0.87,5,Dry,26,4,3,2,24,59,0.3,134.5,0.69,134.5,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0946,0.00718,0.000281,0.102,0.00398,1,0.124,0.226,0.00883,25.4,0.932,0.97,0.904,31.2,30.2,30.2,726
1997-12-08,1997,3,10,342,194.28,0.87,5,Dry,26,4,3,2,24,59,0.3,135.3,0.7,135.3,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0949,0.00725,0.000283,0.102,0.00399,1,0.125,0.227,0.00888,25.4,0.933,0.97,0.905,31.4,30.4,30.4,730
1997-12-09,1997,3,10,343,192.36,0.87,5,Dry,26,4,3,2,24,59,0.31,133.4,0.69,133.4,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0942,0.00709,0.000277,0.101,0.00396,1,0.123,0.224,0.00875,25.4,0.932,0.97,0.904,30.9,30,30,719
1997-12-10,1997,3,11,344,189.35,0.88,5,Dry,26,4,3,2,24,59,0.31,130.3,0.69,130.3,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0932,0.00683,0.000267,0.1,0.00391,1,0.118,0.218,0.00854,25.4,0.931,0.97,0.903,30.2,29.3,29.3,702
1997-12-11,1997,3,11,345,186.89,0.89,5,Dry,26,4,3,2,24,59,0.32,127.9,0.68,127.9,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0923,0.00662,0.000259,0.0989,0.00387,1,0.115,0.214,0.00837,25.4,0.93,0.97,0.902,29.6,28.7,28.7,688
1997-12-12,1997,3,11,346,184.43,0.89,5,Dry,26,4,3,2,24,59,0.32,125.4,0.68,125.4,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0914,0.00641,0.000251,0.0979,0.00383,1,0.112,0.21,0.0082,25.4,0.929,0.97,0.901,29,28.1,28.1,674
1997-12-13,1997,3,11,347,183.07,0.9,5,Dry,26,4,3,2,24,59,0.32,124.1,0.68,124.1,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.091,0.0063,0.000246,0.0973,0.0038,1,0.11,0.207,0.00811,25.4,0.928,0.97,0.9,28.6,27.8,27.8,666
1997-12-14,1997,3,11,348,181.7,0.9,5,Dry,26,4,3,2,24,59,0.33,122.7,0.68,122.7,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0905,0.00618,0.000242,0.0967,0.00378,1,0.108,0.205,0.00801,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
1997-12-15,1997,3,11,349,180.33,0.9,5,Dry,26,4,3,2,24,59,0.33,121.3,0.67,121.3,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.09,0.00606,0.000237,0.0961,0.00376,1,0.106,0.202,0.00792,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
1997-12-16,1997,3,11,350,178.42,0.9,5,Dry,26,4,3,2,24,59,0.33,119.4,0.67,119.4,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0893,0.0059,0.000231,0.0952,0.00373,1,0.104,0.199,0.00778,25.4,0.925,0.97,0.897,27.5,26.6,26.6,639
1997-12-17,1997,3,12,351,179.78,0.9,5,Dry,26,4,3,2,24,59,0.33,120.8,0.67,120.8,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0898,0.00602,0.000235,0.0958,0.00375,1,0.106,0.201,0.00788,25.4,0.925,0.97,0.898,27.8,27,27,647
1997-12-18,1997,3,12,352,181.15,0.9,5,Dry,26,4,3,2,24,59,0.33,122.2,0.67,122.2,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0903,0.00613,0.00024,0.0964,0.00377,1,0.107,0.204,0.00797,25.4,0.926,0.97,0.899,28.1,27.3,27.3,655
1997-12-19,1997,3,12,353,183.07,0.9,5,Dry,26,4,3,2,24,59,0.32,124.1,0.68,124.1,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.091,0.0063,0.000246,0.0973,0.0038,1,0.11,0.207,0.00811,25.4,0.928,0.97,0.9,28.6,27.8,27.8,666
1997-12-20,1997,3,12,354,184.98,0.89,5,Dry,26,4,3,2,24,59,0.32,126,0.68,126,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0916,0.00646,0.000253,0.0981,0.00384,1,0.113,0.211,0.00824,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
1997-12-21,1997,3,12,355,184.71,0.89,5,Dry,26,4,3,2,24,59,0.32,125.7,0.68,125.7,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0915,0.00644,0.000252,0.098,0.00383,1,0.112,0.21,0.00822,25.4,0.929,0.97,0.901,29,28.2,28.2,676
1997-12-22,1997,3,12,356,186.07,0.89,5,Dry,26,4,3,2,24,59,0.32,127.1,0.68,127.1,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.092,0.00655,0.000256,0.0986,0.00385,1,0.114,0.213,0.00831,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
1997-12-23,1997,3,12,357,189.08,0.88,5,Dry,26,4,3,2,24,59,0.31,130.1,0.69,130.1,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0931,0.00681,0.000266,0.0999,0.00391,1,0.118,0.218,0.00852,25.4,0.93,0.97,0.903,30.1,29.2,29.2,701
1997-12-24,1997,3,13,358,189.35,0.88,5,Dry,26,4,3,2,24,59,0.31,130.3,0.69,130.3,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0932,0.00683,0.000267,0.1,0.00391,1,0.118,0.218,0.00854,25.4,0.931,0.97,0.903,30.2,29.3,29.3,702
1997-12-25,1997,3,13,359,189.08,0.88,5,Dry,26,4,3,2,24,59,0.31,130.1,0.69,130.1,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0931,0.00681,0.000266,0.0999,0.00391,1,0.118,0.218,0.00852,25.4,0.93,0.97,0.903,30.1,29.2,29.2,701
1997-12-26,1997,3,13,360,189.9,0.88,5,Dry,26,4,3,2,24,59,0.31,130.9,0.69,130.9,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0934,0.00688,0.000269,0.1,0.00392,1,0.119,0.219,0.00858,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
1997-12-27,1997,3,13,361,191.82,0.87,5,Dry,26,4,3,2,24,59,0.31,132.8,0.69,132.8,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0941,0.00704,0.000275,0.101,0.00395,1,0.122,0.223,0.00871,25.4,0.932,0.97,0.904,30.8,29.9,29.9,716
1997-12-28,1997,3,13,362,193.73,0.87,5,Dry,26,4,3,2,24,59,0.3,134.7,0.69,134.7,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0947,0.0072,0.000281,0.102,0.00398,1,0.124,0.226,0.00884,25.4,0.932,0.97,0.904,31.2,30.3,30.3,727
1997-12-29,1997,3,13,363,195.64,0.86,5,Dry,26,4,3,2,24,59,0.3,136.6,0.7,136.6,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0954,0.00736,0.000288,0.103,0.00402,1,0.127,0.23,0.00898,25.4,0.933,0.97,0.905,31.7,30.8,30.8,738
1997-12-30,1997,3,13,364,194.28,0.87,5,Dry,26,4,3,2,24,59,0.3,135.3,0.7,135.3,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0949,0.00725,0.000283,0.102,0.00399,1,0.125,0.227,0.00888,25.4,0.933,0.97,0.905,31.4,30.4,30.4,730
1997-12-31,1997,3,14,365,192.91,0.87,5,Dry,26,4,3,2,24,59,0.31,133.9,0.69,133.9,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0944,0.00713,0.000279,0.102,0.00397,1,0.123,0.225,0.00879,25.4,0.932,0.97,0.904,31,30.1,30.1,723
1998-01-01,1997,4,14,1,194.28,0.87,5,Dry,29,5,4,2,33,73,0.38,121.3,0.62,121.3,0,0,0,0,-2,2,29,5,4,0,35,159,990,964.4,25.6,0.0917,0.00606,0.000237,0.0978,0.00382,1,0.106,0.204,0.00797,25.4,0.926,0.97,0.898,28,27.1,27.1,651
1998-01-02,1997,4,14,2,198.92,0.85,5,Dry,29,5,4,2,33,73,0.37,125.9,0.63,125.9,0,0,0,0,-2,2,29,5,4,0,35,164,990,964.4,25.6,0.0934,0.00645,0.000252,0.0998,0.0039,1,0.112,0.212,0.00829,25.4,0.929,0.97,0.901,29.1,28.2,28.2,678
1998-01-03,1997,4,14,3,202.48,0.84,5,Dry,29,5,4,2,33,73,0.36,129.5,0.64,129.5,0,0,0,0,-2,2,29,5,4,0,35,167,990,964.4,25.6,0.0946,0.00676,0.000264,0.101,0.00396,1,0.117,0.219,0.00855,25.4,0.93,0.97,0.902,30,29.1,29.1,698
1998-01-04,1997,4,14,4,206.58,0.83,5,Dry,29,5,4,2,33,73,0.35,133.6,0.65,133.6,0,0,0,0,-2,2,29,5,4,0,35,172,990,964.4,25.6,0.0961,0.0071,0.000278,0.103,0.00404,1,0.123,0.226,0.00884,25.3,0.932,0.97,0.904,30.9,30,30,720
1998-01-05,1997,4,14,5,210.68,0.82,5,Dry,29,5,4,2,33,73,0.35,137.7,0.65,137.7,0,0,0,0,-2,2,29,5,4,0,35,176,990,964.5,25.5,0.0975,0.00745,0.000292,0.105,0.00411,1,0.128,0.233,0.00914,25.3,0.934,0.97,0.906,31.9,30.9,30.9,743
1998-01-06,1997,4,14,6,214.78,0.81,5,Dry,29,5,4,2,33,73,0.34,141.8,0.66,141.8,0,0,0,0,-2,2,29,5,4,0,35,180,990,964.5,25.5,0.099,0.0078,0.000306,0.107,0.00419,1,0.134,0.241,0.00943,25.3,0.935,0.97,0.907,32.9,31.9,31.9,765
1998-01-07,1997,4,15,7,216.15,0.8,5,Dry,29,5,4,2,33,73,0.34,143.2,0.66,143.2,0,0,0,0,-2,2,29,5,4,0,35,181,990,964.5,25.5,0.0995,0.00792,0.00031,0.107,0.00421,1,0.136,0.243,0.00953,25.3,0.936,0.97,0.908,33.2,32.2,32.2,773
1998-01-08,1997,4,15,8,219.16,0.79,5,Dry,29,5,4,2,33,73,0.33,146.2,0.67,146.2,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.101,0.00817,0.000321,0.109,0.00427,1,0.14,0.249,0.00975,25.2,0.937,0.97,0.909,33.9,32.9,32.9,789
1998-01-09,1997,4,15,9,221.62,0.78,5,Dry,29,5,4,2,33,73,0.33,148.6,0.67,148.6,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.101,0.00838,0.000329,0.11,0.00431,1,0.143,0.253,0.00993,25.2,0.938,0.97,0.91,34.5,33.4,33.4,803
1998-01-10,1997,4,15,10,222.44,0.78,5,Dry,29,5,4,2,33,73,0.33,149.4,0.67,149.4,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.102,0.00845,0.000332,0.11,0.00432,1,0.144,0.254,0.00999,25.2,0.938,0.97,0.91,34.7,33.6,33.6,807
1998-01-11,1997,4,15,11,223.81,0.77,5,Dry,29,5,4,2,33,73,0.33,150.8,0.67,150.8,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00857,0.000337,0.111,0.00435,1,0.146,0.257,0.0101,25.2,0.939,0.97,0.911,35,33.9,33.9,815
1998-01-12,1997,4,15,12,229,0.76,5,Dry,29,5,4,2,33,73,0.32,156,0.68,156,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00901,0.000354,0.113,0.00444,1,0.153,0.266,0.0105,25.2,0.941,0.97,0.912,36.2,35.1,35.1,843
1998-01-13,1997,4,15,13,234.2,0.74,5,Dry,29,5,4,2,33,73,0.31,161.2,0.69,161.2,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.00945,0.000372,0.115,0.00454,1,0.16,0.275,0.0108,25.1,0.942,0.97,0.915,37.4,36.3,36.3,872
1998-01-14,1997,4,16,14,239.39,0.72,5,Dry,29,5,4,2,33,73,0.3,166.4,0.69,166.4,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.108,0.00989,0.00039,0.118,0.00463,1,0.167,0.285,0.0112,25.1,0.944,0.973,0.919,38.6,37.6,37.6,902
1998-01-15,1997,4,16,15,244.59,0.71,5,Dry,29,5,4,2,33,73,0.3,171.6,0.7,171.6,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0103,0.000408,0.12,0.00473,1,0.174,0.294,0.0116,25,0.946,0.976,0.923,39.8,38.9,38.9,933
1998-01-16,1997,4,16,16,248.69,0.69,5,Dry,29,5,4,2,33,73,0.29,175.7,0.71,175.7,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000422,0.122,0.00481,1,0.18,0.301,0.0119,25,0.947,0.978,0.926,40.8,39.9,39.9,957
1998-01-17,1997,4,16,17,251.7,0.69,5,Dry,29,5,4,2,33,73,0.29,178.7,0.71,178.7,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.0109,0.000433,0.123,0.00486,1,0.184,0.307,0.0121,25,0.948,0.979,0.928,41.5,40.7,40.7,976
1998-01-18,1997,4,16,18,256.89,0.68,5,Dry,29,5,4,2,33,73,0.28,183.9,0.72,183.9,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.00045,0.125,0.00495,1,0.191,0.316,0.0125,25,0.95,0.98,0.931,42.7,41.9,41.9,1010
1998-01-19,1997,4,16,19,263.73,0.66,5,Dry,29,5,4,2,33,73,0.28,190.7,0.72,190.7,0,0,0,0,-2,2,29,5,4,0,35,229,990,964.8,25.2,0.116,0.012,0.000474,0.128,0.00508,1,0.2,0.328,0.013,24.9,0.952,0.98,0.933,44.4,43.5,43.5,1040
1998-01-20,1997,4,16,20,270.57,0.65,5,Dry,29,5,4,2,33,73,0.27,197.6,0.73,197.6,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0125,0.000497,0.131,0.0052,1,0.209,0.34,0.0135,24.9,0.954,0.98,0.935,46,45.1,45.1,1080
1998-01-21,1997,4,17,21,275.21,0.64,5,Dry,29,5,4,2,33,73,0.27,202.2,0.73,202.2,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000513,0.133,0.00529,1,0.215,0.349,0.0138,24.9,0.955,0.98,0.936,47.1,46.1,46.1,1110
1998-01-22,1997,4,17,22,279.86,0.63,5,Dry,29,5,4,2,33,73,0.26,206.9,0.74,206.9,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0133,0.000529,0.135,0.00537,1,0.222,0.357,0.0142,24.8,0.956,0.98,0.937,48.1,47.2,47.2,1130
1998-01-23,1997,4,17,23,286.15,0.62,5,Dry,29,5,4,2,33,73,0.26,213.2,0.74,213.2,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0139,0.000551,0.138,0.00549,1,0.23,0.368,0.0146,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
1998-01-24,1997,4,17,24,293.53,0.61,5,Dry,29,5,4,2,33,73,0.25,220.5,0.75,220.5,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0145,0.000577,0.141,0.00562,1,0.24,0.381,0.0152,24.7,0.958,0.98,0.939,51.3,48.2,48.2,1160
1998-01-25,1997,4,17,25,302.56,0.6,5,Dry,29,5,4,2,33,73,0.24,229.6,0.76,229.6,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.000608,0.145,0.00579,2,0.0975,0.243,0.00967,24.8,0.923,0.97,0.895,25.8,25,50.1,1200
1998-01-26,1997,4,17,26,311.58,0.59,5,Dry,29,5,4,2,33,73,0.23,238.6,0.77,238.6,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.016,0.00064,0.149,0.00596,2,0.104,0.253,0.0101,24.8,0.926,0.97,0.898,26.8,26,52.1,1250
1998-01-27,1997,4,17,27,321.15,0.58,5,Dry,29,5,4,2,33,73,0.23,248.2,0.77,248.2,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.137,0.0168,0.000674,0.153,0.00614,2,0.11,0.263,0.0105,24.7,0.929,0.97,0.901,27.9,27.1,54.2,1300
1998-01-28,1997,4,18,28,331.82,0.57,5,Dry,29,5,4,2,33,73,0.22,258.8,0.78,258.8,0,0,0,0,-2,2,29,5,4,0,35,297,990,965.1,24.9,0.14,0.0212,0.000849,0.161,0.00647,2,0.117,0.279,0.0112,24.7,0.931,0.97,0.903,29.1,28.3,56.5,1360
1998-01-29,1997,4,18,29,341.93,0.56,5,Dry,29,5,4,2,33,73,0.21,268.9,0.79,268.9,0,0,0,0,-2,2,29,5,4,0,35,307,990,965.1,24.9,0.144,0.0259,0.00104,0.17,0.00682,2,0.124,0.294,0.0118,24.6,0.933,0.97,0.905,30.3,29.4,58.7,1410
1998-01-30,1997,4,18,30,353.69,0.55,5,Dry,29,5,4,2,33,73,0.21,280.7,0.79,280.7,0,0,0,0,-2,2,29,5,4,0,35,319,990,965.2,24.8,0.148,0.0315,0.00127,0.179,0.00723,2,0.132,0.311,0.0125,24.5,0.936,0.97,0.908,31.6,30.6,61.3,1470
1998-01-31,1997,4,18,31,365.99,0.54,5,Dry,29,5,4,2,33,73,0.2,293,0.8,293,0,0,0,0,-2,2,29,5,4,0,35,331,990,965.2,24.8,0.152,0.0373,0.00151,0.19,0.00766,2,0.14,0.33,0.0133,24.4,0.939,0.97,0.911,33,32,63.9,1530
1998-02-01,1997,5,18,32,377.21,0.53,5,Dry,31,6,4,3,41,85,0.23,292.2,0.78,292.2,0,0,0,0,-3,3,31,6,4,0,44,333,990,965.3,24.7,0.153,0.0369,0.00149,0.19,0.00769,2,0.14,0.33,0.0133,24.4,0.939,0.97,0.91,32.8,31.8,63.6,1530
1998-02-02,1997,5,18,33,387.32,0.52,5,Dry,31,6,4,3,41,85,0.22,302.3,0.78,302.3,0,0,0,0,-3,3,31,6,4,0,44,343,990,965.3,24.7,0.157,0.0417,0.00169,0.198,0.00804,2,0.147,0.345,0.014,24.3,0.941,0.97,0.912,33.9,32.9,65.8,1580
1998-02-03,1997,5,18,34,399.08,0.51,5,Dry,31,6,4,3,41,85,0.21,314.1,0.79,314.1,0,0,0,0,-3,3,31,6,4,0,44,355,990,965.4,24.6,0.161,0.0472,0.00192,0.208,0.00846,2,0.155,0.363,0.0147,24.2,0.943,0.97,0.914,35.2,34.1,68.3,1640
1998-02-04,1997,5,19,35,411.39,0.5,5,Dry,31,6,4,3,41,85,0.21,326.4,0.79,326.4,0,0,0,0,-3,3,31,6,4,0,44,367,990,965.5,24.5,0.165,0.0531,0.00216,0.218,0.00889,2,0.163,0.381,0.0155,24.2,0.945,0.97,0.916,36.5,35.4,70.9,1700
1998-02-05,1997,5,19,36,426.42,0.49,5,Dry,31,6,4,3,41,85,0.2,341.4,0.8,341.4,0,0,0,0,-3,3,31,6,4,0,44,382,990,965.5,24.5,0.17,0.0602,0.00246,0.231,0.00942,2,0.173,0.404,0.0165,24.1,0.947,0.972,0.921,38.2,37.1,74.2,1780
1998-02-06,1997,5,19,37,444.2,0.48,5,Dry,31,6,4,3,41,85,0.19,359.2,0.81,359.2,0,0,0,0,-3,3,31,6,4,0,44,400,990,965.6,24.4,0.177,0.0685,0.00281,0.245,0.0101,2,0.185,0.43,0.0176,24,0.95,0.976,0.927,40.1,39.1,78.3,1880
1998-02-07,1997,5,19,38,464.16,0.46,5,Dry,31,6,4,3,41,85,0.18,379.2,0.82,379.2,0,0,0,0,-3,3,31,6,4,0,44,420,990,965.7,24.3,0.184,0.078,0.00321,0.262,0.0108,2,0.198,0.46,0.0189,23.9,0.952,0.98,0.933,42.2,41.4,82.8,1990
1998-02-08,1997,5,19,39,484.12,0.45,5,Dry,31,6,4,3,41,85,0.18,399.1,0.82,399.1,0,0,0,0,-3,3,31,6,4,0,44,440,990,965.8,24.2,0.191,0.0874,0.00361,0.278,0.0115,2,0.212,0.49,0.0202,23.7,0.955,0.98,0.936,44.3,43.5,86.9,2090
1998-02-09,1997,5,19,40,505.17,0.44,5,Dry,31,6,4,3,41,85,0.17,420.2,0.83,420.2,0,0,0,0,-3,3,31,6,4,0,44,461,990,965.9,24.1,0.198,0.0973,0.00403,0.296,0.0123,2,0.226,0.522,0.0216,23.6,0.956,0.98,0.937,46.5,45.6,91.2,2190
1998-02-10,1997,5,19,41,527.32,0.42,5,Dry,31,6,4,3,41,85,0.16,442.3,0.84,442.3,0,0,0,0,-3,3,31,6,4,0,44,483,990,966,24,0.206,0.108,0.00449,0.314,0.0131,2,0.241,0.555,0.0231,23.5,0.958,0.98,0.939,48.8,47.8,95.6,2290
1998-02-11,1997,5,20,42,552.21,0.41,5,Dry,31,6,4,3,41,85,0.15,467.2,0.85,467.2,0,0,0,0,-3,3,31,6,4,0,44,508,990,966.1,23.9,0.215,0.12,0.005,0.335,0.014,2,0.258,0.593,0.0248,23.3,0.957,0.98,0.938,51.1,48.2,96.4,2310
1998-02-12,1997,5,20,43,581.46,0.4,5,Dry,31,6,4,3,41,85,0.15,496.5,0.85,496.5,0,0,0,0,-3,3,31,6,4,0,44,537,990,966.2,23.8,0.232,0.133,0.00561,0.365,0.0154,3,0.166,0.531,0.0223,23.3,0.946,0.97,0.917,35.7,34.6,104,2490
1998-02-13,1997,5,20,44,615.1,0.38,5,Dry,31,6,4,3,41,85,0.14,530.1,0.86,530.1,0,0,0,0,-3,3,31,6,4,0,44,571,990,966.4,23.6,0.251,0.155,0.00656,0.406,0.0172,3,0.181,0.587,0.0248,23.1,0.949,0.972,0.922,37.9,36.8,111,2650
1998-02-14,1997,5,20,45,644.9,0.37,5,Dry,31,6,4,3,41,85,0.13,559.9,0.87,559.9,0,0,0,0,-3,3,31,6,4,0,44,601,990,966.5,23.5,0.268,0.175,0.00744,0.443,0.0188,3,0.194,0.637,0.0271,22.9,0.951,0.976,0.928,39.9,38.9,117,2800
1998-02-15,1997,5,20,46,674.16,0.36,5,Dry,31,6,4,3,41,85,0.13,589.2,0.87,589.2,0,0,0,0,-3,3,31,6,4,0,44,630,990,966.6,23.4,0.285,0.195,0.00831,0.479,0.0205,3,0.208,0.687,0.0293,22.7,0.954,0.98,0.934,41.7,40.9,123,2940
1998-02-16,1997,5,20,47,705.06,0.35,5,Dry,31,6,4,3,41,85,0.12,620.1,0.88,620.1,0,0,0,0,-3,3,31,6,4,0,44,661,990,966.7,23.3,0.302,0.215,0.00924,0.517,0.0222,3,0.222,0.739,0.0317,22.5,0.955,0.98,0.936,43.6,42.8,128,3080
1998-02-17,1997,5,20,48,737.6,0.33,5,Dry,31,6,4,3,41,85,0.12,652.6,0.89,652.6,0,0,0,0,-3,3,31,6,4,0,44,694,990,966.9,23.1,0.321,0.237,0.0102,0.558,0.0241,3,0.236,0.794,0.0343,22.4,0.956,0.98,0.937,45.6,44.7,134,3220
1998-02-18,1997,5,21,49,765.76,0.32,5,Dry,31,6,4,3,41,85,0.11,680.8,0.89,680.8,0,0,0,0,-3,3,31,6,4,0,44,722,990,967,23,0.337,0.256,0.0111,0.592,0.0257,3,0.249,0.841,0.0365,22.2,0.957,0.98,0.938,47.3,46.3,139,3340
1998-02-19,1997,5,21,50,778.89,0.32,5,Dry,31,6,4,3,41,85,0.11,693.9,0.89,693.9,0,0,0,0,-3,3,31,6,4,0,44,735,990,967,23,0.344,0.265,0.0115,0.609,0.0265,3,0.255,0.863,0.0376,22.1,0.957,0.98,0.938,48,47.1,141,3390
1998-02-20,1997,5,21,51,791.59,0.31,5,Dry,31,6,4,3,41,85,0.11,706.6,0.89,706.6,0,0,0,0,-3,3,31,6,4,0,44,748,990,967.1,22.9,0.351,0.273,0.0119,0.624,0.0272,3,0.26,0.885,0.0386,22,0.957,0.98,0.938,48.7,47.8,143,3440
1998-02-21,1997,5,21,52,802.73,0.31,4,Mod_Dry,36,6,5,4,54,105,0.13,697.7,0.87,697.7,0,0,0,0,-4,4,36,6,5,0,58,745,990,967.1,22.9,0.35,0.267,0.0117,0.617,0.0269,3,0.256,0.873,0.0382,22,0.957,0.98,0.938,48.1,47.1,141,3390
1998-02-22,1997,5,21,53,814.7,0.3,4,Mod_Dry,36,6,5,4,54,105,0.13,709.7,0.87,709.7,0,0,0,0,-4,4,36,6,5,0,58,757,990,967.2,22.8,0.357,0.275,0.012,0.632,0.0277,3,0.262,0.893,0.0391,21.9,0.957,0.98,0.938,48.7,47.8,143,3440
1998-02-23,1997,5,21,54,823.69,0.3,4,Mod_Dry,36,6,5,4,54,105,0.13,718.7,0.87,718.7,0,0,0,0,-4,4,36,6,5,0,58,766,990,967.2,22.8,0.362,0.281,0.0123,0.643,0.0282,3,0.266,0.909,0.0398,21.9,0.957,0.98,0.938,49.2,48.2,145,3470
1998-02-24,1997,5,21,55,825.52,0.3,4,Mod_Dry,36,6,5,4,54,105,0.13,720.5,0.87,720.5,0,0,0,0,-4,4,36,6,5,0,58,768,990,967.2,22.8,0.363,0.282,0.0124,0.645,0.0283,3,0.267,0.912,0.04,21.9,0.957,0.98,0.938,49.3,48.2,145,3470
1998-02-25,1997,5,22,56,831.11,0.3,4,Mod_Dry,36,6,5,4,54,105,0.13,726.1,0.87,726.1,0,0,0,0,-4,4,36,6,5,0,58,773,990,967.2,22.8,0.366,0.286,0.0126,0.652,0.0286,3,0.269,0.921,0.0404,21.9,0.957,0.98,0.938,49.6,48.2,145,3470
1998-02-26,1997,5,22,57,836.8,0.29,4,Mod_Dry,36,6,5,4,54,105,0.13,731.8,0.88,731.8,0,0,0,0,-4,4,36,6,5,0,58,779,990,967.2,22.8,0.369,0.29,0.0127,0.659,0.029,3,0.272,0.931,0.0409,21.8,0.957,0.98,0.938,50,48.2,145,3470
1998-02-27,1997,5,22,58,842.59,0.29,4,Mod_Dry,36,6,5,4,54,105,0.13,737.6,0.88,737.6,0,0,0,0,-4,4,36,6,5,0,58,785,990,967.3,22.7,0.373,0.294,0.0129,0.667,0.0293,3,0.274,0.941,0.0414,21.8,0.957,0.98,0.938,50.3,48.2,145,3470
1998-02-28,1997,5,22,59,844.55,0.29,4,Mod_Dry,36,6,5,4,54,105,0.12,739.5,0.88,739.5,0,0,0,0,-4,4,36,6,5,0,58,787,990,967.3,22.7,0.375,0.295,0.013,0.67,0.0295,3,0.275,0.945,0.0416,21.8,0.957,0.98,0.938,50.4,48.2,145,3470
1998-03-01,1997,6,22,60,846.51,0.29,4,Mod_Dry,41,8,7,6,67,129,0.15,717.5,0.85,717.5,0,0,0,0,-6,6,41,8,7,0,73,774,990,967.3,22.7,0.366,0.28,0.0123,0.646,0.0285,3,0.265,0.912,0.0401,21.8,0.957,0.98,0.938,48.9,48,144,3450
1998-03-02,1997,6,22,61,848.48,0.29,4,Mod_Dry,41,8,7,6,67,129,0.15,719.5,0.85,719.5,0,0,0,0,-6,6,41,8,7,0,73,775,990,967.3,22.7,0.367,0.282,0.0124,0.649,0.0286,3,0.266,0.915,0.0403,21.8,0.957,0.98,0.938,49,48.1,144,3460
1998-03-03,1997,6,22,62,850.47,0.29,4,Mod_Dry,41,8,7,6,67,129,0.15,721.5,0.85,721.5,0,0,0,0,-6,6,41,8,7,0,73,777,990,967.3,22.7,0.368,0.283,0.0125,0.651,0.0287,3,0.267,0.918,0.0405,21.8,0.957,0.98,0.938,49.2,48.2,145,3470
1998-03-04,1997,6,23,63,852.46,0.29,4,Mod_Dry,41,8,7,6,67,129,0.15,723.5,0.85,723.5,0,0,0,0,-6,6,41,8,7,0,73,779,990,967.3,22.7,0.369,0.284,0.0125,0.654,0.0288,3,0.268,0.922,0.0406,21.8,0.957,0.98,0.938,49.3,48.2,145,3470
1998-03-05,1997,6,23,64,854.47,0.29,4,Mod_Dry,41,8,7,6,67,129,0.15,725.5,0.85,725.5,0,0,0,0,-6,6,41,8,7,0,73,781,990,967.3,22.7,0.371,0.286,0.0126,0.656,0.0289,3,0.269,0.925,0.0408,21.8,0.957,0.98,0.938,49.4,48.2,145,3470
1998-03-06,1997,6,23,65,856.48,0.29,4,Mod_Dry,41,8,7,6,67,129,0.15,727.5,0.85,727.5,0,0,0,0,-6,6,41,8,7,0,73,783,990,967.3,22.7,0.372,0.287,0.0127,0.659,0.0291,3,0.27,0.929,0.041,21.7,0.957,0.98,0.938,49.5,48.2,145,3470
1998-03-07,1997,6,23,66,858.51,0.29,4,Mod_Dry,41,8,7,6,67,129,0.15,729.5,0.85,729.5,0,0,0,0,-6,6,41,8,7,0,73,786,990,967.3,22.7,0.374,0.288,0.0127,0.662,0.0292,3,0.271,0.933,0.0412,21.7,0.957,0.98,0.938,49.6,48.2,145,3470
1998-03-08,1997,6,23,67,860.54,0.29,4,Mod_Dry,41,8,7,6,67,129,0.15,731.5,0.85,731.5,0,0,0,0,-6,6,41,8,7,0,73,788,990,967.3,22.7,0.376,0.29,0.0128,0.666,0.0294,3,0.272,0.937,0.0414,21.7,0.957,0.98,0.938,49.7,48.2,145,3470
1998-03-09,1997,6,23,68,866.7,0.28,4,Mod_Dry,41,8,7,6,67,129,0.15,737.7,0.85,737.7,0,0,0,0,-6,6,41,8,7,0,73,794,990,967.4,22.6,0.382,0.294,0.013,0.675,0.0298,3,0.274,0.95,0.042,21.7,0.957,0.98,0.938,50,48.2,145,3470
1998-03-10,1997,6,23,69,872.94,0.28,4,Mod_Dry,41,8,7,6,67,129,0.15,743.9,0.85,743.9,0,0,0,0,-6,6,41,8,7,0,73,800,990,967.4,22.6,0.387,0.298,0.0132,0.685,0.0303,3,0.277,0.962,0.0426,21.6,0.957,0.98,0.938,50.4,48.2,145,3470
1998-03-11,1997,6,24,70,883.52,0.28,4,Mod_Dry,41,8,7,6,67,129,0.15,754.5,0.85,754.5,0,0,0,0,-6,6,41,8,7,0,73,811,990,967.4,22.6,0.397,0.304,0.0135,0.701,0.0311,3,0.281,0.982,0.0435,21.6,0.957,0.98,0.938,50.9,48.2,145,3470
1998-03-12,1997,6,24,71,898.69,0.28,4,Mod_Dry,41,8,7,6,67,129,0.14,769.7,0.86,769.7,0,0,0,0,-6,6,41,8,7,0,73,826,990,967.5,22.5,0.411,0.312,0.0138,0.722,0.0321,3,0.285,1.01,0.0448,21.5,0.956,0.98,0.937,51.7,48.2,145,3470
1998-03-13,1997,6,24,72,918.74,0.27,4,Mod_Dry,41,8,7,6,67,129,0.14,789.7,0.86,789.7,0,0,0,0,-6,6,41,8,7,0,73,846,990,967.6,22.4,0.429,0.321,0.0143,0.75,0.0335,4,0.209,0.959,0.0428,21.5,0.953,0.975,0.929,39.6,38.6,154,3710
1998-03-14,1997,6,24,73,934.75,0.27,4,Mod_Dry,41,8,7,6,67,129,0.14,805.8,0.86,805.8,0,0,0,0,-6,6,41,8,7,0,73,862,990,967.6,22.4,0.444,0.329,0.0147,0.773,0.0346,4,0.214,0.987,0.0441,21.4,0.953,0.977,0.931,40.3,39.3,157,3770
1998-03-15,1997,6,24,74,955.82,0.26,4,Mod_Dry,41,8,7,6,67,129,0.14,826.8,0.86,826.8,0,0,0,0,-6,6,41,8,7,0,73,883,990,967.7,22.3,0.463,0.339,0.0152,0.802,0.036,4,0.222,1.02,0.046,21.3,0.954,0.978,0.933,41.1,40.2,161,3860
1998-03-16,1997,6,24,75,982.27,0.26,4,Mod_Dry,41,8,7,6,67,129,0.13,853.3,0.87,853.3,0,0,0,0,-6,6,41,8,7,0,73,909,990,967.8,22.2,0.487,0.352,0.0159,0.839,0.0379,4,0.23,1.07,0.0483,21.1,0.954,0.98,0.935,42.1,41.3,165,3960
1998-03-17,1997,6,24,76,1014.5,0.25,4,Mod_Dry,41,8,7,6,67,129,0.13,885.5,0.87,885.5,0,0,0,0,-6,6,41,8,7,0,73,941,990,967.9,22.1,0.517,0.368,0.0167,0.884,0.0401,4,0.241,1.13,0.051,20.9,0.955,0.98,0.936,43.4,42.5,170,4080
1998-03-18,1997,6,25,77,1047.6,0.24,4,Mod_Dry,41,8,7,6,67,129,0.12,918.6,0.88,918.6,0,0,0,0,-6,6,41,8,7,0,73,975,990,968,22,0.547,0.384,0.0175,0.931,0.0424,4,0.253,1.18,0.0539,20.8,0.955,0.98,0.936,44.7,43.8,175,4200
1998-03-19,1997,6,25,78,1086.8,0.23,4,Mod_Dry,41,8,7,6,67,129,0.12,957.9,0.88,957.9,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.583,0.403,0.0184,0.986,0.0452,4,0.266,1.25,0.0573,20.6,0.956,0.98,0.936,46.2,45.2,181,4340
1998-03-20,1997,6,25,79,1121.8,0.23,4,Mod_Dry,41,8,7,6,67,129,0.12,992.8,0.89,992.8,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.623,0.419,0.0193,1.04,0.048,4,0.278,1.32,0.0608,20.4,0.956,0.98,0.937,47.4,46.5,186,4460
1998-03-21,1997,6,25,80,1157.4,0.22,4,Mod_Dry,41,8,7,6,67,129,0.11,1028,0.89,1028,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.676,0.487,0.0225,1.16,0.0538,4,0.286,1.45,0.067,20.2,0.955,0.98,0.936,48.6,47.6,190,4570
1998-03-22,1997,6,25,81,1193.8,0.22,4,Mod_Dry,41,8,7,6,67,129,0.11,1065,0.89,1065,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.729,0.569,0.0265,1.3,0.0604,4,0.293,1.59,0.074,19.9,0.955,0.98,0.936,49.6,48.2,193,4630
1998-03-23,1997,6,25,82,1225.1,0.21,4,Mod_Dry,41,8,7,6,67,129,0.1,1096,0.9,1096,0,0,0,0,-6,6,41,8,7,0,73,1150,990,968.6,21.4,0.775,0.639,0.0299,1.41,0.0661,4,0.299,1.71,0.0801,19.7,0.954,0.98,0.935,50.5,48.2,193,4630
1998-03-24,1997,6,25,83,1256.9,0.21,4,Mod_Dry,41,8,7,6,67,129,0.1,1128,0.9,1100,28,6,1,1,-5,25,47,9,8,1,92,1160,990,968.7,21.3,0.792,0.648,0.0304,1.44,0.0676,4,0.3,1.74,0.0817,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
1998-03-25,1997,6,26,84,1283.3,0.21,4,Mod_Dry,41,8,7,6,67,129,0.1,1154,0.9,1100,54,12,2,2,-4,42,53,10,9,2,109,1170,990,968.8,21.2,0.804,0.648,0.0306,1.45,0.0685,4,0.3,1.75,0.0826,19.5,0.954,0.98,0.935,50,48.2,193,4630
1998-03-26,1997,6,26,85,1309.9,0.2,4,Mod_Dry,41,8,7,6,67,129,0.099,1181,0.9,1100,81,18,2,2,-4,63,59,10,9,2,130,1180,990,968.9,21.1,0.813,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0833,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1998-03-27,1997,6,26,86,1342.9,0.2,4,Mod_Dry,41,8,7,6,67,129,0.096,1214,0.9,1100,114,26,3,3,-3,85,67,11,10,3,152,1190,990,969,21,0.827,0.648,0.0308,1.48,0.0702,4,0.3,1.78,0.0845,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
1998-03-28,1997,6,26,87,1382.3,0.19,4,Mod_Dry,41,8,7,6,67,129,0.093,1253,0.91,1100,153,35,5,5,-1,109,76,13,12,5,176,1200,990,969.1,20.9,0.846,0.648,0.031,1.49,0.0715,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
1998-03-29,1997,6,26,88,1403.8,0.19,4,Mod_Dry,41,8,7,6,67,129,0.092,1275,0.91,1100,175,40,5,5,-1,126,81,13,12,5,193,1210,990,969.2,20.8,0.854,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.934,48.9,47.9,192,4600
1998-03-30,1997,6,26,89,1425.5,0.19,4,Mod_Dry,41,8,7,6,67,129,0.09,1296,0.91,1100,196,44,6,6,0,140,85,14,13,6,207,1210,990,969.2,20.8,0.863,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0872,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
1998-03-31,1997,6,26,90,1453.5,0.18,4,Mod_Dry,41,8,7,6,67,129,0.089,1325,0.91,1100,225,51,7,7,1,159,92,15,14,7,226,1220,990,969.3,20.7,0.876,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1998-04-01,1997,7,27,91,1488.2,0.18,4,Mod_Dry,45,11,10,10,72,148,0.1,1340,0.9,1100,240,54,7,7,-3,175,99,18,17,7,247,1230,990,969.4,20.6,0.903,0.648,0.0315,1.55,0.0755,4,0.3,1.85,0.0901,18.7,0.952,0.98,0.933,48,47.1,188,4520
1998-04-02,1997,7,27,92,1529.6,0.17,4,Mod_Dry,45,11,10,10,72,148,0.097,1382,0.9,1100,282,55,7,9,-2,213,100,18,19,8,285,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0763,4,0.3,1.86,0.091,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
1998-04-03,1997,7,27,93,1571.5,0.17,4,Mod_Dry,45,11,10,10,72,148,0.094,1423,0.91,1100,323,55,7,10,0,251,100,18,20,10,323,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
1998-04-04,1997,7,27,94,1613.8,0.16,4,Mod_Dry,45,11,10,10,72,148,0.092,1466,0.91,1100,366,55,7,11,1,292,100,18,21,11,364,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,46,184,4410
1998-04-05,1997,7,27,95,1656.7,0.16,4,Mod_Dry,45,11,10,10,72,148,0.089,1509,0.91,1100,409,55,7,12,2,333,100,18,22,12,405,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0783,4,0.3,1.87,0.0933,18.1,0.951,0.98,0.932,46.6,45.6,182,4380
1998-04-06,1997,7,27,96,1700,0.15,4,Mod_Dry,45,11,10,10,72,148,0.087,1552,0.91,1100,452,55,7,14,4,372,100,18,24,14,444,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.2,45.3,181,4340
1998-04-07,1997,7,27,97,1743.7,0.15,4,Mod_Dry,45,11,10,10,72,148,0.085,1596,0.92,1100,496,55,7,15,5,414,100,18,25,15,486,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0798,4,0.3,1.87,0.095,17.9,0.951,0.98,0.932,45.8,44.9,179,4310
1998-04-08,1997,7,28,98,1787.9,0.14,4,Mod_Dry,45,11,10,10,72,148,0.083,1640,0.92,1100,540,55,7,15,6,457,100,18,25,16,529,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
1998-04-09,1997,7,28,99,1832.5,0.14,4,Mod_Dry,45,11,10,10,72,148,0.081,1684,0.92,1100,584,55,7,15,8,499,100,18,25,18,571,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
1998-04-10,1997,7,28,100,1870.5,0.14,4,Mod_Dry,45,11,10,10,72,148,0.079,1723,0.92,1100,623,55,7,15,9,537,100,18,25,19,609,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
1998-04-11,1997,7,28,101,1908.9,0.13,4,Mod_Dry,45,11,10,10,72,148,0.077,1761,0.92,1100,661,55,7,15,10,574,100,18,25,20,646,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
1998-04-12,1997,7,28,102,1940.5,0.13,4,Mod_Dry,45,11,10,10,72,148,0.076,1792,0.92,1100,692,55,7,15,11,604,100,18,25,21,676,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44.1,43.2,173,4140
1998-04-13,1997,7,28,103,1965.1,0.13,4,Mod_Dry,45,11,10,10,72,148,0.075,1817,0.93,1100,717,55,7,15,12,628,100,18,25,22,700,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,43,172,4120
1998-04-14,1997,7,28,104,1989.9,0.13,4,Mod_Dry,45,11,10,10,72,148,0.074,1842,0.93,1100,742,55,7,15,12,653,100,18,25,22,725,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.7,171,4100
1998-04-15,1997,7,29,105,2007.7,0.13,4,Mod_Dry,45,11,10,10,72,148,0.074,1860,0.93,1100,760,55,7,15,13,670,100,18,25,23,742,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
1998-04-16,1997,7,29,106,2025.6,0.12,4,Mod_Dry,45,11,10,10,72,148,0.073,1878,0.93,1100,778,55,7,15,13,688,100,18,25,23,760,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
1998-04-17,1997,7,29,107,2036.3,0.12,4,Mod_Dry,45,11,10,10,72,148,0.073,1888,0.93,1100,788,55,7,15,14,697,100,18,25,24,769,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
1998-04-18,1997,7,29,108,2039.9,0.12,4,Mod_Dry,45,11,10,10,72,148,0.073,1892,0.93,1100,792,55,7,15,14,701,100,18,25,24,773,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
1998-04-19,1997,7,29,109,2036.3,0.12,4,Mod_Dry,45,11,10,10,72,148,0.073,1888,0.93,1100,788,55,7,15,14,697,100,18,25,24,769,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
1998-04-20,1997,7,29,110,2025.6,0.12,4,Mod_Dry,45,11,10,10,72,148,0.073,1878,0.93,1100,778,55,7,15,13,688,100,18,25,23,760,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
1998-04-21,1997,7,29,111,2007.7,0.13,4,Mod_Dry,45,11,10,10,72,148,0.074,1860,0.93,1100,760,55,7,15,13,670,100,18,25,23,742,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
1998-04-22,1997,7,30,112,1982.8,0.13,4,Mod_Dry,45,11,10,10,72,148,0.075,1835,0.93,1100,735,55,7,15,12,646,100,18,25,22,718,1240,990,971,19,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
1998-04-23,1997,7,30,113,1958.1,0.13,4,Mod_Dry,45,11,10,10,72,148,0.076,1810,0.92,1100,710,55,7,15,11,622,100,18,25,21,694,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
1998-04-24,1997,7,30,114,1933.4,0.13,4,Mod_Dry,45,11,10,10,72,148,0.076,1785,0.92,1100,685,55,7,15,11,597,100,18,25,21,669,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
1998-04-25,1997,7,30,115,1901.9,0.13,4,Mod_Dry,45,11,10,10,72,148,0.078,1754,0.92,1100,654,55,7,15,10,567,100,18,25,20,639,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
1998-04-26,1997,7,30,116,1870.5,0.14,4,Mod_Dry,45,11,10,10,72,148,0.079,1723,0.92,1100,623,55,7,15,9,537,100,18,25,19,609,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
1998-04-27,1997,7,30,117,1839.4,0.14,4,Mod_Dry,45,11,10,10,72,148,0.081,1691,0.92,1100,591,55,7,15,8,506,100,18,25,18,578,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,44.9,44,176,4230
1998-04-28,1997,7,30,118,1808.4,0.14,4,Mod_Dry,45,11,10,10,72,148,0.082,1660,0.92,1100,560,55,7,15,7,476,100,18,25,17,548,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
1998-04-29,1997,7,31,119,1777.7,0.15,4,Mod_Dry,45,11,10,10,72,148,0.083,1630,0.92,1100,530,55,7,15,6,447,100,18,25,16,519,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
1998-04-30,1997,7,31,120,1747.1,0.15,4,Mod_Dry,45,11,10,10,72,148,0.085,1599,0.92,1100,499,55,7,15,5,417,100,18,25,15,489,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.8,44.8,179,4300
1998-05-01,1997,8,31,121,1716.7,0.15,4,Mod_Dry,47,10,10,10,115,192,0.11,1525,0.89,1100,425,53,8,13,3,348,100,18,23,13,463,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4330
1998-05-02,1997,8,31,122,1686.6,0.15,4,Mod_Dry,47,10,10,10,115,192,0.11,1495,0.89,1100,395,53,8,12,2,320,100,18,22,12,435,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0937,18,0.951,0.98,0.932,46.3,45.4,182,4360
1998-05-03,1997,8,31,123,1656.7,0.16,4,Mod_Dry,47,10,10,10,115,192,0.12,1465,0.88,1100,365,53,8,11,1,292,100,18,21,11,407,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0782,4,0.3,1.86,0.0932,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
1998-05-04,1997,8,31,124,1627,0.16,4,Mod_Dry,47,10,10,10,115,192,0.12,1435,0.88,1100,335,53,8,10,0,264,100,18,20,10,379,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.8,45.9,184,4400
1998-05-05,1997,8,31,125,1597.5,0.16,4,Mod_Dry,47,10,10,10,115,192,0.12,1405,0.88,1100,305,53,8,9,-1,236,100,18,19,9,351,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.092,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
1998-05-06,1997,8,32,126,1568.2,0.17,4,Mod_Dry,47,10,10,10,115,192,0.12,1376,0.88,1100,276,53,8,8,-2,209,100,18,18,8,324,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
1998-05-07,1997,8,32,127,1539.2,0.17,4,Mod_Dry,47,10,10,10,115,192,0.13,1347,0.88,1100,247,53,7,8,-3,182,100,17,18,7,297,1240,990,969.6,20.4,0.906,0.648,0.0318,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
1998-05-08,1997,8,32,128,1510.4,0.18,4,Mod_Dry,47,10,10,10,115,192,0.13,1318,0.87,1100,218,49,7,7,-3,158,96,17,17,7,273,1230,990,969.5,20.5,0.893,0.648,0.0316,1.54,0.0752,4,0.3,1.84,0.0899,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
1998-05-09,1997,8,32,129,1481.8,0.18,4,Mod_Dry,47,10,10,10,115,192,0.13,1290,0.87,1100,190,43,6,6,-4,139,90,16,16,6,254,1220,990,969.4,20.6,0.877,0.648,0.0315,1.53,0.0741,4,0.3,1.83,0.0887,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
1998-05-10,1997,8,32,130,1453.5,0.18,4,Mod_Dry,47,10,10,10,115,192,0.13,1262,0.87,1100,162,37,5,5,-5,120,84,15,15,5,235,1210,990,969.3,20.7,0.866,0.648,0.0314,1.51,0.0732,4,0.3,1.81,0.0878,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
1998-05-11,1997,8,32,131,1425.5,0.19,4,Mod_Dry,47,10,10,10,115,192,0.14,1233,0.86,1100,133,30,4,4,-6,101,77,14,14,4,216,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.7,47.7,191,4580
1998-05-12,1997,8,32,132,1397.7,0.19,4,Mod_Dry,47,10,10,10,115,192,0.14,1206,0.86,1100,106,24,3,3,-7,83,71,13,13,3,198,1200,990,969.2,20.8,0.841,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
1998-05-13,1997,8,33,133,1351.9,0.2,4,Mod_Dry,47,10,10,10,115,192,0.14,1160,0.86,1100,60,14,2,2,-8,50,61,12,12,2,165,1190,990,969,21,0.823,0.648,0.0309,1.47,0.0701,4,0.3,1.77,0.0844,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
1998-05-14,1997,8,33,134,1301,0.2,4,Mod_Dry,47,10,10,10,115,192,0.15,1109,0.85,1100,9,2,0,0,-10,17,49,10,10,0,132,1170,990,968.8,21.2,0.8,0.648,0.0306,1.45,0.0684,4,0.3,1.75,0.0826,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
