date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1998-05-15,1997,8,33,135,1256.9,0.21,4,Mod_Dry,47,10,10,10,115,192,0.15,1065,0.85,1065,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.745,0.569,0.0267,1.31,0.0617,4,0.293,1.61,0.0755,19.7,0.954,0.98,0.935,49,48.1,192,4610
1998-05-16,1997,8,33,136,1213.7,0.21,4,Mod_Dry,47,10,10,10,115,192,0.16,1022,0.84,1022,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.682,0.472,0.022,1.15,0.0538,4,0.284,1.44,0.0671,20,0.955,0.98,0.936,47.8,46.9,187,4500
1998-05-17,1997,8,33,137,1176.9,0.22,4,Mod_Dry,47,10,10,10,115,192,0.16,984.9,0.84,984.9,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.5,21.5,0.628,0.416,0.0193,1.04,0.0484,4,0.275,1.32,0.0612,20.2,0.955,0.98,0.936,46.7,45.7,183,4390
1998-05-18,1997,8,33,138,1140.9,0.23,4,Mod_Dry,47,10,10,10,115,192,0.17,948.9,0.83,948.9,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.3,21.7,0.585,0.398,0.0184,0.983,0.0454,4,0.263,1.25,0.0575,20.4,0.955,0.98,0.936,45.4,44.5,178,4270
1998-05-19,1997,8,33,139,1105.5,0.23,4,Mod_Dry,47,10,10,10,115,192,0.17,913.5,0.83,913.5,0,0,0,0,-10,10,47,10,10,0,125,981,990,968.2,21.8,0.553,0.381,0.0175,0.934,0.0429,4,0.251,1.18,0.0544,20.6,0.955,0.98,0.936,44,43.2,173,4140
1998-05-20,1997,8,34,140,1076.3,0.24,4,Mod_Dry,47,10,10,10,115,192,0.18,884.3,0.82,884.3,0,0,0,0,-10,10,47,10,10,0,125,951,990,968.1,21.9,0.526,0.367,0.0168,0.893,0.0408,4,0.241,1.13,0.0519,20.7,0.955,0.98,0.936,42.9,42,168,4040
1998-05-21,1997,8,34,141,1047.6,0.24,4,Mod_Dry,47,10,10,10,115,192,0.18,855.6,0.82,855.6,0,0,0,0,-10,10,47,10,10,0,125,923,990,968,22,0.499,0.353,0.0161,0.853,0.0388,4,0.231,1.08,0.0494,20.9,0.954,0.98,0.935,41.8,40.9,164,3930
1998-05-22,1997,8,34,142,1019.5,0.25,4,Mod_Dry,47,10,10,10,115,192,0.19,827.5,0.81,827.5,0,0,0,0,-10,10,47,10,10,0,125,894,990,968,22,0.474,0.34,0.0154,0.813,0.0369,4,0.222,1.04,0.047,21,0.954,0.977,0.932,40.6,39.7,159,3810
1998-05-23,1997,8,34,143,997.01,0.25,4,Mod_Dry,47,10,10,10,115,192,0.19,805,0.81,805,0,0,0,0,-10,10,47,10,10,0,125,872,990,967.9,22.1,0.453,0.329,0.0149,0.782,0.0354,4,0.214,0.996,0.045,21.1,0.953,0.975,0.93,39.7,38.7,155,3720
1998-05-24,1997,8,34,144,974.99,0.26,4,Mod_Dry,47,10,10,10,115,192,0.2,783,0.8,783,0,0,0,0,-10,10,47,10,10,0,125,850,990,967.8,22.2,0.433,0.318,0.0143,0.751,0.0338,3,0.289,1.04,0.0468,21.2,0.956,0.98,0.937,51.8,48.2,145,3470
1998-05-25,1997,8,34,145,953.45,0.26,4,Mod_Dry,47,10,10,10,115,192,0.2,761.5,0.8,761.5,0,0,0,0,-10,10,47,10,10,0,125,828,990,967.7,22.3,0.413,0.308,0.0138,0.721,0.0323,3,0.283,1,0.045,21.3,0.957,0.98,0.937,50.7,48.2,145,3470
1998-05-26,1997,8,34,146,932.44,0.27,4,Mod_Dry,47,10,10,10,115,192,0.21,740.4,0.79,740.4,0,0,0,0,-10,10,47,10,10,0,125,807,990,967.6,22.4,0.394,0.296,0.0132,0.69,0.0308,3,0.276,0.965,0.0432,21.4,0.957,0.98,0.938,49.6,48.2,145,3470
1998-05-27,1997,8,35,147,911.99,0.27,4,Mod_Dry,47,10,10,10,115,192,0.21,720,0.79,720,0,0,0,0,-10,10,47,10,10,0,125,787,990,967.5,22.5,0.375,0.282,0.0126,0.657,0.0293,3,0.266,0.924,0.0411,21.5,0.957,0.98,0.938,48.5,47.5,143,3420
1998-05-28,1997,8,35,148,896.5,0.28,4,Mod_Dry,47,10,10,10,115,192,0.21,704.5,0.79,704.5,0,0,0,0,-10,10,47,10,10,0,125,772,990,967.5,22.5,0.365,0.272,0.0121,0.637,0.0283,3,0.26,0.896,0.0398,21.6,0.957,0.98,0.938,47.6,46.7,140,3360
1998-05-29,1997,8,35,149,881.39,0.28,4,Mod_Dry,47,10,10,10,115,192,0.22,689.4,0.78,689.4,0,0,0,0,-10,10,47,10,10,0,125,756,990,967.4,22.6,0.356,0.262,0.0116,0.618,0.0274,3,0.253,0.871,0.0386,21.7,0.957,0.98,0.938,46.8,45.9,138,3300
1998-05-30,1997,8,35,150,866.7,0.28,4,Mod_Dry,47,10,10,10,115,192,0.22,674.7,0.78,674.7,0,0,0,0,-10,10,47,10,10,0,125,742,990,967.4,22.6,0.348,0.252,0.0111,0.6,0.0265,3,0.246,0.846,0.0374,21.8,0.957,0.98,0.938,46,45.1,135,3240
1998-05-31,1997,8,35,151,852.46,0.29,4,Mod_Dry,47,10,10,10,115,192,0.23,660.5,0.78,660.5,0,0,0,0,-10,10,47,10,10,0,125,727,990,967.3,22.7,0.34,0.242,0.0107,0.582,0.0257,3,0.24,0.822,0.0362,21.9,0.956,0.98,0.937,45.1,44.2,133,3190
1998-06-01,1997,9,35,152,838.72,0.29,5,Dry,39,9,7,5,59,119,0.14,719.7,0.86,719.7,0,0,0,0,-5,5,39,9,7,0,64,775,990,967.3,22.7,0.367,0.282,0.0124,0.649,0.0285,3,0.266,0.915,0.0402,21.8,0.957,0.98,0.938,49.1,48.2,144,3470
1998-06-02,1997,9,35,153,825.52,0.3,5,Dry,39,9,7,5,59,119,0.14,706.5,0.86,706.5,0,0,0,0,-5,5,39,9,7,0,64,762,990,967.2,22.8,0.359,0.273,0.012,0.632,0.0277,3,0.26,0.893,0.0392,21.9,0.957,0.98,0.938,48.4,47.4,142,3420
1998-06-03,1997,9,36,154,812.94,0.3,5,Dry,39,9,7,5,59,119,0.15,693.9,0.85,693.9,0,0,0,0,-5,5,39,9,7,0,64,749,990,967.2,22.8,0.352,0.265,0.0116,0.617,0.027,3,0.255,0.871,0.0381,22,0.957,0.98,0.938,47.7,46.8,140,3370
1998-06-04,1997,9,36,155,801.08,0.31,5,Dry,39,9,7,5,59,119,0.15,682.1,0.85,682.1,0,0,0,0,-5,5,39,9,7,0,64,737,990,967.1,22.9,0.345,0.257,0.0112,0.602,0.0263,3,0.249,0.851,0.0372,22,0.957,0.98,0.938,47,46.1,138,3320
1998-06-05,1997,9,36,156,790.08,0.31,5,Dry,39,9,7,5,59,119,0.15,671.1,0.85,671.1,0,0,0,0,-5,5,39,9,7,0,64,726,990,967.1,22.9,0.339,0.249,0.0109,0.588,0.0257,3,0.244,0.833,0.0363,22.1,0.957,0.98,0.938,46.4,45.5,136,3270
1998-06-06,1997,9,36,157,780.19,0.32,5,Dry,39,9,7,5,59,119,0.15,661.2,0.85,661.2,0,0,0,0,-5,5,39,9,7,0,64,716,990,967,23,0.334,0.243,0.0106,0.576,0.0251,3,0.24,0.816,0.0355,22.2,0.957,0.98,0.937,45.8,44.9,135,3230
1998-06-07,1997,9,36,158,772.02,0.32,5,Dry,39,9,7,5,59,119,0.15,653,0.85,653,0,0,0,0,-5,5,39,9,7,0,64,708,990,967,23,0.329,0.237,0.0103,0.566,0.0246,3,0.236,0.802,0.0349,22.2,0.956,0.98,0.937,45.3,44.4,133,3200
1998-06-08,1997,9,36,159,762.48,0.33,5,Dry,39,9,7,5,59,119,0.16,643.5,0.84,643.5,0,0,0,0,-5,5,39,9,7,0,64,698,990,966.9,23.1,0.323,0.231,0.01,0.554,0.024,3,0.232,0.786,0.0341,22.3,0.956,0.98,0.937,44.8,43.9,132,3160
1998-06-09,1997,9,36,160,750.17,0.33,5,Dry,39,9,7,5,59,119,0.16,631.2,0.84,631.2,0,0,0,0,-5,5,39,9,7,0,64,686,990,966.9,23.1,0.316,0.223,0.00964,0.539,0.0233,3,0.227,0.766,0.0331,22.3,0.956,0.98,0.936,44,43.2,129,3110
1998-06-10,1997,9,37,161,737.87,0.33,5,Dry,39,9,7,5,59,119,0.16,618.9,0.84,618.9,0,0,0,0,-5,5,39,9,7,0,64,674,990,966.9,23.1,0.309,0.214,0.00926,0.524,0.0226,3,0.221,0.745,0.0322,22.4,0.955,0.98,0.936,43.3,42.4,127,3050
1998-06-11,1997,9,37,162,726.66,0.34,5,Dry,39,9,7,5,59,119,0.16,607.7,0.84,607.7,0,0,0,0,-5,5,39,9,7,0,64,663,990,966.8,23.2,0.303,0.207,0.00892,0.51,0.022,3,0.216,0.726,0.0313,22.5,0.955,0.98,0.936,42.6,41.8,125,3010
1998-06-12,1997,9,37,163,714.9,0.34,5,Dry,39,9,7,5,59,119,0.17,595.9,0.83,595.9,0,0,0,0,-5,5,39,9,7,0,64,651,990,966.8,23.2,0.296,0.199,0.00857,0.495,0.0213,3,0.211,0.706,0.0304,22.5,0.954,0.98,0.935,41.9,41,123,2960
1998-06-13,1997,9,37,164,703.14,0.35,5,Dry,39,9,7,5,59,119,0.17,584.1,0.83,584.1,0,0,0,0,-5,5,39,9,7,0,64,639,990,966.7,23.3,0.29,0.191,0.00821,0.481,0.0207,3,0.205,0.686,0.0295,22.6,0.953,0.978,0.933,41.1,40.3,121,2900
1998-06-14,1997,9,37,165,691.93,0.35,5,Dry,39,9,7,5,59,119,0.17,572.9,0.83,572.9,0,0,0,0,-5,5,39,9,7,0,64,628,990,966.7,23.3,0.283,0.184,0.00787,0.467,0.02,3,0.2,0.667,0.0286,22.7,0.952,0.977,0.93,40.4,39.5,118,2840
1998-06-15,1997,9,37,166,681.82,0.35,5,Dry,39,9,7,5,59,119,0.17,562.8,0.82,562.8,0,0,0,0,-5,5,39,9,7,0,64,618,990,966.6,23.4,0.278,0.177,0.00757,0.455,0.0194,3,0.196,0.65,0.0278,22.7,0.952,0.976,0.928,39.8,38.8,116,2790
1998-06-16,1997,9,37,167,671.15,0.36,5,Dry,39,9,7,5,59,119,0.18,552.1,0.82,552.1,0,0,0,0,-5,5,39,9,7,0,64,607,990,966.6,23.4,0.272,0.17,0.00725,0.441,0.0189,3,0.191,0.632,0.027,22.8,0.951,0.974,0.926,39.1,38.1,114,2740
1998-06-17,1997,9,38,168,660.49,0.36,5,Dry,39,9,7,5,59,119,0.18,541.5,0.82,541.5,0,0,0,0,-5,5,39,9,7,0,64,596,990,966.5,23.5,0.266,0.163,0.00694,0.428,0.0183,3,0.186,0.614,0.0262,22.8,0.95,0.973,0.924,38.4,37.4,112,2690
1998-06-18,1997,9,38,169,650.37,0.37,5,Dry,39,9,7,5,59,119,0.18,531.4,0.82,531.4,0,0,0,0,-5,5,39,9,7,0,64,586,990,966.5,23.5,0.26,0.156,0.00664,0.416,0.0177,3,0.182,0.597,0.0254,22.9,0.949,0.971,0.922,37.8,36.7,110,2640
1998-06-19,1997,9,38,170,641.35,0.37,5,Dry,39,9,7,5,59,119,0.19,522.4,0.81,522.4,0,0,0,0,-5,5,39,9,7,0,64,577,990,966.5,23.5,0.255,0.15,0.00637,0.405,0.0172,3,0.178,0.582,0.0247,23,0.949,0.97,0.92,37.2,36.1,108,2600
1998-06-20,1997,9,38,171,631.78,0.37,5,Dry,39,9,7,5,59,119,0.19,512.8,0.81,512.8,0,0,0,0,-5,5,39,9,7,0,64,568,990,966.4,23.6,0.249,0.144,0.00609,0.393,0.0167,3,0.173,0.566,0.024,23,0.948,0.97,0.919,36.5,35.4,106,2550
1998-06-21,1997,9,38,172,622.21,0.38,4,Mod_Dry,45,10,9,9,88,161,0.26,461.2,0.74,461.2,0,0,0,0,-9,9,45,10,9,0,97,525,990,966.4,23.6,0.225,0.117,0.00494,0.342,0.0145,2,0.254,0.596,0.0252,23,0.957,0.98,0.938,49.8,48.2,96.4,2310
1998-06-22,1997,9,38,173,612.64,0.38,4,Mod_Dry,45,10,9,9,88,161,0.26,451.6,0.74,451.6,0,0,0,0,-9,9,45,10,9,0,97,516,990,966.4,23.6,0.22,0.112,0.00474,0.332,0.014,2,0.247,0.579,0.0245,23.1,0.958,0.98,0.939,48.9,48,95.9,2300
1998-06-23,1997,9,38,174,603.61,0.39,4,Mod_Dry,45,10,9,9,88,161,0.27,442.6,0.73,442.6,0,0,0,0,-9,9,45,10,9,0,97,507,990,966.3,23.7,0.214,0.108,0.00456,0.322,0.0136,2,0.241,0.564,0.0238,23.1,0.958,0.98,0.938,48.1,47.1,94.2,2260
1998-06-24,1997,9,39,175,595.68,0.39,4,Mod_Dry,45,10,9,9,88,161,0.27,434.7,0.73,434.7,0,0,0,0,-9,9,45,10,9,0,97,499,990,966.3,23.7,0.212,0.104,0.00439,0.316,0.0133,2,0.236,0.552,0.0233,23.2,0.957,0.98,0.938,47.3,46.3,92.6,2220
1998-06-25,1997,9,39,176,587.21,0.39,4,Mod_Dry,45,10,9,9,88,161,0.27,426.2,0.73,426.2,0,0,0,0,-9,9,45,10,9,0,97,490,990,966.2,23.8,0.209,0.1,0.00422,0.309,0.013,2,0.23,0.539,0.0227,23.2,0.957,0.98,0.937,46.4,45.5,91,2180
1998-06-26,1997,9,39,177,578.73,0.4,4,Mod_Dry,45,10,9,9,88,161,0.28,417.7,0.72,417.7,0,0,0,0,-9,9,45,10,9,0,97,482,990,966.2,23.8,0.206,0.0962,0.00404,0.302,0.0127,2,0.224,0.526,0.0221,23.3,0.956,0.98,0.937,45.6,44.7,89.3,2140
1998-06-27,1997,9,39,178,570.25,0.4,4,Mod_Dry,45,10,9,9,88,161,0.28,409.3,0.72,409.3,0,0,0,0,-9,9,45,10,9,0,97,473,990,966.2,23.8,0.203,0.0922,0.00387,0.295,0.0124,2,0.219,0.513,0.0215,23.3,0.955,0.98,0.936,44.7,43.8,87.6,2100
1998-06-28,1997,9,39,179,562.32,0.4,4,Mod_Dry,45,10,9,9,88,161,0.29,401.3,0.71,401.3,0,0,0,0,-9,9,45,10,9,0,97,465,990,966.1,23.9,0.2,0.0884,0.0037,0.288,0.0121,2,0.213,0.502,0.021,23.4,0.955,0.98,0.936,43.9,43,86.1,2070
1998-06-29,1997,9,39,180,554.39,0.41,4,Mod_Dry,45,10,9,9,88,161,0.29,393.4,0.71,393.4,0,0,0,0,-9,9,45,10,9,0,97,457,990,966.1,23.9,0.197,0.0847,0.00354,0.282,0.0118,2,0.208,0.49,0.0205,23.4,0.954,0.98,0.935,43.1,42.2,84.5,2030
1998-06-30,1997,9,39,181,547.56,0.41,4,Mod_Dry,45,10,9,9,88,161,0.29,386.6,0.71,386.6,0,0,0,0,-9,9,45,10,9,0,97,451,990,966.1,23.9,0.195,0.0815,0.0034,0.276,0.0115,2,0.203,0.479,0.02,23.5,0.953,0.98,0.934,42.4,41.5,83.1,1990
1998-07-01,1997,10,40,182,540.17,0.42,4,Mod_Dry,42,9,8,6,70,135,0.25,405.2,0.75,405.2,0,0,0,0,-6,6,42,9,8,0,76,464,990,966,24,0.199,0.0902,0.00376,0.29,0.0121,2,0.216,0.506,0.0211,23.5,0.955,0.98,0.936,44.5,43.6,87.3,2090
1998-07-02,1997,10,40,183,532.79,0.42,4,Mod_Dry,42,9,8,6,70,135,0.25,397.8,0.75,397.8,0,0,0,0,-6,6,42,9,8,0,76,457,990,966,24,0.197,0.0868,0.00361,0.284,0.0118,2,0.211,0.495,0.0206,23.5,0.955,0.98,0.936,43.8,42.9,85.8,2060
1998-07-03,1997,10,40,184,525.41,0.42,4,Mod_Dry,42,9,8,6,70,135,0.26,390.4,0.74,390.4,0,0,0,0,-6,6,42,9,8,0,76,449,990,966,24,0.194,0.0833,0.00346,0.277,0.0115,2,0.206,0.483,0.0201,23.6,0.954,0.98,0.935,43,42.1,84.3,2020
1998-07-04,1997,10,40,185,518.03,0.43,4,Mod_Dry,42,9,8,6,70,135,0.26,383,0.74,383,0,0,0,0,-6,6,42,9,8,0,76,442,990,965.9,24.1,0.192,0.0798,0.00332,0.271,0.0113,2,0.201,0.472,0.0196,23.6,0.953,0.98,0.934,42.2,41.4,82.8,1990
1998-07-05,1997,10,40,186,511.19,0.43,4,Mod_Dry,42,9,8,6,70,135,0.26,376.2,0.74,376.2,0,0,0,0,-6,6,42,9,8,0,76,435,990,965.9,24.1,0.189,0.0766,0.00318,0.266,0.011,2,0.196,0.462,0.0192,23.6,0.952,0.979,0.932,41.5,40.6,81.3,1950
1998-07-06,1997,10,40,187,504.35,0.44,4,Mod_Dry,42,9,8,6,70,135,0.27,369.4,0.73,369.4,0,0,0,0,-6,6,42,9,8,0,76,428,990,965.9,24.1,0.187,0.0733,0.00304,0.26,0.0108,2,0.192,0.452,0.0187,23.7,0.951,0.978,0.93,40.8,39.9,79.8,1910
1998-07-07,1997,10,40,188,498.61,0.44,4,Mod_Dry,42,9,8,6,70,135,0.27,363.6,0.73,363.6,0,0,0,0,-6,6,42,9,8,0,76,423,990,965.8,24.2,0.185,0.0706,0.00292,0.255,0.0106,2,0.188,0.443,0.0183,23.7,0.95,0.976,0.928,40.2,39.2,78.5,1880
1998-07-08,1997,10,41,189,492.32,0.45,4,Mod_Dry,42,9,8,6,70,135,0.27,357.3,0.73,357.3,0,0,0,0,-6,6,42,9,8,0,76,416,990,965.8,24.2,0.182,0.0677,0.0028,0.25,0.0103,2,0.184,0.434,0.0179,23.8,0.949,0.975,0.926,39.5,38.5,77,1850
1998-07-09,1997,10,41,190,486.03,0.45,4,Mod_Dry,42,9,8,6,70,135,0.28,351,0.72,351,0,0,0,0,-6,6,42,9,8,0,76,410,990,965.8,24.2,0.18,0.0647,0.00267,0.245,0.0101,2,0.179,0.424,0.0175,23.8,0.949,0.974,0.924,38.8,37.8,75.6,1820
1998-07-10,1997,10,41,191,479.74,0.45,4,Mod_Dry,42,9,8,6,70,135,0.28,344.7,0.72,344.7,0,0,0,0,-6,6,42,9,8,0,76,404,990,965.8,24.2,0.178,0.0617,0.00255,0.24,0.00989,2,0.175,0.415,0.0171,23.8,0.948,0.972,0.921,38.2,37.1,74.2,1780
1998-07-11,1997,10,41,192,473.46,0.46,4,Mod_Dry,42,9,8,6,70,135,0.28,338.5,0.71,338.5,0,0,0,0,-6,6,42,9,8,0,76,397,990,965.7,24.3,0.176,0.0588,0.00242,0.235,0.00966,2,0.171,0.406,0.0167,23.9,0.947,0.971,0.919,37.5,36.4,72.8,1750
1998-07-12,1997,10,41,193,467.17,0.46,4,Mod_Dry,42,9,8,6,70,135,0.29,332.2,0.71,332.2,0,0,0,0,-6,6,42,9,8,0,76,391,990,965.7,24.3,0.174,0.0558,0.0023,0.229,0.00944,2,0.167,0.396,0.0163,23.9,0.946,0.97,0.917,36.8,35.7,71.4,1710
1998-07-13,1997,10,41,194,461.42,0.47,4,Mod_Dry,42,9,8,6,70,135,0.29,326.4,0.71,326.4,0,0,0,0,-6,6,42,9,8,0,76,385,990,965.7,24.3,0.172,0.0531,0.00218,0.225,0.00924,2,0.163,0.387,0.0159,23.9,0.945,0.97,0.917,36.2,35.1,70.2,1690
1998-07-14,1997,10,41,195,455.68,0.47,4,Mod_Dry,42,9,8,6,70,135,0.3,320.7,0.7,320.7,0,0,0,0,-6,6,42,9,8,0,76,380,990,965.7,24.3,0.17,0.0504,0.00207,0.22,0.00903,2,0.159,0.379,0.0156,24,0.944,0.97,0.916,35.6,34.5,69,1660
1998-07-15,1997,10,42,196,449.94,0.47,4,Mod_Dry,42,9,8,6,70,135,0.3,314.9,0.7,314.9,0,0,0,0,-6,6,42,9,8,0,76,374,990,965.6,24.4,0.168,0.0477,0.00195,0.215,0.00883,2,0.155,0.37,0.0152,24,0.943,0.97,0.915,35,33.9,67.8,1630
1998-07-16,1997,10,42,197,445.29,0.48,4,Mod_Dry,42,9,8,6,70,135,0.3,310.3,0.7,310.3,0,0,0,0,-6,6,42,9,8,0,76,369,990,965.6,24.4,0.166,0.0455,0.00186,0.211,0.00866,2,0.152,0.363,0.0149,24,0.942,0.97,0.914,34.5,33.4,66.9,1600
1998-07-17,1997,10,42,198,440.1,0.48,4,Mod_Dry,42,9,8,6,70,135,0.31,305.1,0.69,305.1,0,0,0,0,-6,6,42,9,8,0,76,364,990,965.6,24.4,0.164,0.043,0.00176,0.207,0.00848,2,0.148,0.355,0.0146,24.1,0.942,0.97,0.913,33.9,32.9,65.8,1580
1998-07-18,1997,10,42,199,434.9,0.48,4,Mod_Dry,42,9,8,6,70,135,0.31,299.9,0.69,299.9,0,0,0,0,-6,6,42,9,8,0,76,359,990,965.6,24.4,0.162,0.0406,0.00166,0.203,0.00829,2,0.145,0.348,0.0142,24.1,0.941,0.97,0.912,33.3,32.3,64.7,1550
1998-07-19,1997,10,42,200,429.71,0.49,4,Mod_Dry,42,9,8,6,70,135,0.31,294.7,0.69,294.7,0,0,0,0,-6,6,42,9,8,0,76,354,990,965.5,24.5,0.16,0.0381,0.00156,0.198,0.00811,2,0.141,0.34,0.0139,24.1,0.94,0.97,0.911,32.8,31.8,63.6,1530
1998-07-20,1997,10,42,201,424.51,0.49,4,Mod_Dry,42,9,8,6,70,135,0.32,289.5,0.68,289.5,0,0,0,0,-6,6,42,9,8,0,76,349,990,965.5,24.5,0.159,0.0356,0.00146,0.194,0.00793,2,0.138,0.332,0.0136,24.2,0.938,0.97,0.91,32.2,31.2,62.4,1500
1998-07-21,1997,10,42,202,419.32,0.49,4,Mod_Dry,42,9,8,6,70,135,0.32,284.3,0.68,284.3,0,0,0,0,-6,6,42,9,8,0,76,343,990,965.5,24.5,0.157,0.0332,0.00135,0.19,0.00775,2,0.134,0.324,0.0132,24.2,0.937,0.97,0.909,31.6,30.7,61.3,1470
1998-07-22,1997,10,43,203,414.67,0.5,4,Mod_Dry,42,9,8,6,70,135,0.33,279.7,0.67,279.7,0,0,0,0,-6,6,42,9,8,0,76,339,990,965.5,24.5,0.155,0.031,0.00126,0.186,0.00758,2,0.131,0.317,0.0129,24.2,0.936,0.97,0.908,31.1,30.2,60.3,1450
1998-07-23,1997,10,43,204,410.02,0.5,4,Mod_Dry,42,9,8,6,70,135,0.33,275,0.67,275,0,0,0,0,-6,6,42,9,8,0,76,334,990,965.4,24.6,0.153,0.0288,0.00117,0.182,0.00742,2,0.128,0.31,0.0126,24.2,0.935,0.97,0.907,30.6,29.7,59.3,1420
1998-07-24,1997,10,43,205,405.37,0.5,4,Mod_Dry,42,9,8,6,70,135,0.33,270.4,0.67,270.4,0,0,0,0,-6,6,42,9,8,0,76,329,990,965.4,24.6,0.152,0.0266,0.00108,0.178,0.00726,2,0.125,0.303,0.0123,24.3,0.934,0.97,0.906,30.1,29.2,58.3,1400
1998-07-25,1997,10,43,206,400.72,0.51,4,Mod_Dry,42,9,8,6,70,135,0.34,265.7,0.66,265.7,0,0,0,0,-6,6,42,9,8,0,76,325,990,965.4,24.6,0.15,0.0244,0.000993,0.175,0.0071,2,0.122,0.296,0.0121,24.3,0.933,0.97,0.905,29.5,28.7,57.3,1380
1998-07-26,1997,10,43,207,396.07,0.51,4,Mod_Dry,42,9,8,6,70,135,0.34,261.1,0.66,261.1,0,0,0,0,-6,6,42,9,8,0,76,320,990,965.4,24.6,0.148,0.0222,0.000903,0.171,0.00693,2,0.119,0.289,0.0118,24.3,0.932,0.97,0.904,29,28.2,56.3,1350
1998-07-27,1997,10,43,208,392.52,0.51,4,Mod_Dry,42,9,8,6,70,135,0.34,257.5,0.66,257.5,0,0,0,0,-6,6,42,9,8,0,76,317,990,965.4,24.6,0.147,0.0205,0.000834,0.168,0.00681,2,0.116,0.284,0.0115,24.4,0.931,0.97,0.903,28.6,27.8,55.6,1330
1998-07-28,1997,10,43,209,388.42,0.52,4,Mod_Dry,42,9,8,6,70,135,0.35,253.4,0.65,253.4,0,0,0,0,-6,6,42,9,8,0,76,312,990,965.3,24.7,0.146,0.0186,0.000755,0.164,0.00667,2,0.114,0.278,0.0113,24.4,0.93,0.97,0.903,28.2,27.3,54.7,1310
1998-07-29,1997,10,44,210,384.32,0.52,4,Mod_Dry,42,9,8,6,70,135,0.35,249.3,0.65,249.3,0,0,0,0,-6,6,42,9,8,0,76,308,990,965.3,24.7,0.144,0.0169,0.000687,0.161,0.00654,2,0.111,0.272,0.011,24.4,0.929,0.97,0.902,27.7,26.9,53.8,1290
1998-07-30,1997,10,44,211,380.21,0.52,4,Mod_Dry,42,9,8,6,70,135,0.35,245.2,0.65,245.2,0,0,0,0,-6,6,42,9,8,0,76,304,990,965.3,24.7,0.143,0.0166,0.000672,0.159,0.00646,2,0.108,0.268,0.0108,24.4,0.928,0.97,0.9,27.3,26.4,52.9,1270
1998-07-31,1997,10,44,212,376.11,0.53,4,Mod_Dry,42,9,8,6,70,135,0.36,241.1,0.64,241.1,0,0,0,0,-6,6,42,9,8,0,76,300,990,965.3,24.7,0.141,0.0162,0.000657,0.158,0.00638,2,0.105,0.263,0.0106,24.5,0.927,0.97,0.899,26.8,26,52,1250
1998-08-01,1997,11,44,213,370.92,0.53,4,Mod_Dry,39,7,5,4,60,115,0.31,255.9,0.69,255.9,0,0,0,0,-4,4,39,7,5,0,64,307,990,965.3,24.7,0.144,0.0198,0.0008,0.164,0.00661,2,0.115,0.279,0.0113,24.5,0.931,0.97,0.903,28.6,27.7,55.4,1330
1998-08-02,1997,11,44,214,366.27,0.54,4,Mod_Dry,39,7,5,4,60,115,0.31,251.3,0.69,251.3,0,0,0,0,-4,4,39,7,5,0,64,302,990,965.2,24.8,0.142,0.0176,0.000711,0.16,0.00645,2,0.112,0.272,0.011,24.5,0.93,0.97,0.902,28.1,27.2,54.4,1310
1998-08-03,1997,11,44,215,361.07,0.54,4,Mod_Dry,39,7,5,4,60,115,0.32,246.1,0.68,246.1,0,0,0,0,-4,4,39,7,5,0,64,297,990,965.2,24.8,0.14,0.0167,0.000672,0.157,0.00633,2,0.109,0.266,0.0107,24.5,0.928,0.97,0.9,27.5,26.6,53.3,1280
1998-08-04,1997,11,44,216,356.42,0.54,4,Mod_Dry,39,7,5,4,60,115,0.32,241.4,0.68,241.4,0,0,0,0,-4,4,39,7,5,0,64,292,990,965.2,24.8,0.139,0.0163,0.000656,0.155,0.00625,2,0.105,0.26,0.0105,24.6,0.927,0.97,0.899,26.9,26.1,52.3,1250
1998-08-05,1997,11,45,217,351.78,0.55,4,Mod_Dry,39,7,5,4,60,115,0.33,236.8,0.67,236.8,0,0,0,0,-4,4,39,7,5,0,64,288,990,965.2,24.8,0.137,0.0159,0.000639,0.153,0.00616,2,0.102,0.255,0.0103,24.6,0.925,0.97,0.897,26.4,25.6,51.2,1230
1998-08-06,1997,11,45,218,347.13,0.55,4,Mod_Dry,39,7,5,4,60,115,0.33,232.1,0.67,232.1,0,0,0,0,-4,4,39,7,5,0,64,283,990,965.1,24.9,0.135,0.0155,0.000623,0.151,0.00607,2,0.0992,0.25,0.0101,24.6,0.924,0.97,0.896,25.9,25.1,50.2,1200
1998-08-07,1997,11,45,219,343.57,0.56,4,Mod_Dry,39,7,5,4,60,115,0.34,228.6,0.67,228.6,0,0,0,0,-4,4,39,7,5,0,64,280,990,965.1,24.9,0.134,0.0152,0.00061,0.149,0.006,1,0.251,0.4,0.0161,24.5,0.959,0.98,0.939,52.6,48.2,48.2,1160
1998-08-08,1997,11,45,220,339.47,0.56,4,Mod_Dry,39,7,5,4,60,115,0.34,224.5,0.66,224.5,0,0,0,0,-4,4,39,7,5,0,64,275,990,965.1,24.9,0.133,0.0148,0.000596,0.148,0.00593,1,0.246,0.393,0.0158,24.5,0.959,0.98,0.94,51.7,48.2,48.2,1160
1998-08-09,1997,11,45,221,335.37,0.56,4,Mod_Dry,39,7,5,4,60,115,0.34,220.4,0.66,220.4,0,0,0,0,-4,4,39,7,5,0,64,271,990,965.1,24.9,0.131,0.0145,0.000581,0.146,0.00585,1,0.24,0.386,0.0155,24.5,0.958,0.98,0.939,50.8,48.2,48.2,1160
1998-08-10,1997,11,45,222,331.27,0.57,4,Mod_Dry,39,7,5,4,60,115,0.35,216.3,0.65,216.3,0,0,0,0,-4,4,39,7,5,0,64,267,990,965.1,24.9,0.13,0.0141,0.000567,0.144,0.00577,1,0.234,0.378,0.0152,24.6,0.958,0.98,0.938,49.9,48.2,48.2,1160
1998-08-11,1997,11,45,223,327.17,0.57,4,Mod_Dry,39,7,5,4,60,115,0.35,212.2,0.65,212.2,0,0,0,0,-4,4,39,7,5,0,64,263,990,965,25,0.128,0.0138,0.000552,0.142,0.0057,1,0.229,0.371,0.0149,24.6,0.957,0.98,0.938,49,48,48,1150
1998-08-12,1997,11,46,224,323.07,0.58,4,Mod_Dry,39,7,5,4,60,115,0.36,208.1,0.64,208.1,0,0,0,0,-4,4,39,7,5,0,64,259,990,965,25,0.127,0.0134,0.000538,0.14,0.00562,1,0.223,0.364,0.0146,24.6,0.956,0.98,0.937,48,47.1,47.1,1130
1998-08-13,1997,11,46,225,319.51,0.58,4,Mod_Dry,39,7,5,4,60,115,0.36,204.5,0.64,204.5,0,0,0,0,-4,4,39,7,5,0,64,256,990,965,25,0.126,0.0131,0.000525,0.139,0.00555,1,0.219,0.357,0.0143,24.6,0.956,0.98,0.936,47.2,46.3,46.3,1110
1998-08-14,1997,11,46,226,315.96,0.58,4,Mod_Dry,39,7,5,4,60,115,0.36,201,0.64,201,0,0,0,0,-4,4,39,7,5,0,64,252,990,965,25,0.124,0.0128,0.000513,0.137,0.00549,1,0.214,0.351,0.014,24.7,0.955,0.98,0.936,46.4,45.5,45.5,1090
1998-08-15,1997,11,46,227,312.4,0.59,4,Mod_Dry,39,7,5,4,60,115,0.37,197.4,0.63,197.4,0,0,0,0,-4,4,39,7,5,0,64,248,990,965,25,0.123,0.0125,0.0005,0.136,0.00542,1,0.209,0.345,0.0138,24.7,0.954,0.98,0.935,45.6,44.7,44.7,1070
1998-08-16,1997,11,46,228,309.94,0.59,4,Mod_Dry,39,7,5,4,60,115,0.37,194.9,0.63,194.9,0,0,0,0,-4,4,39,7,5,0,64,246,990,964.9,25.1,0.122,0.0123,0.000492,0.135,0.00538,1,0.206,0.34,0.0136,24.7,0.953,0.98,0.934,45,44.1,44.1,1060
1998-08-17,1997,11,46,229,305.84,0.6,4,Mod_Dry,39,7,5,4,60,115,0.38,190.8,0.62,190.8,0,0,0,0,-4,4,39,7,5,0,64,242,990,964.9,25.1,0.121,0.012,0.000478,0.133,0.0053,1,0.2,0.333,0.0133,24.7,0.952,0.98,0.933,44.1,43.2,43.2,1040
1998-08-18,1997,11,46,230,303.38,0.6,4,Mod_Dry,39,7,5,4,60,115,0.38,188.4,0.62,188.4,0,0,0,0,-4,4,39,7,5,0,64,239,990,964.9,25.1,0.12,0.0118,0.000469,0.132,0.00525,1,0.197,0.329,0.0131,24.8,0.951,0.98,0.932,43.5,42.6,42.6,1020
1998-08-19,1997,11,47,231,300.37,0.6,4,Mod_Dry,39,7,5,4,60,115,0.38,185.4,0.62,185.4,0,0,0,0,-4,4,39,7,5,0,64,236,990,964.9,25.1,0.119,0.0115,0.000458,0.13,0.0052,1,0.193,0.323,0.0129,24.8,0.95,0.98,0.931,42.8,41.9,41.9,1010
1998-08-20,1997,11,47,232,297.36,0.61,4,Mod_Dry,39,7,5,4,60,115,0.39,182.4,0.61,182.4,0,0,0,0,-4,4,39,7,5,0,64,233,990,964.9,25.1,0.118,0.0113,0.000448,0.129,0.00514,1,0.189,0.318,0.0127,24.8,0.949,0.98,0.93,42.1,41.3,41.3,990
1998-08-21,1997,11,47,233,294.35,0.61,4,Mod_Dry,39,7,5,4,60,115,0.39,179.3,0.61,179.3,0,0,0,0,-4,4,39,7,5,0,64,230,990,964.9,25.1,0.117,0.011,0.000438,0.128,0.00509,1,0.185,0.312,0.0124,24.8,0.948,0.979,0.929,41.4,40.5,40.5,972
1998-08-22,1997,11,47,234,291.35,0.62,4,Mod_Dry,39,7,5,4,60,115,0.4,176.3,0.6,176.3,0,0,0,0,-4,4,39,7,5,0,64,227,990,964.9,25.1,0.116,0.0107,0.000427,0.127,0.00503,1,0.181,0.307,0.0122,24.8,0.947,0.977,0.926,40.7,39.8,39.8,954
1998-08-23,1997,11,47,235,288.34,0.62,4,Mod_Dry,39,7,5,4,60,115,0.4,173.3,0.6,173.3,0,0,0,0,-4,4,39,7,5,0,64,224,990,964.9,25.1,0.115,0.0105,0.000417,0.125,0.00498,1,0.177,0.302,0.012,24.8,0.947,0.976,0.924,40,39,39,936
1998-08-24,1997,11,47,236,285.33,0.63,4,Mod_Dry,39,7,5,4,60,115,0.4,170.3,0.6,170.3,0,0,0,0,-4,4,39,7,5,0,64,221,990,964.8,25.2,0.114,0.0102,0.000407,0.124,0.00492,1,0.172,0.296,0.0118,24.9,0.946,0.974,0.921,39.3,38.3,38.3,918
1998-08-25,1997,11,47,237,282.32,0.63,4,Mod_Dry,39,7,5,4,60,115,0.41,167.3,0.59,167.3,0,0,0,0,-4,4,39,7,5,0,64,218,990,964.8,25.2,0.113,0.00997,0.000396,0.123,0.00487,1,0.168,0.291,0.0116,24.9,0.945,0.973,0.919,38.6,37.5,37.5,901
1998-08-26,1997,11,48,238,279.32,0.63,4,Mod_Dry,39,7,5,4,60,115,0.41,164.3,0.59,164.3,0,0,0,0,-4,4,39,7,5,0,64,215,990,964.8,25.2,0.112,0.00972,0.000386,0.121,0.00481,1,0.164,0.286,0.0113,24.9,0.944,0.971,0.917,37.9,36.8,36.8,883
1998-08-27,1997,11,48,239,276.31,0.64,4,Mod_Dry,39,7,5,4,60,115,0.42,161.3,0.58,161.3,0,0,0,0,-4,4,39,7,5,0,64,212,990,964.8,25.2,0.11,0.00946,0.000376,0.12,0.00476,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.2,36,36,865
1998-08-28,1997,11,48,240,273.85,0.64,4,Mod_Dry,39,7,5,4,60,115,0.42,158.8,0.58,158.8,0,0,0,0,-4,4,39,7,5,0,64,210,990,964.8,25.2,0.11,0.00925,0.000367,0.119,0.00472,1,0.157,0.276,0.0109,24.9,0.942,0.97,0.914,36.6,35.5,35.5,852
1998-08-29,1997,11,48,241,271.39,0.65,4,Mod_Dry,39,7,5,4,60,115,0.42,156.4,0.58,156.4,0,0,0,0,-4,4,39,7,5,0,64,207,990,964.8,25.2,0.109,0.00904,0.000359,0.118,0.00467,1,0.154,0.271,0.0108,24.9,0.941,0.97,0.913,36,34.9,34.9,838
1998-08-30,1997,11,48,242,268.92,0.65,4,Mod_Dry,39,7,5,4,60,115,0.43,153.9,0.57,153.9,0,0,0,0,-4,4,39,7,5,0,64,205,990,964.8,25.2,0.108,0.00883,0.00035,0.117,0.00463,1,0.15,0.267,0.0106,25,0.94,0.97,0.912,35.4,34.4,34.4,825
1998-08-31,1997,11,48,243,266.46,0.66,4,Mod_Dry,39,7,5,4,60,115,0.43,151.5,0.57,151.5,0,0,0,0,-4,4,39,7,5,0,64,202,990,964.8,25.2,0.107,0.00862,0.000342,0.116,0.00458,1,0.147,0.263,0.0104,25,0.94,0.97,0.912,34.9,33.8,33.8,811
1998-09-01,1997,12,48,244,264,0.66,4,Mod_Dry,34,6,4,3,44,91,0.34,173,0.66,173,0,0,0,0,-3,3,34,6,4,0,47,217,990,964.8,25.2,0.112,0.0105,0.000414,0.123,0.00486,1,0.176,0.299,0.0118,24.9,0.946,0.976,0.924,40,39.1,39.1,938
1998-09-02,1997,12,49,245,259.9,0.67,4,Mod_Dry,34,6,4,3,44,91,0.35,168.9,0.65,168.9,0,0,0,0,-3,3,34,6,4,0,47,213,990,964.7,25.3,0.111,0.0101,0.0004,0.121,0.00478,1,0.171,0.291,0.0115,25,0.945,0.974,0.92,39.1,38.1,38.1,914
1998-09-03,1997,12,49,246,256.35,0.68,4,Mod_Dry,34,6,4,3,44,91,0.35,165.3,0.65,165.3,0,0,0,0,-3,3,34,6,4,0,47,209,990,964.7,25.3,0.109,0.0098,0.000388,0.119,0.00472,1,0.166,0.285,0.0113,25,0.944,0.972,0.918,38.2,37.2,37.2,893
1998-09-04,1997,12,49,247,252.79,0.68,4,Mod_Dry,34,6,4,3,44,91,0.36,161.8,0.64,161.8,0,0,0,0,-3,3,34,6,4,0,47,206,990,964.7,25.3,0.108,0.0095,0.000376,0.118,0.00465,1,0.161,0.279,0.011,25,0.943,0.97,0.915,37.4,36.3,36.3,871
1998-09-05,1997,12,49,248,249.24,0.69,4,Mod_Dry,34,6,4,3,44,91,0.36,158.2,0.64,158.2,0,0,0,0,-3,3,34,6,4,0,47,202,990,964.7,25.3,0.107,0.0092,0.000364,0.116,0.00459,1,0.156,0.272,0.0108,25,0.942,0.97,0.913,36.6,35.5,35.5,852
1998-09-06,1997,12,49,249,246.78,0.7,4,Mod_Dry,34,6,4,3,44,91,0.37,155.8,0.63,155.8,0,0,0,0,-3,3,34,6,4,0,47,200,990,964.7,25.3,0.106,0.00899,0.000355,0.115,0.00454,1,0.153,0.268,0.0106,25.1,0.941,0.97,0.913,36,34.9,34.9,838
1998-09-07,1997,12,49,250,243.77,0.71,4,Mod_Dry,34,6,4,3,44,91,0.37,152.8,0.63,152.8,0,0,0,0,-3,3,34,6,4,0,47,197,990,964.7,25.3,0.105,0.00874,0.000345,0.114,0.00449,1,0.149,0.262,0.0104,25.1,0.94,0.97,0.912,35.3,34.2,34.2,822
1998-09-08,1997,12,49,251,240.76,0.72,4,Mod_Dry,34,6,4,3,44,91,0.38,149.8,0.62,149.8,0,0,0,0,-3,3,34,6,4,0,47,194,990,964.6,25.4,0.104,0.00848,0.000334,0.112,0.00443,1,0.145,0.257,0.0101,25.1,0.939,0.97,0.911,34.6,33.6,33.6,806
1998-09-09,1997,12,50,252,237.75,0.73,4,Mod_Dry,34,6,4,3,44,91,0.38,146.8,0.62,146.8,0,0,0,0,-3,3,34,6,4,0,47,191,990,964.6,25.4,0.103,0.00822,0.000324,0.111,0.00438,1,0.141,0.252,0.00992,25.1,0.938,0.97,0.909,33.9,32.9,32.9,789
1998-09-10,1997,12,50,253,234.74,0.74,4,Mod_Dry,34,6,4,3,44,91,0.39,143.7,0.61,143.7,0,0,0,0,-3,3,34,6,4,0,47,188,990,964.6,25.4,0.102,0.00797,0.000314,0.11,0.00432,1,0.137,0.246,0.0097,25.1,0.936,0.97,0.908,33.2,32.2,32.2,773
1998-09-11,1997,12,50,254,231.74,0.75,4,Mod_Dry,34,6,4,3,44,91,0.39,140.7,0.61,140.7,0,0,0,0,-3,3,34,6,4,0,47,185,990,964.6,25.4,0.101,0.00771,0.000304,0.108,0.00427,1,0.132,0.241,0.00948,25.2,0.935,0.97,0.907,32.5,31.5,31.5,756
1998-09-12,1997,12,50,255,228.73,0.76,4,Mod_Dry,34,6,4,3,44,91,0.4,137.7,0.6,137.7,0,0,0,0,-3,3,34,6,4,0,47,182,990,964.6,25.4,0.0997,0.00746,0.000293,0.107,0.00421,1,0.128,0.236,0.00926,25.2,0.934,0.97,0.906,31.8,30.8,30.8,740
1998-09-13,1997,12,50,256,226.27,0.77,4,Mod_Dry,34,6,4,3,44,91,0.4,135.3,0.6,135.3,0,0,0,0,-3,3,34,6,4,0,47,179,990,964.6,25.4,0.0988,0.00725,0.000285,0.106,0.00417,1,0.125,0.231,0.00909,25.2,0.933,0.97,0.905,31.2,30.3,30.3,726
1998-09-14,1997,12,50,257,223.81,0.77,4,Mod_Dry,34,6,4,3,44,91,0.41,132.8,0.59,132.8,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.0979,0.00704,0.000276,0.105,0.00412,1,0.122,0.227,0.00891,25.2,0.932,0.97,0.904,30.6,29.7,29.7,713
1998-09-15,1997,12,50,258,221.35,0.78,4,Mod_Dry,34,6,4,3,44,91,0.41,130.3,0.59,130.3,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.0971,0.00683,0.000268,0.104,0.00408,1,0.118,0.222,0.00873,25.2,0.931,0.97,0.903,30,29.1,29.1,699
1998-09-16,1997,12,51,259,218.89,0.79,4,Mod_Dry,34,6,4,3,44,91,0.42,127.9,0.58,127.9,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0962,0.00662,0.00026,0.103,0.00403,1,0.115,0.218,0.00855,25.3,0.93,0.97,0.902,29.5,28.6,28.6,686
1998-09-17,1997,12,51,260,216.42,0.8,4,Mod_Dry,34,6,4,3,44,91,0.42,125.4,0.58,125.4,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0953,0.00641,0.000251,0.102,0.00399,1,0.112,0.214,0.00837,25.3,0.929,0.97,0.901,28.9,28,28,672
1998-09-18,1997,12,51,261,213.96,0.81,4,Mod_Dry,34,6,4,3,44,91,0.42,123,0.57,123,0,0,0,0,-3,3,34,6,4,0,47,167,990,964.5,25.5,0.0945,0.0062,0.000243,0.101,0.00394,1,0.108,0.209,0.0082,25.3,0.927,0.97,0.899,28.3,27.4,27.4,659
1998-09-19,1997,12,51,262,212.6,0.81,4,Mod_Dry,34,6,4,3,44,91,0.43,121.6,0.57,121.6,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.094,0.00609,0.000238,0.1,0.00392,1,0.107,0.207,0.0081,25.3,0.926,0.97,0.898,28,27.1,27.1,651
1998-09-20,1997,12,51,263,210.68,0.82,4,Mod_Dry,34,6,4,3,44,91,0.43,119.7,0.57,119.7,0,0,0,0,-3,3,34,6,4,0,47,164,990,964.5,25.5,0.0933,0.00592,0.000232,0.0992,0.00389,1,0.104,0.203,0.00796,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
1998-09-21,1997,12,51,264,208.77,0.82,4,Mod_Dry,34,6,4,3,44,91,0.44,117.8,0.56,117.8,0,0,0,0,-3,3,34,6,4,0,47,162,990,964.5,25.5,0.0926,0.00576,0.000225,0.0984,0.00385,1,0.101,0.2,0.00782,25.3,0.923,0.97,0.896,27,26.2,26.2,629
1998-09-22,1997,12,51,265,206.85,0.83,4,Mod_Dry,34,6,4,3,44,91,0.44,115.8,0.56,115.8,0,0,0,0,-3,3,34,6,4,0,47,160,990,964.4,25.6,0.0919,0.0056,0.000219,0.0975,0.00382,1,0.0989,0.196,0.00769,25.4,0.922,0.97,0.894,26.6,25.8,25.8,618
1998-09-23,1997,12,52,266,204.94,0.84,4,Mod_Dry,34,6,4,3,44,91,0.44,113.9,0.56,113.9,0,0,0,0,-3,3,34,6,4,0,47,158,990,964.4,25.6,0.0913,0.00543,0.000213,0.0967,0.00378,1,0.0963,0.193,0.00755,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
1998-09-24,1997,12,52,267,203.03,0.84,4,Mod_Dry,34,6,4,3,44,91,0.45,112,0.55,112,0,0,0,0,-3,3,34,6,4,0,47,156,990,964.4,25.6,0.0906,0.00527,0.000206,0.0959,0.00375,1,0.0937,0.19,0.00741,25.4,0.919,0.97,0.892,25.6,24.9,24.9,597
1998-09-25,1997,12,52,268,201.11,0.85,4,Mod_Dry,34,6,4,3,44,91,0.45,110.1,0.55,110.1,0,0,0,0,-3,3,34,6,4,0,47,154,990,964.4,25.6,0.0899,0.00511,0.0002,0.095,0.00371,1,0.0911,0.186,0.00727,25.4,0,0,0,0,0,0,0
1998-09-26,1997,12,52,269,199.2,0.85,4,Mod_Dry,34,6,4,3,44,91,0.46,108.2,0.54,108.2,0,0,0,0,-3,3,34,6,4,0,47,152,990,964.4,25.6,0.0892,0.00495,0.000193,0.0942,0.00368,1,0.0886,0.183,0.00714,25.4,0,0,0,0,0,0,0
1998-09-27,1997,12,52,270,197.28,0.86,4,Mod_Dry,34,6,4,3,44,91,0.46,106.3,0.54,106.3,0,0,0,0,-3,3,34,6,4,0,47,150,990,964.4,25.6,0.0886,0.00478,0.000187,0.0934,0.00365,1,0.086,0.179,0.00701,25.4,0,0,0,0,0,0,0
1998-09-28,1997,12,52,271,197.01,0.86,4,Mod_Dry,34,6,4,3,44,91,0.46,106,0.54,106,0,0,0,0,-3,3,34,6,4,0,47,150,990,964.4,25.6,0.0885,0.00476,0.000186,0.0932,0.00364,1,0.0856,0.179,0.00699,25.4,0,0,0,0,0,0,0
1998-09-29,1997,12,52,272,196.19,0.86,4,Mod_Dry,34,6,4,3,44,91,0.46,105.2,0.54,105.2,0,0,0,0,-3,3,34,6,4,0,47,149,990,964.4,25.6,0.0882,0.00469,0.000183,0.0929,0.00363,1,0.0845,0.177,0.00693,25.4,0,0,0,0,0,0,0
1998-09-30,1997,12,53,273,194.28,0.87,4,Mod_Dry,34,6,4,3,44,91,0.47,103.3,0.53,103.3,0,0,0,0,-3,3,34,6,4,0,47,147,990,964.4,25.6,0.0875,0.00453,0.000177,0.092,0.0036,1,0.0819,0.174,0.0068,25.4,0,0,0,0,0,0,0
1998-10-01,1998,1,1,274,192.91,0.87,4,Mod_Dry,31,4,3,2,33,73,0.38,119.9,0.62,119.9,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0913,0.00594,0.000232,0.0972,0.0038,1,0.104,0.202,0.00788,25.4,0.925,0.97,0.897,27.6,26.8,26.8,643
1998-10-02,1998,1,1,275,190.99,0.88,4,Mod_Dry,31,4,3,2,33,73,0.38,118,0.62,118,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0906,0.00578,0.000226,0.0964,0.00377,1,0.102,0.198,0.00775,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
1998-10-03,1998,1,1,276,189.63,0.88,4,Mod_Dry,31,4,3,2,33,73,0.39,116.6,0.61,116.6,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0901,0.00566,0.000221,0.0958,0.00374,1,0.1,0.196,0.00765,25.4,0.922,0.97,0.895,26.8,26,26,623
1998-10-04,1998,1,1,277,188.26,0.88,4,Mod_Dry,31,4,3,2,33,73,0.39,115.3,0.61,115.3,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0896,0.00555,0.000217,0.0952,0.00372,1,0.0981,0.193,0.00756,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
1998-10-05,1998,1,1,278,186.35,0.89,4,Mod_Dry,31,4,3,2,33,73,0.39,113.3,0.61,113.3,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0889,0.00538,0.000211,0.0943,0.00369,1,0.0955,0.19,0.00742,25.4,0.92,0.97,0.892,26,25.2,25.2,604
1998-10-06,1998,1,1,279,184.43,0.89,4,Mod_Dry,31,4,3,2,33,73,0.4,111.4,0.6,111.4,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0883,0.00522,0.000204,0.0935,0.00366,1,0.0929,0.186,0.00729,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
1998-10-07,1998,1,1,280,182.52,0.9,4,Mod_Dry,31,4,3,2,33,73,0.4,109.5,0.6,109.5,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0876,0.00506,0.000198,0.0927,0.00362,1,0.0904,0.183,0.00716,25.4,0.917,0.97,0.89,25,24.3,24.3,582
1998-10-08,1998,1,2,281,180.6,0.9,4,Mod_Dry,31,4,3,2,33,73,0.4,107.6,0.6,107.6,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0869,0.0049,0.000192,0.0918,0.00359,1,0.0878,0.18,0.00703,25.4,0.916,0.97,0.889,24.5,23.8,23.8,571
1998-10-09,1998,1,2,282,178.69,0.9,4,Mod_Dry,31,4,3,2,33,73,0.41,105.7,0.59,105.7,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0862,0.00473,0.000185,0.091,0.00356,1,0.0852,0.176,0.00689,25.4,0.915,0.97,0.887,24.1,23.3,23.3,560
1998-10-10,1998,1,2,283,176.78,0.91,4,Mod_Dry,31,4,3,2,33,73,0.41,103.8,0.59,103.8,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0856,0.00457,0.000179,0.0901,0.00353,1,0.0826,0.173,0.00676,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
1998-10-11,1998,1,2,284,174.86,0.91,4,Mod_Dry,31,4,3,2,33,73,0.42,101.9,0.58,101.9,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.5,25.5,0.0849,0.00441,0.000173,0.0893,0.0035,1,0.08,0.169,0.00663,25.4,0.912,0.97,0.884,23.1,22.4,22.4,538
1998-10-12,1998,1,2,285,172.95,0.92,4,Mod_Dry,31,4,3,2,33,73,0.42,99.95,0.58,99.95,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0842,0.00425,0.000166,0.0885,0.00346,1,0.0774,0.166,0.00649,25.4,0.911,0.969,0.882,22.7,21.9,21.9,527
1998-10-13,1998,1,2,286,171.58,0.92,4,Mod_Dry,31,4,3,2,33,73,0.42,98.58,0.57,98.58,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0837,0.00413,0.000162,0.0879,0.00344,1,0.0756,0.163,0.0064,25.4,0.912,0.968,0.883,22.4,21.7,21.7,520
1998-10-14,1998,1,2,287,170.21,0.92,4,Mod_Dry,31,4,3,2,33,73,0.43,97.21,0.57,97.21,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0833,0.00401,0.000157,0.0873,0.00342,1,0.0737,0.161,0.0063,25.4,0.914,0.968,0.884,22.1,21.4,21.4,513
1998-10-15,1998,1,3,288,168.85,0.92,4,Mod_Dry,31,4,3,2,33,73,0.43,95.85,0.57,95.85,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0828,0.0039,0.000153,0.0867,0.00339,1,0.0719,0.159,0.00621,25.4,0.916,0.967,0.885,21.8,21.1,21.1,507
1998-10-16,1998,1,3,289,167.48,0.92,4,Mod_Dry,31,4,3,2,33,73,0.44,94.48,0.56,94.48,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.0823,0.00378,0.000148,0.0861,0.00337,1,0.07,0.156,0.00611,25.4,0.917,0.966,0.886,21.6,20.8,20.8,500
1998-10-17,1998,1,3,290,166.11,0.93,4,Mod_Dry,31,4,3,2,33,73,0.44,93.11,0.56,93.11,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0818,0.00366,0.000144,0.0855,0.00335,1,0.0682,0.154,0.00602,25.4,0.919,0.966,0.887,21.3,20.6,20.6,493
1998-10-18,1998,1,3,291,164.74,0.93,4,Mod_Dry,31,4,3,2,33,73,0.44,91.74,0.56,91.74,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0813,0.00355,0.000139,0.0849,0.00332,1,0.0663,0.151,0.00592,25.4,0.92,0.965,0.888,21,20.3,20.3,487
1998-10-19,1998,1,3,292,163.38,0.93,4,Mod_Dry,31,4,3,2,33,73,0.45,90.38,0.55,90.38,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0808,0.00343,0.000134,0.0843,0.0033,1,0.0645,0.149,0.00583,25.4,0.922,0.965,0.889,20.7,20,20,480
1998-10-20,1998,1,3,293,162.01,0.93,4,Mod_Dry,31,4,3,2,33,73,0.45,89.01,0.55,89.01,0,0,0,0,-2,2,31,4,3,0,35,127,990,964.5,25.5,0.0804,0.00332,0.00013,0.0837,0.00328,1,0.0627,0.146,0.00573,25.4,0.924,0.964,0.89,20.5,19.7,19.7,473
1998-10-21,1998,1,3,294,160.64,0.93,5,Dry,24,4,2,2,20,52,0.32,108.6,0.68,108.6,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0845,0.00498,0.000195,0.0894,0.0035,1,0.0892,0.179,0.007,25.3,0.917,0.97,0.889,24.8,24,24,576
1998-10-22,1998,1,4,295,159.28,0.94,5,Dry,24,4,2,2,20,52,0.33,107.3,0.67,107.3,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.084,0.00487,0.000191,0.0889,0.00348,1,0.0873,0.176,0.0069,25.3,0.916,0.97,0.889,24.4,23.7,23.7,569
1998-10-23,1998,1,4,296,157.91,0.94,5,Dry,24,4,2,2,20,52,0.33,105.9,0.67,105.9,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0835,0.00475,0.000186,0.0883,0.00346,1,0.0855,0.174,0.00681,25.3,0.915,0.97,0.888,24.1,23.4,23.4,561
1998-10-24,1998,1,4,297,156.54,0.94,5,Dry,24,4,2,2,20,52,0.33,104.5,0.67,104.5,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.083,0.00464,0.000182,0.0877,0.00344,1,0.0836,0.171,0.00671,25.3,0.914,0.97,0.887,23.7,23,23,553
1998-10-25,1998,1,4,298,156.27,0.94,5,Dry,24,4,2,2,20,52,0.33,104.3,0.67,104.3,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0829,0.00461,0.000181,0.0875,0.00343,1,0.0833,0.171,0.00669,25.3,0.914,0.97,0.887,23.7,23,23,551
1998-10-26,1998,1,4,299,155.45,0.94,5,Dry,24,4,2,2,20,52,0.34,103.5,0.67,103.5,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0826,0.00454,0.000178,0.0872,0.00342,1,0.0822,0.169,0.00664,25.3,0.913,0.97,0.886,23.5,22.8,22.8,547
1998-10-27,1998,1,4,300,153.53,0.94,5,Dry,24,4,2,2,20,52,0.34,101.5,0.66,101.5,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.082,0.00438,0.000172,0.0863,0.00338,1,0.0796,0.166,0.0065,25.3,0.912,0.969,0.884,23,22.3,22.3,535
1998-10-28,1998,1,4,301,153.26,0.94,5,Dry,24,4,2,2,20,52,0.34,101.3,0.66,101.3,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0819,0.00436,0.000171,0.0862,0.00338,1,0.0792,0.165,0.00649,25.3,0.912,0.969,0.884,22.9,22.2,22.2,534
1998-10-29,1998,1,5,302,152.44,0.94,5,Dry,24,4,2,2,20,52,0.34,100.4,0.66,100.4,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0816,0.00429,0.000168,0.0859,0.00337,1,0.0781,0.164,0.00643,25.3,0.911,0.969,0.883,22.7,22,22,529
1998-10-30,1998,1,5,303,151.62,0.95,5,Dry,24,4,2,2,20,52,0.34,99.62,0.66,99.62,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0813,0.00422,0.000165,0.0855,0.00335,1,0.077,0.162,0.00637,25.3,0.911,0.969,0.883,22.6,21.9,21.9,524
1998-10-31,1998,1,5,304,150.8,0.95,5,Dry,24,4,2,2,20,52,0.34,98.8,0.66,98.8,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.081,0.00415,0.000163,0.0851,0.00334,1,0.0759,0.161,0.00631,25.3,0.912,0.968,0.883,22.4,21.7,21.7,520
1998-11-01,1998,2,5,305,149.98,0.95,5,Dry,23,4,2,2,19,50,0.33,99.98,0.67,99.98,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0811,0.00425,0.000167,0.0853,0.00335,1,0.0775,0.163,0.00638,25.3,0.911,0.969,0.882,22.6,21.9,21.9,526
1998-11-02,1998,2,5,306,150.8,0.95,5,Dry,23,4,2,2,19,50,0.33,100.8,0.67,100.8,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0813,0.00432,0.000169,0.0857,0.00336,1,0.0786,0.164,0.00644,25.3,0.912,0.969,0.883,22.8,22.1,22.1,531
1998-11-03,1998,2,5,307,151.62,0.95,5,Dry,23,4,2,2,19,50,0.33,101.6,0.67,101.6,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0816,0.00439,0.000172,0.086,0.00337,1,0.0797,0.166,0.0065,25.3,0.912,0.97,0.884,23,22.3,22.3,536
1998-11-04,1998,2,5,308,151.89,0.95,5,Dry,23,4,2,2,19,50,0.33,101.9,0.67,101.9,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0817,0.00441,0.000173,0.0861,0.00338,1,0.0801,0.166,0.00652,25.3,0.912,0.97,0.885,23.1,22.4,22.4,538
1998-11-05,1998,2,6,309,153.26,0.94,5,Dry,23,4,2,2,19,50,0.33,103.3,0.67,103.3,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0822,0.00453,0.000177,0.0867,0.0034,1,0.0819,0.169,0.00661,25.3,0.913,0.97,0.886,23.4,22.7,22.7,546
1998-11-06,1998,2,6,310,154.63,0.94,5,Dry,23,4,2,2,19,50,0.32,104.6,0.68,104.6,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0827,0.00464,0.000182,0.0873,0.00342,1,0.0838,0.171,0.00671,25.3,0.914,0.97,0.887,23.8,23.1,23.1,553
1998-11-07,1998,2,6,311,159.82,0.94,5,Dry,23,4,2,2,19,50,0.31,109.8,0.69,109.8,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0845,0.00508,0.000199,0.0896,0.00351,1,0.0908,0.18,0.00707,25.3,0.918,0.97,0.89,25,24.3,24.3,583
1998-11-08,1998,2,6,312,163.38,0.93,5,Dry,23,4,2,2,19,50,0.31,113.4,0.69,113.4,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0858,0.00539,0.000211,0.0912,0.00357,1,0.0956,0.187,0.00732,25.3,0.92,0.97,0.893,25.9,25.2,25.2,604
1998-11-09,1998,2,6,313,162.56,0.93,5,Dry,23,4,2,2,19,50,0.31,112.6,0.69,112.6,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0855,0.00532,0.000208,0.0908,0.00356,1,0.0945,0.185,0.00726,25.3,0.92,0.97,0.892,25.7,25,25,599
1998-11-10,1998,2,6,314,162.28,0.93,5,Dry,23,4,2,2,19,50,0.31,112.3,0.69,112.3,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0854,0.00529,0.000207,0.0907,0.00355,1,0.0941,0.185,0.00724,25.3,0.92,0.97,0.892,25.7,24.9,24.9,597
1998-11-11,1998,2,6,315,165.29,0.93,5,Dry,23,4,2,2,19,50,0.3,115.3,0.7,115.3,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0865,0.00555,0.000217,0.092,0.0036,1,0.0981,0.19,0.00745,25.3,0.922,0.97,0.894,26.4,25.6,25.6,615
1998-11-12,1998,2,7,316,169.39,0.92,5,Dry,23,4,2,2,19,50,0.29,119.4,0.7,119.4,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0879,0.0059,0.000231,0.0938,0.00367,1,0.104,0.197,0.00773,25.3,0.925,0.97,0.897,27.4,26.6,26.6,639
1998-11-13,1998,2,7,317,170.21,0.92,5,Dry,23,4,2,2,19,50,0.29,120.2,0.71,120.2,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0882,0.00597,0.000234,0.0942,0.00369,1,0.105,0.199,0.00779,25.3,0.925,0.97,0.897,27.6,26.8,26.8,643
1998-11-14,1998,2,7,318,169.39,0.92,5,Dry,23,4,2,2,19,50,0.29,119.4,0.7,119.4,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0879,0.0059,0.000231,0.0938,0.00367,1,0.104,0.197,0.00773,25.3,0.925,0.97,0.897,27.4,26.6,26.6,639
1998-11-15,1998,2,7,319,172.4,0.92,5,Dry,23,4,2,2,19,50,0.29,122.4,0.71,122.4,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.089,0.00615,0.000241,0.0951,0.00372,1,0.108,0.203,0.00794,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
1998-11-16,1998,2,7,320,174.86,0.91,5,Dry,23,4,2,2,19,50,0.29,124.9,0.71,124.9,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0898,0.00636,0.000249,0.0962,0.00377,1,0.111,0.207,0.00811,25.3,0.928,0.97,0.901,28.8,27.9,27.9,671
1998-11-17,1998,2,7,321,175.68,0.91,5,Dry,23,4,2,2,19,50,0.28,125.7,0.71,125.7,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0901,0.00643,0.000252,0.0966,0.00378,1,0.112,0.209,0.00817,25.3,0.929,0.97,0.901,29,28.1,28.1,675
1998-11-18,1998,2,7,322,174.86,0.91,5,Dry,23,4,2,2,19,50,0.29,124.9,0.71,124.9,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0898,0.00636,0.000249,0.0962,0.00377,1,0.111,0.207,0.00811,25.3,0.928,0.97,0.901,28.8,27.9,27.9,671
1998-11-19,1998,2,8,323,174.04,0.91,5,Dry,23,4,2,2,19,50,0.29,124,0.71,124,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0895,0.00629,0.000246,0.0958,0.00375,1,0.11,0.206,0.00806,25.3,0.928,0.97,0.9,28.6,27.7,27.7,666
1998-11-20,1998,2,8,324,173.22,0.91,5,Dry,23,4,2,2,19,50,0.29,123.2,0.71,123.2,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0893,0.00622,0.000244,0.0955,0.00374,1,0.109,0.204,0.008,25.3,0.927,0.97,0.899,28.4,27.5,27.5,661
1998-11-21,1998,2,8,325,174.04,0.91,5,Dry,23,4,2,2,19,50,0.29,124,0.71,124,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0895,0.00629,0.000246,0.0958,0.00375,1,0.11,0.206,0.00806,25.3,0.928,0.97,0.9,28.6,27.7,27.7,666
1998-11-22,1998,2,8,326,173.22,0.91,5,Dry,23,4,2,2,19,50,0.29,123.2,0.71,123.2,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0893,0.00622,0.000244,0.0955,0.00374,1,0.109,0.204,0.008,25.3,0.927,0.97,0.899,28.4,27.5,27.5,661
1998-11-23,1998,2,8,327,172.95,0.92,5,Dry,23,4,2,2,19,50,0.29,123,0.71,123,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0892,0.0062,0.000243,0.0954,0.00373,1,0.108,0.204,0.00798,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
1998-11-24,1998,2,8,328,171.03,0.92,5,Dry,23,4,2,2,19,50,0.29,121,0.71,121,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0885,0.00604,0.000236,0.0945,0.0037,1,0.106,0.2,0.00785,25.3,0.926,0.97,0.898,27.8,27,27,648
1998-11-25,1998,2,8,329,171.31,0.92,5,Dry,23,4,2,2,19,50,0.29,121.3,0.71,121.3,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0886,0.00606,0.000237,0.0946,0.00371,1,0.106,0.201,0.00787,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
1998-11-26,1998,2,9,330,171.58,0.92,5,Dry,23,4,2,2,19,50,0.29,121.6,0.71,121.6,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0887,0.00608,0.000238,0.0948,0.00371,1,0.107,0.201,0.00788,25.3,0.926,0.97,0.898,28,27.1,27.1,651
1998-11-27,1998,2,9,331,174.59,0.91,5,Dry,23,4,2,2,19,50,0.29,124.6,0.71,124.6,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0897,0.00634,0.000248,0.0961,0.00376,1,0.111,0.207,0.00809,25.3,0.928,0.97,0.9,28.7,27.9,27.9,669
1998-11-28,1998,2,9,332,175.96,0.91,5,Dry,23,4,2,2,19,50,0.28,126,0.72,126,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0902,0.00646,0.000253,0.0967,0.00378,1,0.113,0.209,0.00819,25.3,0.929,0.97,0.901,29.1,28.2,28.2,677
1998-11-29,1998,2,9,333,175.14,0.91,5,Dry,23,4,2,2,19,50,0.28,125.1,0.71,125.1,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.4,25.6,0.0899,0.00639,0.00025,0.0963,0.00377,1,0.111,0.208,0.00813,25.3,0.929,0.97,0.901,28.9,28,28,672
1998-11-30,1998,2,9,334,174.86,0.91,5,Dry,23,4,2,2,19,50,0.29,124.9,0.71,124.9,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0898,0.00636,0.000249,0.0962,0.00377,1,0.111,0.207,0.00811,25.3,0.928,0.97,0.901,28.8,27.9,27.9,671
1998-12-01,1998,3,9,335,176.78,0.91,5,Dry,26,4,3,2,24,59,0.33,117.8,0.67,117.8,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0887,0.00576,0.000225,0.0945,0.0037,1,0.102,0.196,0.00767,25.4,0.923,0.97,0.896,27,26.2,26.2,630
1998-12-02,1998,3,9,336,178.14,0.91,5,Dry,26,4,3,2,24,59,0.33,119.1,0.67,119.1,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0892,0.00588,0.00023,0.0951,0.00372,1,0.103,0.198,0.00776,25.4,0.924,0.97,0.897,27.4,26.6,26.6,638
1998-12-03,1998,3,10,337,180.06,0.9,5,Dry,26,4,3,2,24,59,0.33,121.1,0.67,121.1,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0899,0.00604,0.000236,0.0959,0.00375,1,0.106,0.202,0.0079,25.4,0.926,0.97,0.898,27.9,27,27,649
1998-12-04,1998,3,10,338,183.07,0.9,5,Dry,26,4,3,2,24,59,0.32,124.1,0.68,124.1,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.091,0.0063,0.000246,0.0973,0.0038,1,0.11,0.207,0.00811,25.4,0.928,0.97,0.9,28.6,27.8,27.8,666
1998-12-05,1998,3,10,339,186.07,0.89,5,Dry,26,4,3,2,24,59,0.32,127.1,0.68,127.1,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.092,0.00655,0.000256,0.0986,0.00385,1,0.114,0.213,0.00831,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
1998-12-06,1998,3,10,340,190.17,0.88,5,Dry,26,4,3,2,24,59,0.31,131.2,0.69,131.2,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0935,0.0069,0.00027,0.1,0.00392,1,0.12,0.22,0.0086,25.4,0.931,0.97,0.903,30.4,29.5,29.5,707
1998-12-07,1998,3,10,341,192.09,0.87,5,Dry,26,4,3,2,24,59,0.31,133.1,0.69,133.1,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0941,0.00706,0.000276,0.101,0.00396,1,0.122,0.223,0.00873,25.4,0.932,0.97,0.904,30.8,29.9,29.9,718
1998-12-08,1998,3,10,342,193.46,0.87,5,Dry,26,4,3,2,24,59,0.3,134.5,0.69,134.5,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0946,0.00718,0.000281,0.102,0.00398,1,0.124,0.226,0.00883,25.4,0.932,0.97,0.904,31.2,30.2,30.2,726
1998-12-09,1998,3,10,343,194.82,0.87,5,Dry,26,4,3,2,24,59,0.3,135.8,0.7,135.8,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0951,0.00729,0.000285,0.102,0.004,1,0.126,0.228,0.00892,25.4,0.933,0.97,0.905,31.5,30.6,30.6,734
1998-12-10,1998,3,11,344,196.19,0.86,5,Dry,26,4,3,2,24,59,0.3,137.2,0.7,137.2,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0956,0.00741,0.00029,0.103,0.00402,1,0.128,0.231,0.00901,25.4,0.933,0.97,0.905,31.8,30.9,30.9,741
1998-12-11,1998,3,11,345,198.65,0.85,5,Dry,26,4,3,2,24,59,0.3,139.7,0.7,139.7,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0965,0.00762,0.000298,0.104,0.00407,1,0.131,0.235,0.00919,25.4,0.934,0.97,0.906,32.5,31.5,31.5,755
1998-12-12,1998,3,11,346,197.83,0.86,5,Dry,26,4,3,2,24,59,0.3,138.8,0.7,138.8,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0962,0.00755,0.000295,0.104,0.00405,1,0.13,0.234,0.00913,25.4,0.934,0.97,0.906,32.2,31.3,31.3,751
1998-12-13,1998,3,11,347,196.46,0.86,5,Dry,26,4,3,2,24,59,0.3,137.5,0.7,137.5,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0957,0.00743,0.00029,0.103,0.00403,1,0.128,0.231,0.00903,25.4,0.933,0.97,0.905,31.9,31,31,743
1998-12-14,1998,3,11,348,197.83,0.86,5,Dry,26,4,3,2,24,59,0.3,138.8,0.7,138.8,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0962,0.00755,0.000295,0.104,0.00405,1,0.13,0.234,0.00913,25.4,0.934,0.97,0.906,32.2,31.3,31.3,751
