date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1998-12-15,1998,3,11,349,198.1,0.86,5,Dry,26,4,3,2,24,59,0.3,139.1,0.7,139.1,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0963,0.00757,0.000296,0.104,0.00406,1,0.13,0.234,0.00915,25.4,0.934,0.97,0.906,32.3,31.3,31.3,752
1998-12-16,1998,3,11,350,198.92,0.85,5,Dry,26,4,3,2,24,59,0.3,139.9,0.7,139.9,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0966,0.00764,0.000299,0.104,0.00407,1,0.131,0.236,0.0092,25.4,0.934,0.97,0.906,32.5,31.5,31.5,757
1998-12-17,1998,3,12,351,199.74,0.85,5,Dry,26,4,3,2,24,59,0.29,140.7,0.7,140.7,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0968,0.00771,0.000301,0.105,0.00408,1,0.132,0.237,0.00926,25.4,0.935,0.97,0.907,32.7,31.7,31.7,762
1998-12-18,1998,3,12,352,200.57,0.85,5,Dry,26,4,3,2,24,59,0.29,141.6,0.71,141.6,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0971,0.00778,0.000304,0.105,0.0041,1,0.134,0.239,0.00932,25.4,0.935,0.97,0.907,32.9,31.9,31.9,766
1998-12-19,1998,3,12,353,203.03,0.84,5,Dry,26,4,3,2,24,59,0.29,144,0.71,144,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.098,0.00799,0.000312,0.106,0.00414,1,0.137,0.243,0.0095,25.3,0.936,0.97,0.908,33.5,32.5,32.5,780
1998-12-20,1998,3,12,354,202.21,0.84,5,Dry,26,4,3,2,24,59,0.29,143.2,0.71,143.2,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0977,0.00792,0.00031,0.106,0.00413,1,0.136,0.241,0.00944,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
1998-12-21,1998,3,12,355,200.84,0.85,5,Dry,26,4,3,2,24,59,0.29,141.8,0.71,141.8,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0972,0.00781,0.000305,0.105,0.0041,1,0.134,0.239,0.00934,25.4,0.935,0.97,0.907,33,32,32,768
1998-12-22,1998,3,12,356,202.75,0.84,5,Dry,26,4,3,2,24,59,0.29,143.8,0.71,143.8,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0979,0.00797,0.000311,0.106,0.00414,1,0.137,0.242,0.00948,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
1998-12-23,1998,3,12,357,207.95,0.83,5,Dry,26,4,3,2,24,59,0.28,148.9,0.72,148.9,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0997,0.00841,0.000329,0.108,0.00423,1,0.144,0.252,0.00985,25.3,0.938,0.97,0.91,34.7,33.6,33.6,807
1998-12-24,1998,3,13,358,213.14,0.81,5,Dry,26,4,3,2,24,59,0.28,154.1,0.72,154.1,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00885,0.000347,0.11,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.8,34.8,836
1998-12-25,1998,3,13,359,218.34,0.79,5,Dry,26,4,3,2,24,59,0.27,159.3,0.73,159.3,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00929,0.000365,0.113,0.00442,1,0.158,0.27,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,864
1998-12-26,1998,3,13,360,223.53,0.78,5,Dry,26,4,3,2,24,59,0.26,164.5,0.74,164.5,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00974,0.000382,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.972,0.917,38.3,37.3,37.3,894
1998-12-27,1998,3,13,361,228.18,0.76,5,Dry,26,4,3,2,24,59,0.26,169.2,0.74,169.2,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000398,0.117,0.0046,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.4,38.4,38.4,922
1998-12-28,1998,3,13,362,233.38,0.74,5,Dry,26,4,3,2,24,59,0.25,174.4,0.75,174.4,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0106,0.000416,0.119,0.0047,1,0.178,0.297,0.0117,25.1,0.946,0.977,0.925,40.6,39.7,39.7,953
1998-12-29,1998,3,13,363,235.29,0.73,5,Dry,26,4,3,2,24,59,0.25,176.3,0.75,176.3,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000423,0.12,0.00473,1,0.18,0.301,0.0118,25.1,0.947,0.978,0.927,41.1,40.2,40.2,965
1998-12-30,1998,3,13,364,238.3,0.72,5,Dry,26,4,3,2,24,59,0.25,179.3,0.75,179.3,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000433,0.121,0.00479,1,0.185,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,40.9,40.9,983
1998-12-31,1998,3,14,365,241.85,0.71,5,Dry,26,4,3,2,24,59,0.24,182.8,0.76,182.8,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000445,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.6,41.8,41.8,1000
1999-01-01,1998,4,14,1,247.05,0.7,5,Dry,29,5,4,2,33,73,0.29,174.1,0.7,174.1,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0105,0.000416,0.121,0.00478,1,0.177,0.298,0.0118,25,0.946,0.977,0.925,40.4,39.5,39.5,948
1999-01-02,1998,4,14,2,252.79,0.68,5,Dry,29,5,4,2,33,73,0.29,179.8,0.71,179.8,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.112,0.011,0.000436,0.123,0.00488,1,0.185,0.309,0.0122,25,0.948,0.98,0.929,41.8,40.9,40.9,982
1999-01-03,1998,4,14,3,258.53,0.67,5,Dry,29,5,4,2,33,73,0.28,185.5,0.72,185.5,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.114,0.0115,0.000456,0.126,0.00498,1,0.193,0.319,0.0126,24.9,0.95,0.98,0.931,43.1,42.3,42.3,1010
1999-01-04,1998,4,14,4,262.09,0.66,5,Dry,29,5,4,2,33,73,0.28,189.1,0.72,189.1,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000468,0.128,0.00505,1,0.198,0.325,0.0129,24.9,0.951,0.98,0.932,44,43.1,43.1,1030
1999-01-05,1998,4,14,5,265.64,0.66,5,Dry,29,5,4,2,33,73,0.28,192.6,0.72,192.6,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0121,0.00048,0.129,0.00511,1,0.203,0.332,0.0131,24.9,0.952,0.98,0.933,44.8,43.9,43.9,1050
1999-01-06,1998,4,14,6,268.65,0.65,5,Dry,29,5,4,2,33,73,0.27,195.7,0.73,195.7,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000491,0.13,0.00517,1,0.207,0.337,0.0134,24.9,0.953,0.98,0.934,45.5,44.6,44.6,1070
1999-01-07,1998,4,15,7,270.57,0.65,5,Dry,29,5,4,2,33,73,0.27,197.6,0.73,197.6,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0125,0.000497,0.131,0.0052,1,0.209,0.34,0.0135,24.9,0.954,0.98,0.935,46,45.1,45.1,1080
1999-01-08,1998,4,15,8,275.76,0.64,5,Dry,29,5,4,2,33,73,0.27,202.8,0.73,202.8,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.121,0.013,0.000515,0.133,0.0053,1,0.216,0.35,0.0139,24.8,0.955,0.98,0.936,47.2,46.3,46.3,1110
1999-01-09,1998,4,15,9,283.14,0.63,5,Dry,29,5,4,2,33,73,0.26,210.1,0.74,210.1,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.000541,0.137,0.00543,1,0.226,0.363,0.0144,24.8,0.957,0.98,0.937,48.9,47.9,47.9,1150
1999-01-10,1998,4,15,10,290.53,0.62,5,Dry,29,5,4,2,33,73,0.25,217.5,0.75,217.5,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0142,0.000566,0.14,0.00557,1,0.236,0.376,0.015,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
1999-01-11,1998,4,15,11,297.91,0.61,5,Dry,29,5,4,2,33,73,0.24,224.9,0.76,224.9,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.128,0.0149,0.000592,0.143,0.0057,1,0.246,0.389,0.0155,24.7,0.959,0.98,0.94,52.3,48.2,48.2,1160
1999-01-12,1998,4,15,12,306.39,0.6,5,Dry,29,5,4,2,33,73,0.24,233.4,0.76,233.4,0,0,0,0,-2,2,29,5,4,0,35,271,990,964.9,25.1,0.131,0.0156,0.000622,0.147,0.00586,2,0.1,0.247,0.00985,24.8,0.924,0.97,0.896,26.2,25.5,50.9,1220
1999-01-13,1998,4,15,13,313.22,0.59,5,Dry,29,5,4,2,33,73,0.23,240.2,0.77,240.2,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.134,0.0162,0.000646,0.15,0.00599,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.898,27,26.2,52.4,1260
1999-01-14,1998,4,16,14,321.7,0.58,5,Dry,29,5,4,2,33,73,0.23,248.7,0.77,248.7,0,0,0,0,-2,2,29,5,4,0,35,287,990,965,25,0.137,0.0169,0.000676,0.154,0.00615,2,0.11,0.264,0.0106,24.7,0.929,0.97,0.901,28,27.2,54.3,1300
1999-01-15,1998,4,16,15,330.72,0.57,5,Dry,29,5,4,2,33,73,0.22,257.7,0.78,257.7,0,0,0,0,-2,2,29,5,4,0,35,296,990,965.1,24.9,0.14,0.0206,0.000828,0.161,0.00644,2,0.116,0.277,0.0111,24.7,0.931,0.97,0.903,29,28.2,56.3,1350
1999-01-16,1998,4,16,16,340.29,0.56,5,Dry,29,5,4,2,33,73,0.21,267.3,0.79,267.3,0,0,0,0,-2,2,29,5,4,0,35,305,990,965.1,24.9,0.143,0.0252,0.00101,0.168,0.00677,2,0.123,0.291,0.0117,24.6,0.933,0.97,0.905,30.1,29.2,58.4,1400
1999-01-17,1998,4,16,17,348.77,0.55,5,Dry,29,5,4,2,33,73,0.21,275.8,0.79,275.8,0,0,0,0,-2,2,29,5,4,0,35,314,990,965.1,24.9,0.146,0.0292,0.00117,0.175,0.00706,2,0.129,0.304,0.0122,24.6,0.935,0.97,0.907,31,30.1,60.2,1450
1999-01-18,1998,4,16,18,355.06,0.55,5,Dry,29,5,4,2,33,73,0.21,282.1,0.79,282.1,0,0,0,0,-2,2,29,5,4,0,35,320,990,965.2,24.8,0.148,0.0321,0.00129,0.181,0.00728,2,0.133,0.314,0.0126,24.5,0.936,0.97,0.908,31.7,30.8,61.6,1480
1999-01-19,1998,4,16,19,361.89,0.54,5,Dry,29,5,4,2,33,73,0.2,288.9,0.8,288.9,0,0,0,0,-2,2,29,5,4,0,35,327,990,965.2,24.8,0.151,0.0354,0.00143,0.186,0.00751,2,0.138,0.324,0.0131,24.5,0.938,0.97,0.91,32.5,31.5,63.1,1510
1999-01-20,1998,4,16,20,371.46,0.53,5,Dry,29,5,4,2,33,73,0.2,298.5,0.8,298.5,0,0,0,0,-2,2,29,5,4,0,35,336,990,965.3,24.7,0.154,0.0399,0.00161,0.194,0.00785,2,0.144,0.338,0.0137,24.4,0.94,0.97,0.912,33.6,32.6,65.1,1560
1999-01-21,1998,4,17,21,380.49,0.52,5,Dry,29,5,4,2,33,73,0.19,307.5,0.81,307.5,0,0,0,0,-2,2,29,5,4,0,35,345,990,965.3,24.7,0.157,0.0441,0.00179,0.202,0.00816,2,0.15,0.352,0.0142,24.3,0.941,0.97,0.913,34.6,33.5,67,1610
1999-01-22,1998,4,17,22,391.15,0.51,5,Dry,29,5,4,2,33,73,0.19,318.1,0.81,318.1,0,0,0,0,-2,2,29,5,4,0,35,356,990,965.4,24.6,0.161,0.0492,0.002,0.21,0.00854,2,0.157,0.368,0.0149,24.3,0.943,0.97,0.915,35.7,34.6,69.3,1660
1999-01-23,1998,4,17,23,402.91,0.51,5,Dry,29,5,4,2,33,73,0.18,329.9,0.82,329.9,0,0,0,0,-2,2,29,5,4,0,35,368,990,965.4,24.6,0.165,0.0547,0.00223,0.22,0.00895,2,0.165,0.385,0.0157,24.2,0.945,0.97,0.917,37,35.9,71.8,1720
1999-01-24,1998,4,17,24,414.12,0.5,5,Dry,29,5,4,2,33,73,0.18,341.1,0.82,341.1,0,0,0,0,-2,2,29,5,4,0,35,379,990,965.5,24.5,0.169,0.06,0.00245,0.229,0.00935,2,0.173,0.402,0.0164,24.1,0.947,0.972,0.921,38.2,37.2,74.3,1780
1999-01-25,1998,4,17,25,426.97,0.49,5,Dry,29,5,4,2,33,73,0.17,354,0.83,354,0,0,0,0,-2,2,29,5,4,0,35,392,990,965.5,24.5,0.174,0.0661,0.0027,0.24,0.0098,2,0.181,0.421,0.0172,24.1,0.949,0.975,0.925,39.6,38.6,77.3,1850
1999-01-26,1998,4,17,26,440.92,0.48,5,Dry,29,5,4,2,33,73,0.17,367.9,0.83,367.9,0,0,0,0,-2,2,29,5,4,0,35,406,990,965.6,24.4,0.179,0.0727,0.00298,0.251,0.0103,2,0.191,0.442,0.0181,24,0.951,0.978,0.93,41.1,40.2,80.5,1930
1999-01-27,1998,4,17,27,454.86,0.47,5,Dry,29,5,4,2,33,73,0.16,381.9,0.84,381.9,0,0,0,0,-2,2,29,5,4,0,35,420,990,965.6,24.4,0.184,0.0792,0.00325,0.263,0.0108,2,0.2,0.463,0.019,23.9,0.953,0.98,0.934,42.6,41.8,83.5,2000
1999-01-28,1998,4,18,28,468.26,0.46,5,Dry,29,5,4,2,33,73,0.16,395.3,0.84,395.3,0,0,0,0,-2,2,29,5,4,0,35,433,990,965.7,24.3,0.188,0.0856,0.00352,0.274,0.0113,2,0.209,0.483,0.0199,23.8,0.954,0.98,0.935,44,43.2,86.3,2070
1999-01-29,1998,4,18,29,482.75,0.45,5,Dry,29,5,4,2,33,73,0.15,409.8,0.85,409.8,0,0,0,0,-2,2,29,5,4,0,35,448,990,965.8,24.2,0.194,0.0924,0.00381,0.286,0.0118,2,0.219,0.505,0.0208,23.7,0.956,0.98,0.937,45.6,44.6,89.3,2140
1999-01-30,1998,4,18,30,498.34,0.44,5,Dry,29,5,4,2,33,73,0.15,425.3,0.85,425.3,0,0,0,0,-2,2,29,5,4,0,35,463,990,965.8,24.2,0.199,0.0998,0.00413,0.299,0.0124,2,0.23,0.528,0.0219,23.6,0.957,0.98,0.938,47.1,46.2,92.4,2220
1999-01-31,1998,4,18,31,518.85,0.43,5,Dry,29,5,4,2,33,73,0.14,445.9,0.86,445.9,0,0,0,0,-2,2,29,5,4,0,35,484,990,965.9,24.1,0.206,0.109,0.00455,0.316,0.0131,2,0.243,0.559,0.0232,23.5,0.958,0.98,0.939,49.2,48.2,96.4,2310
1999-02-01,1998,5,18,32,544.82,0.41,5,Dry,31,6,4,3,41,85,0.16,459.8,0.84,459.8,0,0,0,0,-3,3,31,6,4,0,44,501,990,966.1,23.9,0.212,0.116,0.00485,0.328,0.0137,2,0.253,0.581,0.0243,23.4,0.957,0.98,0.938,50.4,48.2,96.4,2310
1999-02-02,1998,5,18,33,575.17,0.4,5,Dry,31,6,4,3,41,85,0.15,490.2,0.85,490.2,0,0,0,0,-3,3,31,6,4,0,44,531,990,966.2,23.8,0.228,0.13,0.00547,0.359,0.0151,3,0.163,0.522,0.0219,23.3,0.945,0.97,0.917,35.3,34.2,103,2460
1999-02-03,1998,5,18,34,608.81,0.38,5,Dry,31,6,4,3,41,85,0.14,523.8,0.86,523.8,0,0,0,0,-3,3,31,6,4,0,44,565,990,966.3,23.7,0.247,0.151,0.00638,0.398,0.0168,3,0.178,0.577,0.0244,23.1,0.949,0.971,0.921,37.5,36.4,109,2620
1999-02-04,1998,5,19,35,646.82,0.37,5,Dry,31,6,4,3,41,85,0.13,561.8,0.87,561.8,0,0,0,0,-3,3,31,6,4,0,44,603,990,966.5,23.5,0.269,0.176,0.0075,0.445,0.0189,3,0.195,0.641,0.0272,22.9,0.952,0.976,0.929,40,39,117,2810
1999-02-05,1998,5,19,36,686.46,0.35,5,Dry,31,6,4,3,41,85,0.12,601.5,0.88,601.5,0,0,0,0,-3,3,31,6,4,0,44,642,990,966.6,23.4,0.292,0.203,0.00868,0.494,0.0212,3,0.213,0.708,0.0303,22.6,0.955,0.98,0.935,42.5,41.7,125,3000
1999-02-06,1998,5,19,37,728.3,0.34,5,Dry,31,6,4,3,41,85,0.12,643.3,0.88,643.3,0,0,0,0,-3,3,31,6,4,0,44,684,990,966.8,23.2,0.315,0.231,0.00995,0.546,0.0236,3,0.232,0.778,0.0336,22.4,0.956,0.98,0.937,45.1,44.2,132,3180
1999-02-07,1998,5,19,38,770.68,0.32,5,Dry,31,6,4,3,41,85,0.11,685.7,0.89,685.7,0,0,0,0,-3,3,31,6,4,0,44,727,990,967,23,0.339,0.259,0.0113,0.599,0.026,3,0.251,0.85,0.0369,22.2,0.957,0.98,0.938,47.6,46.6,140,3360
1999-02-08,1998,5,19,39,802.73,0.31,5,Dry,31,6,4,3,41,85,0.11,717.7,0.89,717.7,0,0,0,0,-3,3,31,6,4,0,44,759,990,967.1,22.9,0.358,0.28,0.0123,0.638,0.0279,3,0.265,0.904,0.0395,22,0.957,0.98,0.938,49.4,48.2,145,3470
1999-02-09,1998,5,19,40,844.55,0.29,5,Dry,31,6,4,3,41,85,0.1,759.5,0.9,759.5,0,0,0,0,-3,3,31,6,4,0,44,801,990,967.3,22.7,0.388,0.307,0.0135,0.694,0.0306,3,0.283,0.977,0.043,21.7,0.957,0.98,0.937,51.6,48.2,145,3470
1999-02-10,1998,5,19,41,892.14,0.28,5,Dry,31,6,4,3,41,85,0.095,807.1,0.91,807.1,0,0,0,0,-3,3,31,6,4,0,44,848,990,967.5,22.5,0.431,0.33,0.0146,0.761,0.0338,4,0.215,0.976,0.0433,21.6,0.954,0.977,0.932,40.7,39.8,159,3820
1999-02-11,1998,5,20,42,944.05,0.26,3,Normal,43,7,5,4,78,137,0.14,807,0.85,807,0,0,0,0,-4,4,43,7,5,0,82,862,990,967.7,22.3,0.444,0.33,0.0148,0.774,0.0347,4,0.215,0.989,0.0443,21.3,0.953,0.977,0.931,40.2,39.3,157,3770
1999-02-12,1998,5,20,43,989.61,0.25,3,Normal,43,7,5,4,78,137,0.14,852.6,0.86,852.6,0,0,0,0,-4,4,43,7,5,0,82,908,990,967.9,22.1,0.486,0.352,0.0159,0.837,0.0378,4,0.23,1.07,0.0482,21.1,0.954,0.98,0.935,42,41.2,165,3960
1999-02-13,1998,5,20,44,1027.1,0.25,3,Normal,43,7,5,4,78,137,0.13,890.1,0.87,890.1,0,0,0,0,-4,4,43,7,5,0,82,945,990,968,22,0.52,0.37,0.0168,0.89,0.0404,4,0.243,1.13,0.0515,20.9,0.955,0.98,0.936,43.5,42.7,171,4100
1999-02-14,1998,5,20,45,1065.8,0.24,3,Normal,43,7,5,4,78,137,0.13,928.8,0.87,928.8,0,0,0,0,-4,4,43,7,5,0,82,984,990,968.1,21.9,0.555,0.389,0.0177,0.944,0.0431,4,0.256,1.2,0.0548,20.7,0.955,0.98,0.936,45,44.1,176,4240
1999-02-15,1998,5,20,46,1100.2,0.23,3,Normal,43,7,5,4,78,137,0.13,963.2,0.88,963.2,0,0,0,0,-4,4,43,7,5,0,82,1020,990,968.2,21.8,0.587,0.405,0.0186,0.992,0.0455,4,0.268,1.26,0.0578,20.5,0.956,0.98,0.936,46.3,45.4,182,4360
1999-02-16,1998,5,20,47,1124.5,0.23,3,Normal,43,7,5,4,78,137,0.12,987.5,0.88,987.5,0,0,0,0,-4,4,43,7,5,0,82,1040,990,968.3,21.7,0.614,0.417,0.0192,1.03,0.0475,4,0.276,1.31,0.0602,20.4,0.956,0.98,0.936,47.2,46.3,185,4440
1999-02-17,1998,5,20,48,1143.6,0.22,3,Normal,43,7,5,4,78,137,0.12,1007,0.88,1007,0,0,0,0,-4,4,43,7,5,0,82,1060,990,968.4,21.6,0.642,0.438,0.0202,1.08,0.0499,4,0.281,1.36,0.0629,20.3,0.956,0.98,0.936,47.8,46.9,188,4500
1999-02-18,1998,5,21,49,1163,0.22,3,Normal,43,7,5,4,78,137,0.12,1026,0.88,1026,0,0,0,0,-4,4,43,7,5,0,82,1080,990,968.4,21.6,0.671,0.481,0.0223,1.15,0.0534,4,0.285,1.44,0.0666,20.2,0.955,0.98,0.936,48.4,47.5,190,4560
1999-02-19,1998,5,21,50,1182.5,0.22,3,Normal,43,7,5,4,78,137,0.12,1046,0.88,1046,0,0,0,0,-4,4,43,7,5,0,82,1100,990,968.5,21.5,0.699,0.525,0.0244,1.22,0.0569,4,0.289,1.51,0.0703,20,0.955,0.98,0.936,49,48,192,4610
1999-02-20,1998,5,21,51,1202.3,0.22,3,Normal,43,7,5,4,78,137,0.11,1065,0.89,1065,0,0,0,0,-4,4,43,7,5,0,82,1120,990,968.5,21.5,0.728,0.57,0.0266,1.3,0.0605,4,0.293,1.59,0.0741,19.9,0.955,0.98,0.936,49.6,48.2,193,4630
1999-02-21,1998,5,21,52,1216.5,0.21,2,Mod_Wet,49,8,7,5,93,162,0.13,1055,0.87,1055,0,0,0,0,-5,5,49,8,7,0,98,1120,990,968.6,21.4,0.726,0.546,0.0255,1.27,0.0594,4,0.291,1.56,0.0729,19.9,0.955,0.98,0.936,49,48,192,4610
1999-02-22,1998,5,21,53,1230.9,0.21,2,Mod_Wet,49,8,7,5,93,162,0.13,1069,0.87,1069,0,0,0,0,-5,5,49,8,7,0,98,1130,990,968.6,21.4,0.747,0.578,0.027,1.32,0.062,4,0.294,1.62,0.0757,19.8,0.954,0.98,0.935,49.4,48.2,193,4630
1999-02-23,1998,5,21,54,1245.3,0.21,2,Mod_Wet,49,8,7,5,93,162,0.13,1083,0.87,1083,0,0,0,0,-5,5,49,8,7,0,98,1150,990,968.7,21.3,0.768,0.61,0.0286,1.38,0.0646,4,0.297,1.67,0.0785,19.7,0.954,0.98,0.935,49.8,48.2,193,4630
1999-02-24,1998,5,21,55,1259.8,0.21,2,Mod_Wet,49,8,7,5,93,162,0.13,1098,0.87,1098,0,0,0,0,-5,5,49,8,7,0,98,1160,990,968.7,21.3,0.789,0.643,0.0302,1.43,0.0673,4,0.3,1.73,0.0814,19.6,0.954,0.98,0.935,50.2,48.2,193,4630
1999-02-25,1998,5,22,56,1274.5,0.21,2,Mod_Wet,49,8,7,5,93,162,0.13,1112,0.87,1100,12,3,0,0,-5,14,52,8,7,0,107,1170,990,968.8,21.2,0.797,0.648,0.0305,1.44,0.068,4,0.3,1.74,0.0822,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
1999-02-26,1998,5,22,57,1289.2,0.2,2,Mod_Wet,49,8,7,5,93,162,0.13,1127,0.87,1100,27,6,1,1,-4,23,55,9,8,1,116,1170,990,968.8,21.2,0.804,0.648,0.0306,1.45,0.0685,4,0.3,1.75,0.0827,19.4,0.954,0.98,0.935,50,48.2,193,4630
1999-02-27,1998,5,22,58,1304,0.2,2,Mod_Wet,49,8,7,5,93,162,0.12,1142,0.88,1100,42,9,1,1,-4,35,58,9,8,1,128,1180,990,968.9,21.1,0.808,0.648,0.0306,1.46,0.0689,4,0.3,1.76,0.0831,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
1999-02-28,1998,5,22,59,1318.8,0.2,2,Mod_Wet,49,8,7,5,93,162,0.12,1157,0.88,1100,57,13,2,2,-3,43,62,10,9,2,136,1180,990,968.9,21.1,0.817,0.648,0.0307,1.47,0.0694,4,0.3,1.77,0.0837,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
1999-03-01,1998,6,22,60,1333.8,0.2,3,Normal,49,9,9,9,107,183,0.14,1151,0.86,1100,51,12,2,2,-7,42,61,11,11,2,149,1180,990,968.9,21.1,0.82,0.648,0.0308,1.47,0.0697,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
1999-03-02,1998,6,22,61,1354.9,0.2,3,Normal,49,9,9,9,107,183,0.14,1172,0.86,1100,72,16,2,2,-7,59,65,11,11,2,166,1190,990,969,21,0.826,0.648,0.0309,1.47,0.0702,4,0.3,1.77,0.0845,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
1999-03-03,1998,6,22,62,1382.3,0.19,3,Normal,49,9,9,9,107,183,0.13,1199,0.87,1100,99,22,3,3,-6,77,71,12,12,3,184,1200,990,969.1,20.9,0.838,0.648,0.031,1.49,0.0711,4,0.3,1.79,0.0855,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
1999-03-04,1998,6,23,63,1403.8,0.19,3,Normal,49,9,9,9,107,183,0.13,1221,0.87,1100,121,27,4,4,-5,91,76,13,13,4,198,1200,990,969.2,20.8,0.848,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19,0.953,0.98,0.934,48.9,47.9,192,4600
1999-03-05,1998,6,23,64,1419.3,0.19,3,Normal,49,9,9,9,107,183,0.13,1236,0.87,1100,136,31,4,4,-5,102,80,13,13,4,209,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.7,47.8,191,4590
1999-03-06,1998,6,23,65,1434.8,0.19,3,Normal,49,9,9,9,107,183,0.13,1252,0.87,1100,152,34,5,5,-4,112,83,14,14,5,219,1210,990,969.3,20.7,0.861,0.648,0.0313,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
1999-03-07,1998,6,23,66,1450.4,0.18,3,Normal,49,9,9,9,107,183,0.13,1267,0.87,1100,167,38,5,5,-4,123,87,14,14,5,230,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
1999-03-08,1998,6,23,67,1466.1,0.18,3,Normal,49,9,9,9,107,183,0.13,1283,0.88,1100,183,41,5,6,-4,135,90,14,15,5,242,1220,990,969.4,20.6,0.873,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
1999-03-09,1998,6,23,68,1475.5,0.18,3,Normal,49,9,9,9,107,183,0.12,1293,0.88,1100,193,44,6,6,-3,140,93,15,15,6,247,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0741,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
1999-03-10,1998,6,23,69,1478.7,0.18,3,Normal,49,9,9,9,107,183,0.12,1296,0.88,1100,196,44,6,6,-3,143,93,15,15,6,250,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
1999-03-11,1998,6,24,70,1481.8,0.18,3,Normal,49,9,9,9,107,183,0.12,1299,0.88,1100,199,45,6,6,-3,145,94,15,15,6,252,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0889,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
1999-03-12,1998,6,24,71,1485,0.18,3,Normal,49,9,9,9,107,183,0.12,1302,0.88,1100,202,46,6,6,-3,147,95,15,15,6,254,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,189,4530
1999-03-13,1998,6,24,72,1488.2,0.18,3,Normal,49,9,9,9,107,183,0.12,1305,0.88,1100,205,46,6,6,-3,150,95,15,15,6,257,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
1999-03-14,1998,6,24,73,1497.7,0.18,3,Normal,49,9,9,9,107,183,0.12,1315,0.88,1100,215,49,6,7,-3,156,98,15,16,6,263,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.0749,4,0.3,1.84,0.0896,18.7,0.952,0.98,0.933,48,47,188,4510
1999-03-15,1998,6,24,74,1513.6,0.18,3,Normal,49,9,9,9,107,183,0.12,1331,0.88,1100,231,51,7,7,-2,168,100,16,16,7,275,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0755,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
1999-03-16,1998,6,24,75,1536,0.17,3,Normal,49,9,9,9,107,183,0.12,1353,0.88,1100,253,51,8,8,-1,187,100,17,17,8,294,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0907,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
1999-03-17,1998,6,24,76,1565,0.17,3,Normal,49,9,9,9,107,183,0.12,1382,0.88,1100,282,51,8,9,-1,215,100,17,18,8,322,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0913,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
1999-03-18,1998,6,25,77,1600.7,0.16,3,Normal,49,9,9,9,107,183,0.11,1418,0.89,1100,318,51,9,10,1,247,100,18,19,10,354,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47.1,46.1,184,4430
1999-03-19,1998,6,25,78,1643.4,0.16,3,Normal,49,9,9,9,107,183,0.11,1460,0.89,1100,360,51,9,11,2,287,100,18,20,11,394,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
1999-03-20,1998,6,25,79,1693.3,0.15,3,Normal,49,9,9,9,107,183,0.11,1510,0.89,1100,410,51,9,13,3,334,100,18,22,12,441,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0938,18,0.951,0.98,0.932,46.2,45.3,181,4350
1999-03-21,1998,6,25,80,1757.3,0.15,3,Normal,49,9,9,9,107,183,0.1,1574,0.9,1100,474,51,9,14,5,395,100,18,23,14,502,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
1999-03-22,1998,6,25,81,1835.9,0.14,3,Normal,49,9,9,9,107,183,0.1,1653,0.9,1100,553,51,9,16,8,469,100,18,25,17,576,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.081,4,0.3,1.87,0.0965,17.6,0.95,0.98,0.931,45,44.1,176,4230
1999-03-23,1998,6,25,82,1929.9,0.13,3,Normal,49,9,9,9,107,183,0.095,1747,0.91,1100,647,51,9,16,10,561,100,18,25,19,668,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.1,43.3,173,4150
1999-03-24,1998,6,25,83,2039.9,0.12,3,Normal,49,9,9,9,107,183,0.09,1857,0.91,1100,757,51,9,16,14,667,100,18,25,23,774,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
1999-03-25,1998,6,26,84,2159.3,0.11,3,Normal,49,9,9,9,107,183,0.085,1976,0.92,1100,876,51,9,16,17,783,100,18,25,26,890,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
1999-03-26,1998,6,26,85,2281,0.1,3,Normal,49,9,9,9,107,183,0.08,2098,0.92,1100,998,51,9,16,21,901,100,18,25,30,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.9,163,3920
1999-03-27,1998,6,26,86,2374.6,0.095,3,Normal,49,9,9,9,107,183,0.077,2192,0.92,1100,1090,51,9,16,24,992,100,18,25,33,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
1999-03-28,1998,6,26,87,2469.5,0.087,3,Normal,49,9,9,9,107,183,0.074,2286,0.93,1100,1190,51,9,16,27,1080,100,18,25,36,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
1999-03-29,1998,6,26,88,2565.5,0.081,3,Normal,49,9,9,9,107,183,0.071,2382,0.93,1100,1280,51,9,16,29,1180,100,18,25,38,1280,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3730
1999-03-30,1998,6,26,89,2654.8,0.076,3,Normal,49,9,9,9,107,183,0.069,2472,0.93,1100,1370,51,9,16,32,1260,100,18,25,41,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.3,153,3670
1999-03-31,1998,6,26,90,2745.1,0.07,3,Normal,49,9,9,9,107,183,0.067,2562,0.93,1100,1460,51,9,16,35,1350,100,18,25,44,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.6,151,3610
1999-04-01,1998,7,27,91,2828.4,0.065,3,Normal,54,13,14,19,117,217,0.077,2611,0.92,1100,1510,46,5,11,26,1420,100,18,25,45,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37.1,148,3560
1999-04-02,1998,7,27,92,2904.3,0.06,3,Normal,54,13,14,19,117,217,0.075,2687,0.93,1100,1590,46,5,11,29,1500,100,18,25,48,1610,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3510
1999-04-03,1998,7,27,93,2980.9,0.056,3,Normal,54,13,14,19,117,217,0.073,2764,0.93,1100,1660,46,5,11,31,1570,100,18,25,50,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0952,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3460
1999-04-04,1998,7,27,94,3066.2,0.051,3,Normal,54,13,14,19,117,217,0.071,2849,0.93,1100,1750,46,5,11,33,1650,100,18,25,52,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0964,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.5,35.5,142,3400
1999-04-05,1998,7,27,95,3160.4,0.047,3,Normal,54,13,14,19,117,217,0.069,2943,0.93,1100,1840,46,5,11,36,1750,100,18,25,55,1860,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.8,139,3350
1999-04-06,1998,7,27,96,3255.4,0.043,3,Normal,54,13,14,19,117,217,0.067,3038,0.93,1100,1940,46,5,11,39,1840,100,18,25,58,1950,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.099,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3290
1999-04-07,1998,7,27,97,3326.2,0.041,3,Normal,54,13,14,19,117,217,0.065,3109,0.94,1100,2010,46,5,11,41,1910,100,18,25,60,2020,1240,990,974.3,15.7,0.926,0.648,0.0411,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,33.9,136,3260
1999-04-08,1998,7,28,98,3397.4,0.037,3,Normal,54,13,14,19,117,217,0.064,3180,0.94,1100,2080,46,5,11,43,1980,100,18,25,62,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3220
1999-04-09,1998,7,28,99,3460.6,0.034,3,Normal,54,13,14,19,117,217,0.063,3244,0.94,1100,2140,46,5,11,45,2040,100,18,25,64,2150,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3180
1999-04-10,1998,7,28,100,3524.1,0.03,3,Normal,54,13,14,19,117,217,0.062,3307,0.94,1100,2210,46,5,11,47,2100,100,18,25,66,2220,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.8,32.8,131,3150
1999-04-11,1998,7,28,101,3579.4,0.028,2,Mod_Wet,70,14,18,25,168,295,0.082,3284,0.92,1100,2180,30,4,7,41,2100,100,18,25,66,2270,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.103,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.5,32.5,130,3120
1999-04-12,1998,7,28,102,3626.4,0.026,2,Mod_Wet,70,14,18,25,168,295,0.081,3331,0.92,1100,2230,30,4,7,42,2150,100,18,25,67,2320,1240,990,974.9,15.1,0.926,0.648,0.0429,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.903,33.2,32.2,129,3090
1999-04-13,1998,7,28,103,3664.9,0.025,2,Mod_Wet,70,14,18,25,168,295,0.081,3370,0.92,1100,2270,30,4,7,43,2190,100,18,25,68,2350,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33,32,128,3070
1999-04-14,1998,7,28,104,3703.6,0.023,2,Mod_Wet,70,14,18,25,168,295,0.08,3409,0.92,1100,2310,30,4,7,44,2220,100,18,25,69,2390,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.105,4,0.3,1.87,0.125,13.1,0.929,0.97,0.902,32.8,31.8,127,3050
1999-04-15,1998,7,29,105,3733.8,0.022,2,Mod_Wet,70,14,18,25,168,295,0.079,3439,0.92,1100,2340,30,4,7,45,2250,100,18,25,70,2420,1240,990,975.1,14.9,0.926,0.648,0.0435,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.6,31.6,126,3040
1999-04-16,1998,7,29,106,3755.4,0.021,2,Mod_Wet,70,14,18,25,168,295,0.079,3460,0.92,1100,2360,30,4,7,46,2270,100,18,25,71,2440,1240,990,975.2,14.8,0.926,0.648,0.0437,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.5,31.5,126,3020
1999-04-17,1998,7,29,107,3768.3,0.021,2,Mod_Wet,70,14,18,25,168,295,0.078,3473,0.92,1100,2370,30,4,7,46,2290,100,18,25,71,2450,1240,990,975.2,14.8,0.926,0.648,0.0438,1.57,0.106,4,0.3,1.87,0.127,12.9,0.928,0.97,0.901,32.4,31.4,126,3020
1999-04-18,1998,7,29,108,3772.7,0.021,2,Mod_Wet,70,14,18,25,168,295,0.078,3478,0.92,1100,2380,30,4,7,46,2290,100,18,25,71,2460,1240,990,975.2,14.8,0.926,0.648,0.0438,1.57,0.106,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.4,31.4,126,3010
1999-04-19,1998,7,29,109,3768.3,0.021,2,Mod_Wet,70,14,18,25,168,295,0.078,3473,0.92,1100,2370,30,4,7,46,2290,100,18,25,71,2450,1240,990,975.2,14.8,0.926,0.648,0.0438,1.57,0.106,4,0.3,1.87,0.127,12.9,0.928,0.97,0.901,32.4,31.4,126,3020
1999-04-20,1998,7,29,110,3755.4,0.021,2,Mod_Wet,70,14,18,25,168,295,0.079,3460,0.92,1100,2360,30,4,7,46,2270,100,18,25,71,2440,1240,990,975.2,14.8,0.926,0.648,0.0437,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.5,31.5,126,3020
1999-04-21,1998,7,29,111,3733.8,0.022,2,Mod_Wet,70,14,18,25,168,295,0.079,3439,0.92,1100,2340,30,4,7,45,2250,100,18,25,70,2420,1240,990,975.1,14.9,0.926,0.648,0.0435,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.6,31.6,126,3040
1999-04-22,1998,7,30,112,3712.2,0.023,2,Mod_Wet,70,14,18,25,168,295,0.08,3417,0.92,1100,2320,30,4,7,45,2230,100,18,25,70,2400,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.105,4,0.3,1.87,0.126,13.1,0.929,0.97,0.901,32.7,31.7,127,3050
1999-04-23,1998,7,30,113,3682.1,0.024,2,Mod_Wet,70,14,18,25,168,295,0.08,3387,0.92,1100,2290,30,4,7,44,2200,100,18,25,69,2370,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.9,31.9,128,3060
1999-04-24,1998,7,30,114,3652.1,0.025,2,Mod_Wet,70,14,18,25,168,295,0.081,3357,0.92,1100,2260,30,4,7,43,2170,100,18,25,68,2340,1240,990,974.9,15.1,0.926,0.648,0.043,1.57,0.105,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.1,32.1,128,3080
1999-04-25,1998,7,30,115,3613.5,0.027,2,Mod_Wet,70,14,18,25,168,295,0.082,3319,0.92,1100,2220,30,4,7,42,2140,100,18,25,67,2300,1240,990,974.9,15.1,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3100
1999-04-26,1998,7,30,116,3575.1,0.028,2,Mod_Wet,70,14,18,25,168,295,0.083,3280,0.92,1100,2180,30,4,7,40,2100,100,18,25,65,2270,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.103,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.5,32.5,130,3120
1999-04-27,1998,7,30,117,3528.3,0.03,2,Mod_Wet,70,14,18,25,168,295,0.084,3233,0.92,1100,2130,30,4,7,39,2050,100,18,25,64,2220,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.4,0.932,0.97,0.904,33.8,32.8,131,3150
1999-04-28,1998,7,30,118,3481.7,0.033,2,Mod_Wet,70,14,18,25,168,295,0.085,3187,0.92,1100,2090,30,4,7,38,2010,100,18,25,63,2180,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34.1,33,132,3170
1999-04-29,1998,7,31,119,3435.3,0.035,2,Mod_Wet,70,14,18,25,168,295,0.086,3140,0.91,1100,2040,30,4,7,36,1960,100,18,25,61,2130,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.101,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3200
1999-04-30,1998,7,31,120,3389,0.038,2,Mod_Wet,70,14,18,25,168,295,0.087,3094,0.91,1100,1990,30,4,7,35,1920,100,18,25,60,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.6,134,3220
1999-05-01,1998,8,31,121,3342.9,0.04,2,Mod_Wet,65,14,17,23,202,321,0.096,3022,0.9,1100,1920,35,4,8,35,1840,100,18,25,58,2040,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.9,33.8,135,3250
1999-05-02,1998,8,31,122,3297,0.042,2,Mod_Wet,65,14,17,23,202,321,0.097,2976,0.9,1100,1880,35,4,8,33,1800,100,18,25,56,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0996,4,0.3,1.87,0.119,13.9,0.935,0.97,0.907,35.1,34.1,136,3270
1999-05-03,1998,8,31,123,3243,0.044,2,Mod_Wet,65,14,17,23,202,321,0.099,2922,0.9,1100,1820,35,4,8,32,1740,100,18,25,55,1950,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0989,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.4,138,3300
1999-05-04,1998,8,31,124,3181,0.046,2,Mod_Wet,65,14,17,23,202,321,0.1,2860,0.9,1100,1760,35,4,8,30,1680,100,18,25,53,1890,1240,990,973.9,16.1,0.926,0.648,0.0404,1.57,0.0981,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
1999-05-05,1998,8,31,125,3119.3,0.049,2,Mod_Wet,65,14,17,23,202,321,0.1,2798,0.9,1100,1700,35,4,8,28,1620,100,18,25,51,1830,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
1999-05-06,1998,8,32,126,3058,0.052,2,Mod_Wet,65,14,17,23,202,321,0.1,2737,0.9,1100,1640,35,4,8,26,1560,100,18,25,49,1770,1240,990,973.7,16.3,0.926,0.648,0.0396,1.57,0.0963,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
1999-05-07,1998,8,32,127,2997.1,0.055,2,Mod_Wet,65,14,17,23,202,321,0.11,2676,0.89,1100,1580,35,4,8,24,1510,100,18,25,47,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3450
1999-05-08,1998,8,32,128,2936.5,0.059,2,Mod_Wet,65,14,17,23,202,321,0.11,2615,0.89,1100,1520,35,4,8,22,1450,100,18,25,45,1650,1240,990,973.4,16.6,0.926,0.648,0.0389,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3490
1999-05-09,1998,8,32,129,2876.3,0.062,2,Mod_Wet,65,14,17,23,202,321,0.11,2555,0.89,1100,1460,35,4,8,21,1390,100,18,25,44,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.914,37.8,36.7,147,3530
1999-05-10,1998,8,32,130,2824.4,0.065,2,Mod_Wet,65,14,17,23,202,321,0.11,2503,0.89,1100,1400,35,4,8,19,1340,100,18,25,42,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,148,3560
1999-05-11,1998,8,32,131,2772.8,0.068,2,Mod_Wet,65,14,17,23,202,321,0.12,2452,0.88,1100,1350,35,4,8,18,1290,100,18,25,41,1490,1240,990,973,17,0.926,0.648,0.038,1.57,0.0924,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
1999-05-12,1998,8,32,132,2721.5,0.071,2,Mod_Wet,65,14,17,23,202,321,0.12,2400,0.88,1100,1300,35,4,8,16,1240,100,18,25,39,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.8,37.8,151,3630
1999-05-13,1998,8,33,133,2670.5,0.075,2,Mod_Wet,65,14,17,23,202,321,0.12,2349,0.88,1100,1250,35,4,8,14,1190,100,18,25,37,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3660
1999-05-14,1998,8,33,134,2619.8,0.078,2,Mod_Wet,65,14,17,23,202,321,0.12,2299,0.88,1100,1200,35,4,8,13,1140,100,18,25,36,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3700
1999-05-15,1998,8,33,135,2569.4,0.081,2,Mod_Wet,65,14,17,23,202,321,0.13,2248,0.88,1100,1150,35,4,8,11,1090,100,18,25,34,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.8,38.9,155,3730
1999-05-16,1998,8,33,136,2519.3,0.084,2,Mod_Wet,65,14,17,23,202,321,0.13,2198,0.87,1100,1100,35,4,8,10,1040,100,18,25,33,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3760
1999-05-17,1998,8,33,137,2469.5,0.087,2,Mod_Wet,65,14,17,23,202,321,0.13,2148,0.87,1100,1050,35,4,8,8,993,100,18,25,31,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
1999-05-18,1998,8,33,138,2420,0.09,2,Mod_Wet,65,14,17,23,202,321,0.13,2099,0.87,1100,999,35,4,8,7,945,100,18,25,30,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
1999-05-19,1998,8,33,139,2370.8,0.095,2,Mod_Wet,65,14,17,23,202,321,0.14,2050,0.86,1100,950,35,4,8,6,897,100,18,25,29,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
1999-05-20,1998,8,34,140,2322,0.1,2,Mod_Wet,65,14,17,23,202,321,0.14,2001,0.86,1100,901,35,4,8,4,850,100,18,25,27,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3900
1999-05-21,1998,8,34,141,2273.5,0.1,2,Mod_Wet,65,14,17,23,202,321,0.14,1953,0.86,1100,853,35,4,8,3,803,100,18,25,26,1010,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
1999-05-22,1998,8,34,142,2210.6,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,1890,0.85,1100,790,35,4,8,1,742,100,18,25,24,944,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
1999-05-23,1998,8,34,143,2148.3,0.11,2,Mod_Wet,65,14,17,23,202,321,0.15,1827,0.85,1100,727,35,4,8,-1,681,100,18,25,22,883,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4000
1999-05-24,1998,8,34,144,2086.6,0.12,2,Mod_Wet,65,14,17,23,202,321,0.15,1766,0.85,1100,666,35,4,8,-3,622,100,18,25,20,824,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
1999-05-25,1998,8,34,145,2032.7,0.12,2,Mod_Wet,65,14,17,23,202,321,0.16,1712,0.84,1100,612,35,4,8,-5,570,100,18,25,18,772,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.5,170,4080
1999-05-26,1998,8,34,146,1979.3,0.13,2,Mod_Wet,65,14,17,23,202,321,0.16,1658,0.84,1100,558,35,4,8,-6,517,100,18,25,17,719,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
1999-05-27,1998,8,35,147,1926.4,0.13,2,Mod_Wet,65,14,17,23,202,321,0.17,1605,0.83,1100,505,35,4,8,-8,466,100,18,25,15,668,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
1999-05-28,1998,8,35,148,1874,0.14,2,Mod_Wet,65,14,17,23,202,321,0.17,1553,0.83,1100,453,35,4,8,-9,415,100,18,25,14,617,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
1999-05-29,1998,8,35,149,1829,0.14,2,Mod_Wet,65,14,17,23,202,321,0.18,1508,0.82,1100,408,35,4,8,-11,372,100,18,25,12,574,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,177,4240
1999-05-30,1998,8,35,150,1784.5,0.14,2,Mod_Wet,65,14,17,23,202,321,0.18,1463,0.82,1100,363,35,4,8,-12,328,100,18,25,11,530,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
1999-05-31,1998,8,35,151,1740.3,0.15,2,Mod_Wet,65,14,17,23,202,321,0.18,1419,0.82,1100,319,35,4,8,-13,285,100,18,25,10,487,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0798,4,0.3,1.87,0.095,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
1999-06-01,1998,9,35,152,1696.6,0.15,3,Normal,53,12,12,13,120,210,0.12,1487,0.88,1100,387,47,6,12,-1,323,100,18,24,12,443,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
1999-06-02,1998,9,35,153,1660,0.16,3,Normal,53,12,12,13,120,210,0.13,1450,0.87,1100,350,47,6,11,-2,288,100,18,23,11,408,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
1999-06-03,1998,9,36,154,1623.7,0.16,3,Normal,53,12,12,13,120,210,0.13,1414,0.87,1100,314,47,6,10,-4,255,100,18,22,9,375,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0928,18.2,0.952,0.98,0.933,46.8,45.9,184,4410
1999-06-04,1998,9,36,155,1587.7,0.17,3,Normal,53,12,12,13,120,210,0.13,1378,0.87,1100,278,47,6,8,-5,222,100,18,20,8,342,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
1999-06-05,1998,9,36,156,1552.1,0.17,3,Normal,53,12,12,13,120,210,0.14,1342,0.86,1100,242,47,6,7,-6,188,100,18,19,7,308,1240,990,969.7,20.3,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
1999-06-06,1998,9,36,157,1516.8,0.18,3,Normal,53,12,12,13,120,210,0.14,1307,0.86,1100,207,47,6,6,-7,155,100,18,18,6,275,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0907,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
1999-06-07,1998,9,36,158,1481.8,0.18,3,Normal,53,12,12,13,120,210,0.14,1272,0.86,1100,172,39,5,5,-8,131,92,17,17,5,251,1230,990,969.4,20.6,0.883,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
1999-06-08,1998,9,36,159,1447.3,0.19,3,Normal,53,12,12,13,120,210,0.14,1237,0.85,1100,137,31,4,4,-9,107,84,16,16,4,227,1220,990,969.3,20.7,0.868,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
1999-06-09,1998,9,36,160,1419.3,0.19,3,Normal,53,12,12,13,120,210,0.15,1209,0.85,1100,109,25,3,3,-10,88,78,15,15,3,208,1210,990,969.2,20.8,0.857,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0869,19,0.952,0.98,0.933,48.7,47.8,191,4580
1999-06-10,1998,9,37,161,1391.5,0.19,3,Normal,53,12,12,13,120,210,0.15,1182,0.85,1100,82,19,2,3,-11,69,72,14,15,2,189,1200,990,969.1,20.9,0.846,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.086,19.1,0.953,0.98,0.934,49,48,192,4610
1999-06-11,1998,9,37,162,1333.8,0.2,3,Normal,53,12,12,13,120,210,0.16,1124,0.84,1100,24,5,1,1,-12,29,58,13,13,1,149,1180,990,968.9,21.1,0.822,0.648,0.0308,1.47,0.0698,4,0.3,1.77,0.0841,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
1999-06-12,1998,9,37,163,1283.3,0.21,3,Normal,53,12,12,13,120,210,0.16,1073,0.84,1073,0,0,0,0,-13,13,53,12,12,0,133,1150,990,968.8,21.2,0.772,0.588,0.0277,1.36,0.0641,4,0.295,1.65,0.078,19.6,0.954,0.98,0.935,49.1,48.1,192,4620
1999-06-13,1998,9,37,164,1239.5,0.21,3,Normal,53,12,12,13,120,210,0.17,1030,0.83,1030,0,0,0,0,-13,13,53,12,12,0,133,1110,990,968.7,21.3,0.708,0.489,0.0229,1.2,0.0561,4,0.286,1.48,0.0695,19.9,0.955,0.98,0.936,47.9,46.9,188,4500
1999-06-14,1998,9,37,165,1196.6,0.22,3,Normal,53,12,12,13,120,210,0.17,986.6,0.82,986.6,0,0,0,0,-13,13,53,12,12,0,133,1060,990,968.5,21.5,0.645,0.417,0.0194,1.06,0.0494,4,0.275,1.34,0.0622,20.1,0.955,0.98,0.936,46.5,45.6,182,4380
1999-06-15,1998,9,37,166,1160.2,0.22,3,Normal,53,12,12,13,120,210,0.18,950.2,0.82,950.2,0,0,0,0,-13,13,53,12,12,0,133,1030,990,968.4,21.6,0.595,0.399,0.0185,0.994,0.046,4,0.263,1.26,0.0582,20.3,0.955,0.98,0.936,45.3,44.4,177,4260
1999-06-16,1998,9,37,167,1124.5,0.23,3,Normal,53,12,12,13,120,210,0.19,914.5,0.81,914.5,0,0,0,0,-13,13,53,12,12,0,133,991,990,968.3,21.7,0.563,0.382,0.0176,0.944,0.0435,4,0.251,1.2,0.0551,20.5,0.955,0.98,0.936,43.9,43,172,4130
1999-06-17,1998,9,38,168,1094.8,0.23,3,Normal,53,12,12,13,120,210,0.19,884.8,0.81,884.8,0,0,0,0,-13,13,53,12,12,0,133,962,990,968.2,21.8,0.535,0.367,0.0168,0.903,0.0414,4,0.241,1.14,0.0525,20.7,0.955,0.98,0.936,42.8,41.9,168,4030
1999-06-18,1998,9,38,169,1065.8,0.24,3,Normal,53,12,12,13,120,210,0.2,855.8,0.8,855.8,0,0,0,0,-13,13,53,12,12,0,133,933,990,968.1,21.9,0.509,0.353,0.0161,0.862,0.0394,4,0.231,1.09,0.0499,20.8,0.954,0.98,0.935,41.6,40.8,163,3920
1999-06-19,1998,9,38,170,1037.3,0.24,3,Normal,53,12,12,13,120,210,0.2,827.3,0.8,827.3,0,0,0,0,-13,13,53,12,12,0,133,904,990,968,22,0.483,0.339,0.0154,0.822,0.0374,4,0.222,1.04,0.0475,20.9,0.954,0.977,0.932,40.5,39.6,158,3800
1999-06-20,1998,9,38,171,1014.5,0.25,3,Normal,53,12,12,13,120,210,0.21,804.5,0.79,804.5,0,0,0,0,-13,13,53,12,12,0,133,881,990,967.9,22.1,0.462,0.328,0.0149,0.79,0.0358,4,0.214,1,0.0455,21.1,0.953,0.975,0.929,39.6,38.6,154,3700
1999-06-21,1998,9,38,172,992.07,0.25,3,Normal,53,12,12,13,120,210,0.21,782.1,0.79,782.1,0,0,0,0,-13,13,53,12,12,0,133,859,990,967.9,22.1,0.441,0.318,0.0143,0.759,0.0343,3,0.289,1.05,0.0473,21.1,0.956,0.98,0.937,51.6,48.2,145,3470
1999-06-22,1998,9,38,173,970.16,0.26,3,Normal,53,12,12,13,120,210,0.22,760.2,0.78,760.2,0,0,0,0,-13,13,53,12,12,0,133,837,990,967.8,22.2,0.421,0.307,0.0138,0.728,0.0328,3,0.283,1.01,0.0455,21.2,0.957,0.98,0.937,50.4,48.2,145,3470
1999-06-23,1998,9,38,174,948.74,0.26,3,Normal,53,12,12,13,120,210,0.22,738.7,0.78,738.7,0,0,0,0,-13,13,53,12,12,0,133,816,990,967.7,22.3,0.402,0.294,0.0132,0.696,0.0312,3,0.275,0.971,0.0435,21.3,0.957,0.98,0.938,49.3,48.2,145,3470
1999-06-24,1998,9,39,175,927.85,0.27,3,Normal,53,12,12,13,120,210,0.23,717.9,0.77,717.9,0,0,0,0,-13,13,53,12,12,0,133,795,990,967.6,22.4,0.383,0.281,0.0125,0.663,0.0296,3,0.266,0.929,0.0415,21.5,0.957,0.98,0.937,48.2,47.2,142,3400
1999-06-25,1998,9,39,176,911.99,0.27,3,Normal,53,12,12,13,120,210,0.23,702,0.77,702,0,0,0,0,-13,13,53,12,12,0,133,779,990,967.5,22.5,0.369,0.27,0.012,0.639,0.0285,3,0.258,0.898,0.04,21.6,0.957,0.98,0.937,47.3,46.4,139,3340
1999-06-26,1998,9,39,177,896.5,0.28,3,Normal,53,12,12,13,120,210,0.23,686.5,0.77,686.5,0,0,0,0,-13,13,53,12,12,0,133,764,990,967.5,22.5,0.36,0.26,0.0115,0.62,0.0275,3,0.251,0.871,0.0387,21.6,0.957,0.98,0.937,46.5,45.5,137,3280
1999-06-27,1998,9,39,178,881.39,0.28,3,Normal,53,12,12,13,120,210,0.24,671.4,0.76,671.4,0,0,0,0,-13,13,53,12,12,0,133,748,990,967.4,22.6,0.352,0.249,0.0111,0.601,0.0266,3,0.245,0.846,0.0375,21.7,0.957,0.98,0.937,45.6,44.7,134,3220
1999-06-28,1998,9,39,179,866.7,0.28,3,Normal,53,12,12,13,120,210,0.24,656.7,0.76,656.7,0,0,0,0,-13,13,53,12,12,0,133,734,990,967.4,22.6,0.343,0.24,0.0106,0.583,0.0258,3,0.238,0.821,0.0363,21.8,0.956,0.98,0.937,44.8,43.9,132,3160
1999-06-29,1998,9,39,180,852.46,0.29,3,Normal,53,12,12,13,120,210,0.25,642.5,0.75,642.5,0,0,0,0,-13,13,53,12,12,0,133,719,990,967.3,22.7,0.335,0.23,0.0101,0.566,0.0249,3,0.232,0.797,0.0351,21.9,0.956,0.98,0.936,43.9,43.1,129,3100
1999-06-30,1998,9,39,181,838.72,0.29,3,Normal,53,12,12,13,120,210,0.25,628.7,0.75,628.7,0,0,0,0,-13,13,53,12,12,0,133,706,990,967.3,22.7,0.328,0.221,0.00972,0.549,0.0241,3,0.225,0.774,0.034,22,0.955,0.98,0.936,43.1,42.3,127,3040
1999-07-01,1998,10,40,182,825.52,0.3,3,Normal,50,10,9,9,108,186,0.23,639.5,0.78,639.5,0,0,0,0,-9,9,50,10,9,0,117,709,990,967.2,22.8,0.329,0.228,0.01,0.557,0.0244,3,0.23,0.788,0.0345,22,0.956,0.98,0.936,44,43.1,129,3100
1999-07-02,1998,10,40,183,812.94,0.3,3,Normal,50,10,9,9,108,186,0.23,626.9,0.77,626.9,0,0,0,0,-9,9,50,10,9,0,117,696,990,967.2,22.8,0.322,0.22,0.00962,0.542,0.0237,3,0.225,0.766,0.0335,22.1,0.955,0.98,0.936,43.2,42.4,127,3050
1999-07-03,1998,10,40,184,801.08,0.31,3,Normal,50,10,9,9,108,186,0.23,615.1,0.77,615.1,0,0,0,0,-9,9,50,10,9,0,117,684,990,967.1,22.9,0.315,0.212,0.00925,0.527,0.023,3,0.219,0.746,0.0326,22.1,0.955,0.98,0.936,42.5,41.7,125,3000
1999-07-04,1998,10,40,185,790.08,0.31,3,Normal,50,10,9,9,108,186,0.23,604.1,0.77,604.1,0,0,0,0,-9,9,50,10,9,0,117,673,990,967.1,22.9,0.309,0.205,0.00892,0.514,0.0224,3,0.214,0.728,0.0317,22.2,0.954,0.98,0.935,41.9,41,123,2950
1999-07-05,1998,10,40,186,782.88,0.32,3,Normal,50,10,9,9,108,186,0.24,596.9,0.76,596.9,0,0,0,0,-9,9,50,10,9,0,117,666,990,967,23,0.305,0.2,0.0087,0.505,0.022,3,0.211,0.716,0.0312,22.3,0.954,0.979,0.934,41.4,40.6,122,2920
1999-07-06,1998,10,40,187,774.1,0.32,3,Normal,50,10,9,9,108,186,0.24,588.1,0.76,588.1,0,0,0,0,-9,9,50,10,9,0,117,657,990,967,23,0.3,0.194,0.00843,0.494,0.0215,3,0.207,0.701,0.0305,22.3,0.953,0.978,0.932,40.9,40,120,2880
1999-07-07,1998,10,40,188,767.4,0.32,3,Normal,50,10,9,9,108,186,0.24,581.4,0.76,581.4,0,0,0,0,-9,9,50,10,9,0,117,650,990,967,23,0.296,0.189,0.00822,0.486,0.0211,3,0.204,0.69,0.0299,22.3,0.953,0.977,0.931,40.5,39.5,119,2850
1999-07-08,1998,10,41,189,754.55,0.33,3,Normal,50,10,9,9,108,186,0.25,568.5,0.75,568.5,0,0,0,0,-9,9,50,10,9,0,117,638,990,966.9,23.1,0.289,0.181,0.00783,0.47,0.0203,3,0.198,0.668,0.0289,22.4,0.952,0.975,0.928,39.7,38.7,116,2780
1999-07-09,1998,10,41,190,743.34,0.33,3,Normal,50,10,9,9,108,186,0.25,557.3,0.75,557.3,0,0,0,0,-9,9,50,10,9,0,117,626,990,966.9,23.1,0.282,0.173,0.00749,0.456,0.0197,3,0.193,0.649,0.0281,22.5,0.951,0.974,0.926,39,37.9,114,2730
1999-07-10,1998,10,41,191,731.58,0.34,3,Normal,50,10,9,9,108,186,0.25,545.6,0.75,545.6,0,0,0,0,-9,9,50,10,9,0,117,615,990,966.8,23.2,0.276,0.165,0.00714,0.441,0.019,3,0.188,0.629,0.0272,22.5,0.95,0.972,0.924,38.2,37.1,111,2670
1999-07-11,1998,10,41,192,719.82,0.34,2,Mod_Wet,58,11,11,11,136,227,0.32,492.8,0.69,492.8,0,0,0,0,-11,11,58,11,11,0,147,573,990,966.8,23.2,0.252,0.132,0.00567,0.384,0.0165,2,0.275,0.659,0.0284,22.6,0.956,0.98,0.937,52.1,48.2,96.4,2310
1999-07-12,1998,10,41,193,708.61,0.34,2,Mod_Wet,58,11,11,11,136,227,0.32,481.6,0.68,481.6,0,0,0,0,-11,11,58,11,11,0,147,562,990,966.7,23.3,0.246,0.126,0.00543,0.372,0.016,2,0.268,0.64,0.0275,22.6,0.957,0.98,0.937,51.1,48.2,96.4,2310
1999-07-13,1998,10,41,194,698.49,0.35,2,Mod_Wet,58,11,11,11,136,227,0.33,471.5,0.68,471.5,0,0,0,0,-11,11,58,11,11,0,147,551,990,966.7,23.3,0.24,0.122,0.00522,0.361,0.0155,2,0.261,0.622,0.0267,22.7,0.957,0.98,0.938,50.2,48.2,96.4,2310
1999-07-14,1998,10,41,195,687.83,0.35,2,Mod_Wet,58,11,11,11,136,227,0.33,460.8,0.67,460.8,0,0,0,0,-11,11,58,11,11,0,147,541,990,966.7,23.3,0.234,0.117,0.00499,0.35,0.015,2,0.254,0.604,0.0259,22.7,0.957,0.98,0.938,49.2,48.2,96.4,2310
