date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1999-07-15,1998,10,42,196,677.17,0.36,2,Mod_Wet,58,11,11,11,136,227,0.34,450.2,0.67,450.2,0,0,0,0,-11,11,58,11,11,0,147,530,990,966.6,23.4,0.228,0.111,0.00477,0.339,0.0145,2,0.246,0.586,0.025,22.8,0.958,0.98,0.939,48.2,47.3,94.5,2270
1999-07-16,1998,10,42,197,667.05,0.36,2,Mod_Wet,58,11,11,11,136,227,0.34,440.1,0.66,440.1,0,0,0,0,-11,11,58,11,11,0,147,520,990,966.6,23.4,0.222,0.107,0.00455,0.329,0.014,2,0.24,0.568,0.0243,22.9,0.957,0.98,0.938,47.2,46.3,92.6,2220
1999-07-17,1998,10,42,198,656.93,0.36,2,Mod_Wet,58,11,11,11,136,227,0.35,429.9,0.65,429.9,0,0,0,0,-11,11,58,11,11,0,147,510,990,966.5,23.5,0.216,0.102,0.00434,0.318,0.0136,2,0.233,0.551,0.0235,22.9,0.957,0.98,0.938,46.2,45.3,90.6,2170
1999-07-18,1998,10,42,199,647.91,0.37,2,Mod_Wet,58,11,11,11,136,227,0.35,420.9,0.65,420.9,0,0,0,0,-11,11,58,11,11,0,147,501,990,966.5,23.5,0.212,0.0977,0.00415,0.31,0.0132,2,0.227,0.537,0.0228,23,0.956,0.98,0.937,45.3,44.4,88.8,2130
1999-07-19,1998,10,42,200,638.34,0.37,2,Mod_Wet,58,11,11,11,136,227,0.36,411.3,0.64,411.3,0,0,0,0,-11,11,58,11,11,0,147,491,990,966.5,23.5,0.209,0.0932,0.00396,0.302,0.0128,2,0.22,0.522,0.0222,23,0.955,0.98,0.936,44.4,43.5,87,2090
1999-07-20,1998,10,42,201,628.77,0.37,2,Mod_Wet,58,11,11,11,136,227,0.36,401.8,0.64,401.8,0,0,0,0,-11,11,58,11,11,0,147,482,990,966.4,23.6,0.206,0.0886,0.00376,0.294,0.0125,2,0.214,0.508,0.0215,23.1,0.955,0.98,0.936,43.4,42.5,85.1,2040
1999-07-21,1998,10,42,202,619.74,0.38,2,Mod_Wet,58,11,11,11,136,227,0.37,392.7,0.63,392.7,0,0,0,0,-11,11,58,11,11,0,147,473,990,966.4,23.6,0.202,0.0844,0.00357,0.287,0.0121,2,0.208,0.494,0.0209,23.1,0.954,0.98,0.935,42.5,41.6,83.3,2000
1999-07-22,1998,10,43,203,610.72,0.38,2,Mod_Wet,58,11,11,11,136,227,0.37,383.7,0.63,383.7,0,0,0,0,-11,11,58,11,11,0,147,464,990,966.3,23.7,0.199,0.0801,0.00339,0.279,0.0118,2,0.202,0.481,0.0203,23.2,0.953,0.979,0.933,41.5,40.7,81.4,1950
1999-07-23,1998,10,43,204,602.79,0.39,2,Mod_Wet,58,11,11,11,136,227,0.38,375.8,0.62,375.8,0,0,0,0,-11,11,58,11,11,0,147,456,990,966.3,23.7,0.196,0.0764,0.00322,0.273,0.0115,2,0.196,0.469,0.0198,23.2,0.952,0.978,0.931,40.7,39.8,79.6,1910
1999-07-24,1998,10,43,205,594.32,0.39,2,Mod_Wet,58,11,11,11,136,227,0.38,367.3,0.62,367.3,0,0,0,0,-11,11,58,11,11,0,147,447,990,966.3,23.7,0.193,0.0724,0.00305,0.266,0.0112,2,0.19,0.456,0.0192,23.3,0.951,0.976,0.928,39.9,38.9,77.8,1870
1999-07-25,1998,10,43,206,585.84,0.39,2,Mod_Wet,58,11,11,11,136,227,0.39,358.8,0.61,358.8,0,0,0,0,-11,11,58,11,11,0,147,439,990,966.2,23.8,0.19,0.0684,0.00288,0.259,0.0109,2,0.185,0.444,0.0187,23.3,0.95,0.974,0.925,39,38,75.9,1820
1999-07-26,1998,10,43,207,577.36,0.4,2,Mod_Wet,58,11,11,11,136,227,0.39,350.4,0.61,350.4,0,0,0,0,-11,11,58,11,11,0,147,430,990,966.2,23.8,0.187,0.0644,0.0027,0.252,0.0106,2,0.179,0.431,0.0181,23.4,0.949,0.972,0.922,38.1,37,74,1780
1999-07-27,1998,10,43,208,569.43,0.4,2,Mod_Wet,58,11,11,11,136,227,0.4,342.4,0.6,342.4,0,0,0,0,-11,11,58,11,11,0,147,422,990,966.2,23.8,0.185,0.0606,0.00254,0.245,0.0103,2,0.174,0.419,0.0176,23.4,0.947,0.97,0.919,37.3,36.1,72.3,1730
1999-07-28,1998,10,43,209,561.5,0.41,2,Mod_Wet,58,11,11,11,136,227,0.4,334.5,0.6,334.5,0,0,0,0,-11,11,58,11,11,0,147,415,990,966.1,23.9,0.182,0.0569,0.00238,0.239,0.01,2,0.168,0.407,0.017,23.5,0.946,0.97,0.918,36.4,35.3,70.7,1700
1999-07-29,1998,10,44,210,554.67,0.41,2,Mod_Wet,58,11,11,11,136,227,0.41,327.7,0.59,327.7,0,0,0,0,-11,11,58,11,11,0,147,408,990,966.1,23.9,0.179,0.0537,0.00224,0.233,0.00975,2,0.164,0.397,0.0166,23.5,0.945,0.97,0.917,35.7,34.6,69.3,1660
1999-07-30,1998,10,44,211,547.28,0.41,2,Mod_Wet,58,11,11,11,136,227,0.41,320.3,0.58,320.3,0,0,0,0,-11,11,58,11,11,0,147,400,990,966.1,23.9,0.177,0.0502,0.0021,0.227,0.00948,2,0.159,0.386,0.0161,23.6,0.944,0.97,0.916,34.9,33.9,67.7,1630
1999-07-31,1998,10,44,212,539.9,0.42,2,Mod_Wet,58,11,11,11,136,227,0.42,312.9,0.58,312.9,0,0,0,0,-11,11,58,11,11,0,147,393,990,966,24,0.174,0.0467,0.00195,0.221,0.00921,2,0.154,0.375,0.0156,23.6,0.943,0.97,0.915,34.1,33.1,66.2,1590
1999-08-01,1998,11,44,213,531.42,0.42,2,Mod_Wet,54,9,8,6,107,184,0.35,347.4,0.65,347.4,0,0,0,0,-6,6,54,9,8,0,113,418,990,966,24,0.183,0.063,0.00262,0.246,0.0103,2,0.177,0.423,0.0176,23.6,0.948,0.972,0.922,38.1,37,74.1,1780
1999-08-02,1998,11,44,214,523.49,0.43,2,Mod_Wet,54,9,8,6,107,184,0.35,339.5,0.65,339.5,0,0,0,0,-6,6,54,9,8,0,113,410,990,966,24,0.18,0.0592,0.00246,0.24,0.00997,2,0.172,0.411,0.0171,23.6,0.947,0.97,0.919,37.3,36.1,72.3,1730
1999-08-03,1998,11,44,215,515.02,0.43,2,Mod_Wet,54,9,8,6,107,184,0.36,331,0.64,331,0,0,0,0,-6,6,54,9,8,0,113,402,990,965.9,24.1,0.177,0.0552,0.00229,0.233,0.00966,2,0.166,0.399,0.0166,23.7,0.946,0.97,0.917,36.4,35.3,70.5,1690
1999-08-04,1998,11,44,216,507.09,0.44,2,Mod_Wet,54,9,8,6,107,184,0.36,323.1,0.64,323.1,0,0,0,0,-6,6,54,9,8,0,113,394,990,965.9,24.1,0.175,0.0515,0.00214,0.226,0.00938,2,0.161,0.387,0.016,23.7,0.944,0.97,0.916,35.5,34.4,68.9,1650
1999-08-05,1998,11,45,217,500.25,0.44,2,Mod_Wet,54,9,8,6,107,184,0.37,316.3,0.63,316.3,0,0,0,0,-6,6,54,9,8,0,113,387,990,965.9,24.1,0.172,0.0483,0.002,0.22,0.00913,2,0.156,0.376,0.0156,23.8,0.943,0.97,0.915,34.8,33.7,67.5,1620
1999-08-06,1998,11,45,218,492.87,0.45,2,Mod_Wet,54,9,8,6,107,184,0.37,308.9,0.63,308.9,0,0,0,0,-6,6,54,9,8,0,113,380,990,965.8,24.2,0.17,0.0448,0.00185,0.214,0.00887,2,0.151,0.365,0.0151,23.8,0.942,0.97,0.914,34,33,65.9,1580
1999-08-07,1998,11,45,219,485.49,0.45,2,Mod_Wet,54,9,8,6,107,184,0.38,301.5,0.62,301.5,0,0,0,0,-6,6,54,9,8,0,113,372,990,965.8,24.2,0.167,0.0413,0.00171,0.208,0.0086,2,0.146,0.354,0.0146,23.9,0.941,0.97,0.913,33.2,32.2,64.4,1550
1999-08-08,1998,11,45,220,478.1,0.46,2,Mod_Wet,54,9,8,6,107,184,0.39,294.1,0.61,294.1,0,0,0,0,-6,6,54,9,8,0,113,365,990,965.8,24.2,0.164,0.0378,0.00156,0.202,0.00834,2,0.141,0.343,0.0142,23.9,0.94,0.97,0.911,32.4,31.4,62.8,1510
1999-08-09,1998,11,45,221,471.27,0.46,2,Mod_Wet,54,9,8,6,107,184,0.39,287.3,0.61,287.3,0,0,0,0,-6,6,54,9,8,0,113,358,990,965.7,24.3,0.162,0.0346,0.00142,0.197,0.0081,2,0.136,0.333,0.0137,23.9,0.938,0.97,0.91,31.6,30.7,61.4,1470
1999-08-10,1998,11,45,222,464.43,0.46,2,Mod_Wet,54,9,8,6,107,184,0.4,280.4,0.6,280.4,0,0,0,0,-6,6,54,9,8,0,113,351,990,965.7,24.3,0.16,0.0314,0.00129,0.191,0.00785,2,0.132,0.323,0.0133,24,0.937,0.97,0.909,30.9,30,59.9,1440
1999-08-11,1998,11,45,223,458.69,0.47,2,Mod_Wet,54,9,8,6,107,184,0.4,274.7,0.6,274.7,0,0,0,0,-6,6,54,9,8,0,113,346,990,965.7,24.3,0.158,0.0287,0.00118,0.186,0.00765,2,0.128,0.314,0.0129,24,0.935,0.97,0.907,30.3,29.4,58.7,1410
1999-08-12,1998,11,46,224,452.4,0.47,2,Mod_Wet,54,9,8,6,107,184,0.41,268.4,0.59,268.4,0,0,0,0,-6,6,54,9,8,0,113,339,990,965.6,24.4,0.155,0.0257,0.00105,0.181,0.00743,2,0.124,0.305,0.0125,24.1,0.934,0.97,0.906,29.6,28.7,57.4,1380
1999-08-13,1998,11,46,225,446.11,0.48,2,Mod_Wet,54,9,8,6,107,184,0.41,262.1,0.59,262.1,0,0,0,0,-6,6,54,9,8,0,113,333,990,965.6,24.4,0.153,0.0227,0.000931,0.176,0.00721,2,0.119,0.295,0.0121,24.1,0.933,0.97,0.905,28.9,28,56,1340
1999-08-14,1998,11,46,226,439.82,0.48,2,Mod_Wet,54,9,8,6,107,184,0.42,255.8,0.58,255.8,0,0,0,0,-6,6,54,9,8,0,113,327,990,965.6,24.4,0.151,0.0197,0.000809,0.171,0.00699,2,0.115,0.286,0.0117,24.1,0.931,0.97,0.903,28.2,27.3,54.7,1310
1999-08-15,1998,11,46,227,434.08,0.48,2,Mod_Wet,54,9,8,6,107,184,0.42,250.1,0.58,250.1,0,0,0,0,-6,6,54,9,8,0,113,321,990,965.6,24.4,0.149,0.017,0.000697,0.166,0.00679,2,0.111,0.277,0.0113,24.2,0.93,0.97,0.902,27.6,26.7,53.5,1280
1999-08-16,1998,11,46,228,428.34,0.49,2,Mod_Wet,54,9,8,6,107,184,0.43,244.3,0.57,244.3,0,0,0,0,-6,6,54,9,8,0,113,315,990,965.5,24.5,0.147,0.0165,0.000675,0.163,0.00667,2,0.107,0.271,0.0111,24.2,0.928,0.97,0.9,26.9,26.1,52.2,1250
1999-08-17,1998,11,46,229,422.6,0.49,2,Mod_Wet,54,9,8,6,107,184,0.43,238.6,0.56,238.6,0,0,0,0,-6,6,54,9,8,0,113,310,990,965.5,24.5,0.145,0.016,0.000654,0.161,0.00656,2,0.104,0.264,0.0108,24.2,0.926,0.97,0.898,26.3,25.5,50.9,1220
1999-08-18,1998,11,46,230,417.95,0.49,2,Mod_Wet,54,9,8,6,107,184,0.44,233.9,0.56,233.9,0,0,0,0,-6,6,54,9,8,0,113,305,990,965.5,24.5,0.143,0.0156,0.000638,0.159,0.00648,2,0.1,0.259,0.0106,24.3,0.924,0.97,0.897,25.7,25,49.9,1200
1999-08-19,1998,11,47,231,412.75,0.5,2,Mod_Wet,54,9,8,6,107,184,0.45,228.8,0.55,228.8,0,0,0,0,-6,6,54,9,8,0,113,300,990,965.5,24.5,0.141,0.0152,0.000619,0.157,0.00638,1,0.251,0.408,0.0166,24.1,0.958,0.98,0.939,51.9,48.2,48.2,1160
1999-08-20,1998,11,47,232,407.56,0.5,2,Mod_Wet,54,9,8,6,107,184,0.45,223.6,0.55,223.6,0,0,0,0,-6,6,54,9,8,0,113,295,990,965.4,24.6,0.139,0.0148,0.000601,0.154,0.00628,1,0.244,0.399,0.0162,24.2,0.958,0.98,0.939,50.8,48.2,48.2,1160
1999-08-21,1998,11,47,233,402.36,0.51,2,Mod_Wet,54,9,8,6,107,184,0.46,218.4,0.54,218.4,0,0,0,0,-6,6,54,9,8,0,113,289,990,965.4,24.6,0.138,0.0143,0.000582,0.152,0.00618,1,0.237,0.389,0.0158,24.2,0.958,0.98,0.939,49.6,48.2,48.2,1160
1999-08-22,1998,11,47,234,397.17,0.51,2,Mod_Wet,54,9,8,6,107,184,0.46,213.2,0.54,213.2,0,0,0,0,-6,6,54,9,8,0,113,284,990,965.4,24.6,0.136,0.0139,0.000563,0.15,0.00608,1,0.23,0.38,0.0154,24.2,0.957,0.98,0.938,48.5,47.5,47.5,1140
1999-08-23,1998,11,47,235,391.97,0.51,2,Mod_Wet,54,9,8,6,107,184,0.47,208,0.53,208,0,0,0,0,-6,6,54,9,8,0,113,279,990,965.4,24.6,0.134,0.0134,0.000545,0.147,0.00598,1,0.223,0.371,0.015,24.3,0.956,0.98,0.937,47.3,46.4,46.4,1110
1999-08-24,1998,11,47,236,387.32,0.52,2,Mod_Wet,54,9,8,6,107,184,0.47,203.3,0.53,203.3,0,0,0,0,-6,6,54,9,8,0,113,274,990,965.3,24.7,0.132,0.013,0.000528,0.145,0.00589,1,0.217,0.362,0.0147,24.3,0.955,0.98,0.936,46.3,45.4,45.4,1090
1999-08-25,1998,11,47,237,382.67,0.52,2,Mod_Wet,54,9,8,6,107,184,0.48,198.7,0.52,198.7,0,0,0,0,-6,6,54,9,8,0,113,270,990,965.3,24.7,0.131,0.0126,0.000512,0.143,0.00581,1,0.211,0.354,0.0143,24.3,0.955,0.98,0.935,45.3,44.3,44.3,1060
1999-08-26,1998,11,48,238,378.03,0.53,2,Mod_Wet,54,9,8,6,107,184,0.49,194,0.51,194,0,0,0,0,-6,6,54,9,8,0,113,265,990,965.3,24.7,0.129,0.0122,0.000495,0.141,0.00572,1,0.204,0.346,0.014,24.4,0.953,0.98,0.934,44.2,43.3,43.3,1040
1999-08-27,1998,11,48,239,373.38,0.53,2,Mod_Wet,54,9,8,6,107,184,0.49,189.4,0.51,189.4,0,0,0,0,-6,6,54,9,8,0,113,260,990,965.3,24.7,0.127,0.0118,0.000479,0.139,0.00563,1,0.198,0.337,0.0136,24.4,0.952,0.98,0.933,43.1,42.3,42.3,1010
1999-08-28,1998,11,48,240,369.82,0.53,2,Mod_Wet,54,9,8,6,107,184,0.5,185.8,0.5,185.8,0,0,0,0,-6,6,54,9,8,0,113,257,990,965.2,24.8,0.126,0.0115,0.000466,0.138,0.00556,1,0.193,0.331,0.0134,24.4,0.951,0.98,0.932,42.3,41.5,41.5,995
1999-08-29,1998,11,48,241,365.72,0.54,2,Mod_Wet,54,9,8,6,107,184,0.5,181.7,0.5,181.7,0,0,0,0,-6,6,54,9,8,0,113,253,990,965.2,24.8,0.125,0.0112,0.000452,0.136,0.00549,1,0.188,0.324,0.0131,24.4,0.95,0.979,0.93,41.4,40.5,40.5,972
1999-08-30,1998,11,48,242,361.62,0.54,2,Mod_Wet,54,9,8,6,107,184,0.51,177.6,0.49,177.6,0,0,0,0,-6,6,54,9,8,0,113,249,990,965.2,24.8,0.123,0.0108,0.000438,0.134,0.00541,1,0.182,0.316,0.0128,24.5,0.948,0.977,0.927,40.4,39.5,39.5,948
1999-08-31,1998,11,48,243,357.52,0.54,2,Mod_Wet,54,9,8,6,107,184,0.52,173.5,0.48,173.5,0,0,0,0,-6,6,54,9,8,0,113,245,990,965.2,24.8,0.122,0.0105,0.000423,0.132,0.00533,1,0.177,0.309,0.0125,24.5,0.947,0.975,0.923,39.5,38.5,38.5,924
1999-09-01,1998,12,48,244,352.32,0.55,2,Mod_Wet,46,7,6,4,75,138,0.39,214.3,0.61,214.3,0,0,0,0,-4,4,46,7,6,0,79,273,990,965.2,24.8,0.132,0.014,0.000562,0.146,0.00588,1,0.232,0.378,0.0152,24.5,0.957,0.98,0.938,49.2,48.2,48.2,1160
1999-09-02,1998,12,49,245,347.67,0.55,2,Mod_Wet,46,7,6,4,75,138,0.4,209.7,0.6,209.7,0,0,0,0,-4,4,46,7,6,0,79,269,990,965.1,24.9,0.13,0.0136,0.000546,0.144,0.00579,1,0.226,0.369,0.0149,24.5,0.956,0.98,0.937,48.2,47.2,47.2,1130
1999-09-03,1998,12,49,246,343.03,0.56,2,Mod_Wet,46,7,6,4,75,138,0.4,205,0.6,205,0,0,0,0,-4,4,46,7,6,0,79,264,990,965.1,24.9,0.129,0.0132,0.00053,0.142,0.0057,1,0.219,0.361,0.0145,24.5,0.956,0.98,0.937,47.1,46.2,46.2,1110
1999-09-04,1998,12,49,247,338.38,0.56,2,Mod_Wet,46,7,6,4,75,138,0.41,200.4,0.59,200.4,0,0,0,0,-4,4,46,7,6,0,79,259,990,965.1,24.9,0.127,0.0128,0.000513,0.14,0.00561,1,0.213,0.353,0.0142,24.6,0.955,0.98,0.936,46.1,45.2,45.2,1080
1999-09-05,1998,12,49,248,334.82,0.56,2,Mod_Wet,46,7,6,4,75,138,0.41,196.8,0.59,196.8,0,0,0,0,-4,4,46,7,6,0,79,256,990,965.1,24.9,0.126,0.0125,0.000501,0.138,0.00555,1,0.208,0.347,0.0139,24.6,0.954,0.98,0.935,45.3,44.4,44.4,1060
1999-09-06,1998,12,49,249,330.72,0.57,2,Mod_Wet,46,7,6,4,75,138,0.42,192.7,0.58,192.7,0,0,0,0,-4,4,46,7,6,0,79,252,990,965.1,24.9,0.124,0.0121,0.000486,0.137,0.00547,1,0.203,0.339,0.0136,24.6,0.953,0.98,0.934,44.3,43.4,43.4,1040
1999-09-07,1998,12,49,250,326.62,0.57,2,Mod_Wet,46,7,6,4,75,138,0.42,188.6,0.58,188.6,0,0,0,0,-4,4,46,7,6,0,79,248,990,965,25,0.123,0.0118,0.000472,0.135,0.0054,1,0.197,0.332,0.0133,24.6,0.951,0.98,0.932,43.4,42.5,42.5,1020
1999-09-08,1998,12,49,251,322.52,0.58,2,Mod_Wet,46,7,6,4,75,138,0.43,184.5,0.57,184.5,0,0,0,0,-4,4,46,7,6,0,79,244,990,965,25,0.121,0.0114,0.000458,0.133,0.00532,1,0.192,0.325,0.013,24.7,0.95,0.98,0.931,42.4,41.6,41.6,997
1999-09-09,1998,12,50,252,318.42,0.58,2,Mod_Wet,46,7,6,4,75,138,0.43,180.4,0.57,180.4,0,0,0,0,-4,4,46,7,6,0,79,239,990,965,25,0.12,0.0111,0.000443,0.131,0.00524,1,0.186,0.317,0.0127,24.7,0.949,0.979,0.929,41.5,40.6,40.6,974
1999-09-10,1998,12,50,253,314.32,0.59,2,Mod_Wet,46,7,6,4,75,138,0.44,176.3,0.56,176.3,0,0,0,0,-4,4,46,7,6,0,79,235,990,965,25,0.119,0.0107,0.000429,0.129,0.00517,1,0.181,0.31,0.0124,24.7,0.948,0.977,0.926,40.5,39.6,39.6,950
1999-09-11,1998,12,50,254,310.21,0.59,2,Mod_Wet,46,7,6,4,75,138,0.45,172.2,0.56,172.2,0,0,0,0,-4,4,46,7,6,0,79,231,990,965,25,0.117,0.0104,0.000415,0.128,0.00509,1,0.175,0.303,0.0121,24.7,0.946,0.975,0.923,39.6,38.6,38.6,926
1999-09-12,1998,12,50,255,306.66,0.6,2,Mod_Wet,46,7,6,4,75,138,0.45,168.7,0.55,168.7,0,0,0,0,-4,4,46,7,6,0,79,228,990,964.9,25.1,0.116,0.0101,0.000402,0.126,0.00503,1,0.17,0.296,0.0118,24.8,0.945,0.973,0.92,38.7,37.7,37.7,905
1999-09-13,1998,12,50,256,303.1,0.6,2,Mod_Wet,46,7,6,4,75,138,0.46,165.1,0.55,165.1,0,0,0,0,-4,4,46,7,6,0,79,224,990,964.9,25.1,0.115,0.00978,0.00039,0.124,0.00496,1,0.165,0.29,0.0116,24.8,0.944,0.972,0.917,37.9,36.8,36.8,884
1999-09-14,1998,12,50,257,299.55,0.6,2,Mod_Wet,46,7,6,4,75,138,0.46,161.6,0.54,161.6,0,0,0,0,-4,4,46,7,6,0,79,221,990,964.9,25.1,0.113,0.00948,0.000378,0.123,0.00489,1,0.161,0.283,0.0113,24.8,0.943,0.97,0.915,37.1,36,36,863
1999-09-15,1998,12,50,258,295.99,0.61,2,Mod_Wet,46,7,6,4,75,138,0.47,158,0.53,158,0,0,0,0,-4,4,46,7,6,0,79,217,990,964.9,25.1,0.112,0.00918,0.000365,0.121,0.00483,1,0.156,0.277,0.011,24.8,0.942,0.97,0.914,36.2,35.2,35.2,844
1999-09-16,1998,12,51,259,292.44,0.61,2,Mod_Wet,46,7,6,4,75,138,0.47,154.4,0.53,154.4,0,0,0,0,-4,4,46,7,6,0,79,213,990,964.9,25.1,0.111,0.00888,0.000353,0.12,0.00476,1,0.151,0.271,0.0108,24.9,0.941,0.97,0.913,35.4,34.4,34.4,825
1999-09-17,1998,12,51,260,289.98,0.62,2,Mod_Wet,46,7,6,4,75,138,0.48,152,0.52,152,0,0,0,0,-4,4,46,7,6,0,79,211,990,964.9,25.1,0.11,0.00867,0.000345,0.119,0.00472,1,0.148,0.266,0.0106,24.9,0.94,0.97,0.912,34.8,33.8,33.8,811
1999-09-18,1998,12,51,261,286.97,0.62,2,Mod_Wet,46,7,6,4,75,138,0.48,149,0.52,149,0,0,0,0,-4,4,46,7,6,0,79,208,990,964.8,25.2,0.109,0.00841,0.000334,0.117,0.00467,1,0.144,0.261,0.0104,24.9,0.939,0.97,0.911,34.1,33.1,33.1,795
1999-09-19,1998,12,51,262,283.96,0.63,2,Mod_Wet,46,7,6,4,75,138,0.49,146,0.51,146,0,0,0,0,-4,4,46,7,6,0,79,205,990,964.8,25.2,0.108,0.00816,0.000324,0.116,0.00461,1,0.14,0.256,0.0102,24.9,0.938,0.97,0.91,33.4,32.4,32.4,778
1999-09-20,1998,12,51,263,280.96,0.63,2,Mod_Wet,46,7,6,4,75,138,0.49,143,0.51,143,0,0,0,0,-4,4,46,7,6,0,79,202,990,964.8,25.2,0.107,0.0079,0.000314,0.115,0.00456,1,0.135,0.25,0.00994,24.9,0.936,0.97,0.908,32.7,31.7,31.7,762
1999-09-21,1998,12,51,264,277.95,0.64,3,Normal,40,6,4,3,65,118,0.42,159.9,0.57,159.9,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.11,0.00935,0.000371,0.119,0.00472,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.8,35.7,35.7,857
1999-09-22,1998,12,51,265,274.94,0.64,3,Normal,40,6,4,3,65,118,0.43,156.9,0.57,156.9,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.109,0.00909,0.000361,0.118,0.00467,1,0.154,0.272,0.0108,24.9,0.941,0.97,0.913,36.1,35,35,841
1999-09-23,1998,12,52,266,271.93,0.65,3,Normal,40,6,4,3,65,118,0.43,153.9,0.57,153.9,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.108,0.00883,0.00035,0.116,0.00461,1,0.15,0.267,0.0106,24.9,0.94,0.97,0.912,35.4,34.4,34.4,825
1999-09-24,1998,12,52,267,268.92,0.65,3,Normal,40,6,4,3,65,118,0.44,150.9,0.56,150.9,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.106,0.00858,0.00034,0.115,0.00456,1,0.146,0.261,0.0104,25,0.94,0.97,0.911,34.7,33.7,33.7,808
1999-09-25,1998,12,52,268,265.92,0.66,3,Normal,40,6,4,3,65,118,0.44,147.9,0.56,147.9,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.105,0.00832,0.00033,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,792
1999-09-26,1998,12,52,269,263.46,0.66,3,Normal,40,6,4,3,65,118,0.45,145.5,0.55,145.5,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.105,0.00811,0.000321,0.113,0.00446,1,0.139,0.252,0.00996,25,0.937,0.97,0.909,33.4,32.4,32.4,778
1999-09-27,1998,12,52,270,260.99,0.67,3,Normal,40,6,4,3,65,118,0.45,143,0.55,143,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.0079,0.000313,0.112,0.00442,1,0.136,0.247,0.00978,25,0.936,0.97,0.908,32.8,31.9,31.9,764
1999-09-28,1998,12,52,271,258.53,0.67,3,Normal,40,6,4,3,65,118,0.46,140.5,0.54,140.5,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.0077,0.000305,0.11,0.00437,1,0.132,0.243,0.00961,25,0.935,0.97,0.907,32.3,31.3,31.3,751
1999-09-29,1998,12,52,272,256.07,0.68,3,Normal,40,6,4,3,65,118,0.46,138.1,0.54,138.1,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00749,0.000296,0.109,0.00433,1,0.129,0.238,0.00943,25,0.934,0.97,0.906,31.7,30.7,30.7,737
1999-09-30,1998,12,53,273,254.71,0.68,3,Normal,40,6,4,3,65,118,0.46,136.7,0.54,136.7,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.101,0.00737,0.000292,0.109,0.0043,1,0.127,0.236,0.00933,25,0.934,0.97,0.906,31.4,30.4,30.4,730
1999-10-01,1999,1,1,274,251.7,0.69,3,Normal,37,5,3,2,50,97,0.39,154.7,0.61,154.7,0,0,0,0,-2,2,37,5,3,0,52,200,990,964.7,25.3,0.106,0.0089,0.000352,0.115,0.00454,1,0.151,0.266,0.0105,25,0.941,0.97,0.912,35.7,34.6,34.6,831
1999-10-02,1999,1,1,275,249.24,0.69,3,Normal,37,5,3,2,50,97,0.39,152.2,0.61,152.2,0,0,0,0,-2,2,37,5,3,0,52,197,990,964.7,25.3,0.105,0.00869,0.000343,0.114,0.0045,1,0.148,0.262,0.0103,25,0.94,0.97,0.912,35.1,34.1,34.1,818
1999-10-03,1999,1,1,276,246.78,0.7,3,Normal,37,5,3,2,50,97,0.39,149.8,0.61,149.8,0,0,0,0,-2,2,37,5,3,0,52,195,990,964.7,25.3,0.104,0.00848,0.000335,0.113,0.00445,1,0.145,0.257,0.0102,25.1,0.939,0.97,0.911,34.6,33.5,33.5,805
1999-10-04,1999,1,1,277,246.5,0.7,3,Normal,37,5,3,2,50,97,0.39,149.5,0.61,149.5,0,0,0,0,-2,2,37,5,3,0,52,195,990,964.7,25.3,0.104,0.00846,0.000334,0.113,0.00445,1,0.144,0.257,0.0101,25.1,0.939,0.97,0.911,34.5,33.5,33.5,803
1999-10-05,1999,1,1,278,245.68,0.7,3,Normal,37,5,3,2,50,97,0.4,148.7,0.6,148.7,0,0,0,0,-2,2,37,5,3,0,52,194,990,964.7,25.3,0.104,0.00839,0.000331,0.112,0.00443,1,0.143,0.255,0.0101,25.1,0.939,0.97,0.91,34.3,33.3,33.3,799
1999-10-06,1999,1,1,279,242.67,0.71,3,Normal,37,5,3,2,50,97,0.4,145.7,0.6,145.7,0,0,0,0,-2,2,37,5,3,0,52,191,990,964.7,25.3,0.103,0.00813,0.000321,0.111,0.00438,1,0.139,0.25,0.00987,25.1,0.937,0.97,0.909,33.6,32.6,32.6,782
1999-10-07,1999,1,1,280,240.21,0.72,3,Normal,37,5,3,2,50,97,0.4,143.2,0.6,143.2,0,0,0,0,-2,2,37,5,3,0,52,188,990,964.6,25.4,0.102,0.00792,0.000312,0.11,0.00433,1,0.136,0.246,0.00969,25.1,0.936,0.97,0.908,33,32,32,769
1999-10-08,1999,1,2,281,237.75,0.73,3,Normal,37,5,3,2,50,97,0.41,140.8,0.59,140.8,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00771,0.000304,0.109,0.00429,1,0.133,0.241,0.00951,25.1,0.935,0.97,0.907,32.4,31.5,31.5,755
1999-10-09,1999,1,2,282,235.29,0.73,3,Normal,37,5,3,2,50,97,0.41,138.3,0.59,138.3,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.0075,0.000296,0.108,0.00424,1,0.129,0.237,0.00933,25.2,0.934,0.97,0.906,31.9,30.9,30.9,742
1999-10-10,1999,1,2,283,232.83,0.74,3,Normal,37,5,3,2,50,97,0.42,135.8,0.58,135.8,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0994,0.0073,0.000287,0.107,0.0042,1,0.126,0.233,0.00915,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
1999-10-11,1999,1,2,284,230.37,0.75,3,Normal,37,5,3,2,50,97,0.42,133.4,0.58,133.4,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0985,0.00709,0.000279,0.106,0.00415,1,0.123,0.228,0.00897,25.2,0.932,0.97,0.904,30.7,29.8,29.8,715
1999-10-12,1999,1,2,285,229,0.76,3,Normal,37,5,3,2,50,97,0.42,132,0.58,132,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.098,0.00697,0.000274,0.105,0.00413,1,0.121,0.226,0.00888,25.2,0.931,0.97,0.904,30.4,29.5,29.5,707
1999-10-13,1999,1,2,286,227.09,0.76,3,Normal,37,5,3,2,50,97,0.43,130.1,0.57,130.1,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0973,0.00681,0.000268,0.104,0.00409,1,0.118,0.222,0.00874,25.2,0.931,0.97,0.903,29.9,29,29,697
1999-10-14,1999,1,2,287,225.17,0.77,3,Normal,37,5,3,2,50,97,0.43,128.2,0.57,128.2,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.6,25.4,0.0966,0.00664,0.000261,0.103,0.00406,1,0.116,0.219,0.0086,25.2,0.93,0.97,0.902,29.5,28.6,28.6,687
1999-10-15,1999,1,3,288,223.26,0.78,3,Normal,37,5,3,2,50,97,0.43,126.3,0.57,126.3,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.096,0.00648,0.000255,0.102,0.00402,1,0.113,0.215,0.00846,25.2,0.929,0.97,0.901,29,28.2,28.2,676
1999-10-16,1999,1,3,289,221.35,0.78,3,Normal,37,5,3,2,50,97,0.44,124.3,0.56,124.3,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0953,0.00632,0.000248,0.102,0.00399,1,0.11,0.212,0.00832,25.3,0.928,0.97,0.9,28.6,27.7,27.7,666
1999-10-17,1999,1,3,290,219.43,0.79,3,Normal,37,5,3,2,50,97,0.44,122.4,0.56,122.4,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0946,0.00616,0.000242,0.101,0.00395,1,0.108,0.209,0.00818,25.3,0.927,0.97,0.899,28.1,27.3,27.3,655
1999-10-18,1999,1,3,291,217.52,0.8,3,Normal,37,5,3,2,50,97,0.45,120.5,0.55,120.5,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0939,0.00599,0.000235,0.0999,0.00392,1,0.105,0.205,0.00805,25.3,0.925,0.97,0.898,27.7,26.8,26.8,644
1999-10-19,1999,1,3,292,215.6,0.8,3,Normal,37,5,3,2,50,97,0.45,118.6,0.55,118.6,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0933,0.00583,0.000229,0.0991,0.00389,1,0.103,0.202,0.00791,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
1999-10-20,1999,1,3,293,213.69,0.81,3,Normal,37,5,3,2,50,97,0.45,116.7,0.55,116.7,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0926,0.00567,0.000222,0.0983,0.00385,1,0.1,0.198,0.00777,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
1999-10-21,1999,1,3,294,211.78,0.82,3,Normal,37,5,3,2,50,97,0.46,114.8,0.54,114.8,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0919,0.00551,0.000216,0.0974,0.00382,1,0.0975,0.195,0.00763,25.3,0.921,0.97,0.894,26.3,25.5,25.5,612
1999-10-22,1999,1,4,295,209.86,0.82,3,Normal,37,5,3,2,50,97,0.46,112.9,0.54,112.9,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0912,0.00534,0.000209,0.0966,0.00378,1,0.0949,0.191,0.0075,25.3,0.92,0.97,0.892,25.8,25,25,601
1999-10-23,1999,1,4,296,207.95,0.83,3,Normal,37,5,3,2,50,97,0.47,111,0.53,111,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0906,0.00518,0.000203,0.0958,0.00375,1,0.0923,0.188,0.00736,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
1999-10-24,1999,1,4,297,206.03,0.83,3,Normal,37,5,3,2,50,97,0.47,109,0.53,109,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0899,0.00502,0.000196,0.0949,0.00371,1,0.0897,0.185,0.00722,25.4,0.917,0.97,0.89,24.9,24.1,24.1,579
1999-10-25,1999,1,4,298,204.12,0.84,3,Normal,37,5,3,2,50,97,0.47,107.1,0.53,107.1,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0892,0.00486,0.00019,0.0941,0.00368,1,0.0871,0.181,0.00708,25.4,0.916,0.97,0.888,24.4,23.7,23.7,569
1999-10-26,1999,1,4,299,202.75,0.84,3,Normal,37,5,3,2,50,97,0.48,105.8,0.52,105.8,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0887,0.00474,0.000185,0.0935,0.00365,1,0.0853,0.179,0.00699,25.4,0,0,0,0,0,0,0
1999-10-27,1999,1,4,300,201.39,0.85,3,Normal,37,5,3,2,50,97,0.48,104.4,0.52,104.4,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0883,0.00462,0.000181,0.0929,0.00363,1,0.0834,0.176,0.00689,25.4,0,0,0,0,0,0,0
1999-10-28,1999,1,4,301,200.02,0.85,3,Normal,37,5,3,2,50,97,0.48,103,0.52,103,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0878,0.00451,0.000176,0.0923,0.0036,1,0.0816,0.174,0.00679,25.4,0,0,0,0,0,0,0
1999-10-29,1999,1,5,302,198.65,0.85,3,Normal,37,5,3,2,50,97,0.49,101.7,0.51,101.7,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0873,0.00439,0.000172,0.0917,0.00358,1,0.0797,0.171,0.0067,25.4,0,0,0,0,0,0,0
1999-10-30,1999,1,5,303,197.28,0.86,3,Normal,37,5,3,2,50,97,0.49,100.3,0.51,100.3,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0868,0.00427,0.000167,0.0911,0.00356,1,0.0779,0.169,0.0066,25.4,0,0,0,0,0,0,0
1999-10-31,1999,1,5,304,195.92,0.86,3,Normal,37,5,3,2,50,97,0.49,98.92,0.51,98.92,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0863,0.00416,0.000162,0.0905,0.00354,1,0.076,0.167,0.00651,25.4,0,0,0,0,0,0,0
1999-11-01,1999,2,5,305,195.1,0.87,4,Mod_Dry,29,4,2,2,30,67,0.34,128.1,0.66,128.1,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0931,0.00664,0.000259,0.0997,0.0039,1,0.115,0.215,0.00841,25.4,0.93,0.97,0.902,29.6,28.7,28.7,690
1999-11-02,1999,2,5,306,196.46,0.86,4,Mod_Dry,29,4,2,2,30,67,0.34,129.5,0.66,129.5,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0936,0.00675,0.000264,0.1,0.00392,1,0.117,0.218,0.0085,25.4,0.93,0.97,0.902,30,29.1,29.1,698
1999-11-03,1999,2,5,307,198.38,0.86,4,Mod_Dry,29,4,2,2,30,67,0.34,131.4,0.66,131.4,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0943,0.00692,0.00027,0.101,0.00395,1,0.12,0.221,0.00864,25.4,0.931,0.97,0.903,30.4,29.5,29.5,709
1999-11-04,1999,2,5,308,197.56,0.86,4,Mod_Dry,29,4,2,2,30,67,0.34,130.6,0.66,130.6,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.094,0.00685,0.000268,0.101,0.00394,1,0.119,0.22,0.00858,25.4,0.931,0.97,0.903,30.2,29.3,29.3,704
1999-11-05,1999,2,6,309,197.28,0.86,4,Mod_Dry,29,4,2,2,30,67,0.34,130.3,0.66,130.3,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0939,0.00682,0.000267,0.101,0.00393,1,0.118,0.219,0.00856,25.4,0.931,0.97,0.903,30.2,29.3,29.3,702
1999-11-06,1999,2,6,310,198.1,0.86,4,Mod_Dry,29,4,2,2,30,67,0.34,131.1,0.66,131.1,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0942,0.00689,0.000269,0.101,0.00395,1,0.119,0.221,0.00862,25.4,0.931,0.97,0.903,30.4,29.5,29.5,707
1999-11-07,1999,2,6,311,198.38,0.86,4,Mod_Dry,29,4,2,2,30,67,0.34,131.4,0.66,131.4,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0943,0.00692,0.00027,0.101,0.00395,1,0.12,0.221,0.00864,25.4,0.931,0.97,0.903,30.4,29.5,29.5,709
1999-11-08,1999,2,6,312,198.1,0.86,4,Mod_Dry,29,4,2,2,30,67,0.34,131.1,0.66,131.1,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0942,0.00689,0.000269,0.101,0.00395,1,0.119,0.221,0.00862,25.4,0.931,0.97,0.903,30.4,29.5,29.5,707
1999-11-09,1999,2,6,313,198.92,0.85,4,Mod_Dry,29,4,2,2,30,67,0.34,131.9,0.66,131.9,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0944,0.00696,0.000272,0.101,0.00396,1,0.121,0.222,0.00867,25.4,0.931,0.97,0.903,30.6,29.7,29.7,712
1999-11-10,1999,2,6,314,201.39,0.85,4,Mod_Dry,29,4,2,2,30,67,0.33,134.4,0.67,134.4,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0953,0.00717,0.00028,0.102,0.004,1,0.124,0.226,0.00885,25.4,0.932,0.97,0.904,31.2,30.2,30.2,725
1999-11-11,1999,2,6,315,204.94,0.84,4,Mod_Dry,29,4,2,2,30,67,0.33,137.9,0.67,137.9,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0966,0.00747,0.000292,0.104,0.00407,1,0.129,0.233,0.0091,25.3,0.934,0.97,0.906,32,31,31,745
1999-11-12,1999,2,7,316,206.31,0.83,4,Mod_Dry,29,4,2,2,30,67,0.33,139.3,0.68,139.3,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0971,0.00759,0.000297,0.105,0.00409,1,0.131,0.235,0.0092,25.3,0.934,0.97,0.906,32.3,31.4,31.4,753
1999-11-13,1999,2,7,317,205.49,0.83,4,Mod_Dry,29,4,2,2,30,67,0.33,138.5,0.67,138.5,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0968,0.00752,0.000294,0.104,0.00408,1,0.129,0.234,0.00914,25.3,0.934,0.97,0.906,32.1,31.2,31.2,748
1999-11-14,1999,2,7,318,204.67,0.84,4,Mod_Dry,29,4,2,2,30,67,0.33,137.7,0.67,137.7,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0965,0.00745,0.000291,0.104,0.00406,1,0.128,0.232,0.00908,25.3,0.934,0.97,0.906,31.9,31,31,744
1999-11-15,1999,2,7,319,204.39,0.84,4,Mod_Dry,29,4,2,2,30,67,0.33,137.4,0.67,137.4,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0964,0.00743,0.00029,0.104,0.00406,1,0.128,0.232,0.00906,25.3,0.933,0.97,0.905,31.9,30.9,30.9,742
1999-11-16,1999,2,7,320,203.03,0.84,4,Mod_Dry,29,4,2,2,30,67,0.33,136,0.67,136,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.0959,0.00731,0.000286,0.103,0.00403,1,0.126,0.229,0.00897,25.4,0.933,0.97,0.905,31.6,30.6,30.6,734
1999-11-17,1999,2,7,321,201.11,0.85,4,Mod_Dry,29,4,2,2,30,67,0.33,134.1,0.67,134.1,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0952,0.00715,0.000279,0.102,0.004,1,0.124,0.226,0.00883,25.4,0.932,0.97,0.904,31.1,30.2,30.2,724
1999-11-18,1999,2,7,322,200.29,0.85,4,Mod_Dry,29,4,2,2,30,67,0.34,133.3,0.67,133.3,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0949,0.00708,0.000277,0.102,0.00398,1,0.122,0.224,0.00877,25.4,0.932,0.97,0.904,30.9,30,30,719
1999-11-19,1999,2,8,323,199.47,0.85,4,Mod_Dry,29,4,2,2,30,67,0.34,132.5,0.66,132.5,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0946,0.00701,0.000274,0.102,0.00397,1,0.121,0.223,0.00871,25.4,0.931,0.97,0.903,30.7,29.8,29.8,715
1999-11-20,1999,2,8,324,199.2,0.85,4,Mod_Dry,29,4,2,2,30,67,0.34,132.2,0.66,132.2,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0945,0.00699,0.000273,0.102,0.00397,1,0.121,0.222,0.00869,25.4,0.931,0.97,0.903,30.6,29.7,29.7,713
1999-11-21,1999,2,8,325,198.38,0.86,5,Dry,23,4,2,2,19,50,0.25,148.4,0.75,148.4,0,0,0,0,-2,2,23,4,2,0,21,177,990,964.4,25.6,0.0981,0.00836,0.000327,0.106,0.00416,1,0.143,0.249,0.00974,25.3,0.938,0.97,0.91,34.6,33.6,33.6,805
1999-11-22,1999,2,8,326,196.46,0.86,5,Dry,23,4,2,2,19,50,0.26,146.5,0.74,146.5,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0975,0.0082,0.00032,0.106,0.00413,1,0.14,0.246,0.00961,25.3,0.937,0.97,0.909,34.1,33.1,33.1,794
1999-11-23,1999,2,8,327,195.1,0.87,5,Dry,23,4,2,2,19,50,0.26,145.1,0.74,145.1,0,0,0,0,-2,2,23,4,2,0,21,174,990,964.4,25.6,0.097,0.00808,0.000316,0.105,0.00411,1,0.138,0.243,0.00951,25.3,0.936,0.97,0.908,33.8,32.8,32.8,786
1999-11-24,1999,2,8,328,194.28,0.87,5,Dry,23,4,2,2,19,50,0.26,144.3,0.74,144.3,0,0,0,0,-2,2,23,4,2,0,21,173,990,964.4,25.6,0.0967,0.00801,0.000313,0.105,0.00409,1,0.137,0.242,0.00946,25.3,0.936,0.97,0.908,33.6,32.6,32.6,782
1999-11-25,1999,2,8,329,196.74,0.86,5,Dry,23,4,2,2,19,50,0.25,146.7,0.75,146.7,0,0,0,0,-2,2,23,4,2,0,21,176,990,964.4,25.6,0.0976,0.00822,0.000321,0.106,0.00413,1,0.141,0.246,0.00963,25.3,0.937,0.97,0.909,34.2,33.2,33.2,796
1999-11-26,1999,2,9,330,200.84,0.85,5,Dry,23,4,2,2,19,50,0.25,150.8,0.75,150.8,0,0,0,0,-2,2,23,4,2,0,21,180,990,964.4,25.6,0.099,0.00857,0.000335,0.108,0.0042,1,0.146,0.254,0.00991,25.3,0.939,0.97,0.911,35.2,34.1,34.1,819
1999-11-27,1999,2,9,331,202.75,0.84,5,Dry,23,4,2,2,19,50,0.25,152.8,0.75,152.8,0,0,0,0,-2,2,23,4,2,0,21,182,990,964.4,25.6,0.0997,0.00873,0.000341,0.108,0.00424,1,0.149,0.257,0.0101,25.3,0.939,0.97,0.911,35.6,34.6,34.6,830
1999-11-28,1999,2,9,332,203.03,0.84,5,Dry,23,4,2,2,19,50,0.25,153,0.75,153,0,0,0,0,-2,2,23,4,2,0,21,182,990,964.4,25.6,0.0998,0.00876,0.000342,0.109,0.00424,1,0.149,0.258,0.0101,25.3,0.939,0.97,0.911,35.7,34.6,34.6,831
1999-11-29,1999,2,9,333,206.03,0.83,5,Dry,23,4,2,2,19,50,0.24,156,0.76,156,0,0,0,0,-2,2,23,4,2,0,21,185,990,964.4,25.6,0.101,0.00901,0.000353,0.11,0.0043,1,0.153,0.263,0.0103,25.3,0.94,0.97,0.912,36.4,35.3,35.3,848
1999-11-30,1999,2,9,334,207.95,0.83,5,Dry,23,4,2,2,19,50,0.24,157.9,0.76,157.9,0,0,0,0,-2,2,23,4,2,0,21,187,990,964.4,25.6,0.102,0.00918,0.000359,0.111,0.00433,1,0.156,0.266,0.0104,25.3,0.941,0.97,0.913,36.9,35.8,35.8,858
1999-12-01,1999,3,9,335,207.13,0.83,5,Dry,26,4,3,2,24,59,0.28,148.1,0.71,148.1,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0995,0.00834,0.000326,0.108,0.00422,1,0.142,0.25,0.00979,25.3,0.938,0.97,0.91,34.5,33.4,33.4,803
1999-12-02,1999,3,9,336,206.85,0.83,5,Dry,26,4,3,2,24,59,0.28,147.8,0.71,147.8,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0994,0.00832,0.000325,0.108,0.00421,1,0.142,0.25,0.00977,25.3,0.938,0.97,0.91,34.4,33.4,33.4,801
1999-12-03,1999,3,10,337,205.49,0.83,5,Dry,26,4,3,2,24,59,0.29,146.5,0.71,146.5,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0989,0.0082,0.000321,0.107,0.00419,1,0.14,0.247,0.00967,25.3,0.937,0.97,0.909,34.1,33.1,33.1,794
1999-12-04,1999,3,10,338,205.21,0.83,5,Dry,26,4,3,2,24,59,0.29,146.2,0.71,146.2,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0988,0.00818,0.00032,0.107,0.00418,1,0.14,0.247,0.00965,25.3,0.937,0.97,0.909,34,33,33,792
1999-12-05,1999,3,10,339,203.3,0.84,5,Dry,26,4,3,2,24,59,0.29,144.3,0.71,144.3,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0981,0.00802,0.000313,0.106,0.00415,1,0.137,0.243,0.00952,25.3,0.936,0.97,0.908,33.6,32.6,32.6,781
1999-12-06,1999,3,10,340,201.93,0.84,5,Dry,26,4,3,2,24,59,0.29,142.9,0.71,142.9,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0976,0.0079,0.000309,0.106,0.00412,1,0.135,0.241,0.00942,25.3,0.936,0.97,0.908,33.2,32.2,32.2,774
1999-12-07,1999,3,10,341,201.66,0.85,5,Dry,26,4,3,2,24,59,0.29,142.7,0.71,142.7,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0975,0.00788,0.000308,0.105,0.00412,1,0.135,0.24,0.0094,25.3,0.935,0.97,0.907,33.2,32.2,32.2,772
1999-12-08,1999,3,10,342,203.57,0.84,5,Dry,26,4,3,2,24,59,0.29,144.6,0.71,144.6,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0982,0.00804,0.000314,0.106,0.00415,1,0.138,0.244,0.00954,25.3,0.936,0.97,0.908,33.6,32.6,32.6,783
1999-12-09,1999,3,10,343,205.49,0.83,5,Dry,26,4,3,2,24,59,0.29,146.5,0.71,146.5,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0989,0.0082,0.000321,0.107,0.00419,1,0.14,0.247,0.00967,25.3,0.937,0.97,0.909,34.1,33.1,33.1,794
1999-12-10,1999,3,11,344,205.76,0.83,5,Dry,26,4,3,2,24,59,0.29,146.8,0.71,146.8,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.099,0.00822,0.000322,0.107,0.00419,1,0.141,0.248,0.00969,25.3,0.937,0.97,0.909,34.2,33.1,33.1,795
1999-12-11,1999,3,11,345,210.96,0.82,5,Dry,26,4,3,2,24,59,0.28,152,0.72,152,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00867,0.000339,0.109,0.00429,1,0.148,0.257,0.0101,25.3,0.939,0.97,0.911,35.4,34.3,34.3,824
1999-12-12,1999,3,11,346,212.32,0.81,5,Dry,26,4,3,2,24,59,0.28,153.3,0.72,153.3,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00878,0.000344,0.11,0.00431,1,0.149,0.26,0.0102,25.3,0.94,0.97,0.911,35.7,34.6,34.6,831
1999-12-13,1999,3,11,347,210.96,0.82,5,Dry,26,4,3,2,24,59,0.28,152,0.72,152,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00867,0.000339,0.109,0.00429,1,0.148,0.257,0.0101,25.3,0.939,0.97,0.911,35.4,34.3,34.3,824
1999-12-14,1999,3,11,348,212.87,0.81,5,Dry,26,4,3,2,24,59,0.28,153.9,0.72,153.9,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.00883,0.000346,0.11,0.00432,1,0.15,0.261,0.0102,25.3,0.94,0.97,0.912,35.8,34.8,34.8,834
1999-12-15,1999,3,11,349,216.42,0.8,5,Dry,26,4,3,2,24,59,0.27,157.4,0.73,157.4,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00913,0.000358,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,853
1999-12-16,1999,3,11,350,218.34,0.79,5,Dry,26,4,3,2,24,59,0.27,159.3,0.73,159.3,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00929,0.000365,0.113,0.00442,1,0.158,0.27,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,864
1999-12-17,1999,3,12,351,216.42,0.8,5,Dry,26,4,3,2,24,59,0.27,157.4,0.73,157.4,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00913,0.000358,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,853
1999-12-18,1999,3,12,352,214.51,0.81,5,Dry,26,4,3,2,24,59,0.28,155.5,0.72,155.5,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00897,0.000352,0.111,0.00435,1,0.152,0.263,0.0103,25.2,0.94,0.97,0.912,36.2,35.1,35.1,843
1999-12-19,1999,3,12,353,212.6,0.81,5,Dry,26,4,3,2,24,59,0.28,153.6,0.72,153.6,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.00881,0.000345,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.912,35.8,34.7,34.7,833
1999-12-20,1999,3,12,354,212.87,0.81,5,Dry,26,4,3,2,24,59,0.28,153.9,0.72,153.9,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.00883,0.000346,0.11,0.00432,1,0.15,0.261,0.0102,25.3,0.94,0.97,0.912,35.8,34.8,34.8,834
1999-12-21,1999,3,12,355,216.97,0.8,5,Dry,26,4,3,2,24,59,0.27,158,0.73,158,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00918,0.00036,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,856
1999-12-22,1999,3,12,356,216.15,0.8,5,Dry,26,4,3,2,24,59,0.27,157.2,0.73,157.2,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00911,0.000357,0.112,0.00438,1,0.155,0.266,0.0104,25.2,0.941,0.97,0.913,36.6,35.5,35.5,852
1999-12-23,1999,3,12,357,213.69,0.81,5,Dry,26,4,3,2,24,59,0.28,154.7,0.72,154.7,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.0089,0.000349,0.111,0.00434,1,0.151,0.262,0.0103,25.3,0.94,0.97,0.912,36,34.9,34.9,839
1999-12-24,1999,3,13,358,213.96,0.81,5,Dry,26,4,3,2,24,59,0.28,155,0.72,155,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00892,0.00035,0.111,0.00434,1,0.152,0.262,0.0103,25.3,0.94,0.97,0.912,36.1,35,35,840
1999-12-25,1999,3,13,359,215.33,0.8,5,Dry,26,4,3,2,24,59,0.27,156.3,0.73,156.3,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00904,0.000354,0.111,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,847
1999-12-26,1999,3,13,360,213.42,0.81,5,Dry,26,4,3,2,24,59,0.28,154.4,0.72,154.4,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00888,0.000348,0.111,0.00433,1,0.151,0.262,0.0102,25.3,0.94,0.97,0.912,36,34.9,34.9,837
1999-12-27,1999,3,13,361,210.96,0.82,5,Dry,26,4,3,2,24,59,0.28,152,0.72,152,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00867,0.000339,0.109,0.00429,1,0.148,0.257,0.0101,25.3,0.939,0.97,0.911,35.4,34.3,34.3,824
1999-12-28,1999,3,13,362,207.95,0.83,5,Dry,26,4,3,2,24,59,0.28,148.9,0.72,148.9,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0997,0.00841,0.000329,0.108,0.00423,1,0.144,0.252,0.00985,25.3,0.938,0.97,0.91,34.7,33.6,33.6,807
1999-12-29,1999,3,13,363,208.77,0.82,5,Dry,26,4,3,2,24,59,0.28,149.8,0.72,149.8,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00848,0.000332,0.109,0.00425,1,0.145,0.253,0.00991,25.3,0.938,0.97,0.91,34.9,33.8,33.8,812
1999-12-30,1999,3,13,364,209.59,0.82,5,Dry,26,4,3,2,24,59,0.28,150.6,0.72,150.6,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00855,0.000335,0.109,0.00426,1,0.146,0.255,0.00997,25.3,0.939,0.97,0.911,35.1,34,34,816
1999-12-31,1999,3,14,365,207.13,0.83,5,Dry,26,4,3,2,24,59,0.28,148.1,0.71,148.1,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0995,0.00834,0.000326,0.108,0.00422,1,0.142,0.25,0.00979,25.3,0.938,0.97,0.91,34.5,33.4,33.4,803
2000-01-01,1999,4,14,1,205.76,0.83,5,Dry,29,5,4,2,33,73,0.35,132.8,0.65,132.8,0,0,0,0,-2,2,29,5,4,0,35,171,990,964.4,25.6,0.0958,0.00703,0.000275,0.103,0.00402,1,0.122,0.225,0.00878,25.3,0.932,0.97,0.904,30.7,29.8,29.8,716
2000-01-02,1999,4,14,2,206.03,0.83,5,Dry,29,5,4,2,33,73,0.35,133,0.65,133,0,0,0,0,-2,2,29,5,4,0,35,171,990,964.4,25.6,0.0959,0.00706,0.000276,0.103,0.00403,1,0.122,0.225,0.0088,25.3,0.932,0.97,0.904,30.8,29.9,29.9,717
2000-01-03,1999,4,14,3,210.14,0.82,5,Dry,29,5,4,2,33,73,0.35,137.1,0.65,137.1,0,0,0,0,-2,2,29,5,4,0,35,175,990,964.5,25.5,0.0973,0.00741,0.00029,0.105,0.0041,1,0.128,0.232,0.0091,25.3,0.933,0.97,0.905,31.8,30.8,30.8,740
2000-01-04,1999,4,14,4,214.78,0.81,5,Dry,29,5,4,2,33,73,0.34,141.8,0.66,141.8,0,0,0,0,-2,2,29,5,4,0,35,180,990,964.5,25.5,0.099,0.0078,0.000306,0.107,0.00419,1,0.134,0.241,0.00943,25.3,0.935,0.97,0.907,32.9,31.9,31.9,765
2000-01-05,1999,4,14,5,218.34,0.79,5,Dry,29,5,4,2,33,73,0.33,145.3,0.67,145.3,0,0,0,0,-2,2,29,5,4,0,35,183,990,964.5,25.5,0.1,0.0081,0.000318,0.108,0.00425,1,0.139,0.247,0.00969,25.2,0.937,0.97,0.909,33.7,32.7,32.7,785
2000-01-06,1999,4,14,6,222.44,0.78,5,Dry,29,5,4,2,33,73,0.33,149.4,0.67,149.4,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.102,0.00845,0.000332,0.11,0.00432,1,0.144,0.254,0.00999,25.2,0.938,0.97,0.91,34.7,33.6,33.6,807
2000-01-07,1999,4,15,7,226.54,0.77,5,Dry,29,5,4,2,33,73,0.32,153.5,0.68,153.5,0,0,0,0,-2,2,29,5,4,0,35,192,990,964.6,25.4,0.103,0.0088,0.000346,0.112,0.0044,1,0.15,0.262,0.0103,25.2,0.94,0.97,0.912,35.6,34.6,34.6,830
2000-01-08,1999,4,15,8,230.1,0.75,5,Dry,29,5,4,2,33,73,0.32,157.1,0.68,157.1,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.0091,0.000358,0.113,0.00446,1,0.155,0.268,0.0105,25.2,0.941,0.97,0.913,36.5,35.4,35.4,849
2000-01-09,1999,4,15,9,232.56,0.74,5,Dry,29,5,4,2,33,73,0.31,159.6,0.69,159.6,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.105,0.00931,0.000367,0.115,0.00451,1,0.158,0.272,0.0107,25.1,0.942,0.97,0.914,37,35.9,35.9,862
2000-01-10,1999,4,15,10,234.47,0.74,5,Dry,29,5,4,2,33,73,0.31,161.5,0.69,161.5,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.00947,0.000373,0.115,0.00454,1,0.16,0.276,0.0109,25.1,0.942,0.971,0.915,37.5,36.4,36.4,873
2000-01-11,1999,4,15,11,233.1,0.74,5,Dry,29,5,4,2,33,73,0.31,160.1,0.69,160.1,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.105,0.00936,0.000368,0.115,0.00452,1,0.159,0.273,0.0108,25.1,0.942,0.97,0.914,37.2,36.1,36.1,865
2000-01-12,1999,4,15,12,230.64,0.75,5,Dry,29,5,4,2,33,73,0.32,157.6,0.68,157.6,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00915,0.00036,0.114,0.00447,1,0.155,0.269,0.0106,25.1,0.941,0.97,0.913,36.6,35.5,35.5,852
2000-01-13,1999,4,15,13,230.92,0.75,5,Dry,29,5,4,2,33,73,0.32,157.9,0.68,157.9,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00917,0.000361,0.114,0.00448,1,0.156,0.27,0.0106,25.1,0.941,0.97,0.913,36.7,35.6,35.6,853
2000-01-14,1999,4,16,14,233.38,0.74,5,Dry,29,5,4,2,33,73,0.31,160.4,0.69,160.4,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.106,0.00938,0.000369,0.115,0.00452,1,0.159,0.274,0.0108,25.1,0.942,0.97,0.914,37.2,36.1,36.1,867
2000-01-15,1999,4,16,15,236.39,0.73,5,Dry,29,5,4,2,33,73,0.31,163.4,0.69,163.4,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.107,0.00964,0.00038,0.116,0.00458,1,0.163,0.279,0.011,25.1,0.943,0.972,0.916,37.9,36.9,36.9,885
2000-01-16,1999,4,16,16,238.85,0.72,5,Dry,29,5,4,2,33,73,0.31,165.8,0.69,165.8,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.107,0.00985,0.000388,0.117,0.00463,1,0.166,0.284,0.0112,25.1,0.944,0.973,0.918,38.5,37.5,37.5,899
2000-01-17,1999,4,16,17,242.4,0.71,5,Dry,29,5,4,2,33,73,0.3,169.4,0.7,169.4,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.0004,0.119,0.00469,1,0.171,0.29,0.0114,25.1,0.945,0.975,0.921,39.3,38.3,38.3,920
2000-01-18,1999,4,16,18,245.96,0.7,5,Dry,29,5,4,2,33,73,0.3,173,0.7,173,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0105,0.000413,0.12,0.00476,1,0.176,0.296,0.0117,25,0.946,0.976,0.924,40.2,39.2,39.2,941
2000-01-19,1999,4,16,19,249.51,0.69,5,Dry,29,5,4,2,33,73,0.29,176.5,0.71,176.5,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.111,0.0108,0.000425,0.122,0.00482,1,0.181,0.303,0.012,25,0.947,0.978,0.927,41,40.1,40.1,962
2000-01-20,1999,4,16,20,254.16,0.68,5,Dry,29,5,4,2,33,73,0.29,181.2,0.71,181.2,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.000441,0.124,0.00491,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42.1,41.3,41.3,990
2000-01-21,1999,4,17,21,258.81,0.67,5,Dry,29,5,4,2,33,73,0.28,185.8,0.72,185.8,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.115,0.0115,0.000457,0.126,0.00499,1,0.193,0.319,0.0126,24.9,0.95,0.98,0.931,43.2,42.3,42.3,1020
2000-01-22,1999,4,17,22,263.46,0.66,5,Dry,29,5,4,2,33,73,0.28,190.5,0.72,190.5,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000473,0.128,0.00507,1,0.2,0.328,0.013,24.9,0.952,0.98,0.933,44.3,43.4,43.4,1040
2000-01-23,1999,4,17,23,267.01,0.66,5,Dry,29,5,4,2,33,73,0.27,194,0.73,194,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.117,0.0122,0.000485,0.13,0.00514,1,0.204,0.334,0.0132,24.9,0.953,0.98,0.934,45.1,44.2,44.2,1060
2000-01-24,1999,4,17,24,269.47,0.65,5,Dry,29,5,4,2,33,73,0.27,196.5,0.73,196.5,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000494,0.131,0.00518,1,0.208,0.338,0.0134,24.9,0.954,0.98,0.935,45.7,44.8,44.8,1080
2000-01-25,1999,4,17,25,274.67,0.64,5,Dry,29,5,4,2,33,73,0.27,201.7,0.73,201.7,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000512,0.133,0.00528,1,0.215,0.348,0.0138,24.9,0.955,0.98,0.936,46.9,46,46,1100
2000-01-26,1999,4,17,26,281.5,0.63,5,Dry,29,5,4,2,33,73,0.26,208.5,0.74,208.5,0,0,0,0,-2,2,29,5,4,0,35,247,990,964.8,25.2,0.123,0.0135,0.000535,0.136,0.0054,1,0.224,0.36,0.0143,24.8,0.956,0.98,0.937,48.5,47.5,47.5,1140
2000-01-27,1999,4,17,27,288.34,0.62,5,Dry,29,5,4,2,33,73,0.25,215.3,0.75,215.3,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.0141,0.000559,0.139,0.00553,1,0.233,0.372,0.0148,24.8,0.958,0.98,0.938,50.1,48.2,48.2,1160
2000-01-28,1999,4,18,28,295.17,0.61,5,Dry,29,5,4,2,33,73,0.25,222.2,0.75,222.2,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0146,0.000583,0.142,0.00565,1,0.242,0.384,0.0153,24.7,0.959,0.98,0.94,51.7,48.2,48.2,1160
2000-01-29,1999,4,18,29,303.65,0.6,5,Dry,29,5,4,2,33,73,0.24,230.7,0.76,230.7,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.13,0.0154,0.000612,0.146,0.00581,2,0.0982,0.244,0.00972,24.8,0.923,0.97,0.895,25.9,25.2,50.3,1210
2000-01-30,1999,4,18,30,308.3,0.59,5,Dry,29,5,4,2,33,73,0.24,235.3,0.76,235.3,0,0,0,0,-2,2,29,5,4,0,35,273,990,964.9,25.1,0.132,0.0158,0.000629,0.148,0.0059,2,0.101,0.249,0.00994,24.8,0.925,0.97,0.897,26.5,25.7,51.3,1230
2000-01-31,1999,4,18,31,313.49,0.59,5,Dry,29,5,4,2,33,73,0.23,240.5,0.77,240.5,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.134,0.0162,0.000647,0.15,0.00599,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.898,27.1,26.3,52.5,1260
2000-02-01,1999,5,18,32,321.97,0.58,5,Dry,31,6,4,3,41,85,0.26,237,0.74,237,0,0,0,0,-3,3,31,6,4,0,44,278,990,965,25,0.134,0.0159,0.000636,0.15,0.00598,2,0.102,0.252,0.0101,24.7,0.925,0.97,0.897,26.6,25.8,51.6,1240
2000-02-02,1999,5,18,33,329.35,0.57,5,Dry,31,6,4,3,41,85,0.26,244.3,0.74,244.3,0,0,0,0,-3,3,31,6,4,0,44,285,990,965,25,0.136,0.0165,0.000662,0.153,0.00612,2,0.107,0.26,0.0104,24.7,0.928,0.97,0.9,27.4,26.6,53.2,1280
2000-02-03,1999,5,18,34,336.19,0.56,5,Dry,31,6,4,3,41,85,0.25,251.2,0.75,251.2,0,0,0,0,-3,3,31,6,4,0,44,292,990,965.1,24.9,0.139,0.0176,0.000705,0.156,0.00627,2,0.112,0.268,0.0108,24.7,0.93,0.97,0.902,28.2,27.4,54.8,1310
2000-02-04,1999,5,19,35,344.67,0.55,5,Dry,31,6,4,3,41,85,0.25,259.7,0.75,259.7,0,0,0,0,-3,3,31,6,4,0,44,301,990,965.1,24.9,0.142,0.0216,0.000867,0.163,0.00656,2,0.118,0.281,0.0113,24.6,0.931,0.97,0.904,29.2,28.3,56.6,1360
2000-02-05,1999,5,19,36,353.14,0.55,5,Dry,31,6,4,3,41,85,0.24,268.1,0.76,268.1,0,0,0,0,-3,3,31,6,4,0,44,309,990,965.2,24.8,0.145,0.0256,0.00103,0.17,0.00685,2,0.123,0.294,0.0118,24.5,0.933,0.97,0.905,30.1,29.2,58.4,1400
2000-02-06,1999,5,19,37,365.99,0.54,5,Dry,31,6,4,3,41,85,0.23,281,0.77,281,0,0,0,0,-3,3,31,6,4,0,44,322,990,965.2,24.8,0.149,0.0316,0.00128,0.181,0.0073,2,0.132,0.313,0.0126,24.5,0.936,0.97,0.908,31.5,30.6,61.2,1470
2000-02-07,1999,5,19,38,381.03,0.52,5,Dry,31,6,4,3,41,85,0.22,296,0.78,296,0,0,0,0,-3,3,31,6,4,0,44,337,990,965.3,24.7,0.154,0.0387,0.00157,0.193,0.00782,2,0.142,0.336,0.0136,24.4,0.939,0.97,0.911,33.2,32.2,64.4,1550
2000-02-08,1999,5,19,39,393.89,0.51,5,Dry,31,6,4,3,41,85,0.22,308.9,0.78,308.9,0,0,0,0,-3,3,31,6,4,0,44,350,990,965.4,24.6,0.159,0.0448,0.00182,0.204,0.00827,2,0.151,0.355,0.0144,24.3,0.942,0.97,0.914,34.6,33.6,67.2,1610
2000-02-09,1999,5,19,40,405.64,0.5,5,Dry,31,6,4,3,41,85,0.21,320.6,0.79,320.6,0,0,0,0,-3,3,31,6,4,0,44,362,990,965.4,24.6,0.163,0.0503,0.00205,0.214,0.00869,2,0.159,0.372,0.0152,24.2,0.944,0.97,0.915,35.9,34.8,69.7,1670
2000-02-10,1999,5,19,41,421.78,0.49,5,Dry,31,6,4,3,41,85,0.2,336.8,0.8,336.8,0,0,0,0,-3,3,31,6,4,0,44,378,990,965.5,24.5,0.169,0.058,0.00237,0.227,0.00926,2,0.17,0.397,0.0162,24.1,0.946,0.971,0.919,37.7,36.6,73.2,1760
2000-02-11,1999,5,20,42,437.36,0.48,5,Dry,31,6,4,3,41,85,0.19,352.4,0.81,352.4,0,0,0,0,-3,3,31,6,4,0,44,393,990,965.6,24.4,0.174,0.0653,0.00267,0.24,0.00981,2,0.18,0.42,0.0172,24,0.949,0.975,0.925,39.4,38.4,76.7,1840
2000-02-12,1999,5,20,43,451.85,0.47,5,Dry,31,6,4,3,41,85,0.19,366.9,0.81,366.9,0,0,0,0,-3,3,31,6,4,0,44,408,990,965.6,24.4,0.179,0.0722,0.00296,0.252,0.0103,2,0.19,0.442,0.0181,23.9,0.951,0.978,0.93,40.9,40,80,1920
2000-02-13,1999,5,20,44,465.25,0.46,5,Dry,31,6,4,3,41,85,0.18,380.3,0.82,380.3,0,0,0,0,-3,3,31,6,4,0,44,421,990,965.7,24.3,0.184,0.0785,0.00323,0.263,0.0108,2,0.199,0.462,0.019,23.8,0.952,0.98,0.933,42.3,41.5,83,1990
