date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2000-02-14,1999,5,20,45,480.29,0.45,5,Dry,31,6,4,3,41,85,0.18,395.3,0.82,395.3,0,0,0,0,-3,3,31,6,4,0,44,436,990,965.8,24.2,0.19,0.0856,0.00353,0.275,0.0113,2,0.209,0.484,0.02,23.8,0.954,0.98,0.935,43.9,43.1,86.1,2070
2000-02-15,1999,5,20,46,497.52,0.44,5,Dry,31,6,4,3,41,85,0.17,412.5,0.83,412.5,0,0,0,0,-3,3,31,6,4,0,44,454,990,965.8,24.2,0.196,0.0937,0.00388,0.289,0.012,2,0.221,0.51,0.0211,23.7,0.956,0.98,0.937,45.7,44.8,89.6,2150
2000-02-16,1999,5,20,47,513.65,0.43,5,Dry,31,6,4,3,41,85,0.17,428.6,0.83,428.6,0,0,0,0,-3,3,31,6,4,0,44,470,990,965.9,24.1,0.201,0.101,0.00421,0.303,0.0126,2,0.232,0.534,0.0222,23.6,0.957,0.98,0.938,47.4,46.4,92.9,2230
2000-02-17,1999,5,20,48,527.6,0.42,5,Dry,31,6,4,3,41,85,0.16,442.6,0.84,442.6,0,0,0,0,-3,3,31,6,4,0,44,484,990,966,24,0.206,0.108,0.00449,0.314,0.0131,2,0.241,0.555,0.0231,23.5,0.958,0.98,0.939,48.8,47.8,95.6,2290
2000-02-18,1999,5,21,49,539.9,0.42,5,Dry,31,6,4,3,41,85,0.16,454.9,0.84,454.9,0,0,0,0,-3,3,31,6,4,0,44,496,990,966,24,0.211,0.114,0.00474,0.324,0.0135,2,0.25,0.574,0.0239,23.4,0.958,0.98,0.939,50,48.2,96.4,2310
2000-02-19,1999,5,21,50,554.94,0.41,5,Dry,31,6,4,3,41,85,0.15,469.9,0.85,469.9,0,0,0,0,-3,3,31,6,4,0,44,511,990,966.1,23.9,0.217,0.121,0.00505,0.338,0.0141,2,0.26,0.597,0.025,23.3,0.957,0.98,0.937,51.4,48.2,96.4,2310
2000-02-20,1999,5,21,51,566.15,0.4,5,Dry,31,6,4,3,41,85,0.15,481.1,0.85,481.1,0,0,0,0,-3,3,31,6,4,0,44,522,990,966.1,23.9,0.223,0.126,0.00529,0.349,0.0146,2,0.267,0.617,0.0259,23.2,0.956,0.98,0.937,52.4,48.2,96.4,2310
2000-02-21,1999,5,21,52,576.27,0.4,5,Dry,31,6,4,3,41,85,0.15,491.3,0.85,491.3,0,0,0,0,-3,3,31,6,4,0,44,532,990,966.2,23.8,0.229,0.131,0.0055,0.36,0.0151,3,0.164,0.523,0.022,23.3,0.945,0.97,0.917,35.3,34.3,103,2470
2000-02-22,1999,5,21,53,590.21,0.39,5,Dry,31,6,4,3,41,85,0.14,505.2,0.86,505.2,0,0,0,0,-3,3,31,6,4,0,44,546,990,966.3,23.7,0.237,0.138,0.00583,0.375,0.0158,3,0.17,0.545,0.023,23.2,0.947,0.97,0.918,36.3,35.2,106,2530
2000-02-23,1999,5,21,54,602.52,0.39,5,Dry,31,6,4,3,41,85,0.14,517.5,0.86,517.5,0,0,0,0,-3,3,31,6,4,0,44,559,990,966.3,23.7,0.244,0.147,0.00619,0.391,0.0165,3,0.175,0.566,0.0239,23.1,0.948,0.97,0.92,37.1,36,108,2590
2000-02-24,1999,5,21,55,611.54,0.38,5,Dry,31,6,4,3,41,85,0.14,526.5,0.86,526.5,0,0,0,0,-3,3,31,6,4,0,44,568,990,966.3,23.7,0.249,0.153,0.00646,0.402,0.017,3,0.179,0.581,0.0246,23.1,0.949,0.971,0.921,37.7,36.6,110,2630
2000-02-25,1999,5,22,56,617.83,0.38,5,Dry,31,6,4,3,41,85,0.14,532.8,0.86,532.8,0,0,0,0,-3,3,31,6,4,0,44,574,990,966.4,23.6,0.253,0.157,0.00664,0.41,0.0173,3,0.182,0.592,0.025,23,0.949,0.972,0.923,38.1,37,111,2670
2000-02-26,1999,5,22,57,621.93,0.38,5,Dry,31,6,4,3,41,85,0.14,536.9,0.86,536.9,0,0,0,0,-3,3,31,6,4,0,44,578,990,966.4,23.6,0.255,0.16,0.00676,0.415,0.0176,3,0.184,0.599,0.0254,23,0.95,0.973,0.924,38.4,37.3,112,2690
2000-02-27,1999,5,22,58,627.13,0.38,5,Dry,31,6,4,3,41,85,0.14,542.1,0.86,542.1,0,0,0,0,-3,3,31,6,4,0,44,583,990,966.4,23.6,0.258,0.163,0.00692,0.421,0.0178,3,0.186,0.608,0.0258,23,0.95,0.973,0.925,38.7,37.7,113,2710
2000-02-28,1999,5,22,59,633.96,0.37,5,Dry,31,6,4,3,41,85,0.13,549,0.87,549,0,0,0,0,-3,3,31,6,4,0,44,590,990,966.4,23.6,0.262,0.168,0.00712,0.429,0.0182,3,0.19,0.619,0.0263,22.9,0.951,0.974,0.926,39.1,38.1,114,2750
2000-02-29,1999,5,22,60,643.53,0.37,5,Dry,31,6,4,3,41,85,0.13,558.5,0.87,558.5,0,0,0,0,-3,3,31,6,4,0,44,600,990,966.5,23.5,0.267,0.174,0.0074,0.441,0.0188,3,0.194,0.635,0.027,22.9,0.951,0.976,0.928,39.8,38.8,116,2790
2000-03-01,1999,6,22,61,651.46,0.37,5,Dry,36,8,6,4,53,107,0.16,544.5,0.84,544.5,0,0,0,0,-4,4,36,8,6,0,57,594,990,966.5,23.5,0.264,0.165,0.00701,0.429,0.0183,3,0.188,0.617,0.0262,22.9,0.95,0.973,0.925,38.7,37.7,113,2710
2000-03-02,1999,6,22,62,659.94,0.36,5,Dry,36,8,6,4,53,107,0.16,552.9,0.84,552.9,0,0,0,0,-4,4,36,8,6,0,57,603,990,966.5,23.5,0.269,0.17,0.00726,0.44,0.0187,3,0.191,0.631,0.0269,22.8,0.951,0.974,0.927,39.2,38.2,115,2750
2000-03-03,1999,6,23,63,667.87,0.36,5,Dry,36,8,6,4,53,107,0.16,560.9,0.84,560.9,0,0,0,0,-4,4,36,8,6,0,57,611,990,966.6,23.4,0.274,0.176,0.0075,0.449,0.0192,3,0.195,0.644,0.0275,22.8,0.952,0.975,0.928,39.7,38.8,116,2790
2000-03-04,1999,6,23,64,675.8,0.36,5,Dry,36,8,6,4,53,107,0.16,568.8,0.84,568.8,0,0,0,0,-4,4,36,8,6,0,57,619,990,966.6,23.4,0.278,0.181,0.00773,0.459,0.0196,3,0.198,0.658,0.0281,22.7,0.952,0.977,0.93,40.3,39.3,118,2830
2000-03-05,1999,6,23,65,685.37,0.35,5,Dry,36,8,6,4,53,107,0.16,578.4,0.84,578.4,0,0,0,0,-4,4,36,8,6,0,57,628,990,966.6,23.4,0.284,0.187,0.00802,0.471,0.0202,3,0.203,0.674,0.0288,22.7,0.953,0.978,0.932,40.9,40,120,2880
2000-03-06,1999,6,23,66,696.03,0.35,5,Dry,36,8,6,4,53,107,0.15,589,0.85,589,0,0,0,0,-4,4,36,8,6,0,57,639,990,966.7,23.3,0.29,0.194,0.00834,0.484,0.0208,3,0.208,0.692,0.0297,22.6,0.954,0.979,0.934,41.5,40.7,122,2930
2000-03-07,1999,6,23,67,707.24,0.34,5,Dry,36,8,6,4,53,107,0.15,600.2,0.85,600.2,0,0,0,0,-4,4,36,8,6,0,57,650,990,966.7,23.3,0.296,0.202,0.00868,0.498,0.0214,3,0.213,0.711,0.0305,22.6,0.954,0.98,0.935,42.2,41.4,124,2980
2000-03-08,1999,6,23,68,718.46,0.34,5,Dry,36,8,6,4,53,107,0.15,611.5,0.85,611.5,0,0,0,0,-4,4,36,8,6,0,57,661,990,966.8,23.2,0.302,0.209,0.00902,0.512,0.022,3,0.218,0.73,0.0314,22.5,0.955,0.98,0.936,42.9,42.1,126,3030
2000-03-09,1999,6,23,69,732.4,0.34,5,Dry,36,8,6,4,53,107,0.15,625.4,0.85,625.4,0,0,0,0,-4,4,36,8,6,0,57,675,990,966.8,23.2,0.31,0.219,0.00944,0.529,0.0228,3,0.224,0.753,0.0325,22.4,0.955,0.98,0.936,43.8,42.9,129,3090
2000-03-10,1999,6,24,70,749.63,0.33,5,Dry,36,8,6,4,53,107,0.14,642.6,0.86,642.6,0,0,0,0,-4,4,36,8,6,0,57,693,990,966.9,23.1,0.32,0.23,0.00997,0.55,0.0238,3,0.232,0.782,0.0339,22.3,0.956,0.98,0.937,44.8,43.9,132,3160
2000-03-11,1999,6,24,71,769.59,0.32,5,Dry,36,8,6,4,53,107,0.14,662.6,0.86,662.6,0,0,0,0,-4,4,36,8,6,0,57,713,990,967,23,0.331,0.244,0.0106,0.575,0.025,3,0.241,0.816,0.0354,22.2,0.957,0.98,0.938,46,45.1,135,3250
2000-03-12,1999,6,24,72,784.27,0.32,5,Dry,36,8,6,4,53,107,0.14,677.3,0.86,677.3,0,0,0,0,-4,4,36,8,6,0,57,727,990,967,23,0.34,0.253,0.011,0.593,0.0258,3,0.247,0.841,0.0366,22.1,0.957,0.98,0.938,46.9,45.9,138,3310
2000-03-13,1999,6,24,73,807.77,0.31,5,Dry,36,8,6,4,53,107,0.13,700.8,0.87,700.8,0,0,0,0,-4,4,36,8,6,0,57,751,990,967.1,22.9,0.353,0.269,0.0118,0.622,0.0272,3,0.258,0.88,0.0385,22,0.957,0.98,0.938,48.2,47.2,142,3400
2000-03-14,1999,6,24,74,842.59,0.29,5,Dry,36,8,6,4,53,107,0.13,735.6,0.87,735.6,0,0,0,0,-4,4,36,8,6,0,57,786,990,967.3,22.7,0.374,0.292,0.0129,0.666,0.0293,3,0.274,0.94,0.0414,21.8,0.957,0.98,0.938,50.1,48.2,145,3470
2000-03-15,1999,6,24,75,889.97,0.28,5,Dry,36,8,6,4,53,107,0.12,783,0.88,783,0,0,0,0,-4,4,36,8,6,0,57,833,990,967.5,22.5,0.417,0.318,0.0141,0.735,0.0326,4,0.207,0.942,0.0418,21.6,0.953,0.975,0.929,39.5,38.5,154,3700
2000-03-16,1999,6,24,76,951.09,0.26,5,Dry,36,8,6,4,53,107,0.11,844.1,0.89,844.1,0,0,0,0,-4,4,36,8,6,0,57,894,990,967.7,22.3,0.473,0.348,0.0156,0.821,0.0368,4,0.227,1.05,0.047,21.2,0.954,0.98,0.935,42,41.1,165,3950
2000-03-17,1999,6,25,77,1027.1,0.25,5,Dry,36,8,6,4,53,107,0.1,920.1,0.9,920.1,0,0,0,0,-4,4,36,8,6,0,57,970,990,968,22,0.543,0.384,0.0175,0.927,0.0421,4,0.253,1.18,0.0536,20.8,0.956,0.98,0.936,44.9,44,176,4230
2000-03-18,1999,6,25,78,1119,0.23,5,Dry,36,8,6,4,53,107,0.096,1012,0.9,1012,0,0,0,0,-4,4,36,8,6,0,57,1060,990,968.3,21.7,0.643,0.45,0.0207,1.09,0.0503,4,0.282,1.38,0.0633,20.4,0.956,0.98,0.936,48.3,47.3,189,4540
2000-03-19,1999,6,25,79,1239.5,0.21,5,Dry,36,8,6,4,53,107,0.086,1133,0.91,1100,33,7,1,1,-3,27,43,9,7,1,80,1160,990,968.7,21.3,0.785,0.648,0.0304,1.43,0.0671,4,0.3,1.73,0.0812,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2000-03-20,1999,6,25,80,1391.5,0.19,5,Dry,36,8,6,4,53,107,0.077,1285,0.92,1100,185,42,6,6,2,129,78,14,12,6,182,1200,990,969.1,20.9,0.851,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19.1,0.953,0.98,0.934,49,48,192,4610
2000-03-21,1999,6,25,81,1481.8,0.18,4,Mod_Dry,41,8,7,6,67,129,0.087,1353,0.91,1100,253,57,8,8,2,178,98,16,15,8,245,1230,990,969.4,20.6,0.89,0.648,0.0315,1.54,0.0748,4,0.3,1.84,0.0893,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2000-03-22,1999,6,25,82,1594.2,0.16,4,Mod_Dry,41,8,7,6,67,129,0.081,1465,0.92,1100,365,59,10,11,5,280,100,18,18,11,347,1240,990,969.8,20.2,0.908,0.648,0.0321,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2000-03-23,1999,6,25,83,1723.5,0.15,4,Mod_Dry,41,8,7,6,67,129,0.075,1594,0.93,1100,494,59,10,15,9,401,100,18,22,15,468,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4330
2000-03-24,1999,6,26,84,1877.5,0.14,4,Mod_Dry,41,8,7,6,67,129,0.069,1748,0.93,1100,648,59,10,18,13,548,100,18,25,19,615,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2000-03-25,1999,6,26,85,2050.6,0.12,4,Mod_Dry,41,8,7,6,67,129,0.063,1922,0.94,1100,822,59,10,18,19,716,100,18,25,25,783,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2000-03-26,1999,6,26,86,2243.9,0.11,4,Mod_Dry,41,8,7,6,67,129,0.058,2115,0.94,1100,1020,59,10,18,24,904,100,18,25,30,971,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3950
2000-03-27,1999,6,26,87,2389.7,0.093,4,Mod_Dry,41,8,7,6,67,129,0.054,2261,0.95,1100,1160,59,10,18,29,1050,100,18,25,35,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2000-03-28,1999,6,26,88,2538.5,0.083,4,Mod_Dry,41,8,7,6,67,129,0.051,2409,0.95,1100,1310,59,10,18,33,1190,100,18,25,39,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40,39.1,156,3750
2000-03-29,1999,6,26,89,2690.1,0.073,4,Mod_Dry,41,8,7,6,67,129,0.048,2561,0.95,1100,1460,59,10,18,38,1340,100,18,25,44,1400,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2000-03-30,1999,6,26,90,2836.3,0.064,4,Mod_Dry,41,8,7,6,67,129,0.045,2707,0.95,1100,1610,59,10,18,42,1480,100,18,25,48,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2000-03-31,1999,6,27,91,2976.8,0.056,4,Mod_Dry,41,8,7,6,67,129,0.043,2848,0.96,1100,1750,59,10,18,46,1620,100,18,25,52,1680,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0952,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3460
2000-04-01,1999,7,27,92,3102.9,0.05,3,Normal,54,13,14,19,117,217,0.07,2886,0.93,1100,1790,46,5,11,35,1690,100,18,25,54,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.097,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.2,141,3380
2000-04-02,1999,7,27,93,3222.3,0.045,3,Normal,54,13,14,19,117,217,0.067,3005,0.93,1100,1910,46,5,11,38,1810,100,18,25,57,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0986,4,0.3,1.87,0.117,14.1,0.936,0.97,0.907,35.6,34.5,138,3310
2000-04-03,1999,7,27,94,3317.8,0.041,3,Normal,54,13,14,19,117,217,0.065,3101,0.94,1100,2000,46,5,11,41,1900,100,18,25,60,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0999,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,34,136,3260
2000-04-04,1999,7,27,95,3397.4,0.037,3,Normal,54,13,14,19,117,217,0.064,3180,0.94,1100,2080,46,5,11,43,1980,100,18,25,62,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3220
2000-04-05,1999,7,27,96,3469,0.033,3,Normal,54,13,14,19,117,217,0.063,3252,0.94,1100,2150,46,5,11,46,2040,100,18,25,65,2160,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3180
2000-04-06,1999,7,27,97,3532.6,0.03,3,Normal,54,13,14,19,117,217,0.061,3316,0.94,1100,2220,46,5,11,47,2110,100,18,25,66,2220,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.4,0.932,0.97,0.904,33.8,32.7,131,3140
2000-04-07,1999,7,28,98,3587.9,0.028,3,Normal,54,13,14,19,117,217,0.06,3371,0.94,1100,2270,46,5,11,49,2160,100,18,25,68,2280,1240,990,974.8,15.2,0.926,0.648,0.0427,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.4,32.4,130,3110
2000-04-08,1999,7,28,99,3634.9,0.026,3,Normal,54,13,14,19,117,217,0.06,3418,0.94,1100,2320,46,5,11,51,2210,100,18,25,70,2320,1240,990,974.9,15.1,0.926,0.648,0.0429,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.2,32.2,129,3090
2000-04-09,1999,7,28,100,3673.5,0.024,3,Normal,54,13,14,19,117,217,0.059,3457,0.94,1100,2360,46,5,11,52,2240,100,18,25,71,2360,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.9,32,128,3070
2000-04-10,1999,7,28,101,3703.6,0.023,3,Normal,54,13,14,19,117,217,0.059,3487,0.94,1100,2390,46,5,11,53,2270,100,18,25,72,2390,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.105,4,0.3,1.87,0.125,13.1,0.929,0.97,0.902,32.8,31.8,127,3050
2000-04-11,1999,7,28,102,3733.8,0.022,2,Mod_Wet,70,14,18,25,168,295,0.079,3439,0.92,1100,2340,30,4,7,45,2250,100,18,25,70,2420,1240,990,975.1,14.9,0.926,0.648,0.0435,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.6,31.6,126,3040
2000-04-12,1999,7,28,103,3755.4,0.021,2,Mod_Wet,70,14,18,25,168,295,0.079,3460,0.92,1100,2360,30,4,7,46,2270,100,18,25,71,2440,1240,990,975.2,14.8,0.926,0.648,0.0437,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.5,31.5,126,3020
2000-04-13,1999,7,28,104,3777,0.02,2,Mod_Wet,70,14,18,25,168,295,0.078,3482,0.92,1100,2380,30,4,7,46,2300,100,18,25,71,2460,1240,990,975.2,14.8,0.926,0.648,0.0438,1.57,0.106,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.3,31.4,125,3010
2000-04-14,1999,7,29,105,3790,0.02,2,Mod_Wet,70,14,18,25,168,295,0.078,3495,0.92,1100,2400,30,4,7,47,2310,100,18,25,72,2480,1240,990,975.2,14.8,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.3,31.3,125,3000
2000-04-15,1999,7,29,106,3794.3,0.02,2,Mod_Wet,70,14,18,25,168,295,0.078,3499,0.92,1100,2400,30,4,7,47,2310,100,18,25,72,2480,1240,990,975.2,14.8,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.3,125,3000
2000-04-16,1999,7,29,107,3798.6,0.02,2,Mod_Wet,70,14,18,25,168,295,0.078,3504,0.92,1100,2400,30,4,7,47,2320,100,18,25,72,2480,1240,990,975.3,14.7,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.2,125,3000
2000-04-17,1999,7,29,108,3794.3,0.02,2,Mod_Wet,70,14,18,25,168,295,0.078,3499,0.92,1100,2400,30,4,7,47,2310,100,18,25,72,2480,1240,990,975.2,14.8,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.3,125,3000
2000-04-18,1999,7,29,109,3781.3,0.02,2,Mod_Wet,70,14,18,25,168,295,0.078,3486,0.92,1100,2390,30,4,7,47,2300,100,18,25,72,2470,1240,990,975.2,14.8,0.926,0.648,0.0438,1.57,0.106,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.3,31.3,125,3010
2000-04-19,1999,7,29,110,3768.3,0.021,2,Mod_Wet,70,14,18,25,168,295,0.078,3473,0.92,1100,2370,30,4,7,46,2290,100,18,25,71,2450,1240,990,975.2,14.8,0.926,0.648,0.0438,1.57,0.106,4,0.3,1.87,0.127,12.9,0.928,0.97,0.901,32.4,31.4,126,3020
2000-04-20,1999,7,29,111,3746.7,0.022,2,Mod_Wet,70,14,18,25,168,295,0.079,3452,0.92,1100,2350,30,4,7,46,2270,100,18,25,71,2430,1240,990,975.1,14.9,0.926,0.648,0.0436,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.5,31.5,126,3030
2000-04-21,1999,7,30,112,3716.5,0.023,2,Mod_Wet,70,14,18,25,168,295,0.079,3422,0.92,1100,2320,30,4,7,45,2240,100,18,25,70,2400,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.7,31.7,127,3040
2000-04-22,1999,7,30,113,3686.4,0.024,2,Mod_Wet,70,14,18,25,168,295,0.08,3391,0.92,1100,2290,30,4,7,44,2210,100,18,25,69,2370,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.9,31.9,128,3060
2000-04-23,1999,7,30,114,3656.4,0.025,2,Mod_Wet,70,14,18,25,168,295,0.081,3361,0.92,1100,2260,30,4,7,43,2180,100,18,25,68,2350,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33,32.1,128,3080
2000-04-24,1999,7,30,115,3626.4,0.026,2,Mod_Wet,70,14,18,25,168,295,0.081,3331,0.92,1100,2230,30,4,7,42,2150,100,18,25,67,2320,1240,990,974.9,15.1,0.926,0.648,0.0429,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.903,33.2,32.2,129,3090
2000-04-25,1999,7,30,116,3587.9,0.028,2,Mod_Wet,70,14,18,25,168,295,0.082,3293,0.92,1100,2190,30,4,7,41,2110,100,18,25,66,2280,1240,990,974.8,15.2,0.926,0.648,0.0427,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.4,32.4,130,3110
2000-04-26,1999,7,30,117,3549.6,0.029,2,Mod_Wet,70,14,18,25,168,295,0.083,3255,0.92,1100,2160,30,4,7,40,2070,100,18,25,65,2240,1240,990,974.7,15.3,0.926,0.648,0.0424,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.7,32.7,131,3130
2000-04-27,1999,7,30,118,3511.4,0.031,2,Mod_Wet,70,14,18,25,168,295,0.084,3216,0.92,1100,2120,30,4,7,38,2040,100,18,25,63,2210,1240,990,974.6,15.4,0.926,0.648,0.0422,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.9,131,3160
2000-04-28,1999,7,31,119,3464.8,0.033,2,Mod_Wet,70,14,18,25,168,295,0.085,3170,0.92,1100,2070,30,4,7,37,1990,100,18,25,62,2160,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.905,34.2,33.1,133,3180
2000-04-29,1999,7,31,120,3418.4,0.036,2,Mod_Wet,70,14,18,25,168,295,0.086,3123,0.91,1100,2020,30,4,7,36,1950,100,18,25,61,2110,1240,990,974.4,15.6,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.4,134,3210
2000-04-30,1999,7,31,121,3372.2,0.038,2,Mod_Wet,70,14,18,25,168,295,0.087,3077,0.91,1100,1980,30,4,7,34,1900,100,18,25,59,2070,1240,990,974.3,15.7,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.6,135,3230
2000-05-01,1999,8,31,122,3326.2,0.041,2,Mod_Wet,65,14,17,23,202,321,0.097,3005,0.9,1100,1910,35,4,8,34,1820,100,18,25,57,2030,1240,990,974.3,15.7,0.926,0.648,0.0411,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,33.9,136,3260
2000-05-02,1999,8,31,123,3280.4,0.042,2,Mod_Wet,65,14,17,23,202,321,0.098,2959,0.9,1100,1860,35,4,8,33,1780,100,18,25,56,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
2000-05-03,1999,8,31,124,3218.2,0.045,2,Mod_Wet,65,14,17,23,202,321,0.1,2897,0.9,1100,1800,35,4,8,31,1720,100,18,25,54,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0985,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
2000-05-04,1999,8,31,125,3156.3,0.047,2,Mod_Wet,65,14,17,23,202,321,0.1,2835,0.9,1100,1740,35,4,8,29,1660,100,18,25,52,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0977,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.9,139,3350
2000-05-05,1999,8,32,126,3094.8,0.05,2,Mod_Wet,65,14,17,23,202,321,0.1,2774,0.9,1100,1670,35,4,8,27,1600,100,18,25,50,1800,1240,990,973.7,16.3,0.926,0.648,0.0399,1.57,0.0968,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2000-05-06,1999,8,32,127,3033.6,0.053,2,Mod_Wet,65,14,17,23,202,321,0.11,2713,0.89,1100,1610,35,4,8,25,1540,100,18,25,48,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.096,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3420
2000-05-07,1999,8,32,128,2972.8,0.057,2,Mod_Wet,65,14,17,23,202,321,0.11,2652,0.89,1100,1550,35,4,8,24,1480,100,18,25,47,1680,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3460
2000-05-08,1999,8,32,129,2912.4,0.06,2,Mod_Wet,65,14,17,23,202,321,0.11,2591,0.89,1100,1490,35,4,8,22,1420,100,18,25,45,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3500
2000-05-09,1999,8,32,130,2852.3,0.063,2,Mod_Wet,65,14,17,23,202,321,0.11,2531,0.89,1100,1430,35,4,8,20,1360,100,18,25,43,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2000-05-10,1999,8,32,131,2792.6,0.067,2,Mod_Wet,65,14,17,23,202,321,0.12,2472,0.89,1100,1370,35,4,8,18,1310,100,18,25,41,1510,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.973,0.916,38.4,37.3,149,3580
2000-05-11,1999,8,32,132,2741.2,0.07,2,Mod_Wet,65,14,17,23,202,321,0.12,2420,0.88,1100,1320,35,4,8,17,1260,100,18,25,40,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2000-05-12,1999,8,33,133,2690.1,0.073,2,Mod_Wet,65,14,17,23,202,321,0.12,2369,0.88,1100,1270,35,4,8,15,1210,100,18,25,38,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2000-05-13,1999,8,33,134,2639.2,0.077,2,Mod_Wet,65,14,17,23,202,321,0.12,2318,0.88,1100,1220,35,4,8,14,1160,100,18,25,37,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3680
2000-05-14,1999,8,33,135,2588.7,0.08,2,Mod_Wet,65,14,17,23,202,321,0.12,2268,0.88,1100,1170,35,4,8,12,1110,100,18,25,35,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2000-05-15,1999,8,33,136,2538.5,0.083,2,Mod_Wet,65,14,17,23,202,321,0.13,2217,0.87,1100,1120,35,4,8,11,1060,100,18,25,34,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40,39.1,156,3750
2000-05-16,1999,8,33,137,2488.6,0.086,2,Mod_Wet,65,14,17,23,202,321,0.13,2168,0.87,1100,1070,35,4,8,9,1010,100,18,25,32,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0888,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.4,39.4,158,3780
2000-05-17,1999,8,33,138,2439,0.089,2,Mod_Wet,65,14,17,23,202,321,0.13,2118,0.87,1100,1020,35,4,8,8,963,100,18,25,31,1170,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.8,159,3820
2000-05-18,1999,8,33,139,2389.7,0.093,2,Mod_Wet,65,14,17,23,202,321,0.13,2069,0.87,1100,969,35,4,8,6,916,100,18,25,29,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2000-05-19,1999,8,34,140,2340.8,0.098,2,Mod_Wet,65,14,17,23,202,321,0.14,2020,0.86,1100,920,35,4,8,5,868,100,18,25,28,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2000-05-20,1999,8,34,141,2292.1,0.1,2,Mod_Wet,65,14,17,23,202,321,0.14,1971,0.86,1100,871,35,4,8,3,821,100,18,25,26,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
2000-05-21,1999,8,34,142,2236.5,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,1915,0.86,1100,815,35,4,8,1,767,100,18,25,24,969,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2000-05-22,1999,8,34,143,2173.9,0.11,2,Mod_Wet,65,14,17,23,202,321,0.15,1853,0.85,1100,753,35,4,8,0,706,100,18,25,23,908,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2000-05-23,1999,8,34,144,2112,0.12,2,Mod_Wet,65,14,17,23,202,321,0.15,1791,0.85,1100,691,35,4,8,-2,646,100,18,25,21,848,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,41.9,168,4030
2000-05-24,1999,8,34,145,2057.8,0.12,2,Mod_Wet,65,14,17,23,202,321,0.16,1737,0.84,1100,637,35,4,8,-4,594,100,18,25,19,796,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2000-05-25,1999,8,34,146,2004.2,0.13,2,Mod_Wet,65,14,17,23,202,321,0.16,1683,0.84,1100,583,35,4,8,-6,542,100,18,25,17,744,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2000-05-26,1999,8,35,147,1951,0.13,2,Mod_Wet,65,14,17,23,202,321,0.17,1630,0.83,1100,530,35,4,8,-7,490,100,18,25,16,692,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2000-05-27,1999,8,35,148,1898.4,0.13,2,Mod_Wet,65,14,17,23,202,321,0.17,1577,0.83,1100,477,35,4,8,-9,439,100,18,25,14,641,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
2000-05-28,1999,8,35,149,1853.2,0.14,2,Mod_Wet,65,14,17,23,202,321,0.17,1532,0.83,1100,432,35,4,8,-10,395,100,18,25,13,597,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0813,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2000-05-29,1999,8,35,150,1808.4,0.14,2,Mod_Wet,65,14,17,23,202,321,0.18,1487,0.82,1100,387,35,4,8,-11,351,100,18,25,12,553,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2000-05-30,1999,8,35,151,1764,0.15,2,Mod_Wet,65,14,17,23,202,321,0.18,1443,0.82,1100,343,35,4,8,-13,309,100,18,25,10,511,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2000-05-31,1999,8,35,152,1720.1,0.15,2,Mod_Wet,65,14,17,23,202,321,0.19,1399,0.81,1100,299,35,4,8,-14,266,100,18,25,9,468,1240,990,970.2,19.8,0.926,0.648,0.0327,1.57,0.0795,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,46,45.1,180,4330
2000-06-01,1999,9,35,153,1676.6,0.15,3,Normal,53,12,12,13,120,210,0.13,1467,0.88,1100,367,47,6,11,-2,305,100,18,23,11,425,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
2000-06-02,1999,9,36,154,1640.1,0.16,3,Normal,53,12,12,13,120,210,0.13,1430,0.87,1100,330,47,6,10,-3,270,100,18,22,10,390,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.0781,4,0.3,1.87,0.093,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2000-06-03,1999,9,36,155,1604,0.16,3,Normal,53,12,12,13,120,210,0.13,1394,0.87,1100,294,47,6,9,-4,236,100,18,21,9,356,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46.1,184,4420
2000-06-04,1999,9,36,156,1568.2,0.17,3,Normal,53,12,12,13,120,210,0.13,1358,0.87,1100,258,47,6,8,-5,202,100,18,20,8,322,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2000-06-05,1999,9,36,157,1532.8,0.17,3,Normal,53,12,12,13,120,210,0.14,1323,0.86,1100,223,47,6,7,-6,169,100,18,19,7,289,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0764,4,0.3,1.86,0.0911,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2000-06-06,1999,9,36,158,1497.7,0.18,3,Normal,53,12,12,13,120,210,0.14,1288,0.86,1100,188,42,6,6,-7,141,95,18,18,6,261,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0752,4,0.3,1.84,0.0898,18.7,0.952,0.98,0.933,48,47,188,4510
2000-06-07,1999,9,36,159,1469.2,0.18,3,Normal,53,12,12,13,120,210,0.14,1259,0.86,1100,159,36,5,5,-8,121,89,17,17,5,241,1220,990,969.4,20.6,0.879,0.648,0.0314,1.53,0.0741,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2000-06-08,1999,9,36,160,1441,0.19,3,Normal,53,12,12,13,120,210,0.15,1231,0.85,1100,131,30,4,4,-9,102,83,16,16,4,222,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0732,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.5,47.6,190,4560
2000-06-09,1999,9,37,161,1413.1,0.19,3,Normal,53,12,12,13,120,210,0.15,1203,0.85,1100,103,23,3,3,-10,84,76,15,15,3,204,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
2000-06-10,1999,9,37,162,1379.3,0.19,3,Normal,53,12,12,13,120,210,0.15,1169,0.85,1100,69,16,2,2,-11,60,69,14,14,2,180,1200,990,969.1,20.9,0.841,0.648,0.031,1.49,0.0712,4,0.3,1.79,0.0856,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
2000-06-11,1999,9,37,163,1327.8,0.2,3,Normal,53,12,12,13,120,210,0.16,1118,0.84,1100,18,4,1,1,-12,24,57,13,13,1,144,1180,990,968.9,21.1,0.82,0.648,0.0308,1.47,0.0697,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2000-06-12,1999,9,37,164,1277.4,0.21,3,Normal,53,12,12,13,120,210,0.16,1067,0.84,1067,0,0,0,0,-13,13,53,12,12,0,133,1140,990,968.8,21.2,0.764,0.575,0.0271,1.34,0.063,4,0.293,1.63,0.0769,19.6,0.954,0.98,0.935,48.9,48,192,4600
2000-06-13,1999,9,37,165,1233.8,0.21,3,Normal,53,12,12,13,120,210,0.17,1024,0.83,1024,0,0,0,0,-13,13,53,12,12,0,133,1100,990,968.6,21.4,0.7,0.476,0.0223,1.18,0.055,4,0.285,1.46,0.0684,19.9,0.955,0.98,0.936,47.7,46.8,187,4490
2000-06-14,1999,9,37,166,1191,0.22,3,Normal,53,12,12,13,120,210,0.18,981,0.82,981,0,0,0,0,-13,13,53,12,12,0,133,1060,990,968.5,21.5,0.637,0.414,0.0192,1.05,0.0489,4,0.274,1.32,0.0616,20.2,0.955,0.98,0.936,46.3,45.4,182,4360
2000-06-15,1999,9,37,167,1154.7,0.22,3,Normal,53,12,12,13,120,210,0.18,944.6,0.82,944.6,0,0,0,0,-13,13,53,12,12,0,133,1020,990,968.4,21.6,0.59,0.396,0.0183,0.986,0.0456,4,0.261,1.25,0.0577,20.4,0.955,0.98,0.936,45.1,44.1,177,4240
2000-06-16,1999,9,38,168,1119,0.23,3,Normal,53,12,12,13,120,210,0.19,909,0.81,909,0,0,0,0,-13,13,53,12,12,0,133,986,990,968.3,21.7,0.558,0.379,0.0174,0.937,0.0431,4,0.249,1.19,0.0546,20.5,0.955,0.98,0.936,43.7,42.8,171,4110
2000-06-17,1999,9,38,169,1089.5,0.23,3,Normal,53,12,12,13,120,210,0.19,879.5,0.81,879.5,0,0,0,0,-13,13,53,12,12,0,133,957,990,968.2,21.8,0.531,0.365,0.0167,0.895,0.041,4,0.239,1.13,0.052,20.7,0.955,0.98,0.935,42.6,41.7,167,4010
2000-06-18,1999,9,38,170,1060.5,0.24,3,Normal,53,12,12,13,120,210,0.2,850.5,0.8,850.5,0,0,0,0,-13,13,53,12,12,0,133,928,990,968.1,21.9,0.504,0.351,0.016,0.855,0.039,4,0.23,1.08,0.0495,20.8,0.954,0.979,0.934,41.4,40.6,162,3890
2000-06-19,1999,9,38,171,1037.3,0.24,3,Normal,53,12,12,13,120,210,0.2,827.3,0.8,827.3,0,0,0,0,-13,13,53,12,12,0,133,904,990,968,22,0.483,0.339,0.0154,0.822,0.0374,4,0.222,1.04,0.0475,20.9,0.954,0.977,0.932,40.5,39.6,158,3800
2000-06-20,1999,9,38,172,1014.5,0.25,3,Normal,53,12,12,13,120,210,0.21,804.5,0.79,804.5,0,0,0,0,-13,13,53,12,12,0,133,881,990,967.9,22.1,0.462,0.328,0.0149,0.79,0.0358,4,0.214,1,0.0455,21.1,0.953,0.975,0.929,39.6,38.6,154,3700
2000-06-21,1999,9,38,173,992.07,0.25,3,Normal,53,12,12,13,120,210,0.21,782.1,0.79,782.1,0,0,0,0,-13,13,53,12,12,0,133,859,990,967.9,22.1,0.441,0.318,0.0143,0.759,0.0343,3,0.289,1.05,0.0473,21.1,0.956,0.98,0.937,51.6,48.2,145,3470
2000-06-22,1999,9,38,174,970.16,0.26,3,Normal,53,12,12,13,120,210,0.22,760.2,0.78,760.2,0,0,0,0,-13,13,53,12,12,0,133,837,990,967.8,22.2,0.421,0.307,0.0138,0.728,0.0328,3,0.283,1.01,0.0455,21.2,0.957,0.98,0.937,50.4,48.2,145,3470
2000-06-23,1999,9,39,175,948.74,0.26,3,Normal,53,12,12,13,120,210,0.22,738.7,0.78,738.7,0,0,0,0,-13,13,53,12,12,0,133,816,990,967.7,22.3,0.402,0.294,0.0132,0.696,0.0312,3,0.275,0.971,0.0435,21.3,0.957,0.98,0.938,49.3,48.2,145,3470
2000-06-24,1999,9,39,176,932.44,0.27,3,Normal,53,12,12,13,120,210,0.23,722.4,0.78,722.4,0,0,0,0,-13,13,53,12,12,0,133,799,990,967.6,22.4,0.387,0.284,0.0127,0.67,0.03,3,0.268,0.938,0.0419,21.4,0.957,0.98,0.937,48.4,47.5,142,3420
2000-06-25,1999,9,39,177,916.48,0.27,3,Normal,53,12,12,13,120,210,0.23,706.5,0.77,706.5,0,0,0,0,-13,13,53,12,12,0,133,783,990,967.6,22.4,0.372,0.273,0.0122,0.645,0.0288,3,0.26,0.906,0.0404,21.5,0.957,0.98,0.937,47.6,46.6,140,3360
2000-06-26,1999,9,39,178,900.88,0.27,3,Normal,53,12,12,13,120,210,0.23,690.9,0.77,690.9,0,0,0,0,-13,13,53,12,12,0,133,768,990,967.5,22.5,0.363,0.263,0.0117,0.625,0.0278,3,0.253,0.879,0.0391,21.6,0.957,0.98,0.937,46.7,45.8,137,3300
2000-06-27,1999,9,39,179,885.66,0.28,3,Normal,53,12,12,13,120,210,0.24,675.7,0.76,675.7,0,0,0,0,-13,13,53,12,12,0,133,753,990,967.4,22.6,0.354,0.252,0.0112,0.607,0.0269,3,0.247,0.853,0.0378,21.7,0.957,0.98,0.937,45.9,44.9,135,3240
2000-06-28,1999,9,39,180,870.85,0.28,3,Normal,53,12,12,13,120,210,0.24,660.9,0.76,660.9,0,0,0,0,-13,13,53,12,12,0,133,738,990,967.4,22.6,0.346,0.242,0.0107,0.588,0.026,3,0.24,0.828,0.0366,21.8,0.956,0.98,0.937,45,44.1,132,3180
2000-06-29,1999,9,39,181,856.48,0.29,3,Normal,53,12,12,13,120,210,0.24,646.5,0.76,646.5,0,0,0,0,-13,13,53,12,12,0,133,723,990,967.3,22.7,0.338,0.233,0.0103,0.571,0.0252,3,0.233,0.804,0.0355,21.9,0.956,0.98,0.937,44.2,43.3,130,3120
2000-06-30,1999,9,40,182,842.59,0.29,3,Normal,53,12,12,13,120,210,0.25,632.6,0.75,632.6,0,0,0,0,-13,13,53,12,12,0,133,710,990,967.3,22.7,0.33,0.224,0.00984,0.553,0.0243,3,0.227,0.781,0.0343,21.9,0.955,0.98,0.936,43.4,42.5,127,3060
2000-07-01,1999,10,40,183,829.23,0.3,3,Normal,50,10,9,9,108,186,0.22,643.2,0.78,643.2,0,0,0,0,-9,9,50,10,9,0,117,712,990,967.2,22.8,0.331,0.231,0.0101,0.562,0.0247,3,0.232,0.794,0.0348,22,0.956,0.98,0.937,44.2,43.3,130,3120
2000-07-02,1999,10,40,184,816.47,0.3,3,Normal,50,10,9,9,108,186,0.23,630.5,0.77,630.5,0,0,0,0,-9,9,50,10,9,0,117,699,990,967.2,22.8,0.324,0.222,0.00973,0.546,0.0239,3,0.226,0.772,0.0338,22.1,0.955,0.98,0.936,43.4,42.6,128,3060
2000-07-03,1999,10,40,185,804.39,0.31,3,Normal,50,10,9,9,108,186,0.23,618.4,0.77,618.4,0,0,0,0,-9,9,50,10,9,0,117,687,990,967.1,22.9,0.317,0.214,0.00936,0.531,0.0232,3,0.221,0.752,0.0329,22.1,0.955,0.98,0.936,42.7,41.9,126,3010
2000-07-04,1999,10,40,186,796.25,0.31,3,Normal,50,10,9,9,108,186,0.23,610.3,0.77,610.3,0,0,0,0,-9,9,50,10,9,0,117,679,990,967.1,22.9,0.313,0.209,0.00911,0.521,0.0227,3,0.217,0.738,0.0322,22.2,0.955,0.98,0.935,42.2,41.4,124,2980
2000-07-05,1999,10,40,187,788.59,0.31,3,Normal,50,10,9,9,108,186,0.24,602.6,0.76,602.6,0,0,0,0,-9,9,50,10,9,0,117,672,990,967.1,22.9,0.308,0.204,0.00887,0.512,0.0223,3,0.214,0.725,0.0316,22.2,0.954,0.98,0.935,41.8,40.9,123,2950
2000-07-06,1999,10,40,188,781.52,0.32,3,Normal,50,10,9,9,108,186,0.24,595.5,0.76,595.5,0,0,0,0,-9,9,50,10,9,0,117,665,990,967,23,0.304,0.199,0.00865,0.503,0.0219,3,0.21,0.713,0.0311,22.3,0.954,0.979,0.934,41.3,40.5,121,2910
2000-07-07,1999,10,41,189,773.03,0.32,3,Normal,50,10,9,9,108,186,0.24,587,0.76,587,0,0,0,0,-9,9,50,10,9,0,117,656,990,967,23,0.299,0.193,0.00839,0.492,0.0214,3,0.207,0.699,0.0304,22.3,0.953,0.978,0.932,40.8,39.9,120,2870
2000-07-08,1999,10,41,190,764.94,0.32,3,Normal,50,10,9,9,108,186,0.24,578.9,0.76,578.9,0,0,0,0,-9,9,50,10,9,0,117,648,990,967,23,0.295,0.188,0.00815,0.482,0.0209,3,0.203,0.685,0.0298,22.4,0.953,0.977,0.93,40.3,39.4,118,2830
2000-07-09,1999,10,41,191,752.09,0.33,3,Normal,50,10,9,9,108,186,0.25,566.1,0.75,566.1,0,0,0,0,-9,9,50,10,9,0,117,635,990,966.9,23.1,0.287,0.179,0.00776,0.467,0.0202,3,0.197,0.664,0.0287,22.4,0.952,0.975,0.928,39.5,38.5,116,2770
2000-07-10,1999,10,41,192,740.88,0.33,3,Normal,50,10,9,9,108,186,0.25,554.9,0.75,554.9,0,0,0,0,-9,9,50,10,9,0,117,624,990,966.9,23.1,0.281,0.172,0.00742,0.453,0.0196,3,0.192,0.645,0.0279,22.5,0.951,0.973,0.926,38.8,37.8,113,2720
2000-07-11,1999,10,41,193,729.12,0.34,2,Mod_Wet,58,11,11,11,136,227,0.31,502.1,0.69,502.1,0,0,0,0,-11,11,58,11,11,0,147,582,990,966.8,23.2,0.257,0.136,0.00588,0.394,0.017,3,0.168,0.562,0.0243,22.6,0.946,0.97,0.918,35.1,34.1,102,2450
2000-07-12,1999,10,41,194,717.36,0.34,2,Mod_Wet,58,11,11,11,136,227,0.32,490.4,0.68,490.4,0,0,0,0,-11,11,58,11,11,0,147,570,990,966.8,23.2,0.251,0.13,0.00562,0.381,0.0164,2,0.273,0.655,0.0282,22.6,0.956,0.98,0.937,51.9,48.2,96.4,2310
2000-07-13,1999,10,41,195,706.15,0.34,2,Mod_Wet,58,11,11,11,136,227,0.32,479.1,0.68,479.1,0,0,0,0,-11,11,58,11,11,0,147,559,990,966.7,23.3,0.244,0.125,0.00538,0.369,0.0159,2,0.266,0.635,0.0273,22.6,0.957,0.98,0.937,50.9,48.2,96.4,2310
2000-07-14,1999,10,42,196,696.03,0.35,2,Mod_Wet,58,11,11,11,136,227,0.33,469,0.67,469,0,0,0,0,-11,11,58,11,11,0,147,549,990,966.7,23.3,0.239,0.12,0.00516,0.359,0.0154,2,0.259,0.618,0.0265,22.7,0.957,0.98,0.938,50,48.2,96.4,2310
2000-07-15,1999,10,42,197,685.37,0.35,2,Mod_Wet,58,11,11,11,136,227,0.33,458.4,0.67,458.4,0,0,0,0,-11,11,58,11,11,0,147,538,990,966.6,23.4,0.232,0.115,0.00494,0.348,0.0149,2,0.252,0.6,0.0257,22.8,0.957,0.98,0.938,49,48,96,2300
2000-07-16,1999,10,42,198,674.71,0.36,2,Mod_Wet,58,11,11,11,136,227,0.34,447.7,0.66,447.7,0,0,0,0,-11,11,58,11,11,0,147,528,990,966.6,23.4,0.226,0.11,0.00471,0.337,0.0144,2,0.245,0.581,0.0248,22.8,0.958,0.98,0.939,48,47,94,2260
2000-07-17,1999,10,42,199,664.59,0.36,2,Mod_Wet,58,11,11,11,136,227,0.34,437.6,0.66,437.6,0,0,0,0,-11,11,58,11,11,0,147,518,990,966.6,23.4,0.221,0.106,0.0045,0.326,0.0139,2,0.238,0.564,0.0241,22.9,0.957,0.98,0.938,47,46,92.1,2210
2000-07-18,1999,10,42,200,655.57,0.36,2,Mod_Wet,58,11,11,11,136,227,0.35,428.6,0.65,428.6,0,0,0,0,-11,11,58,11,11,0,147,509,990,966.5,23.5,0.216,0.101,0.00431,0.317,0.0135,2,0.232,0.549,0.0234,22.9,0.957,0.98,0.937,46.1,45.2,90.3,2170
2000-07-19,1999,10,42,201,645.99,0.37,2,Mod_Wet,58,11,11,11,136,227,0.35,419,0.65,419,0,0,0,0,-11,11,58,11,11,0,147,499,990,966.5,23.5,0.212,0.0968,0.00411,0.308,0.0131,2,0.225,0.534,0.0227,23,0.956,0.98,0.937,45.1,44.2,88.5,2120
2000-07-20,1999,10,42,202,636.42,0.37,2,Mod_Wet,58,11,11,11,136,227,0.36,409.4,0.64,409.4,0,0,0,0,-11,11,58,11,11,0,147,489,990,966.4,23.6,0.208,0.0922,0.00392,0.301,0.0128,2,0.219,0.519,0.022,23,0.955,0.98,0.936,44.2,43.3,86.6,2080
2000-07-21,1999,10,43,203,627.4,0.38,2,Mod_Wet,58,11,11,11,136,227,0.36,400.4,0.64,400.4,0,0,0,0,-11,11,58,11,11,0,147,480,990,966.4,23.6,0.205,0.088,0.00373,0.293,0.0124,2,0.213,0.506,0.0214,23.1,0.955,0.98,0.936,43.3,42.4,84.8,2040
2000-07-22,1999,10,43,204,619.47,0.38,2,Mod_Wet,58,11,11,11,136,227,0.37,392.5,0.63,392.5,0,0,0,0,-11,11,58,11,11,0,147,472,990,966.4,23.6,0.202,0.0842,0.00357,0.287,0.0121,2,0.207,0.494,0.0209,23.1,0.954,0.98,0.935,42.5,41.6,83.2,2000
2000-07-23,1999,10,43,205,610.99,0.38,2,Mod_Wet,58,11,11,11,136,227,0.37,384,0.63,384,0,0,0,0,-11,11,58,11,11,0,147,464,990,966.3,23.7,0.199,0.0802,0.00339,0.28,0.0118,2,0.202,0.481,0.0203,23.2,0.953,0.979,0.933,41.6,40.7,81.4,1950
2000-07-24,1999,10,43,206,602.52,0.39,2,Mod_Wet,58,11,11,11,136,227,0.38,375.5,0.62,375.5,0,0,0,0,-11,11,58,11,11,0,147,456,990,966.3,23.7,0.196,0.0762,0.00322,0.273,0.0115,2,0.196,0.469,0.0198,23.2,0.952,0.978,0.93,40.7,39.8,79.6,1910
2000-07-25,1999,10,43,207,594.04,0.39,2,Mod_Wet,58,11,11,11,136,227,0.38,367,0.62,367,0,0,0,0,-11,11,58,11,11,0,147,447,990,966.3,23.7,0.193,0.0722,0.00304,0.266,0.0112,2,0.19,0.456,0.0192,23.3,0.951,0.976,0.928,39.8,38.9,77.7,1860
2000-07-26,1999,10,43,208,585.57,0.39,2,Mod_Wet,58,11,11,11,136,227,0.39,358.6,0.61,358.6,0,0,0,0,-11,11,58,11,11,0,147,439,990,966.2,23.8,0.19,0.0682,0.00287,0.259,0.0109,2,0.185,0.443,0.0186,23.3,0.95,0.974,0.925,38.9,37.9,75.8,1820
2000-07-27,1999,10,43,209,577.64,0.4,2,Mod_Wet,58,11,11,11,136,227,0.39,350.6,0.61,350.6,0,0,0,0,-11,11,58,11,11,0,147,431,990,966.2,23.8,0.188,0.0645,0.00271,0.252,0.0106,2,0.179,0.431,0.0181,23.4,0.949,0.972,0.922,38.1,37.1,74.1,1780
2000-07-28,1999,10,44,210,570.8,0.4,2,Mod_Wet,58,11,11,11,136,227,0.4,343.8,0.6,343.8,0,0,0,0,-11,11,58,11,11,0,147,424,990,966.2,23.8,0.185,0.0613,0.00257,0.246,0.0103,2,0.175,0.421,0.0177,23.4,0.948,0.97,0.92,37.4,36.3,72.6,1740
2000-07-29,1999,10,44,211,563.42,0.4,2,Mod_Wet,58,11,11,11,136,227,0.4,336.4,0.6,336.4,0,0,0,0,-11,11,58,11,11,0,147,416,990,966.1,23.9,0.182,0.0578,0.00242,0.24,0.0101,2,0.17,0.41,0.0172,23.5,0.947,0.97,0.918,36.6,35.5,71.1,1710
2000-07-30,1999,10,44,212,556.03,0.41,2,Mod_Wet,58,11,11,11,136,227,0.41,329,0.59,329,0,0,0,0,-11,11,58,11,11,0,147,409,990,966.1,23.9,0.18,0.0543,0.00227,0.234,0.0098,2,0.165,0.399,0.0167,23.5,0.945,0.97,0.917,35.8,34.8,69.5,1670
2000-07-31,1999,10,44,213,548.65,0.41,2,Mod_Wet,58,11,11,11,136,227,0.41,321.6,0.59,321.6,0,0,0,0,-11,11,58,11,11,0,147,402,990,966.1,23.9,0.177,0.0508,0.00212,0.228,0.00953,2,0.16,0.388,0.0162,23.5,0.944,0.97,0.916,35.1,34,68,1630
2000-08-01,1999,11,44,214,541.27,0.42,2,Mod_Wet,54,9,8,6,107,184,0.34,357.3,0.66,357.3,0,0,0,0,-6,6,54,9,8,0,113,428,990,966,24,0.187,0.0676,0.00282,0.254,0.0106,2,0.184,0.438,0.0183,23.5,0.95,0.974,0.925,39.1,38.1,76.2,1830
2000-08-02,1999,11,44,215,532.79,0.42,2,Mod_Wet,54,9,8,6,107,184,0.34,348.8,0.66,348.8,0,0,0,0,-6,6,54,9,8,0,113,420,990,966,24,0.184,0.0636,0.00265,0.247,0.0103,2,0.178,0.425,0.0177,23.6,0.948,0.972,0.922,38.2,37.2,74.4,1780
2000-08-03,1999,11,44,216,524.86,0.43,2,Mod_Wet,54,9,8,6,107,184,0.35,340.9,0.65,340.9,0,0,0,0,-6,6,54,9,8,0,113,412,990,966,24,0.181,0.0599,0.00249,0.241,0.01,2,0.173,0.413,0.0172,23.6,0.947,0.97,0.919,37.4,36.3,72.6,1740
2000-08-04,1999,11,45,217,518.03,0.43,2,Mod_Wet,54,9,8,6,107,184,0.35,334,0.65,334,0,0,0,0,-6,6,54,9,8,0,113,405,990,965.9,24.1,0.178,0.0567,0.00235,0.235,0.00977,2,0.168,0.403,0.0167,23.7,0.946,0.97,0.918,36.7,35.6,71.1,1710
2000-08-05,1999,11,45,218,510.64,0.43,2,Mod_Wet,54,9,8,6,107,184,0.36,326.6,0.64,326.6,0,0,0,0,-6,6,54,9,8,0,113,398,990,965.9,24.1,0.176,0.0532,0.00221,0.229,0.0095,2,0.163,0.392,0.0163,23.7,0.945,0.97,0.917,35.9,34.8,69.6,1670
2000-08-06,1999,11,45,219,503.26,0.44,2,Mod_Wet,54,9,8,6,107,184,0.37,319.3,0.63,319.3,0,0,0,0,-6,6,54,9,8,0,113,390,990,965.9,24.1,0.173,0.0497,0.00206,0.223,0.00924,2,0.158,0.381,0.0158,23.8,0.944,0.97,0.916,35.1,34,68.1,1630
2000-08-07,1999,11,45,220,495.88,0.44,2,Mod_Wet,54,9,8,6,107,184,0.37,311.9,0.63,311.9,0,0,0,0,-6,6,54,9,8,0,113,383,990,965.8,24.2,0.171,0.0462,0.00191,0.217,0.00897,2,0.153,0.37,0.0153,23.8,0.943,0.97,0.914,34.3,33.3,66.6,1600
2000-08-08,1999,11,45,221,489.04,0.45,2,Mod_Wet,54,9,8,6,107,184,0.38,305,0.62,305,0,0,0,0,-6,6,54,9,8,0,113,376,990,965.8,24.2,0.168,0.043,0.00178,0.211,0.00873,2,0.148,0.36,0.0149,23.8,0.942,0.97,0.913,33.6,32.6,65.1,1560
2000-08-09,1999,11,45,222,482.21,0.45,2,Mod_Wet,54,9,8,6,107,184,0.38,298.2,0.62,298.2,0,0,0,0,-6,6,54,9,8,0,113,369,990,965.8,24.2,0.166,0.0398,0.00164,0.206,0.00849,2,0.144,0.349,0.0144,23.9,0.941,0.97,0.912,32.8,31.9,63.7,1530
2000-08-10,1999,11,45,223,476.46,0.46,2,Mod_Wet,54,9,8,6,107,184,0.39,292.5,0.61,292.5,0,0,0,0,-6,6,54,9,8,0,113,363,990,965.7,24.3,0.164,0.037,0.00153,0.201,0.00828,2,0.14,0.341,0.014,23.9,0.939,0.97,0.911,32.2,31.2,62.5,1500
2000-08-11,1999,11,46,224,470.17,0.46,2,Mod_Wet,54,9,8,6,107,184,0.39,286.2,0.61,286.2,0,0,0,0,-6,6,54,9,8,0,113,357,990,965.7,24.3,0.162,0.0341,0.0014,0.196,0.00806,2,0.136,0.331,0.0136,24,0.938,0.97,0.91,31.5,30.6,61.2,1470
2000-08-12,1999,11,46,225,463.89,0.46,2,Mod_Wet,54,9,8,6,107,184,0.4,279.9,0.6,279.9,0,0,0,0,-6,6,54,9,8,0,113,351,990,965.7,24.3,0.159,0.0311,0.00128,0.19,0.00783,2,0.131,0.322,0.0132,24,0.937,0.97,0.909,30.8,29.9,59.8,1440
2000-08-13,1999,11,46,226,457.6,0.47,2,Mod_Wet,54,9,8,6,107,184,0.4,273.6,0.6,273.6,0,0,0,0,-6,6,54,9,8,0,113,345,990,965.7,24.3,0.157,0.0281,0.00116,0.185,0.00761,2,0.127,0.312,0.0128,24,0.935,0.97,0.907,30.1,29.2,58.5,1400
2000-08-14,1999,11,46,227,451.85,0.47,2,Mod_Wet,54,9,8,6,107,184,0.41,267.9,0.59,267.9,0,0,0,0,-6,6,54,9,8,0,113,339,990,965.6,24.4,0.155,0.0254,0.00104,0.181,0.00741,2,0.123,0.304,0.0125,24.1,0.934,0.97,0.906,29.5,28.6,57.3,1370
2000-08-15,1999,11,46,228,446.11,0.48,2,Mod_Wet,54,9,8,6,107,184,0.41,262.1,0.59,262.1,0,0,0,0,-6,6,54,9,8,0,113,333,990,965.6,24.4,0.153,0.0227,0.000931,0.176,0.00721,2,0.119,0.295,0.0121,24.1,0.933,0.97,0.905,28.9,28,56,1340
2000-08-16,1999,11,46,229,440.37,0.48,2,Mod_Wet,54,9,8,6,107,184,0.42,256.4,0.58,256.4,0,0,0,0,-6,6,54,9,8,0,113,327,990,965.6,24.4,0.151,0.02,0.000819,0.171,0.00701,2,0.116,0.287,0.0117,24.1,0.931,0.97,0.903,28.3,27.4,54.8,1320
2000-08-17,1999,11,46,230,435.72,0.48,2,Mod_Wet,54,9,8,6,107,184,0.42,251.7,0.58,251.7,0,0,0,0,-6,6,54,9,8,0,113,323,990,965.6,24.4,0.149,0.0178,0.000729,0.167,0.00684,2,0.112,0.28,0.0114,24.2,0.93,0.97,0.902,27.7,26.9,53.8,1290
2000-08-18,1999,11,47,231,430.53,0.49,2,Mod_Wet,54,9,8,6,107,184,0.43,246.5,0.57,246.5,0,0,0,0,-6,6,54,9,8,0,113,318,990,965.5,24.5,0.148,0.0167,0.000683,0.164,0.00672,2,0.109,0.273,0.0112,24.2,0.929,0.97,0.901,27.2,26.3,52.7,1260
2000-08-19,1999,11,47,232,425.33,0.49,2,Mod_Wet,54,9,8,6,107,184,0.43,241.3,0.57,241.3,0,0,0,0,-6,6,54,9,8,0,113,312,990,965.5,24.5,0.146,0.0163,0.000664,0.162,0.00662,2,0.105,0.267,0.0109,24.2,0.927,0.97,0.899,26.6,25.8,51.5,1240
2000-08-20,1999,11,47,233,420.14,0.49,2,Mod_Wet,54,9,8,6,107,184,0.44,236.1,0.56,236.1,0,0,0,0,-6,6,54,9,8,0,113,307,990,965.5,24.5,0.144,0.0158,0.000646,0.16,0.00652,2,0.102,0.262,0.0107,24.2,0.925,0.97,0.897,26,25.2,50.4,1210
2000-08-21,1999,11,47,234,414.94,0.5,2,Mod_Wet,54,9,8,6,107,184,0.44,230.9,0.56,230.9,0,0,0,0,-6,6,54,9,8,0,113,302,990,965.5,24.5,0.142,0.0154,0.000627,0.157,0.00642,1,0.254,0.412,0.0168,24.1,0.957,0.98,0.938,52.3,48.2,48.2,1160
2000-08-22,1999,11,47,235,409.74,0.5,2,Mod_Wet,54,9,8,6,107,184,0.45,225.7,0.55,225.7,0,0,0,0,-6,6,54,9,8,0,113,297,990,965.4,24.6,0.14,0.0149,0.000608,0.155,0.00632,1,0.247,0.402,0.0164,24.2,0.958,0.98,0.939,51.3,48.2,48.2,1160
2000-08-23,1999,11,47,236,405.1,0.5,2,Mod_Wet,54,9,8,6,107,184,0.45,221.1,0.55,221.1,0,0,0,0,-6,6,54,9,8,0,113,292,990,965.4,24.6,0.139,0.0145,0.000592,0.153,0.00623,1,0.241,0.394,0.016,24.2,0.958,0.98,0.939,50.2,48.2,48.2,1160
2000-08-24,1999,11,47,237,400.45,0.51,2,Mod_Wet,54,9,8,6,107,184,0.46,216.4,0.54,216.4,0,0,0,0,-6,6,54,9,8,0,113,287,990,965.4,24.6,0.137,0.0141,0.000575,0.151,0.00614,1,0.235,0.386,0.0157,24.2,0.957,0.98,0.938,49.2,48.2,48.2,1160
2000-08-25,1999,11,48,238,395.8,0.51,2,Mod_Wet,54,9,8,6,107,184,0.47,211.8,0.54,211.8,0,0,0,0,-6,6,54,9,8,0,113,283,990,965.4,24.6,0.135,0.0138,0.000559,0.149,0.00606,1,0.228,0.378,0.0153,24.2,0.957,0.98,0.938,48.2,47.2,47.2,1130
2000-08-26,1999,11,48,239,391.15,0.51,2,Mod_Wet,54,9,8,6,107,184,0.47,207.2,0.53,207.2,0,0,0,0,-6,6,54,9,8,0,113,278,990,965.4,24.6,0.134,0.0134,0.000542,0.147,0.00597,1,0.222,0.369,0.015,24.3,0.956,0.98,0.937,47.1,46.2,46.2,1110
2000-08-27,1999,11,48,240,387.6,0.52,2,Mod_Wet,54,9,8,6,107,184,0.47,203.6,0.53,203.6,0,0,0,0,-6,6,54,9,8,0,113,275,990,965.3,24.7,0.132,0.0131,0.000529,0.146,0.0059,1,0.217,0.363,0.0147,24.3,0.956,0.98,0.936,46.4,45.4,45.4,1090
2000-08-28,1999,11,48,241,383.49,0.52,2,Mod_Wet,54,9,8,6,107,184,0.48,199.5,0.52,199.5,0,0,0,0,-6,6,54,9,8,0,113,270,990,965.3,24.7,0.131,0.0127,0.000515,0.144,0.00582,1,0.212,0.356,0.0144,24.3,0.955,0.98,0.936,45.4,44.5,44.5,1070
2000-08-29,1999,11,48,242,379.39,0.52,2,Mod_Wet,54,9,8,6,107,184,0.48,195.4,0.52,195.4,0,0,0,0,-6,6,54,9,8,0,113,266,990,965.3,24.7,0.13,0.0124,0.0005,0.142,0.00574,1,0.206,0.348,0.0141,24.4,0.954,0.98,0.935,44.5,43.6,43.6,1050
2000-08-30,1999,11,48,243,375.29,0.53,2,Mod_Wet,54,9,8,6,107,184,0.49,191.3,0.51,191.3,0,0,0,0,-6,6,54,9,8,0,113,262,990,965.3,24.7,0.128,0.012,0.000486,0.14,0.00567,1,0.201,0.341,0.0138,24.4,0.952,0.98,0.933,43.6,42.7,42.7,1020
2000-08-31,1999,11,48,244,371.19,0.53,2,Mod_Wet,54,9,8,6,107,184,0.5,187.2,0.5,187.2,0,0,0,0,-6,6,54,9,8,0,113,258,990,965.3,24.7,0.127,0.0117,0.000471,0.138,0.00559,1,0.195,0.334,0.0135,24.4,0.951,0.98,0.932,42.6,41.8,41.8,1000
2000-09-01,1999,12,49,245,365.99,0.54,2,Mod_Wet,46,7,6,4,75,138,0.38,228,0.62,228,0,0,0,0,-4,4,46,7,6,0,79,287,990,965.2,24.8,0.137,0.0151,0.000611,0.152,0.00613,1,0.25,0.402,0.0162,24.4,0.958,0.98,0.939,52.2,48.2,48.2,1160
2000-09-02,1999,12,49,246,359.71,0.54,2,Mod_Wet,46,7,6,4,75,138,0.38,221.7,0.62,221.7,0,0,0,0,-4,4,46,7,6,0,79,281,990,965.2,24.8,0.135,0.0146,0.000588,0.149,0.00602,1,0.242,0.391,0.0158,24.4,0.958,0.98,0.939,50.9,48.2,48.2,1160
2000-09-03,1999,12,49,247,353.96,0.55,2,Mod_Wet,46,7,6,4,75,138,0.39,216,0.61,216,0,0,0,0,-4,4,46,7,6,0,79,275,990,965.2,24.8,0.133,0.0141,0.000568,0.147,0.00591,1,0.234,0.381,0.0153,24.4,0.957,0.98,0.938,49.6,48.2,48.2,1160
2000-09-04,1999,12,49,248,349.32,0.55,2,Mod_Wet,46,7,6,4,75,138,0.4,211.3,0.6,211.3,0,0,0,0,-4,4,46,7,6,0,79,270,990,965.1,24.9,0.131,0.0137,0.000552,0.145,0.00582,1,0.228,0.372,0.015,24.5,0.957,0.98,0.938,48.5,47.6,47.6,1140
2000-09-05,1999,12,49,249,344.12,0.55,2,Mod_Wet,46,7,6,4,75,138,0.4,206.1,0.6,206.1,0,0,0,0,-4,4,46,7,6,0,79,265,990,965.1,24.9,0.129,0.0133,0.000533,0.142,0.00572,1,0.221,0.363,0.0146,24.5,0.956,0.98,0.937,47.4,46.4,46.4,1110
2000-09-06,1999,12,49,250,338.92,0.56,2,Mod_Wet,46,7,6,4,75,138,0.41,200.9,0.59,200.9,0,0,0,0,-4,4,46,7,6,0,79,260,990,965.1,24.9,0.127,0.0128,0.000515,0.14,0.00563,1,0.214,0.354,0.0142,24.6,0.955,0.98,0.936,46.2,45.3,45.3,1090
2000-09-07,1999,12,49,251,333.73,0.57,2,Mod_Wet,46,7,6,4,75,138,0.41,195.7,0.59,195.7,0,0,0,0,-4,4,46,7,6,0,79,255,990,965.1,24.9,0.125,0.0124,0.000497,0.138,0.00553,1,0.207,0.345,0.0138,24.6,0.954,0.98,0.934,45,44.1,44.1,1060
2000-09-08,1999,12,50,252,329.08,0.57,2,Mod_Wet,46,7,6,4,75,138,0.42,191.1,0.58,191.1,0,0,0,0,-4,4,46,7,6,0,79,250,990,965,25,0.124,0.012,0.000481,0.136,0.00544,1,0.2,0.336,0.0135,24.6,0.952,0.98,0.933,43.9,43,43,1030
2000-09-09,1999,12,50,253,324.43,0.57,2,Mod_Wet,46,7,6,4,75,138,0.42,186.4,0.57,186.4,0,0,0,0,-4,4,46,7,6,0,79,245,990,965,25,0.122,0.0116,0.000464,0.134,0.00535,1,0.194,0.328,0.0131,24.6,0.951,0.98,0.932,42.8,42,42,1010
2000-09-10,1999,12,50,254,320.88,0.58,2,Mod_Wet,46,7,6,4,75,138,0.43,182.9,0.57,182.9,0,0,0,0,-4,4,46,7,6,0,79,242,990,965,25,0.121,0.0113,0.000452,0.132,0.00529,1,0.189,0.322,0.0129,24.7,0.95,0.98,0.931,42,41.2,41.2,988
2000-09-11,1999,12,50,255,316.78,0.58,2,Mod_Wet,46,7,6,4,75,138,0.44,178.8,0.56,178.8,0,0,0,0,-4,4,46,7,6,0,79,238,990,965,25,0.119,0.0109,0.000438,0.13,0.00521,1,0.184,0.314,0.0126,24.7,0.948,0.978,0.928,41.1,40.2,40.2,964
