date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2000-09-12,1999,12,50,256,312.67,0.59,2,Mod_Wet,46,7,6,4,75,138,0.44,174.7,0.56,174.7,0,0,0,0,-4,4,46,7,6,0,79,234,990,965,25,0.118,0.0106,0.000423,0.129,0.00514,1,0.178,0.307,0.0123,24.7,0.947,0.976,0.925,40.1,39.2,39.2,940
2000-09-13,1999,12,50,257,308.57,0.59,2,Mod_Wet,46,7,6,4,75,138,0.45,170.6,0.55,170.6,0,0,0,0,-4,4,46,7,6,0,79,230,990,964.9,25.1,0.117,0.0102,0.000409,0.127,0.00506,1,0.173,0.3,0.012,24.8,0.946,0.974,0.921,39.2,38.2,38.2,916
2000-09-14,1999,12,50,258,304.47,0.6,2,Mod_Wet,46,7,6,4,75,138,0.45,166.5,0.55,166.5,0,0,0,0,-4,4,46,7,6,0,79,225,990,964.9,25.1,0.115,0.0099,0.000395,0.125,0.00498,1,0.167,0.292,0.0117,24.8,0.945,0.972,0.918,38.2,37.2,37.2,892
2000-09-15,1999,12,51,259,300.92,0.6,2,Mod_Wet,46,7,6,4,75,138,0.46,162.9,0.54,162.9,0,0,0,0,-4,4,46,7,6,0,79,222,990,964.9,25.1,0.114,0.0096,0.000382,0.123,0.00492,1,0.162,0.286,0.0114,24.8,0.943,0.97,0.916,37.4,36.3,36.3,871
2000-09-16,1999,12,51,260,297.36,0.61,2,Mod_Wet,46,7,6,4,75,138,0.46,159.4,0.54,159.4,0,0,0,0,-4,4,46,7,6,0,79,218,990,964.9,25.1,0.113,0.0093,0.00037,0.122,0.00485,1,0.158,0.28,0.0111,24.8,0.942,0.97,0.914,36.6,35.5,35.5,851
2000-09-17,1999,12,51,261,294.9,0.61,2,Mod_Wet,46,7,6,4,75,138,0.47,156.9,0.53,156.9,0,0,0,0,-4,4,46,7,6,0,79,216,990,964.9,25.1,0.112,0.00909,0.000362,0.121,0.00481,1,0.154,0.275,0.011,24.8,0.942,0.97,0.913,36,34.9,34.9,838
2000-09-18,1999,12,51,262,292.44,0.61,2,Mod_Wet,46,7,6,4,75,138,0.47,154.4,0.53,154.4,0,0,0,0,-4,4,46,7,6,0,79,213,990,964.9,25.1,0.111,0.00888,0.000353,0.12,0.00476,1,0.151,0.271,0.0108,24.9,0.941,0.97,0.913,35.4,34.4,34.4,825
2000-09-19,1999,12,51,263,289.98,0.62,2,Mod_Wet,46,7,6,4,75,138,0.48,152,0.52,152,0,0,0,0,-4,4,46,7,6,0,79,211,990,964.9,25.1,0.11,0.00867,0.000345,0.119,0.00472,1,0.148,0.266,0.0106,24.9,0.94,0.97,0.912,34.8,33.8,33.8,811
2000-09-20,1999,12,51,264,285.88,0.62,2,Mod_Wet,46,7,6,4,75,138,0.48,147.9,0.52,147.9,0,0,0,0,-4,4,46,7,6,0,79,207,990,964.8,25.2,0.109,0.00832,0.000331,0.117,0.00465,1,0.142,0.259,0.0103,24.9,0.938,0.97,0.91,33.9,32.9,32.9,789
2000-09-21,1999,12,51,265,282.32,0.63,2,Mod_Wet,46,7,6,4,75,138,0.49,144.3,0.51,144.3,0,0,0,0,-4,4,46,7,6,0,79,203,990,964.8,25.2,0.107,0.00802,0.000319,0.115,0.00458,1,0.137,0.253,0.01,24.9,0.937,0.97,0.909,33,32.1,32.1,769
2000-09-22,1999,12,52,266,278.77,0.64,2,Mod_Wet,46,7,6,4,75,138,0.49,140.8,0.51,140.8,0,0,0,0,-4,4,46,7,6,0,79,200,990,964.8,25.2,0.106,0.00772,0.000306,0.114,0.00452,1,0.133,0.246,0.00978,24.9,0.935,0.97,0.907,32.2,31.2,31.2,750
2000-09-23,1999,12,52,267,276.31,0.64,2,Mod_Wet,46,7,6,4,75,138,0.5,138.3,0.5,138.3,0,0,0,0,-4,4,46,7,6,0,79,197,990,964.8,25.2,0.105,0.00751,0.000298,0.113,0.00447,1,0.129,0.242,0.0096,25,0.934,0.97,0.906,31.6,30.7,30.7,736
2000-09-24,1999,12,52,268,273.3,0.64,2,Mod_Wet,46,7,6,4,75,138,0.51,135.3,0.49,135.3,0,0,0,0,-4,4,46,7,6,0,79,194,990,964.8,25.2,0.104,0.00725,0.000288,0.111,0.00442,1,0.125,0.237,0.00938,25,0.933,0.97,0.905,30.9,30,30,720
2000-09-25,1999,12,52,269,270.29,0.65,2,Mod_Wet,46,7,6,4,75,138,0.51,132.3,0.49,132.3,0,0,0,0,-4,4,46,7,6,0,79,191,990,964.8,25.2,0.103,0.00699,0.000277,0.11,0.00436,1,0.121,0.231,0.00916,25,0.932,0.97,0.904,30.2,29.3,29.3,703
2000-09-26,1999,12,52,270,267.28,0.65,2,Mod_Wet,46,7,6,4,75,138,0.52,129.3,0.48,129.3,0,0,0,0,-4,4,46,7,6,0,79,188,990,964.8,25.2,0.102,0.00674,0.000267,0.109,0.00431,1,0.117,0.226,0.00895,25,0.931,0.97,0.903,29.5,28.6,28.6,687
2000-09-27,1999,12,52,271,264.28,0.66,2,Mod_Wet,46,7,6,4,75,138,0.52,126.3,0.48,126.3,0,0,0,0,-4,4,46,7,6,0,79,185,990,964.8,25.2,0.101,0.00648,0.000257,0.107,0.00425,1,0.113,0.22,0.00873,25,0.929,0.97,0.902,28.8,27.9,27.9,670
2000-09-28,1999,12,52,272,261.27,0.67,2,Mod_Wet,46,7,6,4,75,138,0.53,123.3,0.47,123.3,0,0,0,0,-4,4,46,7,6,0,79,182,990,964.7,25.3,0.0999,0.00623,0.000247,0.106,0.0042,1,0.109,0.215,0.00851,25,0.928,0.97,0.9,28.1,27.2,27.2,654
2000-09-29,1999,12,53,273,258.26,0.67,2,Mod_Wet,46,7,6,4,75,138,0.53,120.3,0.47,120.3,0,0,0,0,-4,4,46,7,6,0,79,179,990,964.7,25.3,0.0988,0.00597,0.000236,0.105,0.00415,1,0.105,0.21,0.0083,25.1,0.926,0.97,0.898,27.4,26.5,26.5,637
2000-09-30,1999,12,53,274,255.25,0.68,2,Mod_Wet,46,7,6,4,75,138,0.54,117.3,0.46,117.3,0,0,0,0,-4,4,46,7,6,0,79,176,990,964.7,25.3,0.0977,0.00572,0.000226,0.103,0.00409,1,0.101,0.204,0.00808,25.1,0.924,0.97,0.896,26.6,25.8,25.8,620
2000-10-01,2000,1,1,275,252.24,0.69,3,Normal,37,5,3,2,50,97,0.39,155.2,0.61,155.2,0,0,0,0,-2,2,37,5,3,0,52,200,990,964.7,25.3,0.106,0.00895,0.000354,0.115,0.00455,1,0.152,0.267,0.0106,25,0.941,0.97,0.913,35.8,34.8,34.8,834
2000-10-02,2000,1,1,276,249.78,0.69,3,Normal,37,5,3,2,50,97,0.39,152.8,0.61,152.8,0,0,0,0,-2,2,37,5,3,0,52,198,990,964.7,25.3,0.105,0.00874,0.000345,0.114,0.00451,1,0.149,0.263,0.0104,25,0.94,0.97,0.912,35.3,34.2,34.2,821
2000-10-03,2000,1,1,277,247.32,0.7,3,Normal,37,5,3,2,50,97,0.39,150.3,0.61,150.3,0,0,0,0,-2,2,37,5,3,0,52,195,990,964.7,25.3,0.104,0.00853,0.000337,0.113,0.00446,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.7,33.7,808
2000-10-04,2000,1,1,278,244.86,0.71,3,Normal,37,5,3,2,50,97,0.4,147.9,0.6,147.9,0,0,0,0,-2,2,37,5,3,0,52,193,990,964.7,25.3,0.104,0.00832,0.000328,0.112,0.00442,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.1,33.1,33.1,794
2000-10-05,2000,1,1,279,242.4,0.71,3,Normal,37,5,3,2,50,97,0.4,145.4,0.6,145.4,0,0,0,0,-2,2,37,5,3,0,52,190,990,964.7,25.3,0.103,0.00811,0.00032,0.111,0.00437,1,0.139,0.25,0.00985,25.1,0.937,0.97,0.909,33.5,32.5,32.5,781
2000-10-06,2000,1,1,280,239.94,0.72,3,Normal,37,5,3,2,50,97,0.4,142.9,0.6,142.9,0,0,0,0,-2,2,37,5,3,0,52,188,990,964.6,25.4,0.102,0.0079,0.000312,0.11,0.00433,1,0.135,0.245,0.00967,25.1,0.936,0.97,0.908,33,32,32,767
2000-10-07,2000,1,1,281,238.57,0.72,3,Normal,37,5,3,2,50,97,0.41,141.6,0.59,141.6,0,0,0,0,-2,2,37,5,3,0,52,187,990,964.6,25.4,0.101,0.00778,0.000307,0.109,0.0043,1,0.134,0.243,0.00957,25.1,0.935,0.97,0.907,32.6,31.7,31.7,760
2000-10-08,2000,1,2,282,236.66,0.73,3,Normal,37,5,3,2,50,97,0.41,139.7,0.59,139.7,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00762,0.0003,0.108,0.00427,1,0.131,0.239,0.00943,25.1,0.935,0.97,0.907,32.2,31.2,31.2,749
2000-10-09,2000,1,2,283,234.74,0.74,3,Normal,37,5,3,2,50,97,0.41,137.7,0.59,137.7,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.00746,0.000294,0.107,0.00423,1,0.128,0.236,0.00929,25.2,0.934,0.97,0.906,31.7,30.8,30.8,739
2000-10-10,2000,1,2,284,232.83,0.74,3,Normal,37,5,3,2,50,97,0.42,135.8,0.58,135.8,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0994,0.0073,0.000287,0.107,0.0042,1,0.126,0.233,0.00915,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
2000-10-11,2000,1,2,285,230.92,0.75,3,Normal,37,5,3,2,50,97,0.42,133.9,0.58,133.9,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0987,0.00713,0.000281,0.106,0.00416,1,0.123,0.229,0.00901,25.2,0.932,0.97,0.904,30.8,29.9,29.9,718
2000-10-12,2000,1,2,286,229,0.76,3,Normal,37,5,3,2,50,97,0.42,132,0.58,132,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.098,0.00697,0.000274,0.105,0.00413,1,0.121,0.226,0.00888,25.2,0.931,0.97,0.904,30.4,29.5,29.5,707
2000-10-13,2000,1,2,287,227.09,0.76,3,Normal,37,5,3,2,50,97,0.43,130.1,0.57,130.1,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0973,0.00681,0.000268,0.104,0.00409,1,0.118,0.222,0.00874,25.2,0.931,0.97,0.903,29.9,29,29,697
2000-10-14,2000,1,2,288,225.17,0.77,3,Normal,37,5,3,2,50,97,0.43,128.2,0.57,128.2,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.6,25.4,0.0966,0.00664,0.000261,0.103,0.00406,1,0.116,0.219,0.0086,25.2,0.93,0.97,0.902,29.5,28.6,28.6,687
2000-10-15,2000,1,3,289,223.26,0.78,3,Normal,37,5,3,2,50,97,0.43,126.3,0.57,126.3,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.096,0.00648,0.000255,0.102,0.00402,1,0.113,0.215,0.00846,25.2,0.929,0.97,0.901,29,28.2,28.2,676
2000-10-16,2000,1,3,290,221.35,0.78,3,Normal,37,5,3,2,50,97,0.44,124.3,0.56,124.3,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0953,0.00632,0.000248,0.102,0.00399,1,0.11,0.212,0.00832,25.3,0.928,0.97,0.9,28.6,27.7,27.7,666
2000-10-17,2000,1,3,291,219.43,0.79,3,Normal,37,5,3,2,50,97,0.44,122.4,0.56,122.4,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0946,0.00616,0.000242,0.101,0.00395,1,0.108,0.209,0.00818,25.3,0.927,0.97,0.899,28.1,27.3,27.3,655
2000-10-18,2000,1,3,292,217.52,0.8,3,Normal,37,5,3,2,50,97,0.45,120.5,0.55,120.5,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0939,0.00599,0.000235,0.0999,0.00392,1,0.105,0.205,0.00805,25.3,0.925,0.97,0.898,27.7,26.8,26.8,644
2000-10-19,2000,1,3,293,215.6,0.8,3,Normal,37,5,3,2,50,97,0.45,118.6,0.55,118.6,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0933,0.00583,0.000229,0.0991,0.00389,1,0.103,0.202,0.00791,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2000-10-20,2000,1,3,294,213.69,0.81,3,Normal,37,5,3,2,50,97,0.45,116.7,0.55,116.7,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0926,0.00567,0.000222,0.0983,0.00385,1,0.1,0.198,0.00777,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
2000-10-21,2000,1,3,295,211.78,0.82,3,Normal,37,5,3,2,50,97,0.46,114.8,0.54,114.8,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0919,0.00551,0.000216,0.0974,0.00382,1,0.0975,0.195,0.00763,25.3,0.921,0.97,0.894,26.3,25.5,25.5,612
2000-10-22,2000,1,4,296,209.86,0.82,3,Normal,37,5,3,2,50,97,0.46,112.9,0.54,112.9,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0912,0.00534,0.000209,0.0966,0.00378,1,0.0949,0.191,0.0075,25.3,0.92,0.97,0.892,25.8,25,25,601
2000-10-23,2000,1,4,297,207.95,0.83,3,Normal,37,5,3,2,50,97,0.47,111,0.53,111,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0906,0.00518,0.000203,0.0958,0.00375,1,0.0923,0.188,0.00736,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
2000-10-24,2000,1,4,298,206.03,0.83,3,Normal,37,5,3,2,50,97,0.47,109,0.53,109,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0899,0.00502,0.000196,0.0949,0.00371,1,0.0897,0.185,0.00722,25.4,0.917,0.97,0.89,24.9,24.1,24.1,579
2000-10-25,2000,1,4,299,204.12,0.84,3,Normal,37,5,3,2,50,97,0.47,107.1,0.53,107.1,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0892,0.00486,0.00019,0.0941,0.00368,1,0.0871,0.181,0.00708,25.4,0.916,0.97,0.888,24.4,23.7,23.7,569
2000-10-26,2000,1,4,300,203.85,0.84,3,Normal,37,5,3,2,50,97,0.48,106.8,0.52,106.8,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0891,0.00483,0.000189,0.094,0.00367,1,0.0867,0.181,0.00707,25.4,0.915,0.97,0.888,24.4,23.6,23.6,567
2000-10-27,2000,1,4,301,201.93,0.84,3,Normal,37,5,3,2,50,97,0.48,104.9,0.52,104.9,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0884,0.00467,0.000182,0.0931,0.00364,1,0.0842,0.177,0.00693,25.4,0,0,0,0,0,0,0
2000-10-28,2000,1,4,302,201.66,0.85,3,Normal,37,5,3,2,50,97,0.48,104.7,0.52,104.7,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0884,0.00465,0.000182,0.093,0.00363,1,0.0838,0.177,0.00691,25.4,0,0,0,0,0,0,0
2000-10-29,2000,1,5,303,200.84,0.85,3,Normal,37,5,3,2,50,97,0.48,103.8,0.52,103.8,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0881,0.00458,0.000179,0.0926,0.00362,1,0.0827,0.175,0.00685,25.4,0,0,0,0,0,0,0
2000-10-30,2000,1,5,304,198.92,0.85,3,Normal,37,5,3,2,50,97,0.49,101.9,0.51,101.9,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0874,0.00441,0.000172,0.0918,0.00359,1,0.0801,0.172,0.00671,25.4,0,0,0,0,0,0,0
2000-10-31,2000,1,5,305,197.56,0.86,3,Normal,37,5,3,2,50,97,0.49,100.6,0.51,100.6,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.0869,0.0043,0.000168,0.0912,0.00356,1,0.0783,0.169,0.00662,25.4,0,0,0,0,0,0,0
2000-11-01,2000,2,5,306,197.28,0.86,3,Normal,36,5,3,2,47,93,0.47,104.3,0.53,104.3,0,0,0,0,-2,2,36,5,3,0,49,148,990,964.4,25.6,0.0879,0.00461,0.00018,0.0925,0.00361,1,0.0833,0.176,0.00687,25.4,0,0,0,0,0,0,0
2000-11-02,2000,2,5,307,200.29,0.85,3,Normal,36,5,3,2,47,93,0.46,107.3,0.54,107.3,0,0,0,0,-2,2,36,5,3,0,49,151,990,964.4,25.6,0.0889,0.00487,0.00019,0.0938,0.00366,1,0.0873,0.181,0.00708,25.4,0,0,0,0,0,0,0
2000-11-03,2000,2,5,308,201.66,0.85,3,Normal,36,5,3,2,47,93,0.46,108.7,0.54,108.7,0,0,0,0,-2,2,36,5,3,0,49,153,990,964.4,25.6,0.0894,0.00499,0.000195,0.0944,0.00369,1,0.0892,0.184,0.00717,25.4,0,0,0,0,0,0,0
2000-11-04,2000,2,5,309,202.48,0.84,3,Normal,36,5,3,2,47,93,0.46,109.5,0.54,109.5,0,0,0,0,-2,2,36,5,3,0,49,153,990,964.4,25.6,0.0897,0.00506,0.000198,0.0948,0.0037,1,0.0903,0.185,0.00723,25.4,0,0,0,0,0,0,0
2000-11-05,2000,2,6,310,202.75,0.84,3,Normal,36,5,3,2,47,93,0.46,109.8,0.54,109.8,0,0,0,0,-2,2,36,5,3,0,49,154,990,964.4,25.6,0.0898,0.00508,0.000199,0.0949,0.00371,1,0.0907,0.186,0.00725,25.4,0.917,0.97,0.89,25.1,24.3,24.3,584
2000-11-06,2000,2,6,311,203.03,0.84,3,Normal,36,5,3,2,47,93,0.46,110,0.54,110,0,0,0,0,-2,2,36,5,3,0,49,154,990,964.4,25.6,0.0899,0.0051,0.000199,0.095,0.00371,1,0.091,0.186,0.00727,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2000-11-07,2000,2,6,312,204.39,0.84,3,Normal,36,5,3,2,47,93,0.46,111.4,0.55,111.4,0,0,0,0,-2,2,36,5,3,0,49,155,990,964.4,25.6,0.0904,0.00522,0.000204,0.0956,0.00374,1,0.0929,0.188,0.00737,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2000-11-08,2000,2,6,313,206.85,0.83,3,Normal,36,5,3,2,47,93,0.45,113.8,0.55,113.8,0,0,0,0,-2,2,36,5,3,0,49,158,990,964.4,25.6,0.0912,0.00543,0.000212,0.0967,0.00378,1,0.0962,0.193,0.00755,25.4,0.921,0.97,0.893,26.1,25.3,25.3,607
2000-11-09,2000,2,6,314,208.22,0.83,3,Normal,36,5,3,2,47,93,0.45,115.2,0.55,115.2,0,0,0,0,-2,2,36,5,3,0,49,159,990,964.4,25.6,0.0917,0.00554,0.000217,0.0973,0.00381,1,0.098,0.195,0.00764,25.4,0.922,0.97,0.894,26.4,25.6,25.6,615
2000-11-10,2000,2,6,315,207.95,0.83,3,Normal,36,5,3,2,47,93,0.45,115,0.55,115,0,0,0,0,-2,2,36,5,3,0,49,159,990,964.4,25.6,0.0916,0.00552,0.000216,0.0972,0.0038,1,0.0977,0.195,0.00762,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
2000-11-11,2000,2,6,316,206.58,0.83,4,Mod_Dry,29,4,2,2,30,67,0.32,139.6,0.68,139.6,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0971,0.00761,0.000298,0.105,0.0041,1,0.131,0.236,0.00922,25.3,0.934,0.97,0.906,32.4,31.4,31.4,754
2000-11-12,2000,2,7,317,208.49,0.83,4,Mod_Dry,29,4,2,2,30,67,0.32,141.5,0.68,141.5,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.5,25.5,0.0978,0.00778,0.000304,0.106,0.00413,1,0.134,0.239,0.00936,25.3,0.935,0.97,0.907,32.8,31.9,31.9,765
2000-11-13,2000,2,7,318,209.86,0.82,4,Mod_Dry,29,4,2,2,30,67,0.32,142.9,0.68,142.9,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0983,0.00789,0.000309,0.106,0.00416,1,0.135,0.242,0.00946,25.3,0.936,0.97,0.908,33.2,32.2,32.2,772
2000-11-14,2000,2,7,319,209.04,0.82,4,Mod_Dry,29,4,2,2,30,67,0.32,142,0.68,142,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.098,0.00782,0.000306,0.106,0.00414,1,0.134,0.24,0.0094,25.3,0.935,0.97,0.907,33,32,32,768
2000-11-15,2000,2,7,320,208.77,0.82,4,Mod_Dry,29,4,2,2,30,67,0.32,141.8,0.68,141.8,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0979,0.0078,0.000305,0.106,0.00414,1,0.134,0.24,0.00938,25.3,0.935,0.97,0.907,32.9,31.9,31.9,766
2000-11-16,2000,2,7,321,206.85,0.83,4,Mod_Dry,29,4,2,2,30,67,0.32,139.8,0.68,139.8,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0972,0.00764,0.000299,0.105,0.0041,1,0.131,0.236,0.00924,25.3,0.934,0.97,0.906,32.5,31.5,31.5,756
2000-11-17,2000,2,7,322,205.49,0.83,4,Mod_Dry,29,4,2,2,30,67,0.33,138.5,0.67,138.5,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0968,0.00752,0.000294,0.104,0.00408,1,0.129,0.234,0.00914,25.3,0.934,0.97,0.906,32.1,31.2,31.2,748
2000-11-18,2000,2,7,323,204.12,0.84,4,Mod_Dry,29,4,2,2,30,67,0.33,137.1,0.67,137.1,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0963,0.00741,0.00029,0.104,0.00405,1,0.128,0.231,0.00904,25.3,0.933,0.97,0.905,31.8,30.9,30.9,740
2000-11-19,2000,2,8,324,202.75,0.84,4,Mod_Dry,29,4,2,2,30,67,0.33,135.8,0.67,135.8,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.0958,0.00729,0.000285,0.103,0.00403,1,0.126,0.229,0.00895,25.4,0.933,0.97,0.905,31.5,30.5,30.5,733
2000-11-20,2000,2,8,325,200.84,0.85,4,Mod_Dry,29,4,2,2,30,67,0.33,133.8,0.67,133.8,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0951,0.00713,0.000278,0.102,0.00399,1,0.123,0.225,0.00881,25.4,0.932,0.97,0.904,31,30.1,30.1,722
2000-11-21,2000,2,8,326,199.47,0.85,4,Mod_Dry,29,4,2,2,30,67,0.34,132.5,0.66,132.5,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0946,0.00701,0.000274,0.102,0.00397,1,0.121,0.223,0.00871,25.4,0.931,0.97,0.903,30.7,29.8,29.8,715
2000-11-22,2000,2,8,327,198.1,0.86,4,Mod_Dry,29,4,2,2,30,67,0.34,131.1,0.66,131.1,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0942,0.00689,0.000269,0.101,0.00395,1,0.119,0.221,0.00862,25.4,0.931,0.97,0.903,30.4,29.5,29.5,707
2000-11-23,2000,2,8,328,197.83,0.86,4,Mod_Dry,29,4,2,2,30,67,0.34,130.8,0.66,130.8,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0941,0.00687,0.000268,0.101,0.00394,1,0.119,0.22,0.0086,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
2000-11-24,2000,2,8,329,197.56,0.86,4,Mod_Dry,29,4,2,2,30,67,0.34,130.6,0.66,130.6,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.094,0.00685,0.000268,0.101,0.00394,1,0.119,0.22,0.00858,25.4,0.931,0.97,0.903,30.2,29.3,29.3,704
2000-11-25,2000,2,8,330,197.28,0.86,4,Mod_Dry,29,4,2,2,30,67,0.34,130.3,0.66,130.3,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0939,0.00682,0.000267,0.101,0.00393,1,0.118,0.219,0.00856,25.4,0.931,0.97,0.903,30.2,29.3,29.3,702
2000-11-26,2000,2,9,331,199.74,0.85,4,Mod_Dry,29,4,2,2,30,67,0.34,132.7,0.67,132.7,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0947,0.00703,0.000275,0.102,0.00398,1,0.122,0.223,0.00873,25.4,0.932,0.97,0.904,30.8,29.8,29.8,716
2000-11-27,2000,2,9,332,205.49,0.83,4,Mod_Dry,29,4,2,2,30,67,0.33,138.5,0.67,138.5,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0968,0.00752,0.000294,0.104,0.00408,1,0.129,0.234,0.00914,25.3,0.934,0.97,0.906,32.1,31.2,31.2,748
2000-11-28,2000,2,9,333,208.49,0.83,4,Mod_Dry,29,4,2,2,30,67,0.32,141.5,0.68,141.5,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.5,25.5,0.0978,0.00778,0.000304,0.106,0.00413,1,0.134,0.239,0.00936,25.3,0.935,0.97,0.907,32.8,31.9,31.9,765
2000-11-29,2000,2,9,334,210.96,0.82,4,Mod_Dry,29,4,2,2,30,67,0.32,144,0.68,144,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0987,0.00799,0.000313,0.107,0.00418,1,0.137,0.244,0.00954,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2000-11-30,2000,2,9,335,215.6,0.8,4,Mod_Dry,29,4,2,2,30,67,0.31,148.6,0.69,148.6,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.1,0.00838,0.000329,0.109,0.00426,1,0.143,0.252,0.00987,25.3,0.938,0.97,0.91,34.5,33.5,33.5,804
2000-12-01,2000,3,9,336,220.8,0.79,5,Dry,26,4,3,2,24,59,0.27,161.8,0.73,161.8,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.0095,0.000373,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.6,36.6,878
2000-12-02,2000,3,9,337,222.17,0.78,5,Dry,26,4,3,2,24,59,0.27,163.2,0.73,163.2,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00962,0.000378,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,36.9,36.9,886
2000-12-03,2000,3,10,338,224.08,0.77,5,Dry,26,4,3,2,24,59,0.26,165.1,0.74,165.1,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00978,0.000384,0.115,0.00453,1,0.165,0.281,0.011,25.2,0.943,0.973,0.918,38.5,37.4,37.4,898
2000-12-04,2000,3,10,339,226.54,0.77,5,Dry,26,4,3,2,24,59,0.26,167.5,0.74,167.5,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.00999,0.000393,0.116,0.00457,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39,38,38,912
2000-12-05,2000,3,10,340,226.82,0.76,5,Dry,26,4,3,2,24,59,0.26,167.8,0.74,167.8,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000394,0.116,0.00458,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,914
2000-12-06,2000,3,10,341,225.99,0.77,5,Dry,26,4,3,2,24,59,0.26,167,0.74,167,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00994,0.000391,0.116,0.00456,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,38.9,37.9,37.9,909
2000-12-07,2000,3,10,342,227.36,0.76,5,Dry,26,4,3,2,24,59,0.26,168.4,0.74,168.4,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.107,0.0101,0.000396,0.117,0.00459,1,0.17,0.286,0.0113,25.1,0.945,0.974,0.92,39.2,38.2,38.2,917
2000-12-08,2000,3,10,343,230.92,0.75,5,Dry,26,4,3,2,24,59,0.26,171.9,0.74,171.9,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000408,0.118,0.00465,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40.1,39.1,39.1,938
2000-12-09,2000,3,10,344,234.47,0.74,5,Dry,26,4,3,2,24,59,0.25,175.5,0.75,175.5,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0107,0.00042,0.12,0.00472,1,0.179,0.299,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,960
2000-12-10,2000,3,11,345,238.03,0.73,5,Dry,26,4,3,2,24,59,0.25,179,0.75,179,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000432,0.121,0.00478,1,0.184,0.306,0.012,25.1,0.948,0.98,0.929,41.7,40.9,40.9,981
2000-12-11,2000,3,11,346,238.3,0.72,5,Dry,26,4,3,2,24,59,0.25,179.3,0.75,179.3,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000433,0.121,0.00479,1,0.185,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,40.9,40.9,983
2000-12-12,2000,3,11,347,235.84,0.73,5,Dry,26,4,3,2,24,59,0.25,176.8,0.75,176.8,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000425,0.12,0.00474,1,0.181,0.302,0.0119,25.1,0.947,0.979,0.927,41.2,40.3,40.3,968
2000-12-13,2000,3,11,348,235.57,0.73,5,Dry,26,4,3,2,24,59,0.25,176.6,0.75,176.6,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.109,0.0108,0.000424,0.12,0.00474,1,0.181,0.301,0.0119,25.1,0.947,0.978,0.927,41.1,40.3,40.3,966
2000-12-14,2000,3,11,349,235.84,0.73,5,Dry,26,4,3,2,24,59,0.25,176.8,0.75,176.8,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000425,0.12,0.00474,1,0.181,0.302,0.0119,25.1,0.947,0.979,0.927,41.2,40.3,40.3,968
2000-12-15,2000,3,11,350,235.02,0.73,5,Dry,26,4,3,2,24,59,0.25,176,0.75,176,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000422,0.12,0.00473,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,41,40.1,40.1,963
2000-12-16,2000,3,11,351,236.39,0.73,5,Dry,26,4,3,2,24,59,0.25,177.4,0.75,177.4,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000427,0.121,0.00475,1,0.182,0.303,0.0119,25.1,0.947,0.979,0.927,41.3,40.5,40.5,971
2000-12-17,2000,3,12,352,241.03,0.72,5,Dry,26,4,3,2,24,59,0.24,182,0.76,182,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000443,0.123,0.00484,1,0.188,0.311,0.0123,25,0.949,0.98,0.93,42.4,41.6,41.6,998
2000-12-18,2000,3,12,353,245.68,0.7,5,Dry,26,4,3,2,24,59,0.24,186.7,0.76,186.7,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0116,0.000459,0.125,0.00492,1,0.195,0.319,0.0126,25,0.95,0.98,0.931,43.5,42.6,42.6,1020
2000-12-19,2000,3,12,354,250.33,0.69,5,Dry,26,4,3,2,24,59,0.24,191.3,0.76,191.3,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000475,0.127,0.00501,1,0.201,0.328,0.0129,25,0.952,0.98,0.933,44.6,43.7,43.7,1050
2000-12-20,2000,3,12,355,254.98,0.68,5,Dry,26,4,3,2,24,59,0.23,196,0.77,196,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.000491,0.129,0.00509,1,0.207,0.336,0.0133,24.9,0.953,0.98,0.934,45.7,44.8,44.8,1080
2000-12-21,2000,3,12,356,257.44,0.67,5,Dry,26,4,3,2,24,59,0.23,198.4,0.77,198.4,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000499,0.13,0.00514,1,0.21,0.34,0.0135,24.9,0.954,0.98,0.935,46.3,45.4,45.4,1090
2000-12-22,2000,3,12,357,259.9,0.67,5,Dry,26,4,3,2,24,59,0.23,200.9,0.77,200.9,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0128,0.000508,0.131,0.00518,1,0.214,0.345,0.0136,24.9,0.955,0.98,0.936,46.9,45.9,45.9,1100
2000-12-23,2000,3,12,358,264,0.66,5,Dry,26,4,3,2,24,59,0.22,205,0.78,205,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.12,0.0132,0.000522,0.133,0.00526,1,0.219,0.352,0.0139,24.9,0.956,0.98,0.936,47.8,46.9,46.9,1120
2000-12-24,2000,3,13,359,267.56,0.65,5,Dry,26,4,3,2,24,59,0.22,208.6,0.78,208.6,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000534,0.134,0.00532,1,0.224,0.358,0.0142,24.9,0.956,0.98,0.937,48.6,47.7,47.7,1140
2000-12-25,2000,3,13,360,271.66,0.65,5,Dry,26,4,3,2,24,59,0.22,212.7,0.78,212.7,0,0,0,0,-2,2,26,4,3,0,26,246,990,964.8,25.2,0.122,0.0138,0.000548,0.136,0.0054,1,0.23,0.366,0.0145,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
2000-12-26,2000,3,13,361,274.12,0.64,5,Dry,26,4,3,2,24,59,0.21,215.1,0.79,215.1,0,0,0,0,-2,2,26,4,3,0,26,248,990,964.8,25.2,0.123,0.014,0.000557,0.137,0.00544,1,0.233,0.37,0.0147,24.8,0.957,0.98,0.938,50.2,48.2,48.2,1160
2000-12-27,2000,3,13,362,277.67,0.64,5,Dry,26,4,3,2,24,59,0.21,218.7,0.79,218.7,0,0,0,0,-2,2,26,4,3,0,26,252,990,964.8,25.2,0.124,0.0143,0.000569,0.139,0.00551,1,0.238,0.376,0.0149,24.8,0.958,0.98,0.939,51,48.2,48.2,1160
2000-12-28,2000,3,13,363,283.42,0.63,5,Dry,26,4,3,2,24,59,0.21,224.4,0.79,224.4,0,0,0,0,-2,2,26,4,3,0,26,257,990,964.8,25.2,0.126,0.0148,0.000589,0.141,0.00561,1,0.245,0.387,0.0154,24.8,0.959,0.98,0.94,52.3,48.2,48.2,1160
2000-12-29,2000,3,13,364,290.25,0.62,5,Dry,26,4,3,2,24,59,0.2,231.3,0.8,231.3,0,0,0,0,-2,2,26,4,3,0,26,264,990,964.9,25.1,0.129,0.0154,0.000613,0.144,0.00574,2,0.0986,0.243,0.00966,24.9,0.923,0.97,0.896,26.1,25.3,50.6,1210
2000-12-30,2000,3,13,365,295.45,0.61,5,Dry,26,4,3,2,24,59,0.2,236.4,0.8,236.4,0,0,0,0,-2,2,26,4,3,0,26,269,990,964.9,25.1,0.131,0.0158,0.000631,0.146,0.00583,2,0.102,0.249,0.0099,24.9,0.925,0.97,0.897,26.7,25.9,51.7,1240
2000-12-31,2000,3,14,366,300.1,0.6,5,Dry,26,4,3,2,24,59,0.2,241.1,0.8,241.1,0,0,0,0,-2,2,26,4,3,0,26,274,990,964.9,25.1,0.132,0.0162,0.000647,0.149,0.00592,2,0.105,0.254,0.0101,24.8,0.926,0.97,0.899,27.2,26.4,52.8,1270
2001-01-01,2000,4,14,1,308.57,0.59,5,Dry,29,5,4,2,33,73,0.24,235.6,0.76,235.6,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.000629,0.148,0.0059,2,0.102,0.249,0.00995,24.8,0.925,0.97,0.897,26.5,25.7,51.4,1230
2001-01-02,2000,4,14,2,315.96,0.58,5,Dry,29,5,4,2,33,73,0.23,243,0.77,243,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000656,0.151,0.00604,2,0.106,0.258,0.0103,24.8,0.927,0.97,0.899,27.3,26.5,53.1,1270
2001-01-03,2000,4,14,3,321.15,0.58,5,Dry,29,5,4,2,33,73,0.23,248.2,0.77,248.2,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.137,0.0168,0.000674,0.153,0.00614,2,0.11,0.263,0.0105,24.7,0.929,0.97,0.901,27.9,27.1,54.2,1300
2001-01-04,2000,4,14,4,328.53,0.57,5,Dry,29,5,4,2,33,73,0.22,255.5,0.78,255.5,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.0196,0.000786,0.159,0.00636,2,0.115,0.274,0.011,24.7,0.93,0.97,0.903,28.8,27.9,55.8,1340
2001-01-05,2000,4,14,5,339.2,0.56,5,Dry,29,5,4,2,33,73,0.21,266.2,0.79,266.2,0,0,0,0,-2,2,29,5,4,0,35,304,990,965.1,24.9,0.143,0.0246,0.00099,0.168,0.00673,2,0.122,0.29,0.0116,24.6,0.933,0.97,0.905,30,29.1,58.1,1400
2001-01-06,2000,4,14,6,350.96,0.55,5,Dry,29,5,4,2,33,73,0.21,278,0.79,278,0,0,0,0,-2,2,29,5,4,0,35,316,990,965.2,24.8,0.147,0.0302,0.00122,0.177,0.00713,2,0.13,0.307,0.0124,24.5,0.935,0.97,0.907,31.3,30.3,60.7,1460
2001-01-07,2000,4,15,7,361.07,0.54,5,Dry,29,5,4,2,33,73,0.2,288.1,0.8,288.1,0,0,0,0,-2,2,29,5,4,0,35,326,990,965.2,24.8,0.151,0.035,0.00141,0.186,0.00748,2,0.137,0.323,0.013,24.5,0.938,0.97,0.909,32.4,31.4,62.9,1510
2001-01-08,2000,4,15,8,369.55,0.53,5,Dry,29,5,4,2,33,73,0.2,296.6,0.8,296.6,0,0,0,0,-2,2,29,5,4,0,35,335,990,965.2,24.8,0.154,0.039,0.00157,0.193,0.00778,2,0.143,0.335,0.0135,24.4,0.939,0.97,0.911,33.4,32.4,64.7,1550
2001-01-09,2000,4,15,9,375.84,0.53,5,Dry,29,5,4,2,33,73,0.19,302.8,0.81,302.8,0,0,0,0,-2,2,29,5,4,0,35,341,990,965.3,24.7,0.156,0.0419,0.0017,0.198,0.008,2,0.147,0.345,0.0139,24.4,0.941,0.97,0.912,34.1,33,66.1,1590
2001-01-10,2000,4,15,10,380.49,0.52,5,Dry,29,5,4,2,33,73,0.19,307.5,0.81,307.5,0,0,0,0,-2,2,29,5,4,0,35,345,990,965.3,24.7,0.157,0.0441,0.00179,0.202,0.00816,2,0.15,0.352,0.0142,24.3,0.941,0.97,0.913,34.6,33.5,67,1610
2001-01-11,2000,4,15,11,385.68,0.52,5,Dry,29,5,4,2,33,73,0.19,312.7,0.81,312.7,0,0,0,0,-2,2,29,5,4,0,35,351,990,965.3,24.7,0.159,0.0466,0.00189,0.206,0.00834,2,0.154,0.359,0.0146,24.3,0.942,0.97,0.914,35.1,34.1,68.1,1640
2001-01-12,2000,4,15,12,390.88,0.51,5,Dry,29,5,4,2,33,73,0.19,317.9,0.81,317.9,0,0,0,0,-2,2,29,5,4,0,35,356,990,965.4,24.6,0.161,0.049,0.00199,0.21,0.00853,2,0.157,0.367,0.0149,24.3,0.943,0.97,0.915,35.7,34.6,69.2,1660
2001-01-13,2000,4,15,13,396.07,0.51,5,Dry,29,5,4,2,33,73,0.18,323.1,0.82,323.1,0,0,0,0,-2,2,29,5,4,0,35,361,990,965.4,24.6,0.163,0.0515,0.00209,0.214,0.00871,2,0.161,0.375,0.0152,24.2,0.944,0.97,0.916,36.3,35.2,70.3,1690
2001-01-14,2000,4,16,14,400.72,0.51,5,Dry,29,5,4,2,33,73,0.18,327.7,0.82,327.7,0,0,0,0,-2,2,29,5,4,0,35,366,990,965.4,24.6,0.165,0.0537,0.00218,0.218,0.00887,2,0.164,0.382,0.0155,24.2,0.945,0.97,0.916,36.8,35.7,71.3,1710
2001-01-15,2000,4,16,15,404.28,0.5,5,Dry,29,5,4,2,33,73,0.18,331.3,0.82,331.3,0,0,0,0,-2,2,29,5,4,0,35,369,990,965.4,24.6,0.166,0.0554,0.00225,0.221,0.009,2,0.166,0.387,0.0158,24.2,0.945,0.97,0.917,37.2,36,72.1,1730
2001-01-16,2000,4,16,16,411.66,0.5,5,Dry,29,5,4,2,33,73,0.18,338.7,0.82,338.7,0,0,0,0,-2,2,29,5,4,0,35,377,990,965.5,24.5,0.168,0.0588,0.0024,0.227,0.00926,2,0.171,0.398,0.0162,24.1,0.946,0.972,0.92,38,36.9,73.8,1770
2001-01-17,2000,4,16,17,422.32,0.49,5,Dry,29,5,4,2,33,73,0.17,349.3,0.83,349.3,0,0,0,0,-2,2,29,5,4,0,35,387,990,965.5,24.5,0.172,0.0639,0.00261,0.236,0.00964,2,0.178,0.414,0.0169,24.1,0.948,0.974,0.924,39.1,38.1,76.2,1830
2001-01-18,2000,4,16,18,432.99,0.48,5,Dry,29,5,4,2,33,73,0.17,360,0.83,360,0,0,0,0,-2,2,29,5,4,0,35,398,990,965.5,24.5,0.176,0.0689,0.00282,0.245,0.01,2,0.185,0.43,0.0176,24,0.95,0.977,0.927,40.3,39.3,78.7,1890
2001-01-19,2000,4,16,19,443.1,0.48,5,Dry,29,5,4,2,33,73,0.17,370.1,0.83,370.1,0,0,0,0,-2,2,29,5,4,0,35,408,990,965.6,24.4,0.18,0.0737,0.00302,0.253,0.0104,2,0.192,0.446,0.0183,24,0.951,0.979,0.931,41.4,40.5,81,1940
2001-01-20,2000,4,16,20,453.22,0.47,5,Dry,29,5,4,2,33,73,0.16,380.2,0.84,380.2,0,0,0,0,-2,2,29,5,4,0,35,418,990,965.6,24.4,0.183,0.0785,0.00322,0.262,0.0107,2,0.199,0.461,0.0189,23.9,0.952,0.98,0.933,42.4,41.6,83.2,2000
2001-01-21,2000,4,17,21,463.34,0.46,5,Dry,29,5,4,2,33,73,0.16,390.3,0.84,390.3,0,0,0,0,-2,2,29,5,4,0,35,428,990,965.7,24.3,0.187,0.0832,0.00342,0.27,0.0111,2,0.206,0.476,0.0196,23.8,0.954,0.98,0.935,43.5,42.6,85.3,2050
2001-01-22,2000,4,17,22,473.46,0.46,5,Dry,29,5,4,2,33,73,0.15,400.5,0.85,400.5,0,0,0,0,-2,2,29,5,4,0,35,438,990,965.7,24.3,0.19,0.088,0.00363,0.278,0.0115,2,0.213,0.491,0.0202,23.8,0.955,0.98,0.936,44.6,43.7,87.4,2100
2001-01-23,2000,4,17,23,481.93,0.45,5,Dry,29,5,4,2,33,73,0.15,408.9,0.85,408.9,0,0,0,0,-2,2,29,5,4,0,35,447,990,965.8,24.2,0.193,0.092,0.0038,0.285,0.0118,2,0.219,0.504,0.0208,23.7,0.956,0.98,0.936,45.5,44.6,89.1,2140
2001-01-24,2000,4,17,24,486.58,0.45,5,Dry,29,5,4,2,33,73,0.15,413.6,0.85,413.6,0,0,0,0,-2,2,29,5,4,0,35,452,990,965.8,24.2,0.195,0.0942,0.00389,0.289,0.0119,2,0.222,0.511,0.0211,23.7,0.956,0.98,0.937,45.9,45,90,2160
2001-01-25,2000,4,17,25,495.06,0.44,5,Dry,29,5,4,2,33,73,0.15,422.1,0.85,422.1,0,0,0,0,-2,2,29,5,4,0,35,460,990,965.8,24.2,0.198,0.0982,0.00406,0.296,0.0123,2,0.227,0.524,0.0217,23.6,0.956,0.98,0.937,46.8,45.9,91.8,2200
2001-01-26,2000,4,17,26,505.17,0.44,5,Dry,29,5,4,2,33,73,0.14,432.2,0.85,432.2,0,0,0,0,-2,2,29,5,4,0,35,470,990,965.9,24.1,0.201,0.103,0.00427,0.304,0.0126,2,0.234,0.539,0.0223,23.6,0.957,0.98,0.938,47.8,46.9,93.8,2250
2001-01-27,2000,4,17,27,518.03,0.43,5,Dry,29,5,4,2,33,73,0.14,445,0.86,445,0,0,0,0,-2,2,29,5,4,0,35,483,990,965.9,24.1,0.206,0.109,0.00453,0.315,0.0131,2,0.243,0.558,0.0232,23.5,0.958,0.98,0.939,49.1,48.2,96.3,2310
2001-01-28,2000,4,18,28,530.33,0.42,5,Dry,29,5,4,2,33,73,0.14,457.3,0.86,457.3,0,0,0,0,-2,2,29,5,4,0,35,495,990,966,24,0.21,0.115,0.00478,0.325,0.0135,2,0.251,0.576,0.024,23.4,0.958,0.98,0.938,50.3,48.2,96.4,2310
2001-01-29,2000,4,18,29,542.64,0.41,5,Dry,29,5,4,2,33,73,0.14,469.6,0.86,469.6,0,0,0,0,-2,2,29,5,4,0,35,508,990,966,24,0.215,0.121,0.00504,0.336,0.014,2,0.26,0.595,0.0248,23.4,0.957,0.98,0.937,51.5,48.2,96.4,2310
2001-01-30,2000,4,18,30,556.58,0.41,5,Dry,29,5,4,2,33,73,0.13,483.6,0.87,483.6,0,0,0,0,-2,2,29,5,4,0,35,522,990,966.1,23.9,0.223,0.127,0.00533,0.35,0.0147,3,0.16,0.51,0.0214,23.4,0.944,0.97,0.916,34.9,33.9,102,2440
2001-01-31,2000,4,18,31,568.89,0.4,5,Dry,29,5,4,2,33,73,0.13,495.9,0.87,495.9,0,0,0,0,-2,2,29,5,4,0,35,534,990,966.2,23.8,0.23,0.133,0.00558,0.363,0.0152,3,0.166,0.529,0.0222,23.3,0.946,0.97,0.917,35.7,34.7,104,2500
2001-02-01,2000,5,18,32,582.83,0.4,5,Dry,31,6,4,3,41,85,0.15,497.8,0.85,497.8,0,0,0,0,-3,3,31,6,4,0,44,539,990,966.2,23.8,0.233,0.134,0.00563,0.367,0.0154,3,0.167,0.533,0.0224,23.2,0.946,0.97,0.918,35.8,34.7,104,2500
2001-02-02,2000,5,18,33,596.23,0.39,5,Dry,31,6,4,3,41,85,0.14,511.2,0.86,511.2,0,0,0,0,-3,3,31,6,4,0,44,552,990,966.3,23.7,0.24,0.143,0.00601,0.383,0.0161,3,0.173,0.555,0.0234,23.2,0.947,0.97,0.919,36.7,35.6,107,2560
2001-02-03,2000,5,18,34,611.27,0.38,5,Dry,31,6,4,3,41,85,0.14,526.3,0.86,526.3,0,0,0,0,-3,3,31,6,4,0,44,567,990,966.3,23.7,0.249,0.153,0.00645,0.401,0.017,3,0.179,0.581,0.0246,23.1,0.949,0.971,0.921,37.7,36.6,110,2630
2001-02-04,2000,5,19,35,626.85,0.38,5,Dry,31,6,4,3,41,85,0.14,541.9,0.86,541.9,0,0,0,0,-3,3,31,6,4,0,44,583,990,966.4,23.6,0.258,0.163,0.00691,0.421,0.0178,3,0.186,0.607,0.0257,23,0.95,0.973,0.925,38.7,37.6,113,2710
2001-02-05,2000,5,19,36,643.53,0.37,5,Dry,31,6,4,3,41,85,0.13,558.5,0.87,558.5,0,0,0,0,-3,3,31,6,4,0,44,600,990,966.5,23.5,0.267,0.174,0.0074,0.441,0.0188,3,0.194,0.635,0.027,22.9,0.951,0.976,0.928,39.8,38.8,116,2790
2001-02-06,2000,5,19,37,662.4,0.36,5,Dry,31,6,4,3,41,85,0.13,577.4,0.87,577.4,0,0,0,0,-3,3,31,6,4,0,44,618,990,966.5,23.5,0.278,0.187,0.00796,0.465,0.0198,3,0.202,0.667,0.0284,22.8,0.953,0.978,0.932,41,40.1,120,2890
2001-02-07,2000,5,19,38,683.46,0.35,5,Dry,31,6,4,3,41,85,0.12,598.5,0.88,598.5,0,0,0,0,-3,3,31,6,4,0,44,639,990,966.6,23.4,0.29,0.201,0.00859,0.491,0.021,3,0.212,0.702,0.0301,22.7,0.954,0.98,0.935,42.3,41.5,124,2990
2001-02-08,2000,5,19,39,705.6,0.35,5,Dry,31,6,4,3,41,85,0.12,620.6,0.88,620.6,0,0,0,0,-3,3,31,6,4,0,44,662,990,966.7,23.3,0.303,0.216,0.00926,0.518,0.0223,3,0.222,0.74,0.0318,22.5,0.955,0.98,0.936,43.7,42.8,128,3080
2001-02-09,2000,5,19,40,729.39,0.34,5,Dry,31,6,4,3,41,85,0.12,644.4,0.88,644.4,0,0,0,0,-3,3,31,6,4,0,44,685,990,966.8,23.2,0.316,0.231,0.00998,0.547,0.0236,3,0.232,0.78,0.0336,22.4,0.956,0.98,0.937,45.1,44.2,133,3180
2001-02-10,2000,5,19,41,753.18,0.33,5,Dry,31,6,4,3,41,85,0.11,668.2,0.89,668.2,0,0,0,0,-3,3,31,6,4,0,44,709,990,966.9,23.1,0.33,0.247,0.0107,0.577,0.025,3,0.243,0.82,0.0355,22.3,0.957,0.98,0.938,46.5,45.6,137,3280
2001-02-11,2000,5,20,42,776.41,0.32,4,Mod_Dry,36,6,5,4,54,105,0.14,671.4,0.86,671.4,0,0,0,0,-4,4,36,6,5,0,58,718,990,967,23,0.335,0.25,0.0109,0.584,0.0254,3,0.245,0.829,0.036,22.2,0.957,0.98,0.938,46.6,45.6,137,3290
2001-02-12,2000,5,20,43,801.08,0.31,4,Mod_Dry,36,6,5,4,54,105,0.13,696.1,0.87,696.1,0,0,0,0,-4,4,36,6,5,0,58,743,990,967.1,22.9,0.349,0.266,0.0116,0.615,0.0269,3,0.256,0.871,0.038,22,0.957,0.98,0.938,48,47,141,3380
2001-02-13,2000,5,20,44,831.11,0.3,4,Mod_Dry,36,6,5,4,54,105,0.13,726.1,0.87,726.1,0,0,0,0,-4,4,36,6,5,0,58,773,990,967.2,22.8,0.366,0.286,0.0126,0.652,0.0286,3,0.269,0.921,0.0404,21.9,0.957,0.98,0.938,49.6,48.2,145,3470
2001-02-14,2000,5,20,45,864.64,0.29,4,Mod_Dry,36,6,5,4,54,105,0.12,759.6,0.88,759.6,0,0,0,0,-4,4,36,6,5,0,58,807,990,967.4,22.6,0.393,0.307,0.0135,0.7,0.0309,3,0.283,0.983,0.0434,21.7,0.957,0.98,0.937,51.4,48.2,145,3470
2001-02-15,2000,5,20,46,905.3,0.27,4,Mod_Dry,36,6,5,4,54,105,0.12,800.3,0.88,800.3,0,0,0,0,-4,4,36,6,5,0,58,847,990,967.5,22.5,0.431,0.326,0.0145,0.757,0.0337,4,0.213,0.97,0.0431,21.5,0.953,0.977,0.931,40.2,39.3,157,3770
2001-02-16,2000,5,20,47,948.74,0.26,4,Mod_Dry,36,6,5,4,54,105,0.11,843.7,0.89,843.7,0,0,0,0,-4,4,36,6,5,0,58,891,990,967.7,22.3,0.47,0.347,0.0156,0.818,0.0367,4,0.227,1.04,0.0468,21.3,0.954,0.98,0.935,42,41.1,165,3950
2001-02-17,2000,5,20,48,999.48,0.25,4,Mod_Dry,36,6,5,4,54,105,0.1,894.5,0.9,894.5,0,0,0,0,-4,4,36,6,5,0,58,941,990,967.9,22.1,0.517,0.372,0.0168,0.889,0.0402,4,0.244,1.13,0.0513,21,0.955,0.98,0.936,43.9,43.1,172,4130
2001-02-18,2000,5,21,49,1052.7,0.24,4,Mod_Dry,36,6,5,4,54,105,0.1,947.7,0.9,947.7,0,0,0,0,-4,4,36,6,5,0,58,995,990,968.1,21.9,0.565,0.398,0.0181,0.963,0.0439,4,0.262,1.23,0.0559,20.7,0.956,0.98,0.937,46,45.1,180,4330
2001-02-19,2000,5,21,50,1113.6,0.23,4,Mod_Dry,36,6,5,4,54,105,0.094,1009,0.91,1009,0,0,0,0,-4,4,36,6,5,0,58,1060,990,968.3,21.7,0.633,0.442,0.0203,1.08,0.0495,4,0.282,1.36,0.0624,20.4,0.956,0.98,0.937,48.2,47.2,189,4530
2001-02-20,2000,5,21,51,1176.9,0.22,4,Mod_Dry,36,6,5,4,54,105,0.089,1072,0.91,1072,0,0,0,0,-4,4,36,6,5,0,58,1120,990,968.5,21.5,0.726,0.585,0.0271,1.31,0.0609,4,0.294,1.61,0.0745,19.9,0.955,0.98,0.936,50,48.2,193,4630
2001-02-21,2000,5,21,52,1248.2,0.21,3,Normal,43,7,5,4,78,137,0.11,1111,0.89,1100,11,2,0,0,-4,13,45,7,5,0,91,1160,990,968.7,21.3,0.782,0.648,0.0304,1.43,0.0671,4,0.3,1.73,0.0811,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2001-02-22,2000,5,21,53,1321.8,0.2,3,Normal,43,7,5,4,78,137,0.1,1185,0.9,1100,85,19,3,3,-1,61,62,10,8,3,139,1180,990,968.9,21.1,0.816,0.648,0.0307,1.46,0.0694,4,0.3,1.76,0.0836,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2001-02-23,2000,5,21,54,1397.7,0.19,3,Normal,43,7,5,4,78,137,0.098,1261,0.9,1100,161,36,5,5,1,114,79,12,10,5,192,1200,990,969.2,20.8,0.846,0.648,0.0311,1.49,0.0717,4,0.3,1.79,0.0861,19.1,0.953,0.98,0.934,48.9,48,192,4600
2001-02-24,2000,5,21,55,1444.1,0.19,3,Normal,43,7,5,4,78,137,0.095,1307,0.91,1100,207,47,6,6,2,146,90,13,11,6,224,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0731,4,0.3,1.81,0.0876,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2001-02-25,2000,5,22,56,1497.7,0.18,3,Normal,43,7,5,4,78,137,0.091,1361,0.91,1100,261,57,8,8,4,184,100,15,13,8,262,1230,990,969.5,20.5,0.887,0.648,0.0316,1.54,0.0748,4,0.3,1.84,0.0894,18.7,0.952,0.98,0.933,48,47,188,4510
2001-02-26,2000,5,22,57,1558.5,0.17,3,Normal,43,7,5,4,78,137,0.088,1422,0.91,1100,322,57,10,10,6,239,100,17,15,10,317,1230,990,969.7,20.3,0.898,0.648,0.0319,1.55,0.076,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2001-02-27,2000,5,22,58,1627,0.16,3,Normal,43,7,5,4,78,137,0.084,1490,0.92,1100,390,57,11,12,8,302,100,18,17,12,380,1240,990,969.9,20.1,0.906,0.648,0.0322,1.55,0.0773,4,0.3,1.85,0.0922,18.3,0.952,0.98,0.933,46.8,45.9,184,4410
2001-02-28,2000,5,22,59,1696.6,0.15,3,Normal,43,7,5,4,78,137,0.081,1560,0.92,1100,460,57,11,14,10,368,100,18,19,14,446,1240,990,970.1,19.9,0.911,0.648,0.0326,1.56,0.0784,4,0.3,1.86,0.0935,18,0.951,0.98,0.932,46.2,45.3,181,4350
2001-03-01,2000,6,22,60,1767.4,0.15,2,Mod_Wet,59,11,12,13,144,239,0.14,1528,0.86,1100,428,41,7,13,0,367,100,18,25,13,511,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2001-03-02,2000,6,22,61,1832.5,0.14,2,Mod_Wet,59,11,12,13,144,239,0.13,1593,0.87,1100,493,41,7,13,2,430,100,18,25,15,574,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2001-03-03,2000,6,22,62,1891.4,0.14,2,Mod_Wet,59,11,12,13,144,239,0.13,1652,0.87,1100,552,41,7,13,4,487,100,18,25,17,631,1240,990,970.7,19.3,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
2001-03-04,2000,6,23,63,1944,0.13,2,Mod_Wet,59,11,12,13,144,239,0.12,1705,0.88,1100,605,41,7,13,5,539,100,18,25,18,683,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.1,173,4140
2001-03-05,2000,6,23,64,1997,0.13,2,Mod_Wet,59,11,12,13,144,239,0.12,1758,0.88,1100,658,41,7,13,7,590,100,18,25,20,734,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2001-03-06,2000,6,23,65,2050.6,0.12,2,Mod_Wet,59,11,12,13,144,239,0.12,1812,0.88,1100,712,41,7,13,8,643,100,18,25,21,787,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2001-03-07,2000,6,23,66,2112,0.12,2,Mod_Wet,59,11,12,13,144,239,0.11,1873,0.89,1100,773,41,7,13,10,702,100,18,25,23,846,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,41.9,168,4030
2001-03-08,2000,6,23,67,2181.2,0.11,2,Mod_Wet,59,11,12,13,144,239,0.11,1942,0.89,1100,842,41,7,13,12,769,100,18,25,25,913,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.4,41.5,166,3980
2001-03-09,2000,6,23,68,2251.3,0.11,2,Mod_Wet,59,11,12,13,144,239,0.11,2012,0.89,1100,912,41,7,13,14,837,100,18,25,27,981,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2001-03-10,2000,6,23,69,2299.6,0.1,2,Mod_Wet,59,11,12,13,144,239,0.1,2061,0.9,1100,961,41,7,13,16,884,100,18,25,29,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2001-03-11,2000,6,24,70,2340.8,0.098,3,Normal,49,9,9,9,107,183,0.078,2158,0.92,1100,1060,51,9,16,23,959,100,18,25,32,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2001-03-12,2000,6,24,71,2389.7,0.093,3,Normal,49,9,9,9,107,183,0.077,2207,0.92,1100,1110,51,9,16,24,1010,100,18,25,33,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2001-03-13,2000,6,24,72,2439,0.089,3,Normal,49,9,9,9,107,183,0.075,2256,0.93,1100,1160,51,9,16,26,1050,100,18,25,35,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.8,159,3820
2001-03-14,2000,6,24,73,2496.2,0.085,3,Normal,49,9,9,9,107,183,0.073,2313,0.93,1100,1210,51,9,16,27,1110,100,18,25,36,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,157,3780
2001-03-15,2000,6,24,74,2553.9,0.082,3,Normal,49,9,9,9,107,183,0.072,2371,0.93,1100,1270,51,9,16,29,1170,100,18,25,38,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2001-03-16,2000,6,24,75,2612,0.078,3,Normal,49,9,9,9,107,183,0.07,2429,0.93,1100,1330,51,9,16,31,1220,100,18,25,40,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.6,38.6,154,3700
2001-03-17,2000,6,24,76,2670.5,0.075,3,Normal,49,9,9,9,107,183,0.069,2487,0.93,1100,1390,51,9,16,33,1280,100,18,25,42,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3660
2001-03-18,2000,6,25,77,2729.4,0.071,3,Normal,49,9,9,9,107,183,0.067,2546,0.93,1100,1450,51,9,16,34,1340,100,18,25,43,1440,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3620
2001-03-19,2000,6,25,78,2788.6,0.067,3,Normal,49,9,9,9,107,183,0.066,2606,0.93,1100,1510,51,9,16,36,1390,100,18,25,45,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.941,0.973,0.916,38.4,37.3,149,3590
2001-03-20,2000,6,25,79,2848.3,0.064,3,Normal,49,9,9,9,107,183,0.064,2665,0.94,1100,1570,51,9,16,38,1450,100,18,25,47,1560,1240,990,973.1,16.9,0.926,0.648,0.0385,1.57,0.0934,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3550
2001-03-21,2000,6,25,80,2908.3,0.06,2,Mod_Wet,59,11,12,13,144,239,0.082,2669,0.92,1100,1570,41,7,13,34,1470,100,18,25,47,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3500
2001-03-22,2000,6,25,81,2968.8,0.057,2,Mod_Wet,59,11,12,13,144,239,0.081,2730,0.92,1100,1630,41,7,13,36,1530,100,18,25,49,1680,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3460
2001-03-23,2000,6,25,82,3029.5,0.053,2,Mod_Wet,59,11,12,13,144,239,0.079,2791,0.92,1100,1690,41,7,13,38,1590,100,18,25,51,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0959,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3430
2001-03-24,2000,6,25,83,3090.7,0.05,2,Mod_Wet,59,11,12,13,144,239,0.077,2852,0.92,1100,1750,41,7,13,40,1650,100,18,25,53,1800,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0968,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2001-03-25,2000,6,26,84,3152.2,0.048,2,Mod_Wet,59,11,12,13,144,239,0.076,2913,0.92,1100,1810,41,7,13,41,1710,100,18,25,54,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0977,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,36,34.9,140,3350
2001-03-26,2000,6,26,85,3222.3,0.045,2,Mod_Wet,59,11,12,13,144,239,0.074,2983,0.93,1100,1880,41,7,13,43,1780,100,18,25,56,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0986,4,0.3,1.87,0.117,14.1,0.936,0.97,0.907,35.6,34.5,138,3310
2001-03-27,2000,6,26,86,3292.8,0.042,2,Mod_Wet,59,11,12,13,144,239,0.073,3054,0.93,1100,1950,41,7,13,46,1850,100,18,25,59,1990,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0995,4,0.3,1.87,0.118,13.9,0.935,0.97,0.907,35.1,34.1,136,3270
2001-03-28,2000,6,26,87,3347.1,0.04,2,Mod_Wet,59,11,12,13,144,239,0.071,3108,0.93,1100,2010,41,7,13,47,1900,100,18,25,60,2040,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2001-03-29,2000,6,26,88,3401.6,0.037,2,Mod_Wet,59,11,12,13,144,239,0.07,3163,0.93,1100,2060,41,7,13,49,1950,100,18,25,62,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3210
2001-03-30,2000,6,26,89,3456.4,0.034,2,Mod_Wet,59,11,12,13,144,239,0.069,3217,0.93,1100,2120,41,7,13,51,2010,100,18,25,64,2150,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3180
2001-03-31,2000,6,26,90,3511.4,0.031,2,Mod_Wet,59,11,12,13,144,239,0.068,3272,0.93,1100,2170,41,7,13,52,2060,100,18,25,65,2200,1240,990,974.6,15.4,0.926,0.648,0.0422,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.9,131,3160
2001-04-01,2000,7,27,91,3558.1,0.029,2,Mod_Wet,70,14,18,25,168,295,0.083,3263,0.92,1100,2160,30,4,7,40,2080,100,18,25,65,2250,1240,990,974.7,15.3,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,130,3130
2001-04-02,2000,7,27,92,3605,0.027,2,Mod_Wet,70,14,18,25,168,295,0.082,3310,0.92,1100,2210,30,4,7,41,2130,100,18,25,66,2300,1240,990,974.8,15.2,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3100
2001-04-03,2000,7,27,93,3660.7,0.025,2,Mod_Wet,70,14,18,25,168,295,0.081,3366,0.92,1100,2270,30,4,7,43,2180,100,18,25,68,2350,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33,32,128,3070
2001-04-04,2000,7,27,94,3716.5,0.023,2,Mod_Wet,70,14,18,25,168,295,0.079,3422,0.92,1100,2320,30,4,7,45,2240,100,18,25,70,2400,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.7,31.7,127,3040
2001-04-05,2000,7,27,95,3772.7,0.021,2,Mod_Wet,70,14,18,25,168,295,0.078,3478,0.92,1100,2380,30,4,7,46,2290,100,18,25,71,2460,1240,990,975.2,14.8,0.926,0.648,0.0438,1.57,0.106,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.4,31.4,126,3010
2001-04-06,2000,7,27,96,3829,0.019,2,Mod_Wet,70,14,18,25,168,295,0.077,3534,0.92,1100,2430,30,4,7,48,2350,100,18,25,73,2510,1240,990,975.3,14.7,0.926,0.648,0.0441,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,32,31.1,124,2980
2001-04-07,2000,7,27,97,3885.6,0.018,2,Mod_Wet,70,14,18,25,168,295,0.076,3591,0.92,1100,2490,30,4,7,50,2400,100,18,25,75,2570,1240,990,975.4,14.6,0.926,0.648,0.0445,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.7,30.7,123,2950
2001-04-08,2000,7,28,98,3942.4,0.016,2,Mod_Wet,70,14,18,25,168,295,0.075,3647,0.93,1100,2550,30,4,7,51,2460,100,18,25,76,2620,1240,990,975.6,14.4,0.926,0.648,0.0449,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.897,31.4,30.4,122,2920
2001-04-09,2000,7,28,99,3990.7,0.015,2,Mod_Wet,70,14,18,25,168,295,0.074,3696,0.93,1100,2600,30,4,7,53,2500,100,18,25,78,2670,1240,990,975.7,14.3,0.926,0.648,0.0452,1.57,0.11,4,0.3,1.87,0.131,12.5,0.924,0.97,0.896,31.1,30.1,121,2890
2001-04-10,2000,7,28,100,4039.1,0.014,2,Mod_Wet,70,14,18,25,168,295,0.073,3744,0.93,1100,2640,30,4,7,54,2550,100,18,25,79,2720,1240,990,975.8,14.2,0.926,0.648,0.0455,1.57,0.11,4,0.3,1.87,0.132,12.4,0.923,0.97,0.896,30.8,29.9,120,2870
2001-04-11,2000,7,28,101,4087.6,0.013,2,Mod_Wet,70,14,18,25,168,295,0.072,3793,0.93,1100,2690,30,4,7,55,2600,100,18,25,80,2770,1240,990,975.8,14.2,0.926,0.648,0.0458,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.6,29.7,119,2850
2001-04-12,2000,7,28,102,4127.5,0.012,2,Mod_Wet,70,14,18,25,168,295,0.071,3832,0.93,1100,2730,30,4,7,55,2640,100,18,25,80,2800,1240,990,975.9,14.1,0.926,0.648,0.046,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.4,29.5,118,2830
2001-04-13,2000,7,28,103,4158.6,0.011,2,Mod_Wet,70,14,18,25,168,295,0.071,3864,0.93,1100,2760,30,4,7,55,2670,100,18,25,80,2840,1240,990,976,14,0.926,0.648,0.0462,1.57,0.112,4,0.3,1.87,0.134,12.2,0.921,0.97,0.894,30.2,29.3,117,2810
2001-04-14,2000,7,28,104,4180.8,0.01,2,Mod_Wet,70,14,18,25,168,295,0.071,3886,0.93,1100,2790,30,4,7,55,2690,100,18,25,80,2860,1240,990,976,14,0.926,0.648,0.0463,1.57,0.113,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30.1,29.2,117,2800
