date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2001-04-15,2000,7,29,105,4203.1,0.01,2,Mod_Wet,70,14,18,25,168,295,0.07,3908,0.93,1100,2810,30,4,7,55,2710,100,18,25,80,2880,1240,990,976.1,13.9,0.926,0.648,0.0465,1.57,0.113,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30,29.1,116,2790
2001-04-16,2000,7,29,106,4225.4,0.0098,2,Mod_Wet,70,14,18,25,168,295,0.07,3930,0.93,1100,2830,30,4,7,55,2730,100,18,25,80,2900,1240,990,976.1,13.9,0.926,0.648,0.0466,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.893,29.9,29,116,2780
2001-04-17,2000,7,29,107,4238.8,0.0097,2,Mod_Wet,70,14,18,25,168,295,0.07,3944,0.93,1100,2840,30,4,7,55,2750,100,18,25,80,2920,1240,990,976.1,13.9,0.926,0.648,0.0467,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.892,29.8,28.9,116,2770
2001-04-18,2000,7,29,108,4243.2,0.0097,2,Mod_Wet,70,14,18,25,168,295,0.07,3948,0.93,1100,2850,30,4,7,55,2750,100,18,25,80,2920,1240,990,976.1,13.9,0.926,0.648,0.0467,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.892,29.8,28.9,116,2770
2001-04-19,2000,7,29,109,4238.8,0.0097,2,Mod_Wet,70,14,18,25,168,295,0.07,3944,0.93,1100,2840,30,4,7,55,2750,100,18,25,80,2920,1240,990,976.1,13.9,0.926,0.648,0.0467,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.892,29.8,28.9,116,2770
2001-04-20,2000,7,29,110,4234.3,0.0098,2,Mod_Wet,70,14,18,25,168,295,0.07,3939,0.93,1100,2840,30,4,7,55,2740,100,18,25,80,2910,1240,990,976.1,13.9,0.926,0.648,0.0466,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.893,29.8,28.9,116,2780
2001-04-21,2000,7,29,111,4220.9,0.0099,2,Mod_Wet,70,14,18,25,168,295,0.07,3926,0.93,1100,2830,30,4,7,55,2730,100,18,25,80,2900,1240,990,976.1,13.9,0.926,0.648,0.0466,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.893,29.9,29,116,2780
2001-04-22,2000,7,30,112,4198.6,0.01,2,Mod_Wet,70,14,18,25,168,295,0.07,3904,0.93,1100,2800,30,4,7,55,2710,100,18,25,80,2880,1240,990,976,14,0.926,0.648,0.0464,1.57,0.113,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30,29.1,116,2790
2001-04-23,2000,7,30,113,4167.4,0.011,2,Mod_Wet,70,14,18,25,168,295,0.071,3872,0.93,1100,2770,30,4,7,55,2680,100,18,25,80,2840,1240,990,976,14,0.926,0.648,0.0462,1.57,0.112,4,0.3,1.87,0.134,12.1,0.921,0.97,0.894,30.2,29.3,117,2810
2001-04-24,2000,7,30,114,4136.4,0.012,2,Mod_Wet,70,14,18,25,168,295,0.071,3841,0.93,1100,2740,30,4,7,55,2650,100,18,25,80,2810,1240,990,975.9,14.1,0.926,0.648,0.0461,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.3,29.4,118,2820
2001-04-25,2000,7,30,115,4096.5,0.013,2,Mod_Wet,70,14,18,25,168,295,0.072,3801,0.93,1100,2700,30,4,7,55,2610,100,18,25,80,2770,1240,990,975.9,14.1,0.926,0.648,0.0458,1.57,0.111,4,0.3,1.87,0.133,12.3,0.922,0.97,0.895,30.5,29.6,118,2840
2001-04-26,2000,7,30,116,4056.7,0.013,2,Mod_Wet,70,14,18,25,168,295,0.073,3762,0.93,1100,2660,30,4,7,55,2570,100,18,25,80,2730,1240,990,975.8,14.2,0.926,0.648,0.0456,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.7,29.8,119,2860
2001-04-27,2000,7,30,117,4017.1,0.014,2,Mod_Wet,70,14,18,25,168,295,0.073,3722,0.93,1100,2620,30,4,7,54,2530,100,18,25,79,2700,1240,990,975.7,14.3,0.926,0.648,0.0454,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,30.9,30,120,2880
2001-04-28,2000,7,30,118,3968.7,0.016,2,Mod_Wet,70,14,18,25,168,295,0.074,3674,0.93,1100,2570,30,4,7,52,2480,100,18,25,77,2650,1240,990,975.6,14.4,0.926,0.648,0.045,1.57,0.109,4,0.3,1.87,0.13,12.5,0.925,0.97,0.897,31.2,30.3,121,2910
2001-04-29,2000,7,31,119,3920.5,0.017,2,Mod_Wet,70,14,18,25,168,295,0.075,3626,0.93,1100,2530,30,4,7,51,2430,100,18,25,76,2600,1240,990,975.5,14.5,0.926,0.648,0.0447,1.57,0.109,4,0.3,1.87,0.129,12.6,0.926,0.97,0.898,31.5,30.5,122,2930
2001-04-30,2000,7,31,120,3872.5,0.018,2,Mod_Wet,70,14,18,25,168,295,0.076,3578,0.92,1100,2480,30,4,7,49,2390,100,18,25,74,2560,1240,990,975.4,14.6,0.926,0.648,0.0444,1.57,0.108,4,0.3,1.87,0.128,12.7,0.926,0.97,0.899,31.8,30.8,123,2960
2001-05-01,2000,8,31,121,3824.7,0.019,2,Mod_Wet,65,14,17,23,202,321,0.084,3504,0.92,1100,2400,35,4,8,49,2310,100,18,25,72,2510,1240,990,975.3,14.7,0.926,0.648,0.0441,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.9,32.1,31.1,124,2990
2001-05-02,2000,8,31,122,3768.3,0.021,2,Mod_Wet,65,14,17,23,202,321,0.085,3447,0.92,1100,2350,35,4,8,47,2250,100,18,25,70,2460,1240,990,975.2,14.8,0.926,0.648,0.0438,1.57,0.106,4,0.3,1.87,0.127,12.9,0.928,0.97,0.901,32.4,31.4,126,3020
2001-05-03,2000,8,31,123,3712.2,0.023,2,Mod_Wet,65,14,17,23,202,321,0.086,3391,0.91,1100,2290,35,4,8,46,2200,100,18,25,69,2400,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.105,4,0.3,1.87,0.126,13.1,0.929,0.97,0.901,32.7,31.7,127,3050
2001-05-04,2000,8,31,124,3656.4,0.025,2,Mod_Wet,65,14,17,23,202,321,0.088,3335,0.91,1100,2240,35,4,8,44,2140,100,18,25,67,2350,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33,32.1,128,3080
2001-05-05,2000,8,31,125,3600.7,0.027,2,Mod_Wet,65,14,17,23,202,321,0.089,3280,0.91,1100,2180,35,4,8,42,2090,100,18,25,65,2290,1240,990,974.8,15.2,0.926,0.648,0.0427,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.4,32.4,129,3110
2001-05-06,2000,8,32,126,3545.3,0.029,2,Mod_Wet,65,14,17,23,202,321,0.09,3224,0.91,1100,2120,35,4,8,41,2040,100,18,25,64,2240,1240,990,974.7,15.3,0.926,0.648,0.0424,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.904,33.7,32.7,131,3140
2001-05-07,2000,8,32,127,3490.2,0.032,2,Mod_Wet,65,14,17,23,202,321,0.092,3169,0.91,1100,2070,35,4,8,39,1980,100,18,25,62,2190,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,33,132,3170
2001-05-08,2000,8,32,128,3435.3,0.035,2,Mod_Wet,65,14,17,23,202,321,0.093,3114,0.91,1100,2010,35,4,8,37,1930,100,18,25,60,2130,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.101,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3200
2001-05-09,2000,8,32,129,3380.6,0.038,2,Mod_Wet,65,14,17,23,202,321,0.095,3060,0.91,1100,1960,35,4,8,36,1880,100,18,25,59,2080,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.6,33.6,134,3230
2001-05-10,2000,8,32,130,3326.2,0.041,2,Mod_Wet,65,14,17,23,202,321,0.097,3005,0.9,1100,1910,35,4,8,34,1820,100,18,25,57,2030,1240,990,974.3,15.7,0.926,0.648,0.0411,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,33.9,136,3260
2001-05-11,2000,8,32,131,3272,0.043,2,Mod_Wet,65,14,17,23,202,321,0.098,2951,0.9,1100,1850,35,4,8,33,1770,100,18,25,56,1970,1240,990,974.1,15.9,0.926,0.648,0.0409,1.57,0.0992,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3280
2001-05-12,2000,8,32,132,3201.6,0.046,2,Mod_Wet,65,14,17,23,202,321,0.1,2881,0.9,1100,1780,35,4,8,30,1700,100,18,25,53,1910,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0983,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,138,3320
2001-05-13,2000,8,33,133,3131.6,0.048,2,Mod_Wet,65,14,17,23,202,321,0.1,2811,0.9,1100,1710,35,4,8,28,1640,100,18,25,51,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0974,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2001-05-14,2000,8,33,134,3062.1,0.052,2,Mod_Wet,65,14,17,23,202,321,0.1,2741,0.9,1100,1640,35,4,8,26,1570,100,18,25,49,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0964,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2001-05-15,2000,8,33,135,2993,0.055,2,Mod_Wet,65,14,17,23,202,321,0.11,2672,0.89,1100,1570,35,4,8,24,1500,100,18,25,47,1700,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0954,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3450
2001-05-16,2000,8,33,136,2924.4,0.059,2,Mod_Wet,65,14,17,23,202,321,0.11,2603,0.89,1100,1500,35,4,8,22,1430,100,18,25,45,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3490
2001-05-17,2000,8,33,137,2864.3,0.063,2,Mod_Wet,65,14,17,23,202,321,0.11,2543,0.89,1100,1440,35,4,8,20,1380,100,18,25,43,1580,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,14.9,0.941,0.972,0.914,37.9,36.8,147,3530
2001-05-18,2000,8,33,138,2804.5,0.066,2,Mod_Wet,65,14,17,23,202,321,0.11,2484,0.89,1100,1380,35,4,8,19,1320,100,18,25,42,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2001-05-19,2000,8,33,139,2745.1,0.07,2,Mod_Wet,65,14,17,23,202,321,0.12,2424,0.88,1100,1320,35,4,8,17,1260,100,18,25,40,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.6,151,3610
2001-05-20,2000,8,34,140,2686.2,0.074,2,Mod_Wet,65,14,17,23,202,321,0.12,2365,0.88,1100,1270,35,4,8,15,1200,100,18,25,38,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39.1,38.1,152,3650
2001-05-21,2000,8,34,141,2627.6,0.077,2,Mod_Wet,65,14,17,23,202,321,0.12,2307,0.88,1100,1210,35,4,8,13,1150,100,18,25,36,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.5,154,3690
2001-05-22,2000,8,34,142,2569.4,0.081,2,Mod_Wet,65,14,17,23,202,321,0.13,2248,0.88,1100,1150,35,4,8,11,1090,100,18,25,34,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.8,38.9,155,3730
2001-05-23,2000,8,34,143,2519.3,0.084,2,Mod_Wet,65,14,17,23,202,321,0.13,2198,0.87,1100,1100,35,4,8,10,1040,100,18,25,33,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3760
2001-05-24,2000,8,34,144,2469.5,0.087,2,Mod_Wet,65,14,17,23,202,321,0.13,2148,0.87,1100,1050,35,4,8,8,993,100,18,25,31,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2001-05-25,2000,8,34,145,2420,0.09,2,Mod_Wet,65,14,17,23,202,321,0.13,2099,0.87,1100,999,35,4,8,7,945,100,18,25,30,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2001-05-26,2000,8,34,146,2370.8,0.095,2,Mod_Wet,65,14,17,23,202,321,0.14,2050,0.86,1100,950,35,4,8,6,897,100,18,25,29,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2001-05-27,2000,8,35,147,2322,0.1,2,Mod_Wet,65,14,17,23,202,321,0.14,2001,0.86,1100,901,35,4,8,4,850,100,18,25,27,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3900
2001-05-28,2000,8,35,148,2273.5,0.1,2,Mod_Wet,65,14,17,23,202,321,0.14,1953,0.86,1100,853,35,4,8,3,803,100,18,25,26,1010,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2001-05-29,2000,8,35,149,2210.6,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,1890,0.85,1100,790,35,4,8,1,742,100,18,25,24,944,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2001-05-30,2000,8,35,150,2148.3,0.11,2,Mod_Wet,65,14,17,23,202,321,0.15,1827,0.85,1100,727,35,4,8,-1,681,100,18,25,22,883,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4000
2001-05-31,2000,8,35,151,2086.6,0.12,2,Mod_Wet,65,14,17,23,202,321,0.15,1766,0.85,1100,666,35,4,8,-3,622,100,18,25,20,824,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
2001-06-01,2000,9,35,152,2025.6,0.12,2,Mod_Wet,62,12,14,16,153,257,0.13,1769,0.87,1100,669,38,6,11,4,610,100,18,25,20,763,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2001-06-02,2000,9,35,153,1972.2,0.13,2,Mod_Wet,62,12,14,16,153,257,0.13,1715,0.87,1100,615,38,6,11,2,558,100,18,25,18,711,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2001-06-03,2000,9,36,154,1919.4,0.13,2,Mod_Wet,62,12,14,16,153,257,0.13,1662,0.87,1100,562,38,6,11,1,506,100,18,25,17,659,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.2,43.4,173,4160
2001-06-04,2000,9,36,155,1867,0.14,2,Mod_Wet,62,12,14,16,153,257,0.14,1610,0.86,1100,510,38,6,11,-1,456,100,18,25,15,609,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.097,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2001-06-05,2000,9,36,156,1822.1,0.14,2,Mod_Wet,62,12,14,16,153,257,0.14,1565,0.86,1100,465,38,6,11,-2,412,100,18,25,14,565,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2001-06-06,2000,9,36,157,1777.7,0.15,2,Mod_Wet,62,12,14,16,153,257,0.14,1521,0.85,1100,421,38,6,11,-3,369,100,18,25,13,522,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2001-06-07,2000,9,36,158,1733.6,0.15,2,Mod_Wet,62,12,14,16,153,257,0.15,1477,0.85,1100,377,38,6,11,-5,327,100,18,25,11,480,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
2001-06-08,2000,9,36,159,1689.9,0.15,2,Mod_Wet,62,12,14,16,153,257,0.15,1433,0.85,1100,333,38,6,10,-6,285,100,18,24,10,438,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.3,45.3,181,4350
2001-06-09,2000,9,36,160,1646.8,0.16,2,Mod_Wet,62,12,14,16,153,257,0.16,1390,0.84,1100,290,38,6,9,-7,244,100,18,23,9,397,1240,990,970,20,0.921,0.648,0.0323,1.57,0.0783,4,0.3,1.87,0.0933,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2001-06-10,2000,9,37,161,1610.5,0.16,2,Mod_Wet,62,12,14,16,153,257,0.16,1354,0.84,1100,254,38,6,8,-8,210,100,18,22,8,363,1240,990,969.8,20.2,0.919,0.648,0.0321,1.57,0.0777,4,0.3,1.87,0.0926,18.3,0.952,0.98,0.933,46.9,46,184,4420
2001-06-11,2000,9,37,162,1574.7,0.17,2,Mod_Wet,62,12,14,16,153,257,0.16,1318,0.84,1100,218,38,6,7,-9,176,100,18,21,7,329,1240,990,969.7,20.3,0.916,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2001-06-12,2000,9,37,163,1539.2,0.17,2,Mod_Wet,62,12,14,16,153,257,0.17,1282,0.83,1100,182,38,5,6,-11,144,100,17,20,5,297,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.6,46.6,186,4480
2001-06-13,2000,9,37,164,1504,0.18,2,Mod_Wet,62,12,14,16,153,257,0.17,1247,0.83,1100,147,33,4,4,-12,118,95,16,18,4,271,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.075,4,0.3,1.84,0.0896,18.7,0.952,0.98,0.933,47.9,47,188,4510
2001-06-14,2000,9,37,165,1469.2,0.18,2,Mod_Wet,62,12,14,16,153,257,0.17,1212,0.82,1100,112,25,3,3,-13,94,87,15,17,3,247,1220,990,969.4,20.6,0.873,0.648,0.0314,1.52,0.0738,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2001-06-15,2000,9,37,166,1441,0.19,2,Mod_Wet,62,12,14,16,153,257,0.18,1184,0.82,1100,84,19,3,3,-13,72,81,15,17,3,225,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2001-06-16,2000,9,37,167,1413.1,0.19,2,Mod_Wet,62,12,14,16,153,257,0.18,1156,0.82,1100,56,13,2,2,-14,53,75,14,16,2,206,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
2001-06-17,2000,9,38,168,1379.3,0.19,2,Mod_Wet,62,12,14,16,153,257,0.19,1122,0.81,1100,22,5,1,1,-15,30,67,13,15,1,183,1200,990,969.1,20.9,0.838,0.648,0.031,1.49,0.0711,4,0.3,1.79,0.0854,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
2001-06-18,2000,9,38,169,1321.8,0.2,2,Mod_Wet,62,12,14,16,153,257,0.19,1065,0.81,1065,0,0,0,0,-16,16,62,12,14,0,169,1150,990,968.9,21.1,0.776,0.569,0.027,1.34,0.0638,4,0.293,1.64,0.0777,19.5,0.954,0.98,0.935,48.4,47.5,190,4560
2001-06-19,2000,9,38,170,1271.5,0.21,2,Mod_Wet,62,12,14,16,153,257,0.2,1015,0.8,1015,0,0,0,0,-16,16,62,12,14,0,169,1100,990,968.8,21.2,0.702,0.456,0.0214,1.16,0.0545,4,0.283,1.44,0.0678,19.8,0.955,0.98,0.936,47,46.1,184,4420
2001-06-20,2000,9,38,171,1228,0.21,2,Mod_Wet,62,12,14,16,153,257,0.21,971,0.79,971,0,0,0,0,-16,16,62,12,14,0,169,1060,990,968.6,21.4,0.638,0.409,0.0191,1.05,0.049,4,0.27,1.32,0.0616,20.1,0.955,0.98,0.936,45.6,44.7,179,4290
2001-06-21,2000,9,38,172,1185.3,0.22,2,Mod_Wet,62,12,14,16,153,257,0.22,928.4,0.78,928.4,0,0,0,0,-16,16,62,12,14,0,169,1020,990,968.5,21.5,0.585,0.388,0.018,0.974,0.0452,4,0.256,1.23,0.0571,20.3,0.955,0.98,0.936,44.1,43.2,173,4150
2001-06-22,2000,9,38,173,1149.1,0.22,2,Mod_Wet,62,12,14,16,153,257,0.22,892.1,0.78,892.1,0,0,0,0,-16,16,62,12,14,0,169,980,990,968.4,21.6,0.552,0.371,0.0171,0.923,0.0427,4,0.244,1.17,0.0539,20.5,0.955,0.98,0.935,42.7,41.9,167,4020
2001-06-23,2000,9,38,174,1113.6,0.23,2,Mod_Wet,62,12,14,16,153,257,0.23,856.6,0.77,856.6,0,0,0,0,-16,16,62,12,14,0,169,945,990,968.3,21.7,0.52,0.354,0.0163,0.873,0.0402,4,0.232,1.1,0.0508,20.6,0.954,0.979,0.934,41.3,40.5,162,3890
2001-06-24,2000,9,39,175,1084.2,0.23,2,Mod_Wet,62,12,14,16,153,257,0.24,827.2,0.76,827.2,0,0,0,0,-16,16,62,12,14,0,169,915,990,968.2,21.8,0.493,0.339,0.0155,0.832,0.0381,4,0.222,1.05,0.0483,20.8,0.953,0.976,0.931,40.2,39.2,157,3770
2001-06-25,2000,9,39,176,1055.3,0.24,2,Mod_Wet,62,12,14,16,153,257,0.24,798.3,0.76,798.3,0,0,0,0,-16,16,62,12,14,0,169,886,990,968.1,21.9,0.466,0.325,0.0148,0.792,0.0361,3,0.293,1.08,0.0495,20.8,0.956,0.98,0.937,52,48.2,145,3470
2001-06-26,2000,9,39,177,1027.1,0.25,2,Mod_Wet,62,12,14,16,153,257,0.25,770.1,0.75,770.1,0,0,0,0,-16,16,62,12,14,0,169,858,990,968,22,0.44,0.312,0.0142,0.752,0.0342,3,0.285,1.04,0.0471,21,0.956,0.98,0.937,50.5,48.2,145,3470
2001-06-27,2000,9,39,178,1004.5,0.25,2,Mod_Wet,62,12,14,16,153,257,0.26,747.5,0.74,747.5,0,0,0,0,-16,16,62,12,14,0,169,835,990,967.9,22.1,0.42,0.3,0.0136,0.72,0.0326,3,0.279,0.999,0.0452,21.1,0.957,0.98,0.937,49.3,48.2,145,3470
2001-06-28,2000,9,39,179,982.27,0.26,2,Mod_Wet,62,12,14,16,153,257,0.26,725.3,0.74,725.3,0,0,0,0,-16,16,62,12,14,0,169,813,990,967.8,22.2,0.399,0.285,0.0129,0.685,0.0309,3,0.269,0.954,0.043,21.2,0.956,0.98,0.937,48.1,47.2,141,3390
2001-06-29,2000,9,39,180,960.57,0.26,2,Mod_Wet,62,12,14,16,153,257,0.27,703.6,0.73,703.6,0,0,0,0,-16,16,62,12,14,0,169,792,990,967.7,22.3,0.38,0.271,0.0122,0.651,0.0292,3,0.259,0.91,0.0409,21.3,0.956,0.98,0.937,47,46,138,3310
2001-06-30,2000,9,39,181,939.39,0.27,2,Mod_Wet,62,12,14,16,153,257,0.27,682.4,0.73,682.4,0,0,0,0,-16,16,62,12,14,0,169,770,990,967.7,22.3,0.364,0.257,0.0115,0.621,0.0278,3,0.25,0.871,0.039,21.5,0.956,0.98,0.937,45.8,44.9,135,3230
2001-07-01,2000,10,40,182,923.28,0.27,2,Mod_Wet,58,11,11,11,136,227,0.25,696.3,0.75,696.3,0,0,0,0,-11,11,58,11,11,0,147,776,990,967.6,22.4,0.368,0.266,0.0119,0.634,0.0283,3,0.256,0.89,0.0397,21.5,0.956,0.98,0.937,46.8,45.9,138,3310
2001-07-02,2000,10,40,183,907.52,0.27,2,Mod_Wet,58,11,11,11,136,227,0.25,680.5,0.75,680.5,0,0,0,0,-11,11,58,11,11,0,147,761,990,967.5,22.5,0.359,0.256,0.0114,0.614,0.0273,3,0.249,0.863,0.0384,21.6,0.957,0.98,0.937,46,45.1,135,3240
2001-07-03,2000,10,40,184,892.14,0.28,2,Mod_Wet,58,11,11,11,136,227,0.25,665.1,0.75,665.1,0,0,0,0,-11,11,58,11,11,0,147,745,990,967.5,22.5,0.35,0.245,0.0109,0.595,0.0264,3,0.242,0.837,0.0372,21.7,0.956,0.98,0.937,45.1,44.2,133,3180
2001-07-04,2000,10,40,185,877.15,0.28,2,Mod_Wet,58,11,11,11,136,227,0.26,650.1,0.74,650.1,0,0,0,0,-11,11,58,11,11,0,147,730,990,967.4,22.6,0.341,0.235,0.0104,0.577,0.0255,3,0.235,0.812,0.0359,21.8,0.956,0.98,0.937,44.2,43.4,130,3120
2001-07-05,2000,10,40,186,862.59,0.29,2,Mod_Wet,58,11,11,11,136,227,0.26,635.6,0.74,635.6,0,0,0,0,-11,11,58,11,11,0,147,716,990,967.4,22.6,0.333,0.226,0.00996,0.559,0.0247,3,0.229,0.787,0.0348,21.9,0.955,0.98,0.936,43.4,42.5,128,3060
2001-07-06,2000,10,40,187,848.48,0.29,2,Mod_Wet,58,11,11,11,136,227,0.27,621.5,0.73,621.5,0,0,0,0,-11,11,58,11,11,0,147,701,990,967.3,22.7,0.325,0.216,0.00952,0.541,0.0238,3,0.222,0.763,0.0336,21.9,0.955,0.98,0.936,42.6,41.7,125,3000
2001-07-07,2000,10,40,188,834.89,0.3,2,Mod_Wet,58,11,11,11,136,227,0.27,607.9,0.73,607.9,0,0,0,0,-11,11,58,11,11,0,147,688,990,967.2,22.8,0.317,0.207,0.0091,0.525,0.023,3,0.216,0.741,0.0325,22,0.954,0.98,0.935,41.8,40.9,123,2950
2001-07-08,2000,10,41,189,821.86,0.3,2,Mod_Wet,58,11,11,11,136,227,0.28,594.9,0.72,594.9,0,0,0,0,-11,11,58,11,11,0,147,675,990,967.2,22.8,0.31,0.198,0.0087,0.508,0.0223,3,0.21,0.719,0.0315,22.1,0.954,0.978,0.933,41,40.1,120,2890
2001-07-09,2000,10,41,190,809.48,0.3,2,Mod_Wet,58,11,11,11,136,227,0.28,582.5,0.72,582.5,0,0,0,0,-11,11,58,11,11,0,147,662,990,967.1,22.9,0.303,0.19,0.00831,0.493,0.0216,3,0.205,0.698,0.0305,22.2,0.953,0.976,0.93,40.2,39.3,118,2830
2001-07-10,2000,10,41,191,797.84,0.31,2,Mod_Wet,58,11,11,11,136,227,0.28,570.8,0.71,570.8,0,0,0,0,-11,11,58,11,11,0,147,651,990,967.1,22.9,0.296,0.182,0.00796,0.479,0.0209,3,0.199,0.678,0.0296,22.2,0.952,0.975,0.928,39.5,38.5,116,2770
2001-07-11,2000,10,41,192,790.08,0.31,2,Mod_Wet,58,11,11,11,136,227,0.29,563.1,0.71,563.1,0,0,0,0,-11,11,58,11,11,0,147,643,990,967.1,22.9,0.292,0.177,0.00772,0.469,0.0204,3,0.196,0.665,0.029,22.3,0.951,0.974,0.927,39,38,114,2740
2001-07-12,2000,10,41,193,782.88,0.32,2,Mod_Wet,58,11,11,11,136,227,0.29,555.9,0.71,555.9,0,0,0,0,-11,11,58,11,11,0,147,636,990,967,23,0.288,0.172,0.0075,0.46,0.02,3,0.193,0.653,0.0284,22.3,0.951,0.973,0.925,38.6,37.5,113,2700
2001-07-13,2000,10,41,194,776.41,0.32,2,Mod_Wet,58,11,11,11,136,227,0.29,549.4,0.71,549.4,0,0,0,0,-11,11,58,11,11,0,147,629,990,967,23,0.284,0.168,0.00731,0.452,0.0197,3,0.19,0.642,0.0279,22.4,0.95,0.972,0.924,38.2,37.1,111,2670
2001-07-14,2000,10,41,195,770.14,0.32,2,Mod_Wet,58,11,11,11,136,227,0.29,543.1,0.7,543.1,0,0,0,0,-11,11,58,11,11,0,147,623,990,967,23,0.281,0.164,0.00712,0.444,0.0193,3,0.187,0.631,0.0274,22.4,0.95,0.971,0.923,37.8,36.7,110,2640
2001-07-15,2000,10,42,196,757.28,0.33,2,Mod_Wet,58,11,11,11,136,227,0.3,530.3,0.7,530.3,0,0,0,0,-11,11,58,11,11,0,147,610,990,966.9,23.1,0.273,0.155,0.00673,0.429,0.0186,3,0.181,0.61,0.0264,22.5,0.949,0.97,0.921,37,35.8,108,2580
2001-07-16,2000,10,42,197,746.07,0.33,2,Mod_Wet,58,11,11,11,136,227,0.3,519.1,0.7,519.1,0,0,0,0,-11,11,58,11,11,0,147,599,990,966.9,23.1,0.267,0.148,0.00639,0.415,0.0179,3,0.176,0.591,0.0256,22.5,0.948,0.97,0.92,36.2,35.2,105,2530
2001-07-17,2000,10,42,198,734.32,0.34,2,Mod_Wet,58,11,11,11,136,227,0.31,507.3,0.69,507.3,0,0,0,0,-11,11,58,11,11,0,147,587,990,966.8,23.2,0.26,0.14,0.00604,0.4,0.0173,3,0.171,0.571,0.0247,22.6,0.947,0.97,0.919,35.5,34.4,103,2480
2001-07-18,2000,10,42,199,722.56,0.34,2,Mod_Wet,58,11,11,11,136,227,0.31,495.6,0.69,495.6,0,0,0,0,-11,11,58,11,11,0,147,576,990,966.8,23.2,0.254,0.133,0.00573,0.387,0.0167,2,0.277,0.664,0.0286,22.5,0.956,0.98,0.937,52.4,48.2,96.4,2310
2001-07-19,2000,10,42,200,711.35,0.34,2,Mod_Wet,58,11,11,11,136,227,0.32,484.4,0.68,484.4,0,0,0,0,-11,11,58,11,11,0,147,564,990,966.7,23.3,0.247,0.128,0.00549,0.375,0.0161,2,0.269,0.644,0.0277,22.6,0.956,0.98,0.937,51.4,48.2,96.4,2310
2001-07-20,2000,10,42,201,701.23,0.35,2,Mod_Wet,58,11,11,11,136,227,0.32,474.2,0.68,474.2,0,0,0,0,-11,11,58,11,11,0,147,554,990,966.7,23.3,0.241,0.123,0.00527,0.364,0.0156,2,0.263,0.627,0.0269,22.7,0.957,0.98,0.938,50.4,48.2,96.4,2310
2001-07-21,2000,10,42,202,690.57,0.35,2,Mod_Wet,58,11,11,11,136,227,0.33,463.6,0.67,463.6,0,0,0,0,-11,11,58,11,11,0,147,544,990,966.7,23.3,0.235,0.118,0.00505,0.353,0.0151,2,0.255,0.609,0.0261,22.7,0.957,0.98,0.938,49.5,48.2,96.4,2310
2001-07-22,2000,10,43,203,679.9,0.35,2,Mod_Wet,58,11,11,11,136,227,0.33,452.9,0.67,452.9,0,0,0,0,-11,11,58,11,11,0,147,533,990,966.6,23.4,0.229,0.113,0.00482,0.342,0.0146,2,0.248,0.59,0.0252,22.8,0.958,0.98,0.939,48.5,47.5,95,2280
2001-07-23,2000,10,43,204,669.78,0.36,2,Mod_Wet,58,11,11,11,136,227,0.34,442.8,0.66,442.8,0,0,0,0,-11,11,58,11,11,0,147,523,990,966.6,23.4,0.224,0.108,0.00461,0.332,0.0142,2,0.241,0.573,0.0245,22.8,0.957,0.98,0.938,47.5,46.5,93.1,2230
2001-07-24,2000,10,43,205,660.76,0.36,2,Mod_Wet,58,11,11,11,136,227,0.34,433.8,0.66,433.8,0,0,0,0,-11,11,58,11,11,0,147,514,990,966.5,23.5,0.218,0.104,0.00442,0.322,0.0137,2,0.235,0.558,0.0238,22.9,0.957,0.98,0.938,46.6,45.7,91.3,2190
2001-07-25,2000,10,43,206,651.19,0.37,2,Mod_Wet,58,11,11,11,136,227,0.35,424.2,0.65,424.2,0,0,0,0,-11,11,58,11,11,0,147,504,990,966.5,23.5,0.213,0.0992,0.00422,0.313,0.0133,2,0.229,0.542,0.023,23,0.956,0.98,0.937,45.7,44.7,89.5,2150
2001-07-26,2000,10,43,207,641.62,0.37,2,Mod_Wet,58,11,11,11,136,227,0.35,414.6,0.65,414.6,0,0,0,0,-11,11,58,11,11,0,147,495,990,966.5,23.5,0.21,0.0947,0.00402,0.305,0.013,2,0.222,0.527,0.0224,23,0.956,0.98,0.937,44.7,43.8,87.6,2100
2001-07-27,2000,10,43,208,632.05,0.37,2,Mod_Wet,58,11,11,11,136,227,0.36,405.1,0.64,405.1,0,0,0,0,-11,11,58,11,11,0,147,485,990,966.4,23.6,0.207,0.0902,0.00383,0.297,0.0126,2,0.216,0.513,0.0218,23.1,0.955,0.98,0.936,43.7,42.9,85.7,2060
2001-07-28,2000,10,43,209,623.03,0.38,2,Mod_Wet,58,11,11,11,136,227,0.36,396,0.64,396,0,0,0,0,-11,11,58,11,11,0,147,476,990,966.4,23.6,0.204,0.0859,0.00364,0.289,0.0123,2,0.21,0.499,0.0211,23.1,0.954,0.98,0.935,42.8,42,83.9,2010
2001-07-29,2000,10,44,210,615.1,0.38,2,Mod_Wet,58,11,11,11,136,227,0.37,388.1,0.63,388.1,0,0,0,0,-11,11,58,11,11,0,147,468,990,966.4,23.6,0.201,0.0822,0.00348,0.283,0.012,2,0.204,0.487,0.0206,23.2,0.953,0.98,0.934,42,41.2,82.3,1980
2001-07-30,2000,10,44,211,606.62,0.38,2,Mod_Wet,58,11,11,11,136,227,0.37,379.6,0.63,379.6,0,0,0,0,-11,11,58,11,11,0,147,460,990,966.3,23.7,0.198,0.0782,0.0033,0.276,0.0117,2,0.199,0.475,0.0201,23.2,0.952,0.978,0.932,41.1,40.2,80.5,1930
2001-07-31,2000,10,44,212,598.14,0.39,2,Mod_Wet,58,11,11,11,136,227,0.38,371.1,0.62,371.1,0,0,0,0,-11,11,58,11,11,0,147,451,990,966.3,23.7,0.195,0.0742,0.00313,0.269,0.0113,2,0.193,0.462,0.0195,23.2,0.951,0.977,0.929,40.2,39.3,78.6,1890
2001-08-01,2000,11,44,213,588.57,0.39,2,Mod_Wet,54,9,8,6,107,184,0.31,404.6,0.69,404.6,0,0,0,0,-6,6,54,9,8,0,113,476,990,966.2,23.8,0.203,0.09,0.00379,0.293,0.0124,2,0.216,0.509,0.0214,23.2,0.955,0.98,0.936,44,43.2,86.3,2070
2001-08-02,2000,11,44,214,578.46,0.4,2,Mod_Wet,54,9,8,6,107,184,0.32,394.5,0.68,394.5,0,0,0,0,-6,6,54,9,8,0,113,465,990,966.2,23.8,0.2,0.0852,0.00358,0.285,0.012,2,0.209,0.494,0.0207,23.3,0.954,0.98,0.935,43,42.1,84.3,2020
2001-08-03,2000,11,44,215,569.43,0.4,2,Mod_Wet,54,9,8,6,107,184,0.32,385.4,0.68,385.4,0,0,0,0,-6,6,54,9,8,0,113,456,990,966.2,23.8,0.197,0.0809,0.00339,0.278,0.0116,2,0.203,0.48,0.0201,23.4,0.953,0.98,0.934,42.1,41.2,82.5,1980
2001-08-04,2000,11,44,216,559.86,0.41,2,Mod_Wet,54,9,8,6,107,184,0.33,375.9,0.67,375.9,0,0,0,0,-6,6,54,9,8,0,113,447,990,966.1,23.9,0.193,0.0764,0.0032,0.27,0.0113,2,0.196,0.466,0.0195,23.4,0.952,0.978,0.931,41.1,40.2,80.4,1930
2001-08-05,2000,11,45,217,550.84,0.41,2,Mod_Wet,54,9,8,6,107,184,0.33,366.8,0.67,366.8,0,0,0,0,-6,6,54,9,8,0,113,438,990,966.1,23.9,0.19,0.0721,0.00302,0.262,0.011,2,0.19,0.452,0.0189,23.5,0.951,0.976,0.928,40.1,39.2,78.4,1880
2001-08-06,2000,11,45,218,542.91,0.41,2,Mod_Wet,54,9,8,6,107,184,0.34,358.9,0.66,358.9,0,0,0,0,-6,6,54,9,8,0,113,430,990,966,24,0.187,0.0684,0.00286,0.256,0.0107,2,0.185,0.44,0.0184,23.5,0.95,0.975,0.926,39.3,38.3,76.6,1840
2001-08-07,2000,11,45,219,534.43,0.42,2,Mod_Wet,54,9,8,6,107,184,0.34,350.4,0.66,350.4,0,0,0,0,-6,6,54,9,8,0,113,421,990,966,24,0.184,0.0644,0.00268,0.249,0.0104,2,0.179,0.428,0.0178,23.6,0.949,0.973,0.923,38.4,37.4,74.7,1790
2001-08-08,2000,11,45,220,525.96,0.42,2,Mod_Wet,54,9,8,6,107,184,0.35,342,0.65,342,0,0,0,0,-6,6,54,9,8,0,113,413,990,966,24,0.181,0.0604,0.00251,0.242,0.0101,2,0.173,0.415,0.0173,23.6,0.947,0.971,0.92,37.5,36.4,72.8,1750
2001-08-09,2000,11,45,221,517.48,0.43,2,Mod_Wet,54,9,8,6,107,184,0.36,333.5,0.64,333.5,0,0,0,0,-6,6,54,9,8,0,113,404,990,965.9,24.1,0.178,0.0564,0.00234,0.235,0.00975,2,0.168,0.402,0.0167,23.7,0.946,0.97,0.918,36.6,35.5,71,1700
2001-08-10,2000,11,45,222,509.55,0.43,2,Mod_Wet,54,9,8,6,107,184,0.36,325.6,0.64,325.6,0,0,0,0,-6,6,54,9,8,0,113,397,990,965.9,24.1,0.175,0.0527,0.00218,0.228,0.00946,2,0.162,0.39,0.0162,23.7,0.945,0.97,0.916,35.8,34.7,69.4,1670
2001-08-11,2000,11,45,223,502.71,0.44,2,Mod_Wet,54,9,8,6,107,184,0.37,318.7,0.63,318.7,0,0,0,0,-6,6,54,9,8,0,113,390,990,965.9,24.1,0.173,0.0494,0.00205,0.223,0.00922,2,0.158,0.38,0.0157,23.8,0.944,0.97,0.915,35,34,68,1630
2001-08-12,2000,11,46,224,495.33,0.44,2,Mod_Wet,54,9,8,6,107,184,0.37,311.3,0.63,311.3,0,0,0,0,-6,6,54,9,8,0,113,382,990,965.8,24.2,0.17,0.0459,0.0019,0.216,0.00895,2,0.153,0.369,0.0153,23.8,0.943,0.97,0.914,34.3,33.2,66.5,1590
2001-08-13,2000,11,46,225,487.95,0.45,2,Mod_Wet,54,9,8,6,107,184,0.38,303.9,0.62,303.9,0,0,0,0,-6,6,54,9,8,0,113,375,990,965.8,24.2,0.168,0.0425,0.00175,0.21,0.00869,2,0.148,0.358,0.0148,23.8,0.942,0.97,0.913,33.5,32.5,64.9,1560
2001-08-14,2000,11,46,226,481.11,0.45,2,Mod_Wet,54,9,8,6,107,184,0.38,297.1,0.62,297.1,0,0,0,0,-6,6,54,9,8,0,113,368,990,965.8,24.2,0.165,0.0392,0.00162,0.205,0.00845,2,0.143,0.348,0.0143,23.9,0.94,0.97,0.912,32.7,31.7,63.5,1520
2001-08-15,2000,11,46,227,474.28,0.46,2,Mod_Wet,54,9,8,6,107,184,0.39,290.3,0.61,290.3,0,0,0,0,-6,6,54,9,8,0,113,361,990,965.7,24.3,0.163,0.036,0.00148,0.199,0.0082,2,0.138,0.337,0.0139,23.9,0.939,0.97,0.911,32,31,62,1490
2001-08-16,2000,11,46,228,468.53,0.46,2,Mod_Wet,54,9,8,6,107,184,0.39,284.5,0.61,284.5,0,0,0,0,-6,6,54,9,8,0,113,356,990,965.7,24.3,0.161,0.0333,0.00137,0.194,0.008,2,0.135,0.329,0.0135,24,0.938,0.97,0.909,31.3,30.4,60.8,1460
2001-08-17,2000,11,46,229,462.24,0.47,2,Mod_Wet,54,9,8,6,107,184,0.4,278.2,0.6,278.2,0,0,0,0,-6,6,54,9,8,0,113,349,990,965.7,24.3,0.159,0.0303,0.00125,0.189,0.00778,2,0.13,0.319,0.0131,24,0.936,0.97,0.908,30.7,29.7,59.5,1430
2001-08-18,2000,11,46,230,455.96,0.47,2,Mod_Wet,54,9,8,6,107,184,0.4,272,0.6,272,0,0,0,0,-6,6,54,9,8,0,113,343,990,965.7,24.3,0.157,0.0274,0.00112,0.184,0.00755,2,0.126,0.31,0.0127,24,0.935,0.97,0.907,30,29.1,58.1,1400
2001-08-19,2000,11,47,231,449.67,0.47,2,Mod_Wet,54,9,8,6,107,184,0.41,265.7,0.59,265.7,0,0,0,0,-6,6,54,9,8,0,113,337,990,965.6,24.4,0.154,0.0244,0.001,0.179,0.00733,2,0.122,0.301,0.0123,24.1,0.933,0.97,0.905,29.3,28.4,56.8,1360
2001-08-20,2000,11,47,232,443.38,0.48,2,Mod_Wet,54,9,8,6,107,184,0.41,259.4,0.58,259.4,0,0,0,0,-6,6,54,9,8,0,113,330,990,965.6,24.4,0.152,0.0214,0.000878,0.174,0.00711,2,0.118,0.291,0.0119,24.1,0.932,0.97,0.904,28.6,27.7,55.5,1330
2001-08-21,2000,11,47,233,437.64,0.48,2,Mod_Wet,54,9,8,6,107,184,0.42,253.6,0.58,253.6,0,0,0,0,-6,6,54,9,8,0,113,325,990,965.6,24.4,0.15,0.0187,0.000766,0.169,0.00691,2,0.114,0.283,0.0116,24.1,0.931,0.97,0.903,28,27.1,54.2,1300
2001-08-22,2000,11,47,234,431.89,0.49,2,Mod_Wet,54,9,8,6,107,184,0.43,247.9,0.57,247.9,0,0,0,0,-6,6,54,9,8,0,113,319,990,965.5,24.5,0.148,0.0168,0.000688,0.165,0.00674,2,0.11,0.275,0.0112,24.2,0.929,0.97,0.901,27.3,26.5,53,1270
2001-08-23,2000,11,47,235,427.24,0.49,2,Mod_Wet,54,9,8,6,107,184,0.43,243.2,0.57,243.2,0,0,0,0,-6,6,54,9,8,0,113,314,990,965.5,24.5,0.146,0.0164,0.000671,0.163,0.00665,2,0.107,0.27,0.011,24.2,0.928,0.97,0.9,26.8,26,52,1250
2001-08-24,2000,11,47,236,422.05,0.49,2,Mod_Wet,54,9,8,6,107,184,0.44,238.1,0.56,238.1,0,0,0,0,-6,6,54,9,8,0,113,309,990,965.5,24.5,0.145,0.016,0.000652,0.161,0.00655,2,0.103,0.264,0.0108,24.2,0.926,0.97,0.898,26.2,25.4,50.8,1220
2001-08-25,2000,11,47,237,416.85,0.5,2,Mod_Wet,54,9,8,6,107,184,0.44,232.8,0.56,232.8,0,0,0,0,-6,6,54,9,8,0,113,304,990,965.5,24.5,0.143,0.0155,0.000634,0.158,0.00646,1,0.257,0.415,0.0169,24.1,0.957,0.98,0.938,52.7,48.2,48.2,1160
2001-08-26,2000,11,48,238,411.66,0.5,2,Mod_Wet,54,9,8,6,107,184,0.45,227.7,0.55,227.7,0,0,0,0,-6,6,54,9,8,0,113,299,990,965.5,24.5,0.141,0.0151,0.000615,0.156,0.00636,1,0.25,0.406,0.0165,24.1,0.958,0.98,0.939,51.6,48.2,48.2,1160
2001-08-27,2000,11,48,239,407.56,0.5,2,Mod_Wet,54,9,8,6,107,184,0.45,223.6,0.55,223.6,0,0,0,0,-6,6,54,9,8,0,113,295,990,965.4,24.6,0.139,0.0148,0.000601,0.154,0.00628,1,0.244,0.399,0.0162,24.2,0.958,0.98,0.939,50.8,48.2,48.2,1160
2001-08-28,2000,11,48,240,403.46,0.51,2,Mod_Wet,54,9,8,6,107,184,0.46,219.5,0.54,219.5,0,0,0,0,-6,6,54,9,8,0,113,290,990,965.4,24.6,0.138,0.0144,0.000586,0.152,0.0062,1,0.239,0.391,0.0159,24.2,0.958,0.98,0.939,49.9,48.2,48.2,1160
2001-08-29,2000,11,48,241,398.26,0.51,2,Mod_Wet,54,9,8,6,107,184,0.46,214.3,0.54,214.3,0,0,0,0,-6,6,54,9,8,0,113,285,990,965.4,24.6,0.136,0.014,0.000567,0.15,0.0061,1,0.232,0.382,0.0155,24.2,0.957,0.98,0.938,48.7,47.7,47.7,1150
2001-08-30,2000,11,48,242,393.61,0.51,2,Mod_Wet,54,9,8,6,107,184,0.47,209.6,0.53,209.6,0,0,0,0,-6,6,54,9,8,0,113,281,990,965.4,24.6,0.135,0.0136,0.000551,0.148,0.00601,1,0.225,0.374,0.0152,24.3,0.956,0.98,0.937,47.7,46.7,46.7,1120
2001-08-31,2000,11,48,243,388.96,0.52,2,Mod_Wet,54,9,8,6,107,184,0.47,205,0.53,205,0,0,0,0,-6,6,54,9,8,0,113,276,990,965.3,24.7,0.133,0.0132,0.000534,0.146,0.00593,1,0.219,0.365,0.0148,24.3,0.956,0.98,0.937,46.7,45.7,45.7,1100
2001-09-01,2000,12,48,244,384.32,0.52,2,Mod_Wet,46,7,6,4,75,138,0.36,246.3,0.64,246.3,0,0,0,0,-4,4,46,7,6,0,79,305,990,965.3,24.7,0.143,0.0167,0.000676,0.16,0.00648,2,0.109,0.269,0.0109,24.4,0.928,0.97,0.901,27.4,26.6,53.1,1270
2001-09-02,2000,12,49,245,378.03,0.53,2,Mod_Wet,46,7,6,4,75,138,0.36,240,0.64,240,0,0,0,0,-4,4,46,7,6,0,79,299,990,965.3,24.7,0.141,0.0162,0.000654,0.157,0.00636,2,0.105,0.262,0.0106,24.4,0.926,0.97,0.899,26.7,25.9,51.7,1240
2001-09-03,2000,12,49,246,372.28,0.53,2,Mod_Wet,46,7,6,4,75,138,0.37,234.3,0.63,234.3,0,0,0,0,-4,4,46,7,6,0,79,293,990,965.3,24.7,0.139,0.0157,0.000633,0.155,0.00625,2,0.101,0.255,0.0103,24.5,0.924,0.97,0.897,26,25.2,50.4,1210
2001-09-04,2000,12,49,247,367.64,0.53,2,Mod_Wet,46,7,6,4,75,138,0.38,229.6,0.63,229.6,0,0,0,0,-4,4,46,7,6,0,79,289,990,965.2,24.8,0.137,0.0153,0.000617,0.153,0.00617,1,0.253,0.405,0.0164,24.4,0.958,0.98,0.939,52.6,48.2,48.2,1160
2001-09-05,2000,12,49,248,362.44,0.54,2,Mod_Wet,46,7,6,4,75,138,0.38,224.4,0.62,224.4,0,0,0,0,-4,4,46,7,6,0,79,283,990,965.2,24.8,0.136,0.0148,0.000598,0.15,0.00607,1,0.245,0.396,0.016,24.4,0.959,0.98,0.94,51.5,48.2,48.2,1160
2001-09-06,2000,12,49,249,357.24,0.54,2,Mod_Wet,46,7,6,4,75,138,0.39,219.2,0.61,219.2,0,0,0,0,-4,4,46,7,6,0,79,278,990,965.2,24.8,0.134,0.0144,0.00058,0.148,0.00597,1,0.238,0.387,0.0156,24.4,0.958,0.98,0.939,50.3,48.2,48.2,1160
2001-09-07,2000,12,49,250,352.05,0.55,2,Mod_Wet,46,7,6,4,75,138,0.39,214.1,0.61,214.1,0,0,0,0,-4,4,46,7,6,0,79,273,990,965.2,24.8,0.132,0.0139,0.000561,0.146,0.00587,1,0.231,0.377,0.0152,24.5,0.957,0.98,0.938,49.2,48.2,48.2,1160
2001-09-08,2000,12,49,251,346.85,0.55,2,Mod_Wet,46,7,6,4,75,138,0.4,208.8,0.6,208.8,0,0,0,0,-4,4,46,7,6,0,79,268,990,965.1,24.9,0.13,0.0135,0.000543,0.144,0.00577,1,0.224,0.368,0.0148,24.5,0.956,0.98,0.937,48,47,47,1130
2001-09-09,2000,12,50,252,342.21,0.56,2,Mod_Wet,46,7,6,4,75,138,0.4,204.2,0.6,204.2,0,0,0,0,-4,4,46,7,6,0,79,263,990,965.1,24.9,0.128,0.0131,0.000527,0.142,0.00569,1,0.218,0.36,0.0145,24.5,0.956,0.98,0.936,46.9,46,46,1100
2001-09-10,2000,12,50,253,337.56,0.56,2,Mod_Wet,46,7,6,4,75,138,0.41,199.6,0.59,199.6,0,0,0,0,-4,4,46,7,6,0,79,259,990,965.1,24.9,0.127,0.0127,0.00051,0.139,0.0056,1,0.212,0.351,0.0141,24.6,0.955,0.98,0.936,45.9,45,45,1080
2001-09-11,2000,12,50,254,334,0.56,2,Mod_Wet,46,7,6,4,75,138,0.41,196,0.59,196,0,0,0,0,-4,4,46,7,6,0,79,255,990,965.1,24.9,0.126,0.0124,0.000498,0.138,0.00553,1,0.207,0.345,0.0138,24.6,0.954,0.98,0.935,45.1,44.2,44.2,1060
2001-09-12,2000,12,50,255,329.9,0.57,2,Mod_Wet,46,7,6,4,75,138,0.42,191.9,0.58,191.9,0,0,0,0,-4,4,46,7,6,0,79,251,990,965,25,0.124,0.0121,0.000483,0.136,0.00546,1,0.202,0.338,0.0135,24.6,0.952,0.98,0.933,44.1,43.2,43.2,1040
2001-09-13,2000,12,50,256,325.8,0.57,2,Mod_Wet,46,7,6,4,75,138,0.42,187.8,0.58,187.8,0,0,0,0,-4,4,46,7,6,0,79,247,990,965,25,0.123,0.0117,0.000469,0.134,0.00538,1,0.196,0.33,0.0132,24.6,0.951,0.98,0.932,43.2,42.3,42.3,1020
2001-09-14,2000,12,50,257,321.7,0.58,2,Mod_Wet,46,7,6,4,75,138,0.43,183.7,0.57,183.7,0,0,0,0,-4,4,46,7,6,0,79,243,990,965,25,0.121,0.0114,0.000455,0.133,0.0053,1,0.19,0.323,0.0129,24.7,0.95,0.98,0.931,42.2,41.4,41.4,993
2001-09-15,2000,12,50,258,318.14,0.58,2,Mod_Wet,46,7,6,4,75,138,0.43,180.1,0.57,180.1,0,0,0,0,-4,4,46,7,6,0,79,239,990,965,25,0.12,0.0111,0.000442,0.131,0.00524,1,0.186,0.317,0.0127,24.7,0.949,0.979,0.929,41.4,40.5,40.5,973
2001-09-16,2000,12,51,259,314.59,0.59,2,Mod_Wet,46,7,6,4,75,138,0.44,176.6,0.56,176.6,0,0,0,0,-4,4,46,7,6,0,79,236,990,965,25,0.119,0.0108,0.00043,0.129,0.00517,1,0.181,0.31,0.0124,24.7,0.948,0.977,0.926,40.6,39.6,39.6,951
2001-09-17,2000,12,51,260,311.03,0.59,2,Mod_Wet,46,7,6,4,75,138,0.44,173,0.56,173,0,0,0,0,-4,4,46,7,6,0,79,232,990,965,25,0.117,0.0105,0.000418,0.128,0.00511,1,0.176,0.304,0.0121,24.7,0.947,0.975,0.923,39.7,38.8,38.8,930
2001-09-18,2000,12,51,261,307.48,0.59,2,Mod_Wet,46,7,6,4,75,138,0.45,169.5,0.55,169.5,0,0,0,0,-4,4,46,7,6,0,79,228,990,964.9,25.1,0.116,0.0102,0.000405,0.126,0.00504,1,0.171,0.298,0.0119,24.8,0.946,0.974,0.921,38.9,37.9,37.9,909
2001-09-19,2000,12,51,262,305.02,0.6,2,Mod_Wet,46,7,6,4,75,138,0.45,167,0.55,167,0,0,0,0,-4,4,46,7,6,0,79,226,990,964.9,25.1,0.115,0.00995,0.000397,0.125,0.00499,1,0.168,0.293,0.0117,24.8,0.945,0.972,0.919,38.3,37.3,37.3,895
2001-09-20,2000,12,51,263,302.01,0.6,2,Mod_Wet,46,7,6,4,75,138,0.46,164,0.54,164,0,0,0,0,-4,4,46,7,6,0,79,223,990,964.9,25.1,0.114,0.00969,0.000386,0.124,0.00494,1,0.164,0.288,0.0115,24.8,0.944,0.971,0.916,37.7,36.6,36.6,877
2001-09-21,2000,12,51,264,297.91,0.61,2,Mod_Wet,46,7,6,4,75,138,0.46,159.9,0.54,159.9,0,0,0,0,-4,4,46,7,6,0,79,219,990,964.9,25.1,0.113,0.00934,0.000372,0.122,0.00486,1,0.158,0.281,0.0112,24.8,0.942,0.97,0.914,36.7,35.6,35.6,854
2001-09-22,2000,12,51,265,295.45,0.61,2,Mod_Wet,46,7,6,4,75,138,0.47,157.4,0.53,157.4,0,0,0,0,-4,4,46,7,6,0,79,216,990,964.9,25.1,0.112,0.00913,0.000364,0.121,0.00482,1,0.155,0.276,0.011,24.8,0.942,0.97,0.913,36.1,35,35,841
2001-09-23,2000,12,52,266,292.44,0.61,2,Mod_Wet,46,7,6,4,75,138,0.47,154.4,0.53,154.4,0,0,0,0,-4,4,46,7,6,0,79,213,990,964.9,25.1,0.111,0.00888,0.000353,0.12,0.00476,1,0.151,0.271,0.0108,24.9,0.941,0.97,0.913,35.4,34.4,34.4,825
2001-09-24,2000,12,52,267,289.43,0.62,2,Mod_Wet,46,7,6,4,75,138,0.48,151.4,0.52,151.4,0,0,0,0,-4,4,46,7,6,0,79,210,990,964.9,25.1,0.11,0.00862,0.000343,0.118,0.00471,1,0.147,0.265,0.0106,24.9,0.94,0.97,0.912,34.7,33.7,33.7,808
2001-09-25,2000,12,52,268,286.42,0.62,2,Mod_Wet,46,7,6,4,75,138,0.48,148.4,0.52,148.4,0,0,0,0,-4,4,46,7,6,0,79,207,990,964.8,25.2,0.109,0.00837,0.000333,0.117,0.00466,1,0.143,0.26,0.0103,24.9,0.939,0.97,0.911,34,33,33,792
2001-09-26,2000,12,52,269,283.42,0.63,2,Mod_Wet,46,7,6,4,75,138,0.49,145.4,0.51,145.4,0,0,0,0,-4,4,46,7,6,0,79,204,990,964.8,25.2,0.108,0.00811,0.000322,0.116,0.0046,1,0.139,0.255,0.0101,24.9,0.937,0.97,0.909,33.3,32.3,32.3,775
2001-09-27,2000,12,52,270,280.41,0.63,2,Mod_Wet,46,7,6,4,75,138,0.49,142.4,0.51,142.4,0,0,0,0,-4,4,46,7,6,0,79,201,990,964.8,25.2,0.107,0.00785,0.000312,0.114,0.00455,1,0.135,0.249,0.0099,24.9,0.936,0.97,0.908,32.6,31.6,31.6,759
2001-09-28,2000,12,52,271,277.4,0.64,2,Mod_Wet,46,7,6,4,75,138,0.5,139.4,0.5,139.4,0,0,0,0,-4,4,46,7,6,0,79,198,990,964.8,25.2,0.106,0.0076,0.000302,0.113,0.00449,1,0.131,0.244,0.00968,24.9,0.935,0.97,0.907,31.9,30.9,30.9,742
2001-09-29,2000,12,52,272,274.39,0.64,2,Mod_Wet,46,7,6,4,75,138,0.5,136.4,0.5,136.4,0,0,0,0,-4,4,46,7,6,0,79,195,990,964.8,25.2,0.104,0.00734,0.000291,0.112,0.00444,1,0.127,0.238,0.00946,25,0.934,0.97,0.906,31.2,30.2,30.2,726
2001-09-30,2000,12,53,273,271.39,0.65,2,Mod_Wet,46,7,6,4,75,138,0.51,133.4,0.49,133.4,0,0,0,0,-4,4,46,7,6,0,79,192,990,964.8,25.2,0.103,0.00709,0.000281,0.111,0.00438,1,0.123,0.233,0.00924,25,0.932,0.97,0.904,30.5,29.6,29.6,709
2001-10-01,2001,1,1,274,268.38,0.65,2,Mod_Wet,41,6,4,3,56,110,0.41,158.4,0.59,158.4,0,0,0,0,-3,3,41,6,4,0,59,209,990,964.8,25.2,0.109,0.00921,0.000365,0.119,0.0047,1,0.156,0.275,0.0109,25,0.942,0.97,0.914,36.5,35.4,35.4,850
2001-10-02,2001,1,1,275,268.1,0.65,2,Mod_Wet,41,6,4,3,56,110,0.41,158.1,0.59,158.1,0,0,0,0,-3,3,41,6,4,0,59,209,990,964.8,25.2,0.109,0.00919,0.000364,0.119,0.0047,1,0.156,0.274,0.0109,25,0.942,0.97,0.913,36.4,35.3,35.3,848
2001-10-03,2001,1,1,276,267.83,0.65,2,Mod_Wet,41,6,4,3,56,110,0.41,157.8,0.59,157.8,0,0,0,0,-3,3,41,6,4,0,59,209,990,964.8,25.2,0.109,0.00917,0.000363,0.118,0.00469,1,0.156,0.274,0.0109,25,0.942,0.97,0.913,36.4,35.3,35.3,847
2001-10-04,2001,1,1,277,265.37,0.66,2,Mod_Wet,41,6,4,3,56,110,0.41,155.4,0.58,155.4,0,0,0,0,-3,3,41,6,4,0,59,206,990,964.8,25.2,0.108,0.00896,0.000355,0.117,0.00465,1,0.152,0.27,0.0107,25,0.941,0.97,0.913,35.8,34.7,34.7,833
2001-10-05,2001,1,1,278,262.91,0.66,2,Mod_Wet,41,6,4,3,56,110,0.42,152.9,0.58,152.9,0,0,0,0,-3,3,41,6,4,0,59,204,990,964.8,25.2,0.107,0.00875,0.000346,0.116,0.0046,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.2,34.2,820
2001-10-06,2001,1,1,279,260.45,0.67,2,Mod_Wet,41,6,4,3,56,110,0.42,150.4,0.58,150.4,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.107,0.00854,0.000338,0.115,0.00456,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,807
2001-10-07,2001,1,1,280,257.99,0.67,2,Mod_Wet,41,6,4,3,56,110,0.43,148,0.57,148,0,0,0,0,-3,3,41,6,4,0,59,199,990,964.7,25.3,0.106,0.00833,0.00033,0.114,0.00452,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34.1,33,33,793
2001-10-08,2001,1,2,281,255.53,0.68,2,Mod_Wet,41,6,4,3,56,110,0.43,145.5,0.57,145.5,0,0,0,0,-3,3,41,6,4,0,59,197,990,964.7,25.3,0.105,0.00812,0.000321,0.113,0.00447,1,0.139,0.252,0.00997,25,0.937,0.97,0.909,33.5,32.5,32.5,779
2001-10-09,2001,1,2,282,253.07,0.68,2,Mod_Wet,41,6,4,3,56,110,0.43,143.1,0.56,143.1,0,0,0,0,-3,3,41,6,4,0,59,194,990,964.7,25.3,0.104,0.00791,0.000313,0.112,0.00443,1,0.136,0.248,0.00979,25,0.936,0.97,0.908,32.9,31.9,31.9,766
2001-10-10,2001,1,2,283,250.6,0.69,2,Mod_Wet,41,6,4,3,56,110,0.44,140.6,0.56,140.6,0,0,0,0,-3,3,41,6,4,0,59,192,990,964.7,25.3,0.103,0.0077,0.000304,0.111,0.00438,1,0.132,0.243,0.00961,25.1,0.935,0.97,0.907,32.3,31.3,31.3,752
2001-10-11,2001,1,2,284,248.14,0.7,2,Mod_Wet,41,6,4,3,56,110,0.44,138.1,0.56,138.1,0,0,0,0,-3,3,41,6,4,0,59,189,990,964.7,25.3,0.102,0.00749,0.000296,0.11,0.00434,1,0.129,0.239,0.00943,25.1,0.934,0.97,0.906,31.7,30.8,30.8,739
2001-10-12,2001,1,2,285,245.68,0.7,2,Mod_Wet,41,6,4,3,56,110,0.45,135.7,0.55,135.7,0,0,0,0,-3,3,41,6,4,0,59,187,990,964.7,25.3,0.101,0.00728,0.000288,0.109,0.00429,1,0.126,0.234,0.00925,25.1,0.933,0.97,0.905,31.2,30.2,30.2,725
2001-10-13,2001,1,2,286,243.22,0.71,2,Mod_Wet,41,6,4,3,56,110,0.45,133.2,0.55,133.2,0,0,0,0,-3,3,41,6,4,0,59,184,990,964.7,25.3,0.101,0.00707,0.000279,0.108,0.00425,1,0.122,0.23,0.00908,25.1,0.932,0.97,0.904,30.6,29.7,29.7,712
2001-10-14,2001,1,2,287,240.76,0.72,2,Mod_Wet,41,6,4,3,56,110,0.46,130.8,0.54,130.8,0,0,0,0,-3,3,41,6,4,0,59,182,990,964.6,25.4,0.0997,0.00686,0.000271,0.107,0.0042,1,0.119,0.226,0.0089,25.1,0.931,0.97,0.903,30,29.1,29.1,699
2001-10-15,2001,1,3,288,239.39,0.72,2,Mod_Wet,41,6,4,3,56,110,0.46,129.4,0.54,129.4,0,0,0,0,-3,3,41,6,4,0,59,180,990,964.6,25.4,0.0992,0.00675,0.000266,0.106,0.00418,1,0.117,0.223,0.0088,25.1,0.931,0.97,0.903,29.7,28.8,28.8,691
2001-10-16,2001,1,3,289,237.48,0.73,2,Mod_Wet,41,6,4,3,56,110,0.46,127.5,0.54,127.5,0,0,0,0,-3,3,41,6,4,0,59,178,990,964.6,25.4,0.0985,0.00659,0.00026,0.105,0.00414,1,0.115,0.22,0.00866,25.2,0.93,0.97,0.902,29.2,28.4,28.4,681
2001-10-17,2001,1,3,290,235.57,0.73,2,Mod_Wet,41,6,4,3,56,110,0.47,125.6,0.53,125.6,0,0,0,0,-3,3,41,6,4,0,59,177,990,964.6,25.4,0.0978,0.00642,0.000253,0.104,0.00411,1,0.112,0.216,0.00852,25.2,0.929,0.97,0.901,28.8,27.9,27.9,670
2001-10-18,2001,1,3,291,233.65,0.74,2,Mod_Wet,41,6,4,3,56,110,0.47,123.7,0.53,123.7,0,0,0,0,-3,3,41,6,4,0,59,175,990,964.6,25.4,0.0972,0.00626,0.000246,0.103,0.00407,1,0.109,0.213,0.00838,25.2,0.928,0.97,0.9,28.3,27.5,27.5,660
2001-10-19,2001,1,3,292,236.11,0.73,2,Mod_Wet,41,6,4,3,56,110,0.47,126.1,0.53,126.1,0,0,0,0,-3,3,41,6,4,0,59,177,990,964.6,25.4,0.098,0.00647,0.000255,0.105,0.00412,1,0.113,0.217,0.00856,25.2,0.929,0.97,0.901,28.9,28.1,28.1,673
2001-10-20,2001,1,3,293,237.48,0.73,2,Mod_Wet,41,6,4,3,56,110,0.46,127.5,0.54,127.5,0,0,0,0,-3,3,41,6,4,0,59,178,990,964.6,25.4,0.0985,0.00659,0.00026,0.105,0.00414,1,0.115,0.22,0.00866,25.2,0.93,0.97,0.902,29.2,28.4,28.4,681
2001-10-21,2001,1,3,294,235.02,0.73,3,Normal,37,5,3,2,50,97,0.41,138,0.59,138,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.00748,0.000295,0.108,0.00424,1,0.129,0.236,0.00931,25.2,0.934,0.97,0.906,31.8,30.8,30.8,740
2001-10-22,2001,1,4,295,233.65,0.74,3,Normal,37,5,3,2,50,97,0.41,136.7,0.58,136.7,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0996,0.00737,0.00029,0.107,0.00421,1,0.127,0.234,0.00921,25.2,0.933,0.97,0.905,31.5,30.5,30.5,733
2001-10-23,2001,1,4,296,233.38,0.74,3,Normal,37,5,3,2,50,97,0.42,136.4,0.58,136.4,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0995,0.00734,0.000289,0.107,0.00421,1,0.127,0.234,0.00919,25.2,0.933,0.97,0.905,31.4,30.5,30.5,731
2001-10-24,2001,1,4,297,233.1,0.74,3,Normal,37,5,3,2,50,97,0.42,136.1,0.58,136.1,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0994,0.00732,0.000288,0.107,0.0042,1,0.126,0.233,0.00917,25.2,0.933,0.97,0.905,31.3,30.4,30.4,730
2001-10-25,2001,1,4,298,231.74,0.75,3,Normal,37,5,3,2,50,97,0.42,134.7,0.58,134.7,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.099,0.0072,0.000283,0.106,0.00418,1,0.124,0.231,0.00907,25.2,0.933,0.97,0.905,31,30.1,30.1,722
2001-10-26,2001,1,4,299,229.28,0.75,3,Normal,37,5,3,2,50,97,0.42,132.3,0.58,132.3,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0981,0.00699,0.000275,0.105,0.00413,1,0.121,0.226,0.0089,25.2,0.932,0.97,0.904,30.5,29.5,29.5,709
2001-10-27,2001,1,4,300,227.91,0.76,3,Normal,37,5,3,2,50,97,0.43,130.9,0.57,130.9,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0976,0.00688,0.00027,0.104,0.00411,1,0.119,0.224,0.0088,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
2001-10-28,2001,1,4,301,229.82,0.75,3,Normal,37,5,3,2,50,97,0.42,132.8,0.58,132.8,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0983,0.00704,0.000277,0.105,0.00414,1,0.122,0.227,0.00893,25.2,0.932,0.97,0.904,30.6,29.7,29.7,712
2001-10-29,2001,1,5,302,232.83,0.74,3,Normal,37,5,3,2,50,97,0.42,135.8,0.58,135.8,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0994,0.0073,0.000287,0.107,0.0042,1,0.126,0.233,0.00915,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
2001-10-30,2001,1,5,303,230.92,0.75,3,Normal,37,5,3,2,50,97,0.42,133.9,0.58,133.9,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0987,0.00713,0.000281,0.106,0.00416,1,0.123,0.229,0.00901,25.2,0.932,0.97,0.904,30.8,29.9,29.9,718
2001-10-31,2001,1,5,304,228.46,0.76,3,Normal,37,5,3,2,50,97,0.42,131.5,0.57,131.5,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0978,0.00692,0.000272,0.105,0.00412,1,0.12,0.225,0.00884,25.2,0.931,0.97,0.903,30.3,29.4,29.4,704
2001-11-01,2001,2,5,305,226.54,0.77,3,Normal,36,5,3,2,47,93,0.41,133.5,0.59,133.5,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0982,0.0071,0.000279,0.105,0.00414,1,0.123,0.228,0.00896,25.2,0.932,0.97,0.904,30.8,29.9,29.9,716
2001-11-02,2001,2,5,306,226.82,0.76,3,Normal,36,5,3,2,47,93,0.41,133.8,0.59,133.8,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0983,0.00712,0.00028,0.105,0.00414,1,0.123,0.229,0.00899,25.2,0.932,0.97,0.904,30.8,29.9,29.9,718
2001-11-03,2001,2,5,307,227.09,0.76,3,Normal,36,5,3,2,47,93,0.41,134.1,0.59,134.1,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0984,0.00715,0.000281,0.106,0.00415,1,0.124,0.229,0.009,25.2,0.932,0.97,0.904,30.9,30,30,719
2001-11-04,2001,2,5,308,226.27,0.77,3,Normal,36,5,3,2,47,93,0.41,133.3,0.59,133.3,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.0981,0.00708,0.000278,0.105,0.00413,1,0.122,0.228,0.00895,25.2,0.932,0.97,0.904,30.7,29.8,29.8,715
2001-11-05,2001,2,6,309,225.99,0.77,3,Normal,36,5,3,2,47,93,0.41,133,0.59,133,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.098,0.00705,0.000277,0.105,0.00413,1,0.122,0.227,0.00892,25.2,0.932,0.97,0.904,30.6,29.7,29.7,713
2001-11-06,2001,2,6,310,226.82,0.76,3,Normal,36,5,3,2,47,93,0.41,133.8,0.59,133.8,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0983,0.00712,0.00028,0.105,0.00414,1,0.123,0.229,0.00899,25.2,0.932,0.97,0.904,30.8,29.9,29.9,718
2001-11-07,2001,2,6,311,227.64,0.76,3,Normal,36,5,3,2,47,93,0.41,134.6,0.59,134.6,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0986,0.00719,0.000283,0.106,0.00416,1,0.124,0.23,0.00904,25.2,0.933,0.97,0.905,31,30.1,30.1,722
2001-11-08,2001,2,6,312,230.64,0.75,3,Normal,36,5,3,2,47,93,0.4,137.6,0.6,137.6,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0996,0.00745,0.000293,0.107,0.00421,1,0.128,0.235,0.00926,25.2,0.934,0.97,0.906,31.7,30.8,30.8,739
2001-11-09,2001,2,6,313,232.01,0.74,3,Normal,36,5,3,2,47,93,0.4,139,0.6,139,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.00757,0.000298,0.108,0.00424,1,0.13,0.238,0.00936,25.2,0.934,0.97,0.906,32.1,31.1,31.1,746
2001-11-10,2001,2,6,314,230.64,0.75,3,Normal,36,5,3,2,47,93,0.4,137.6,0.6,137.6,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0996,0.00745,0.000293,0.107,0.00421,1,0.128,0.235,0.00926,25.2,0.934,0.97,0.906,31.7,30.8,30.8,739
