date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2001-11-11,2001,2,6,315,232.01,0.74,3,Normal,36,5,3,2,47,93,0.4,139,0.6,139,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.00757,0.000298,0.108,0.00424,1,0.13,0.238,0.00936,25.2,0.934,0.97,0.906,32.1,31.1,31.1,746
2001-11-12,2001,2,7,316,233.38,0.74,3,Normal,36,5,3,2,47,93,0.4,140.4,0.6,140.4,0,0,0,0,-2,2,36,5,3,0,49,184,990,964.6,25.4,0.101,0.00768,0.000302,0.108,0.00426,1,0.132,0.24,0.00946,25.2,0.935,0.97,0.907,32.4,31.4,31.4,754
2001-11-13,2001,2,7,317,234.74,0.74,3,Normal,36,5,3,2,47,93,0.4,141.7,0.6,141.7,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.0078,0.000307,0.109,0.00429,1,0.134,0.243,0.00956,25.1,0.936,0.97,0.907,32.7,31.7,31.7,761
2001-11-14,2001,2,7,318,237.75,0.73,3,Normal,36,5,3,2,47,93,0.39,144.8,0.61,144.8,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00805,0.000317,0.11,0.00434,1,0.138,0.248,0.00978,25.1,0.937,0.97,0.909,33.4,32.4,32.4,778
2001-11-15,2001,2,7,319,237.48,0.73,3,Normal,36,5,3,2,47,93,0.39,144.5,0.61,144.5,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00803,0.000316,0.11,0.00434,1,0.138,0.248,0.00976,25.1,0.937,0.97,0.909,33.3,32.3,32.3,776
2001-11-16,2001,2,7,320,237.21,0.73,3,Normal,36,5,3,2,47,93,0.39,144.2,0.61,144.2,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00801,0.000316,0.11,0.00433,1,0.137,0.247,0.00974,25.1,0.937,0.97,0.908,33.3,32.3,32.3,775
2001-11-17,2001,2,7,321,239.67,0.72,3,Normal,36,5,3,2,47,93,0.39,146.7,0.61,146.7,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00822,0.000324,0.111,0.00438,1,0.141,0.252,0.00992,25.1,0.938,0.97,0.909,33.9,32.8,32.8,788
2001-11-18,2001,2,7,322,241.03,0.72,3,Normal,36,5,3,2,47,93,0.39,148,0.61,148,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.00833,0.000329,0.112,0.0044,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.2,33.2,33.2,796
2001-11-19,2001,2,8,323,241.85,0.71,3,Normal,36,5,3,2,47,93,0.39,148.8,0.61,148.8,0,0,0,0,-2,2,36,5,3,0,49,193,990,964.7,25.3,0.104,0.0084,0.000331,0.112,0.00442,1,0.143,0.255,0.0101,25.1,0.939,0.97,0.91,34.4,33.3,33.3,800
2001-11-20,2001,2,8,324,244.32,0.71,3,Normal,36,5,3,2,47,93,0.38,151.3,0.62,151.3,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.00861,0.00034,0.113,0.00446,1,0.147,0.26,0.0103,25.1,0.939,0.97,0.911,35,33.9,33.9,814
2001-11-21,2001,2,8,325,245.14,0.7,3,Normal,36,5,3,2,47,93,0.38,152.1,0.62,152.1,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.00868,0.000343,0.113,0.00448,1,0.148,0.261,0.0103,25.1,0.94,0.97,0.912,35.1,34.1,34.1,818
2001-11-22,2001,2,8,326,243.77,0.71,3,Normal,36,5,3,2,47,93,0.38,150.8,0.62,150.8,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.00857,0.000338,0.113,0.00445,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.8,33.8,33.8,811
2001-11-23,2001,2,8,327,245.68,0.7,3,Normal,36,5,3,2,47,93,0.38,152.7,0.62,152.7,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00873,0.000345,0.114,0.00449,1,0.149,0.262,0.0104,25.1,0.94,0.97,0.912,35.3,34.2,34.2,821
2001-11-24,2001,2,8,328,244.86,0.71,3,Normal,36,5,3,2,47,93,0.38,151.9,0.62,151.9,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.00866,0.000342,0.113,0.00447,1,0.148,0.261,0.0103,25.1,0.94,0.97,0.911,35.1,34,34,817
2001-11-25,2001,2,8,329,245.68,0.7,3,Normal,36,5,3,2,47,93,0.38,152.7,0.62,152.7,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00873,0.000345,0.114,0.00449,1,0.149,0.262,0.0104,25.1,0.94,0.97,0.912,35.3,34.2,34.2,821
2001-11-26,2001,2,9,330,249.24,0.69,3,Normal,36,5,3,2,47,93,0.37,156.2,0.63,156.2,0,0,0,0,-2,2,36,5,3,0,49,200,990,964.7,25.3,0.106,0.00903,0.000357,0.115,0.00455,1,0.153,0.269,0.0106,25,0.941,0.97,0.913,36.1,35,35,840
2001-11-27,2001,2,9,331,248.42,0.69,3,Normal,36,5,3,2,47,93,0.37,155.4,0.63,155.4,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00896,0.000354,0.115,0.00454,1,0.152,0.267,0.0106,25,0.941,0.97,0.913,35.9,34.8,34.8,836
2001-11-28,2001,2,9,332,249.24,0.69,3,Normal,36,5,3,2,47,93,0.37,156.2,0.63,156.2,0,0,0,0,-2,2,36,5,3,0,49,200,990,964.7,25.3,0.106,0.00903,0.000357,0.115,0.00455,1,0.153,0.269,0.0106,25,0.941,0.97,0.913,36.1,35,35,840
2001-11-29,2001,2,9,333,252.79,0.68,3,Normal,36,5,3,2,47,93,0.37,159.8,0.63,159.8,0,0,0,0,-2,2,36,5,3,0,49,204,990,964.7,25.3,0.107,0.00933,0.000369,0.117,0.00462,1,0.158,0.275,0.0109,25,0.942,0.97,0.914,36.9,35.8,35.8,860
2001-11-30,2001,2,9,334,251.97,0.69,3,Normal,36,5,3,2,47,93,0.37,159,0.63,159,0,0,0,0,-2,2,36,5,3,0,49,203,990,964.7,25.3,0.107,0.00926,0.000366,0.116,0.0046,1,0.157,0.274,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,855
2001-12-01,2001,3,9,335,250.06,0.69,4,Mod_Dry,31,5,3,2,36,77,0.31,173.1,0.69,173.1,0,0,0,0,-2,2,31,5,3,0,38,212,990,964.7,25.3,0.11,0.0105,0.000413,0.121,0.00478,1,0.176,0.297,0.0117,25,0.946,0.976,0.924,40.2,39.2,39.2,941
2001-12-02,2001,3,9,336,249.24,0.69,4,Mod_Dry,31,5,3,2,36,77,0.31,172.2,0.69,172.2,0,0,0,0,-2,2,31,5,3,0,38,211,990,964.7,25.3,0.11,0.0104,0.000411,0.12,0.00476,1,0.175,0.295,0.0117,25,0.946,0.976,0.923,40,39,39,936
2001-12-03,2001,3,10,337,247.32,0.7,4,Mod_Dry,31,5,3,2,36,77,0.31,170.3,0.69,170.3,0,0,0,0,-2,2,31,5,3,0,38,209,990,964.7,25.3,0.109,0.0102,0.000404,0.12,0.00473,1,0.172,0.292,0.0115,25,0.945,0.975,0.922,39.5,38.5,38.5,925
2001-12-04,2001,3,10,338,245.41,0.7,4,Mod_Dry,31,5,3,2,36,77,0.31,168.4,0.69,168.4,0,0,0,0,-2,2,31,5,3,0,38,207,990,964.7,25.3,0.109,0.0101,0.000397,0.119,0.00469,1,0.17,0.289,0.0114,25,0.945,0.974,0.92,39.1,38.1,38.1,913
2001-12-05,2001,3,10,339,245.68,0.7,4,Mod_Dry,31,5,3,2,36,77,0.31,168.7,0.69,168.7,0,0,0,0,-2,2,31,5,3,0,38,208,990,964.7,25.3,0.109,0.0101,0.000398,0.119,0.0047,1,0.17,0.289,0.0114,25,0.945,0.974,0.92,39.1,38.1,38.1,915
2001-12-06,2001,3,10,340,245.96,0.7,4,Mod_Dry,31,5,3,2,36,77,0.31,169,0.69,169,0,0,0,0,-2,2,31,5,3,0,38,208,990,964.7,25.3,0.109,0.0101,0.000399,0.119,0.0047,1,0.171,0.29,0.0114,25,0.945,0.974,0.921,39.2,38.2,38.2,917
2001-12-07,2001,3,10,341,246.78,0.7,4,Mod_Dry,31,5,3,2,36,77,0.31,169.8,0.69,169.8,0,0,0,0,-2,2,31,5,3,0,38,209,990,964.7,25.3,0.109,0.0102,0.000402,0.119,0.00472,1,0.172,0.291,0.0115,25,0.945,0.975,0.921,39.4,38.4,38.4,921
2001-12-08,2001,3,10,342,249.78,0.69,4,Mod_Dry,31,5,3,2,36,77,0.31,172.8,0.69,172.8,0,0,0,0,-2,2,31,5,3,0,38,212,990,964.7,25.3,0.11,0.0104,0.000412,0.121,0.00477,1,0.176,0.296,0.0117,25,0.946,0.976,0.924,40.1,39.1,39.1,939
2001-12-09,2001,3,10,343,249.51,0.69,4,Mod_Dry,31,5,3,2,36,77,0.31,172.5,0.69,172.5,0,0,0,0,-2,2,31,5,3,0,38,212,990,964.7,25.3,0.11,0.0104,0.000412,0.121,0.00477,1,0.175,0.296,0.0117,25,0.946,0.976,0.923,40,39.1,39.1,938
2001-12-10,2001,3,11,344,247.05,0.7,4,Mod_Dry,31,5,3,2,36,77,0.31,170.1,0.69,170.1,0,0,0,0,-2,2,31,5,3,0,38,209,990,964.7,25.3,0.109,0.0102,0.000403,0.12,0.00472,1,0.172,0.292,0.0115,25,0.945,0.975,0.921,39.5,38.5,38.5,923
2001-12-11,2001,3,11,345,244.59,0.71,5,Dry,26,4,3,2,24,59,0.24,185.6,0.76,185.6,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0115,0.000455,0.124,0.0049,1,0.193,0.317,0.0125,25,0.95,0.98,0.931,43.3,42.4,42.4,1020
2001-12-12,2001,3,11,346,243.22,0.71,5,Dry,26,4,3,2,24,59,0.24,184.2,0.76,184.2,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.00045,0.124,0.00488,1,0.191,0.315,0.0124,25,0.95,0.98,0.931,42.9,42.1,42.1,1010
2001-12-13,2001,3,11,347,244.59,0.71,5,Dry,26,4,3,2,24,59,0.24,185.6,0.76,185.6,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0115,0.000455,0.124,0.0049,1,0.193,0.317,0.0125,25,0.95,0.98,0.931,43.3,42.4,42.4,1020
2001-12-14,2001,3,11,348,245.96,0.7,5,Dry,26,4,3,2,24,59,0.24,187,0.76,187,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0116,0.00046,0.125,0.00493,1,0.195,0.32,0.0126,25,0.951,0.98,0.932,43.6,42.7,42.7,1020
2001-12-15,2001,3,11,349,247.87,0.7,5,Dry,26,4,3,2,24,59,0.24,188.9,0.76,188.9,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000466,0.126,0.00496,1,0.197,0.323,0.0128,25,0.951,0.98,0.932,44,43.1,43.1,1040
2001-12-16,2001,3,11,350,250.33,0.69,5,Dry,26,4,3,2,24,59,0.24,191.3,0.76,191.3,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000475,0.127,0.00501,1,0.201,0.328,0.0129,25,0.952,0.98,0.933,44.6,43.7,43.7,1050
2001-12-17,2001,3,12,351,252.24,0.69,5,Dry,26,4,3,2,24,59,0.23,193.2,0.77,193.2,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0122,0.000481,0.128,0.00504,1,0.203,0.331,0.0131,25,0.953,0.98,0.933,45.1,44.2,44.2,1060
2001-12-18,2001,3,12,352,252.52,0.68,5,Dry,26,4,3,2,24,59,0.23,193.5,0.77,193.5,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.115,0.0122,0.000482,0.128,0.00505,1,0.204,0.331,0.0131,25,0.953,0.98,0.934,45.1,44.2,44.2,1060
2001-12-19,2001,3,12,353,252.24,0.69,5,Dry,26,4,3,2,24,59,0.23,193.2,0.77,193.2,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0122,0.000481,0.128,0.00504,1,0.203,0.331,0.0131,25,0.953,0.98,0.933,45.1,44.2,44.2,1060
2001-12-20,2001,3,12,354,248.14,0.7,5,Dry,26,4,3,2,24,59,0.24,189.1,0.76,189.1,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000467,0.126,0.00497,1,0.198,0.324,0.0128,25,0.951,0.98,0.932,44.1,43.2,43.2,1040
2001-12-21,2001,3,12,355,244.04,0.71,5,Dry,26,4,3,2,24,59,0.24,185,0.76,185,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0115,0.000453,0.124,0.00489,1,0.192,0.316,0.0125,25,0.95,0.98,0.931,43.1,42.3,42.3,1010
2001-12-22,2001,3,12,356,240.49,0.72,5,Dry,26,4,3,2,24,59,0.24,181.5,0.76,181.5,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0112,0.000441,0.122,0.00483,1,0.188,0.31,0.0122,25,0.949,0.98,0.93,42.3,41.5,41.5,995
2001-12-23,2001,3,12,357,238.03,0.73,5,Dry,26,4,3,2,24,59,0.25,179,0.75,179,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000432,0.121,0.00478,1,0.184,0.306,0.012,25.1,0.948,0.98,0.929,41.7,40.9,40.9,981
2001-12-24,2001,3,13,358,235.02,0.73,5,Dry,26,4,3,2,24,59,0.25,176,0.75,176,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000422,0.12,0.00473,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,41,40.1,40.1,963
2001-12-25,2001,3,13,359,233.65,0.74,5,Dry,26,4,3,2,24,59,0.25,174.7,0.75,174.7,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000417,0.119,0.0047,1,0.178,0.298,0.0117,25.1,0.947,0.978,0.925,40.7,39.8,39.8,955
2001-12-26,2001,3,13,360,231.74,0.75,5,Dry,26,4,3,2,24,59,0.26,172.7,0.74,172.7,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.000411,0.119,0.00467,1,0.176,0.294,0.0116,25.1,0.946,0.977,0.924,40.2,39.3,39.3,943
2001-12-27,2001,3,13,361,229.82,0.75,5,Dry,26,4,3,2,24,59,0.26,170.8,0.74,170.8,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.107,0.0103,0.000404,0.118,0.00463,1,0.173,0.291,0.0114,25.1,0.945,0.976,0.922,39.8,38.8,38.8,932
2001-12-28,2001,3,13,362,230.1,0.75,5,Dry,26,4,3,2,24,59,0.26,171.1,0.74,171.1,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000405,0.118,0.00464,1,0.173,0.291,0.0115,25.1,0.945,0.976,0.922,39.9,38.9,38.9,933
2001-12-29,2001,3,13,363,230.92,0.75,5,Dry,26,4,3,2,24,59,0.26,171.9,0.74,171.9,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000408,0.118,0.00465,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40.1,39.1,39.1,938
2001-12-30,2001,3,13,364,232.28,0.74,5,Dry,26,4,3,2,24,59,0.25,173.3,0.75,173.3,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000412,0.119,0.00468,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.4,39.4,39.4,946
2001-12-31,2001,3,14,365,233.65,0.74,5,Dry,26,4,3,2,24,59,0.25,174.7,0.75,174.7,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000417,0.119,0.0047,1,0.178,0.298,0.0117,25.1,0.947,0.978,0.925,40.7,39.8,39.8,955
2002-01-01,2001,4,14,1,233.38,0.74,5,Dry,29,5,4,2,33,73,0.31,160.4,0.69,160.4,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.106,0.00938,0.000369,0.115,0.00452,1,0.159,0.274,0.0108,25.1,0.942,0.97,0.914,37.2,36.1,36.1,867
2002-01-02,2001,4,14,2,232.56,0.74,5,Dry,29,5,4,2,33,73,0.31,159.6,0.69,159.6,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.105,0.00931,0.000367,0.115,0.00451,1,0.158,0.272,0.0107,25.1,0.942,0.97,0.914,37,35.9,35.9,862
2002-01-03,2001,4,14,3,233.92,0.74,5,Dry,29,5,4,2,33,73,0.31,160.9,0.69,160.9,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.00943,0.000371,0.115,0.00453,1,0.16,0.275,0.0108,25.1,0.942,0.97,0.914,37.4,36.2,36.2,870
2002-01-04,2001,4,14,4,234.2,0.74,5,Dry,29,5,4,2,33,73,0.31,161.2,0.69,161.2,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.00945,0.000372,0.115,0.00454,1,0.16,0.275,0.0108,25.1,0.942,0.97,0.915,37.4,36.3,36.3,872
2002-01-05,2001,4,14,5,232.83,0.74,5,Dry,29,5,4,2,33,73,0.31,159.8,0.69,159.8,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.105,0.00934,0.000367,0.115,0.00451,1,0.158,0.273,0.0107,25.1,0.942,0.97,0.914,37.1,36,36,864
2002-01-06,2001,4,14,6,231.46,0.75,5,Dry,29,5,4,2,33,73,0.32,158.5,0.69,158.5,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00922,0.000363,0.114,0.00449,1,0.156,0.271,0.0106,25.1,0.941,0.97,0.913,36.8,35.7,35.7,856
2002-01-07,2001,4,15,7,230.1,0.75,5,Dry,29,5,4,2,33,73,0.32,157.1,0.68,157.1,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.0091,0.000358,0.113,0.00446,1,0.155,0.268,0.0105,25.2,0.941,0.97,0.913,36.5,35.4,35.4,849
2002-01-08,2001,4,15,8,229.82,0.75,5,Dry,29,5,4,2,33,73,0.32,156.8,0.68,156.8,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00908,0.000357,0.113,0.00446,1,0.154,0.268,0.0105,25.2,0.941,0.97,0.913,36.4,35.3,35.3,847
2002-01-09,2001,4,15,9,232.83,0.74,5,Dry,29,5,4,2,33,73,0.31,159.8,0.69,159.8,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.105,0.00934,0.000367,0.115,0.00451,1,0.158,0.273,0.0107,25.1,0.942,0.97,0.914,37.1,36,36,864
2002-01-10,2001,4,15,10,237.48,0.73,5,Dry,29,5,4,2,33,73,0.31,164.5,0.69,164.5,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00973,0.000383,0.117,0.0046,1,0.165,0.281,0.0111,25.1,0.943,0.972,0.917,38.2,37.1,37.1,891
2002-01-11,2001,4,15,11,241.03,0.72,5,Dry,29,5,4,2,33,73,0.3,168,0.7,168,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.01,0.000396,0.118,0.00467,1,0.169,0.288,0.0113,25.1,0.945,0.974,0.92,39,38,38,912
2002-01-12,2001,4,15,12,245.14,0.7,5,Dry,29,5,4,2,33,73,0.3,172.1,0.7,172.1,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.00041,0.12,0.00474,1,0.175,0.295,0.0116,25,0.946,0.976,0.923,40,39,39,936
2002-01-13,2001,4,15,13,249.24,0.69,5,Dry,29,5,4,2,33,73,0.29,176.2,0.71,176.2,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000424,0.122,0.00482,1,0.18,0.302,0.0119,25,0.947,0.978,0.926,40.9,40,40,961
2002-01-14,2001,4,16,14,250.06,0.69,5,Dry,29,5,4,2,33,73,0.29,177.1,0.71,177.1,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.111,0.0108,0.000427,0.122,0.00483,1,0.182,0.304,0.012,25,0.947,0.978,0.927,41.1,40.2,40.2,966
2002-01-15,2001,4,16,15,249.78,0.69,5,Dry,29,5,4,2,33,73,0.29,176.8,0.71,176.8,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.111,0.0108,0.000426,0.122,0.00483,1,0.181,0.303,0.012,25,0.947,0.978,0.927,41.1,40.2,40.2,964
2002-01-16,2001,4,16,16,250.6,0.69,5,Dry,29,5,4,2,33,73,0.29,177.6,0.71,177.6,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0108,0.000429,0.122,0.00484,1,0.182,0.305,0.012,25,0.948,0.979,0.927,41.3,40.4,40.4,969
2002-01-17,2001,4,16,17,248.69,0.69,5,Dry,29,5,4,2,33,73,0.29,175.7,0.71,175.7,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000422,0.122,0.00481,1,0.18,0.301,0.0119,25,0.947,0.978,0.926,40.8,39.9,39.9,957
2002-01-18,2001,4,16,18,250.6,0.69,5,Dry,29,5,4,2,33,73,0.29,177.6,0.71,177.6,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0108,0.000429,0.122,0.00484,1,0.182,0.305,0.012,25,0.948,0.979,0.927,41.3,40.4,40.4,969
2002-01-19,2001,4,16,19,255.25,0.68,5,Dry,29,5,4,2,33,73,0.29,182.3,0.71,182.3,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000445,0.125,0.00493,1,0.189,0.313,0.0124,25,0.949,0.98,0.93,42.4,41.5,41.5,996
2002-01-20,2001,4,16,20,258.81,0.67,5,Dry,29,5,4,2,33,73,0.28,185.8,0.72,185.8,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.115,0.0115,0.000457,0.126,0.00499,1,0.193,0.319,0.0126,24.9,0.95,0.98,0.931,43.2,42.3,42.3,1020
2002-01-21,2001,4,17,21,262.91,0.66,5,Dry,29,5,4,2,33,73,0.28,189.9,0.72,189.9,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000471,0.128,0.00506,1,0.199,0.327,0.0129,24.9,0.952,0.98,0.932,44.2,43.3,43.3,1040
2002-01-22,2001,4,17,22,267.01,0.66,5,Dry,29,5,4,2,33,73,0.27,194,0.73,194,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.117,0.0122,0.000485,0.13,0.00514,1,0.204,0.334,0.0132,24.9,0.953,0.98,0.934,45.1,44.2,44.2,1060
2002-01-23,2001,4,17,23,271.11,0.65,5,Dry,29,5,4,2,33,73,0.27,198.1,0.73,198.1,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0126,0.000499,0.131,0.00521,1,0.21,0.341,0.0135,24.9,0.954,0.98,0.935,46.1,45.2,45.2,1080
2002-01-24,2001,4,17,24,271.93,0.65,5,Dry,29,5,4,2,33,73,0.27,198.9,0.73,198.9,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0127,0.000502,0.132,0.00523,1,0.211,0.343,0.0136,24.9,0.954,0.98,0.935,46.3,45.4,45.4,1090
2002-01-25,2001,4,17,25,272.75,0.65,5,Dry,29,5,4,2,33,73,0.27,199.8,0.73,199.8,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.119,0.0127,0.000505,0.132,0.00524,1,0.212,0.344,0.0137,24.9,0.955,0.98,0.935,46.5,45.6,45.6,1090
2002-01-26,2001,4,17,26,276.85,0.64,5,Dry,29,5,4,2,33,73,0.26,203.8,0.74,203.8,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.000519,0.134,0.00532,1,0.218,0.352,0.014,24.8,0.955,0.98,0.936,47.4,46.5,46.5,1120
2002-01-27,2001,4,17,27,280.96,0.63,5,Dry,29,5,4,2,33,73,0.26,208,0.74,208,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0134,0.000533,0.136,0.00539,1,0.223,0.359,0.0143,24.8,0.956,0.98,0.937,48.4,47.4,47.4,1140
2002-01-28,2001,4,18,28,284.51,0.63,5,Dry,29,5,4,2,33,73,0.26,211.5,0.74,211.5,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0137,0.000546,0.137,0.00546,1,0.228,0.365,0.0145,24.8,0.957,0.98,0.938,49.2,48.2,48.2,1160
2002-01-29,2001,4,18,29,288.07,0.62,5,Dry,29,5,4,2,33,73,0.25,215.1,0.75,215.1,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000558,0.139,0.00552,1,0.233,0.372,0.0148,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2002-01-30,2001,4,18,30,290.53,0.62,5,Dry,29,5,4,2,33,73,0.25,217.5,0.75,217.5,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0142,0.000566,0.14,0.00557,1,0.236,0.376,0.015,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
2002-01-31,2001,4,18,31,292.44,0.61,5,Dry,29,5,4,2,33,73,0.25,219.4,0.75,219.4,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0144,0.000573,0.141,0.0056,1,0.239,0.38,0.0151,24.8,0.958,0.98,0.939,51,48.2,48.2,1160
2002-02-01,2001,5,18,32,294.9,0.61,5,Dry,31,6,4,3,41,85,0.29,209.9,0.71,209.9,0,0,0,0,-3,3,31,6,4,0,44,251,990,964.9,25.1,0.124,0.0136,0.000541,0.138,0.00548,1,0.226,0.364,0.0145,24.8,0.957,0.98,0.937,48.7,47.8,47.8,1150
2002-02-02,2001,5,18,33,299.55,0.6,5,Dry,31,6,4,3,41,85,0.28,214.6,0.72,214.6,0,0,0,0,-3,3,31,6,4,0,44,256,990,964.9,25.1,0.126,0.014,0.000557,0.14,0.00557,1,0.232,0.372,0.0148,24.7,0.957,0.98,0.938,49.8,48.2,48.2,1160
2002-02-03,2001,5,18,34,304.74,0.6,5,Dry,31,6,4,3,41,85,0.28,219.7,0.72,219.7,0,0,0,0,-3,3,31,6,4,0,44,261,990,964.9,25.1,0.128,0.0144,0.000575,0.142,0.00566,1,0.239,0.381,0.0152,24.7,0.958,0.98,0.939,51,48.2,48.2,1160
2002-02-04,2001,5,19,35,307.21,0.59,5,Dry,31,6,4,3,41,85,0.28,222.2,0.72,222.2,0,0,0,0,-3,3,31,6,4,0,44,263,990,964.9,25.1,0.128,0.0146,0.000584,0.143,0.00571,1,0.242,0.386,0.0154,24.7,0.959,0.98,0.94,51.6,48.2,48.2,1160
2002-02-05,2001,5,19,36,310.76,0.59,5,Dry,31,6,4,3,41,85,0.27,225.8,0.73,225.8,0,0,0,0,-3,3,31,6,4,0,44,267,990,965,25,0.13,0.0149,0.000596,0.145,0.00577,1,0.247,0.392,0.0156,24.7,0.959,0.98,0.94,52.4,48.2,48.2,1160
2002-02-06,2001,5,19,37,314.32,0.59,5,Dry,31,6,4,3,41,85,0.27,229.3,0.73,229.3,0,0,0,0,-3,3,31,6,4,0,44,270,990,965,25,0.131,0.0152,0.000609,0.146,0.00584,2,0.0973,0.243,0.00973,24.8,0.923,0.97,0.895,25.7,24.9,49.9,1200
2002-02-07,2001,5,19,38,314.59,0.59,5,Dry,31,6,4,3,41,85,0.27,229.6,0.73,229.6,0,0,0,0,-3,3,31,6,4,0,44,271,990,965,25,0.131,0.0153,0.00061,0.146,0.00585,2,0.0975,0.244,0.00974,24.8,0.923,0.97,0.895,25.7,25,50,1200
2002-02-08,2001,5,19,39,319.78,0.58,5,Dry,31,6,4,3,41,85,0.27,234.8,0.73,234.8,0,0,0,0,-3,3,31,6,4,0,44,276,990,965,25,0.133,0.0157,0.000628,0.149,0.00594,2,0.101,0.25,0.00998,24.8,0.924,0.97,0.897,26.3,25.6,51.1,1230
2002-02-09,2001,5,19,40,325.53,0.57,5,Dry,31,6,4,3,41,85,0.26,240.5,0.74,240.5,0,0,0,0,-3,3,31,6,4,0,44,282,990,965,25,0.135,0.0162,0.000649,0.151,0.00605,2,0.105,0.256,0.0102,24.7,0.926,0.97,0.899,27,26.2,52.4,1260
2002-02-10,2001,5,19,41,329.63,0.57,5,Dry,31,6,4,3,41,85,0.26,244.6,0.74,244.6,0,0,0,0,-3,3,31,6,4,0,44,286,990,965,25,0.136,0.0165,0.000663,0.153,0.00613,2,0.108,0.261,0.0104,24.7,0.928,0.97,0.9,27.5,26.7,53.3,1280
2002-02-11,2001,5,20,42,335.92,0.56,5,Dry,31,6,4,3,41,85,0.25,250.9,0.75,250.9,0,0,0,0,-3,3,31,6,4,0,44,292,990,965.1,24.9,0.139,0.0174,0.0007,0.156,0.00626,2,0.112,0.268,0.0107,24.7,0.93,0.97,0.902,28.2,27.3,54.7,1310
2002-02-12,2001,5,20,43,345.49,0.55,5,Dry,31,6,4,3,41,85,0.25,260.5,0.75,260.5,0,0,0,0,-3,3,31,6,4,0,44,301,990,965.1,24.9,0.142,0.022,0.000883,0.164,0.00659,2,0.118,0.282,0.0113,24.6,0.932,0.97,0.904,29.3,28.4,56.8,1360
2002-02-13,2001,5,20,44,354.51,0.55,5,Dry,31,6,4,3,41,85,0.24,269.5,0.76,269.5,0,0,0,0,-3,3,31,6,4,0,44,311,990,965.2,24.8,0.145,0.0262,0.00106,0.171,0.0069,2,0.124,0.296,0.0119,24.5,0.934,0.97,0.906,30.3,29.4,58.7,1410
2002-02-14,2001,5,20,45,363.53,0.54,5,Dry,31,6,4,3,41,85,0.23,278.5,0.77,278.5,0,0,0,0,-3,3,31,6,4,0,44,320,990,965.2,24.8,0.148,0.0305,0.00123,0.179,0.00721,2,0.131,0.309,0.0125,24.5,0.936,0.97,0.908,31.3,30.3,60.7,1460
2002-02-15,2001,5,20,46,374.2,0.53,5,Dry,31,6,4,3,41,85,0.23,289.2,0.77,289.2,0,0,0,0,-3,3,31,6,4,0,44,330,990,965.3,24.7,0.152,0.0355,0.00144,0.188,0.00759,2,0.138,0.325,0.0132,24.4,0.938,0.97,0.91,32.5,31.5,63,1510
2002-02-16,2001,5,20,47,384.32,0.52,5,Dry,31,6,4,3,41,85,0.22,299.3,0.78,299.3,0,0,0,0,-3,3,31,6,4,0,44,340,990,965.3,24.7,0.156,0.0403,0.00163,0.196,0.00794,2,0.145,0.34,0.0138,24.3,0.94,0.97,0.912,33.6,32.6,65.2,1560
2002-02-17,2001,5,20,48,396.07,0.51,5,Dry,31,6,4,3,41,85,0.21,311.1,0.79,311.1,0,0,0,0,-3,3,31,6,4,0,44,352,990,965.4,24.6,0.16,0.0458,0.00186,0.206,0.00835,2,0.152,0.358,0.0145,24.3,0.942,0.97,0.914,34.9,33.8,67.6,1620
2002-02-18,2001,5,21,49,406.74,0.5,5,Dry,31,6,4,3,41,85,0.21,321.7,0.79,321.7,0,0,0,0,-3,3,31,6,4,0,44,363,990,965.4,24.6,0.164,0.0509,0.00207,0.214,0.00873,2,0.16,0.374,0.0152,24.2,0.944,0.97,0.916,36,34.9,69.9,1680
2002-02-19,2001,5,21,50,416.85,0.5,5,Dry,31,6,4,3,41,85,0.2,331.9,0.8,331.9,0,0,0,0,-3,3,31,6,4,0,44,373,990,965.5,24.5,0.167,0.0556,0.00227,0.223,0.00908,2,0.166,0.389,0.0159,24.1,0.945,0.97,0.917,37.1,36,72,1730
2002-02-20,2001,5,21,51,427.52,0.49,5,Dry,31,6,4,3,41,85,0.2,342.5,0.8,342.5,0,0,0,0,-3,3,31,6,4,0,44,384,990,965.5,24.5,0.171,0.0607,0.00248,0.232,0.00946,2,0.174,0.405,0.0166,24.1,0.947,0.972,0.921,38.3,37.2,74.5,1790
2002-02-21,2001,5,21,52,434.35,0.48,5,Dry,31,6,4,3,41,85,0.2,349.4,0.8,349.4,0,0,0,0,-3,3,31,6,4,0,44,390,990,965.6,24.4,0.173,0.0639,0.00261,0.237,0.0097,2,0.178,0.416,0.017,24,0.948,0.974,0.924,39,38,76,1820
2002-02-22,2001,5,21,53,442.83,0.48,5,Dry,31,6,4,3,41,85,0.19,357.8,0.81,357.8,0,0,0,0,-3,3,31,6,4,0,44,399,990,965.6,24.4,0.176,0.0679,0.00278,0.244,0.01,2,0.184,0.428,0.0175,24,0.949,0.976,0.927,39.9,39,78,1870
2002-02-23,2001,5,21,54,455.68,0.47,5,Dry,31,6,4,3,41,85,0.19,370.7,0.81,370.7,0,0,0,0,-3,3,31,6,4,0,44,412,990,965.7,24.3,0.181,0.074,0.00304,0.255,0.0105,2,0.193,0.447,0.0184,23.9,0.951,0.979,0.931,41.3,40.5,80.9,1940
2002-02-24,2001,5,21,55,466.89,0.46,5,Dry,31,6,4,3,41,85,0.18,381.9,0.82,381.9,0,0,0,0,-3,3,31,6,4,0,44,423,990,965.7,24.3,0.185,0.0793,0.00326,0.264,0.0109,2,0.2,0.464,0.0191,23.8,0.953,0.98,0.934,42.5,41.7,83.3,2000
2002-02-25,2001,5,22,56,476.46,0.46,5,Dry,31,6,4,3,41,85,0.18,391.5,0.82,391.5,0,0,0,0,-3,3,31,6,4,0,44,432,990,965.7,24.3,0.188,0.0838,0.00345,0.272,0.0112,2,0.207,0.479,0.0197,23.8,0.954,0.98,0.935,43.5,42.7,85.3,2050
2002-02-26,2001,5,22,57,490.41,0.45,5,Dry,31,6,4,3,41,85,0.17,405.4,0.83,405.4,0,0,0,0,-3,3,31,6,4,0,44,446,990,965.8,24.2,0.193,0.0904,0.00373,0.283,0.0117,2,0.216,0.5,0.0207,23.7,0.955,0.98,0.936,45,44.1,88.2,2120
2002-02-27,2001,5,22,58,507.09,0.44,5,Dry,31,6,4,3,41,85,0.17,422.1,0.83,422.1,0,0,0,0,-3,3,31,6,4,0,44,463,990,965.9,24.1,0.199,0.0982,0.00407,0.297,0.0123,2,0.227,0.525,0.0218,23.6,0.956,0.98,0.937,46.7,45.8,91.5,2200
2002-02-28,2001,5,22,59,519.39,0.43,5,Dry,31,6,4,3,41,85,0.16,434.4,0.84,434.4,0,0,0,0,-3,3,31,6,4,0,44,475,990,965.9,24.1,0.203,0.104,0.00432,0.307,0.0128,2,0.236,0.543,0.0226,23.5,0.957,0.98,0.938,48,47,94,2260
2002-03-01,2001,6,22,60,531.15,0.42,5,Dry,36,8,6,4,53,107,0.2,424.1,0.8,424.1,0,0,0,0,-4,4,36,8,6,0,57,474,990,966,24,0.203,0.0992,0.00413,0.302,0.0126,2,0.229,0.531,0.0221,23.5,0.957,0.98,0.937,46.7,45.8,91.6,2200
2002-03-02,2001,6,22,61,544.55,0.41,5,Dry,36,8,6,4,53,107,0.2,437.6,0.8,437.6,0,0,0,0,-4,4,36,8,6,0,57,488,990,966.1,23.9,0.208,0.106,0.00441,0.313,0.0131,2,0.238,0.551,0.023,23.4,0.957,0.98,0.938,48.1,47.1,94.2,2260
2002-03-03,2001,6,22,62,556.31,0.41,5,Dry,36,8,6,4,53,107,0.19,449.3,0.81,449.3,0,0,0,0,-4,4,36,8,6,0,57,499,990,966.1,23.9,0.212,0.111,0.00465,0.323,0.0135,2,0.246,0.569,0.0238,23.3,0.958,0.98,0.939,49.2,48.2,96.4,2310
2002-03-04,2001,6,23,63,565.33,0.4,5,Dry,36,8,6,4,53,107,0.19,458.3,0.81,458.3,0,0,0,0,-4,4,36,8,6,0,57,508,990,966.1,23.9,0.215,0.115,0.00483,0.331,0.0139,2,0.252,0.583,0.0244,23.3,0.958,0.98,0.938,50.1,48.2,96.4,2310
2002-03-05,2001,6,23,64,573.26,0.4,5,Dry,36,8,6,4,53,107,0.19,466.3,0.81,466.3,0,0,0,0,-4,4,36,8,6,0,57,516,990,966.2,23.8,0.22,0.119,0.005,0.339,0.0142,2,0.257,0.596,0.025,23.2,0.957,0.98,0.938,50.8,48.2,96.4,2310
2002-03-06,2001,6,23,65,578.46,0.4,5,Dry,36,8,6,4,53,107,0.18,471.5,0.81,471.5,0,0,0,0,-4,4,36,8,6,0,57,521,990,966.2,23.8,0.223,0.122,0.00511,0.344,0.0145,2,0.261,0.605,0.0254,23.2,0.957,0.98,0.937,51.3,48.2,96.4,2310
2002-03-07,2001,6,23,66,585.84,0.39,5,Dry,36,8,6,4,53,107,0.18,478.8,0.82,478.8,0,0,0,0,-4,4,36,8,6,0,57,529,990,966.2,23.8,0.227,0.125,0.00526,0.352,0.0148,2,0.266,0.618,0.026,23.1,0.956,0.98,0.937,52,48.2,96.4,2310
2002-03-08,2001,6,23,67,596.5,0.39,5,Dry,36,8,6,4,53,107,0.18,489.5,0.82,489.5,0,0,0,0,-4,4,36,8,6,0,57,540,990,966.3,23.7,0.233,0.13,0.00548,0.363,0.0153,3,0.163,0.526,0.0222,23.2,0.945,0.97,0.917,35.1,34,102,2450
2002-03-09,2001,6,23,68,605.53,0.38,5,Dry,36,8,6,4,53,107,0.18,498.5,0.82,498.5,0,0,0,0,-4,4,36,8,6,0,57,549,990,966.3,23.7,0.238,0.134,0.00567,0.373,0.0157,3,0.167,0.539,0.0228,23.1,0.946,0.97,0.918,35.7,34.6,104,2490
2002-03-10,2001,6,23,69,614,0.38,5,Dry,36,8,6,4,53,107,0.17,507,0.83,507,0,0,0,0,-4,4,36,8,6,0,57,557,990,966.4,23.6,0.243,0.14,0.00591,0.383,0.0162,3,0.171,0.553,0.0234,23.1,0.947,0.97,0.919,36.2,35.2,105,2530
2002-03-11,2001,6,24,70,621.39,0.38,5,Dry,36,8,6,4,53,107,0.17,514.4,0.83,514.4,0,0,0,0,-4,4,36,8,6,0,57,564,990,966.4,23.6,0.247,0.145,0.00612,0.392,0.0166,3,0.174,0.566,0.024,23,0.948,0.97,0.919,36.7,35.6,107,2570
2002-03-12,2001,6,24,71,627.13,0.38,5,Dry,36,8,6,4,53,107,0.17,520.1,0.83,520.1,0,0,0,0,-4,4,36,8,6,0,57,570,990,966.4,23.6,0.251,0.148,0.00629,0.399,0.0169,3,0.177,0.576,0.0244,23,0.948,0.97,0.92,37.1,36,108,2590
2002-03-13,2001,6,24,72,635.6,0.37,5,Dry,36,8,6,4,53,107,0.17,528.6,0.83,528.6,0,0,0,0,-4,4,36,8,6,0,57,579,990,966.4,23.6,0.255,0.154,0.00654,0.409,0.0174,3,0.18,0.59,0.025,23,0.949,0.971,0.922,37.7,36.6,110,2630
2002-03-14,2001,6,24,73,641.35,0.37,5,Dry,36,8,6,4,53,107,0.17,534.4,0.83,534.4,0,0,0,0,-4,4,36,8,6,0,57,584,990,966.5,23.5,0.259,0.158,0.00671,0.417,0.0177,3,0.183,0.6,0.0255,22.9,0.95,0.972,0.923,38,37,111,2660
2002-03-15,2001,6,24,74,643.81,0.37,5,Dry,36,8,6,4,53,107,0.17,536.8,0.83,536.8,0,0,0,0,-4,4,36,8,6,0,57,587,990,966.5,23.5,0.26,0.16,0.00678,0.42,0.0178,3,0.184,0.604,0.0257,22.9,0.95,0.972,0.923,38.2,37.1,111,2670
2002-03-16,2001,6,24,75,645.72,0.37,5,Dry,36,8,6,4,53,107,0.17,538.7,0.83,538.7,0,0,0,0,-4,4,36,8,6,0,57,589,990,966.5,23.5,0.261,0.161,0.00684,0.422,0.0179,3,0.185,0.607,0.0258,22.9,0.95,0.972,0.924,38.3,37.3,112,2680
2002-03-17,2001,6,24,76,648.73,0.37,5,Dry,36,8,6,4,53,107,0.17,541.7,0.83,541.7,0,0,0,0,-4,4,36,8,6,0,57,592,990,966.5,23.5,0.263,0.163,0.00693,0.426,0.0181,3,0.186,0.612,0.026,22.9,0.95,0.973,0.924,38.5,37.5,112,2700
2002-03-18,2001,6,25,77,653.92,0.36,5,Dry,36,8,6,4,53,107,0.16,546.9,0.84,546.9,0,0,0,0,-4,4,36,8,6,0,57,597,990,966.5,23.5,0.266,0.166,0.00708,0.432,0.0184,3,0.189,0.621,0.0264,22.9,0.95,0.974,0.925,38.9,37.8,113,2720
2002-03-19,2001,6,25,78,659.67,0.36,5,Dry,36,8,6,4,53,107,0.16,552.7,0.84,552.7,0,0,0,0,-4,4,36,8,6,0,57,603,990,966.5,23.5,0.269,0.17,0.00725,0.439,0.0187,3,0.191,0.63,0.0269,22.8,0.951,0.974,0.927,39.2,38.2,115,2750
2002-03-20,2001,6,25,79,668.69,0.36,5,Dry,36,8,6,4,53,107,0.16,561.7,0.84,561.7,0,0,0,0,-4,4,36,8,6,0,57,612,990,966.6,23.4,0.274,0.176,0.00752,0.45,0.0192,3,0.195,0.646,0.0276,22.8,0.952,0.976,0.928,39.8,38.8,116,2800
2002-03-21,2001,6,25,80,677.71,0.36,5,Dry,36,8,6,4,53,107,0.16,570.7,0.84,570.7,0,0,0,0,-4,4,36,8,6,0,57,621,990,966.6,23.4,0.279,0.182,0.00779,0.461,0.0197,3,0.199,0.661,0.0283,22.7,0.952,0.977,0.93,40.4,39.4,118,2840
2002-03-22,2001,6,25,81,686.19,0.35,5,Dry,36,8,6,4,53,107,0.16,579.2,0.84,579.2,0,0,0,0,-4,4,36,8,6,0,57,629,990,966.6,23.4,0.284,0.188,0.00805,0.472,0.0202,3,0.203,0.675,0.0289,22.7,0.953,0.978,0.932,40.9,40,120,2880
2002-03-23,2001,6,25,82,694.12,0.35,5,Dry,36,8,6,4,53,107,0.15,587.1,0.85,587.1,0,0,0,0,-4,4,36,8,6,0,57,637,990,966.7,23.3,0.289,0.193,0.00828,0.482,0.0207,3,0.207,0.688,0.0295,22.6,0.953,0.979,0.934,41.4,40.6,122,2920
2002-03-24,2001,6,25,83,702.05,0.35,5,Dry,36,8,6,4,53,107,0.15,595,0.85,595,0,0,0,0,-4,4,36,8,6,0,57,645,990,966.7,23.3,0.293,0.198,0.00852,0.492,0.0211,3,0.21,0.702,0.0301,22.6,0.954,0.98,0.935,41.9,41.1,123,2960
2002-03-25,2001,6,26,84,711.62,0.34,5,Dry,36,8,6,4,53,107,0.15,604.6,0.85,604.6,0,0,0,0,-4,4,36,8,6,0,57,655,990,966.7,23.3,0.299,0.205,0.00881,0.503,0.0216,3,0.215,0.718,0.0309,22.5,0.955,0.98,0.935,42.5,41.7,125,3000
2002-03-26,2001,6,26,85,721.74,0.34,5,Dry,36,8,6,4,53,107,0.15,614.7,0.85,614.7,0,0,0,0,-4,4,36,8,6,0,57,665,990,966.8,23.2,0.304,0.212,0.00912,0.516,0.0222,3,0.219,0.735,0.0317,22.5,0.955,0.98,0.936,43.1,42.3,127,3040
2002-03-27,2001,6,26,86,732.95,0.34,5,Dry,36,8,6,4,53,107,0.15,626,0.85,626,0,0,0,0,-4,4,36,8,6,0,57,676,990,966.8,23.2,0.311,0.219,0.00946,0.53,0.0229,3,0.224,0.754,0.0325,22.4,0.955,0.98,0.936,43.8,42.9,129,3090
2002-03-28,2001,6,26,87,745.8,0.33,5,Dry,36,8,6,4,53,107,0.14,638.8,0.86,638.8,0,0,0,0,-4,4,36,8,6,0,57,689,990,966.9,23.1,0.318,0.228,0.00985,0.546,0.0236,3,0.23,0.776,0.0336,22.3,0.956,0.98,0.937,44.6,43.7,131,3150
2002-03-29,2001,6,26,88,757.56,0.33,5,Dry,36,8,6,4,53,107,0.14,650.6,0.86,650.6,0,0,0,0,-4,4,36,8,6,0,57,701,990,966.9,23.1,0.325,0.236,0.0102,0.56,0.0243,3,0.235,0.795,0.0345,22.3,0.956,0.98,0.937,45.3,44.4,133,3200
2002-03-30,2001,6,26,89,766.58,0.32,5,Dry,36,8,6,4,53,107,0.14,659.6,0.86,659.6,0,0,0,0,-4,4,36,8,6,0,57,710,990,967,23,0.33,0.242,0.0105,0.571,0.0248,3,0.239,0.811,0.0352,22.2,0.957,0.98,0.937,45.8,44.9,135,3230
2002-03-31,2001,6,26,90,773.03,0.32,5,Dry,36,8,6,4,53,107,0.14,666,0.86,666,0,0,0,0,-4,4,36,8,6,0,57,716,990,967,23,0.333,0.246,0.0107,0.579,0.0252,3,0.242,0.822,0.0357,22.2,0.957,0.98,0.938,46.2,45.3,136,3260
2002-04-01,2001,7,27,91,778.89,0.32,5,Dry,40,10,8,5,62,125,0.16,653.9,0.84,653.9,0,0,0,0,-5,5,40,10,8,0,67,712,990,967,23,0.331,0.238,0.0103,0.569,0.0248,3,0.237,0.806,0.0351,22.2,0.956,0.98,0.937,45.3,44.4,133,3200
2002-04-02,2001,7,27,92,788.59,0.31,5,Dry,40,10,8,5,62,125,0.16,663.6,0.84,663.6,0,0,0,0,-5,5,40,10,8,0,67,722,990,967.1,22.9,0.337,0.244,0.0106,0.581,0.0253,3,0.241,0.822,0.0358,22.1,0.957,0.98,0.938,45.9,45,135,3240
2002-04-03,2001,7,27,93,799.45,0.31,5,Dry,40,10,8,5,62,125,0.16,674.5,0.84,674.5,0,0,0,0,-5,5,40,10,8,0,67,732,990,967.1,22.9,0.343,0.252,0.011,0.594,0.0259,3,0.246,0.84,0.0367,22.1,0.957,0.98,0.938,46.6,45.6,137,3280
2002-04-04,2001,7,27,94,814.7,0.3,5,Dry,40,10,8,5,62,125,0.15,689.7,0.85,689.7,0,0,0,0,-5,5,40,10,8,0,67,748,990,967.2,22.8,0.351,0.262,0.0115,0.613,0.0268,3,0.253,0.866,0.0379,22,0.957,0.98,0.938,47.4,46.5,139,3350
2002-04-05,2001,7,27,95,831.11,0.3,5,Dry,40,10,8,5,62,125,0.15,706.1,0.85,706.1,0,0,0,0,-5,5,40,10,8,0,67,764,990,967.2,22.8,0.361,0.273,0.012,0.633,0.0278,3,0.26,0.894,0.0392,21.9,0.957,0.98,0.938,48.3,47.4,142,3410
2002-04-06,2001,7,27,96,848.48,0.29,5,Dry,40,10,8,5,62,125,0.15,723.5,0.85,723.5,0,0,0,0,-5,5,40,10,8,0,67,781,990,967.3,22.7,0.371,0.284,0.0125,0.655,0.0288,3,0.268,0.923,0.0406,21.8,0.957,0.98,0.938,49.3,48.2,145,3470
2002-04-07,2001,7,27,97,870.85,0.28,5,Dry,40,10,8,5,62,125,0.14,745.9,0.86,745.9,0,0,0,0,-5,5,40,10,8,0,67,804,990,967.4,22.6,0.391,0.299,0.0132,0.69,0.0305,3,0.278,0.968,0.0428,21.6,0.957,0.98,0.938,50.5,48.2,145,3470
2002-04-08,2001,7,28,98,898.69,0.28,5,Dry,40,10,8,5,62,125,0.14,773.7,0.86,773.7,0,0,0,0,-5,5,40,10,8,0,67,832,990,967.5,22.5,0.416,0.313,0.0139,0.73,0.0324,3,0.286,1.02,0.0451,21.5,0.956,0.98,0.937,52,48.2,145,3470
2002-04-09,2001,7,28,99,927.85,0.27,5,Dry,40,10,8,5,62,125,0.14,802.9,0.86,802.9,0,0,0,0,-5,5,40,10,8,0,67,861,990,967.6,22.4,0.443,0.328,0.0146,0.771,0.0344,4,0.213,0.984,0.044,21.4,0.953,0.976,0.931,40.2,39.2,157,3770
2002-04-10,2001,7,28,100,967.75,0.26,5,Dry,40,10,8,5,62,125,0.13,842.8,0.87,842.8,0,0,0,0,-5,5,40,10,8,0,67,901,990,967.8,22.2,0.479,0.347,0.0156,0.826,0.0372,4,0.227,1.05,0.0474,21.2,0.954,0.98,0.935,41.8,40.9,164,3930
2002-04-11,2001,7,28,101,1014.5,0.25,5,Dry,40,10,8,5,62,125,0.12,889.5,0.88,889.5,0,0,0,0,-5,5,40,10,8,0,67,947,990,967.9,22.1,0.522,0.369,0.0168,0.892,0.0404,4,0.243,1.13,0.0514,20.9,0.955,0.98,0.936,43.6,42.7,171,4100
2002-04-12,2001,7,28,102,1068.4,0.24,5,Dry,40,10,8,5,62,125,0.12,943.4,0.88,943.4,0,0,0,0,-5,5,40,10,8,0,67,1000,990,968.1,21.9,0.572,0.396,0.0181,0.967,0.0442,4,0.261,1.23,0.0561,20.7,0.956,0.98,0.936,45.7,44.7,179,4300
2002-04-13,2001,7,28,103,1119,0.23,5,Dry,40,10,8,5,62,125,0.11,994,0.89,994,0,0,0,0,-5,5,40,10,8,0,67,1050,990,968.3,21.7,0.628,0.42,0.0193,1.05,0.0483,4,0.278,1.33,0.061,20.4,0.956,0.98,0.937,47.5,46.6,186,4470
2002-04-14,2001,7,28,104,1171.3,0.22,5,Dry,40,10,8,5,62,125,0.11,1046,0.89,1046,0,0,0,0,-5,5,40,10,8,0,67,1100,990,968.4,21.6,0.705,0.527,0.0245,1.23,0.0571,4,0.289,1.52,0.0706,20,0.955,0.98,0.936,49.1,48.1,192,4620
2002-04-15,2001,7,29,105,1219.4,0.21,5,Dry,40,10,8,5,62,125,0.1,1094,0.9,1094,0,0,0,0,-5,5,40,10,8,0,67,1150,990,968.6,21.4,0.775,0.635,0.0297,1.41,0.0659,4,0.299,1.71,0.0798,19.7,0.954,0.98,0.935,50.4,48.2,193,4630
2002-04-16,2001,7,29,106,1256.9,0.21,5,Dry,40,10,8,5,62,125,0.1,1132,0.9,1100,32,7,1,1,-4,27,47,11,9,1,89,1170,990,968.7,21.3,0.797,0.648,0.0304,1.44,0.0678,4,0.3,1.74,0.0819,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
2002-04-17,2001,7,29,107,1283.3,0.21,5,Dry,40,10,8,5,62,125,0.097,1158,0.9,1100,58,13,2,2,-3,44,53,12,10,2,106,1180,990,968.8,21.2,0.808,0.648,0.0306,1.46,0.0687,4,0.3,1.76,0.0828,19.5,0.954,0.98,0.935,50,48.2,193,4630
2002-04-18,2001,7,29,108,1292.1,0.2,5,Dry,40,10,8,5,62,125,0.097,1167,0.9,1100,67,15,2,2,-3,51,55,12,10,2,113,1180,990,968.8,21.2,0.811,0.648,0.0306,1.46,0.0689,4,0.3,1.76,0.0831,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2002-04-19,2001,7,29,109,1289.2,0.2,5,Dry,40,10,8,5,62,125,0.097,1164,0.9,1100,64,14,2,2,-3,49,54,12,10,2,111,1180,990,968.8,21.2,0.81,0.648,0.0306,1.46,0.0688,4,0.3,1.76,0.083,19.4,0.954,0.98,0.935,50,48.2,193,4630
2002-04-20,2001,7,29,110,1280.3,0.21,5,Dry,40,10,8,5,62,125,0.098,1155,0.9,1100,55,12,2,2,-3,42,52,12,10,2,104,1170,990,968.8,21.2,0.807,0.648,0.0305,1.45,0.0686,4,0.3,1.75,0.0827,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2002-04-21,2001,7,29,111,1265.7,0.21,4,Mod_Dry,45,11,10,10,72,148,0.12,1118,0.88,1100,18,4,1,1,-9,21,49,12,11,1,93,1170,990,968.7,21.3,0.804,0.648,0.0305,1.45,0.0683,4,0.3,1.75,0.0824,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2002-04-22,2001,7,30,112,1251.1,0.21,4,Mod_Dry,45,11,10,10,72,148,0.12,1103,0.88,1100,3,1,0,0,-10,12,46,11,10,0,84,1170,990,968.7,21.3,0.797,0.648,0.0304,1.44,0.0678,4,0.3,1.74,0.0819,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2002-04-23,2001,7,30,113,1236.6,0.21,4,Mod_Dry,45,11,10,10,72,148,0.12,1089,0.88,1089,0,0,0,0,-10,10,45,11,10,0,82,1150,990,968.6,21.4,0.779,0.622,0.0291,1.4,0.0656,4,0.298,1.7,0.0795,19.7,0.954,0.98,0.935,50.1,48.2,193,4630
2002-04-24,2001,7,30,114,1222.3,0.21,4,Mod_Dry,45,11,10,10,72,148,0.12,1074,0.88,1074,0,0,0,0,-10,10,45,11,10,0,82,1140,990,968.6,21.4,0.757,0.59,0.0276,1.35,0.063,4,0.295,1.64,0.0767,19.8,0.954,0.98,0.935,49.7,48.2,193,4630
2002-04-25,2001,7,30,115,1208,0.22,4,Mod_Dry,45,11,10,10,72,148,0.12,1060,0.88,1060,0,0,0,0,-10,10,45,11,10,0,82,1130,990,968.6,21.4,0.737,0.558,0.026,1.29,0.0604,4,0.292,1.59,0.074,19.9,0.955,0.98,0.936,49.3,48.2,193,4630
2002-04-26,2001,7,30,116,1199.5,0.22,4,Mod_Dry,45,11,10,10,72,148,0.12,1051,0.88,1051,0,0,0,0,-10,10,45,11,10,0,82,1120,990,968.5,21.5,0.724,0.539,0.0251,1.26,0.0588,4,0.29,1.55,0.0723,19.9,0.955,0.98,0.936,49,48.1,192,4610
2002-04-27,2001,7,30,117,1191,0.22,4,Mod_Dry,45,11,10,10,72,148,0.12,1043,0.88,1043,0,0,0,0,-10,10,45,11,10,0,82,1110,990,968.5,21.5,0.712,0.52,0.0242,1.23,0.0573,4,0.289,1.52,0.0707,20,0.955,0.98,0.936,48.8,47.8,191,4590
2002-04-28,2001,7,30,118,1188.2,0.22,4,Mod_Dry,45,11,10,10,72,148,0.13,1040,0.88,1040,0,0,0,0,-10,10,45,11,10,0,82,1110,990,968.5,21.5,0.708,0.513,0.0239,1.22,0.0568,4,0.288,1.51,0.0702,20,0.955,0.98,0.936,48.7,47.7,191,4580
2002-04-29,2001,7,31,119,1185.3,0.22,4,Mod_Dry,45,11,10,10,72,148,0.13,1037,0.88,1037,0,0,0,0,-10,10,45,11,10,0,82,1100,990,968.5,21.5,0.703,0.507,0.0236,1.21,0.0563,4,0.287,1.5,0.0696,20,0.955,0.98,0.936,48.6,47.7,191,4580
2002-04-30,2001,7,31,120,1188.2,0.22,4,Mod_Dry,45,11,10,10,72,148,0.13,1040,0.88,1040,0,0,0,0,-10,10,45,11,10,0,82,1110,990,968.5,21.5,0.708,0.513,0.0239,1.22,0.0568,4,0.288,1.51,0.0702,20,0.955,0.98,0.936,48.7,47.7,191,4580
2002-05-01,2001,8,31,121,1196.6,0.22,5,Dry,42,9,8,6,82,147,0.12,1050,0.88,1050,0,0,0,0,-6,6,42,9,8,0,88,1110,990,968.5,21.5,0.711,0.535,0.0249,1.25,0.058,4,0.29,1.54,0.0715,19.9,0.955,0.98,0.936,49,48,192,4610
2002-05-02,2001,8,31,122,1210.8,0.22,5,Dry,42,9,8,6,82,147,0.12,1064,0.88,1064,0,0,0,0,-6,6,42,9,8,0,88,1120,990,968.6,21.4,0.732,0.567,0.0264,1.3,0.0606,4,0.293,1.59,0.0742,19.8,0.955,0.98,0.936,49.4,48.2,193,4630
2002-05-03,2001,8,31,123,1225.1,0.21,5,Dry,42,9,8,6,82,147,0.12,1078,0.88,1078,0,0,0,0,-6,6,42,9,8,0,88,1140,990,968.6,21.4,0.753,0.599,0.028,1.35,0.0632,4,0.296,1.65,0.077,19.7,0.954,0.98,0.935,49.8,48.2,193,4630
2002-05-04,2001,8,31,124,1233.8,0.21,5,Dry,42,9,8,6,82,147,0.12,1087,0.88,1087,0,0,0,0,-6,6,42,9,8,0,88,1150,990,968.6,21.4,0.766,0.618,0.0289,1.38,0.0648,4,0.297,1.68,0.0787,19.7,0.954,0.98,0.935,50,48.2,193,4630
2002-05-05,2001,8,31,125,1242.4,0.21,5,Dry,42,9,8,6,82,147,0.12,1095,0.88,1095,0,0,0,0,-6,6,42,9,8,0,88,1150,990,968.7,21.3,0.778,0.638,0.0299,1.42,0.0664,4,0.299,1.71,0.0804,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2002-05-06,2001,8,32,126,1251.1,0.21,5,Dry,42,9,8,6,82,147,0.12,1104,0.88,1100,4,1,0,0,-6,9,43,9,8,0,91,1160,990,968.7,21.3,0.786,0.648,0.0304,1.43,0.0673,4,0.3,1.73,0.0814,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2002-05-07,2001,8,32,127,1254,0.21,5,Dry,42,9,8,6,82,147,0.12,1107,0.88,1100,7,2,0,0,-6,11,44,9,8,0,93,1160,990,968.7,21.3,0.788,0.648,0.0304,1.44,0.0674,4,0.3,1.74,0.0815,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2002-05-08,2001,8,32,128,1245.3,0.21,5,Dry,42,9,8,6,82,147,0.12,1098,0.88,1098,0,0,0,0,-6,6,42,9,8,0,88,1160,990,968.7,21.3,0.782,0.644,0.0302,1.43,0.0669,4,0.3,1.73,0.0809,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2002-05-09,2001,8,32,129,1230.9,0.21,5,Dry,42,9,8,6,82,147,0.12,1084,0.88,1084,0,0,0,0,-6,6,42,9,8,0,88,1140,990,968.6,21.4,0.761,0.612,0.0286,1.37,0.0642,4,0.297,1.67,0.0781,19.7,0.954,0.98,0.935,50,48.2,193,4630
2002-05-10,2001,8,32,130,1210.8,0.22,5,Dry,42,9,8,6,82,147,0.12,1064,0.88,1064,0,0,0,0,-6,6,42,9,8,0,88,1120,990,968.6,21.4,0.732,0.567,0.0264,1.3,0.0606,4,0.293,1.59,0.0742,19.8,0.955,0.98,0.936,49.4,48.2,193,4630
2002-05-11,2001,8,32,131,1185.3,0.22,4,Mod_Dry,47,10,10,10,115,192,0.16,993.4,0.84,993.4,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.64,0.42,0.0195,1.06,0.0493,4,0.278,1.34,0.0622,20.2,0.955,0.98,0.936,46.9,46,184,4420
2002-05-12,2001,8,32,132,1160.2,0.22,4,Mod_Dry,47,10,10,10,115,192,0.17,968.2,0.83,968.2,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.604,0.408,0.0189,1.01,0.0468,4,0.269,1.28,0.0593,20.3,0.955,0.98,0.936,46.1,45.1,181,4330
2002-05-13,2001,8,33,133,1135.4,0.23,4,Mod_Dry,47,10,10,10,115,192,0.17,943.4,0.83,943.4,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.58,0.396,0.0183,0.975,0.045,4,0.261,1.24,0.057,20.4,0.955,0.98,0.936,45.2,44.3,177,4250
2002-05-14,2001,8,33,134,1105.5,0.23,4,Mod_Dry,47,10,10,10,115,192,0.17,913.5,0.83,913.5,0,0,0,0,-10,10,47,10,10,0,125,981,990,968.2,21.8,0.553,0.381,0.0175,0.934,0.0429,4,0.251,1.18,0.0544,20.6,0.955,0.98,0.936,44,43.2,173,4140
2002-05-15,2001,8,33,135,1076.3,0.24,4,Mod_Dry,47,10,10,10,115,192,0.18,884.3,0.82,884.3,0,0,0,0,-10,10,47,10,10,0,125,951,990,968.1,21.9,0.526,0.367,0.0168,0.893,0.0408,4,0.241,1.13,0.0519,20.7,0.955,0.98,0.936,42.9,42,168,4040
2002-05-16,2001,8,33,136,1047.6,0.24,4,Mod_Dry,47,10,10,10,115,192,0.18,855.6,0.82,855.6,0,0,0,0,-10,10,47,10,10,0,125,923,990,968,22,0.499,0.353,0.0161,0.853,0.0388,4,0.231,1.08,0.0494,20.9,0.954,0.98,0.935,41.8,40.9,164,3930
2002-05-17,2001,8,33,137,1019.5,0.25,4,Mod_Dry,47,10,10,10,115,192,0.19,827.5,0.81,827.5,0,0,0,0,-10,10,47,10,10,0,125,894,990,968,22,0.474,0.34,0.0154,0.813,0.0369,4,0.222,1.04,0.047,21,0.954,0.977,0.932,40.6,39.7,159,3810
2002-05-18,2001,8,33,138,992.07,0.25,4,Mod_Dry,47,10,10,10,115,192,0.19,800.1,0.81,800.1,0,0,0,0,-10,10,47,10,10,0,125,867,990,967.9,22.1,0.449,0.326,0.0147,0.775,0.035,4,0.213,0.987,0.0446,21.1,0.953,0.975,0.929,39.5,38.5,154,3700
2002-05-19,2001,8,33,139,965.35,0.26,4,Mod_Dry,47,10,10,10,115,192,0.2,773.4,0.8,773.4,0,0,0,0,-10,10,47,10,10,0,125,840,990,967.8,22.2,0.424,0.313,0.0141,0.738,0.0332,3,0.286,1.02,0.046,21.2,0.956,0.98,0.937,51.3,48.2,145,3470
2002-05-20,2001,8,34,140,944.05,0.26,4,Mod_Dry,47,10,10,10,115,192,0.2,752,0.8,752,0,0,0,0,-10,10,47,10,10,0,125,819,990,967.7,22.3,0.405,0.303,0.0136,0.708,0.0317,3,0.281,0.988,0.0443,21.3,0.957,0.98,0.938,50.2,48.2,145,3470
2002-05-21,2001,8,34,141,923.28,0.27,5,Dry,42,9,8,6,82,147,0.16,776.3,0.84,776.3,0,0,0,0,-6,6,42,9,8,0,88,835,990,967.6,22.4,0.42,0.315,0.014,0.734,0.0328,3,0.287,1.02,0.0456,21.4,0.956,0.98,0.937,51.9,48.2,145,3470
2002-05-22,2001,8,34,142,903.09,0.27,5,Dry,42,9,8,6,82,147,0.16,756.1,0.84,756.1,0,0,0,0,-6,6,42,9,8,0,88,815,990,967.5,22.5,0.401,0.305,0.0136,0.706,0.0314,3,0.282,0.988,0.0439,21.5,0.957,0.98,0.938,50.8,48.2,145,3470
2002-05-23,2001,8,34,143,883.52,0.28,5,Dry,42,9,8,6,82,147,0.17,736.5,0.83,736.5,0,0,0,0,-6,6,42,9,8,0,88,796,990,967.4,22.6,0.383,0.293,0.013,0.676,0.03,3,0.274,0.95,0.0421,21.6,0.957,0.98,0.938,49.8,48.2,145,3470
2002-05-24,2001,8,34,144,864.64,0.29,5,Dry,42,9,8,6,82,147,0.17,717.6,0.83,717.6,0,0,0,0,-6,6,42,9,8,0,88,777,990,967.4,22.6,0.368,0.28,0.0124,0.648,0.0286,3,0.265,0.914,0.0404,21.7,0.957,0.98,0.938,48.8,47.8,143,3440
2002-05-25,2001,8,34,145,846.51,0.29,5,Dry,42,9,8,6,82,147,0.17,699.5,0.83,699.5,0,0,0,0,-6,6,42,9,8,0,88,759,990,967.3,22.7,0.358,0.268,0.0118,0.626,0.0276,3,0.257,0.883,0.0389,21.8,0.957,0.98,0.938,47.8,46.8,140,3370
2002-05-26,2001,8,34,146,829.23,0.3,5,Dry,42,9,8,6,82,147,0.18,682.2,0.82,682.2,0,0,0,0,-6,6,42,9,8,0,88,741,990,967.2,22.8,0.348,0.257,0.0113,0.604,0.0265,3,0.25,0.854,0.0375,21.9,0.957,0.98,0.938,46.8,45.9,138,3300
2002-05-27,2001,8,35,147,812.94,0.3,5,Dry,42,9,8,6,82,147,0.18,665.9,0.82,665.9,0,0,0,0,-6,6,42,9,8,0,88,725,990,967.2,22.8,0.338,0.246,0.0108,0.584,0.0256,3,0.242,0.827,0.0362,22,0.957,0.98,0.938,45.9,44.9,135,3240
2002-05-28,2001,8,35,148,797.84,0.31,5,Dry,42,9,8,6,82,147,0.18,650.8,0.82,650.8,0,0,0,0,-6,6,42,9,8,0,88,710,990,967.1,22.9,0.33,0.236,0.0103,0.566,0.0247,3,0.235,0.801,0.035,22.1,0.956,0.98,0.937,45,44.1,132,3170
2002-05-29,2001,8,35,149,784.27,0.32,5,Dry,42,9,8,6,82,147,0.19,637.3,0.81,637.3,0,0,0,0,-6,6,42,9,8,0,88,696,990,967,23,0.322,0.227,0.00987,0.549,0.0239,3,0.229,0.778,0.0339,22.2,0.956,0.98,0.937,44.2,43.3,130,3120
2002-05-30,2001,8,35,150,770.68,0.32,5,Dry,42,9,8,6,82,147,0.19,623.7,0.81,623.7,0,0,0,0,-6,6,42,9,8,0,88,683,990,967,23,0.314,0.218,0.00945,0.532,0.0231,3,0.223,0.755,0.0328,22.3,0.955,0.98,0.936,43.4,42.5,127,3060
2002-05-31,2001,8,35,151,760.57,0.33,5,Dry,42,9,8,6,82,147,0.19,613.6,0.81,613.6,0,0,0,0,-6,6,42,9,8,0,88,673,990,966.9,23.1,0.309,0.211,0.00915,0.52,0.0225,3,0.219,0.738,0.032,22.3,0.955,0.98,0.936,42.7,41.9,126,3020
2002-06-01,2001,9,35,152,743.34,0.33,5,Dry,39,9,7,5,59,119,0.16,624.3,0.84,624.3,0,0,0,0,-5,5,39,9,7,0,64,679,990,966.9,23.1,0.313,0.218,0.00943,0.531,0.0229,3,0.223,0.754,0.0326,22.4,0.955,0.98,0.936,43.6,42.7,128,3080
2002-06-02,2001,9,35,153,727.75,0.34,5,Dry,39,9,7,5,59,119,0.16,608.8,0.84,608.8,0,0,0,0,-5,5,39,9,7,0,64,664,990,966.8,23.2,0.304,0.208,0.00895,0.511,0.0221,3,0.216,0.728,0.0314,22.5,0.955,0.98,0.936,42.7,41.8,125,3010
2002-06-03,2001,9,36,154,711.62,0.34,5,Dry,39,9,7,5,59,119,0.17,592.6,0.83,592.6,0,0,0,0,-5,5,39,9,7,0,64,648,990,966.7,23.3,0.295,0.197,0.00847,0.491,0.0211,3,0.209,0.701,0.0301,22.6,0.954,0.98,0.934,41.7,40.8,122,2940
2002-06-04,2001,9,36,155,697.13,0.35,5,Dry,39,9,7,5,59,119,0.17,578.1,0.83,578.1,0,0,0,0,-5,5,39,9,7,0,64,633,990,966.7,23.3,0.286,0.187,0.00803,0.474,0.0203,3,0.203,0.676,0.029,22.6,0.953,0.978,0.931,40.8,39.8,120,2870
2002-06-05,2001,9,36,156,682.09,0.35,5,Dry,39,9,7,5,59,119,0.17,563.1,0.83,563.1,0,0,0,0,-5,5,39,9,7,0,64,618,990,966.6,23.4,0.278,0.177,0.00758,0.455,0.0195,3,0.196,0.651,0.0278,22.7,0.952,0.976,0.928,39.8,38.8,116,2800
2002-06-06,2001,9,36,157,668.69,0.36,5,Dry,39,9,7,5,59,119,0.18,549.7,0.82,549.7,0,0,0,0,-5,5,39,9,7,0,64,605,990,966.6,23.4,0.27,0.168,0.00718,0.438,0.0187,3,0.19,0.628,0.0268,22.8,0.951,0.974,0.926,38.9,37.9,114,2730
2002-06-07,2001,9,36,158,654.74,0.36,5,Dry,39,9,7,5,59,119,0.18,535.7,0.82,535.7,0,0,0,0,-5,5,39,9,7,0,64,591,990,966.5,23.5,0.262,0.159,0.00677,0.421,0.0179,3,0.184,0.605,0.0258,22.9,0.95,0.972,0.923,38,37,111,2660
2002-06-08,2001,9,36,159,641.35,0.37,5,Dry,39,9,7,5,59,119,0.19,522.4,0.81,522.4,0,0,0,0,-5,5,39,9,7,0,64,577,990,966.5,23.5,0.255,0.15,0.00637,0.405,0.0172,3,0.178,0.582,0.0247,23,0.949,0.97,0.92,37.2,36.1,108,2600
2002-06-09,2001,9,36,160,629.04,0.37,5,Dry,39,9,7,5,59,119,0.19,510,0.81,510,0,0,0,0,-5,5,39,9,7,0,64,565,990,966.4,23.6,0.248,0.142,0.00601,0.389,0.0165,3,0.172,0.561,0.0238,23,0.947,0.97,0.919,36.4,35.3,106,2540
2002-06-10,2001,9,37,161,616.19,0.38,5,Dry,39,9,7,5,59,119,0.19,497.2,0.81,497.2,0,0,0,0,-5,5,39,9,7,0,64,552,990,966.4,23.6,0.24,0.134,0.00566,0.374,0.0158,3,0.166,0.54,0.0229,23.1,0.946,0.97,0.918,35.5,34.4,103,2480
2002-06-11,2001,9,37,162,604.98,0.39,5,Dry,39,9,7,5,59,119,0.2,486,0.8,486,0,0,0,0,-5,5,39,9,7,0,64,541,990,966.3,23.7,0.234,0.128,0.00542,0.362,0.0153,2,0.271,0.633,0.0267,23,0.956,0.98,0.937,52.5,48.2,96.4,2310
2002-06-12,2001,9,37,163,593.22,0.39,5,Dry,39,9,7,5,59,119,0.2,474.2,0.8,474.2,0,0,0,0,-5,5,39,9,7,0,64,529,990,966.3,23.7,0.227,0.123,0.00518,0.35,0.0148,2,0.263,0.613,0.0258,23.1,0.956,0.98,0.937,51.4,48.2,96.4,2310
2002-06-13,2001,9,37,164,581.46,0.4,5,Dry,39,9,7,5,59,119,0.2,462.5,0.8,462.5,0,0,0,0,-5,5,39,9,7,0,64,517,990,966.2,23.8,0.221,0.117,0.00493,0.338,0.0142,2,0.255,0.593,0.0249,23.2,0.957,0.98,0.938,50.3,48.2,96.4,2310
2002-06-14,2001,9,37,165,571.35,0.4,5,Dry,39,9,7,5,59,119,0.21,452.4,0.79,452.4,0,0,0,0,-5,5,39,9,7,0,64,507,990,966.2,23.8,0.215,0.113,0.00472,0.327,0.0137,2,0.248,0.575,0.0241,23.3,0.958,0.98,0.939,49.4,48.2,96.4,2310
2002-06-15,2001,9,37,166,560.68,0.41,5,Dry,39,9,7,5,59,119,0.21,441.7,0.79,441.7,0,0,0,0,-5,5,39,9,7,0,64,497,990,966.1,23.9,0.211,0.107,0.0045,0.318,0.0133,2,0.241,0.559,0.0234,23.3,0.958,0.98,0.939,48.4,47.4,94.8,2280
2002-06-16,2001,9,37,167,550.02,0.41,5,Dry,39,9,7,5,59,119,0.22,431,0.78,431,0,0,0,0,-5,5,39,9,7,0,64,486,990,966.1,23.9,0.207,0.102,0.00428,0.31,0.0129,2,0.233,0.543,0.0227,23.4,0.957,0.98,0.938,47.3,46.3,92.7,2220
2002-06-17,2001,9,38,168,539.9,0.42,5,Dry,39,9,7,5,59,119,0.22,420.9,0.78,420.9,0,0,0,0,-5,5,39,9,7,0,64,476,990,966,24,0.203,0.0977,0.00407,0.301,0.0126,2,0.227,0.528,0.022,23.4,0.956,0.98,0.937,46.3,45.3,90.7,2180
