date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2002-06-18,2001,9,38,169,530.88,0.42,5,Dry,39,9,7,5,59,119,0.22,411.9,0.78,411.9,0,0,0,0,-5,5,39,9,7,0,64,467,990,966,24,0.2,0.0934,0.00389,0.294,0.0122,2,0.221,0.514,0.0214,23.5,0.956,0.98,0.937,45.4,44.4,88.9,2130
2002-06-19,2001,9,38,170,521.31,0.43,5,Dry,39,9,7,5,59,119,0.23,402.3,0.77,402.3,0,0,0,0,-5,5,39,9,7,0,64,457,990,965.9,24.1,0.197,0.0889,0.0037,0.286,0.0119,2,0.214,0.5,0.0208,23.6,0.955,0.98,0.936,44.4,43.5,87,2090
2002-06-20,2001,9,38,171,512.28,0.43,5,Dry,39,9,7,5,59,119,0.23,393.3,0.77,393.3,0,0,0,0,-5,5,39,9,7,0,64,448,990,965.9,24.1,0.194,0.0846,0.00351,0.278,0.0116,2,0.208,0.486,0.0202,23.6,0.954,0.98,0.935,43.4,42.6,85.1,2040
2002-06-21,2001,9,38,172,504.35,0.44,5,Dry,39,9,7,5,59,119,0.24,385.4,0.76,385.4,0,0,0,0,-5,5,39,9,7,0,64,440,990,965.9,24.1,0.191,0.0809,0.00335,0.272,0.0113,2,0.203,0.474,0.0197,23.7,0.953,0.98,0.934,42.6,41.8,83.5,2000
2002-06-22,2001,9,38,173,495.88,0.44,5,Dry,39,9,7,5,59,119,0.24,376.9,0.76,376.9,0,0,0,0,-5,5,39,9,7,0,64,432,990,965.8,24.2,0.188,0.0769,0.00318,0.265,0.011,2,0.197,0.462,0.0191,23.7,0.952,0.98,0.933,41.7,40.9,81.7,1960
2002-06-23,2001,9,38,174,487.4,0.45,5,Dry,39,9,7,5,59,119,0.24,368.4,0.76,368.4,0,0,0,0,-5,5,39,9,7,0,64,423,990,965.8,24.2,0.185,0.0729,0.00301,0.258,0.0107,2,0.191,0.449,0.0185,23.8,0.951,0.978,0.93,40.8,39.9,79.8,1920
2002-06-24,2001,9,39,175,478.92,0.45,5,Dry,39,9,7,5,59,119,0.25,359.9,0.75,359.9,0,0,0,0,-5,5,39,9,7,0,64,415,990,965.8,24.2,0.182,0.0689,0.00284,0.251,0.0103,2,0.185,0.436,0.018,23.8,0.95,0.976,0.927,39.9,38.9,77.9,1870
2002-06-25,2001,9,39,176,470.99,0.46,5,Dry,39,9,7,5,59,119,0.25,352,0.75,352,0,0,0,0,-5,5,39,9,7,0,64,407,990,965.7,24.3,0.179,0.0651,0.00268,0.244,0.0101,2,0.18,0.424,0.0175,23.9,0.949,0.974,0.924,39.1,38,76.1,1830
2002-06-26,2001,9,39,177,464.16,0.46,5,Dry,39,9,7,5,59,119,0.26,345.2,0.74,345.2,0,0,0,0,-5,5,39,9,7,0,64,400,990,965.7,24.3,0.177,0.0619,0.00255,0.239,0.00982,2,0.175,0.414,0.017,23.9,0.948,0.972,0.922,38.3,37.3,74.5,1790
2002-06-27,2001,9,39,178,456.78,0.47,5,Dry,39,9,7,5,59,119,0.26,337.8,0.74,337.8,0,0,0,0,-5,5,39,9,7,0,64,393,990,965.7,24.3,0.174,0.0584,0.0024,0.233,0.00955,2,0.171,0.403,0.0166,23.9,0.947,0.971,0.919,37.5,36.4,72.9,1750
2002-06-28,2001,9,39,179,449.39,0.47,5,Dry,39,9,7,5,59,119,0.27,330.4,0.73,330.4,0,0,0,0,-5,5,39,9,7,0,64,385,990,965.6,24.4,0.172,0.0549,0.00225,0.226,0.00929,2,0.166,0.392,0.0161,24,0.945,0.97,0.917,36.7,35.6,71.3,1710
2002-06-29,2001,9,39,180,442.56,0.48,5,Dry,39,9,7,5,59,119,0.27,323.6,0.73,323.6,0,0,0,0,-5,5,39,9,7,0,64,379,990,965.6,24.4,0.169,0.0517,0.00212,0.221,0.00905,2,0.161,0.382,0.0156,24,0.944,0.97,0.916,36,34.9,69.8,1680
2002-06-30,2001,9,39,181,435.72,0.48,5,Dry,39,9,7,5,59,119,0.27,316.7,0.73,316.7,0,0,0,0,-5,5,39,9,7,0,64,372,990,965.6,24.4,0.167,0.0485,0.00198,0.215,0.00881,2,0.156,0.372,0.0152,24.1,0.943,0.97,0.915,35.3,34.2,68.4,1640
2002-07-01,2001,10,40,182,428.89,0.49,5,Dry,37,8,6,4,53,108,0.25,320.9,0.75,320.9,0,0,0,0,-4,4,37,8,6,0,57,372,990,965.5,24.5,0.167,0.0505,0.00206,0.217,0.00888,2,0.159,0.376,0.0154,24.1,0.944,0.97,0.916,35.8,34.7,69.4,1670
2002-07-02,2001,10,40,183,422.05,0.49,5,Dry,37,8,6,4,53,108,0.26,314.1,0.74,314.1,0,0,0,0,-4,4,37,8,6,0,57,365,990,965.5,24.5,0.164,0.0472,0.00193,0.212,0.00864,2,0.154,0.366,0.0149,24.1,0.943,0.97,0.914,35,34,68,1630
2002-07-03,2001,10,40,184,415.21,0.5,5,Dry,37,8,6,4,53,108,0.26,307.2,0.74,307.2,0,0,0,0,-4,4,37,8,6,0,57,358,990,965.5,24.5,0.162,0.044,0.00179,0.206,0.0084,2,0.15,0.356,0.0145,24.2,0.942,0.97,0.913,34.3,33.3,66.5,1600
2002-07-04,2001,10,40,185,408.38,0.5,5,Dry,37,8,6,4,53,108,0.26,300.4,0.74,300.4,0,0,0,0,-4,4,37,8,6,0,57,351,990,965.4,24.6,0.16,0.0408,0.00166,0.2,0.00816,2,0.145,0.346,0.0141,24.2,0.941,0.97,0.912,33.6,32.5,65.1,1560
2002-07-05,2001,10,40,186,402.64,0.51,5,Dry,37,8,6,4,53,108,0.27,294.6,0.73,294.6,0,0,0,0,-4,4,37,8,6,0,57,346,990,965.4,24.6,0.158,0.0381,0.00155,0.196,0.00795,2,0.141,0.337,0.0137,24.3,0.939,0.97,0.911,32.9,31.9,63.8,1530
2002-07-06,2001,10,40,187,396.35,0.51,5,Dry,37,8,6,4,53,108,0.27,288.4,0.73,288.4,0,0,0,0,-4,4,37,8,6,0,57,339,990,965.4,24.6,0.155,0.0351,0.00143,0.19,0.00773,2,0.137,0.328,0.0133,24.3,0.938,0.97,0.91,32.2,31.2,62.5,1500
2002-07-07,2001,10,40,188,390.06,0.52,5,Dry,37,8,6,4,53,108,0.28,282.1,0.72,282.1,0,0,0,0,-4,4,37,8,6,0,57,333,990,965.4,24.6,0.153,0.0321,0.0013,0.185,0.00751,2,0.133,0.318,0.0129,24.3,0.937,0.97,0.908,31.5,30.6,61.1,1470
2002-07-08,2001,10,41,189,383.77,0.52,5,Dry,37,8,6,4,53,108,0.28,275.8,0.72,275.8,0,0,0,0,-4,4,37,8,6,0,57,327,990,965.3,24.7,0.151,0.0292,0.00118,0.18,0.00729,2,0.129,0.309,0.0125,24.4,0.935,0.97,0.907,30.8,29.9,59.8,1430
2002-07-09,2001,10,41,190,378.03,0.53,5,Dry,37,8,6,4,53,108,0.29,270,0.71,270,0,0,0,0,-4,4,37,8,6,0,57,321,990,965.3,24.7,0.149,0.0265,0.00107,0.175,0.00709,2,0.125,0.3,0.0121,24.4,0.934,0.97,0.906,30.2,29.3,58.6,1410
2002-07-10,2001,10,41,191,372.28,0.53,5,Dry,37,8,6,4,53,108,0.29,264.3,0.71,264.3,0,0,0,0,-4,4,37,8,6,0,57,315,990,965.3,24.7,0.147,0.0237,0.00096,0.171,0.00689,2,0.121,0.291,0.0118,24.4,0.933,0.97,0.905,29.5,28.7,57.3,1380
2002-07-11,2001,10,41,192,367.64,0.53,5,Dry,37,8,6,4,53,108,0.29,259.6,0.71,259.6,0,0,0,0,-4,4,37,8,6,0,57,311,990,965.2,24.8,0.145,0.0216,0.00087,0.167,0.00673,2,0.118,0.284,0.0115,24.5,0.932,0.97,0.904,29,28.2,56.3,1350
2002-07-12,2001,10,41,193,362.44,0.54,5,Dry,37,8,6,4,53,108,0.3,254.4,0.7,254.4,0,0,0,0,-4,4,37,8,6,0,57,305,990,965.2,24.8,0.143,0.0191,0.00077,0.162,0.00655,2,0.114,0.277,0.0112,24.5,0.93,0.97,0.903,28.5,27.6,55.2,1320
2002-07-13,2001,10,41,194,357.24,0.54,5,Dry,37,8,6,4,53,108,0.3,249.2,0.7,249.2,0,0,0,0,-4,4,37,8,6,0,57,300,990,965.2,24.8,0.141,0.0169,0.000682,0.158,0.00638,2,0.111,0.269,0.0108,24.5,0.929,0.97,0.901,27.9,27,54.1,1300
2002-07-14,2001,10,41,195,352.05,0.55,5,Dry,37,8,6,4,53,108,0.31,244.1,0.69,244.1,0,0,0,0,-4,4,37,8,6,0,57,295,990,965.2,24.8,0.14,0.0165,0.000664,0.156,0.00629,2,0.107,0.263,0.0106,24.6,0.928,0.97,0.9,27.3,26.5,52.9,1270
2002-07-15,2001,10,42,196,346.85,0.55,5,Dry,37,8,6,4,53,108,0.31,238.8,0.69,238.8,0,0,0,0,-4,4,37,8,6,0,57,290,990,965.1,24.9,0.138,0.0161,0.000646,0.154,0.00619,2,0.104,0.258,0.0104,24.6,0.926,0.97,0.898,26.7,25.9,51.8,1240
2002-07-16,2001,10,42,197,342.21,0.56,5,Dry,37,8,6,4,53,108,0.32,234.2,0.68,234.2,0,0,0,0,-4,4,37,8,6,0,57,285,990,965.1,24.9,0.136,0.0157,0.000629,0.152,0.0061,2,0.101,0.252,0.0101,24.6,0.924,0.97,0.897,26.2,25.4,50.7,1220
2002-07-17,2001,10,42,198,337.56,0.56,5,Dry,37,8,6,4,53,108,0.32,229.6,0.68,229.6,0,0,0,0,-4,4,37,8,6,0,57,281,990,965.1,24.9,0.135,0.0153,0.000613,0.15,0.00601,2,0.0975,0.247,0.00993,24.7,0.923,0.97,0.895,25.6,24.9,49.7,1190
2002-07-18,2001,10,42,199,332.91,0.57,5,Dry,37,8,6,4,53,108,0.32,224.9,0.68,224.9,0,0,0,0,-4,4,37,8,6,0,57,276,990,965.1,24.9,0.133,0.0149,0.000596,0.148,0.00593,1,0.246,0.394,0.0158,24.5,0.959,0.98,0.94,51.9,48.2,48.2,1160
2002-07-19,2001,10,42,200,329.35,0.57,5,Dry,37,8,6,4,53,108,0.33,221.3,0.67,221.3,0,0,0,0,-4,4,37,8,6,0,57,272,990,965,25,0.132,0.0146,0.000584,0.146,0.00586,1,0.241,0.388,0.0155,24.6,0.958,0.98,0.939,51.1,48.2,48.2,1160
2002-07-20,2001,10,42,201,325.25,0.57,5,Dry,37,8,6,4,53,108,0.33,217.3,0.67,217.3,0,0,0,0,-4,4,37,8,6,0,57,268,990,965,25,0.13,0.0142,0.000569,0.144,0.00578,1,0.236,0.38,0.0152,24.6,0.958,0.98,0.939,50.2,48.2,48.2,1160
2002-07-21,2001,10,42,202,321.15,0.58,5,Dry,37,8,6,4,53,108,0.34,213.2,0.66,213.2,0,0,0,0,-4,4,37,8,6,0,57,264,990,965,25,0.129,0.0139,0.000555,0.143,0.00571,1,0.23,0.373,0.0149,24.6,0.957,0.98,0.938,49.3,48.2,48.2,1160
2002-07-22,2001,10,43,203,317.05,0.58,5,Dry,37,8,6,4,53,108,0.34,209.1,0.66,209.1,0,0,0,0,-4,4,37,8,6,0,57,260,990,965,25,0.127,0.0135,0.00054,0.141,0.00563,1,0.225,0.366,0.0146,24.6,0.956,0.98,0.937,48.3,47.4,47.4,1140
2002-07-23,2001,10,43,204,312.95,0.59,5,Dry,37,8,6,4,53,108,0.34,204.9,0.66,204.9,0,0,0,0,-4,4,37,8,6,0,57,256,990,965,25,0.126,0.0132,0.000526,0.139,0.00555,1,0.219,0.358,0.0143,24.7,0.956,0.98,0.937,47.4,46.5,46.5,1110
2002-07-24,2001,10,43,205,308.85,0.59,5,Dry,37,8,6,4,53,108,0.35,200.8,0.65,200.8,0,0,0,0,-4,4,37,8,6,0,57,252,990,964.9,25.1,0.124,0.0128,0.000512,0.137,0.00548,1,0.214,0.351,0.014,24.7,0.955,0.98,0.936,46.5,45.5,45.5,1090
2002-07-25,2001,10,43,206,305.29,0.6,5,Dry,37,8,6,4,53,108,0.35,197.3,0.65,197.3,0,0,0,0,-4,4,37,8,6,0,57,248,990,964.9,25.1,0.123,0.0125,0.000499,0.136,0.00541,1,0.209,0.345,0.0137,24.7,0.954,0.98,0.935,45.6,44.7,44.7,1070
2002-07-26,2001,10,43,207,301.74,0.6,5,Dry,37,8,6,4,53,108,0.36,193.7,0.64,193.7,0,0,0,0,-4,4,37,8,6,0,57,245,990,964.9,25.1,0.122,0.0122,0.000487,0.134,0.00535,1,0.204,0.338,0.0135,24.8,0.953,0.98,0.934,44.8,43.9,43.9,1050
2002-07-27,2001,10,43,208,298.18,0.61,5,Dry,37,8,6,4,53,108,0.36,190.2,0.64,190.2,0,0,0,0,-4,4,37,8,6,0,57,241,990,964.9,25.1,0.121,0.0119,0.000475,0.133,0.00528,1,0.199,0.332,0.0132,24.8,0.952,0.98,0.933,44,43.1,43.1,1030
2002-07-28,2001,10,43,209,294.63,0.61,5,Dry,37,8,6,4,53,108,0.37,186.6,0.63,186.6,0,0,0,0,-4,4,37,8,6,0,57,238,990,964.9,25.1,0.119,0.0116,0.000462,0.131,0.00522,1,0.194,0.325,0.013,24.8,0.951,0.98,0.932,43.1,42.3,42.3,1010
2002-07-29,2001,10,44,210,291.07,0.62,5,Dry,37,8,6,4,53,108,0.37,183.1,0.63,183.1,0,0,0,0,-4,4,37,8,6,0,57,234,990,964.9,25.1,0.118,0.0113,0.00045,0.129,0.00515,1,0.19,0.319,0.0127,24.8,0.95,0.98,0.931,42.3,41.5,41.5,995
2002-07-30,2001,10,44,211,288.61,0.62,5,Dry,37,8,6,4,53,108,0.37,180.6,0.63,180.6,0,0,0,0,-4,4,37,8,6,0,57,232,990,964.9,25.1,0.117,0.0111,0.000442,0.128,0.00511,1,0.186,0.315,0.0125,24.8,0.949,0.98,0.93,41.7,40.9,40.9,981
2002-07-31,2001,10,44,212,285.6,0.63,5,Dry,37,8,6,4,53,108,0.38,177.6,0.62,177.6,0,0,0,0,-4,4,37,8,6,0,57,229,990,964.8,25.2,0.116,0.0108,0.000431,0.127,0.00505,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,41,40.1,40.1,963
2002-08-01,2001,11,44,213,281.5,0.63,5,Dry,34,7,5,3,44,93,0.33,188.5,0.67,188.5,0,0,0,0,-3,3,34,7,5,0,47,235,990,964.8,25.2,0.118,0.0118,0.000468,0.13,0.00517,1,0.197,0.327,0.013,24.8,0.951,0.98,0.932,43.7,42.8,42.8,1030
2002-08-02,2001,11,44,214,277.95,0.64,5,Dry,34,7,5,3,44,93,0.34,184.9,0.67,184.9,0,0,0,0,-3,3,34,7,5,0,47,231,990,964.8,25.2,0.117,0.0115,0.000455,0.129,0.0051,1,0.192,0.321,0.0127,24.9,0.95,0.98,0.931,42.9,42,42,1010
2002-08-03,2001,11,44,215,273.85,0.64,5,Dry,34,7,5,3,44,93,0.34,180.8,0.66,180.8,0,0,0,0,-3,3,34,7,5,0,47,227,990,964.8,25.2,0.116,0.0111,0.000441,0.127,0.00503,1,0.187,0.313,0.0124,24.9,0.949,0.98,0.93,41.9,41,41,985
2002-08-04,2001,11,44,216,269.74,0.65,5,Dry,34,7,5,3,44,93,0.34,176.7,0.66,176.7,0,0,0,0,-3,3,34,7,5,0,47,223,990,964.8,25.2,0.114,0.0108,0.000427,0.125,0.00495,1,0.181,0.306,0.0121,24.9,0.947,0.978,0.927,40.9,40,40,960
2002-08-05,2001,11,45,217,265.64,0.66,5,Dry,34,7,5,3,44,93,0.35,172.6,0.65,172.6,0,0,0,0,-3,3,34,7,5,0,47,219,990,964.8,25.2,0.113,0.0104,0.000413,0.123,0.00488,1,0.176,0.299,0.0118,24.9,0.946,0.976,0.923,40,39,39,936
2002-08-06,2001,11,45,218,262.09,0.66,5,Dry,34,7,5,3,44,93,0.35,169.1,0.65,169.1,0,0,0,0,-3,3,34,7,5,0,47,215,990,964.7,25.3,0.111,0.0101,0.000401,0.122,0.00481,1,0.171,0.292,0.0116,25,0.945,0.974,0.921,39.1,38.1,38.1,914
2002-08-07,2001,11,45,219,258.53,0.67,5,Dry,34,7,5,3,44,93,0.36,165.5,0.64,165.5,0,0,0,0,-3,3,34,7,5,0,47,212,990,964.7,25.3,0.11,0.00982,0.000389,0.12,0.00475,1,0.166,0.286,0.0113,25,0.944,0.972,0.918,38.3,37.2,37.2,893
2002-08-08,2001,11,45,220,254.98,0.68,5,Dry,34,7,5,3,44,93,0.36,162,0.64,162,0,0,0,0,-3,3,34,7,5,0,47,208,990,964.7,25.3,0.109,0.00952,0.000377,0.118,0.00469,1,0.161,0.28,0.0111,25,0.943,0.971,0.915,37.4,36.3,36.3,872
2002-08-09,2001,11,45,221,251.42,0.69,5,Dry,34,7,5,3,44,93,0.37,158.4,0.63,158.4,0,0,0,0,-3,3,34,7,5,0,47,204,990,964.7,25.3,0.108,0.00922,0.000364,0.117,0.00462,1,0.156,0.273,0.0108,25,0.942,0.97,0.913,36.6,35.5,35.5,852
2002-08-10,2001,11,45,222,248.96,0.69,5,Dry,34,7,5,3,44,93,0.37,156,0.63,156,0,0,0,0,-3,3,34,7,5,0,47,202,990,964.7,25.3,0.107,0.00901,0.000356,0.116,0.00458,1,0.153,0.269,0.0106,25,0.941,0.97,0.913,36,35,35,839
2002-08-11,2001,11,45,223,245.96,0.7,5,Dry,34,7,5,3,44,93,0.38,153,0.62,153,0,0,0,0,-3,3,34,7,5,0,47,199,990,964.7,25.3,0.106,0.00875,0.000346,0.115,0.00452,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.3,34.3,34.3,823
2002-08-12,2001,11,46,224,242.95,0.71,5,Dry,34,7,5,3,44,93,0.38,149.9,0.62,149.9,0,0,0,0,-3,3,34,7,5,0,47,196,990,964.7,25.3,0.105,0.0085,0.000335,0.113,0.00447,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.6,33.6,33.6,806
2002-08-13,2001,11,46,225,239.94,0.72,5,Dry,34,7,5,3,44,93,0.39,146.9,0.61,146.9,0,0,0,0,-3,3,34,7,5,0,47,193,990,964.6,25.4,0.104,0.00824,0.000325,0.112,0.00441,1,0.141,0.253,0.00997,25.1,0.938,0.97,0.91,33.9,32.9,32.9,790
2002-08-14,2001,11,46,226,236.93,0.73,5,Dry,34,7,5,3,44,93,0.39,143.9,0.61,143.9,0,0,0,0,-3,3,34,7,5,0,47,190,990,964.6,25.4,0.103,0.00798,0.000315,0.111,0.00436,1,0.137,0.247,0.00975,25.1,0.936,0.97,0.908,33.2,32.2,32.2,773
2002-08-15,2001,11,46,227,233.92,0.74,5,Dry,34,7,5,3,44,93,0.4,140.9,0.6,140.9,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.102,0.00773,0.000304,0.109,0.0043,1,0.133,0.242,0.00953,25.2,0.935,0.97,0.907,32.5,31.5,31.5,757
2002-08-16,2001,11,46,228,230.92,0.75,5,Dry,34,7,5,3,44,93,0.4,137.9,0.6,137.9,0,0,0,0,-3,3,34,7,5,0,47,184,990,964.6,25.4,0.1,0.00747,0.000294,0.108,0.00425,1,0.129,0.237,0.00931,25.2,0.934,0.97,0.906,31.8,30.9,30.9,740
2002-08-17,2001,11,46,229,228.46,0.76,5,Dry,34,7,5,3,44,93,0.41,135.5,0.59,135.5,0,0,0,0,-3,3,34,7,5,0,47,181,990,964.6,25.4,0.0996,0.00726,0.000286,0.107,0.0042,1,0.125,0.232,0.00913,25.2,0.933,0.97,0.905,31.2,30.3,30.3,727
2002-08-18,2001,11,46,230,225.99,0.77,5,Dry,34,7,5,3,44,93,0.41,133,0.59,133,0,0,0,0,-3,3,34,7,5,0,47,179,990,964.6,25.4,0.0987,0.00705,0.000277,0.106,0.00416,1,0.122,0.228,0.00895,25.2,0.932,0.97,0.904,30.6,29.7,29.7,713
2002-08-19,2001,11,47,231,223.53,0.78,5,Dry,34,7,5,3,44,93,0.42,130.5,0.58,130.5,0,0,0,0,-3,3,34,7,5,0,47,177,990,964.5,25.5,0.0978,0.00685,0.000269,0.105,0.00411,1,0.119,0.223,0.00877,25.2,0.931,0.97,0.903,30.1,29.2,29.2,700
2002-08-20,2001,11,47,232,221.07,0.79,5,Dry,34,7,5,3,44,93,0.42,128.1,0.58,128.1,0,0,0,0,-3,3,34,7,5,0,47,174,990,964.5,25.5,0.097,0.00664,0.000261,0.104,0.00407,1,0.115,0.219,0.0086,25.3,0.93,0.97,0.902,29.5,28.6,28.6,687
2002-08-21,2001,11,47,233,218.61,0.79,5,Dry,34,7,5,3,44,93,0.42,125.6,0.57,125.6,0,0,0,0,-3,3,34,7,5,0,47,172,990,964.5,25.5,0.0961,0.00643,0.000252,0.103,0.00402,1,0.112,0.215,0.00842,25.3,0.929,0.97,0.901,28.9,28,28,673
2002-08-22,2001,11,47,234,216.15,0.8,5,Dry,34,7,5,3,44,93,0.43,123.2,0.57,123.2,0,0,0,0,-3,3,34,7,5,0,47,169,990,964.5,25.5,0.0952,0.00622,0.000244,0.101,0.00398,1,0.109,0.21,0.00824,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2002-08-23,2001,11,47,235,213.69,0.81,5,Dry,34,7,5,3,44,93,0.43,120.7,0.56,120.7,0,0,0,0,-3,3,34,7,5,0,47,167,990,964.5,25.5,0.0944,0.00601,0.000235,0.1,0.00393,1,0.105,0.206,0.00807,25.3,0.926,0.97,0.898,27.7,26.9,26.9,646
2002-08-24,2001,11,47,236,211.23,0.82,5,Dry,34,7,5,3,44,93,0.44,118.2,0.56,118.2,0,0,0,0,-3,3,34,7,5,0,47,164,990,964.5,25.5,0.0935,0.0058,0.000227,0.0993,0.00389,1,0.102,0.201,0.00789,25.3,0.924,0.97,0.896,27.1,26.3,26.3,632
2002-08-25,2001,11,47,237,209.86,0.82,5,Dry,34,7,5,3,44,93,0.44,116.9,0.56,116.9,0,0,0,0,-3,3,34,7,5,0,47,163,990,964.5,25.5,0.093,0.00568,0.000223,0.0987,0.00386,1,0.1,0.199,0.00779,25.3,0.923,0.97,0.895,26.8,26,26,624
2002-08-26,2001,11,48,238,207.95,0.83,5,Dry,34,7,5,3,44,93,0.45,115,0.55,115,0,0,0,0,-3,3,34,7,5,0,47,161,990,964.4,25.6,0.0923,0.00552,0.000216,0.0979,0.00383,1,0.0977,0.196,0.00765,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
2002-08-27,2001,11,48,239,206.03,0.83,5,Dry,34,7,5,3,44,93,0.45,113,0.55,113,0,0,0,0,-3,3,34,7,5,0,47,159,990,964.4,25.6,0.0917,0.00536,0.00021,0.097,0.0038,1,0.0951,0.192,0.00751,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
2002-08-28,2001,11,48,240,204.12,0.84,5,Dry,34,7,5,3,44,93,0.46,111.1,0.54,111.1,0,0,0,0,-3,3,34,7,5,0,47,157,990,964.4,25.6,0.091,0.0052,0.000203,0.0962,0.00376,1,0.0925,0.189,0.00738,25.4,0.918,0.97,0.891,25.4,24.6,24.6,592
2002-08-29,2001,11,48,241,202.21,0.84,5,Dry,34,7,5,3,44,93,0.46,109.2,0.54,109.2,0,0,0,0,-3,3,34,7,5,0,47,155,990,964.4,25.6,0.0903,0.00503,0.000197,0.0953,0.00373,1,0.0899,0.185,0.00724,25.4,0,0,0,0,0,0,0
2002-08-30,2001,11,48,242,200.29,0.85,5,Dry,34,7,5,3,44,93,0.46,107.3,0.54,107.3,0,0,0,0,-3,3,34,7,5,0,47,153,990,964.4,25.6,0.0896,0.00487,0.00019,0.0945,0.00369,1,0.0873,0.182,0.0071,25.4,0,0,0,0,0,0,0
2002-08-31,2001,11,48,243,198.38,0.86,5,Dry,34,7,5,3,44,93,0.47,105.4,0.53,105.4,0,0,0,0,-3,3,34,7,5,0,47,151,990,964.4,25.6,0.089,0.00471,0.000184,0.0937,0.00366,1,0.0848,0.178,0.00697,25.4,0,0,0,0,0,0,0
2002-09-01,2001,12,48,244,195.37,0.86,5,Dry,30,6,4,2,30,72,0.37,123.4,0.63,123.4,0,0,0,0,-2,2,30,6,4,0,32,163,990,964.4,25.6,0.0932,0.00624,0.000244,0.0994,0.00389,1,0.109,0.208,0.00815,25.4,0.927,0.97,0.899,28.5,27.6,27.6,663
2002-09-02,2001,12,49,245,192.91,0.87,5,Dry,30,6,4,2,30,72,0.37,120.9,0.63,120.9,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0923,0.00603,0.000236,0.0983,0.00384,1,0.106,0.204,0.00798,25.4,0.926,0.97,0.898,27.9,27,27,648
2002-09-03,2001,12,49,246,189.9,0.88,5,Dry,30,6,4,2,30,72,0.38,117.9,0.62,117.9,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0913,0.00577,0.000226,0.097,0.00379,1,0.102,0.199,0.00777,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
2002-09-04,2001,12,49,247,187.44,0.88,5,Dry,30,6,4,2,30,72,0.38,115.4,0.62,115.4,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0904,0.00556,0.000217,0.096,0.00375,1,0.0983,0.194,0.0076,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
2002-09-05,2001,12,49,248,184.98,0.89,5,Dry,30,6,4,2,30,72,0.39,113,0.61,113,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0895,0.00535,0.000209,0.0949,0.00371,1,0.095,0.19,0.00743,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
2002-09-06,2001,12,49,249,182.52,0.9,5,Dry,30,6,4,2,30,72,0.39,110.5,0.61,110.5,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0887,0.00514,0.000201,0.0938,0.00367,1,0.0917,0.186,0.00726,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
2002-09-07,2001,12,49,250,180.06,0.9,5,Dry,30,6,4,2,30,72,0.4,108.1,0.6,108.1,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0878,0.00494,0.000193,0.0927,0.00363,1,0.0884,0.181,0.00709,25.4,0.916,0.97,0.889,24.6,23.9,23.9,574
2002-09-08,2001,12,49,251,178.69,0.9,5,Dry,30,6,4,2,30,72,0.4,106.7,0.6,106.7,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0873,0.00482,0.000189,0.0921,0.0036,1,0.0865,0.179,0.00699,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
2002-09-09,2001,12,50,252,176.78,0.91,5,Dry,30,6,4,2,30,72,0.41,104.8,0.59,104.8,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0866,0.00466,0.000182,0.0913,0.00357,1,0.084,0.175,0.00686,25.4,0.914,0.97,0.887,23.8,23.1,23.1,555
2002-09-10,2001,12,50,253,174.86,0.91,5,Dry,30,6,4,2,30,72,0.41,102.9,0.59,102.9,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.5,25.5,0.086,0.00449,0.000176,0.0904,0.00354,1,0.0814,0.172,0.00672,25.4,0.913,0.97,0.885,23.4,22.7,22.7,544
2002-09-11,2001,12,50,254,172.95,0.92,5,Dry,30,6,4,2,30,72,0.42,101,0.58,101,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0853,0.00433,0.00017,0.0896,0.00351,1,0.0788,0.168,0.00659,25.4,0.911,0.969,0.883,22.9,22.2,22.2,533
2002-09-12,2001,12,50,255,171.03,0.92,5,Dry,30,6,4,2,30,72,0.42,99.03,0.58,99.03,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0846,0.00417,0.000163,0.0888,0.00348,1,0.0762,0.165,0.00646,25.4,0.912,0.968,0.883,22.5,21.8,21.8,522
2002-09-13,2001,12,50,256,169.12,0.92,5,Dry,30,6,4,2,30,72,0.43,97.12,0.57,97.12,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.0839,0.00401,0.000157,0.0879,0.00344,1,0.0736,0.162,0.00633,25.4,0.914,0.968,0.884,22.1,21.4,21.4,513
2002-09-14,2001,12,50,257,167.21,0.93,5,Dry,30,6,4,2,30,72,0.43,95.21,0.57,95.21,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.0833,0.00384,0.00015,0.0871,0.00341,1,0.071,0.158,0.00619,25.4,0.916,0.967,0.886,21.7,21,21,504
2002-09-15,2001,12,50,258,165.29,0.93,5,Dry,30,6,4,2,30,72,0.44,93.29,0.56,93.29,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0826,0.00368,0.000144,0.0863,0.00338,1,0.0684,0.155,0.00606,25.4,0.918,0.966,0.887,21.3,20.6,20.6,494
2002-09-16,2001,12,51,259,163.38,0.93,5,Dry,30,6,4,2,30,72,0.44,91.38,0.56,91.38,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0819,0.00352,0.000138,0.0854,0.00335,1,0.0659,0.151,0.00593,25.4,0.921,0.965,0.888,20.9,20.2,20.2,485
2002-09-17,2001,12,51,260,161.46,0.93,5,Dry,30,6,4,2,30,72,0.45,89.46,0.55,89.46,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.0812,0.00335,0.000131,0.0846,0.00331,1,0.0633,0.148,0.00579,25.4,0.923,0.964,0.89,20.5,19.8,19.8,475
2002-09-18,2001,12,51,261,159.55,0.94,5,Dry,30,6,4,2,30,72,0.45,87.55,0.55,87.55,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0805,0.00319,0.000125,0.0837,0.00328,1,0.0607,0.144,0.00566,25.4,0.925,0.963,0.891,20.2,19.4,19.4,466
2002-09-19,2001,12,51,262,157.64,0.94,5,Dry,30,6,4,2,30,72,0.46,85.64,0.54,85.64,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.0799,0.00303,0.000119,0.0829,0.00325,1,0.0581,0.141,0.00553,25.4,0.927,0.962,0.892,19.8,19,19,456
2002-09-20,2001,12,51,263,155.72,0.94,5,Dry,30,6,4,2,30,72,0.46,83.72,0.54,83.72,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0792,0.00287,0.000112,0.0821,0.00322,1,0.0555,0.138,0.00539,25.4,0.929,0.962,0.894,19.4,18.6,18.6,447
2002-09-21,2001,12,51,264,154.35,0.94,5,Dry,30,6,4,2,30,72,0.47,82.35,0.53,82.35,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0787,0.00275,0.000108,0.0815,0.00319,1,0.0537,0.135,0.0053,25.4,0.931,0.961,0.895,19.1,18.3,18.3,440
2002-09-22,2001,12,51,265,152.99,0.94,5,Dry,30,6,4,2,30,72,0.47,80.99,0.53,80.99,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0782,0.00263,0.000103,0.0809,0.00317,1,0.0518,0.133,0.0052,25.4,0.933,0.96,0.896,18.8,18,18,433
2002-09-23,2001,12,52,266,151.62,0.95,5,Dry,30,6,4,2,30,72,0.47,79.62,0.53,79.62,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.0777,0.00252,0.0000987,0.0803,0.00315,1,0.05,0.13,0.00511,25.4,0.934,0.96,0.897,18.5,17.8,17.8,426
2002-09-24,2001,12,52,267,150.25,0.95,5,Dry,30,6,4,2,30,72,0.48,78.25,0.52,78.25,0,0,0,0,-2,2,30,6,4,0,32,118,990,964.5,25.5,0.0773,0.0024,0.0000942,0.0797,0.00312,1,0.0481,0.128,0.00501,25.4,0.936,0.96,0.898,18.2,17.5,17.5,420
2002-09-25,2001,12,52,268,148.89,0.95,5,Dry,30,6,4,2,30,72,0.48,76.89,0.52,76.89,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.0768,0.00229,0.0000896,0.0791,0.0031,1,0.0463,0.125,0.00492,25.4,0.937,0.96,0.9,17.9,17.2,17.2,413
2002-09-26,2001,12,52,269,148.61,0.95,5,Dry,30,6,4,2,30,72,0.48,76.61,0.52,76.61,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.0767,0.00226,0.0000887,0.0789,0.0031,1,0.0459,0.125,0.0049,25.4,0.938,0.96,0.9,17.9,17.2,17.2,412
2002-09-27,2001,12,52,270,147.79,0.95,5,Dry,30,6,4,2,30,72,0.49,75.79,0.51,75.79,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0764,0.00219,0.000086,0.0786,0.00308,1,0.0448,0.123,0.00484,25.4,0.939,0.96,0.901,17.7,17,17,408
2002-09-28,2001,12,52,271,145.88,0.95,5,Dry,30,6,4,2,30,72,0.49,73.88,0.51,73.88,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0757,0.00203,0.0000796,0.0778,0.00305,1,0.0422,0.12,0.00471,25.4,0.934,0.96,0.897,17.2,16.5,16.5,396
2002-09-29,2001,12,52,272,144.51,0.95,5,Dry,30,6,4,2,30,72,0.5,72.51,0.5,72.51,0,0,0,0,-2,2,30,6,4,0,32,113,990,964.5,25.5,0.0752,0.00191,0.000075,0.0772,0.00303,1,0.0404,0.118,0.00461,25.4,0.927,0.96,0.89,16.7,16.1,16.1,385
2002-09-30,2001,12,53,273,143.14,0.96,5,Dry,30,6,4,2,30,72,0.5,71.14,0.5,71.14,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0748,0.0018,0.0000705,0.0766,0.003,1,0.0385,0.115,0.00451,25.4,0.919,0.96,0.882,16.3,15.6,15.6,375
2002-10-01,2002,1,1,274,142.87,0.96,5,Dry,24,4,2,2,20,52,0.36,90.87,0.64,90.87,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0782,0.00347,0.000136,0.0817,0.0032,1,0.0652,0.147,0.00576,25.4,0.92,0.965,0.888,20.8,20.1,20.1,481
2002-10-02,2002,1,1,275,144.24,0.95,5,Dry,24,4,2,2,20,52,0.36,92.24,0.64,92.24,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0787,0.00359,0.000141,0.0823,0.00323,1,0.067,0.149,0.00585,25.4,0.919,0.965,0.887,21.1,20.3,20.3,488
2002-10-03,2002,1,1,276,145.6,0.95,5,Dry,24,4,2,2,20,52,0.36,93.6,0.64,93.6,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0792,0.00371,0.000145,0.0829,0.00325,1,0.0689,0.152,0.00595,25.3,0.917,0.966,0.886,21.3,20.6,20.6,495
2002-10-04,2002,1,1,277,144.78,0.95,5,Dry,24,4,2,2,20,52,0.36,92.78,0.64,92.78,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0789,0.00364,0.000143,0.0825,0.00324,1,0.0678,0.15,0.00589,25.3,0.918,0.966,0.887,21.2,20.4,20.4,491
2002-10-05,2002,1,1,278,143.96,0.95,5,Dry,24,4,2,2,20,52,0.36,91.96,0.64,91.96,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0786,0.00357,0.00014,0.0821,0.00322,1,0.0666,0.149,0.00583,25.4,0.919,0.965,0.887,21,20.3,20.3,487
2002-10-06,2002,1,1,279,143.14,0.96,5,Dry,24,4,2,2,20,52,0.36,91.14,0.64,91.14,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0783,0.0035,0.000137,0.0818,0.00321,1,0.0655,0.147,0.00578,25.4,0.92,0.965,0.888,20.8,20.1,20.1,483
2002-10-07,2002,1,1,280,141.23,0.96,5,Dry,24,4,2,2,20,52,0.37,89.23,0.63,89.23,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0776,0.00333,0.000131,0.0809,0.00317,1,0.063,0.144,0.00564,25.4,0.922,0.964,0.889,20.5,19.7,19.7,473
2002-10-08,2002,1,2,281,139.86,0.96,5,Dry,24,4,2,2,20,52,0.37,87.86,0.63,87.86,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0771,0.00322,0.000126,0.0803,0.00315,1,0.0611,0.141,0.00555,25.4,0.924,0.963,0.89,20.2,19.4,19.4,467
2002-10-09,2002,1,2,282,139.59,0.96,5,Dry,24,4,2,2,20,52,0.37,87.59,0.63,87.59,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.077,0.0032,0.000125,0.0802,0.00315,1,0.0607,0.141,0.00553,25.4,0.924,0.963,0.89,20.1,19.4,19.4,465
2002-10-10,2002,1,2,283,138.77,0.96,5,Dry,24,4,2,2,20,52,0.38,86.77,0.63,86.77,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0767,0.00313,0.000123,0.0799,0.00313,1,0.0596,0.14,0.00547,25.4,0.925,0.963,0.891,20,19.2,19.2,461
2002-10-11,2002,1,2,284,136.85,0.96,5,Dry,24,4,2,2,20,52,0.38,84.85,0.62,84.85,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0761,0.00296,0.000116,0.079,0.0031,1,0.057,0.136,0.00534,25.4,0.927,0.962,0.892,19.6,18.8,18.8,452
2002-10-12,2002,1,2,285,135.49,0.96,5,Dry,24,4,2,2,20,52,0.38,83.49,0.62,83.49,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0756,0.00285,0.000112,0.0784,0.00308,1,0.0552,0.134,0.00524,25.4,0.929,0.961,0.893,19.3,18.6,18.6,445
2002-10-13,2002,1,2,286,134.12,0.97,5,Dry,24,4,2,2,20,52,0.39,82.12,0.61,82.12,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0751,0.00273,0.000107,0.0778,0.00305,1,0.0534,0.131,0.00514,25.4,0.931,0.961,0.894,19,18.3,18.3,439
2002-10-14,2002,1,2,287,132.75,0.97,5,Dry,24,4,2,2,20,52,0.39,80.75,0.61,80.75,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0746,0.00261,0.000103,0.0772,0.00303,1,0.0515,0.129,0.00505,25.4,0.933,0.96,0.896,18.7,18,18,432
2002-10-15,2002,1,3,288,131.39,0.97,5,Dry,24,4,2,2,20,52,0.4,79.39,0.6,79.39,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0741,0.0025,0.000098,0.0766,0.00301,1,0.0497,0.126,0.00495,25.4,0.934,0.96,0.897,18.5,17.7,17.7,425
2002-10-16,2002,1,3,289,131.11,0.97,5,Dry,24,4,2,2,20,52,0.4,79.11,0.6,79.11,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.074,0.00247,0.000097,0.0765,0.003,1,0.0493,0.126,0.00493,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
2002-10-17,2002,1,3,290,130.29,0.97,5,Dry,24,4,2,2,20,52,0.4,78.29,0.6,78.29,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0738,0.0024,0.0000943,0.0762,0.00299,1,0.0482,0.124,0.00488,25.4,0.936,0.96,0.898,18.2,17.5,17.5,420
2002-10-18,2002,1,3,291,128.38,0.97,5,Dry,24,4,2,2,20,52,0.41,76.38,0.59,76.38,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0731,0.00224,0.0000879,0.0753,0.00295,1,0.0456,0.121,0.00474,25.4,0.939,0.96,0.901,17.8,17.1,17.1,411
2002-10-19,2002,1,3,292,128.1,0.97,5,Dry,24,4,2,2,20,52,0.41,76.1,0.59,76.1,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.073,0.00222,0.000087,0.0752,0.00295,1,0.0452,0.12,0.00472,25.4,0.939,0.96,0.901,17.8,17.1,17.1,410
2002-10-20,2002,1,3,293,127.28,0.97,5,Dry,24,4,2,2,20,52,0.41,75.28,0.59,75.28,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0727,0.00215,0.0000843,0.0748,0.00293,1,0.0441,0.119,0.00467,25.4,0.94,0.96,0.902,17.6,16.9,16.9,406
2002-10-21,2002,1,3,294,126.46,0.97,5,Dry,24,4,2,2,20,52,0.41,74.46,0.59,74.46,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0724,0.00208,0.0000815,0.0745,0.00292,1,0.043,0.117,0.00461,25.4,0.938,0.96,0.9,17.4,16.7,16.7,400
2002-10-22,2002,1,4,295,125.64,0.98,5,Dry,24,4,2,2,20,52,0.41,73.64,0.59,73.64,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0721,0.00201,0.0000788,0.0741,0.00291,1,0.0419,0.116,0.00455,25.4,0.933,0.96,0.896,17.1,16.4,16.4,394
2002-10-23,2002,1,4,296,124.82,0.98,5,Dry,24,4,2,2,20,52,0.42,72.82,0.58,72.82,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0718,0.00194,0.0000761,0.0738,0.00289,1,0.0408,0.115,0.00449,25.4,0.929,0.96,0.892,16.8,16.2,16.2,388
2002-10-24,2002,1,4,297,124,0.98,5,Dry,24,4,2,2,20,52,0.42,72,0.58,72,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0715,0.00187,0.0000733,0.0734,0.00288,1,0.0397,0.113,0.00444,25.4,0.924,0.96,0.887,16.6,15.9,15.9,382
2002-10-25,2002,1,4,298,123.18,0.98,5,Dry,24,4,2,2,20,52,0.42,71.18,0.58,71.18,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0712,0.0018,0.0000706,0.073,0.00286,1,0.0386,0.112,0.00438,25.4,0.92,0.96,0.883,16.3,15.6,15.6,376
2002-10-26,2002,1,4,299,122.91,0.98,5,Dry,24,4,2,2,20,52,0.42,70.91,0.58,70.91,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0711,0.00178,0.0000697,0.0729,0.00286,1,0.0382,0.111,0.00436,25.4,0.918,0.96,0.882,16.2,15.6,15.6,374
2002-10-27,2002,1,4,300,122.64,0.98,5,Dry,24,4,2,2,20,52,0.42,70.64,0.58,70.64,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0711,0.00175,0.0000688,0.0728,0.00286,1,0.0379,0.111,0.00434,25.4,0.917,0.96,0.88,16.1,15.5,15.5,372
2002-10-28,2002,1,4,301,121.82,0.98,5,Dry,24,4,2,2,20,52,0.43,69.82,0.57,69.82,0,0,0,0,-2,2,24,4,2,0,22,99.8,990,964.5,25.5,0.0708,0.00168,0.0000661,0.0725,0.00284,1,0.0368,0.109,0.00428,25.4,0.912,0.96,0.876,15.9,15.2,15.2,365
2002-10-29,2002,1,5,302,120.99,0.98,5,Dry,24,4,2,2,20,52,0.43,68.99,0.57,68.99,0,0,0,0,-2,2,24,4,2,0,22,99,990,964.5,25.5,0.0708,0.00161,0.0000633,0.0724,0.00284,1,0.0356,0.108,0.00424,25.4,0.908,0.96,0.871,15.6,15,15,359
2002-10-30,2002,1,5,303,120.17,0.98,5,Dry,24,4,2,2,20,52,0.43,68.17,0.57,68.17,0,0,0,0,-2,2,24,4,2,0,22,98.2,990,964.5,25.5,0.0708,0.00154,0.0000606,0.0724,0.00284,1,0.0345,0.107,0.00419,25.4,0.903,0.96,0.867,15.3,14.7,14.7,353
2002-10-31,2002,1,5,304,119.35,0.98,5,Dry,24,4,2,2,20,52,0.44,67.35,0.56,67.35,0,0,0,0,-2,2,24,4,2,0,22,97.3,990,964.5,25.5,0.0708,0.00147,0.0000578,0.0723,0.00284,1,0.0334,0.106,0.00415,25.4,0.899,0.96,0.863,15.1,14.5,14.5,347
2002-11-01,2002,2,5,305,119.63,0.98,5,Dry,23,4,2,2,19,50,0.42,69.63,0.58,69.63,0,0,0,0,-2,2,23,4,2,0,21,98.6,990,964.5,25.5,0.0708,0.00167,0.0000654,0.0725,0.00284,1,0.0365,0.109,0.00427,25.4,0.911,0.96,0.875,15.8,15.2,15.2,364
2002-11-02,2002,2,5,306,121.54,0.98,5,Dry,23,4,2,2,19,50,0.41,71.54,0.59,71.54,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.071,0.00183,0.0000718,0.0728,0.00286,1,0.0391,0.112,0.00439,25.4,0.922,0.96,0.885,16.4,15.8,15.8,378
2002-11-03,2002,2,5,307,122.36,0.98,5,Dry,23,4,2,2,19,50,0.41,72.36,0.59,72.36,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0713,0.0019,0.0000745,0.0732,0.00287,1,0.0402,0.113,0.00445,25.4,0.926,0.96,0.889,16.7,16,16,384
2002-11-04,2002,2,5,308,124.28,0.98,5,Dry,23,4,2,2,19,50,0.4,74.28,0.6,74.28,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.072,0.00206,0.0000809,0.074,0.0029,1,0.0428,0.117,0.00458,25.4,0.937,0.96,0.899,17.3,16.6,16.6,399
2002-11-05,2002,2,6,309,126.19,0.97,5,Dry,23,4,2,2,19,50,0.4,76.19,0.6,76.19,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0727,0.00223,0.0000873,0.0749,0.00294,1,0.0454,0.12,0.00472,25.4,0.939,0.96,0.901,17.8,17.1,17.1,410
2002-11-06,2002,2,6,310,128.1,0.97,5,Dry,23,4,2,2,19,50,0.39,78.1,0.61,78.1,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0733,0.00239,0.0000937,0.0757,0.00297,1,0.0479,0.124,0.00485,25.4,0.936,0.96,0.899,18.2,17.5,17.5,419
2002-11-07,2002,2,6,311,130.02,0.97,5,Dry,23,4,2,2,19,50,0.39,80.02,0.61,80.02,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.074,0.00255,0.0001,0.0766,0.003,1,0.0505,0.127,0.00498,25.4,0.934,0.96,0.896,18.6,17.8,17.8,428
2002-11-08,2002,2,6,312,129.74,0.97,5,Dry,23,4,2,2,19,50,0.39,79.74,0.61,79.74,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0739,0.00253,0.0000991,0.0764,0.003,1,0.0501,0.127,0.00496,25.4,0.934,0.96,0.897,18.5,17.8,17.8,427
2002-11-09,2002,2,6,313,129.47,0.97,5,Dry,23,4,2,2,19,50,0.39,79.47,0.61,79.47,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0738,0.0025,0.0000982,0.0763,0.00299,1,0.0498,0.126,0.00495,25.4,0.934,0.96,0.897,18.5,17.7,17.7,426
2002-11-10,2002,2,6,314,129.2,0.97,5,Dry,23,4,2,2,19,50,0.39,79.2,0.61,79.2,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0737,0.00248,0.0000973,0.0762,0.00299,1,0.0494,0.126,0.00493,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
2002-11-11,2002,2,6,315,130.02,0.97,5,Dry,23,4,2,2,19,50,0.39,80.02,0.61,80.02,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.074,0.00255,0.0001,0.0766,0.003,1,0.0505,0.127,0.00498,25.4,0.934,0.96,0.896,18.6,17.8,17.8,428
2002-11-12,2002,2,7,316,129.2,0.97,5,Dry,23,4,2,2,19,50,0.39,79.2,0.61,79.2,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0737,0.00248,0.0000973,0.0762,0.00299,1,0.0494,0.126,0.00493,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
2002-11-13,2002,2,7,317,128.92,0.97,5,Dry,23,4,2,2,19,50,0.39,78.92,0.61,78.92,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0736,0.00246,0.0000964,0.0761,0.00298,1,0.049,0.125,0.00491,25.4,0.935,0.96,0.898,18.4,17.6,17.6,423
2002-11-14,2002,2,7,318,128.65,0.97,5,Dry,23,4,2,2,19,50,0.39,78.65,0.61,78.65,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0735,0.00244,0.0000955,0.076,0.00298,1,0.0487,0.125,0.00489,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
2002-11-15,2002,2,7,319,129.47,0.97,5,Dry,23,4,2,2,19,50,0.39,79.47,0.61,79.47,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0738,0.0025,0.0000982,0.0763,0.00299,1,0.0498,0.126,0.00495,25.4,0.934,0.96,0.897,18.5,17.7,17.7,426
2002-11-16,2002,2,7,320,129.74,0.97,5,Dry,23,4,2,2,19,50,0.39,79.74,0.61,79.74,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0739,0.00253,0.0000991,0.0764,0.003,1,0.0501,0.127,0.00496,25.4,0.934,0.96,0.897,18.5,17.8,17.8,427
2002-11-17,2002,2,7,321,128.92,0.97,5,Dry,23,4,2,2,19,50,0.39,78.92,0.61,78.92,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0736,0.00246,0.0000964,0.0761,0.00298,1,0.049,0.125,0.00491,25.4,0.935,0.96,0.898,18.4,17.6,17.6,423
2002-11-18,2002,2,7,322,128.65,0.97,5,Dry,23,4,2,2,19,50,0.39,78.65,0.61,78.65,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0735,0.00244,0.0000955,0.076,0.00298,1,0.0487,0.125,0.00489,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
2002-11-19,2002,2,8,323,127.28,0.97,5,Dry,23,4,2,2,19,50,0.39,77.28,0.61,77.28,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.073,0.00232,0.0000909,0.0754,0.00296,1,0.0468,0.122,0.00479,25.4,0.937,0.96,0.9,18,17.3,17.3,415
2002-11-20,2002,2,8,324,127.01,0.97,5,Dry,23,4,2,2,19,50,0.39,77.01,0.61,77.01,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0729,0.0023,0.00009,0.0752,0.00295,1,0.0465,0.122,0.00477,25.4,0.938,0.96,0.9,18,17.3,17.3,414
2002-11-21,2002,2,8,325,125.1,0.98,5,Dry,23,4,2,2,19,50,0.4,75.1,0.6,75.1,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0723,0.00213,0.0000837,0.0744,0.00292,1,0.0439,0.118,0.00464,25.4,0.94,0.96,0.903,17.6,16.9,16.9,405
2002-11-22,2002,2,8,326,123.73,0.98,5,Dry,23,4,2,2,19,50,0.4,73.73,0.6,73.73,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0718,0.00202,0.0000791,0.0738,0.00289,1,0.042,0.116,0.00454,25.4,0.934,0.96,0.896,17.1,16.5,16.5,395
2002-11-23,2002,2,8,327,122.36,0.98,5,Dry,23,4,2,2,19,50,0.41,72.36,0.59,72.36,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0713,0.0019,0.0000745,0.0732,0.00287,1,0.0402,0.113,0.00445,25.4,0.926,0.96,0.889,16.7,16,16,384
2002-11-24,2002,2,8,328,125.37,0.98,5,Dry,23,4,2,2,19,50,0.4,75.37,0.6,75.37,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0724,0.00216,0.0000846,0.0745,0.00292,1,0.0442,0.119,0.00466,25.4,0.94,0.96,0.902,17.6,16.9,16.9,406
2002-11-25,2002,2,8,329,128.38,0.97,5,Dry,23,4,2,2,19,50,0.39,78.38,0.61,78.38,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0734,0.00241,0.0000946,0.0758,0.00297,1,0.0483,0.124,0.00487,25.4,0.936,0.96,0.898,18.3,17.5,17.5,421
2002-11-26,2002,2,9,330,128.1,0.97,5,Dry,23,4,2,2,19,50,0.39,78.1,0.61,78.1,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0733,0.00239,0.0000937,0.0757,0.00297,1,0.0479,0.124,0.00485,25.4,0.936,0.96,0.899,18.2,17.5,17.5,419
2002-11-27,2002,2,9,331,127.28,0.97,5,Dry,23,4,2,2,19,50,0.39,77.28,0.61,77.28,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.073,0.00232,0.0000909,0.0754,0.00296,1,0.0468,0.122,0.00479,25.4,0.937,0.96,0.9,18,17.3,17.3,415
2002-11-28,2002,2,9,332,128.1,0.97,5,Dry,23,4,2,2,19,50,0.39,78.1,0.61,78.1,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0733,0.00239,0.0000937,0.0757,0.00297,1,0.0479,0.124,0.00485,25.4,0.936,0.96,0.899,18.2,17.5,17.5,419
2002-11-29,2002,2,9,333,128.38,0.97,5,Dry,23,4,2,2,19,50,0.39,78.38,0.61,78.38,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0734,0.00241,0.0000946,0.0758,0.00297,1,0.0483,0.124,0.00487,25.4,0.936,0.96,0.898,18.3,17.5,17.5,421
2002-11-30,2002,2,9,334,127.56,0.97,5,Dry,23,4,2,2,19,50,0.39,77.56,0.61,77.56,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0731,0.00234,0.0000919,0.0755,0.00296,1,0.0472,0.123,0.00481,25.4,0.937,0.96,0.899,18.1,17.4,17.4,417
2002-12-01,2002,3,9,335,127.28,0.97,5,Dry,26,4,3,2,24,59,0.46,68.28,0.54,68.28,0,0,0,0,-2,2,26,4,3,0,26,101,990,964.5,25.5,0.0713,0.00155,0.0000609,0.0728,0.00286,1,0.0347,0.108,0.00422,25.4,0.904,0.96,0.868,15.4,14.8,14.8,354
2002-12-02,2002,3,9,336,126.46,0.97,5,Dry,26,4,3,2,24,59,0.47,67.46,0.53,67.46,0,0,0,0,-2,2,26,4,3,0,26,100,990,964.5,25.5,0.071,0.00148,0.0000582,0.0725,0.00284,1,0.0336,0.106,0.00416,25.4,0.899,0.96,0.863,15.1,14.5,14.5,348
2002-12-03,2002,3,10,337,126.19,0.97,5,Dry,26,4,3,2,24,59,0.47,67.19,0.53,67.19,0,0,0,0,-2,2,26,4,3,0,26,100,990,964.5,25.5,0.0709,0.00146,0.0000573,0.0724,0.00284,1,0.0332,0.106,0.00414,25.4,0.898,0.96,0.862,15,14.4,14.4,346
2002-12-04,2002,3,10,338,125.92,0.97,5,Dry,26,4,3,2,24,59,0.47,66.92,0.53,66.92,0,0,0,0,-2,2,26,4,3,0,26,99.9,990,964.5,25.5,0.0708,0.00144,0.0000564,0.0723,0.00283,1,0.0328,0.105,0.00412,25.4,0.896,0.96,0.86,14.9,14.3,14.3,344
2002-12-05,2002,3,10,339,127.83,0.97,5,Dry,26,4,3,2,24,59,0.46,68.83,0.54,68.83,0,0,0,0,-2,2,26,4,3,0,26,102,990,964.5,25.5,0.0715,0.0016,0.0000628,0.0731,0.00287,1,0.0354,0.108,0.00425,25.4,0.907,0.96,0.871,15.5,14.9,14.9,358
2002-12-06,2002,3,10,340,133.03,0.97,5,Dry,26,4,3,2,24,59,0.44,74.03,0.56,74.03,0,0,0,0,-2,2,26,4,3,0,26,107,990,964.5,25.5,0.0733,0.00204,0.0000801,0.0753,0.00295,1,0.0424,0.118,0.00462,25.4,0.935,0.96,0.898,17.2,16.5,16.5,397
2002-12-07,2002,3,10,341,139.32,0.96,5,Dry,26,4,3,2,24,59,0.42,80.32,0.58,80.32,0,0,0,0,-2,2,26,4,3,0,26,113,990,964.5,25.5,0.0755,0.00258,0.000101,0.0781,0.00306,1,0.0509,0.129,0.00506,25.4,0.933,0.96,0.896,18.6,17.9,17.9,430
2002-12-08,2002,3,10,342,142.87,0.96,5,Dry,26,4,3,2,24,59,0.41,83.87,0.59,83.87,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0768,0.00288,0.000113,0.0797,0.00312,1,0.0557,0.135,0.00531,25.4,0.929,0.962,0.893,19.4,18.6,18.6,447
2002-12-09,2002,3,10,343,146.97,0.95,5,Dry,26,4,3,2,24,59,0.4,87.97,0.6,87.97,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0782,0.00323,0.000127,0.0815,0.00319,1,0.0613,0.143,0.0056,25.4,0.924,0.963,0.89,20.2,19.5,19.5,467
2002-12-10,2002,3,11,344,151.62,0.95,5,Dry,26,4,3,2,24,59,0.39,92.62,0.61,92.62,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.0799,0.00362,0.000142,0.0835,0.00327,1,0.0675,0.151,0.00592,25.4,0.918,0.965,0.887,21.2,20.4,20.4,490
2002-12-11,2002,3,11,345,152.99,0.94,5,Dry,26,4,3,2,24,59,0.39,93.99,0.61,93.99,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0803,0.00374,0.000147,0.0841,0.0033,1,0.0694,0.153,0.00602,25.4,0.917,0.966,0.886,21.4,20.7,20.7,497
2002-12-12,2002,3,11,346,151.07,0.95,5,Dry,26,4,3,2,24,59,0.39,92.07,0.61,92.07,0,0,0,0,-2,2,26,4,3,0,26,125,990,964.5,25.5,0.0797,0.00358,0.00014,0.0832,0.00326,1,0.0668,0.15,0.00588,25.4,0.919,0.965,0.887,21,20.3,20.3,487
2002-12-13,2002,3,11,347,151.35,0.95,5,Dry,26,4,3,2,24,59,0.39,92.35,0.61,92.35,0,0,0,0,-2,2,26,4,3,0,26,125,990,964.5,25.5,0.0798,0.0036,0.000141,0.0834,0.00327,1,0.0672,0.151,0.0059,25.4,0.919,0.965,0.887,21.1,20.4,20.4,489
2002-12-14,2002,3,11,348,153.26,0.94,5,Dry,26,4,3,2,24,59,0.39,94.26,0.61,94.26,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0804,0.00376,0.000147,0.0842,0.0033,1,0.0698,0.154,0.00604,25.4,0.917,0.966,0.886,21.5,20.8,20.8,498
2002-12-15,2002,3,11,349,152.44,0.94,5,Dry,26,4,3,2,24,59,0.39,93.44,0.61,93.44,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.0802,0.00369,0.000145,0.0838,0.00329,1,0.0686,0.152,0.00598,25.4,0.918,0.966,0.886,21.3,20.6,20.6,494
2002-12-16,2002,3,11,350,153.26,0.94,5,Dry,26,4,3,2,24,59,0.39,94.26,0.61,94.26,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0804,0.00376,0.000147,0.0842,0.0033,1,0.0698,0.154,0.00604,25.4,0.917,0.966,0.886,21.5,20.8,20.8,498
2002-12-17,2002,3,12,351,156.27,0.94,5,Dry,26,4,3,2,24,59,0.38,97.27,0.62,97.27,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0815,0.00402,0.000157,0.0855,0.00335,1,0.0738,0.159,0.00625,25.4,0.914,0.968,0.884,22.1,21.4,21.4,513
2002-12-18,2002,3,12,352,160.37,0.93,5,Dry,26,4,3,2,24,59,0.37,101.4,0.63,101.4,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.083,0.00437,0.000171,0.0873,0.00342,1,0.0793,0.167,0.00653,25.4,0.912,0.969,0.884,23,22.3,22.3,535
2002-12-19,2002,3,12,353,164.47,0.93,5,Dry,26,4,3,2,24,59,0.36,105.5,0.64,105.5,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0844,0.00471,0.000185,0.0891,0.00349,1,0.0849,0.174,0.00682,25.4,0.915,0.97,0.887,24,23.3,23.3,558
2002-12-20,2002,3,12,354,166.39,0.93,5,Dry,26,4,3,2,24,59,0.35,107.4,0.65,107.4,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0851,0.00488,0.000191,0.09,0.00352,1,0.0875,0.177,0.00695,25.4,0.916,0.97,0.889,24.5,23.7,23.7,569
2002-12-21,2002,3,12,355,166.11,0.93,5,Dry,26,4,3,2,24,59,0.35,107.1,0.65,107.1,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.085,0.00485,0.00019,0.0898,0.00352,1,0.0871,0.177,0.00693,25.4,0.916,0.97,0.888,24.4,23.7,23.7,568
2002-12-22,2002,3,12,356,168.03,0.92,5,Dry,26,4,3,2,24,59,0.35,109,0.65,109,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0857,0.00502,0.000196,0.0907,0.00355,1,0.0897,0.18,0.00706,25.4,0.917,0.97,0.89,24.9,24.1,24.1,579
2002-12-23,2002,3,12,357,169.39,0.92,5,Dry,26,4,3,2,24,59,0.35,110.4,0.65,110.4,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0861,0.00513,0.000201,0.0913,0.00357,1,0.0915,0.183,0.00716,25.4,0.918,0.97,0.891,25.2,24.4,24.4,587
2002-12-24,2002,3,13,358,170.76,0.92,5,Dry,26,4,3,2,24,59,0.35,111.8,0.65,111.8,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0866,0.00525,0.000206,0.0919,0.0036,1,0.0934,0.185,0.00725,25.4,0.919,0.97,0.892,25.5,24.8,24.8,595
2002-12-25,2002,3,13,359,174.32,0.91,5,Dry,26,4,3,2,24,59,0.34,115.3,0.66,115.3,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0879,0.00555,0.000217,0.0934,0.00366,1,0.0982,0.192,0.0075,25.4,0.922,0.97,0.894,26.4,25.6,25.6,615
2002-12-26,2002,3,13,360,176.78,0.91,5,Dry,26,4,3,2,24,59,0.33,117.8,0.67,117.8,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0887,0.00576,0.000225,0.0945,0.0037,1,0.102,0.196,0.00767,25.4,0.923,0.97,0.896,27,26.2,26.2,630
2002-12-27,2002,3,13,361,179.78,0.9,5,Dry,26,4,3,2,24,59,0.33,120.8,0.67,120.8,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0898,0.00602,0.000235,0.0958,0.00375,1,0.106,0.201,0.00788,25.4,0.925,0.97,0.898,27.8,27,27,647
2002-12-28,2002,3,13,362,182.79,0.9,5,Dry,26,4,3,2,24,59,0.32,123.8,0.68,123.8,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0909,0.00627,0.000245,0.0971,0.0038,1,0.11,0.207,0.00809,25.4,0.928,0.97,0.9,28.6,27.7,27.7,665
2002-12-29,2002,3,13,363,184.71,0.89,5,Dry,26,4,3,2,24,59,0.32,125.7,0.68,125.7,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0915,0.00644,0.000252,0.098,0.00383,1,0.112,0.21,0.00822,25.4,0.929,0.97,0.901,29,28.2,28.2,676
2002-12-30,2002,3,13,364,186.62,0.89,5,Dry,26,4,3,2,24,59,0.32,127.6,0.68,127.6,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0922,0.0066,0.000258,0.0988,0.00386,1,0.115,0.214,0.00835,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
2002-12-31,2002,3,14,365,186.35,0.89,5,Dry,26,4,3,2,24,59,0.32,127.3,0.68,127.3,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0921,0.00657,0.000257,0.0987,0.00386,1,0.114,0.213,0.00833,25.4,0.929,0.97,0.902,29.4,28.6,28.6,685
2003-01-01,2002,4,14,1,186.07,0.89,5,Dry,29,5,4,2,33,73,0.39,113.1,0.61,113.1,0,0,0,0,-2,2,29,5,4,0,35,151,990,964.4,25.6,0.0888,0.00536,0.00021,0.0942,0.00368,1,0.0951,0.189,0.0074,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
2003-01-02,2002,4,14,2,186.89,0.89,5,Dry,29,5,4,2,33,73,0.39,113.9,0.61,113.9,0,0,0,0,-2,2,29,5,4,0,35,152,990,964.4,25.6,0.0891,0.00543,0.000212,0.0946,0.0037,1,0.0963,0.191,0.00746,25.4,0.92,0.97,0.893,26.1,25.3,25.3,608
2003-01-03,2002,4,14,3,187.17,0.89,5,Dry,29,5,4,2,33,73,0.39,114.2,0.61,114.2,0,0,0,0,-2,2,29,5,4,0,35,152,990,964.4,25.6,0.0892,0.00545,0.000213,0.0947,0.0037,1,0.0966,0.191,0.00748,25.4,0.921,0.97,0.893,26.2,25.4,25.4,609
2003-01-04,2002,4,14,4,187.44,0.88,5,Dry,29,5,4,2,33,73,0.39,114.4,0.61,114.4,0,0,0,0,-2,2,29,5,4,0,35,152,990,964.4,25.6,0.0893,0.00548,0.000214,0.0948,0.00371,1,0.097,0.192,0.0075,25.4,0.921,0.97,0.893,26.2,25.4,25.4,611
2003-01-05,2002,4,14,5,186.07,0.89,5,Dry,29,5,4,2,33,73,0.39,113.1,0.61,113.1,0,0,0,0,-2,2,29,5,4,0,35,151,990,964.4,25.6,0.0888,0.00536,0.00021,0.0942,0.00368,1,0.0951,0.189,0.0074,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
2003-01-06,2002,4,14,6,186.35,0.89,5,Dry,29,5,4,2,33,73,0.39,113.3,0.61,113.3,0,0,0,0,-2,2,29,5,4,0,35,151,990,964.4,25.6,0.0889,0.00538,0.000211,0.0943,0.00369,1,0.0955,0.19,0.00742,25.4,0.92,0.97,0.892,26,25.2,25.2,604
2003-01-07,2002,4,15,7,187.71,0.88,5,Dry,29,5,4,2,33,73,0.39,114.7,0.61,114.7,0,0,0,0,-2,2,29,5,4,0,35,153,990,964.4,25.6,0.0894,0.0055,0.000215,0.0949,0.00371,1,0.0974,0.192,0.00752,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
2003-01-08,2002,4,15,8,186.89,0.89,5,Dry,29,5,4,2,33,73,0.39,113.9,0.61,113.9,0,0,0,0,-2,2,29,5,4,0,35,152,990,964.4,25.6,0.0891,0.00543,0.000212,0.0946,0.0037,1,0.0963,0.191,0.00746,25.4,0.92,0.97,0.893,26.1,25.3,25.3,608
2003-01-09,2002,4,15,9,186.07,0.89,5,Dry,29,5,4,2,33,73,0.39,113.1,0.61,113.1,0,0,0,0,-2,2,29,5,4,0,35,151,990,964.4,25.6,0.0888,0.00536,0.00021,0.0942,0.00368,1,0.0951,0.189,0.0074,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
2003-01-10,2002,4,15,10,187.44,0.88,5,Dry,29,5,4,2,33,73,0.39,114.4,0.61,114.4,0,0,0,0,-2,2,29,5,4,0,35,152,990,964.4,25.6,0.0893,0.00548,0.000214,0.0948,0.00371,1,0.097,0.192,0.0075,25.4,0.921,0.97,0.893,26.2,25.4,25.4,611
2003-01-11,2002,4,15,11,192.09,0.87,5,Dry,29,5,4,2,33,73,0.38,119.1,0.62,119.1,0,0,0,0,-2,2,29,5,4,0,35,157,990,964.4,25.6,0.091,0.00587,0.00023,0.0968,0.00379,1,0.103,0.2,0.00782,25.4,0.924,0.97,0.896,27.4,26.6,26.6,638
2003-01-12,2002,4,15,12,195.64,0.86,5,Dry,29,5,4,2,33,73,0.37,122.6,0.63,122.6,0,0,0,0,-2,2,29,5,4,0,35,161,990,964.4,25.6,0.0922,0.00617,0.000241,0.0984,0.00385,1,0.108,0.206,0.00807,25.4,0.927,0.97,0.899,28.3,27.4,27.4,659
2003-01-13,2002,4,15,13,198.65,0.85,5,Dry,29,5,4,2,33,73,0.37,125.7,0.63,125.7,0,0,0,0,-2,2,29,5,4,0,35,164,990,964.4,25.6,0.0933,0.00643,0.000251,0.0997,0.0039,1,0.112,0.212,0.00828,25.4,0.929,0.97,0.901,29.1,28.2,28.2,676
2003-01-14,2002,4,16,14,201.66,0.85,5,Dry,29,5,4,2,33,73,0.36,128.7,0.64,128.7,0,0,0,0,-2,2,29,5,4,0,35,167,990,964.4,25.6,0.0944,0.00669,0.000261,0.101,0.00395,1,0.116,0.217,0.00849,25.4,0.93,0.97,0.902,29.8,28.9,28.9,693
2003-01-15,2002,4,16,15,203.57,0.84,5,Dry,29,5,4,2,33,73,0.36,130.6,0.64,130.6,0,0,0,0,-2,2,29,5,4,0,35,169,990,964.4,25.6,0.095,0.00685,0.000268,0.102,0.00398,1,0.119,0.221,0.00863,25.4,0.931,0.97,0.903,30.2,29.3,29.3,704
2003-01-16,2002,4,16,16,205.49,0.83,5,Dry,29,5,4,2,33,73,0.35,132.5,0.65,132.5,0,0,0,0,-2,2,29,5,4,0,35,170,990,964.4,25.6,0.0957,0.00701,0.000274,0.103,0.00402,1,0.121,0.224,0.00876,25.3,0.931,0.97,0.904,30.7,29.8,29.8,714
2003-01-17,2002,4,16,17,208.49,0.83,5,Dry,29,5,4,2,33,73,0.35,135.5,0.65,135.5,0,0,0,0,-2,2,29,5,4,0,35,173,990,964.5,25.5,0.0968,0.00727,0.000284,0.104,0.00407,1,0.125,0.229,0.00898,25.3,0.933,0.97,0.905,31.4,30.4,30.4,731
