date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2003-01-18,2002,4,16,18,214.24,0.81,5,Dry,29,5,4,2,33,73,0.34,141.2,0.66,141.2,0,0,0,0,-2,2,29,5,4,0,35,179,990,964.5,25.5,0.0988,0.00776,0.000304,0.107,0.00418,1,0.133,0.24,0.0094,25.3,0.935,0.97,0.907,32.7,31.8,31.8,762
2003-01-19,2002,4,16,19,221.07,0.79,5,Dry,29,5,4,2,33,73,0.33,148.1,0.67,148.1,0,0,0,0,-2,2,29,5,4,0,35,186,990,964.5,25.5,0.101,0.00834,0.000327,0.11,0.0043,1,0.142,0.252,0.00989,25.2,0.938,0.97,0.91,34.4,33.3,33.3,800
2003-01-20,2002,4,16,20,225.17,0.77,5,Dry,29,5,4,2,33,73,0.32,152.2,0.68,152.2,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.6,25.4,0.103,0.00868,0.000341,0.111,0.00437,1,0.148,0.259,0.0102,25.2,0.939,0.97,0.911,35.3,34.3,34.3,822
2003-01-21,2002,4,17,21,231.46,0.75,5,Dry,29,5,4,2,33,73,0.32,158.5,0.69,158.5,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00922,0.000363,0.114,0.00449,1,0.156,0.271,0.0106,25.1,0.941,0.97,0.913,36.8,35.7,35.7,856
2003-01-22,2002,4,17,22,239.39,0.72,5,Dry,29,5,4,2,33,73,0.3,166.4,0.69,166.4,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.108,0.00989,0.00039,0.118,0.00463,1,0.167,0.285,0.0112,25.1,0.944,0.973,0.919,38.6,37.6,37.6,902
2003-01-23,2002,4,17,23,247.87,0.7,5,Dry,29,5,4,2,33,73,0.29,174.9,0.7,174.9,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0106,0.000419,0.121,0.00479,1,0.179,0.3,0.0118,25,0.947,0.977,0.925,40.6,39.7,39.7,953
2003-01-24,2002,4,17,24,254.71,0.68,5,Dry,29,5,4,2,33,73,0.29,181.7,0.71,181.7,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000443,0.124,0.00492,1,0.188,0.312,0.0123,25,0.949,0.98,0.93,42.2,41.4,41.4,993
2003-01-25,2002,4,17,25,260.45,0.67,5,Dry,29,5,4,2,33,73,0.28,187.4,0.72,187.4,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0117,0.000463,0.127,0.00502,1,0.196,0.322,0.0128,24.9,0.951,0.98,0.932,43.6,42.7,42.7,1030
2003-01-26,2002,4,17,26,266.19,0.66,5,Dry,29,5,4,2,33,73,0.27,193.2,0.73,193.2,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0122,0.000482,0.129,0.00512,1,0.203,0.333,0.0132,24.9,0.953,0.98,0.934,44.9,44,44,1060
2003-01-27,2002,4,17,27,273.57,0.64,5,Dry,29,5,4,2,33,73,0.27,200.6,0.73,200.6,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0128,0.000508,0.133,0.00526,1,0.213,0.346,0.0137,24.9,0.955,0.98,0.936,46.7,45.8,45.8,1100
2003-01-28,2002,4,18,28,280.96,0.63,5,Dry,29,5,4,2,33,73,0.26,208,0.74,208,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0134,0.000533,0.136,0.00539,1,0.223,0.359,0.0143,24.8,0.956,0.98,0.937,48.4,47.4,47.4,1140
2003-01-29,2002,4,18,29,288.34,0.62,5,Dry,29,5,4,2,33,73,0.25,215.3,0.75,215.3,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.0141,0.000559,0.139,0.00553,1,0.233,0.372,0.0148,24.8,0.958,0.98,0.938,50.1,48.2,48.2,1160
2003-01-30,2002,4,18,30,294.63,0.61,5,Dry,29,5,4,2,33,73,0.25,221.6,0.75,221.6,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0146,0.000581,0.142,0.00564,1,0.242,0.383,0.0153,24.7,0.959,0.98,0.939,51.5,48.2,48.2,1160
2003-01-31,2002,4,18,31,297.09,0.61,5,Dry,29,5,4,2,33,73,0.25,224.1,0.75,224.1,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0148,0.000589,0.143,0.00569,1,0.245,0.388,0.0154,24.7,0.959,0.98,0.94,52.1,48.2,48.2,1160
2003-02-01,2002,5,18,32,302.28,0.6,5,Dry,31,6,4,3,41,85,0.28,217.3,0.72,217.3,0,0,0,0,-3,3,31,6,4,0,44,258,990,964.9,25.1,0.127,0.0142,0.000567,0.141,0.00562,1,0.236,0.377,0.015,24.7,0.958,0.98,0.939,50.4,48.2,48.2,1160
2003-02-02,2002,5,18,33,310.76,0.59,5,Dry,31,6,4,3,41,85,0.27,225.8,0.73,225.8,0,0,0,0,-3,3,31,6,4,0,44,267,990,965,25,0.13,0.0149,0.000596,0.145,0.00577,1,0.247,0.392,0.0156,24.7,0.959,0.98,0.94,52.4,48.2,48.2,1160
2003-02-03,2002,5,18,34,315.41,0.58,5,Dry,31,6,4,3,41,85,0.27,230.4,0.73,230.4,0,0,0,0,-3,3,31,6,4,0,44,271,990,965,25,0.131,0.0153,0.000613,0.147,0.00586,2,0.098,0.245,0.00978,24.8,0.923,0.97,0.895,25.8,25.1,50.1,1200
2003-02-04,2002,5,19,35,317.32,0.58,5,Dry,31,6,4,3,41,85,0.27,232.3,0.73,232.3,0,0,0,0,-3,3,31,6,4,0,44,273,990,965,25,0.132,0.0155,0.00062,0.147,0.0059,2,0.0993,0.247,0.00987,24.8,0.924,0.97,0.896,26.1,25.3,50.6,1210
2003-02-05,2002,5,19,36,319.24,0.58,5,Dry,31,6,4,3,41,85,0.27,234.2,0.73,234.2,0,0,0,0,-3,3,31,6,4,0,44,275,990,965,25,0.133,0.0157,0.000626,0.148,0.00593,2,0.101,0.249,0.00996,24.8,0.924,0.97,0.897,26.3,25.5,51,1220
2003-02-06,2002,5,19,37,324.43,0.57,5,Dry,31,6,4,3,41,85,0.26,239.4,0.74,239.4,0,0,0,0,-3,3,31,6,4,0,44,280,990,965,25,0.135,0.0161,0.000645,0.151,0.00603,2,0.104,0.255,0.0102,24.7,0.926,0.97,0.898,26.9,26.1,52.1,1250
2003-02-07,2002,5,19,38,332.91,0.57,5,Dry,31,6,4,3,41,85,0.26,247.9,0.74,247.9,0,0,0,0,-3,3,31,6,4,0,44,289,990,965.1,24.9,0.137,0.0168,0.000675,0.154,0.00619,2,0.11,0.264,0.0106,24.7,0.929,0.97,0.901,27.9,27,54,1300
2003-02-08,2002,5,19,39,340.29,0.56,5,Dry,31,6,4,3,41,85,0.25,255.3,0.75,255.3,0,0,0,0,-3,3,31,6,4,0,44,296,990,965.1,24.9,0.14,0.0195,0.000783,0.16,0.00641,2,0.115,0.274,0.011,24.6,0.93,0.97,0.903,28.7,27.8,55.6,1340
2003-02-09,2002,5,19,40,346.03,0.55,5,Dry,31,6,4,3,41,85,0.25,261,0.75,261,0,0,0,0,-3,3,31,6,4,0,44,302,990,965.1,24.9,0.142,0.0222,0.000893,0.164,0.00661,2,0.119,0.283,0.0114,24.6,0.932,0.97,0.904,29.3,28.4,56.9,1370
2003-02-10,2002,5,19,41,353.42,0.55,5,Dry,31,6,4,3,41,85,0.24,268.4,0.76,268.4,0,0,0,0,-3,3,31,6,4,0,44,309,990,965.2,24.8,0.145,0.0257,0.00103,0.17,0.00686,2,0.124,0.294,0.0118,24.5,0.933,0.97,0.905,30.1,29.2,58.5,1400
2003-02-11,2002,5,20,42,360.25,0.54,5,Dry,31,6,4,3,41,85,0.24,275.3,0.76,275.3,0,0,0,0,-3,3,31,6,4,0,44,316,990,965.2,24.8,0.147,0.0289,0.00117,0.176,0.0071,2,0.128,0.304,0.0123,24.5,0.935,0.97,0.907,30.9,30,60,1440
2003-02-12,2002,5,20,43,370.37,0.53,5,Dry,31,6,4,3,41,85,0.23,285.4,0.77,285.4,0,0,0,0,-3,3,31,6,4,0,44,326,990,965.3,24.7,0.151,0.0337,0.00136,0.184,0.00745,2,0.135,0.32,0.0129,24.4,0.937,0.97,0.909,32,31.1,62.1,1490
2003-02-13,2002,5,20,44,382.67,0.52,5,Dry,31,6,4,3,41,85,0.22,297.7,0.78,297.7,0,0,0,0,-3,3,31,6,4,0,44,339,990,965.3,24.7,0.155,0.0395,0.0016,0.195,0.00788,2,0.143,0.338,0.0137,24.3,0.94,0.97,0.912,33.4,32.4,64.8,1560
2003-02-14,2002,5,20,45,393.89,0.51,5,Dry,31,6,4,3,41,85,0.22,308.9,0.78,308.9,0,0,0,0,-3,3,31,6,4,0,44,350,990,965.4,24.6,0.159,0.0448,0.00182,0.204,0.00827,2,0.151,0.355,0.0144,24.3,0.942,0.97,0.914,34.6,33.6,67.2,1610
2003-02-15,2002,5,20,46,405.1,0.5,5,Dry,31,6,4,3,41,85,0.21,320.1,0.79,320.1,0,0,0,0,-3,3,31,6,4,0,44,361,990,965.4,24.6,0.163,0.0501,0.00204,0.213,0.00867,2,0.159,0.372,0.0151,24.2,0.944,0.97,0.915,35.8,34.8,69.5,1670
2003-02-16,2002,5,20,47,419.04,0.49,5,Dry,31,6,4,3,41,85,0.2,334,0.8,334,0,0,0,0,-3,3,31,6,4,0,44,375,990,965.5,24.5,0.168,0.0567,0.00231,0.225,0.00916,2,0.168,0.393,0.016,24.1,0.946,0.97,0.918,37.4,36.3,72.5,1740
2003-02-17,2002,5,20,48,432.44,0.48,5,Dry,31,6,4,3,41,85,0.2,347.4,0.8,347.4,0,0,0,0,-3,3,31,6,4,0,44,388,990,965.5,24.5,0.173,0.063,0.00258,0.236,0.00964,2,0.177,0.413,0.0169,24,0.948,0.973,0.923,38.8,37.8,75.6,1810
2003-02-18,2002,5,21,49,445.84,0.48,5,Dry,31,6,4,3,41,85,0.19,360.8,0.81,360.8,0,0,0,0,-3,3,31,6,4,0,44,402,990,965.6,24.4,0.177,0.0693,0.00284,0.247,0.0101,2,0.186,0.433,0.0177,24,0.95,0.977,0.928,40.3,39.3,78.7,1890
2003-02-19,2002,5,21,50,456.5,0.47,5,Dry,31,6,4,3,41,85,0.19,371.5,0.81,371.5,0,0,0,0,-3,3,31,6,4,0,44,413,990,965.7,24.3,0.181,0.0743,0.00305,0.255,0.0105,2,0.193,0.449,0.0184,23.9,0.951,0.979,0.931,41.4,40.5,81.1,1950
2003-02-20,2002,5,21,51,466.07,0.46,5,Dry,31,6,4,3,41,85,0.18,381.1,0.82,381.1,0,0,0,0,-3,3,31,6,4,0,44,422,990,965.7,24.3,0.184,0.0789,0.00325,0.263,0.0108,2,0.2,0.463,0.0191,23.8,0.953,0.98,0.933,42.4,41.6,83.2,2000
2003-02-21,2002,5,21,52,478.38,0.46,5,Dry,31,6,4,3,41,85,0.18,393.4,0.82,393.4,0,0,0,0,-3,3,31,6,4,0,44,434,990,965.8,24.2,0.189,0.0847,0.00349,0.274,0.0113,2,0.208,0.482,0.0199,23.8,0.954,0.98,0.935,43.7,42.9,85.7,2060
2003-02-22,2002,5,21,53,492.87,0.45,5,Dry,31,6,4,3,41,85,0.17,407.9,0.83,407.9,0,0,0,0,-3,3,31,6,4,0,44,449,990,965.8,24.2,0.194,0.0915,0.00378,0.285,0.0118,2,0.218,0.503,0.0208,23.7,0.956,0.98,0.936,45.3,44.3,88.7,2130
2003-02-23,2002,5,21,54,506.82,0.44,5,Dry,31,6,4,3,41,85,0.17,421.8,0.83,421.8,0,0,0,0,-3,3,31,6,4,0,44,463,990,965.9,24.1,0.199,0.0981,0.00407,0.297,0.0123,2,0.227,0.524,0.0217,23.6,0.956,0.98,0.937,46.7,45.7,91.5,2200
2003-02-24,2002,5,21,55,518.03,0.43,5,Dry,31,6,4,3,41,85,0.16,433,0.84,433,0,0,0,0,-3,3,31,6,4,0,44,474,990,965.9,24.1,0.203,0.103,0.0043,0.306,0.0127,2,0.235,0.541,0.0225,23.5,0.957,0.98,0.938,47.8,46.9,93.7,2250
2003-02-25,2002,5,22,56,530.33,0.42,5,Dry,31,6,4,3,41,85,0.16,445.3,0.84,445.3,0,0,0,0,-3,3,31,6,4,0,44,486,990,966,24,0.207,0.109,0.00455,0.316,0.0132,2,0.243,0.559,0.0233,23.5,0.958,0.98,0.939,49.1,48.1,96.2,2310
2003-02-26,2002,5,22,57,544.82,0.41,5,Dry,31,6,4,3,41,85,0.16,459.8,0.84,459.8,0,0,0,0,-3,3,31,6,4,0,44,501,990,966.1,23.9,0.212,0.116,0.00485,0.328,0.0137,2,0.253,0.581,0.0243,23.4,0.957,0.98,0.938,50.4,48.2,96.4,2310
2003-02-27,2002,5,22,58,559.86,0.41,5,Dry,31,6,4,3,41,85,0.15,474.9,0.85,474.9,0,0,0,0,-3,3,31,6,4,0,44,516,990,966.1,23.9,0.22,0.123,0.00516,0.343,0.0144,2,0.263,0.606,0.0254,23.3,0.956,0.98,0.937,51.8,48.2,96.4,2310
2003-02-28,2002,5,22,59,573.26,0.4,5,Dry,31,6,4,3,41,85,0.15,488.3,0.85,488.3,0,0,0,0,-3,3,31,6,4,0,44,529,990,966.2,23.8,0.227,0.129,0.00543,0.357,0.015,3,0.162,0.519,0.0218,23.3,0.945,0.97,0.917,35.1,34.1,102,2450
2003-03-01,2002,6,22,60,589.94,0.39,5,Dry,36,8,6,4,53,107,0.18,482.9,0.82,482.9,0,0,0,0,-4,4,36,8,6,0,57,533,990,966.3,23.7,0.229,0.127,0.00535,0.356,0.015,2,0.268,0.625,0.0263,23.1,0.956,0.98,0.937,52.3,48.2,96.4,2310
2003-03-02,2002,6,22,61,609.9,0.38,5,Dry,36,8,6,4,53,107,0.17,502.9,0.82,502.9,0,0,0,0,-4,4,36,8,6,0,57,553,990,966.3,23.7,0.241,0.137,0.00579,0.378,0.016,3,0.169,0.546,0.0231,23.1,0.947,0.97,0.918,36,34.9,105,2510
2003-03-03,2002,6,22,62,628.77,0.37,5,Dry,36,8,6,4,53,107,0.17,521.8,0.83,521.8,0,0,0,0,-4,4,36,8,6,0,57,572,990,966.4,23.6,0.251,0.15,0.00634,0.401,0.017,3,0.177,0.578,0.0245,23,0.948,0.97,0.92,37.2,36.1,108,2600
2003-03-04,2002,6,23,63,649.28,0.37,5,Dry,36,8,6,4,53,107,0.17,542.3,0.83,542.3,0,0,0,0,-4,4,36,8,6,0,57,592,990,966.5,23.5,0.263,0.163,0.00695,0.426,0.0181,3,0.187,0.613,0.0261,22.9,0.95,0.973,0.924,38.6,37.5,113,2700
2003-03-05,2002,6,23,64,668.14,0.36,5,Dry,36,8,6,4,53,107,0.16,561.1,0.84,561.1,0,0,0,0,-4,4,36,8,6,0,57,611,990,966.6,23.4,0.274,0.176,0.00751,0.45,0.0192,3,0.195,0.645,0.0275,22.8,0.952,0.976,0.928,39.8,38.8,116,2790
2003-03-06,2002,6,23,65,684.82,0.35,5,Dry,36,8,6,4,53,107,0.16,577.8,0.84,577.8,0,0,0,0,-4,4,36,8,6,0,57,628,990,966.6,23.4,0.283,0.187,0.008,0.47,0.0201,3,0.203,0.673,0.0288,22.7,0.953,0.978,0.932,40.8,39.9,120,2870
2003-03-07,2002,6,23,66,701.5,0.35,5,Dry,36,8,6,4,53,107,0.15,594.5,0.85,594.5,0,0,0,0,-4,4,36,8,6,0,57,645,990,966.7,23.3,0.293,0.198,0.00851,0.491,0.0211,3,0.21,0.701,0.0301,22.6,0.954,0.98,0.935,41.9,41.1,123,2960
2003-03-08,2002,6,23,67,718.18,0.34,5,Dry,36,8,6,4,53,107,0.15,611.2,0.85,611.2,0,0,0,0,-4,4,36,8,6,0,57,661,990,966.8,23.2,0.302,0.209,0.00901,0.512,0.022,3,0.218,0.729,0.0314,22.5,0.955,0.98,0.936,42.9,42.1,126,3030
2003-03-09,2002,6,23,68,736.5,0.33,5,Dry,36,8,6,4,53,107,0.14,629.5,0.85,629.5,0,0,0,0,-4,4,36,8,6,0,57,680,990,966.8,23.2,0.313,0.222,0.00957,0.534,0.0231,3,0.226,0.76,0.0328,22.4,0.956,0.98,0.936,44,43.2,129,3110
2003-03-10,2002,6,23,69,750.99,0.33,5,Dry,36,8,6,4,53,107,0.14,644,0.86,644,0,0,0,0,-4,4,36,8,6,0,57,694,990,966.9,23.1,0.321,0.231,0.01,0.552,0.0239,3,0.232,0.784,0.034,22.3,0.956,0.98,0.937,44.9,44,132,3170
2003-03-11,2002,6,24,70,761.66,0.33,5,Dry,36,8,6,4,53,107,0.14,654.7,0.86,654.7,0,0,0,0,-4,4,36,8,6,0,57,705,990,966.9,23.1,0.327,0.238,0.0103,0.565,0.0245,3,0.237,0.802,0.0348,22.3,0.956,0.98,0.937,45.5,44.6,134,3210
2003-03-12,2002,6,24,71,769.59,0.32,5,Dry,36,8,6,4,53,107,0.14,662.6,0.86,662.6,0,0,0,0,-4,4,36,8,6,0,57,713,990,967,23,0.331,0.244,0.0106,0.575,0.025,3,0.241,0.816,0.0354,22.2,0.957,0.98,0.938,46,45.1,135,3250
2003-03-13,2002,6,24,72,774.1,0.32,5,Dry,36,8,6,4,53,107,0.14,667.1,0.86,667.1,0,0,0,0,-4,4,36,8,6,0,57,717,990,967,23,0.334,0.247,0.0107,0.581,0.0252,3,0.243,0.823,0.0358,22.2,0.957,0.98,0.938,46.3,45.4,136,3270
2003-03-14,2002,6,24,73,780.19,0.32,5,Dry,36,8,6,4,53,107,0.14,673.2,0.86,673.2,0,0,0,0,-4,4,36,8,6,0,57,723,990,967,23,0.338,0.251,0.0109,0.588,0.0256,3,0.245,0.834,0.0363,22.1,0.957,0.98,0.938,46.6,45.7,137,3290
2003-03-15,2002,6,24,74,784.27,0.32,5,Dry,36,8,6,4,53,107,0.14,677.3,0.86,677.3,0,0,0,0,-4,4,36,8,6,0,57,727,990,967,23,0.34,0.253,0.011,0.593,0.0258,3,0.247,0.841,0.0366,22.1,0.957,0.98,0.938,46.9,45.9,138,3310
2003-03-16,2002,6,24,75,788.59,0.31,5,Dry,36,8,6,4,53,107,0.14,681.6,0.86,681.6,0,0,0,0,-4,4,36,8,6,0,57,732,990,967.1,22.9,0.342,0.256,0.0112,0.599,0.0261,3,0.249,0.848,0.0369,22.1,0.957,0.98,0.938,47.1,46.2,139,3330
2003-03-17,2002,6,24,76,793.12,0.31,5,Dry,36,8,6,4,53,107,0.14,686.1,0.86,686.1,0,0,0,0,-4,4,36,8,6,0,57,736,990,967.1,22.9,0.345,0.259,0.0113,0.604,0.0264,3,0.251,0.855,0.0373,22.1,0.957,0.98,0.938,47.4,46.4,139,3340
2003-03-18,2002,6,25,77,797.84,0.31,5,Dry,36,8,6,4,53,107,0.13,690.8,0.87,690.8,0,0,0,0,-4,4,36,8,6,0,57,741,990,967.1,22.9,0.348,0.262,0.0115,0.61,0.0266,3,0.253,0.863,0.0377,22,0.957,0.98,0.938,47.6,46.7,140,3360
2003-03-19,2002,6,25,78,802.73,0.31,5,Dry,36,8,6,4,53,107,0.13,695.7,0.87,695.7,0,0,0,0,-4,4,36,8,6,0,57,746,990,967.1,22.9,0.35,0.266,0.0116,0.616,0.0269,3,0.256,0.872,0.0381,22,0.957,0.98,0.938,47.9,47,141,3380
2003-03-20,2002,6,25,79,811.2,0.3,5,Dry,36,8,6,4,53,107,0.13,704.2,0.87,704.2,0,0,0,0,-4,4,36,8,6,0,57,754,990,967.1,22.9,0.355,0.271,0.0119,0.627,0.0274,3,0.259,0.886,0.0388,22,0.957,0.98,0.938,48.4,47.4,142,3410
2003-03-21,2002,6,25,80,820.05,0.3,5,Dry,36,8,6,4,53,107,0.13,713,0.87,713,0,0,0,0,-4,4,36,8,6,0,57,763,990,967.2,22.8,0.36,0.277,0.0122,0.637,0.0279,3,0.263,0.901,0.0395,21.9,0.957,0.98,0.938,48.9,47.9,144,3450
2003-03-22,2002,6,25,81,829.23,0.3,5,Dry,36,8,6,4,53,107,0.13,722.2,0.87,722.2,0,0,0,0,-4,4,36,8,6,0,57,772,990,967.2,22.8,0.365,0.283,0.0124,0.649,0.0285,3,0.268,0.916,0.0402,21.9,0.957,0.98,0.938,49.4,48.2,145,3470
2003-03-23,2002,6,25,82,834.89,0.3,5,Dry,36,8,6,4,53,107,0.13,727.9,0.87,727.9,0,0,0,0,-4,4,36,8,6,0,57,778,990,967.2,22.8,0.369,0.287,0.0126,0.656,0.0288,3,0.27,0.926,0.0407,21.8,0.957,0.98,0.938,49.7,48.2,145,3470
2003-03-24,2002,6,25,83,844.55,0.29,5,Dry,36,8,6,4,53,107,0.13,737.5,0.87,737.5,0,0,0,0,-4,4,36,8,6,0,57,788,990,967.3,22.7,0.376,0.294,0.0129,0.67,0.0295,3,0.274,0.944,0.0415,21.8,0.957,0.98,0.938,50.2,48.2,145,3470
2003-03-25,2002,6,26,84,858.51,0.29,5,Dry,36,8,6,4,53,107,0.13,751.5,0.88,751.5,0,0,0,0,-4,4,36,8,6,0,57,802,990,967.3,22.7,0.389,0.303,0.0134,0.691,0.0305,3,0.28,0.972,0.0429,21.7,0.957,0.98,0.938,51,48.2,145,3470
2003-03-26,2002,6,26,85,868.77,0.28,5,Dry,36,8,6,4,53,107,0.12,761.8,0.88,761.8,0,0,0,0,-4,4,36,8,6,0,57,812,990,967.4,22.6,0.398,0.308,0.0136,0.706,0.0312,3,0.283,0.989,0.0437,21.6,0.957,0.98,0.937,51.5,48.2,145,3470
2003-03-27,2002,6,26,86,879.27,0.28,5,Dry,36,8,6,4,53,107,0.12,772.3,0.88,772.3,0,0,0,0,-4,4,36,8,6,0,57,822,990,967.4,22.6,0.408,0.313,0.0139,0.72,0.0319,3,0.286,1.01,0.0446,21.6,0.956,0.98,0.937,52.1,48.2,145,3470
2003-03-28,2002,6,26,87,889.97,0.28,5,Dry,36,8,6,4,53,107,0.12,783,0.88,783,0,0,0,0,-4,4,36,8,6,0,57,833,990,967.5,22.5,0.417,0.318,0.0141,0.735,0.0326,4,0.207,0.942,0.0418,21.6,0.953,0.975,0.929,39.5,38.5,154,3700
2003-03-29,2002,6,26,88,905.3,0.27,5,Dry,36,8,6,4,53,107,0.12,798.3,0.88,798.3,0,0,0,0,-4,4,36,8,6,0,57,848,990,967.5,22.5,0.432,0.325,0.0145,0.757,0.0337,4,0.212,0.969,0.0431,21.5,0.953,0.976,0.931,40.1,39.2,157,3760
2003-03-30,2002,6,26,89,925.56,0.27,5,Dry,36,8,6,4,53,107,0.12,818.6,0.88,818.6,0,0,0,0,-4,4,36,8,6,0,57,869,990,967.6,22.4,0.45,0.335,0.015,0.785,0.0351,4,0.219,1,0.0448,21.4,0.954,0.978,0.933,41,40.1,160,3850
2003-03-31,2002,6,26,90,946.39,0.26,5,Dry,36,8,6,4,53,107,0.11,839.4,0.89,839.4,0,0,0,0,-4,4,36,8,6,0,57,889,990,967.7,22.3,0.469,0.345,0.0155,0.814,0.0365,4,0.226,1.04,0.0466,21.3,0.954,0.98,0.935,41.8,40.9,164,3930
2003-04-01,2002,7,27,91,967.75,0.26,5,Dry,40,10,8,5,62,125,0.13,842.8,0.87,842.8,0,0,0,0,-5,5,40,10,8,0,67,901,990,967.8,22.2,0.479,0.347,0.0156,0.826,0.0372,4,0.227,1.05,0.0474,21.2,0.954,0.98,0.935,41.8,40.9,164,3930
2003-04-02,2002,7,27,92,989.61,0.25,5,Dry,40,10,8,5,62,125,0.13,864.6,0.87,864.6,0,0,0,0,-5,5,40,10,8,0,67,923,990,967.9,22.1,0.499,0.357,0.0161,0.857,0.0387,4,0.234,1.09,0.0493,21.1,0.955,0.98,0.936,42.6,41.8,167,4010
2003-04-03,2002,7,27,93,1007,0.25,5,Dry,40,10,8,5,62,125,0.12,882,0.88,882,0,0,0,0,-5,5,40,10,8,0,67,940,990,967.9,22.1,0.515,0.366,0.0166,0.881,0.0399,4,0.24,1.12,0.0508,21,0.955,0.98,0.936,43.3,42.4,170,4070
2003-04-04,2002,7,27,94,1029.6,0.24,5,Dry,40,10,8,5,62,125,0.12,904.6,0.88,904.6,0,0,0,0,-5,5,40,10,8,0,67,963,990,968,22,0.536,0.377,0.0171,0.913,0.0415,4,0.248,1.16,0.0527,20.8,0.955,0.98,0.936,44.2,43.3,173,4160
2003-04-05,2002,7,27,95,1052.7,0.24,5,Dry,40,10,8,5,62,125,0.12,927.7,0.88,927.7,0,0,0,0,-5,5,40,10,8,0,67,986,990,968.1,21.9,0.557,0.388,0.0177,0.945,0.0431,4,0.256,1.2,0.0547,20.7,0.956,0.98,0.936,45.1,44.2,177,4240
2003-04-06,2002,7,27,96,1076.3,0.24,5,Dry,40,10,8,5,62,125,0.12,951.3,0.88,951.3,0,0,0,0,-5,5,40,10,8,0,67,1010,990,968.1,21.9,0.579,0.399,0.0183,0.978,0.0447,4,0.264,1.24,0.0568,20.6,0.956,0.98,0.936,46,45,180,4320
2003-04-07,2002,7,27,97,1105.5,0.23,5,Dry,40,10,8,5,62,125,0.11,980.5,0.89,980.5,0,0,0,0,-5,5,40,10,8,0,67,1040,990,968.2,21.8,0.608,0.414,0.019,1.02,0.0469,4,0.273,1.3,0.0595,20.5,0.956,0.98,0.937,47,46.1,184,4420
2003-04-08,2002,7,28,98,1146.4,0.22,5,Dry,40,10,8,5,62,125,0.11,1021,0.89,1021,0,0,0,0,-5,5,40,10,8,0,67,1080,990,968.4,21.6,0.668,0.471,0.0218,1.14,0.0526,4,0.284,1.42,0.0658,20.2,0.955,0.98,0.936,48.4,47.4,190,4550
2003-04-09,2002,7,28,99,1193.8,0.22,5,Dry,40,10,8,5,62,125,0.1,1069,0.9,1069,0,0,0,0,-5,5,40,10,8,0,67,1130,990,968.5,21.5,0.738,0.578,0.0269,1.32,0.0612,4,0.294,1.61,0.0749,19.9,0.955,0.98,0.936,49.7,48.2,193,4630
2003-04-10,2002,7,28,100,1254,0.21,5,Dry,40,10,8,5,62,125,0.1,1129,0.9,1100,29,7,1,1,-4,24,47,11,9,1,86,1170,990,968.7,21.3,0.797,0.648,0.0304,1.44,0.0678,4,0.3,1.74,0.0819,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2003-04-11,2002,7,28,101,1327.8,0.2,5,Dry,40,10,8,5,62,125,0.094,1203,0.91,1100,103,23,3,3,-2,76,63,13,11,3,138,1190,990,968.9,21.1,0.826,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2003-04-12,2002,7,28,102,1403.8,0.19,5,Dry,40,10,8,5,62,125,0.089,1279,0.91,1100,179,40,5,5,0,129,80,15,13,5,191,1210,990,969.2,20.8,0.857,0.648,0.0311,1.5,0.0723,4,0.3,1.8,0.0867,19,0.953,0.98,0.934,48.9,47.9,192,4600
2003-04-13,2002,7,28,103,1456.7,0.18,5,Dry,40,10,8,5,62,125,0.086,1332,0.91,1100,232,52,7,7,2,164,92,17,15,7,226,1220,990,969.3,20.7,0.88,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0885,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2003-04-14,2002,7,28,104,1523.2,0.17,5,Dry,40,10,8,5,62,125,0.082,1398,0.92,1100,298,60,8,9,4,217,100,18,17,9,279,1240,990,969.6,20.4,0.906,0.648,0.0317,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2003-04-15,2002,7,29,105,1604,0.16,5,Dry,40,10,8,5,62,125,0.078,1479,0.92,1100,379,60,8,12,6,293,100,18,20,11,355,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46.1,184,4420
2003-04-16,2002,7,29,106,1706.7,0.15,5,Dry,40,10,8,5,62,125,0.073,1582,0.93,1100,482,60,8,15,9,390,100,18,23,14,452,1240,990,970.2,19.8,0.921,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
2003-04-17,2002,7,29,107,1832.5,0.14,5,Dry,40,10,8,5,62,125,0.068,1707,0.93,1100,607,60,8,17,13,509,100,18,25,18,571,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2003-04-18,2002,7,29,108,1982.8,0.13,5,Dry,40,10,8,5,62,125,0.063,1858,0.94,1100,758,60,8,17,18,655,100,18,25,23,717,1240,990,971,19,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2003-04-19,2002,7,29,109,2144.7,0.11,5,Dry,40,10,8,5,62,125,0.058,2020,0.94,1100,920,60,8,17,23,812,100,18,25,28,874,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2003-04-20,2002,7,29,110,2303.3,0.1,5,Dry,40,10,8,5,62,125,0.054,2178,0.95,1100,1080,60,8,17,27,966,100,18,25,32,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2003-04-21,2002,7,29,111,2420,0.09,4,Mod_Dry,45,11,10,10,72,148,0.061,2272,0.94,1100,1170,55,7,15,25,1070,100,18,25,35,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2003-04-22,2002,7,30,112,2530.8,0.083,4,Mod_Dry,45,11,10,10,72,148,0.059,2383,0.94,1100,1280,55,7,15,28,1180,100,18,25,38,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.922,40.1,39.1,157,3760
2003-04-23,2002,7,30,113,2635.3,0.077,4,Mod_Dry,45,11,10,10,72,148,0.056,2487,0.94,1100,1390,55,7,15,32,1280,100,18,25,42,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2003-04-24,2002,7,30,114,2725.4,0.071,4,Mod_Dry,45,11,10,10,72,148,0.054,2577,0.95,1100,1480,55,7,15,34,1370,100,18,25,44,1440,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2003-04-25,2002,7,30,115,2800.6,0.067,4,Mod_Dry,45,11,10,10,72,148,0.053,2653,0.95,1100,1550,55,7,15,37,1440,100,18,25,47,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.11,15.1,0.941,0.972,0.915,38.3,37.3,149,3580
2003-04-26,2002,7,30,116,2860.3,0.063,4,Mod_Dry,45,11,10,10,72,148,0.052,2712,0.95,1100,1610,55,7,15,38,1500,100,18,25,48,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,14.9,0.941,0.972,0.914,37.9,36.8,147,3540
2003-04-27,2002,7,30,117,2904.3,0.06,4,Mod_Dry,45,11,10,10,72,148,0.051,2756,0.95,1100,1660,55,7,15,40,1540,100,18,25,50,1610,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3510
2003-04-28,2002,7,30,118,2932.5,0.059,4,Mod_Dry,45,11,10,10,72,148,0.051,2784,0.95,1100,1680,55,7,15,41,1570,100,18,25,51,1640,1240,990,973.4,16.6,0.926,0.648,0.0389,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.971,0.912,37.4,36.3,145,3490
2003-04-29,2002,7,31,119,2952.6,0.058,4,Mod_Dry,45,11,10,10,72,148,0.05,2805,0.95,1100,1710,55,7,15,41,1590,100,18,25,51,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0948,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.2,145,3470
2003-04-30,2002,7,31,120,2964.7,0.057,4,Mod_Dry,45,11,10,10,72,148,0.05,2817,0.95,1100,1720,55,7,15,42,1600,100,18,25,52,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3470
2003-05-01,2002,8,31,121,2968.8,0.057,3,Normal,55,13,13,17,178,276,0.093,2693,0.91,1100,1590,45,5,12,31,1500,100,18,25,48,1680,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3460
2003-05-02,2002,8,31,122,2956.6,0.057,3,Normal,55,13,13,17,178,276,0.093,2681,0.91,1100,1580,45,5,12,30,1490,100,18,25,47,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0949,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.2,145,3470
2003-05-03,2002,8,31,123,2944.6,0.058,3,Normal,55,13,13,17,178,276,0.094,2669,0.91,1100,1570,45,5,12,30,1480,100,18,25,47,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0947,4,0.3,1.87,0.113,14.7,0.939,0.97,0.912,37.4,36.3,145,3480
2003-05-04,2002,8,31,124,2924.4,0.059,3,Normal,55,13,13,17,178,276,0.094,2648,0.91,1100,1550,45,5,12,29,1460,100,18,25,46,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3490
2003-05-05,2002,8,31,125,2896.3,0.061,3,Normal,55,13,13,17,178,276,0.095,2620,0.91,1100,1520,45,5,12,29,1430,100,18,25,46,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.0941,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2003-05-06,2002,8,32,126,2868.3,0.063,3,Normal,55,13,13,17,178,276,0.096,2592,0.9,1100,1490,45,5,12,28,1400,100,18,25,45,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
2003-05-07,2002,8,32,127,2832.4,0.065,3,Normal,55,13,13,17,178,276,0.097,2556,0.9,1100,1460,45,5,12,27,1370,100,18,25,44,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3560
2003-05-08,2002,8,32,128,2796.6,0.067,3,Normal,55,13,13,17,178,276,0.099,2521,0.9,1100,1420,45,5,12,26,1330,100,18,25,43,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.972,0.915,38.3,37.3,149,3580
2003-05-09,2002,8,32,129,2760.9,0.069,3,Normal,55,13,13,17,178,276,0.1,2485,0.9,1100,1390,45,5,12,25,1300,100,18,25,42,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2003-05-10,2002,8,32,130,2717.6,0.072,3,Normal,55,13,13,17,178,276,0.1,2442,0.9,1100,1340,45,5,12,23,1260,100,18,25,40,1440,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.8,151,3630
2003-05-11,2002,8,32,131,2674.4,0.074,2,Mod_Wet,65,14,17,23,202,321,0.12,2353,0.88,1100,1250,35,4,8,15,1190,100,18,25,38,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,153,3660
2003-05-12,2002,8,32,132,2631.4,0.077,2,Mod_Wet,65,14,17,23,202,321,0.12,2310,0.88,1100,1210,35,4,8,13,1150,100,18,25,36,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2003-05-13,2002,8,33,133,2588.7,0.08,2,Mod_Wet,65,14,17,23,202,321,0.12,2268,0.88,1100,1170,35,4,8,12,1110,100,18,25,35,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2003-05-14,2002,8,33,134,2546.2,0.082,2,Mod_Wet,65,14,17,23,202,321,0.13,2225,0.87,1100,1130,35,4,8,11,1070,100,18,25,34,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
2003-05-15,2002,8,33,135,2503.9,0.085,2,Mod_Wet,65,14,17,23,202,321,0.13,2183,0.87,1100,1080,35,4,8,9,1030,100,18,25,32,1230,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3770
2003-05-16,2002,8,33,136,2461.8,0.087,2,Mod_Wet,65,14,17,23,202,321,0.13,2141,0.87,1100,1040,35,4,8,8,986,100,18,25,31,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2003-05-17,2002,8,33,137,2420,0.09,2,Mod_Wet,65,14,17,23,202,321,0.13,2099,0.87,1100,999,35,4,8,7,945,100,18,25,30,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2003-05-18,2002,8,33,138,2378.4,0.094,2,Mod_Wet,65,14,17,23,202,321,0.14,2057,0.86,1100,957,35,4,8,6,904,100,18,25,29,1110,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2003-05-19,2002,8,33,139,2337,0.098,2,Mod_Wet,65,14,17,23,202,321,0.14,2016,0.86,1100,916,35,4,8,4,865,100,18,25,27,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3890
2003-05-20,2002,8,34,140,2295.9,0.1,2,Mod_Wet,65,14,17,23,202,321,0.14,1975,0.86,1100,875,35,4,8,3,825,100,18,25,26,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.927,41.6,40.8,163,3910
2003-05-21,2002,8,34,141,2247.6,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,1927,0.86,1100,827,35,4,8,2,778,100,18,25,25,980,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2003-05-22,2002,8,34,142,2184.9,0.11,2,Mod_Wet,65,14,17,23,202,321,0.15,1864,0.85,1100,764,35,4,8,0,717,100,18,25,23,919,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2003-05-23,2002,8,34,143,2130.1,0.12,2,Mod_Wet,65,14,17,23,202,321,0.15,1809,0.85,1100,709,35,4,8,-2,664,100,18,25,21,866,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
2003-05-24,2002,8,34,144,2075.8,0.12,2,Mod_Wet,65,14,17,23,202,321,0.15,1755,0.84,1100,655,35,4,8,-3,611,100,18,25,20,813,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2003-05-25,2002,8,34,145,2022,0.12,2,Mod_Wet,65,14,17,23,202,321,0.16,1701,0.84,1100,601,35,4,8,-5,559,100,18,25,18,761,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2003-05-26,2002,8,34,146,1968.7,0.13,2,Mod_Wet,65,14,17,23,202,321,0.16,1648,0.84,1100,548,35,4,8,-7,508,100,18,25,16,710,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2003-05-27,2002,8,35,147,1922.9,0.13,2,Mod_Wet,65,14,17,23,202,321,0.17,1602,0.83,1100,502,35,4,8,-8,463,100,18,25,15,665,1240,990,970.9,19.1,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2003-05-28,2002,8,35,148,1877.5,0.14,2,Mod_Wet,65,14,17,23,202,321,0.17,1556,0.83,1100,456,35,4,8,-9,418,100,18,25,14,620,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2003-05-29,2002,8,35,149,1832.5,0.14,2,Mod_Wet,65,14,17,23,202,321,0.17,1511,0.82,1100,411,35,4,8,-11,375,100,18,25,12,577,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2003-05-30,2002,8,35,150,1787.9,0.14,2,Mod_Wet,65,14,17,23,202,321,0.18,1467,0.82,1100,367,35,4,8,-12,332,100,18,25,11,534,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2003-05-31,2002,8,35,151,1743.7,0.15,2,Mod_Wet,65,14,17,23,202,321,0.18,1423,0.82,1100,323,35,4,8,-13,289,100,18,25,10,491,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0798,4,0.3,1.87,0.095,17.9,0.951,0.98,0.932,45.8,44.9,179,4310
2003-06-01,2002,9,35,152,1700,0.15,3,Normal,53,12,12,13,120,210,0.12,1490,0.88,1100,390,47,6,12,-1,326,100,18,24,12,446,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.2,45.3,181,4340
2003-06-02,2002,9,35,153,1663.3,0.16,3,Normal,53,12,12,13,120,210,0.13,1453,0.87,1100,353,47,6,11,-2,291,100,18,23,11,411,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2003-06-03,2002,9,36,154,1627,0.16,3,Normal,53,12,12,13,120,210,0.13,1417,0.87,1100,317,47,6,10,-3,257,100,18,22,10,377,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0928,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2003-06-04,2002,9,36,155,1591,0.16,3,Normal,53,12,12,13,120,210,0.13,1381,0.87,1100,281,47,6,9,-5,224,100,18,21,8,344,1240,990,969.8,20.2,0.916,0.648,0.032,1.56,0.0773,4,0.3,1.86,0.0922,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2003-06-05,2002,9,36,156,1555.3,0.17,3,Normal,53,12,12,13,120,210,0.14,1345,0.86,1100,245,47,6,7,-6,191,100,18,19,7,311,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2003-06-06,2002,9,36,157,1520,0.17,3,Normal,53,12,12,13,120,210,0.14,1310,0.86,1100,210,47,6,6,-7,158,100,18,18,6,278,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2003-06-07,2002,9,36,158,1485,0.18,3,Normal,53,12,12,13,120,210,0.14,1275,0.86,1100,175,40,5,5,-8,133,93,17,17,5,253,1230,990,969.4,20.6,0.885,0.648,0.0315,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48.1,47.1,189,4530
2003-06-08,2002,9,36,159,1456.7,0.18,3,Normal,53,12,12,13,120,210,0.14,1247,0.86,1100,147,33,4,4,-9,115,86,16,16,4,235,1220,990,969.3,20.7,0.871,0.648,0.0314,1.52,0.0736,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2003-06-09,2002,9,36,160,1428.6,0.19,3,Normal,53,12,12,13,120,210,0.15,1219,0.85,1100,119,27,4,4,-9,93,80,16,16,4,213,1210,990,969.3,20.7,0.863,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2003-06-10,2002,9,37,161,1400.7,0.19,3,Normal,53,12,12,13,120,210,0.15,1191,0.85,1100,91,21,3,3,-10,74,74,15,15,3,194,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,47.9,192,4600
2003-06-11,2002,9,37,162,1354.9,0.2,3,Normal,53,12,12,13,120,210,0.15,1145,0.84,1100,45,10,1,1,-12,45,63,13,13,1,165,1190,990,969,21,0.829,0.648,0.0309,1.48,0.0704,4,0.3,1.78,0.0847,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2003-06-12,2002,9,37,163,1304,0.2,3,Normal,53,12,12,13,120,210,0.16,1094,0.84,1094,0,0,0,0,-13,13,53,12,12,0,133,1170,990,968.9,21.1,0.802,0.634,0.03,1.44,0.068,4,0.299,1.74,0.0821,19.4,0.954,0.98,0.934,49.6,48.2,193,4630
2003-06-13,2002,9,37,164,1259.8,0.21,3,Normal,53,12,12,13,120,210,0.17,1050,0.83,1050,0,0,0,0,-13,13,53,12,12,0,133,1130,990,968.7,21.3,0.738,0.535,0.0251,1.27,0.0598,4,0.29,1.56,0.0734,19.7,0.954,0.98,0.935,48.4,47.5,190,4560
2003-06-14,2002,9,37,165,1216.5,0.21,3,Normal,53,12,12,13,120,210,0.17,1007,0.83,1007,0,0,0,0,-13,13,53,12,12,0,133,1080,990,968.6,21.4,0.674,0.438,0.0204,1.11,0.0519,4,0.281,1.39,0.0651,20,0.955,0.98,0.936,47.2,46.3,185,4440
2003-06-15,2002,9,37,166,1179.7,0.22,3,Normal,53,12,12,13,120,210,0.18,969.7,0.82,969.7,0,0,0,0,-13,13,53,12,12,0,133,1050,990,968.5,21.5,0.62,0.408,0.019,1.03,0.0478,4,0.27,1.3,0.0603,20.2,0.955,0.98,0.936,46,45,180,4320
2003-06-16,2002,9,37,167,1143.6,0.22,3,Normal,53,12,12,13,120,210,0.18,933.6,0.82,933.6,0,0,0,0,-13,13,53,12,12,0,133,1010,990,968.4,21.6,0.58,0.391,0.0181,0.971,0.0448,4,0.258,1.23,0.0567,20.4,0.955,0.98,0.936,44.6,43.7,175,4200
2003-06-17,2002,9,38,168,1108.2,0.23,3,Normal,53,12,12,13,120,210,0.19,898.2,0.81,898.2,0,0,0,0,-13,13,53,12,12,0,133,975,990,968.2,21.8,0.548,0.374,0.0172,0.921,0.0423,4,0.246,1.17,0.0536,20.6,0.955,0.98,0.936,43.3,42.4,170,4070
2003-06-18,2002,9,38,169,1078.9,0.23,3,Normal,53,12,12,13,120,210,0.2,868.9,0.81,868.9,0,0,0,0,-13,13,53,12,12,0,133,946,990,968.1,21.9,0.521,0.36,0.0165,0.88,0.0403,4,0.236,1.12,0.0511,20.7,0.954,0.98,0.935,42.2,41.3,165,3970
2003-06-19,2002,9,38,170,1050.2,0.24,3,Normal,53,12,12,13,120,210,0.2,840.1,0.8,840.1,0,0,0,0,-13,13,53,12,12,0,133,917,990,968.1,21.9,0.494,0.346,0.0158,0.84,0.0383,4,0.226,1.07,0.0486,20.9,0.954,0.978,0.933,41,40.1,160,3850
2003-06-20,2002,9,38,171,1027.1,0.25,3,Normal,53,12,12,13,120,210,0.2,817.1,0.8,817.1,0,0,0,0,-13,13,53,12,12,0,133,894,990,968,22,0.473,0.334,0.0152,0.808,0.0367,4,0.218,1.03,0.0466,21,0.953,0.976,0.931,40.1,39.1,157,3760
2003-06-21,2002,9,38,172,1004.5,0.25,3,Normal,53,12,12,13,120,210,0.21,794.5,0.79,794.5,0,0,0,0,-13,13,53,12,12,0,133,871,990,967.9,22.1,0.453,0.324,0.0146,0.776,0.0351,4,0.211,0.987,0.0447,21.1,0.953,0.974,0.928,39.2,38.1,153,3660
2003-06-22,2002,9,38,173,982.27,0.26,3,Normal,53,12,12,13,120,210,0.21,772.3,0.79,772.3,0,0,0,0,-13,13,53,12,12,0,133,849,990,967.8,22.2,0.432,0.313,0.0141,0.745,0.0336,3,0.286,1.03,0.0465,21.1,0.956,0.98,0.937,51,48.2,145,3470
2003-06-23,2002,9,38,174,960.57,0.26,3,Normal,53,12,12,13,120,210,0.22,750.6,0.78,750.6,0,0,0,0,-13,13,53,12,12,0,133,828,990,967.7,22.3,0.413,0.302,0.0136,0.715,0.0321,3,0.28,0.995,0.0447,21.3,0.957,0.98,0.938,49.9,48.2,145,3470
2003-06-24,2002,9,39,175,939.39,0.27,3,Normal,53,12,12,13,120,210,0.22,729.4,0.78,729.4,0,0,0,0,-13,13,53,12,12,0,133,806,990,967.7,22.3,0.393,0.288,0.0129,0.681,0.0305,3,0.271,0.952,0.0426,21.4,0.957,0.98,0.937,48.8,47.8,143,3440
2003-06-25,2002,9,39,176,923.28,0.27,3,Normal,53,12,12,13,120,210,0.23,713.3,0.77,713.3,0,0,0,0,-13,13,53,12,12,0,133,790,990,967.6,22.4,0.378,0.277,0.0124,0.656,0.0293,3,0.263,0.919,0.041,21.5,0.957,0.98,0.937,47.9,47,141,3380
2003-06-26,2002,9,39,177,907.52,0.27,3,Normal,53,12,12,13,120,210,0.23,697.5,0.77,697.5,0,0,0,0,-13,13,53,12,12,0,133,775,990,967.5,22.5,0.367,0.267,0.0119,0.634,0.0282,3,0.256,0.89,0.0396,21.6,0.957,0.98,0.937,47.1,46.1,138,3320
2003-06-27,2002,9,39,178,892.14,0.28,3,Normal,53,12,12,13,120,210,0.23,682.1,0.77,682.1,0,0,0,0,-13,13,53,12,12,0,133,759,990,967.5,22.5,0.358,0.257,0.0114,0.615,0.0273,3,0.249,0.864,0.0383,21.7,0.957,0.98,0.937,46.2,45.3,136,3260
2003-06-28,2002,9,39,179,877.15,0.28,3,Normal,53,12,12,13,120,210,0.24,667.1,0.76,667.1,0,0,0,0,-13,13,53,12,12,0,133,744,990,967.4,22.6,0.349,0.247,0.0109,0.596,0.0264,3,0.243,0.839,0.0371,21.8,0.956,0.98,0.937,45.4,44.5,133,3200
2003-06-29,2002,9,39,180,862.59,0.29,3,Normal,53,12,12,13,120,210,0.24,652.6,0.76,652.6,0,0,0,0,-13,13,53,12,12,0,133,730,990,967.4,22.6,0.341,0.237,0.0105,0.578,0.0255,3,0.236,0.814,0.0359,21.8,0.956,0.98,0.937,44.5,43.6,131,3140
2003-06-30,2002,9,39,181,848.48,0.29,3,Normal,53,12,12,13,120,210,0.25,638.5,0.75,638.5,0,0,0,0,-13,13,53,12,12,0,133,715,990,967.3,22.7,0.333,0.228,0.01,0.561,0.0247,3,0.23,0.79,0.0348,21.9,0.955,0.98,0.936,43.7,42.8,128,3080
2003-07-01,2002,10,40,182,834.89,0.3,3,Normal,50,10,9,9,108,186,0.22,648.9,0.78,648.9,0,0,0,0,-9,9,50,10,9,0,117,718,990,967.2,22.8,0.334,0.234,0.0103,0.569,0.025,3,0.235,0.803,0.0353,22,0.956,0.98,0.937,44.5,43.6,131,3140
2003-07-02,2002,10,40,183,821.86,0.3,3,Normal,50,10,9,9,108,186,0.23,635.9,0.77,635.9,0,0,0,0,-9,9,50,10,9,0,117,705,990,967.2,22.8,0.327,0.226,0.0099,0.553,0.0242,3,0.229,0.781,0.0343,22,0.955,0.98,0.936,43.8,42.9,129,3090
2003-07-03,2002,10,40,184,809.48,0.3,3,Normal,50,10,9,9,108,186,0.23,623.5,0.77,623.5,0,0,0,0,-9,9,50,10,9,0,117,692,990,967.1,22.9,0.32,0.217,0.00951,0.538,0.0235,3,0.223,0.761,0.0333,22.1,0.955,0.98,0.936,43,42.2,126,3040
2003-07-04,2002,10,40,185,797.84,0.31,3,Normal,50,10,9,9,108,186,0.23,611.8,0.77,611.8,0,0,0,0,-9,9,50,10,9,0,117,681,990,967.1,22.9,0.313,0.21,0.00915,0.523,0.0228,3,0.218,0.741,0.0323,22.2,0.955,0.98,0.936,42.3,41.5,124,2990
2003-07-05,2002,10,40,186,787.12,0.31,3,Normal,50,10,9,9,108,186,0.24,601.1,0.76,601.1,0,0,0,0,-9,9,50,10,9,0,117,670,990,967,23,0.307,0.203,0.00883,0.51,0.0222,3,0.213,0.723,0.0315,22.2,0.954,0.98,0.935,41.7,40.8,122,2940
2003-07-06,2002,10,40,187,777.63,0.32,3,Normal,50,10,9,9,108,186,0.24,591.6,0.76,591.6,0,0,0,0,-9,9,50,10,9,0,117,661,990,967,23,0.302,0.196,0.00853,0.498,0.0217,3,0.209,0.707,0.0307,22.3,0.954,0.978,0.933,41.1,40.2,121,2890
2003-07-07,2002,10,40,188,770.41,0.32,3,Normal,50,10,9,9,108,186,0.24,584.4,0.76,584.4,0,0,0,0,-9,9,50,10,9,0,117,653,990,967,23,0.298,0.191,0.00831,0.489,0.0213,3,0.205,0.695,0.0302,22.3,0.953,0.977,0.932,40.6,39.7,119,2860
2003-07-08,2002,10,41,189,762.48,0.33,3,Normal,50,10,9,9,108,186,0.24,576.5,0.76,576.5,0,0,0,0,-9,9,50,10,9,0,117,645,990,966.9,23.1,0.293,0.186,0.00807,0.479,0.0208,3,0.202,0.681,0.0296,22.4,0.953,0.976,0.93,40.2,39.2,118,2820
2003-07-09,2002,10,41,190,750.17,0.33,3,Normal,50,10,9,9,108,186,0.25,564.2,0.75,564.2,0,0,0,0,-9,9,50,10,9,0,117,633,990,966.9,23.1,0.286,0.178,0.0077,0.464,0.0201,3,0.196,0.661,0.0286,22.4,0.952,0.975,0.928,39.4,38.4,115,2760
2003-07-10,2002,10,41,191,738.96,0.33,3,Normal,50,10,9,9,108,186,0.25,553,0.75,553,0,0,0,0,-9,9,50,10,9,0,117,622,990,966.9,23.1,0.28,0.17,0.00736,0.45,0.0195,3,0.191,0.642,0.0277,22.5,0.951,0.973,0.925,38.7,37.6,113,2710
2003-07-11,2002,10,41,192,727.21,0.34,2,Mod_Wet,58,11,11,11,136,227,0.31,500.2,0.69,500.2,0,0,0,0,-11,11,58,11,11,0,147,580,990,966.8,23.2,0.256,0.135,0.00583,0.391,0.0169,3,0.168,0.559,0.0241,22.6,0.946,0.97,0.918,35,34,102,2450
2003-07-12,2002,10,41,193,715.45,0.34,2,Mod_Wet,58,11,11,11,136,227,0.32,488.4,0.68,488.4,0,0,0,0,-11,11,58,11,11,0,147,568,990,966.8,23.2,0.25,0.13,0.00557,0.379,0.0163,2,0.272,0.651,0.028,22.6,0.956,0.98,0.937,51.7,48.2,96.4,2310
2003-07-13,2002,10,41,194,704.24,0.35,2,Mod_Wet,58,11,11,11,136,227,0.32,477.2,0.68,477.2,0,0,0,0,-11,11,58,11,11,0,147,557,990,966.7,23.3,0.243,0.124,0.00534,0.367,0.0158,2,0.265,0.632,0.0271,22.7,0.957,0.98,0.938,50.7,48.2,96.4,2310
2003-07-14,2002,10,41,195,694.12,0.35,2,Mod_Wet,58,11,11,11,136,227,0.33,467.1,0.67,467.1,0,0,0,0,-11,11,58,11,11,0,147,547,990,966.7,23.3,0.237,0.119,0.00512,0.357,0.0153,2,0.258,0.615,0.0264,22.7,0.957,0.98,0.938,49.8,48.2,96.4,2310
2003-07-15,2002,10,42,196,683.46,0.35,2,Mod_Wet,58,11,11,11,136,227,0.33,456.5,0.67,456.5,0,0,0,0,-11,11,58,11,11,0,147,536,990,966.6,23.4,0.231,0.114,0.0049,0.346,0.0148,2,0.251,0.596,0.0255,22.8,0.958,0.98,0.938,48.8,47.8,95.7,2300
2003-07-16,2002,10,42,197,672.79,0.36,2,Mod_Wet,58,11,11,11,136,227,0.34,445.8,0.66,445.8,0,0,0,0,-11,11,58,11,11,0,147,526,990,966.6,23.4,0.225,0.109,0.00467,0.335,0.0143,2,0.243,0.578,0.0247,22.8,0.958,0.98,0.938,47.8,46.8,93.7,2250
2003-07-17,2002,10,42,198,662.67,0.36,2,Mod_Wet,58,11,11,11,136,227,0.34,435.7,0.66,435.7,0,0,0,0,-11,11,58,11,11,0,147,516,990,966.6,23.4,0.22,0.105,0.00446,0.324,0.0138,2,0.237,0.561,0.0239,22.9,0.957,0.98,0.938,46.8,45.9,91.7,2200
2003-07-18,2002,10,42,199,653.65,0.36,2,Mod_Wet,58,11,11,11,136,227,0.35,426.6,0.65,426.6,0,0,0,0,-11,11,58,11,11,0,147,507,990,966.5,23.5,0.214,0.1,0.00427,0.315,0.0134,2,0.23,0.545,0.0232,22.9,0.956,0.98,0.937,45.9,45,90,2160
2003-07-19,2002,10,42,200,644.08,0.37,2,Mod_Wet,58,11,11,11,136,227,0.35,417.1,0.65,417.1,0,0,0,0,-11,11,58,11,11,0,147,497,990,966.5,23.5,0.211,0.0959,0.00408,0.307,0.013,2,0.224,0.531,0.0226,23,0.956,0.98,0.937,44.9,44,88.1,2110
2003-07-20,2002,10,42,201,634.51,0.37,2,Mod_Wet,58,11,11,11,136,227,0.36,407.5,0.64,407.5,0,0,0,0,-11,11,58,11,11,0,147,488,990,966.4,23.6,0.208,0.0913,0.00388,0.299,0.0127,2,0.218,0.517,0.0219,23,0.955,0.98,0.936,44,43.1,86.2,2070
2003-07-21,2002,10,42,202,624.94,0.38,2,Mod_Wet,58,11,11,11,136,227,0.36,397.9,0.64,397.9,0,0,0,0,-11,11,58,11,11,0,147,478,990,966.4,23.6,0.204,0.0868,0.00368,0.291,0.0123,2,0.211,0.502,0.0213,23.1,0.954,0.98,0.935,43,42.2,84.3,2020
2003-07-22,2002,10,43,203,615.92,0.38,2,Mod_Wet,58,11,11,11,136,227,0.37,388.9,0.63,388.9,0,0,0,0,-11,11,58,11,11,0,147,469,990,966.4,23.6,0.201,0.0826,0.00349,0.284,0.012,2,0.205,0.489,0.0207,23.1,0.953,0.98,0.934,42.1,41.2,82.5,1980
2003-07-23,2002,10,43,204,607.99,0.38,2,Mod_Wet,58,11,11,11,136,227,0.37,381,0.63,381,0,0,0,0,-11,11,58,11,11,0,147,461,990,966.3,23.7,0.198,0.0788,0.00333,0.277,0.0117,2,0.2,0.477,0.0201,23.2,0.952,0.979,0.932,41.3,40.4,80.8,1940
2003-07-24,2002,10,43,205,599.51,0.39,2,Mod_Wet,58,11,11,11,136,227,0.38,372.5,0.62,372.5,0,0,0,0,-11,11,58,11,11,0,147,453,990,966.3,23.7,0.195,0.0748,0.00316,0.27,0.0114,2,0.194,0.464,0.0196,23.2,0.951,0.977,0.929,40.4,39.5,78.9,1890
2003-07-25,2002,10,43,206,591.03,0.39,2,Mod_Wet,58,11,11,11,136,227,0.38,364,0.62,364,0,0,0,0,-11,11,58,11,11,0,147,444,990,966.3,23.7,0.192,0.0708,0.00298,0.263,0.0111,2,0.188,0.451,0.019,23.3,0.95,0.975,0.927,39.5,38.5,77,1850
2003-07-26,2002,10,43,207,582.56,0.4,2,Mod_Wet,58,11,11,11,136,227,0.39,355.6,0.61,355.6,0,0,0,0,-11,11,58,11,11,0,147,436,990,966.2,23.8,0.189,0.0668,0.00281,0.256,0.0108,2,0.183,0.439,0.0184,23.3,0.949,0.973,0.924,38.6,37.6,75.2,1800
2003-07-27,2002,10,43,208,574.63,0.4,2,Mod_Wet,58,11,11,11,136,227,0.4,347.6,0.6,347.6,0,0,0,0,-11,11,58,11,11,0,147,428,990,966.2,23.8,0.186,0.0631,0.00265,0.25,0.0105,2,0.177,0.427,0.0179,23.4,0.948,0.971,0.921,37.8,36.7,73.4,1760
2003-07-28,2002,10,43,209,566.7,0.4,2,Mod_Wet,58,11,11,11,136,227,0.4,339.7,0.6,339.7,0,0,0,0,-11,11,58,11,11,0,147,420,990,966.2,23.8,0.184,0.0593,0.00249,0.243,0.0102,2,0.172,0.415,0.0174,23.4,0.947,0.97,0.919,37,35.9,71.7,1720
2003-07-29,2002,10,44,210,559.86,0.41,2,Mod_Wet,58,11,11,11,136,227,0.41,332.9,0.59,332.9,0,0,0,0,-11,11,58,11,11,0,147,413,990,966.1,23.9,0.181,0.0561,0.00235,0.237,0.00994,2,0.167,0.405,0.0169,23.5,0.946,0.97,0.918,36.2,35.2,70.3,1690
2003-07-30,2002,10,44,211,552.48,0.41,2,Mod_Wet,58,11,11,11,136,227,0.41,325.5,0.59,325.5,0,0,0,0,-11,11,58,11,11,0,147,405,990,966.1,23.9,0.179,0.0526,0.0022,0.231,0.00967,2,0.162,0.393,0.0165,23.5,0.945,0.97,0.917,35.5,34.4,68.8,1650
2003-07-31,2002,10,44,212,545.1,0.41,2,Mod_Wet,58,11,11,11,136,227,0.42,318.1,0.58,318.1,0,0,0,0,-11,11,58,11,11,0,147,398,990,966.1,23.9,0.176,0.0491,0.00205,0.225,0.0094,2,0.157,0.382,0.016,23.6,0.944,0.97,0.915,34.7,33.6,67.3,1620
2003-08-01,2002,11,44,213,536.62,0.42,2,Mod_Wet,54,9,8,6,107,184,0.34,352.6,0.66,352.6,0,0,0,0,-6,6,54,9,8,0,113,424,990,966,24,0.185,0.0654,0.00273,0.25,0.0104,2,0.181,0.431,0.018,23.6,0.949,0.973,0.923,38.6,37.6,75.2,1810
2003-08-02,2002,11,44,214,528.69,0.42,2,Mod_Wet,54,9,8,6,107,184,0.35,344.7,0.65,344.7,0,0,0,0,-6,6,54,9,8,0,113,416,990,966,24,0.182,0.0617,0.00257,0.244,0.0102,2,0.175,0.419,0.0174,23.6,0.948,0.971,0.921,37.8,36.7,73.4,1760
2003-08-03,2002,11,44,215,520.21,0.43,2,Mod_Wet,54,9,8,6,107,184,0.35,336.2,0.65,336.2,0,0,0,0,-6,6,54,9,8,0,113,407,990,965.9,24.1,0.179,0.0577,0.0024,0.237,0.00985,2,0.169,0.406,0.0169,23.7,0.946,0.97,0.918,36.9,35.8,71.6,1720
2003-08-04,2002,11,44,216,512.28,0.43,2,Mod_Wet,54,9,8,6,107,184,0.36,328.3,0.64,328.3,0,0,0,0,-6,6,54,9,8,0,113,399,990,965.9,24.1,0.176,0.0539,0.00224,0.23,0.00956,2,0.164,0.394,0.0164,23.7,0.945,0.97,0.917,36.1,35,70,1680
2003-08-05,2002,11,45,217,505.45,0.44,2,Mod_Wet,54,9,8,6,107,184,0.36,321.4,0.64,321.4,0,0,0,0,-6,6,54,9,8,0,113,392,990,965.9,24.1,0.174,0.0507,0.0021,0.225,0.00932,2,0.159,0.384,0.0159,23.7,0.944,0.97,0.916,35.3,34.3,68.5,1650
2003-08-06,2002,11,45,218,498.07,0.44,2,Mod_Wet,54,9,8,6,107,184,0.37,314.1,0.63,314.1,0,0,0,0,-6,6,54,9,8,0,113,385,990,965.8,24.2,0.171,0.0472,0.00196,0.219,0.00905,2,0.154,0.373,0.0154,23.8,0.943,0.97,0.915,34.5,33.5,67,1610
2003-08-07,2002,11,45,219,490.68,0.45,2,Mod_Wet,54,9,8,6,107,184,0.38,306.7,0.63,306.7,0,0,0,0,-6,6,54,9,8,0,113,378,990,965.8,24.2,0.169,0.0438,0.00181,0.213,0.00879,2,0.15,0.362,0.015,23.8,0.942,0.97,0.914,33.8,32.7,65.5,1570
2003-08-08,2002,11,45,220,483.3,0.45,2,Mod_Wet,54,9,8,6,107,184,0.38,299.3,0.62,299.3,0,0,0,0,-6,6,54,9,8,0,113,370,990,965.8,24.2,0.166,0.0403,0.00166,0.206,0.00852,2,0.145,0.351,0.0145,23.9,0.941,0.97,0.913,33,32,63.9,1530
2003-08-09,2002,11,45,221,476.46,0.46,2,Mod_Wet,54,9,8,6,107,184,0.39,292.5,0.61,292.5,0,0,0,0,-6,6,54,9,8,0,113,363,990,965.7,24.3,0.164,0.037,0.00153,0.201,0.00828,2,0.14,0.341,0.014,23.9,0.939,0.97,0.911,32.2,31.2,62.5,1500
2003-08-10,2002,11,45,222,469.63,0.46,2,Mod_Wet,54,9,8,6,107,184,0.39,285.6,0.61,285.6,0,0,0,0,-6,6,54,9,8,0,113,357,990,965.7,24.3,0.161,0.0338,0.00139,0.195,0.00804,2,0.135,0.331,0.0136,24,0.938,0.97,0.91,31.5,30.5,61,1470
2003-08-11,2002,11,45,223,463.89,0.46,2,Mod_Wet,54,9,8,6,107,184,0.4,279.9,0.6,279.9,0,0,0,0,-6,6,54,9,8,0,113,351,990,965.7,24.3,0.159,0.0311,0.00128,0.19,0.00783,2,0.131,0.322,0.0132,24,0.937,0.97,0.909,30.8,29.9,59.8,1440
2003-08-12,2002,11,46,224,457.6,0.47,2,Mod_Wet,54,9,8,6,107,184,0.4,273.6,0.6,273.6,0,0,0,0,-6,6,54,9,8,0,113,345,990,965.7,24.3,0.157,0.0281,0.00116,0.185,0.00761,2,0.127,0.312,0.0128,24,0.935,0.97,0.907,30.1,29.2,58.5,1400
2003-08-13,2002,11,46,225,451.31,0.47,2,Mod_Wet,54,9,8,6,107,184,0.41,267.3,0.59,267.3,0,0,0,0,-6,6,54,9,8,0,113,338,990,965.6,24.4,0.155,0.0252,0.00103,0.18,0.00739,2,0.123,0.303,0.0124,24.1,0.934,0.97,0.906,29.5,28.6,57.1,1370
2003-08-14,2002,11,46,226,445.02,0.48,2,Mod_Wet,54,9,8,6,107,184,0.41,261,0.59,261,0,0,0,0,-6,6,54,9,8,0,113,332,990,965.6,24.4,0.153,0.0222,0.00091,0.175,0.00717,2,0.119,0.294,0.012,24.1,0.932,0.97,0.904,28.8,27.9,55.8,1340
2003-08-15,2002,11,46,227,439.28,0.48,2,Mod_Wet,54,9,8,6,107,184,0.42,255.3,0.58,255.3,0,0,0,0,-6,6,54,9,8,0,113,326,990,965.6,24.4,0.151,0.0195,0.000798,0.17,0.00697,2,0.115,0.285,0.0117,24.1,0.931,0.97,0.903,28.1,27.3,54.6,1310
2003-08-16,2002,11,46,228,433.53,0.48,2,Mod_Wet,54,9,8,6,107,184,0.42,249.5,0.58,249.5,0,0,0,0,-6,6,54,9,8,0,113,321,990,965.6,24.4,0.149,0.017,0.000694,0.166,0.00677,2,0.111,0.277,0.0113,24.2,0.93,0.97,0.902,27.5,26.7,53.4,1280
2003-08-17,2002,11,46,229,427.79,0.49,2,Mod_Wet,54,9,8,6,107,184,0.43,243.8,0.57,243.8,0,0,0,0,-6,6,54,9,8,0,113,315,990,965.5,24.5,0.147,0.0165,0.000673,0.163,0.00666,2,0.107,0.27,0.011,24.2,0.928,0.97,0.9,26.8,26,52.1,1250
2003-08-18,2002,11,46,230,423.14,0.49,2,Mod_Wet,54,9,8,6,107,184,0.43,239.1,0.56,239.1,0,0,0,0,-6,6,54,9,8,0,113,310,990,965.5,24.5,0.145,0.0161,0.000656,0.161,0.00658,2,0.104,0.265,0.0108,24.2,0.926,0.97,0.898,26.3,25.5,51.1,1230
