date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2003-08-19,2002,11,47,231,417.95,0.49,2,Mod_Wet,54,9,8,6,107,184,0.44,233.9,0.56,233.9,0,0,0,0,-6,6,54,9,8,0,113,305,990,965.5,24.5,0.143,0.0156,0.000638,0.159,0.00648,2,0.1,0.259,0.0106,24.3,0.924,0.97,0.897,25.7,25,49.9,1200
2003-08-20,2002,11,47,232,412.75,0.5,2,Mod_Wet,54,9,8,6,107,184,0.45,228.8,0.55,228.8,0,0,0,0,-6,6,54,9,8,0,113,300,990,965.5,24.5,0.141,0.0152,0.000619,0.157,0.00638,1,0.251,0.408,0.0166,24.1,0.958,0.98,0.939,51.9,48.2,48.2,1160
2003-08-21,2002,11,47,233,407.56,0.5,2,Mod_Wet,54,9,8,6,107,184,0.45,223.6,0.55,223.6,0,0,0,0,-6,6,54,9,8,0,113,295,990,965.4,24.6,0.139,0.0148,0.000601,0.154,0.00628,1,0.244,0.399,0.0162,24.2,0.958,0.98,0.939,50.8,48.2,48.2,1160
2003-08-22,2002,11,47,234,402.36,0.51,2,Mod_Wet,54,9,8,6,107,184,0.46,218.4,0.54,218.4,0,0,0,0,-6,6,54,9,8,0,113,289,990,965.4,24.6,0.138,0.0143,0.000582,0.152,0.00618,1,0.237,0.389,0.0158,24.2,0.958,0.98,0.939,49.6,48.2,48.2,1160
2003-08-23,2002,11,47,235,397.71,0.51,2,Mod_Wet,54,9,8,6,107,184,0.46,213.7,0.54,213.7,0,0,0,0,-6,6,54,9,8,0,113,285,990,965.4,24.6,0.136,0.0139,0.000565,0.15,0.00609,1,0.231,0.381,0.0155,24.2,0.957,0.98,0.938,48.6,47.6,47.6,1140
2003-08-24,2002,11,47,236,393.07,0.51,2,Mod_Wet,54,9,8,6,107,184,0.47,209.1,0.53,209.1,0,0,0,0,-6,6,54,9,8,0,113,280,990,965.4,24.6,0.134,0.0135,0.000549,0.148,0.006,1,0.225,0.373,0.0151,24.3,0.956,0.98,0.937,47.6,46.6,46.6,1120
2003-08-25,2002,11,47,237,388.42,0.52,2,Mod_Wet,54,9,8,6,107,184,0.47,204.4,0.53,204.4,0,0,0,0,-6,6,54,9,8,0,113,275,990,965.3,24.7,0.133,0.0131,0.000532,0.146,0.00592,1,0.218,0.364,0.0148,24.3,0.956,0.98,0.937,46.5,45.6,45.6,1090
2003-08-26,2002,11,48,238,383.77,0.52,2,Mod_Wet,54,9,8,6,107,184,0.48,199.8,0.52,199.8,0,0,0,0,-6,6,54,9,8,0,113,271,990,965.3,24.7,0.131,0.0127,0.000516,0.144,0.00583,1,0.212,0.356,0.0144,24.3,0.955,0.98,0.936,45.5,44.6,44.6,1070
2003-08-27,2002,11,48,239,379.12,0.52,2,Mod_Wet,54,9,8,6,107,184,0.48,195.1,0.52,195.1,0,0,0,0,-6,6,54,9,8,0,113,266,990,965.3,24.7,0.129,0.0123,0.000499,0.142,0.00574,1,0.206,0.348,0.0141,24.4,0.954,0.98,0.934,44.4,43.6,43.6,1050
2003-08-28,2002,11,48,240,375.57,0.53,2,Mod_Wet,54,9,8,6,107,184,0.49,191.6,0.51,191.6,0,0,0,0,-6,6,54,9,8,0,113,263,990,965.3,24.7,0.128,0.012,0.000487,0.14,0.00567,1,0.201,0.341,0.0138,24.4,0.953,0.98,0.933,43.6,42.8,42.8,1030
2003-08-29,2002,11,48,241,371.46,0.53,2,Mod_Wet,54,9,8,6,107,184,0.49,187.5,0.51,187.5,0,0,0,0,-6,6,54,9,8,0,113,258,990,965.3,24.7,0.127,0.0117,0.000472,0.138,0.00559,1,0.196,0.334,0.0135,24.4,0.951,0.98,0.932,42.7,41.8,41.8,1000
2003-08-30,2002,11,48,242,367.36,0.53,2,Mod_Wet,54,9,8,6,107,184,0.5,183.4,0.5,183.4,0,0,0,0,-6,6,54,9,8,0,113,254,990,965.2,24.8,0.125,0.0113,0.000458,0.137,0.00552,1,0.19,0.327,0.0132,24.4,0.95,0.98,0.931,41.7,40.9,40.9,982
2003-08-31,2002,11,48,243,363.26,0.54,2,Mod_Wet,54,9,8,6,107,184,0.51,179.3,0.49,179.3,0,0,0,0,-6,6,54,9,8,0,113,250,990,965.2,24.8,0.124,0.011,0.000443,0.135,0.00544,1,0.185,0.319,0.0129,24.5,0.949,0.978,0.928,40.8,39.9,39.9,958
2003-09-01,2002,12,48,244,358.07,0.54,2,Mod_Wet,46,7,6,4,75,138,0.39,220.1,0.61,220.1,0,0,0,0,-4,4,46,7,6,0,79,279,990,965.2,24.8,0.134,0.0145,0.000583,0.148,0.00598,1,0.24,0.388,0.0156,24.4,0.958,0.98,0.939,50.5,48.2,48.2,1160
2003-09-02,2002,12,49,245,353.42,0.55,2,Mod_Wet,46,7,6,4,75,138,0.39,215.4,0.61,215.4,0,0,0,0,-4,4,46,7,6,0,79,274,990,965.2,24.8,0.132,0.0141,0.000566,0.146,0.0059,1,0.233,0.38,0.0153,24.5,0.957,0.98,0.938,49.5,48.2,48.2,1160
2003-09-03,2002,12,49,246,348.22,0.55,2,Mod_Wet,46,7,6,4,75,138,0.4,210.2,0.6,210.2,0,0,0,0,-4,4,46,7,6,0,79,269,990,965.1,24.9,0.131,0.0136,0.000548,0.144,0.0058,1,0.226,0.37,0.0149,24.5,0.957,0.98,0.937,48.3,47.3,47.3,1140
2003-09-04,2002,12,49,247,343.03,0.56,2,Mod_Wet,46,7,6,4,75,138,0.4,205,0.6,205,0,0,0,0,-4,4,46,7,6,0,79,264,990,965.1,24.9,0.129,0.0132,0.00053,0.142,0.0057,1,0.219,0.361,0.0145,24.5,0.956,0.98,0.937,47.1,46.2,46.2,1110
2003-09-05,2002,12,49,248,338.38,0.56,2,Mod_Wet,46,7,6,4,75,138,0.41,200.4,0.59,200.4,0,0,0,0,-4,4,46,7,6,0,79,259,990,965.1,24.9,0.127,0.0128,0.000513,0.14,0.00561,1,0.213,0.353,0.0142,24.6,0.955,0.98,0.936,46.1,45.2,45.2,1080
2003-09-06,2002,12,49,249,333.73,0.57,2,Mod_Wet,46,7,6,4,75,138,0.41,195.7,0.59,195.7,0,0,0,0,-4,4,46,7,6,0,79,255,990,965.1,24.9,0.125,0.0124,0.000497,0.138,0.00553,1,0.207,0.345,0.0138,24.6,0.954,0.98,0.934,45,44.1,44.1,1060
2003-09-07,2002,12,49,250,329.08,0.57,2,Mod_Wet,46,7,6,4,75,138,0.42,191.1,0.58,191.1,0,0,0,0,-4,4,46,7,6,0,79,250,990,965,25,0.124,0.012,0.000481,0.136,0.00544,1,0.2,0.336,0.0135,24.6,0.952,0.98,0.933,43.9,43,43,1030
2003-09-08,2002,12,49,251,325.53,0.57,2,Mod_Wet,46,7,6,4,75,138,0.42,187.5,0.58,187.5,0,0,0,0,-4,4,46,7,6,0,79,247,990,965,25,0.123,0.0117,0.000468,0.134,0.00538,1,0.196,0.33,0.0132,24.6,0.951,0.98,0.932,43.1,42.2,42.2,1010
2003-09-09,2002,12,50,252,321.42,0.58,2,Mod_Wet,46,7,6,4,75,138,0.43,183.4,0.57,183.4,0,0,0,0,-4,4,46,7,6,0,79,242,990,965,25,0.121,0.0113,0.000454,0.132,0.0053,1,0.19,0.323,0.0129,24.7,0.95,0.98,0.931,42.2,41.3,41.3,991
2003-09-10,2002,12,50,253,317.32,0.58,2,Mod_Wet,46,7,6,4,75,138,0.43,179.3,0.56,179.3,0,0,0,0,-4,4,46,7,6,0,79,238,990,965,25,0.12,0.011,0.000439,0.131,0.00522,1,0.185,0.315,0.0126,24.7,0.949,0.979,0.928,41.2,40.3,40.3,968
2003-09-11,2002,12,50,254,313.22,0.59,2,Mod_Wet,46,7,6,4,75,138,0.44,175.2,0.56,175.2,0,0,0,0,-4,4,46,7,6,0,79,234,990,965,25,0.118,0.0106,0.000425,0.129,0.00515,1,0.179,0.308,0.0123,24.7,0.947,0.977,0.925,40.3,39.3,39.3,943
2003-09-12,2002,12,50,255,309.12,0.59,2,Mod_Wet,46,7,6,4,75,138,0.45,171.1,0.55,171.1,0,0,0,0,-4,4,46,7,6,0,79,230,990,964.9,25.1,0.117,0.0103,0.000411,0.127,0.00507,1,0.174,0.301,0.012,24.8,0.946,0.975,0.922,39.3,38.3,38.3,919
2003-09-13,2002,12,50,256,305.57,0.6,2,Mod_Wet,46,7,6,4,75,138,0.45,167.6,0.55,167.6,0,0,0,0,-4,4,46,7,6,0,79,227,990,964.9,25.1,0.115,0.00999,0.000399,0.125,0.00501,1,0.169,0.294,0.0117,24.8,0.945,0.973,0.919,38.5,37.4,37.4,898
2003-09-14,2002,12,50,257,302.01,0.6,2,Mod_Wet,46,7,6,4,75,138,0.46,164,0.54,164,0,0,0,0,-4,4,46,7,6,0,79,223,990,964.9,25.1,0.114,0.00969,0.000386,0.124,0.00494,1,0.164,0.288,0.0115,24.8,0.944,0.971,0.916,37.7,36.6,36.6,877
2003-09-15,2002,12,50,258,298.46,0.61,2,Mod_Wet,46,7,6,4,75,138,0.46,160.5,0.54,160.5,0,0,0,0,-4,4,46,7,6,0,79,219,990,964.9,25.1,0.113,0.00939,0.000374,0.122,0.00487,1,0.159,0.281,0.0112,24.8,0.943,0.97,0.914,36.8,35.7,35.7,857
2003-09-16,2002,12,51,259,294.9,0.61,2,Mod_Wet,46,7,6,4,75,138,0.47,156.9,0.53,156.9,0,0,0,0,-4,4,46,7,6,0,79,216,990,964.9,25.1,0.112,0.00909,0.000362,0.121,0.00481,1,0.154,0.275,0.011,24.8,0.942,0.97,0.913,36,34.9,34.9,838
2003-09-17,2002,12,51,260,291.35,0.62,2,Mod_Wet,46,7,6,4,75,138,0.47,153.3,0.53,153.3,0,0,0,0,-4,4,46,7,6,0,79,212,990,964.9,25.1,0.11,0.00878,0.00035,0.119,0.00474,1,0.15,0.269,0.0107,24.9,0.94,0.97,0.912,35.2,34.1,34.1,819
2003-09-18,2002,12,51,261,288.89,0.62,2,Mod_Wet,46,7,6,4,75,138,0.48,150.9,0.52,150.9,0,0,0,0,-4,4,46,7,6,0,79,210,990,964.9,25.1,0.11,0.00858,0.000341,0.118,0.0047,1,0.146,0.264,0.0105,24.9,0.94,0.97,0.911,34.6,33.6,33.6,805
2003-09-19,2002,12,51,262,285.88,0.62,2,Mod_Wet,46,7,6,4,75,138,0.48,147.9,0.52,147.9,0,0,0,0,-4,4,46,7,6,0,79,207,990,964.8,25.2,0.109,0.00832,0.000331,0.117,0.00465,1,0.142,0.259,0.0103,24.9,0.938,0.97,0.91,33.9,32.9,32.9,789
2003-09-20,2002,12,51,263,282.87,0.63,2,Mod_Wet,46,7,6,4,75,138,0.49,144.9,0.51,144.9,0,0,0,0,-4,4,46,7,6,0,79,204,990,964.8,25.2,0.107,0.00806,0.00032,0.116,0.00459,1,0.138,0.254,0.0101,24.9,0.937,0.97,0.909,33.2,32.2,32.2,772
2003-09-21,2002,12,51,264,279.86,0.63,2,Mod_Wet,46,7,6,4,75,138,0.49,141.9,0.51,141.9,0,0,0,0,-4,4,46,7,6,0,79,201,990,964.8,25.2,0.106,0.00781,0.00031,0.114,0.00454,1,0.134,0.248,0.00986,24.9,0.936,0.97,0.908,32.5,31.5,31.5,756
2003-09-22,2002,12,51,265,276.85,0.64,2,Mod_Wet,46,7,6,4,75,138,0.5,138.8,0.5,138.8,0,0,0,0,-4,4,46,7,6,0,79,198,990,964.8,25.2,0.105,0.00755,0.0003,0.113,0.00448,1,0.13,0.243,0.00964,24.9,0.935,0.97,0.907,31.8,30.8,30.8,739
2003-09-23,2002,12,52,266,273.85,0.64,2,Mod_Wet,46,7,6,4,75,138,0.5,135.8,0.5,135.8,0,0,0,0,-4,4,46,7,6,0,79,195,990,964.8,25.2,0.104,0.0073,0.00029,0.112,0.00443,1,0.126,0.237,0.00942,25,0.933,0.97,0.905,31,30.1,30.1,723
2003-09-24,2002,12,52,267,270.84,0.65,2,Mod_Wet,46,7,6,4,75,138,0.51,132.8,0.49,132.8,0,0,0,0,-4,4,46,7,6,0,79,192,990,964.8,25.2,0.103,0.00704,0.000279,0.11,0.00437,1,0.122,0.232,0.0092,25,0.932,0.97,0.904,30.3,29.4,29.4,706
2003-09-25,2002,12,52,268,267.83,0.65,2,Mod_Wet,46,7,6,4,75,138,0.52,129.8,0.48,129.8,0,0,0,0,-4,4,46,7,6,0,79,189,990,964.8,25.2,0.102,0.00679,0.000269,0.109,0.00432,1,0.118,0.227,0.00899,25,0.931,0.97,0.903,29.6,28.7,28.7,690
2003-09-26,2002,12,52,269,264.82,0.66,2,Mod_Wet,46,7,6,4,75,138,0.52,126.8,0.48,126.8,0,0,0,0,-4,4,46,7,6,0,79,186,990,964.8,25.2,0.101,0.00653,0.000259,0.108,0.00426,1,0.114,0.221,0.00877,25,0.93,0.97,0.902,28.9,28.1,28.1,673
2003-09-27,2002,12,52,270,261.82,0.67,2,Mod_Wet,46,7,6,4,75,138,0.53,123.8,0.47,123.8,0,0,0,0,-4,4,46,7,6,0,79,183,990,964.7,25.3,0.1,0.00627,0.000248,0.106,0.00421,1,0.11,0.216,0.00855,25,0.928,0.97,0.9,28.2,27.4,27.4,657
2003-09-28,2002,12,52,271,258.81,0.67,2,Mod_Wet,46,7,6,4,75,138,0.53,120.8,0.47,120.8,0,0,0,0,-4,4,46,7,6,0,79,180,990,964.7,25.3,0.099,0.00602,0.000238,0.105,0.00416,1,0.106,0.211,0.00834,25.1,0.926,0.97,0.898,27.5,26.7,26.7,640
2003-09-29,2002,12,52,272,256.35,0.68,2,Mod_Wet,46,7,6,4,75,138,0.54,118.3,0.46,118.3,0,0,0,0,-4,4,46,7,6,0,79,177,990,964.7,25.3,0.0981,0.00581,0.00023,0.104,0.00411,1,0.102,0.206,0.00816,25.1,0.925,0.97,0.897,26.9,26.1,26.1,626
2003-09-30,2002,12,53,273,253.89,0.68,2,Mod_Wet,46,7,6,4,75,138,0.54,115.9,0.46,115.9,0,0,0,0,-4,4,46,7,6,0,79,175,990,964.7,25.3,0.0973,0.0056,0.000222,0.103,0.00407,1,0.099,0.202,0.00798,25.1,0.923,0.97,0.895,26.3,25.5,25.5,613
2003-10-01,2003,1,1,274,251.42,0.69,3,Normal,37,5,3,2,50,97,0.39,154.4,0.61,154.4,0,0,0,0,-2,2,37,5,3,0,52,199,990,964.7,25.3,0.106,0.00888,0.000351,0.115,0.00454,1,0.151,0.266,0.0105,25,0.94,0.97,0.912,35.6,34.6,34.6,830
2003-10-02,2003,1,1,275,250.06,0.69,3,Normal,37,5,3,2,50,97,0.39,153.1,0.61,153.1,0,0,0,0,-2,2,37,5,3,0,52,198,990,964.7,25.3,0.105,0.00876,0.000346,0.114,0.00451,1,0.149,0.263,0.0104,25,0.94,0.97,0.912,35.3,34.3,34.3,822
2003-10-03,2003,1,1,276,248.14,0.7,3,Normal,37,5,3,2,50,97,0.39,151.1,0.61,151.1,0,0,0,0,-2,2,37,5,3,0,52,196,990,964.7,25.3,0.105,0.0086,0.00034,0.113,0.00448,1,0.147,0.26,0.0103,25.1,0.939,0.97,0.911,34.9,33.8,33.8,812
2003-10-04,2003,1,1,277,246.23,0.7,3,Normal,37,5,3,2,50,97,0.39,149.2,0.61,149.2,0,0,0,0,-2,2,37,5,3,0,52,194,990,964.7,25.3,0.104,0.00843,0.000333,0.113,0.00444,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.911,34.4,33.4,33.4,802
2003-10-05,2003,1,1,278,244.32,0.71,3,Normal,37,5,3,2,50,97,0.4,147.3,0.6,147.3,0,0,0,0,-2,2,37,5,3,0,52,192,990,964.7,25.3,0.103,0.00827,0.000327,0.112,0.00441,1,0.141,0.253,0.00999,25.1,0.938,0.97,0.91,34,33,33,791
2003-10-06,2003,1,1,279,242.4,0.71,3,Normal,37,5,3,2,50,97,0.4,145.4,0.6,145.4,0,0,0,0,-2,2,37,5,3,0,52,190,990,964.7,25.3,0.103,0.00811,0.00032,0.111,0.00437,1,0.139,0.25,0.00985,25.1,0.937,0.97,0.909,33.5,32.5,32.5,781
2003-10-07,2003,1,1,280,240.49,0.72,3,Normal,37,5,3,2,50,97,0.4,143.5,0.6,143.5,0,0,0,0,-2,2,37,5,3,0,52,188,990,964.6,25.4,0.102,0.00795,0.000313,0.11,0.00434,1,0.136,0.246,0.00971,25.1,0.936,0.97,0.908,33.1,32.1,32.1,770
2003-10-08,2003,1,2,281,238.57,0.72,3,Normal,37,5,3,2,50,97,0.41,141.6,0.59,141.6,0,0,0,0,-2,2,37,5,3,0,52,187,990,964.6,25.4,0.101,0.00778,0.000307,0.109,0.0043,1,0.134,0.243,0.00957,25.1,0.935,0.97,0.907,32.6,31.7,31.7,760
2003-10-09,2003,1,2,282,236.66,0.73,3,Normal,37,5,3,2,50,97,0.41,139.7,0.59,139.7,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00762,0.0003,0.108,0.00427,1,0.131,0.239,0.00943,25.1,0.935,0.97,0.907,32.2,31.2,31.2,749
2003-10-10,2003,1,2,283,234.74,0.74,3,Normal,37,5,3,2,50,97,0.41,137.7,0.59,137.7,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.00746,0.000294,0.107,0.00423,1,0.128,0.236,0.00929,25.2,0.934,0.97,0.906,31.7,30.8,30.8,739
2003-10-11,2003,1,2,284,232.83,0.74,3,Normal,37,5,3,2,50,97,0.42,135.8,0.58,135.8,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0994,0.0073,0.000287,0.107,0.0042,1,0.126,0.233,0.00915,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
2003-10-12,2003,1,2,285,230.92,0.75,3,Normal,37,5,3,2,50,97,0.42,133.9,0.58,133.9,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0987,0.00713,0.000281,0.106,0.00416,1,0.123,0.229,0.00901,25.2,0.932,0.97,0.904,30.8,29.9,29.9,718
2003-10-13,2003,1,2,286,229,0.76,3,Normal,37,5,3,2,50,97,0.42,132,0.58,132,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.098,0.00697,0.000274,0.105,0.00413,1,0.121,0.226,0.00888,25.2,0.931,0.97,0.904,30.4,29.5,29.5,707
2003-10-14,2003,1,2,287,227.09,0.76,3,Normal,37,5,3,2,50,97,0.43,130.1,0.57,130.1,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0973,0.00681,0.000268,0.104,0.00409,1,0.118,0.222,0.00874,25.2,0.931,0.97,0.903,29.9,29,29,697
2003-10-15,2003,1,3,288,225.17,0.77,3,Normal,37,5,3,2,50,97,0.43,128.2,0.57,128.2,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.6,25.4,0.0966,0.00664,0.000261,0.103,0.00406,1,0.116,0.219,0.0086,25.2,0.93,0.97,0.902,29.5,28.6,28.6,687
2003-10-16,2003,1,3,289,223.26,0.78,3,Normal,37,5,3,2,50,97,0.43,126.3,0.57,126.3,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.096,0.00648,0.000255,0.102,0.00402,1,0.113,0.215,0.00846,25.2,0.929,0.97,0.901,29,28.2,28.2,676
2003-10-17,2003,1,3,290,224.63,0.77,3,Normal,37,5,3,2,50,97,0.43,127.6,0.57,127.6,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.5,25.5,0.0965,0.0066,0.000259,0.103,0.00405,1,0.115,0.218,0.00856,25.2,0.93,0.97,0.902,29.4,28.5,28.5,684
2003-10-18,2003,1,3,291,226.54,0.77,3,Normal,37,5,3,2,50,97,0.43,129.5,0.57,129.5,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0971,0.00676,0.000266,0.104,0.00408,1,0.117,0.221,0.0087,25.2,0.93,0.97,0.903,29.8,28.9,28.9,694
2003-10-19,2003,1,3,292,224.08,0.77,3,Normal,37,5,3,2,50,97,0.43,127.1,0.57,127.1,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0963,0.00655,0.000257,0.103,0.00404,1,0.114,0.217,0.00852,25.2,0.929,0.97,0.902,29.2,28.4,28.4,681
2003-10-20,2003,1,3,293,224.9,0.77,3,Normal,37,5,3,2,50,97,0.43,127.9,0.57,127.9,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.5,25.5,0.0966,0.00662,0.00026,0.103,0.00405,1,0.115,0.218,0.00858,25.2,0.93,0.97,0.902,29.4,28.5,28.5,685
2003-10-21,2003,1,3,294,225.72,0.77,3,Normal,37,5,3,2,50,97,0.43,128.7,0.57,128.7,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0968,0.00669,0.000263,0.104,0.00407,1,0.116,0.22,0.00864,25.2,0.93,0.97,0.902,29.6,28.7,28.7,690
2003-10-22,2003,1,4,295,225.45,0.77,3,Normal,37,5,3,2,50,97,0.43,128.4,0.57,128.4,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.6,25.4,0.0967,0.00667,0.000262,0.103,0.00406,1,0.116,0.219,0.00862,25.2,0.93,0.97,0.902,29.6,28.7,28.7,688
2003-10-23,2003,1,4,296,224.63,0.77,3,Normal,37,5,3,2,50,97,0.43,127.6,0.57,127.6,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.5,25.5,0.0965,0.0066,0.000259,0.103,0.00405,1,0.115,0.218,0.00856,25.2,0.93,0.97,0.902,29.4,28.5,28.5,684
2003-10-24,2003,1,4,297,221.62,0.78,3,Normal,37,5,3,2,50,97,0.44,124.6,0.56,124.6,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0954,0.00634,0.000249,0.102,0.00399,1,0.111,0.212,0.00834,25.3,0.928,0.97,0.9,28.7,27.8,27.8,667
2003-10-25,2003,1,4,298,219.16,0.79,3,Normal,37,5,3,2,50,97,0.44,122.2,0.56,122.2,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0945,0.00613,0.000241,0.101,0.00395,1,0.107,0.208,0.00816,25.3,0.927,0.97,0.899,28.1,27.2,27.2,653
2003-10-26,2003,1,4,299,216.7,0.8,3,Normal,37,5,3,2,50,97,0.45,119.7,0.55,119.7,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0937,0.00592,0.000232,0.0996,0.00391,1,0.104,0.204,0.00799,25.3,0.925,0.97,0.897,27.5,26.6,26.6,639
2003-10-27,2003,1,4,300,214.24,0.81,3,Normal,37,5,3,2,50,97,0.45,117.2,0.55,117.2,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0928,0.00572,0.000224,0.0985,0.00386,1,0.101,0.199,0.00781,25.3,0.923,0.97,0.895,26.9,26.1,26.1,626
2003-10-28,2003,1,4,301,211.78,0.82,3,Normal,37,5,3,2,50,97,0.46,114.8,0.54,114.8,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0919,0.00551,0.000216,0.0974,0.00382,1,0.0975,0.195,0.00763,25.3,0.921,0.97,0.894,26.3,25.5,25.5,612
2003-10-29,2003,1,5,302,210.41,0.82,3,Normal,37,5,3,2,50,97,0.46,113.4,0.54,113.4,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0914,0.00539,0.000211,0.0968,0.00379,1,0.0956,0.192,0.00754,25.3,0.92,0.97,0.893,25.9,25.2,25.2,604
2003-10-30,2003,1,5,303,208.49,0.83,3,Normal,37,5,3,2,50,97,0.47,111.5,0.54,111.5,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.5,25.5,0.0908,0.00523,0.000205,0.096,0.00376,1,0.093,0.189,0.0074,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2003-10-31,2003,1,5,304,206.58,0.83,3,Normal,37,5,3,2,50,97,0.47,109.6,0.53,109.6,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0901,0.00506,0.000198,0.0952,0.00372,1,0.0904,0.186,0.00726,25.4,0.917,0.97,0.89,25,24.3,24.3,582
2003-11-01,2003,2,5,305,204.67,0.84,3,Normal,36,5,3,2,47,93,0.45,111.7,0.55,111.7,0,0,0,0,-2,2,36,5,3,0,49,156,990,964.4,25.6,0.0905,0.00524,0.000205,0.0957,0.00374,1,0.0933,0.189,0.00739,25.4,0.919,0.97,0.891,25.5,24.8,24.8,595
2003-11-02,2003,2,5,306,204.39,0.84,3,Normal,36,5,3,2,47,93,0.46,111.4,0.55,111.4,0,0,0,0,-2,2,36,5,3,0,49,155,990,964.4,25.6,0.0904,0.00522,0.000204,0.0956,0.00374,1,0.0929,0.188,0.00737,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2003-11-03,2003,2,5,307,204.12,0.84,3,Normal,36,5,3,2,47,93,0.46,111.1,0.54,111.1,0,0,0,0,-2,2,36,5,3,0,49,155,990,964.4,25.6,0.0903,0.0052,0.000203,0.0955,0.00373,1,0.0925,0.188,0.00735,25.4,0.918,0.97,0.891,25.4,24.6,24.6,592
2003-11-04,2003,2,5,308,205.49,0.83,3,Normal,36,5,3,2,47,93,0.45,112.5,0.55,112.5,0,0,0,0,-2,2,36,5,3,0,49,156,990,964.4,25.6,0.0908,0.00531,0.000208,0.0961,0.00376,1,0.0944,0.19,0.00745,25.4,0.92,0.97,0.892,25.7,25,25,599
2003-11-05,2003,2,6,309,207.95,0.83,3,Normal,36,5,3,2,47,93,0.45,115,0.55,115,0,0,0,0,-2,2,36,5,3,0,49,159,990,964.4,25.6,0.0916,0.00552,0.000216,0.0972,0.0038,1,0.0977,0.195,0.00762,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
2003-11-06,2003,2,6,310,208.22,0.83,3,Normal,36,5,3,2,47,93,0.45,115.2,0.55,115.2,0,0,0,0,-2,2,36,5,3,0,49,159,990,964.4,25.6,0.0917,0.00554,0.000217,0.0973,0.00381,1,0.098,0.195,0.00764,25.4,0.922,0.97,0.894,26.4,25.6,25.6,615
2003-11-07,2003,2,6,311,206.31,0.83,3,Normal,36,5,3,2,47,93,0.45,113.3,0.55,113.3,0,0,0,0,-2,2,36,5,3,0,49,157,990,964.4,25.6,0.0911,0.00538,0.000211,0.0964,0.00377,1,0.0955,0.192,0.00751,25.4,0.92,0.97,0.893,25.9,25.2,25.2,604
2003-11-08,2003,2,6,312,206.03,0.83,3,Normal,36,5,3,2,47,93,0.45,113,0.55,113,0,0,0,0,-2,2,36,5,3,0,49,157,990,964.4,25.6,0.091,0.00536,0.00021,0.0963,0.00377,1,0.0951,0.191,0.00749,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
2003-11-09,2003,2,6,313,205.21,0.83,3,Normal,36,5,3,2,47,93,0.45,112.2,0.55,112.2,0,0,0,0,-2,2,36,5,3,0,49,156,990,964.4,25.6,0.0907,0.00529,0.000207,0.096,0.00375,1,0.094,0.19,0.00743,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2003-11-10,2003,2,6,314,204.39,0.84,3,Normal,36,5,3,2,47,93,0.46,111.4,0.55,111.4,0,0,0,0,-2,2,36,5,3,0,49,155,990,964.4,25.6,0.0904,0.00522,0.000204,0.0956,0.00374,1,0.0929,0.188,0.00737,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2003-11-11,2003,2,6,315,203.57,0.84,4,Mod_Dry,29,4,2,2,30,67,0.33,136.6,0.67,136.6,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0961,0.00736,0.000288,0.103,0.00404,1,0.127,0.23,0.009,25.3,0.933,0.97,0.905,31.7,30.7,30.7,737
2003-11-12,2003,2,7,316,206.03,0.83,4,Mod_Dry,29,4,2,2,30,67,0.33,139,0.68,139,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.097,0.00757,0.000296,0.105,0.00409,1,0.13,0.235,0.00918,25.3,0.934,0.97,0.906,32.3,31.3,31.3,751
2003-11-13,2003,2,7,317,212.32,0.81,4,Mod_Dry,29,4,2,2,30,67,0.32,145.3,0.68,145.3,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0992,0.0081,0.000317,0.107,0.0042,1,0.139,0.246,0.00964,25.3,0.937,0.97,0.909,33.7,32.7,32.7,786
2003-11-14,2003,2,7,318,213.69,0.81,4,Mod_Dry,29,4,2,2,30,67,0.31,146.7,0.69,146.7,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0997,0.00822,0.000322,0.108,0.00423,1,0.141,0.248,0.00973,25.3,0.937,0.97,0.909,34.1,33,33,793
2003-11-15,2003,2,7,319,212.32,0.81,4,Mod_Dry,29,4,2,2,30,67,0.32,145.3,0.68,145.3,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0992,0.0081,0.000317,0.107,0.0042,1,0.139,0.246,0.00964,25.3,0.937,0.97,0.909,33.7,32.7,32.7,786
2003-11-16,2003,2,7,320,211.5,0.82,4,Mod_Dry,29,4,2,2,30,67,0.32,144.5,0.68,144.5,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0989,0.00803,0.000315,0.107,0.00419,1,0.138,0.244,0.00958,25.3,0.936,0.97,0.908,33.6,32.5,32.5,781
2003-11-17,2003,2,7,321,211.78,0.82,4,Mod_Dry,29,4,2,2,30,67,0.32,144.8,0.68,144.8,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.099,0.00806,0.000316,0.107,0.00419,1,0.138,0.245,0.0096,25.3,0.936,0.97,0.908,33.6,32.6,32.6,783
2003-11-18,2003,2,7,322,211.5,0.82,4,Mod_Dry,29,4,2,2,30,67,0.32,144.5,0.68,144.5,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0989,0.00803,0.000315,0.107,0.00419,1,0.138,0.244,0.00958,25.3,0.936,0.97,0.908,33.6,32.5,32.5,781
2003-11-19,2003,2,8,323,209.04,0.82,4,Mod_Dry,29,4,2,2,30,67,0.32,142,0.68,142,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.098,0.00782,0.000306,0.106,0.00414,1,0.134,0.24,0.0094,25.3,0.935,0.97,0.907,33,32,32,768
2003-11-20,2003,2,8,324,210.96,0.82,4,Mod_Dry,29,4,2,2,30,67,0.32,144,0.68,144,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0987,0.00799,0.000313,0.107,0.00418,1,0.137,0.244,0.00954,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2003-11-21,2003,2,8,325,217.24,0.8,4,Mod_Dry,29,4,2,2,30,67,0.31,150.2,0.69,150.2,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00852,0.000334,0.109,0.00429,1,0.145,0.255,0.00999,25.2,0.939,0.97,0.911,34.9,33.9,33.9,813
2003-11-22,2003,2,8,326,218.61,0.79,4,Mod_Dry,29,4,2,2,30,67,0.31,151.6,0.69,151.6,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.101,0.00864,0.000339,0.11,0.00432,1,0.147,0.257,0.0101,25.2,0.939,0.97,0.911,35.2,34.2,34.2,820
2003-11-23,2003,2,8,327,217.79,0.8,4,Mod_Dry,29,4,2,2,30,67,0.31,150.8,0.69,150.8,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00857,0.000336,0.11,0.0043,1,0.146,0.256,0.01,25.2,0.939,0.97,0.911,35,34,34,816
2003-11-24,2003,2,8,328,220.8,0.79,4,Mod_Dry,29,4,2,2,30,67,0.3,153.8,0.7,153.8,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.00882,0.000346,0.111,0.00436,1,0.15,0.261,0.0102,25.2,0.94,0.97,0.912,35.7,34.7,34.7,832
2003-11-25,2003,2,8,329,222.71,0.78,4,Mod_Dry,29,4,2,2,30,67,0.3,155.7,0.7,155.7,0,0,0,0,-2,2,29,4,2,0,32,191,990,964.5,25.5,0.103,0.00899,0.000353,0.112,0.00439,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.2,35.1,35.1,843
2003-11-26,2003,2,9,330,224.08,0.77,4,Mod_Dry,29,4,2,2,30,67,0.3,157.1,0.7,157.1,0,0,0,0,-2,2,29,4,2,0,32,192,990,964.5,25.5,0.103,0.0091,0.000358,0.112,0.00442,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.5,35.4,35.4,850
2003-11-27,2003,2,9,331,225.45,0.77,4,Mod_Dry,29,4,2,2,30,67,0.3,158.4,0.7,158.4,0,0,0,0,-2,2,29,4,2,0,32,193,990,964.6,25.4,0.104,0.00922,0.000362,0.113,0.00444,1,0.156,0.269,0.0106,25.2,0.941,0.97,0.913,36.8,35.7,35.7,857
2003-11-28,2003,2,9,332,223.53,0.78,4,Mod_Dry,29,4,2,2,30,67,0.3,156.5,0.7,156.5,0,0,0,0,-2,2,29,4,2,0,32,192,990,964.5,25.5,0.103,0.00906,0.000356,0.112,0.00441,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.4,35.3,35.3,847
2003-11-29,2003,2,9,333,224.35,0.77,4,Mod_Dry,29,4,2,2,30,67,0.3,157.3,0.7,157.3,0,0,0,0,-2,2,29,4,2,0,32,192,990,964.5,25.5,0.103,0.00912,0.000358,0.113,0.00442,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.6,35.5,35.5,851
2003-11-30,2003,2,9,334,225.17,0.77,4,Mod_Dry,29,4,2,2,30,67,0.3,158.2,0.7,158.2,0,0,0,0,-2,2,29,4,2,0,32,193,990,964.6,25.4,0.104,0.00919,0.000361,0.113,0.00444,1,0.156,0.269,0.0106,25.2,0.941,0.97,0.913,36.8,35.7,35.7,856
2003-12-01,2003,3,9,335,225.45,0.77,5,Dry,26,4,3,2,24,59,0.26,166.4,0.74,166.4,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.0099,0.000389,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.8,37.7,37.7,906
2003-12-02,2003,3,9,336,229,0.76,5,Dry,26,4,3,2,24,59,0.26,170,0.74,170,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000401,0.117,0.00462,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.922,39.6,38.6,38.6,927
2003-12-03,2003,3,10,337,229.28,0.75,5,Dry,26,4,3,2,24,59,0.26,170.3,0.74,170.3,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000402,0.117,0.00462,1,0.172,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.7,38.7,929
2003-12-04,2003,3,10,338,225.17,0.77,5,Dry,26,4,3,2,24,59,0.26,166.2,0.74,166.2,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00987,0.000388,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.7,37.7,37.7,904
2003-12-05,2003,3,10,339,222.71,0.78,5,Dry,26,4,3,2,24,59,0.27,163.7,0.73,163.7,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00967,0.00038,0.115,0.0045,1,0.164,0.278,0.0109,25.2,0.943,0.972,0.917,38.1,37.1,37.1,890
2003-12-06,2003,3,10,340,220.8,0.79,5,Dry,26,4,3,2,24,59,0.27,161.8,0.73,161.8,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.0095,0.000373,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.6,36.6,878
2003-12-07,2003,3,10,341,218.89,0.79,5,Dry,26,4,3,2,24,59,0.27,159.9,0.73,159.9,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00934,0.000366,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.914,37.2,36.1,36.1,867
2003-12-08,2003,3,10,342,219.16,0.79,5,Dry,26,4,3,2,24,59,0.27,160.2,0.73,160.2,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00936,0.000367,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,869
2003-12-09,2003,3,10,343,223.26,0.78,5,Dry,26,4,3,2,24,59,0.26,164.3,0.74,164.3,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00971,0.000381,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.3,37.2,37.2,893
2003-12-10,2003,3,11,344,226.82,0.76,5,Dry,26,4,3,2,24,59,0.26,167.8,0.74,167.8,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000394,0.116,0.00458,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,914
2003-12-11,2003,3,11,345,230.37,0.75,5,Dry,26,4,3,2,24,59,0.26,171.4,0.74,171.4,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000406,0.118,0.00464,1,0.174,0.292,0.0115,25.1,0.945,0.976,0.923,39.9,39,39,935
2003-12-12,2003,3,11,346,232.83,0.74,5,Dry,26,4,3,2,24,59,0.25,173.8,0.75,173.8,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0105,0.000414,0.119,0.00469,1,0.177,0.296,0.0117,25.1,0.946,0.977,0.925,40.5,39.6,39.6,950
2003-12-13,2003,3,11,347,235.84,0.73,5,Dry,26,4,3,2,24,59,0.25,176.8,0.75,176.8,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000425,0.12,0.00474,1,0.181,0.302,0.0119,25.1,0.947,0.979,0.927,41.2,40.3,40.3,968
2003-12-14,2003,3,11,348,238.85,0.72,5,Dry,26,4,3,2,24,59,0.25,179.8,0.75,179.8,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.011,0.000435,0.122,0.0048,1,0.185,0.307,0.0121,25.1,0.948,0.98,0.929,41.9,41.1,41.1,986
2003-12-15,2003,3,11,349,241.31,0.72,5,Dry,26,4,3,2,24,59,0.24,182.3,0.76,182.3,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.112,0.0112,0.000444,0.123,0.00484,1,0.189,0.311,0.0123,25,0.949,0.98,0.93,42.5,41.6,41.6,999
2003-12-16,2003,3,11,350,242.67,0.71,5,Dry,26,4,3,2,24,59,0.24,183.7,0.76,183.7,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000448,0.123,0.00487,1,0.19,0.314,0.0124,25,0.949,0.98,0.93,42.8,42,42,1010
2003-12-17,2003,3,12,351,242.95,0.71,5,Dry,26,4,3,2,24,59,0.24,183.9,0.76,183.9,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000449,0.123,0.00487,1,0.191,0.314,0.0124,25,0.95,0.98,0.931,42.9,42,42,1010
2003-12-18,2003,3,12,352,241.58,0.71,5,Dry,26,4,3,2,24,59,0.24,182.6,0.76,182.6,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.6,25.4,0.112,0.0113,0.000445,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.6,41.7,41.7,1000
2003-12-19,2003,3,12,353,240.21,0.72,5,Dry,26,4,3,2,24,59,0.25,181.2,0.75,181.2,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0112,0.00044,0.122,0.00482,1,0.187,0.309,0.0122,25,0.949,0.98,0.93,42.2,41.4,41.4,993
2003-12-20,2003,3,12,354,242.13,0.71,5,Dry,26,4,3,2,24,59,0.24,183.1,0.76,183.1,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000446,0.123,0.00486,1,0.19,0.313,0.0123,25,0.949,0.98,0.93,42.7,41.8,41.8,1000
2003-12-21,2003,3,12,355,242.95,0.71,5,Dry,26,4,3,2,24,59,0.24,183.9,0.76,183.9,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000449,0.123,0.00487,1,0.191,0.314,0.0124,25,0.95,0.98,0.931,42.9,42,42,1010
2003-12-22,2003,3,12,356,243.22,0.71,5,Dry,26,4,3,2,24,59,0.24,184.2,0.76,184.2,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.00045,0.124,0.00488,1,0.191,0.315,0.0124,25,0.95,0.98,0.931,42.9,42.1,42.1,1010
2003-12-23,2003,3,12,357,245.68,0.7,5,Dry,26,4,3,2,24,59,0.24,186.7,0.76,186.7,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0116,0.000459,0.125,0.00492,1,0.195,0.319,0.0126,25,0.95,0.98,0.931,43.5,42.6,42.6,1020
2003-12-24,2003,3,13,358,248.14,0.7,5,Dry,26,4,3,2,24,59,0.24,189.1,0.76,189.1,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000467,0.126,0.00497,1,0.198,0.324,0.0128,25,0.951,0.98,0.932,44.1,43.2,43.2,1040
2003-12-25,2003,3,13,359,249.51,0.69,5,Dry,26,4,3,2,24,59,0.24,190.5,0.76,190.5,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.114,0.0119,0.000472,0.126,0.00499,1,0.2,0.326,0.0129,25,0.952,0.98,0.933,44.4,43.5,43.5,1040
2003-12-26,2003,3,13,360,249.24,0.69,5,Dry,26,4,3,2,24,59,0.24,190.2,0.76,190.2,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000471,0.126,0.00499,1,0.199,0.326,0.0129,25,0.952,0.98,0.933,44.3,43.5,43.5,1040
2003-12-27,2003,3,13,361,248.42,0.69,5,Dry,26,4,3,2,24,59,0.24,189.4,0.76,189.4,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0119,0.000468,0.126,0.00497,1,0.198,0.324,0.0128,25,0.951,0.98,0.932,44.2,43.3,43.3,1040
2003-12-28,2003,3,13,362,249.24,0.69,5,Dry,26,4,3,2,24,59,0.24,190.2,0.76,190.2,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000471,0.126,0.00499,1,0.199,0.326,0.0129,25,0.952,0.98,0.933,44.3,43.5,43.5,1040
2003-12-29,2003,3,13,363,247.87,0.7,5,Dry,26,4,3,2,24,59,0.24,188.9,0.76,188.9,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000466,0.126,0.00496,1,0.197,0.323,0.0128,25,0.951,0.98,0.932,44,43.1,43.1,1040
2003-12-30,2003,3,13,364,244.86,0.71,5,Dry,26,4,3,2,24,59,0.24,185.9,0.76,185.9,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0115,0.000456,0.124,0.00491,1,0.193,0.318,0.0125,25,0.95,0.98,0.931,43.3,42.5,42.5,1020
2003-12-31,2003,3,14,365,245.68,0.7,5,Dry,26,4,3,2,24,59,0.24,186.7,0.76,186.7,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0116,0.000459,0.125,0.00492,1,0.195,0.319,0.0126,25,0.95,0.98,0.931,43.5,42.6,42.6,1020
2004-01-01,2003,4,14,1,248.14,0.7,5,Dry,29,5,4,2,33,73,0.29,175.1,0.71,175.1,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0106,0.00042,0.121,0.0048,1,0.179,0.3,0.0119,25,0.947,0.977,0.925,40.7,39.8,39.8,954
2004-01-02,2003,4,14,2,252.24,0.69,5,Dry,29,5,4,2,33,73,0.29,179.2,0.71,179.2,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000434,0.123,0.00487,1,0.184,0.308,0.0122,25,0.948,0.98,0.929,41.6,40.8,40.8,979
2004-01-03,2003,4,14,3,252.52,0.68,5,Dry,29,5,4,2,33,73,0.29,179.5,0.71,179.5,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.112,0.011,0.000435,0.123,0.00488,1,0.185,0.308,0.0122,25,0.948,0.98,0.929,41.7,40.9,40.9,981
2004-01-04,2003,4,14,4,250.6,0.69,5,Dry,29,5,4,2,33,73,0.29,177.6,0.71,177.6,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0108,0.000429,0.122,0.00484,1,0.182,0.305,0.012,25,0.948,0.979,0.927,41.3,40.4,40.4,969
2004-01-05,2003,4,14,5,248.69,0.69,5,Dry,29,5,4,2,33,73,0.29,175.7,0.71,175.7,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000422,0.122,0.00481,1,0.18,0.301,0.0119,25,0.947,0.978,0.926,40.8,39.9,39.9,957
2004-01-06,2003,4,14,6,249.51,0.69,5,Dry,29,5,4,2,33,73,0.29,176.5,0.71,176.5,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.111,0.0108,0.000425,0.122,0.00482,1,0.181,0.303,0.012,25,0.947,0.978,0.927,41,40.1,40.1,962
2004-01-07,2003,4,15,7,253.07,0.68,5,Dry,29,5,4,2,33,73,0.29,180.1,0.71,180.1,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.112,0.0111,0.000437,0.124,0.00489,1,0.186,0.309,0.0122,25,0.948,0.98,0.929,41.8,41,41,984
2004-01-08,2003,4,15,8,255.53,0.68,5,Dry,29,5,4,2,33,73,0.29,182.5,0.71,182.5,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.113,0.0113,0.000446,0.125,0.00493,1,0.189,0.314,0.0124,25,0.949,0.98,0.93,42.4,41.6,41.6,998
2004-01-09,2003,4,15,9,259.63,0.67,5,Dry,29,5,4,2,33,73,0.28,186.6,0.72,186.6,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0116,0.00046,0.126,0.005,1,0.194,0.321,0.0127,24.9,0.95,0.98,0.931,43.4,42.5,42.5,1020
2004-01-10,2003,4,15,10,263.18,0.66,5,Dry,29,5,4,2,33,73,0.28,190.2,0.72,190.2,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000472,0.128,0.00507,1,0.199,0.327,0.013,24.9,0.952,0.98,0.933,44.2,43.3,43.3,1040
2004-01-11,2003,4,15,11,268.38,0.65,5,Dry,29,5,4,2,33,73,0.27,195.4,0.73,195.4,0,0,0,0,-2,2,29,5,4,0,35,233,990,964.8,25.2,0.118,0.0124,0.00049,0.13,0.00516,1,0.206,0.337,0.0133,24.9,0.953,0.98,0.934,45.5,44.6,44.6,1070
2004-01-12,2003,4,15,12,274.12,0.64,5,Dry,29,5,4,2,33,73,0.27,201.1,0.73,201.1,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0128,0.00051,0.133,0.00527,1,0.214,0.347,0.0138,24.9,0.955,0.98,0.936,46.8,45.9,45.9,1100
2004-01-13,2003,4,15,13,280.41,0.63,5,Dry,29,5,4,2,33,73,0.26,207.4,0.74,207.4,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0134,0.000531,0.136,0.00538,1,0.223,0.358,0.0142,24.8,0.956,0.98,0.937,48.3,47.3,47.3,1140
2004-01-14,2003,4,16,14,286.7,0.62,5,Dry,29,5,4,2,33,73,0.26,213.7,0.74,213.7,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.124,0.0139,0.000553,0.138,0.0055,1,0.231,0.369,0.0147,24.8,0.957,0.98,0.938,49.7,48.2,48.2,1160
2004-01-15,2003,4,16,15,289.16,0.62,5,Dry,29,5,4,2,33,73,0.25,216.2,0.75,216.2,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.000562,0.139,0.00554,1,0.234,0.374,0.0149,24.8,0.958,0.98,0.939,50.3,48.2,48.2,1160
2004-01-16,2003,4,16,16,291.07,0.62,5,Dry,29,5,4,2,33,73,0.25,218.1,0.75,218.1,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0143,0.000568,0.14,0.00558,1,0.237,0.377,0.015,24.8,0.958,0.98,0.939,50.7,48.2,48.2,1160
2004-01-17,2003,4,16,17,293.53,0.61,5,Dry,29,5,4,2,33,73,0.25,220.5,0.75,220.5,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0145,0.000577,0.141,0.00562,1,0.24,0.381,0.0152,24.7,0.958,0.98,0.939,51.3,48.2,48.2,1160
2004-01-18,2003,4,16,18,299.28,0.61,5,Dry,29,5,4,2,33,73,0.24,226.3,0.76,226.3,0,0,0,0,-2,2,29,5,4,0,35,264,990,964.9,25.1,0.129,0.015,0.000597,0.144,0.00573,1,0.248,0.392,0.0156,24.7,0.959,0.98,0.94,52.6,48.2,48.2,1160
2004-01-19,2003,4,16,19,307.21,0.59,5,Dry,29,5,4,2,33,73,0.24,234.2,0.76,234.2,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.132,0.0157,0.000625,0.147,0.00588,2,0.101,0.248,0.00989,24.8,0.924,0.97,0.897,26.3,25.6,51.1,1230
2004-01-20,2003,4,16,20,315.14,0.58,5,Dry,29,5,4,2,33,73,0.23,242.1,0.77,242.1,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0163,0.000653,0.151,0.00602,2,0.106,0.257,0.0103,24.8,0.927,0.97,0.899,27.3,26.4,52.9,1270
2004-01-21,2003,4,17,21,323.07,0.58,5,Dry,29,5,4,2,33,73,0.23,250.1,0.77,250.1,0,0,0,0,-2,2,29,5,4,0,35,288,990,965,25,0.137,0.017,0.000682,0.154,0.00617,2,0.111,0.266,0.0106,24.7,0.929,0.97,0.901,28.2,27.3,54.6,1310
2004-01-22,2003,4,17,22,330.99,0.57,5,Dry,29,5,4,2,33,73,0.22,258,0.78,258,0,0,0,0,-2,2,29,5,4,0,35,296,990,965.1,24.9,0.14,0.0208,0.000833,0.161,0.00644,2,0.117,0.277,0.0111,24.7,0.931,0.97,0.903,29.1,28.2,56.4,1350
2004-01-23,2003,4,17,23,335.64,0.56,5,Dry,29,5,4,2,33,73,0.22,262.6,0.78,262.6,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.023,0.000922,0.165,0.0066,2,0.12,0.284,0.0114,24.6,0.932,0.97,0.904,29.6,28.7,57.4,1380
2004-01-24,2003,4,17,24,341.93,0.56,5,Dry,29,5,4,2,33,73,0.21,268.9,0.79,268.9,0,0,0,0,-2,2,29,5,4,0,35,307,990,965.1,24.9,0.144,0.0259,0.00104,0.17,0.00682,2,0.124,0.294,0.0118,24.6,0.933,0.97,0.905,30.3,29.4,58.7,1410
2004-01-25,2003,4,17,25,350.96,0.55,5,Dry,29,5,4,2,33,73,0.21,278,0.79,278,0,0,0,0,-2,2,29,5,4,0,35,316,990,965.2,24.8,0.147,0.0302,0.00122,0.177,0.00713,2,0.13,0.307,0.0124,24.5,0.935,0.97,0.907,31.3,30.3,60.7,1460
2004-01-26,2003,4,17,26,357.79,0.54,5,Dry,29,5,4,2,33,73,0.2,284.8,0.8,284.8,0,0,0,0,-2,2,29,5,4,0,35,323,990,965.2,24.8,0.149,0.0334,0.00135,0.183,0.00737,2,0.135,0.318,0.0128,24.5,0.937,0.97,0.909,32,31.1,62.2,1490
2004-01-27,2003,4,17,27,366.27,0.54,5,Dry,29,5,4,2,33,73,0.2,293.3,0.8,293.3,0,0,0,0,-2,2,29,5,4,0,35,331,990,965.2,24.8,0.152,0.0374,0.00151,0.19,0.00767,2,0.14,0.33,0.0133,24.4,0.939,0.97,0.911,33,32,64,1540
2004-01-28,2003,4,18,28,377.48,0.53,5,Dry,29,5,4,2,33,73,0.19,304.5,0.81,304.5,0,0,0,0,-2,2,29,5,4,0,35,342,990,965.3,24.7,0.156,0.0427,0.00173,0.199,0.00806,2,0.148,0.347,0.014,24.4,0.941,0.97,0.913,34.2,33.2,66.4,1590
2004-01-29,2003,4,18,29,389.78,0.52,5,Dry,29,5,4,2,33,73,0.19,316.8,0.81,316.8,0,0,0,0,-2,2,29,5,4,0,35,355,990,965.3,24.7,0.161,0.0485,0.00197,0.209,0.00849,2,0.156,0.366,0.0148,24.3,0.943,0.97,0.915,35.6,34.5,69,1660
2004-01-30,2003,4,18,30,402.09,0.51,5,Dry,29,5,4,2,33,73,0.18,329.1,0.82,329.1,0,0,0,0,-2,2,29,5,4,0,35,367,990,965.4,24.6,0.165,0.0543,0.00221,0.219,0.00892,2,0.165,0.384,0.0156,24.2,0.945,0.97,0.917,36.9,35.8,71.6,1720
2004-01-31,2003,4,18,31,416.03,0.5,5,Dry,29,5,4,2,33,73,0.17,343,0.82,343,0,0,0,0,-2,2,29,5,4,0,35,381,990,965.5,24.5,0.17,0.0609,0.00248,0.231,0.00941,2,0.174,0.405,0.0165,24.1,0.947,0.973,0.921,38.4,37.4,74.8,1790
2004-02-01,2003,5,18,32,430.53,0.49,5,Dry,31,6,4,3,41,85,0.2,345.5,0.8,345.5,0,0,0,0,-3,3,31,6,4,0,44,387,990,965.5,24.5,0.172,0.0621,0.00254,0.234,0.00957,2,0.176,0.41,0.0168,24.1,0.948,0.973,0.922,38.6,37.6,75.2,1800
2004-02-02,2003,5,18,33,445.02,0.48,5,Dry,31,6,4,3,41,85,0.19,360,0.81,360,0,0,0,0,-3,3,31,6,4,0,44,401,990,965.6,24.4,0.177,0.0689,0.00283,0.246,0.0101,2,0.186,0.432,0.0177,24,0.95,0.976,0.927,40.2,39.2,78.5,1880
2004-02-03,2003,5,18,34,460.06,0.47,5,Dry,31,6,4,3,41,85,0.18,375.1,0.81,375.1,0,0,0,0,-3,3,31,6,4,0,44,416,990,965.7,24.3,0.182,0.076,0.00312,0.258,0.0106,2,0.196,0.454,0.0187,23.9,0.952,0.98,0.933,41.8,41,81.9,1970
2004-02-04,2003,5,19,35,472.36,0.46,5,Dry,31,6,4,3,41,85,0.18,387.4,0.82,387.4,0,0,0,0,-3,3,31,6,4,0,44,428,990,965.7,24.3,0.187,0.0818,0.00337,0.269,0.0111,2,0.204,0.473,0.0195,23.8,0.953,0.98,0.934,43.1,42.2,84.5,2030
2004-02-05,2003,5,19,36,486.31,0.45,5,Dry,31,6,4,3,41,85,0.17,401.3,0.82,401.3,0,0,0,0,-3,3,31,6,4,0,44,442,990,965.8,24.2,0.192,0.0884,0.00365,0.28,0.0116,2,0.213,0.493,0.0204,23.7,0.955,0.98,0.936,44.6,43.7,87.4,2100
2004-02-06,2003,5,19,37,502.44,0.44,5,Dry,31,6,4,3,41,85,0.17,417.4,0.83,417.4,0,0,0,0,-3,3,31,6,4,0,44,458,990,965.9,24.1,0.197,0.096,0.00398,0.293,0.0122,2,0.224,0.518,0.0214,23.6,0.956,0.98,0.937,46.2,45.3,90.6,2170
2004-02-07,2003,5,19,38,519.12,0.43,5,Dry,31,6,4,3,41,85,0.16,434.1,0.84,434.1,0,0,0,0,-3,3,31,6,4,0,44,475,990,965.9,24.1,0.203,0.104,0.00432,0.307,0.0128,2,0.236,0.543,0.0226,23.5,0.957,0.98,0.938,47.9,47,93.9,2250
2004-02-08,2003,5,19,39,537.99,0.42,5,Dry,31,6,4,3,41,85,0.16,453,0.84,453,0,0,0,0,-3,3,31,6,4,0,44,494,990,966,24,0.21,0.113,0.0047,0.323,0.0135,2,0.248,0.571,0.0238,23.4,0.958,0.98,0.939,49.8,48.2,96.4,2310
2004-02-09,2003,5,19,40,557.95,0.41,5,Dry,31,6,4,3,41,85,0.15,472.9,0.85,472.9,0,0,0,0,-3,3,31,6,4,0,44,514,990,966.1,23.9,0.219,0.122,0.00512,0.341,0.0143,2,0.262,0.603,0.0252,23.3,0.956,0.98,0.937,51.6,48.2,96.4,2310
2004-02-10,2003,5,19,41,579.55,0.4,5,Dry,31,6,4,3,41,85,0.15,494.6,0.85,494.6,0,0,0,0,-3,3,31,6,4,0,44,536,990,966.2,23.8,0.231,0.132,0.00557,0.363,0.0153,3,0.165,0.528,0.0222,23.3,0.946,0.97,0.917,35.6,34.5,103,2480
2004-02-11,2003,5,20,42,603.34,0.39,5,Dry,31,6,4,3,41,85,0.14,518.3,0.86,518.3,0,0,0,0,-3,3,31,6,4,0,44,559,990,966.3,23.7,0.244,0.147,0.00622,0.392,0.0165,3,0.176,0.567,0.024,23.1,0.948,0.97,0.92,37.1,36,108,2590
2004-02-12,2003,5,20,43,630.41,0.37,5,Dry,31,6,4,3,41,85,0.14,545.4,0.86,545.4,0,0,0,0,-3,3,31,6,4,0,44,586,990,966.4,23.6,0.26,0.165,0.00701,0.425,0.018,3,0.188,0.613,0.026,23,0.95,0.974,0.925,38.9,37.9,114,2730
2004-02-13,2003,5,20,44,659.12,0.36,5,Dry,31,6,4,3,41,85,0.13,574.1,0.87,574.1,0,0,0,0,-3,3,31,6,4,0,44,615,990,966.5,23.5,0.276,0.185,0.00786,0.461,0.0196,3,0.201,0.661,0.0282,22.8,0.953,0.978,0.931,40.8,39.9,120,2870
2004-02-14,2003,5,20,45,688.92,0.35,5,Dry,31,6,4,3,41,85,0.12,603.9,0.88,603.9,0,0,0,0,-3,3,31,6,4,0,44,645,990,966.7,23.3,0.293,0.204,0.00876,0.497,0.0213,3,0.214,0.712,0.0305,22.6,0.955,0.98,0.936,42.7,41.8,125,3010
2004-02-15,2003,5,20,46,718.73,0.34,5,Dry,31,6,4,3,41,85,0.12,633.7,0.88,633.7,0,0,0,0,-3,3,31,6,4,0,44,675,990,966.8,23.2,0.31,0.224,0.00966,0.534,0.023,3,0.228,0.762,0.0328,22.5,0.956,0.98,0.937,44.5,43.6,131,3140
2004-02-16,2003,5,20,47,746.89,0.33,5,Dry,31,6,4,3,41,85,0.11,661.9,0.89,661.9,0,0,0,0,-3,3,31,6,4,0,44,703,990,966.9,23.1,0.326,0.243,0.0105,0.569,0.0246,3,0.24,0.809,0.035,22.3,0.957,0.98,0.938,46.2,45.2,136,3260
2004-02-17,2003,5,20,48,770.68,0.32,5,Dry,31,6,4,3,41,85,0.11,685.7,0.89,685.7,0,0,0,0,-3,3,31,6,4,0,44,727,990,967,23,0.339,0.259,0.0113,0.599,0.026,3,0.251,0.85,0.0369,22.2,0.957,0.98,0.938,47.6,46.6,140,3360
2004-02-18,2003,5,21,49,784.27,0.32,5,Dry,31,6,4,3,41,85,0.11,699.3,0.89,699.3,0,0,0,0,-3,3,31,6,4,0,44,740,990,967,23,0.347,0.268,0.0117,0.615,0.0268,3,0.257,0.872,0.038,22.1,0.957,0.98,0.938,48.3,47.4,142,3410
2004-02-19,2003,5,21,50,801.08,0.31,5,Dry,31,6,4,3,41,85,0.11,716.1,0.89,716.1,0,0,0,0,-3,3,31,6,4,0,44,757,990,967.1,22.9,0.357,0.279,0.0122,0.636,0.0278,3,0.265,0.901,0.0393,22,0.957,0.98,0.938,49.3,48.2,145,3470
2004-02-20,2003,5,21,51,820.05,0.3,5,Dry,31,6,4,3,41,85,0.1,735,0.9,735,0,0,0,0,-3,3,31,6,4,0,44,776,990,967.2,22.8,0.368,0.292,0.0128,0.66,0.0289,3,0.273,0.933,0.0409,21.9,0.957,0.98,0.938,50.3,48.2,145,3470
2004-02-21,2003,5,21,52,840.65,0.29,4,Mod_Dry,36,6,5,4,54,105,0.13,735.6,0.88,735.6,0,0,0,0,-4,4,36,6,5,0,58,783,990,967.3,22.7,0.371,0.292,0.0129,0.664,0.0292,3,0.274,0.937,0.0412,21.8,0.957,0.98,0.938,50.2,48.2,145,3470
2004-02-22,2003,5,21,53,858.51,0.29,4,Mod_Dry,36,6,5,4,54,105,0.12,753.5,0.88,753.5,0,0,0,0,-4,4,36,6,5,0,58,801,990,967.3,22.7,0.388,0.304,0.0134,0.691,0.0305,3,0.281,0.972,0.0429,21.7,0.957,0.98,0.938,51.1,48.2,145,3470
2004-02-23,2003,5,21,54,877.15,0.28,4,Mod_Dry,36,6,5,4,54,105,0.12,772.1,0.88,772.1,0,0,0,0,-4,4,36,6,5,0,58,819,990,967.4,22.6,0.405,0.313,0.0138,0.718,0.0318,3,0.286,1,0.0444,21.6,0.956,0.98,0.937,52.1,48.2,145,3470
2004-02-24,2003,5,21,55,892.14,0.28,4,Mod_Dry,36,6,5,4,54,105,0.12,787.1,0.88,787.1,0,0,0,0,-4,4,36,6,5,0,58,834,990,967.5,22.5,0.419,0.32,0.0142,0.739,0.0328,4,0.208,0.947,0.042,21.6,0.953,0.975,0.929,39.7,38.7,155,3720
2004-02-25,2003,5,22,56,907.52,0.27,4,Mod_Dry,36,6,5,4,54,105,0.12,802.5,0.88,802.5,0,0,0,0,-4,4,36,6,5,0,58,850,990,967.5,22.5,0.433,0.327,0.0146,0.76,0.0338,4,0.213,0.973,0.0433,21.5,0.953,0.977,0.931,40.3,39.4,158,3780
2004-02-26,2003,5,22,57,923.28,0.27,4,Mod_Dry,36,6,5,4,54,105,0.11,818.3,0.89,818.3,0,0,0,0,-4,4,36,6,5,0,58,865,990,967.6,22.4,0.447,0.335,0.015,0.782,0.0349,4,0.219,1,0.0447,21.4,0.954,0.978,0.933,41,40.1,160,3850
2004-02-27,2003,5,22,58,939.39,0.27,4,Mod_Dry,36,6,5,4,54,105,0.11,834.4,0.89,834.4,0,0,0,0,-4,4,36,6,5,0,58,881,990,967.7,22.3,0.462,0.343,0.0153,0.805,0.036,4,0.224,1.03,0.046,21.3,0.954,0.979,0.935,41.6,40.8,163,3910
2004-02-28,2003,5,22,59,955.82,0.26,4,Mod_Dry,36,6,5,4,54,105,0.11,850.8,0.89,850.8,0,0,0,0,-4,4,36,6,5,0,58,898,990,967.7,22.3,0.477,0.351,0.0157,0.828,0.0372,4,0.23,1.06,0.0475,21.2,0.955,0.98,0.935,42.3,41.4,166,3980
2004-02-29,2003,5,22,60,977.41,0.26,4,Mod_Dry,36,6,5,4,54,105,0.11,872.4,0.89,872.4,0,0,0,0,-4,4,36,6,5,0,58,919,990,967.8,22.2,0.497,0.361,0.0163,0.858,0.0387,4,0.237,1.09,0.0493,21.1,0.955,0.98,0.936,43.1,42.2,169,4050
2004-03-01,2003,6,22,61,999.48,0.25,4,Mod_Dry,41,8,7,6,67,129,0.13,870.5,0.87,870.5,0,0,0,0,-6,6,41,8,7,0,73,926,990,967.9,22.1,0.503,0.36,0.0163,0.863,0.0391,4,0.236,1.1,0.0498,21,0.955,0.98,0.936,42.8,41.9,168,4030
2004-03-02,2003,6,22,62,1022,0.25,4,Mod_Dry,41,8,7,6,67,129,0.13,893,0.87,893,0,0,0,0,-6,6,41,8,7,0,73,949,990,968,22,0.524,0.371,0.0169,0.895,0.0406,4,0.244,1.14,0.0517,20.9,0.955,0.98,0.936,43.7,42.8,171,4110
2004-03-03,2003,6,23,63,1050.2,0.24,4,Mod_Dry,41,8,7,6,67,129,0.12,921.1,0.88,921.1,0,0,0,0,-6,6,41,8,7,0,73,977,990,968.1,21.9,0.549,0.385,0.0175,0.934,0.0426,4,0.253,1.19,0.0541,20.8,0.955,0.98,0.936,44.8,43.9,176,4210
2004-03-04,2003,6,23,64,1084.2,0.23,4,Mod_Dry,41,8,7,6,67,129,0.12,955.2,0.88,955.2,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.581,0.401,0.0184,0.982,0.045,4,0.265,1.25,0.0571,20.6,0.956,0.98,0.936,46.1,45.2,181,4330
2004-03-05,2003,6,23,65,1124.5,0.23,4,Mod_Dry,41,8,7,6,67,129,0.12,995.5,0.89,995.5,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.627,0.421,0.0194,1.05,0.0483,4,0.278,1.33,0.0611,20.4,0.956,0.98,0.937,47.5,46.6,186,4470
2004-03-06,2003,6,23,66,1171.3,0.22,4,Mod_Dry,41,8,7,6,67,129,0.11,1042,0.89,1042,0,0,0,0,-6,6,41,8,7,0,73,1100,990,968.4,21.6,0.696,0.518,0.024,1.21,0.0563,4,0.288,1.5,0.0697,20.1,0.955,0.98,0.936,49,48,192,4610
2004-03-07,2003,6,23,67,1225.1,0.21,4,Mod_Dry,41,8,7,6,67,129,0.1,1096,0.9,1096,0,0,0,0,-6,6,41,8,7,0,73,1150,990,968.6,21.4,0.775,0.639,0.0299,1.41,0.0661,4,0.299,1.71,0.0801,19.7,0.954,0.98,0.935,50.5,48.2,193,4630
2004-03-08,2003,6,23,68,1280.3,0.21,4,Mod_Dry,41,8,7,6,67,129,0.1,1151,0.9,1100,51,12,2,2,-4,39,53,10,9,2,106,1170,990,968.8,21.2,0.804,0.648,0.0305,1.45,0.0684,4,0.3,1.75,0.0826,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2004-03-09,2003,6,23,69,1342.9,0.2,4,Mod_Dry,41,8,7,6,67,129,0.096,1214,0.9,1100,114,26,3,3,-3,85,67,11,10,3,152,1190,990,969,21,0.827,0.648,0.0308,1.48,0.0702,4,0.3,1.78,0.0845,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
2004-03-10,2003,6,24,70,1400.7,0.19,4,Mod_Dry,41,8,7,6,67,129,0.092,1272,0.91,1100,172,39,5,5,-1,124,80,13,12,5,191,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,47.9,192,4600
2004-03-11,2003,6,24,71,1441,0.19,3,Normal,49,9,9,9,107,183,0.13,1258,0.87,1100,158,36,5,5,-4,116,85,14,14,5,223,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2004-03-12,2003,6,24,72,1481.8,0.18,3,Normal,49,9,9,9,107,183,0.12,1299,0.88,1100,199,45,6,6,-3,145,94,15,15,6,252,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0889,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2004-03-13,2003,6,24,73,1529.6,0.17,3,Normal,49,9,9,9,107,183,0.12,1347,0.88,1100,247,51,7,8,-2,183,100,16,17,7,290,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0758,4,0.3,1.85,0.0905,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2004-03-14,2003,6,24,74,1584.4,0.17,3,Normal,49,9,9,9,107,183,0.12,1401,0.89,1100,301,51,9,9,0,232,100,18,18,9,339,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2004-03-15,2003,6,24,75,1646.8,0.16,3,Normal,49,9,9,9,107,183,0.11,1464,0.89,1100,364,51,9,11,2,291,100,18,20,11,398,1240,990,970,20,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2004-03-16,2003,6,24,76,1723.5,0.15,3,Normal,49,9,9,9,107,183,0.11,1540,0.89,1100,440,51,9,13,4,363,100,18,22,13,470,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4330
2004-03-17,2003,6,25,77,1815.3,0.14,3,Normal,49,9,9,9,107,183,0.1,1632,0.9,1100,532,51,9,16,7,449,100,18,25,16,556,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2004-03-18,2003,6,25,78,1922.9,0.13,3,Normal,49,9,9,9,107,183,0.095,1740,0.91,1100,640,51,9,16,10,554,100,18,25,19,661,1240,990,970.9,19.1,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2004-03-19,2003,6,25,79,2054.2,0.12,3,Normal,49,9,9,9,107,183,0.089,1871,0.91,1100,771,51,9,16,14,681,100,18,25,23,788,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2004-03-20,2003,6,25,80,2218,0.11,3,Normal,49,9,9,9,107,183,0.083,2035,0.92,1100,935,51,9,16,19,840,100,18,25,28,947,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.3,165,3960
2004-03-21,2003,6,25,81,2370.8,0.095,3,Normal,49,9,9,9,107,183,0.077,2188,0.92,1100,1090,51,9,16,24,988,100,18,25,33,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
