date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2004-03-22,2003,6,25,82,2542.3,0.083,3,Normal,49,9,9,9,107,183,0.072,2359,0.93,1100,1260,51,9,16,29,1150,100,18,25,38,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
2004-03-23,2003,6,25,83,2749.1,0.07,3,Normal,49,9,9,9,107,183,0.067,2566,0.93,1100,1470,51,9,16,35,1360,100,18,25,44,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.6,150,3610
2004-03-24,2003,6,26,84,2984.9,0.056,3,Normal,49,9,9,9,107,183,0.061,2802,0.94,1100,1700,51,9,16,42,1580,100,18,25,51,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0953,4,0.3,1.87,0.113,14.6,0.939,0.97,0.911,37.1,36,144,3450
2004-03-25,2003,6,26,85,3243,0.044,3,Normal,49,9,9,9,107,183,0.056,3060,0.94,1100,1960,51,9,16,50,1830,100,18,25,59,1940,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0989,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.4,138,3300
2004-03-26,2003,6,26,86,3456.4,0.034,3,Normal,49,9,9,9,107,183,0.053,3273,0.95,1100,2170,51,9,16,56,2040,100,18,25,65,2150,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3180
2004-03-27,2003,6,26,87,3673.5,0.024,3,Normal,49,9,9,9,107,183,0.05,3491,0.95,1100,2390,51,9,16,63,2250,100,18,25,72,2360,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.9,32,128,3070
2004-03-28,2003,6,26,88,3903.1,0.017,3,Normal,49,9,9,9,107,183,0.047,3720,0.95,1100,2620,51,9,16,70,2470,100,18,25,79,2580,1240,990,975.5,14.5,0.926,0.648,0.0446,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.6,30.6,123,2940
2004-03-29,2003,6,26,89,4145.2,0.011,3,Normal,49,9,9,9,107,183,0.044,3962,0.96,1100,2860,51,9,16,71,2720,100,18,25,80,2820,1240,990,975.9,14.1,0.926,0.648,0.0461,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.3,29.4,117,2820
2004-03-30,2003,6,26,90,4400.3,0.0086,3,Normal,49,9,9,9,107,183,0.042,4217,0.96,1100,3120,51,9,16,71,2970,100,18,25,80,3080,1240,990,976.4,13.6,0.926,0.648,0.0477,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29,28.1,112,2700
2004-03-31,2003,6,27,91,4613.7,0.007,3,Normal,49,9,9,9,107,183,0.04,4431,0.96,1100,3330,51,9,16,71,3180,100,18,25,80,3290,1240,990,976.8,13.2,0.926,0.648,0.0491,1.57,0.119,4,0.3,1.87,0.142,11.3,0.913,0.97,0.886,27.9,27.1,108,2600
2004-04-01,2003,7,27,92,4820.5,0.0056,2,Mod_Wet,70,14,18,25,168,295,0.061,4525,0.94,1100,3430,30,4,7,55,3330,100,18,25,80,3500,1240,990,977.2,12.8,0.926,0.648,0.0506,1.57,0.123,4,0.3,1.87,0.146,10.9,0.908,0.97,0.881,26.8,25.4,102,2440
2004-04-02,2003,7,27,93,4992.3,0.0043,2,Mod_Wet,70,14,18,25,168,295,0.059,4697,0.94,1100,3600,30,4,7,55,3500,100,18,25,80,3670,1240,990,977.5,12.5,0.926,0.648,0.0518,1.57,0.126,4,0.3,1.87,0.15,10.6,0.896,0.97,0.87,25.7,23.8,95.3,2290
2004-04-03,2003,7,27,94,5137.4,0.0033,2,Mod_Wet,70,14,18,25,168,295,0.057,4842,0.94,1100,3740,30,4,7,55,3650,100,18,25,80,3810,1240,990,977.7,12.3,0.92,0.648,0.0527,1.57,0.127,4,0.3,1.87,0.152,10.4,0.889,0.97,0.862,25,22.8,91.4,2190
2004-04-04,2003,7,27,95,5255.2,0.0025,2,Mod_Wet,70,14,18,25,168,295,0.056,4960,0.94,1100,3860,30,4,7,55,3760,100,18,25,80,3930,1240,990,977.9,12.1,0.916,0.648,0.0534,1.56,0.129,4,0.3,1.86,0.154,10.3,0.883,0.97,0.856,24.4,22,88.2,2120
2004-04-05,2003,7,27,96,5354.8,0.0017,2,Mod_Wet,70,14,18,25,168,295,0.055,5060,0.94,1100,3960,30,4,7,55,3860,100,18,25,80,4030,1240,990,978.1,12,0.913,0.648,0.0541,1.56,0.13,4,0.3,1.86,0.155,10.1,0.878,0.97,0.851,23.9,21.4,85.6,2050
2004-04-06,2003,7,27,97,5435.6,0.0012,2,Mod_Wet,70,14,18,25,168,295,0.054,5141,0.95,1100,4040,30,4,7,55,3950,100,18,25,80,4110,1240,990,978.2,11.9,0.911,0.648,0.0546,1.56,0.131,4,0.3,1.86,0.157,10,0.873,0.97,0.847,23.6,20.9,83.5,2000
2004-04-07,2003,7,28,98,5497.7,0.00072,2,Mod_Wet,70,14,18,25,168,295,0.054,5203,0.95,1100,4100,30,4,7,55,4010,100,18,25,80,4180,1240,990,978.3,11.8,0.909,0.648,0.0551,1.56,0.132,4,0.3,1.86,0.158,9.91,0,0,0,0,0,0,0
2004-04-08,2003,7,28,99,5540.8,0.00041,2,Mod_Wet,70,14,18,25,168,295,0.053,5246,0.95,1100,4150,30,4,7,55,4050,100,18,25,80,4220,1240,990.1,978.3,11.7,0.907,0.648,0.0553,1.56,0.133,4,0.3,1.86,0.158,9.85,0,0,0,0,0,0,0
2004-04-09,2003,7,28,100,5574.4,0.00017,2,Mod_Wet,70,14,18,25,168,295,0.053,5279,0.95,1100,4180,30,4,7,55,4080,100,18,25,80,4250,1240,990.1,978.4,11.7,0.906,0.648,0.0556,1.55,0.133,4,0.3,1.85,0.159,9.8,0,0,0,0,0,0,0
2004-04-10,2003,7,28,101,5588.8,0.000069,2,Mod_Wet,70,14,18,25,168,295,0.053,5294,0.95,1100,4190,30,4,7,55,4100,100,18,25,80,4270,1240,990.1,978.4,11.6,0.906,0.648,0.0557,1.55,0.134,4,0.3,1.85,0.159,9.78,0,0,0,0,0,0,0
2004-04-11,2003,7,28,102,5593.6,0.000034,1,Wet,84,14,20,27,219,364,0.065,5230,0.94,1100,4130,16,4,5,53,4050,100,18,25,80,4270,1240,990.1,978.4,11.6,0.906,0.648,0.0557,1.55,0.134,4,0.3,1.85,0.159,9.78,0,0,0,0,0,0,0
2004-04-12,2003,7,28,103,5598.4,0,1,Wet,84,14,20,27,219,364,0.065,5234,0.94,1100,4130,16,4,5,53,4060,100,18,25,80,4280,1240,990.1,978.4,11.6,0.906,0.648,0.0557,1.55,0.134,4,0.3,1.85,0.159,9.77,0,0,0,0,0,0,0
2004-04-13,2003,7,28,104,5593.6,0.000034,1,Wet,84,14,20,27,219,364,0.065,5230,0.94,1100,4130,16,4,5,53,4050,100,18,25,80,4270,1240,990.1,978.4,11.6,0.906,0.648,0.0557,1.55,0.134,4,0.3,1.85,0.159,9.78,0,0,0,0,0,0,0
2004-04-14,2003,7,29,105,5579.2,0.00014,1,Wet,84,14,20,27,219,364,0.065,5215,0.94,1100,4120,16,4,5,53,4040,100,18,25,80,4260,1240,990.1,978.4,11.7,0.906,0.648,0.0556,1.55,0.133,4,0.3,1.85,0.159,9.8,0,0,0,0,0,0,0
2004-04-15,2003,7,29,106,5564.8,0.00024,1,Wet,84,14,20,27,219,364,0.065,5201,0.94,1100,4100,16,4,5,53,4020,100,18,25,80,4240,1240,990.1,978.4,11.7,0.907,0.648,0.0555,1.55,0.133,4,0.3,1.85,0.159,9.82,0,0,0,0,0,0,0
2004-04-16,2003,7,29,107,5540.8,0.00041,1,Wet,84,14,20,27,219,364,0.066,5177,0.93,1100,4080,16,4,5,53,4000,100,18,25,80,4220,1240,990.1,978.3,11.7,0.907,0.648,0.0553,1.56,0.133,4,0.3,1.86,0.158,9.85,0,0,0,0,0,0,0
2004-04-17,2003,7,29,108,5507.3,0.00065,1,Wet,84,14,20,27,219,364,0.066,5143,0.93,1100,4040,16,4,5,53,3970,100,18,25,80,4180,1240,990,978.3,11.8,0.908,0.648,0.0551,1.56,0.132,4,0.3,1.86,0.158,9.9,0,0,0,0,0,0,0
2004-04-18,2003,7,29,109,5473.8,0.00089,1,Wet,84,14,20,27,219,364,0.067,5110,0.93,1100,4010,16,4,5,53,3930,100,18,25,80,4150,1240,990,978.2,11.8,0.909,0.648,0.0549,1.56,0.132,4,0.3,1.86,0.157,9.95,0,0,0,0,0,0,0
2004-04-19,2003,7,29,110,5430.9,0.0012,1,Wet,84,14,20,27,219,364,0.067,5067,0.93,1100,3970,16,4,5,53,3890,100,18,25,80,4110,1240,990,978.2,11.9,0.911,0.648,0.0546,1.56,0.131,4,0.3,1.86,0.157,10,0.874,0.97,0.847,23.6,20.9,83.6,2010
2004-04-20,2003,7,29,111,5388,0.0015,1,Wet,84,14,20,27,219,364,0.068,5024,0.93,1100,3920,16,4,5,53,3850,100,18,25,80,4070,1240,990,978.1,11.9,0.912,0.648,0.0543,1.56,0.131,4,0.3,1.86,0.156,10.1,0.876,0.97,0.85,23.8,21.2,84.7,2030
2004-04-21,2003,7,30,112,5335.8,0.0019,1,Wet,84,14,20,27,219,364,0.068,4972,0.93,1100,3870,16,4,5,53,3790,100,18,25,80,4010,1240,990,978,12,0.914,0.648,0.054,1.56,0.13,4,0.3,1.86,0.155,10.1,0.879,0.97,0.852,24,21.5,86,2070
2004-04-22,2003,7,30,113,5283.6,0.0023,1,Wet,84,14,20,27,219,364,0.069,4920,0.93,1100,3820,16,4,5,53,3740,100,18,25,80,3960,1240,990,977.9,12.1,0.915,0.648,0.0536,1.56,0.129,4,0.3,1.86,0.154,10.2,0.881,0.97,0.855,24.3,21.9,87.4,2100
2004-04-23,2003,7,30,114,5222.2,0.0027,1,Wet,84,14,20,27,219,364,0.07,4858,0.93,1100,3760,16,4,5,53,3680,100,18,25,80,3900,1240,990,977.9,12.2,0.917,0.648,0.0532,1.57,0.129,4,0.3,1.87,0.153,10.3,0.885,0.97,0.858,24.6,22.3,89.1,2140
2004-04-24,2003,7,30,115,5160.9,0.0031,1,Wet,84,14,20,27,219,364,0.07,4797,0.93,1100,3700,16,4,5,53,3620,100,18,25,80,3840,1240,990,977.8,12.3,0.919,0.648,0.0528,1.57,0.128,4,0.3,1.87,0.152,10.4,0.888,0.97,0.861,24.9,22.7,90.7,2180
2004-04-25,2003,7,30,116,5099.9,0.0036,1,Wet,84,14,20,27,219,364,0.071,4736,0.93,1100,3640,16,4,5,53,3560,100,18,25,80,3780,1240,990,977.7,12.4,0.921,0.648,0.0525,1.57,0.127,4,0.3,1.87,0.151,10.5,0.891,0.97,0.864,25.2,23.1,92.4,2220
2004-04-26,2003,7,30,117,5029.6,0.0041,1,Wet,84,14,20,27,219,364,0.072,4666,0.93,1100,3570,16,4,5,53,3490,100,18,25,80,3710,1240,990,977.6,12.5,0.923,0.648,0.052,1.57,0.126,4,0.3,1.87,0.15,10.6,0.895,0.97,0.868,25.5,23.6,94.3,2260
2004-04-27,2003,7,30,118,4959.7,0.0046,1,Wet,84,14,20,27,219,364,0.073,4596,0.93,1100,3500,16,4,5,53,3420,100,18,25,80,3640,1240,990,977.4,12.6,0.926,0.648,0.0516,1.57,0.125,4,0.3,1.87,0.149,10.7,0.899,0.97,0.872,25.9,24.1,96.4,2310
2004-04-28,2003,7,31,119,4889.9,0.0051,1,Wet,84,14,20,27,219,364,0.074,4526,0.93,1100,3430,16,4,5,53,3350,100,18,25,80,3570,1240,990,977.3,12.7,0.926,0.648,0.0511,1.57,0.124,4,0.3,1.87,0.148,10.8,0.903,0.97,0.876,26.4,24.7,99,2380
2004-04-29,2003,7,31,120,4811.3,0.0056,1,Wet,84,14,20,27,219,364,0.076,4447,0.92,1100,3350,16,4,5,53,3270,100,18,25,80,3490,1240,990,977.2,12.8,0.926,0.648,0.0505,1.57,0.123,4,0.3,1.87,0.146,11,0.909,0.97,0.881,26.9,25.5,102,2450
2004-04-30,2003,7,31,121,4732.9,0.0062,1,Wet,84,14,20,27,219,364,0.077,4369,0.92,1100,3270,16,4,5,53,3190,100,18,25,80,3410,1240,990,977,13,0.926,0.648,0.0499,1.57,0.121,4,0.3,1.87,0.144,11.1,0.911,0.97,0.884,27.3,26.1,105,2510
2004-05-01,2003,8,31,122,4654.9,0.0067,1,Wet,71,14,18,24,213,340,0.073,4315,0.93,1100,3220,29,4,7,56,3120,100,18,25,80,3330,1240,990,976.9,13.1,0.926,0.648,0.0494,1.57,0.12,4,0.3,1.87,0.143,11.2,0.912,0.97,0.885,27.7,26.8,107,2570
2004-05-02,2003,8,31,123,4577.2,0.0073,1,Wet,71,14,18,24,213,340,0.074,4237,0.93,1100,3140,29,4,7,56,3040,100,18,25,80,3250,1240,990,976.7,13.3,0.926,0.648,0.0489,1.57,0.119,4,0.3,1.87,0.141,11.4,0.914,0.97,0.886,28.1,27.2,109,2610
2004-05-03,2003,8,31,124,4499.9,0.0079,1,Wet,71,14,18,24,213,340,0.076,4160,0.92,1100,3060,29,4,7,56,2960,100,18,25,80,3180,1240,990,976.6,13.4,0.926,0.648,0.0483,1.57,0.117,4,0.3,1.87,0.14,11.5,0.915,0.97,0.888,28.5,27.6,110,2650
2004-05-04,2003,8,31,125,4422.9,0.0084,1,Wet,71,14,18,24,213,340,0.077,4083,0.92,1100,2980,29,4,7,56,2890,100,18,25,80,3100,1240,990,976.5,13.5,0.926,0.648,0.0478,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.889,28.9,28,112,2690
2004-05-05,2003,8,32,126,4337.3,0.009,1,Wet,71,14,18,24,213,340,0.078,3997,0.92,1100,2900,29,4,7,56,2800,100,18,25,80,3010,1240,990,976.3,13.7,0.926,0.648,0.0473,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.891,29.3,28.4,114,2730
2004-05-06,2003,8,32,127,4243.2,0.0097,1,Wet,71,14,18,24,213,340,0.08,3903,0.92,1100,2800,29,4,7,56,2710,100,18,25,80,2920,1240,990,976.1,13.9,0.926,0.648,0.0467,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.892,29.8,28.9,116,2770
2004-05-07,2003,8,32,128,4149.7,0.011,1,Wet,71,14,18,24,213,340,0.082,3810,0.92,1100,2710,29,4,7,56,2610,100,18,25,80,2830,1240,990,976,14,0.926,0.648,0.0461,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.3,29.3,117,2820
2004-05-08,2003,8,32,129,4056.7,0.013,1,Wet,71,14,18,24,213,340,0.084,3717,0.92,1100,2620,29,4,7,55,2520,100,18,25,79,2740,1240,990,975.8,14.2,0.926,0.648,0.0456,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.7,29.8,119,2860
2004-05-09,2003,8,32,130,3973.1,0.016,1,Wet,71,14,18,24,213,340,0.086,3633,0.91,1100,2530,29,4,7,52,2440,100,18,25,76,2650,1240,990,975.6,14.4,0.926,0.648,0.0451,1.57,0.11,4,0.3,1.87,0.13,12.5,0.925,0.97,0.897,31.2,30.2,121,2900
2004-05-10,2003,8,32,131,3890,0.018,1,Wet,71,14,18,24,213,340,0.087,3550,0.91,1100,2450,29,4,7,50,2360,100,18,25,74,2570,1240,990,975.4,14.6,0.926,0.648,0.0445,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.7,30.7,123,2950
2004-05-11,2003,8,32,132,3807.3,0.02,1,Wet,71,14,18,24,213,340,0.089,3467,0.91,1100,2370,29,4,7,47,2280,100,18,25,71,2490,1240,990,975.3,14.7,0.926,0.648,0.044,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.2,125,2990
2004-05-12,2003,8,33,133,3725.2,0.022,1,Wet,71,14,18,24,213,340,0.091,3385,0.91,1100,2290,29,4,7,45,2200,100,18,25,69,2410,1240,990,975.1,14.9,0.926,0.648,0.0435,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.6,31.7,127,3040
2004-05-13,2003,8,33,134,3643.5,0.026,1,Wet,71,14,18,24,213,340,0.093,3304,0.91,1100,2200,29,4,7,42,2120,100,18,25,66,2340,1240,990,974.9,15.1,0.926,0.648,0.043,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.1,32.1,128,3080
2004-05-14,2003,8,33,135,3562.3,0.029,1,Wet,71,14,18,24,213,340,0.095,3222,0.91,1100,2120,29,4,7,40,2040,100,18,25,64,2260,1240,990,974.8,15.2,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,130,3130
2004-05-15,2003,8,33,136,3481.7,0.033,1,Wet,71,14,18,24,213,340,0.098,3142,0.9,1100,2040,29,4,7,37,1970,100,18,25,61,2180,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34.1,33,132,3170
2004-05-16,2003,8,33,137,3401.6,0.037,1,Wet,71,14,18,24,213,340,0.1,3062,0.9,1100,1960,29,4,7,35,1890,100,18,25,59,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3210
2004-05-17,2003,8,33,138,3330.4,0.04,1,Wet,71,14,18,24,213,340,0.1,2990,0.9,1100,1890,29,4,7,33,1820,100,18,25,57,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,136,3250
2004-05-18,2003,8,33,139,3251.3,0.044,1,Wet,71,14,18,24,213,340,0.1,2911,0.9,1100,1810,29,4,7,30,1740,100,18,25,54,1950,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.099,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3300
2004-05-19,2003,8,34,140,3156.3,0.047,1,Wet,71,14,18,24,213,340,0.11,2816,0.89,1100,1720,29,4,7,27,1650,100,18,25,51,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0977,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.9,139,3350
2004-05-20,2003,8,34,141,3062.1,0.052,1,Wet,71,14,18,24,213,340,0.11,2722,0.89,1100,1620,29,4,7,25,1560,100,18,25,49,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0964,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2004-05-21,2003,8,34,142,2976.8,0.056,1,Wet,71,14,18,24,213,340,0.11,2637,0.89,1100,1540,29,4,7,22,1480,100,18,25,46,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0952,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3460
2004-05-22,2003,8,34,143,2892.3,0.061,1,Wet,71,14,18,24,213,340,0.12,2552,0.88,1100,1450,29,4,7,20,1390,100,18,25,44,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3520
2004-05-23,2003,8,34,144,2808.5,0.066,1,Wet,71,14,18,24,213,340,0.12,2468,0.88,1100,1370,29,4,7,17,1310,100,18,25,41,1520,1240,990,973.1,16.9,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2004-05-24,2003,8,34,145,2733.3,0.071,1,Wet,71,14,18,24,213,340,0.12,2393,0.88,1100,1290,29,4,7,15,1240,100,18,25,39,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.7,151,3620
2004-05-25,2003,8,34,146,2658.8,0.075,1,Wet,71,14,18,24,213,340,0.13,2319,0.87,1100,1220,29,4,7,13,1170,100,18,25,37,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.2,38.2,153,3670
2004-05-26,2003,8,35,147,2584.8,0.08,1,Wet,71,14,18,24,213,340,0.13,2245,0.87,1100,1150,29,4,7,10,1100,100,18,25,34,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.8,155,3720
2004-05-27,2003,8,35,148,2519.3,0.084,1,Wet,71,14,18,24,213,340,0.14,2179,0.86,1100,1080,29,4,7,8,1030,100,18,25,32,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3760
2004-05-28,2003,8,35,149,2454.2,0.088,1,Wet,71,14,18,24,213,340,0.14,2114,0.86,1100,1010,29,4,7,6,968,100,18,25,30,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2004-05-29,2003,8,35,150,2389.7,0.093,1,Wet,71,14,18,24,213,340,0.14,2050,0.86,1100,950,29,4,7,5,905,100,18,25,29,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2004-05-30,2003,8,35,151,2325.8,0.1,1,Wet,71,14,18,24,213,340,0.15,1986,0.85,1100,886,29,4,7,3,843,100,18,25,27,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
2004-05-31,2003,8,35,152,2269.8,0.1,1,Wet,71,14,18,24,213,340,0.15,1930,0.85,1100,830,29,4,7,1,789,100,18,25,25,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2004-06-01,2003,9,35,153,2184.9,0.11,2,Mod_Wet,62,12,14,16,153,257,0.12,1928,0.88,1100,828,38,6,11,9,764,100,18,25,25,917,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2004-06-02,2003,9,36,154,2108.3,0.12,2,Mod_Wet,62,12,14,16,153,257,0.12,1851,0.88,1100,751,38,6,11,7,689,100,18,25,23,842,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2004-06-03,2003,9,36,155,2032.7,0.12,2,Mod_Wet,62,12,14,16,153,257,0.13,1776,0.87,1100,676,38,6,11,4,617,100,18,25,20,770,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.5,170,4080
2004-06-04,2003,9,36,156,1965.1,0.13,2,Mod_Wet,62,12,14,16,153,257,0.13,1708,0.87,1100,608,38,6,11,2,551,100,18,25,18,704,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,43,172,4120
2004-06-05,2003,9,36,157,1898.4,0.13,2,Mod_Wet,62,12,14,16,153,257,0.14,1641,0.86,1100,541,38,6,11,0,486,100,18,25,16,639,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
2004-06-06,2003,9,36,158,1839.4,0.14,2,Mod_Wet,62,12,14,16,153,257,0.14,1582,0.86,1100,482,38,6,11,-2,429,100,18,25,14,582,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,44.9,44,176,4230
2004-06-07,2003,9,36,159,1781.1,0.14,2,Mod_Wet,62,12,14,16,153,257,0.14,1524,0.86,1100,424,38,6,11,-3,372,100,18,25,13,525,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.5,44.5,178,4280
2004-06-08,2003,9,36,160,1723.5,0.15,2,Mod_Wet,62,12,14,16,153,257,0.15,1466,0.85,1100,366,38,6,11,-5,316,100,18,25,11,469,1240,990,970.2,19.8,0.926,0.648,0.0327,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,46,45,180,4320
2004-06-09,2003,9,37,161,1673.3,0.16,2,Mod_Wet,62,12,14,16,153,257,0.15,1416,0.85,1100,316,38,6,10,-7,269,100,18,24,9,422,1240,990,970,20,0.924,0.648,0.0325,1.57,0.0788,4,0.3,1.87,0.0938,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2004-06-10,2003,9,37,162,1623.7,0.16,2,Mod_Wet,62,12,14,16,153,257,0.16,1367,0.84,1100,267,38,6,8,-8,223,100,18,22,8,376,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0928,18.2,0.952,0.98,0.933,46.8,45.9,184,4410
2004-06-11,2003,9,37,163,1574.7,0.17,2,Mod_Wet,62,12,14,16,153,257,0.16,1318,0.84,1100,218,38,6,7,-9,176,100,18,21,7,329,1240,990,969.7,20.3,0.916,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2004-06-12,2003,9,37,164,1532.8,0.17,2,Mod_Wet,62,12,14,16,153,257,0.17,1276,0.83,1100,176,38,5,5,-11,139,100,17,19,5,292,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0762,4,0.3,1.86,0.0909,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2004-06-13,2003,9,37,165,1491.3,0.18,2,Mod_Wet,62,12,14,16,153,257,0.17,1234,0.83,1100,134,30,4,4,-12,108,92,16,18,4,261,1230,990,969.5,20.5,0.883,0.648,0.0315,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2004-06-14,2003,9,37,166,1450.4,0.18,2,Mod_Wet,62,12,14,16,153,257,0.18,1193,0.82,1100,93,21,3,3,-13,79,83,15,17,3,232,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2004-06-15,2003,9,37,167,1410,0.19,2,Mod_Wet,62,12,14,16,153,257,0.18,1153,0.82,1100,53,12,2,2,-14,51,74,14,16,2,204,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.8,47.9,191,4590
2004-06-16,2003,9,38,168,1358,0.2,2,Mod_Wet,62,12,14,16,153,257,0.19,1101,0.81,1100,1,0,0,0,-16,17,62,12,14,0,170,1190,990,969,21,0.827,0.648,0.0309,1.48,0.0703,4,0.3,1.78,0.0846,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2004-06-17,2003,9,38,169,1289.2,0.2,2,Mod_Wet,62,12,14,16,153,257,0.2,1032,0.8,1032,0,0,0,0,-16,16,62,12,14,0,169,1120,990,968.8,21.2,0.728,0.495,0.0234,1.22,0.0577,4,0.286,1.51,0.0712,19.7,0.954,0.98,0.935,47.5,46.6,186,4470
2004-06-18,2003,9,38,170,1228,0.21,2,Mod_Wet,62,12,14,16,153,257,0.21,971,0.79,971,0,0,0,0,-16,16,62,12,14,0,169,1060,990,968.6,21.4,0.638,0.409,0.0191,1.05,0.049,4,0.27,1.32,0.0616,20.1,0.955,0.98,0.936,45.6,44.7,179,4290
2004-06-19,2003,9,38,171,1174.1,0.22,2,Mod_Wet,62,12,14,16,153,257,0.22,917.1,0.78,917.1,0,0,0,0,-16,16,62,12,14,0,169,1010,990,968.4,21.6,0.575,0.383,0.0178,0.958,0.0444,4,0.252,1.21,0.0561,20.3,0.955,0.98,0.936,43.7,42.8,171,4110
2004-06-20,2003,9,38,172,1127.2,0.23,2,Mod_Wet,62,12,14,16,153,257,0.23,870.2,0.77,870.2,0,0,0,0,-16,16,62,12,14,0,169,958,990,968.3,21.7,0.532,0.36,0.0166,0.892,0.0411,4,0.236,1.13,0.052,20.6,0.954,0.98,0.935,41.9,41,164,3940
2004-06-21,2003,9,38,173,1086.8,0.23,2,Mod_Wet,62,12,14,16,153,257,0.24,829.9,0.76,829.9,0,0,0,0,-16,16,62,12,14,0,169,918,990,968.2,21.8,0.495,0.341,0.0156,0.836,0.0383,4,0.223,1.06,0.0485,20.8,0.953,0.977,0.931,40.3,39.3,157,3780
2004-06-22,2003,9,38,174,1047.6,0.24,2,Mod_Wet,62,12,14,16,153,257,0.24,790.6,0.76,790.6,0,0,0,0,-16,16,62,12,14,0,169,879,990,968,22,0.459,0.322,0.0147,0.781,0.0356,3,0.291,1.07,0.0488,20.9,0.956,0.98,0.937,51.6,48.2,145,3470
2004-06-23,2003,9,39,175,1014.5,0.25,2,Mod_Wet,62,12,14,16,153,257,0.25,757.5,0.75,757.5,0,0,0,0,-16,16,62,12,14,0,169,845,990,967.9,22.1,0.429,0.306,0.0139,0.735,0.0333,3,0.282,1.02,0.0461,21,0.957,0.98,0.937,49.8,48.2,145,3470
2004-06-24,2003,9,39,176,982.27,0.26,2,Mod_Wet,62,12,14,16,153,257,0.26,725.3,0.74,725.3,0,0,0,0,-16,16,62,12,14,0,169,813,990,967.8,22.2,0.399,0.285,0.0129,0.685,0.0309,3,0.269,0.954,0.043,21.2,0.956,0.98,0.937,48.1,47.2,141,3390
2004-06-25,2003,9,39,177,955.82,0.26,2,Mod_Wet,62,12,14,16,153,257,0.27,698.8,0.73,698.8,0,0,0,0,-16,16,62,12,14,0,169,787,990,967.7,22.3,0.375,0.268,0.012,0.643,0.0289,3,0.257,0.9,0.0404,21.4,0.956,0.98,0.937,46.7,45.8,137,3300
2004-06-26,2003,9,39,178,930.14,0.27,2,Mod_Wet,62,12,14,16,153,257,0.28,673.1,0.72,673.1,0,0,0,0,-16,16,62,12,14,0,169,761,990,967.6,22.4,0.359,0.251,0.0112,0.61,0.0272,3,0.245,0.855,0.0382,21.5,0.956,0.98,0.937,45.3,44.4,133,3200
2004-06-27,2003,9,39,179,905.3,0.27,2,Mod_Wet,62,12,14,16,153,257,0.28,648.3,0.72,648.3,0,0,0,0,-16,16,62,12,14,0,169,736,990,967.5,22.5,0.345,0.234,0.0104,0.579,0.0258,3,0.234,0.813,0.0362,21.7,0.956,0.98,0.936,43.9,43,129,3100
2004-06-28,2003,9,39,180,885.66,0.28,2,Mod_Wet,62,12,14,16,153,257,0.29,628.7,0.71,628.7,0,0,0,0,-16,16,62,12,14,0,169,717,990,967.4,22.6,0.334,0.221,0.00979,0.555,0.0246,3,0.225,0.78,0.0346,21.8,0.955,0.98,0.936,42.7,41.9,126,3020
2004-06-29,2003,9,39,181,866.7,0.28,2,Mod_Wet,62,12,14,16,153,257,0.3,609.7,0.7,609.7,0,0,0,0,-16,16,62,12,14,0,169,698,990,967.4,22.6,0.323,0.208,0.0092,0.531,0.0235,3,0.217,0.748,0.0331,21.9,0.954,0.98,0.935,41.6,40.8,122,2940
2004-06-30,2003,9,40,182,848.48,0.29,2,Mod_Wet,62,12,14,16,153,257,0.3,591.5,0.7,591.5,0,0,0,0,-16,16,62,12,14,0,169,679,990,967.3,22.7,0.313,0.196,0.00864,0.509,0.0224,3,0.209,0.717,0.0316,22,0.953,0.977,0.932,40.5,39.6,119,2850
2004-07-01,2003,10,40,183,831.11,0.3,3,Normal,50,10,9,9,108,186,0.22,645.1,0.78,645.1,0,0,0,0,-9,9,50,10,9,0,117,714,990,967.2,22.8,0.332,0.232,0.0102,0.564,0.0248,3,0.233,0.797,0.035,22,0.956,0.98,0.937,44.3,43.4,130,3130
2004-07-02,2003,10,40,184,814.7,0.3,3,Normal,50,10,9,9,108,186,0.23,628.7,0.77,628.7,0,0,0,0,-9,9,50,10,9,0,117,698,990,967.2,22.8,0.323,0.221,0.00967,0.544,0.0238,3,0.225,0.769,0.0337,22.1,0.955,0.98,0.936,43.3,42.5,127,3060
2004-07-03,2003,10,40,185,802.73,0.31,3,Normal,50,10,9,9,108,186,0.23,616.7,0.77,616.7,0,0,0,0,-9,9,50,10,9,0,117,686,990,967.1,22.9,0.316,0.213,0.0093,0.529,0.0231,3,0.22,0.749,0.0327,22.1,0.955,0.98,0.936,42.6,41.8,125,3010
2004-07-04,2003,10,40,186,791.59,0.31,3,Normal,50,10,9,9,108,186,0.23,605.6,0.77,605.6,0,0,0,0,-9,9,50,10,9,0,117,675,990,967.1,22.9,0.31,0.206,0.00896,0.515,0.0225,3,0.215,0.73,0.0318,22.2,0.954,0.98,0.935,41.9,41.1,123,2960
2004-07-05,2003,10,40,187,781.52,0.32,3,Normal,50,10,9,9,108,186,0.24,595.5,0.76,595.5,0,0,0,0,-9,9,50,10,9,0,117,665,990,967,23,0.304,0.199,0.00865,0.503,0.0219,3,0.21,0.713,0.0311,22.3,0.954,0.979,0.934,41.3,40.5,121,2910
2004-07-06,2003,10,40,188,773.03,0.32,3,Normal,50,10,9,9,108,186,0.24,587,0.76,587,0,0,0,0,-9,9,50,10,9,0,117,656,990,967,23,0.299,0.193,0.00839,0.492,0.0214,3,0.207,0.699,0.0304,22.3,0.953,0.978,0.932,40.8,39.9,120,2870
2004-07-07,2003,10,41,189,761.66,0.33,3,Normal,50,10,9,9,108,186,0.24,575.7,0.76,575.7,0,0,0,0,-9,9,50,10,9,0,117,645,990,966.9,23.1,0.293,0.186,0.00805,0.478,0.0208,3,0.202,0.68,0.0295,22.4,0.952,0.976,0.93,40.1,39.1,117,2820
2004-07-08,2003,10,41,190,747.17,0.33,3,Normal,50,10,9,9,108,186,0.25,561.2,0.75,561.2,0,0,0,0,-9,9,50,10,9,0,117,630,990,966.9,23.1,0.285,0.176,0.00761,0.461,0.0199,3,0.195,0.656,0.0284,22.5,0.951,0.974,0.927,39.2,38.2,115,2750
2004-07-09,2003,10,41,191,733.77,0.34,3,Normal,50,10,9,9,108,186,0.25,547.8,0.75,547.8,0,0,0,0,-9,9,50,10,9,0,117,617,990,966.8,23.2,0.277,0.167,0.00721,0.444,0.0192,3,0.189,0.633,0.0273,22.5,0.95,0.972,0.924,38.3,37.3,112,2680
2004-07-10,2003,10,41,192,719.82,0.34,3,Normal,50,10,9,9,108,186,0.26,533.8,0.74,533.8,0,0,0,0,-9,9,50,10,9,0,117,603,990,966.8,23.2,0.269,0.158,0.00679,0.427,0.0184,3,0.183,0.609,0.0262,22.6,0.949,0.971,0.921,37.5,36.4,109,2620
2004-07-11,2003,10,41,193,706.42,0.34,2,Mod_Wet,58,11,11,11,136,227,0.32,479.4,0.68,479.4,0,0,0,0,-11,11,58,11,11,0,147,559,990,966.7,23.3,0.244,0.125,0.00538,0.37,0.0159,2,0.266,0.636,0.0273,22.6,0.957,0.98,0.937,50.9,48.2,96.4,2310
2004-07-12,2003,10,41,194,694.12,0.35,2,Mod_Wet,58,11,11,11,136,227,0.33,467.1,0.67,467.1,0,0,0,0,-11,11,58,11,11,0,147,547,990,966.7,23.3,0.237,0.119,0.00512,0.357,0.0153,2,0.258,0.615,0.0264,22.7,0.957,0.98,0.938,49.8,48.2,96.4,2310
2004-07-13,2003,10,41,195,681.27,0.35,2,Mod_Wet,58,11,11,11,136,227,0.33,454.3,0.67,454.3,0,0,0,0,-11,11,58,11,11,0,147,534,990,966.6,23.4,0.23,0.113,0.00485,0.344,0.0147,2,0.249,0.593,0.0254,22.8,0.958,0.98,0.939,48.6,47.6,95.3,2290
2004-07-14,2003,10,42,196,670.06,0.36,2,Mod_Wet,58,11,11,11,136,227,0.34,443.1,0.66,443.1,0,0,0,0,-11,11,58,11,11,0,147,523,990,966.6,23.4,0.224,0.108,0.00462,0.332,0.0142,2,0.242,0.573,0.0245,22.8,0.957,0.98,0.938,47.5,46.6,93.1,2240
2004-07-15,2003,10,42,197,658.3,0.36,2,Mod_Wet,58,11,11,11,136,227,0.34,431.3,0.66,431.3,0,0,0,0,-11,11,58,11,11,0,147,511,990,966.5,23.5,0.217,0.103,0.00437,0.32,0.0136,2,0.234,0.553,0.0236,22.9,0.957,0.98,0.938,46.4,45.4,90.9,2180
2004-07-16,2003,10,42,198,647.09,0.37,2,Mod_Wet,58,11,11,11,136,227,0.35,420.1,0.65,420.1,0,0,0,0,-11,11,58,11,11,0,147,500,990,966.5,23.5,0.212,0.0973,0.00414,0.309,0.0132,2,0.226,0.535,0.0228,23,0.956,0.98,0.937,45.2,44.3,88.7,2130
2004-07-17,2003,10,42,199,636.97,0.37,2,Mod_Wet,58,11,11,11,136,227,0.36,410,0.64,410,0,0,0,0,-11,11,58,11,11,0,147,490,990,966.4,23.6,0.208,0.0925,0.00393,0.301,0.0128,2,0.219,0.52,0.0221,23,0.955,0.98,0.936,44.2,43.4,86.7,2080
2004-07-18,2003,10,42,200,626.31,0.38,2,Mod_Wet,58,11,11,11,136,227,0.36,399.3,0.64,399.3,0,0,0,0,-11,11,58,11,11,0,147,479,990,966.4,23.6,0.205,0.0875,0.00371,0.292,0.0124,2,0.212,0.504,0.0214,23.1,0.955,0.98,0.936,43.2,42.3,84.6,2030
2004-07-19,2003,10,42,201,616.19,0.38,2,Mod_Wet,58,11,11,11,136,227,0.37,389.2,0.63,389.2,0,0,0,0,-11,11,58,11,11,0,147,469,990,966.4,23.6,0.201,0.0827,0.0035,0.284,0.012,2,0.205,0.489,0.0207,23.1,0.953,0.98,0.934,42.1,41.3,82.5,1980
2004-07-20,2003,10,42,202,607.17,0.38,2,Mod_Wet,58,11,11,11,136,227,0.37,380.2,0.63,380.2,0,0,0,0,-11,11,58,11,11,0,147,460,990,966.3,23.7,0.198,0.0784,0.00331,0.276,0.0117,2,0.199,0.475,0.0201,23.2,0.952,0.979,0.932,41.2,40.3,80.6,1930
2004-07-21,2003,10,43,203,597.6,0.39,2,Mod_Wet,58,11,11,11,136,227,0.38,370.6,0.62,370.6,0,0,0,0,-11,11,58,11,11,0,147,451,990,966.3,23.7,0.195,0.0739,0.00312,0.268,0.0113,2,0.193,0.461,0.0194,23.2,0.951,0.976,0.929,40.2,39.2,78.5,1880
2004-07-22,2003,10,43,204,588.03,0.39,2,Mod_Wet,58,11,11,11,136,227,0.39,361,0.61,361,0,0,0,0,-11,11,58,11,11,0,147,441,990,966.2,23.8,0.191,0.0694,0.00292,0.261,0.011,2,0.186,0.447,0.0188,23.3,0.95,0.974,0.926,39.2,38.2,76.4,1830
2004-07-23,2003,10,43,205,579,0.4,2,Mod_Wet,58,11,11,11,136,227,0.39,352,0.61,352,0,0,0,0,-11,11,58,11,11,0,147,432,990,966.2,23.8,0.188,0.0651,0.00274,0.253,0.0106,2,0.18,0.433,0.0182,23.4,0.949,0.972,0.923,38.3,37.2,74.4,1790
2004-07-24,2003,10,43,206,571.07,0.4,2,Mod_Wet,58,11,11,11,136,227,0.4,344.1,0.6,344.1,0,0,0,0,-11,11,58,11,11,0,147,424,990,966.2,23.8,0.185,0.0614,0.00258,0.247,0.0103,2,0.175,0.421,0.0177,23.4,0.948,0.97,0.92,37.4,36.3,72.7,1740
2004-07-25,2003,10,43,207,562.6,0.4,2,Mod_Wet,58,11,11,11,136,227,0.4,335.6,0.6,335.6,0,0,0,0,-11,11,58,11,11,0,147,416,990,966.1,23.9,0.182,0.0574,0.0024,0.24,0.01,2,0.169,0.409,0.0171,23.5,0.946,0.97,0.918,36.5,35.4,70.9,1700
2004-07-26,2003,10,43,208,554.12,0.41,2,Mod_Wet,58,11,11,11,136,227,0.41,327.1,0.59,327.1,0,0,0,0,-11,11,58,11,11,0,147,407,990,966.1,23.9,0.179,0.0534,0.00223,0.233,0.00973,2,0.163,0.396,0.0166,23.5,0.945,0.97,0.917,35.6,34.6,69.1,1660
2004-07-27,2003,10,43,209,546.19,0.41,2,Mod_Wet,58,11,11,11,136,227,0.42,319.2,0.58,319.2,0,0,0,0,-11,11,58,11,11,0,147,399,990,966.1,23.9,0.176,0.0497,0.00207,0.226,0.00944,2,0.158,0.384,0.016,23.6,0.944,0.97,0.916,34.8,33.8,67.5,1620
2004-07-28,2003,10,44,210,539.35,0.42,2,Mod_Wet,58,11,11,11,136,227,0.42,312.4,0.58,312.4,0,0,0,0,-11,11,58,11,11,0,147,392,990,966,24,0.174,0.0464,0.00194,0.22,0.0092,2,0.153,0.374,0.0156,23.6,0.943,0.97,0.915,34.1,33.1,66.1,1590
2004-07-29,2003,10,44,211,531.97,0.42,2,Mod_Wet,58,11,11,11,136,227,0.43,305,0.57,305,0,0,0,0,-11,11,58,11,11,0,147,385,990,966,24,0.171,0.0429,0.00179,0.214,0.00893,2,0.148,0.363,0.0151,23.6,0.942,0.97,0.914,33.3,32.3,64.6,1550
2004-07-30,2003,10,44,212,524.59,0.43,2,Mod_Wet,58,11,11,11,136,227,0.43,297.6,0.57,297.6,0,0,0,0,-11,11,58,11,11,0,147,378,990,966,24,0.169,0.0395,0.00164,0.208,0.00866,2,0.143,0.352,0.0146,23.7,0.94,0.97,0.912,32.5,31.5,63.1,1510
2004-07-31,2003,10,44,213,517.21,0.43,2,Mod_Wet,58,11,11,11,136,227,0.44,290.2,0.56,290.2,0,0,0,0,-11,11,58,11,11,0,147,370,990,965.9,24.1,0.166,0.036,0.00149,0.202,0.0084,2,0.138,0.341,0.0141,23.7,0.939,0.97,0.911,31.7,30.8,61.5,1480
2004-08-01,2003,11,44,214,510.37,0.43,2,Mod_Wet,54,9,8,6,107,184,0.36,326.4,0.64,326.4,0,0,0,0,-6,6,54,9,8,0,113,397,990,965.9,24.1,0.176,0.053,0.0022,0.229,0.00949,2,0.163,0.392,0.0162,23.7,0.945,0.97,0.917,35.9,34.8,69.6,1670
2004-08-02,2003,11,44,215,501.89,0.44,2,Mod_Wet,54,9,8,6,107,184,0.37,317.9,0.63,317.9,0,0,0,0,-6,6,54,9,8,0,113,389,990,965.9,24.1,0.173,0.049,0.00203,0.222,0.00919,2,0.157,0.379,0.0157,23.8,0.944,0.97,0.915,35,33.9,67.8,1630
2004-08-03,2003,11,44,216,493.42,0.45,2,Mod_Wet,54,9,8,6,107,184,0.37,309.4,0.63,309.4,0,0,0,0,-6,6,54,9,8,0,113,380,990,965.8,24.2,0.17,0.045,0.00186,0.215,0.00889,2,0.151,0.366,0.0151,23.8,0.942,0.97,0.914,34,33,66.1,1590
2004-08-04,2003,11,45,217,485.49,0.45,2,Mod_Wet,54,9,8,6,107,184,0.38,301.5,0.62,301.5,0,0,0,0,-6,6,54,9,8,0,113,372,990,965.8,24.2,0.167,0.0413,0.00171,0.208,0.0086,2,0.146,0.354,0.0146,23.9,0.941,0.97,0.913,33.2,32.2,64.4,1550
2004-08-05,2003,11,45,218,478.65,0.45,2,Mod_Wet,54,9,8,6,107,184,0.38,294.6,0.62,294.6,0,0,0,0,-6,6,54,9,8,0,113,366,990,965.8,24.2,0.165,0.0381,0.00157,0.203,0.00836,2,0.141,0.344,0.0142,23.9,0.94,0.97,0.912,32.5,31.5,63,1510
2004-08-06,2003,11,45,219,471.27,0.46,2,Mod_Wet,54,9,8,6,107,184,0.39,287.3,0.61,287.3,0,0,0,0,-6,6,54,9,8,0,113,358,990,965.7,24.3,0.162,0.0346,0.00142,0.197,0.0081,2,0.136,0.333,0.0137,23.9,0.938,0.97,0.91,31.6,30.7,61.4,1470
2004-08-07,2003,11,45,220,463.89,0.46,2,Mod_Wet,54,9,8,6,107,184,0.4,279.9,0.6,279.9,0,0,0,0,-6,6,54,9,8,0,113,351,990,965.7,24.3,0.159,0.0311,0.00128,0.19,0.00783,2,0.131,0.322,0.0132,24,0.937,0.97,0.909,30.8,29.9,59.8,1440
2004-08-08,2003,11,45,221,457.05,0.47,2,Mod_Wet,54,9,8,6,107,184,0.4,273.1,0.6,273.1,0,0,0,0,-6,6,54,9,8,0,113,344,990,965.7,24.3,0.157,0.0279,0.00115,0.185,0.00759,2,0.127,0.312,0.0128,24,0.935,0.97,0.907,30.1,29.2,58.4,1400
2004-08-09,2003,11,45,222,451.31,0.47,2,Mod_Wet,54,9,8,6,107,184,0.41,267.3,0.59,267.3,0,0,0,0,-6,6,54,9,8,0,113,338,990,965.6,24.4,0.155,0.0252,0.00103,0.18,0.00739,2,0.123,0.303,0.0124,24.1,0.934,0.97,0.906,29.5,28.6,57.1,1370
2004-08-10,2003,11,45,223,445.02,0.48,2,Mod_Wet,54,9,8,6,107,184,0.41,261,0.59,261,0,0,0,0,-6,6,54,9,8,0,113,332,990,965.6,24.4,0.153,0.0222,0.00091,0.175,0.00717,2,0.119,0.294,0.012,24.1,0.932,0.97,0.904,28.8,27.9,55.8,1340
2004-08-11,2003,11,46,224,438.73,0.48,2,Mod_Wet,54,9,8,6,107,184,0.42,254.7,0.58,254.7,0,0,0,0,-6,6,54,9,8,0,113,326,990,965.6,24.4,0.15,0.0192,0.000787,0.17,0.00695,2,0.114,0.284,0.0116,24.1,0.931,0.97,0.903,28.1,27.2,54.5,1310
2004-08-12,2003,11,46,225,432.44,0.48,2,Mod_Wet,54,9,8,6,107,184,0.42,248.4,0.57,248.4,0,0,0,0,-6,6,54,9,8,0,113,319,990,965.5,24.5,0.148,0.0169,0.00069,0.165,0.00675,2,0.11,0.275,0.0113,24.2,0.929,0.97,0.902,27.4,26.6,53.1,1270
2004-08-13,2003,11,46,226,426.7,0.49,2,Mod_Wet,54,9,8,6,107,184,0.43,242.7,0.57,242.7,0,0,0,0,-6,6,54,9,8,0,113,314,990,965.5,24.5,0.146,0.0164,0.000669,0.163,0.00664,2,0.106,0.269,0.011,24.2,0.927,0.97,0.9,26.7,25.9,51.8,1240
2004-08-14,2003,11,46,227,420.96,0.49,2,Mod_Wet,54,9,8,6,107,184,0.44,237,0.56,237,0,0,0,0,-6,6,54,9,8,0,113,308,990,965.5,24.5,0.144,0.0159,0.000648,0.16,0.00653,2,0.102,0.263,0.0107,24.2,0.925,0.97,0.898,26.1,25.3,50.6,1210
2004-08-15,2003,11,46,228,416.31,0.5,2,Mod_Wet,54,9,8,6,107,184,0.44,232.3,0.56,232.3,0,0,0,0,-6,6,54,9,8,0,113,303,990,965.5,24.5,0.143,0.0155,0.000632,0.158,0.00645,1,0.256,0.414,0.0169,24.1,0.957,0.98,0.938,52.6,48.2,48.2,1160
2004-08-16,2003,11,46,229,411.11,0.5,2,Mod_Wet,54,9,8,6,107,184,0.45,227.1,0.55,227.1,0,0,0,0,-6,6,54,9,8,0,113,298,990,965.4,24.6,0.141,0.0151,0.000613,0.156,0.00635,1,0.249,0.405,0.0165,24.1,0.958,0.98,0.939,51.5,48.2,48.2,1160
2004-08-17,2003,11,46,230,405.92,0.5,2,Mod_Wet,54,9,8,6,107,184,0.45,221.9,0.55,221.9,0,0,0,0,-6,6,54,9,8,0,113,293,990,965.4,24.6,0.139,0.0146,0.000595,0.154,0.00625,1,0.242,0.396,0.0161,24.2,0.958,0.98,0.939,50.4,48.2,48.2,1160
2004-08-18,2003,11,47,231,400.72,0.51,2,Mod_Wet,54,9,8,6,107,184,0.46,216.7,0.54,216.7,0,0,0,0,-6,6,54,9,8,0,113,288,990,965.4,24.6,0.137,0.0142,0.000576,0.151,0.00615,1,0.235,0.386,0.0157,24.2,0.957,0.98,0.938,49.3,48.2,48.2,1160
2004-08-19,2003,11,47,232,395.53,0.51,2,Mod_Wet,54,9,8,6,107,184,0.47,211.5,0.54,211.5,0,0,0,0,-6,6,54,9,8,0,113,283,990,965.4,24.6,0.135,0.0137,0.000558,0.149,0.00605,1,0.228,0.377,0.0153,24.2,0.957,0.98,0.938,48.1,47.2,47.2,1130
2004-08-20,2003,11,47,233,390.33,0.51,2,Mod_Wet,54,9,8,6,107,184,0.47,206.3,0.53,206.3,0,0,0,0,-6,6,54,9,8,0,113,277,990,965.4,24.6,0.133,0.0133,0.000539,0.147,0.00595,1,0.221,0.368,0.0149,24.3,0.956,0.98,0.937,47,46,46,1100
2004-08-21,2003,11,47,234,385.68,0.52,2,Mod_Wet,54,9,8,6,107,184,0.48,201.7,0.52,201.7,0,0,0,0,-6,6,54,9,8,0,113,273,990,965.3,24.7,0.132,0.0129,0.000523,0.145,0.00586,1,0.215,0.359,0.0146,24.3,0.955,0.98,0.936,45.9,45,45,1080
2004-08-22,2003,11,47,235,381.03,0.52,2,Mod_Wet,54,9,8,6,107,184,0.48,197,0.52,197,0,0,0,0,-6,6,54,9,8,0,113,268,990,965.3,24.7,0.13,0.0125,0.000506,0.143,0.00578,1,0.208,0.351,0.0142,24.3,0.954,0.98,0.935,44.9,44,44,1060
2004-08-23,2003,11,47,236,376.39,0.53,2,Mod_Wet,54,9,8,6,107,184,0.49,192.4,0.51,192.4,0,0,0,0,-6,6,54,9,8,0,113,263,990,965.3,24.7,0.128,0.0121,0.00049,0.141,0.00569,1,0.202,0.343,0.0139,24.4,0.953,0.98,0.934,43.8,42.9,42.9,1030
2004-08-24,2003,11,47,237,372.83,0.53,2,Mod_Wet,54,9,8,6,107,184,0.49,188.8,0.51,188.8,0,0,0,0,-6,6,54,9,8,0,113,260,990,965.3,24.7,0.127,0.0118,0.000477,0.139,0.00562,1,0.197,0.336,0.0136,24.4,0.952,0.98,0.933,43,42.1,42.1,1010
2004-08-25,2003,11,48,238,368.73,0.53,2,Mod_Wet,54,9,8,6,107,184,0.5,184.7,0.5,184.7,0,0,0,0,-6,6,54,9,8,0,113,256,990,965.2,24.8,0.126,0.0115,0.000463,0.137,0.00554,1,0.192,0.329,0.0133,24.4,0.951,0.98,0.931,42.1,41.2,41.2,989
2004-08-26,2003,11,48,239,364.63,0.54,2,Mod_Wet,54,9,8,6,107,184,0.51,180.6,0.49,180.6,0,0,0,0,-6,6,54,9,8,0,113,252,990,965.2,24.8,0.124,0.0111,0.000448,0.135,0.00547,1,0.186,0.322,0.013,24.5,0.949,0.978,0.929,41.1,40.2,40.2,966
2004-08-27,2003,11,48,240,360.53,0.54,2,Mod_Wet,54,9,8,6,107,184,0.51,176.5,0.49,176.5,0,0,0,0,-6,6,54,9,8,0,113,248,990,965.2,24.8,0.123,0.0108,0.000434,0.134,0.00539,1,0.181,0.314,0.0127,24.5,0.948,0.976,0.926,40.2,39.2,39.2,942
2004-08-28,2003,11,48,241,356.42,0.54,2,Mod_Wet,54,9,8,6,107,184,0.52,172.4,0.48,172.4,0,0,0,0,-6,6,54,9,8,0,113,243,990,965.2,24.8,0.121,0.0104,0.000419,0.132,0.00531,1,0.175,0.307,0.0124,24.5,0.947,0.974,0.923,39.2,38.2,38.2,918
2004-08-29,2003,11,48,242,352.32,0.55,2,Mod_Wet,54,9,8,6,107,184,0.52,168.3,0.48,168.3,0,0,0,0,-6,6,54,9,8,0,113,239,990,965.2,24.8,0.12,0.0101,0.000405,0.13,0.00524,1,0.17,0.3,0.0121,24.5,0.946,0.972,0.919,38.3,37.2,37.2,894
2004-08-30,2003,11,48,243,348.22,0.55,2,Mod_Wet,54,9,8,6,107,184,0.53,164.2,0.47,164.2,0,0,0,0,-6,6,54,9,8,0,113,235,990,965.1,24.9,0.119,0.00971,0.000391,0.128,0.00516,1,0.164,0.292,0.0118,24.6,0.944,0.97,0.916,37.4,36.3,36.3,870
2004-08-31,2003,11,48,244,344.67,0.55,2,Mod_Wet,54,9,8,6,107,184,0.53,160.7,0.47,160.7,0,0,0,0,-6,6,54,9,8,0,113,232,990,965.1,24.9,0.117,0.00941,0.000378,0.127,0.00509,1,0.159,0.286,0.0115,24.6,0.943,0.97,0.915,36.5,35.4,35.4,851
2004-09-01,2003,12,49,245,340.02,0.56,2,Mod_Wet,46,7,6,4,75,138,0.41,202,0.59,202,0,0,0,0,-4,4,46,7,6,0,79,261,990,965.1,24.9,0.128,0.0129,0.000519,0.141,0.00565,1,0.215,0.356,0.0143,24.5,0.955,0.98,0.936,46.4,45.5,45.5,1090
2004-09-02,2003,12,49,246,335.37,0.56,2,Mod_Wet,46,7,6,4,75,138,0.41,197.4,0.59,197.4,0,0,0,0,-4,4,46,7,6,0,79,256,990,965.1,24.9,0.126,0.0125,0.000503,0.139,0.00556,1,0.209,0.347,0.0139,24.6,0.954,0.98,0.935,45.4,44.5,44.5,1070
2004-09-03,2003,12,49,247,330.17,0.57,2,Mod_Wet,46,7,6,4,75,138,0.42,192.2,0.58,192.2,0,0,0,0,-4,4,46,7,6,0,79,251,990,965.1,24.9,0.124,0.0121,0.000484,0.136,0.00546,1,0.202,0.338,0.0136,24.6,0.952,0.98,0.933,44.2,43.3,43.3,1040
2004-09-04,2003,12,49,248,325.53,0.57,2,Mod_Wet,46,7,6,4,75,138,0.42,187.5,0.58,187.5,0,0,0,0,-4,4,46,7,6,0,79,247,990,965,25,0.123,0.0117,0.000468,0.134,0.00538,1,0.196,0.33,0.0132,24.6,0.951,0.98,0.932,43.1,42.2,42.2,1010
2004-09-05,2003,12,49,249,320.88,0.58,2,Mod_Wet,46,7,6,4,75,138,0.43,182.9,0.57,182.9,0,0,0,0,-4,4,46,7,6,0,79,242,990,965,25,0.121,0.0113,0.000452,0.132,0.00529,1,0.189,0.322,0.0129,24.7,0.95,0.98,0.931,42,41.2,41.2,988
2004-09-06,2003,12,49,250,316.23,0.58,2,Mod_Wet,46,7,6,4,75,138,0.44,178.2,0.56,178.2,0,0,0,0,-4,4,46,7,6,0,79,237,990,965,25,0.119,0.0109,0.000436,0.13,0.0052,1,0.183,0.313,0.0125,24.7,0.948,0.978,0.927,40.9,40,40,961
2004-09-07,2003,12,49,251,312.67,0.59,2,Mod_Wet,46,7,6,4,75,138,0.44,174.7,0.56,174.7,0,0,0,0,-4,4,46,7,6,0,79,234,990,965,25,0.118,0.0106,0.000423,0.129,0.00514,1,0.178,0.307,0.0123,24.7,0.947,0.976,0.925,40.1,39.2,39.2,940
2004-09-08,2003,12,50,252,308.57,0.59,2,Mod_Wet,46,7,6,4,75,138,0.45,170.6,0.55,170.6,0,0,0,0,-4,4,46,7,6,0,79,230,990,964.9,25.1,0.117,0.0102,0.000409,0.127,0.00506,1,0.173,0.3,0.012,24.8,0.946,0.974,0.921,39.2,38.2,38.2,916
2004-09-09,2003,12,50,253,304.47,0.6,2,Mod_Wet,46,7,6,4,75,138,0.45,166.5,0.55,166.5,0,0,0,0,-4,4,46,7,6,0,79,225,990,964.9,25.1,0.115,0.0099,0.000395,0.125,0.00498,1,0.167,0.292,0.0117,24.8,0.945,0.972,0.918,38.2,37.2,37.2,892
2004-09-10,2003,12,50,254,300.37,0.6,2,Mod_Wet,46,7,6,4,75,138,0.46,162.4,0.54,162.4,0,0,0,0,-4,4,46,7,6,0,79,221,990,964.9,25.1,0.114,0.00955,0.000381,0.123,0.00491,1,0.162,0.285,0.0114,24.8,0.943,0.97,0.915,37.3,36.2,36.2,868
2004-09-11,2003,12,50,255,296.27,0.61,3,Normal,40,6,4,3,65,118,0.4,178.3,0.6,178.3,0,0,0,0,-3,3,40,6,4,0,68,228,990,964.9,25.1,0.116,0.0109,0.000434,0.127,0.00506,1,0.183,0.31,0.0123,24.8,0.948,0.978,0.928,41.1,40.2,40.2,965
2004-09-12,2003,12,50,256,292.71,0.61,3,Normal,40,6,4,3,65,118,0.4,174.7,0.6,174.7,0,0,0,0,-3,3,40,6,4,0,68,225,990,964.9,25.1,0.115,0.0106,0.000422,0.125,0.00499,1,0.178,0.304,0.0121,24.8,0.947,0.977,0.925,40.3,39.3,39.3,944
2004-09-13,2003,12,50,257,289.16,0.62,3,Normal,40,6,4,3,65,118,0.41,171.2,0.59,171.2,0,0,0,0,-3,3,40,6,4,0,68,221,990,964.9,25.1,0.114,0.0103,0.00041,0.124,0.00493,1,0.174,0.297,0.0118,24.8,0.946,0.975,0.922,39.4,38.5,38.5,923
2004-09-14,2003,12,50,258,285.6,0.63,3,Normal,40,6,4,3,65,118,0.41,167.6,0.59,167.6,0,0,0,0,-3,3,40,6,4,0,68,218,990,964.8,25.2,0.112,0.01,0.000397,0.122,0.00486,1,0.169,0.291,0.0116,24.9,0.945,0.973,0.919,38.6,37.6,37.6,902
2004-09-15,2003,12,51,259,282.05,0.63,3,Normal,40,6,4,3,65,118,0.42,164.1,0.58,164.1,0,0,0,0,-3,3,40,6,4,0,68,214,990,964.8,25.2,0.111,0.00969,0.000385,0.121,0.0048,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.917,37.8,36.7,36.7,881
2004-09-16,2003,12,51,260,279.59,0.63,3,Normal,40,6,4,3,65,118,0.42,161.6,0.58,161.6,0,0,0,0,-3,3,40,6,4,0,68,212,990,964.8,25.2,0.11,0.00949,0.000377,0.12,0.00475,1,0.161,0.28,0.0111,24.9,0.943,0.97,0.915,37.2,36.1,36.1,866
2004-09-17,2003,12,51,261,276.58,0.64,3,Normal,40,6,4,3,65,118,0.43,158.6,0.57,158.6,0,0,0,0,-3,3,40,6,4,0,68,209,990,964.8,25.2,0.109,0.00923,0.000366,0.118,0.0047,1,0.157,0.275,0.0109,24.9,0.942,0.97,0.914,36.5,35.4,35.4,850
2004-09-18,2003,12,51,262,273.57,0.64,3,Normal,40,6,4,3,65,118,0.43,155.6,0.57,155.6,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.00897,0.000356,0.117,0.00464,1,0.153,0.27,0.0107,24.9,0.941,0.97,0.913,35.8,34.7,34.7,833
2004-09-19,2003,12,51,263,270.57,0.65,3,Normal,40,6,4,3,65,118,0.44,152.6,0.56,152.6,0,0,0,0,-3,3,40,6,4,0,68,203,990,964.8,25.2,0.107,0.00872,0.000346,0.116,0.00459,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35.1,34,34,817
2004-09-20,2003,12,51,264,268.1,0.65,3,Normal,40,6,4,3,65,118,0.44,150.1,0.56,150.1,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.00851,0.000337,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.5,33.5,33.5,804
2004-09-21,2003,12,51,265,265.64,0.66,3,Normal,40,6,4,3,65,118,0.44,147.6,0.56,147.6,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.105,0.0083,0.000329,0.114,0.0045,1,0.142,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,790
2004-09-22,2003,12,52,266,262.64,0.66,3,Normal,40,6,4,3,65,118,0.45,144.6,0.55,144.6,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.00804,0.000319,0.112,0.00445,1,0.138,0.25,0.0099,25,0.937,0.97,0.909,33.2,32.2,32.2,774
2004-09-23,2003,12,52,267,260.17,0.67,3,Normal,40,6,4,3,65,118,0.45,142.2,0.55,142.2,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.00783,0.00031,0.111,0.0044,1,0.134,0.246,0.00972,25,0.936,0.97,0.908,32.6,31.7,31.7,760
2004-09-24,2003,12,52,268,257.17,0.67,3,Normal,40,6,4,3,65,118,0.46,139.2,0.54,139.2,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.00758,0.0003,0.11,0.00435,1,0.13,0.24,0.00951,25,0.935,0.97,0.907,31.9,31,31,743
2004-09-25,2003,12,52,269,254.16,0.68,3,Normal,40,6,4,3,65,118,0.46,136.2,0.54,136.2,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00732,0.00029,0.109,0.00429,1,0.126,0.235,0.00929,25,0.933,0.97,0.905,31.2,30.3,30.3,727
2004-09-26,2003,12,52,270,251.7,0.69,3,Normal,40,6,4,3,65,118,0.47,133.7,0.53,133.7,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.1,0.00711,0.000281,0.107,0.00425,1,0.123,0.23,0.00911,25.1,0.932,0.97,0.904,30.6,29.7,29.7,713
2004-09-27,2003,12,52,271,249.24,0.69,3,Normal,40,6,4,3,65,118,0.47,131.2,0.53,131.2,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0995,0.00691,0.000273,0.106,0.0042,1,0.12,0.226,0.00893,25.1,0.931,0.97,0.903,30.1,29.2,29.2,700
2004-09-28,2003,12,52,272,250.06,0.69,3,Normal,40,6,4,3,65,118,0.47,132.1,0.53,132.1,0,0,0,0,-3,3,40,6,4,0,68,182,990,964.7,25.3,0.0998,0.00698,0.000276,0.107,0.00422,1,0.121,0.228,0.00899,25.1,0.932,0.97,0.904,30.3,29.3,29.3,704
2004-09-29,2003,12,53,273,250.33,0.69,3,Normal,40,6,4,3,65,118,0.47,132.3,0.53,132.3,0,0,0,0,-3,3,40,6,4,0,68,182,990,964.7,25.3,0.0999,0.007,0.000277,0.107,0.00422,1,0.121,0.228,0.00901,25.1,0.932,0.97,0.904,30.3,29.4,29.4,706
2004-09-30,2003,12,53,274,247.32,0.7,3,Normal,40,6,4,3,65,118,0.48,129.3,0.52,129.3,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0988,0.00674,0.000266,0.106,0.00417,1,0.117,0.223,0.00879,25.1,0.931,0.97,0.903,29.6,28.7,28.7,689
2004-10-01,2004,1,1,275,244.32,0.71,3,Normal,37,5,3,2,50,97,0.4,147.3,0.6,147.3,0,0,0,0,-2,2,37,5,3,0,52,192,990,964.7,25.3,0.103,0.00827,0.000327,0.112,0.00441,1,0.141,0.253,0.00999,25.1,0.938,0.97,0.91,34,33,33,791
2004-10-02,2004,1,1,276,241.85,0.71,3,Normal,37,5,3,2,50,97,0.4,144.8,0.6,144.8,0,0,0,0,-2,2,37,5,3,0,52,190,990,964.7,25.3,0.103,0.00806,0.000318,0.111,0.00436,1,0.138,0.249,0.00981,25.1,0.937,0.97,0.909,33.4,32.4,32.4,778
2004-10-03,2004,1,1,277,239.39,0.72,3,Normal,37,5,3,2,50,97,0.41,142.4,0.59,142.4,0,0,0,0,-2,2,37,5,3,0,52,187,990,964.6,25.4,0.102,0.00785,0.00031,0.11,0.00432,1,0.135,0.244,0.00963,25.1,0.936,0.97,0.908,32.8,31.8,31.8,764
2004-10-04,2004,1,1,278,236.93,0.73,3,Normal,37,5,3,2,50,97,0.41,139.9,0.59,139.9,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00764,0.000301,0.108,0.00427,1,0.131,0.24,0.00945,25.1,0.935,0.97,0.907,32.2,31.3,31.3,751
2004-10-05,2004,1,1,279,234.47,0.74,3,Normal,37,5,3,2,50,97,0.41,137.5,0.59,137.5,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0999,0.00743,0.000293,0.107,0.00423,1,0.128,0.235,0.00927,25.2,0.934,0.97,0.906,31.7,30.7,30.7,737
2004-10-06,2004,1,1,280,232.01,0.74,3,Normal,37,5,3,2,50,97,0.42,135,0.58,135,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.0991,0.00723,0.000284,0.106,0.00418,1,0.125,0.231,0.00909,25.2,0.933,0.97,0.905,31.1,30.2,30.2,724
2004-10-07,2004,1,1,281,230.64,0.75,3,Normal,37,5,3,2,50,97,0.42,133.6,0.58,133.6,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0986,0.00711,0.00028,0.106,0.00416,1,0.123,0.229,0.00899,25.2,0.932,0.97,0.904,30.8,29.8,29.8,716
2004-10-08,2004,1,2,282,228.73,0.76,3,Normal,37,5,3,2,50,97,0.42,131.7,0.58,131.7,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0979,0.00695,0.000273,0.105,0.00412,1,0.12,0.225,0.00886,25.2,0.931,0.97,0.903,30.3,29.4,29.4,706
2004-10-09,2004,1,2,283,226.82,0.76,3,Normal,37,5,3,2,50,97,0.43,129.8,0.57,129.8,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0972,0.00678,0.000267,0.104,0.00409,1,0.118,0.222,0.00872,25.2,0.931,0.97,0.903,29.9,29,29,696
2004-10-10,2004,1,2,284,224.9,0.77,3,Normal,37,5,3,2,50,97,0.43,127.9,0.57,127.9,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.5,25.5,0.0966,0.00662,0.00026,0.103,0.00405,1,0.115,0.218,0.00858,25.2,0.93,0.97,0.902,29.4,28.5,28.5,685
2004-10-11,2004,1,2,285,222.99,0.78,3,Normal,37,5,3,2,50,97,0.43,126,0.56,126,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0959,0.00646,0.000254,0.102,0.00402,1,0.113,0.215,0.00844,25.2,0.929,0.97,0.901,29,28.1,28.1,675
2004-10-12,2004,1,2,286,221.07,0.79,3,Normal,37,5,3,2,50,97,0.44,124.1,0.56,124.1,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0952,0.0063,0.000247,0.101,0.00398,1,0.11,0.211,0.0083,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
2004-10-13,2004,1,2,287,221.35,0.78,3,Normal,37,5,3,2,50,97,0.44,124.3,0.56,124.3,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0953,0.00632,0.000248,0.102,0.00399,1,0.11,0.212,0.00832,25.3,0.928,0.97,0.9,28.6,27.7,27.7,666
2004-10-14,2004,1,2,288,222.17,0.78,3,Normal,37,5,3,2,50,97,0.44,125.2,0.56,125.2,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0956,0.00639,0.000251,0.102,0.004,1,0.111,0.213,0.00838,25.3,0.929,0.97,0.901,28.8,27.9,27.9,670
2004-10-15,2004,1,3,289,220.8,0.79,3,Normal,37,5,3,2,50,97,0.44,123.8,0.56,123.8,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0951,0.00627,0.000246,0.101,0.00398,1,0.11,0.211,0.00828,25.3,0.928,0.97,0.9,28.5,27.6,27.6,662
2004-10-16,2004,1,3,290,218.89,0.79,3,Normal,37,5,3,2,50,97,0.44,121.9,0.56,121.9,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0944,0.00611,0.00024,0.101,0.00394,1,0.107,0.208,0.00815,25.3,0.926,0.97,0.899,28,27.2,27.2,652
2004-10-17,2004,1,3,291,216.97,0.8,3,Normal,37,5,3,2,50,97,0.45,120,0.55,120,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0938,0.00595,0.000233,0.0997,0.00391,1,0.104,0.204,0.00801,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
