date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2004-10-18,2004,1,3,292,215.06,0.81,3,Normal,37,5,3,2,50,97,0.45,118.1,0.55,118.1,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0931,0.00579,0.000227,0.0989,0.00388,1,0.102,0.201,0.00787,25.3,0.924,0.97,0.896,27.1,26.3,26.3,630
2004-10-19,2004,1,3,293,213.14,0.81,3,Normal,37,5,3,2,50,97,0.46,116.1,0.55,116.1,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0924,0.00562,0.00022,0.098,0.00384,1,0.0993,0.197,0.00773,25.3,0.922,0.97,0.895,26.6,25.8,25.8,619
2004-10-20,2004,1,3,294,211.23,0.82,3,Normal,37,5,3,2,50,97,0.46,114.2,0.54,114.2,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0917,0.00546,0.000214,0.0972,0.00381,1,0.0967,0.194,0.00759,25.3,0.921,0.97,0.893,26.1,25.4,25.4,609
2004-10-21,2004,1,3,295,209.32,0.82,3,Normal,37,5,3,2,50,97,0.46,112.3,0.54,112.3,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0911,0.0053,0.000207,0.0964,0.00377,1,0.0941,0.19,0.00746,25.4,0.92,0.97,0.892,25.7,24.9,24.9,598
2004-10-22,2004,1,4,296,207.4,0.83,3,Normal,37,5,3,2,50,97,0.47,110.4,0.53,110.4,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0904,0.00513,0.000201,0.0955,0.00374,1,0.0915,0.187,0.00732,25.4,0.918,0.97,0.891,25.2,24.5,24.5,587
2004-10-23,2004,1,4,297,205.49,0.83,3,Normal,37,5,3,2,50,97,0.47,108.5,0.53,108.5,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0897,0.00497,0.000194,0.0947,0.0037,1,0.089,0.184,0.00718,25.4,0.917,0.97,0.889,24.8,24,24,576
2004-10-24,2004,1,4,298,203.57,0.84,3,Normal,37,5,3,2,50,97,0.48,106.6,0.52,106.6,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.089,0.00481,0.000188,0.0938,0.00367,1,0.0864,0.18,0.00705,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
2004-10-25,2004,1,4,299,201.66,0.85,3,Normal,37,5,3,2,50,97,0.48,104.7,0.52,104.7,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0884,0.00465,0.000182,0.093,0.00363,1,0.0838,0.177,0.00691,25.4,0,0,0,0,0,0,0
2004-10-26,2004,1,4,300,199.74,0.85,3,Normal,37,5,3,2,50,97,0.49,102.7,0.51,102.7,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0877,0.00448,0.000175,0.0922,0.0036,1,0.0812,0.173,0.00677,25.4,0,0,0,0,0,0,0
2004-10-27,2004,1,4,301,198.92,0.85,3,Normal,37,5,3,2,50,97,0.49,101.9,0.51,101.9,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0874,0.00441,0.000172,0.0918,0.00359,1,0.0801,0.172,0.00671,25.4,0,0,0,0,0,0,0
2004-10-28,2004,1,4,302,200.84,0.85,3,Normal,37,5,3,2,50,97,0.48,103.8,0.52,103.8,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0881,0.00458,0.000179,0.0926,0.00362,1,0.0827,0.175,0.00685,25.4,0,0,0,0,0,0,0
2004-10-29,2004,1,5,303,201.66,0.85,3,Normal,37,5,3,2,50,97,0.48,104.7,0.52,104.7,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0884,0.00465,0.000182,0.093,0.00363,1,0.0838,0.177,0.00691,25.4,0,0,0,0,0,0,0
2004-10-30,2004,1,5,304,199.74,0.85,3,Normal,37,5,3,2,50,97,0.49,102.7,0.51,102.7,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0877,0.00448,0.000175,0.0922,0.0036,1,0.0812,0.173,0.00677,25.4,0,0,0,0,0,0,0
2004-10-31,2004,1,5,305,197.83,0.86,3,Normal,37,5,3,2,50,97,0.49,100.8,0.51,100.8,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.087,0.00432,0.000169,0.0913,0.00357,1,0.0786,0.17,0.00664,25.4,0,0,0,0,0,0,0
2004-11-01,2004,2,5,306,197.01,0.86,4,Mod_Dry,29,4,2,2,30,67,0.34,130,0.66,130,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0938,0.0068,0.000266,0.101,0.00393,1,0.118,0.219,0.00854,25.4,0.93,0.97,0.903,30.1,29.2,29.2,701
2004-11-02,2004,2,5,307,196.19,0.86,4,Mod_Dry,29,4,2,2,30,67,0.34,129.2,0.66,129.2,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0935,0.00673,0.000263,0.1,0.00392,1,0.117,0.217,0.00848,25.4,0.93,0.97,0.902,29.9,29,29,696
2004-11-03,2004,2,5,308,195.92,0.86,4,Mod_Dry,29,4,2,2,30,67,0.34,128.9,0.66,128.9,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0934,0.00671,0.000262,0.1,0.00391,1,0.117,0.217,0.00846,25.4,0.93,0.97,0.902,29.8,28.9,28.9,695
2004-11-04,2004,2,5,309,195.64,0.86,4,Mod_Dry,29,4,2,2,30,67,0.34,128.6,0.66,128.6,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0933,0.00668,0.000261,0.1,0.00391,1,0.116,0.216,0.00845,25.4,0.93,0.97,0.902,29.8,28.9,28.9,693
2004-11-05,2004,2,6,310,195.37,0.86,4,Mod_Dry,29,4,2,2,30,67,0.34,128.4,0.66,128.4,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0932,0.00666,0.00026,0.0999,0.0039,1,0.116,0.216,0.00843,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2004-11-06,2004,2,6,311,194.55,0.87,4,Mod_Dry,29,4,2,2,30,67,0.34,127.5,0.66,127.5,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0929,0.00659,0.000258,0.0995,0.00389,1,0.115,0.214,0.00837,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
2004-11-07,2004,2,6,312,193.73,0.87,4,Mod_Dry,29,4,2,2,30,67,0.35,126.7,0.65,126.7,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0926,0.00652,0.000255,0.0991,0.00387,1,0.114,0.213,0.00831,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2004-11-08,2004,2,6,313,194.55,0.87,4,Mod_Dry,29,4,2,2,30,67,0.34,127.5,0.66,127.5,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0929,0.00659,0.000258,0.0995,0.00389,1,0.115,0.214,0.00837,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
2004-11-09,2004,2,6,314,195.37,0.86,4,Mod_Dry,29,4,2,2,30,67,0.34,128.4,0.66,128.4,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0932,0.00666,0.00026,0.0999,0.0039,1,0.116,0.216,0.00843,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2004-11-10,2004,2,6,315,194.55,0.87,4,Mod_Dry,29,4,2,2,30,67,0.34,127.5,0.66,127.5,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0929,0.00659,0.000258,0.0995,0.00389,1,0.115,0.214,0.00837,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
2004-11-11,2004,2,6,316,193.73,0.87,4,Mod_Dry,29,4,2,2,30,67,0.35,126.7,0.65,126.7,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0926,0.00652,0.000255,0.0991,0.00387,1,0.114,0.213,0.00831,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2004-11-12,2004,2,7,317,192.91,0.87,4,Mod_Dry,29,4,2,2,30,67,0.35,125.9,0.65,125.9,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0923,0.00645,0.000252,0.0988,0.00386,1,0.112,0.211,0.00826,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
2004-11-13,2004,2,7,318,192.09,0.87,4,Mod_Dry,29,4,2,2,30,67,0.35,125.1,0.65,125.1,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.092,0.00638,0.000249,0.0984,0.00385,1,0.111,0.21,0.0082,25.4,0.928,0.97,0.901,28.9,28,28,673
2004-11-14,2004,2,7,319,191.82,0.87,4,Mod_Dry,29,4,2,2,30,67,0.35,124.8,0.65,124.8,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0919,0.00636,0.000249,0.0983,0.00384,1,0.111,0.209,0.00818,25.4,0.928,0.97,0.9,28.8,28,28,671
2004-11-15,2004,2,7,320,192.64,0.87,4,Mod_Dry,29,4,2,2,30,67,0.35,125.6,0.65,125.6,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0922,0.00643,0.000251,0.0987,0.00386,1,0.112,0.211,0.00824,25.4,0.929,0.97,0.901,29,28.2,28.2,676
2004-11-16,2004,2,7,321,195.1,0.87,4,Mod_Dry,29,4,2,2,30,67,0.34,128.1,0.66,128.1,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0931,0.00664,0.000259,0.0997,0.0039,1,0.115,0.215,0.00841,25.4,0.93,0.97,0.902,29.6,28.7,28.7,690
2004-11-17,2004,2,7,322,196.46,0.86,4,Mod_Dry,29,4,2,2,30,67,0.34,129.5,0.66,129.5,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0936,0.00675,0.000264,0.1,0.00392,1,0.117,0.218,0.0085,25.4,0.93,0.97,0.902,30,29.1,29.1,698
2004-11-18,2004,2,7,323,196.19,0.86,4,Mod_Dry,29,4,2,2,30,67,0.34,129.2,0.66,129.2,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0935,0.00673,0.000263,0.1,0.00392,1,0.117,0.217,0.00848,25.4,0.93,0.97,0.902,29.9,29,29,696
2004-11-19,2004,2,8,324,194.82,0.87,4,Mod_Dry,29,4,2,2,30,67,0.34,127.8,0.66,127.8,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.093,0.00661,0.000258,0.0996,0.00389,1,0.115,0.215,0.00839,25.4,0.93,0.97,0.902,29.6,28.7,28.7,688
2004-11-20,2004,2,8,325,193.46,0.87,4,Mod_Dry,29,4,2,2,30,67,0.35,126.5,0.65,126.5,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0925,0.0065,0.000254,0.099,0.00387,1,0.113,0.212,0.00829,25.4,0.929,0.97,0.901,29.2,28.4,28.4,681
2004-11-21,2004,2,8,326,192.09,0.87,5,Dry,23,4,2,2,19,50,0.26,142.1,0.74,142.1,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.0959,0.00783,0.000306,0.104,0.00405,1,0.134,0.238,0.00931,25.3,0.935,0.97,0.907,33,32,32,769
2004-11-22,2004,2,8,327,190.72,0.88,5,Dry,23,4,2,2,19,50,0.26,140.7,0.74,140.7,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0954,0.00771,0.000301,0.103,0.00403,1,0.132,0.236,0.00921,25.3,0.935,0.97,0.907,32.7,31.7,31.7,761
2004-11-23,2004,2,8,328,189.35,0.88,5,Dry,23,4,2,2,19,50,0.26,139.3,0.74,139.3,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0949,0.00759,0.000297,0.103,0.00401,1,0.131,0.233,0.00912,25.3,0.934,0.97,0.906,32.4,31.4,31.4,753
2004-11-24,2004,2,8,329,192.36,0.87,5,Dry,23,4,2,2,19,50,0.26,142.4,0.74,142.4,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.096,0.00785,0.000307,0.104,0.00406,1,0.135,0.239,0.00932,25.3,0.935,0.97,0.907,33.1,32.1,32.1,771
2004-11-25,2004,2,8,330,198.1,0.86,5,Dry,23,4,2,2,19,50,0.25,148.1,0.75,148.1,0,0,0,0,-2,2,23,4,2,0,21,177,990,964.4,25.6,0.098,0.00834,0.000326,0.106,0.00416,1,0.142,0.249,0.00972,25.3,0.938,0.97,0.91,34.5,33.5,33.5,804
2004-11-26,2004,2,9,331,201.11,0.85,5,Dry,23,4,2,2,19,50,0.25,151.1,0.75,151.1,0,0,0,0,-2,2,23,4,2,0,21,180,990,964.4,25.6,0.0991,0.00859,0.000336,0.108,0.00421,1,0.146,0.254,0.00993,25.3,0.939,0.97,0.911,35.3,34.2,34.2,821
2004-11-27,2004,2,9,332,199.2,0.85,5,Dry,23,4,2,2,19,50,0.25,149.2,0.75,149.2,0,0,0,0,-2,2,23,4,2,0,21,178,990,964.4,25.6,0.0984,0.00843,0.000329,0.107,0.00417,1,0.144,0.251,0.0098,25.3,0.938,0.97,0.91,34.8,33.7,33.7,810
2004-11-28,2004,2,9,333,197.28,0.86,5,Dry,23,4,2,2,19,50,0.25,147.3,0.75,147.3,0,0,0,0,-2,2,23,4,2,0,21,176,990,964.4,25.6,0.0977,0.00827,0.000323,0.106,0.00414,1,0.141,0.247,0.00966,25.3,0.937,0.97,0.909,34.3,33.3,33.3,799
2004-11-29,2004,2,9,334,195.37,0.86,5,Dry,23,4,2,2,19,50,0.26,145.4,0.74,145.4,0,0,0,0,-2,2,23,4,2,0,21,174,990,964.4,25.6,0.0971,0.00811,0.000317,0.105,0.00411,1,0.139,0.244,0.00953,25.3,0.937,0.97,0.908,33.8,32.8,32.8,788
2004-11-30,2004,2,9,335,192.36,0.87,5,Dry,23,4,2,2,19,50,0.26,142.4,0.74,142.4,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.096,0.00785,0.000307,0.104,0.00406,1,0.135,0.239,0.00932,25.3,0.935,0.97,0.907,33.1,32.1,32.1,771
2004-12-01,2004,3,9,336,194.28,0.87,5,Dry,26,4,3,2,24,59,0.3,135.3,0.7,135.3,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0949,0.00725,0.000283,0.102,0.00399,1,0.125,0.227,0.00888,25.4,0.933,0.97,0.905,31.4,30.4,30.4,730
2004-12-02,2004,3,9,337,197.28,0.86,5,Dry,26,4,3,2,24,59,0.3,138.3,0.7,138.3,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.096,0.0075,0.000293,0.103,0.00404,1,0.129,0.233,0.00909,25.4,0.934,0.97,0.906,32.1,31.2,31.2,748
2004-12-03,2004,3,10,338,198.65,0.85,5,Dry,26,4,3,2,24,59,0.3,139.7,0.7,139.7,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0965,0.00762,0.000298,0.104,0.00407,1,0.131,0.235,0.00919,25.4,0.934,0.97,0.906,32.5,31.5,31.5,755
2004-12-04,2004,3,10,339,201.66,0.85,5,Dry,26,4,3,2,24,59,0.29,142.7,0.71,142.7,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0975,0.00788,0.000308,0.105,0.00412,1,0.135,0.24,0.0094,25.3,0.935,0.97,0.907,33.2,32.2,32.2,772
2004-12-05,2004,3,10,340,204.67,0.84,5,Dry,26,4,3,2,24,59,0.29,145.7,0.71,145.7,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0986,0.00813,0.000318,0.107,0.00417,1,0.139,0.246,0.00962,25.3,0.937,0.97,0.909,33.9,32.9,32.9,789
2004-12-06,2004,3,10,341,209.86,0.82,5,Dry,26,4,3,2,24,59,0.28,150.9,0.72,150.9,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00857,0.000336,0.109,0.00427,1,0.146,0.255,0.00999,25.3,0.939,0.97,0.911,35.1,34.1,34.1,818
2004-12-07,2004,3,10,342,215.06,0.81,5,Dry,26,4,3,2,24,59,0.27,156.1,0.73,156.1,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00902,0.000353,0.111,0.00436,1,0.153,0.264,0.0104,25.2,0.941,0.97,0.912,36.3,35.2,35.2,846
2004-12-08,2004,3,10,343,218.61,0.79,5,Dry,26,4,3,2,24,59,0.27,159.6,0.73,159.6,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00932,0.000366,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.913,37.2,36.1,36.1,865
2004-12-09,2004,3,10,344,219.43,0.79,5,Dry,26,4,3,2,24,59,0.27,160.4,0.73,160.4,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00939,0.000368,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.4,36.3,36.3,870
2004-12-10,2004,3,11,345,215.33,0.8,5,Dry,26,4,3,2,24,59,0.27,156.3,0.73,156.3,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00904,0.000354,0.111,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,847
2004-12-11,2004,3,11,346,212.87,0.81,5,Dry,26,4,3,2,24,59,0.28,153.9,0.72,153.9,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.00883,0.000346,0.11,0.00432,1,0.15,0.261,0.0102,25.3,0.94,0.97,0.912,35.8,34.8,34.8,834
2004-12-12,2004,3,11,347,212.05,0.82,5,Dry,26,4,3,2,24,59,0.28,153.1,0.72,153.1,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00876,0.000343,0.11,0.00431,1,0.149,0.259,0.0101,25.3,0.94,0.97,0.911,35.6,34.6,34.6,830
2004-12-13,2004,3,11,348,211.78,0.82,5,Dry,26,4,3,2,24,59,0.28,152.8,0.72,152.8,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00874,0.000342,0.11,0.0043,1,0.149,0.259,0.0101,25.3,0.939,0.97,0.911,35.6,34.5,34.5,828
2004-12-14,2004,3,11,349,209.32,0.82,5,Dry,26,4,3,2,24,59,0.28,150.3,0.72,150.3,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00853,0.000334,0.109,0.00426,1,0.145,0.254,0.00995,25.3,0.939,0.97,0.91,35,33.9,33.9,815
2004-12-15,2004,3,11,350,210.14,0.82,5,Dry,26,4,3,2,24,59,0.28,151.1,0.72,151.1,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.0086,0.000337,0.109,0.00427,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.2,34.1,34.1,819
2004-12-16,2004,3,11,351,210.41,0.82,5,Dry,26,4,3,2,24,59,0.28,151.4,0.72,151.4,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.00862,0.000338,0.109,0.00428,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.3,34.2,34.2,821
2004-12-17,2004,3,12,352,209.04,0.82,5,Dry,26,4,3,2,24,59,0.28,150,0.72,150,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.0085,0.000333,0.109,0.00425,1,0.145,0.254,0.00993,25.3,0.939,0.97,0.91,34.9,33.9,33.9,813
2004-12-18,2004,3,12,353,206.58,0.83,5,Dry,26,4,3,2,24,59,0.29,147.6,0.71,147.6,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0993,0.00829,0.000324,0.108,0.00421,1,0.142,0.249,0.00975,25.3,0.938,0.97,0.909,34.3,33.3,33.3,800
2004-12-19,2004,3,12,354,205.21,0.83,5,Dry,26,4,3,2,24,59,0.29,146.2,0.71,146.2,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0988,0.00818,0.00032,0.107,0.00418,1,0.14,0.247,0.00965,25.3,0.937,0.97,0.909,34,33,33,792
2004-12-20,2004,3,12,355,204.39,0.84,5,Dry,26,4,3,2,24,59,0.29,145.4,0.71,145.4,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0985,0.00811,0.000317,0.107,0.00417,1,0.139,0.245,0.00959,25.3,0.937,0.97,0.909,33.8,32.8,32.8,787
2004-12-21,2004,3,12,356,205.21,0.83,5,Dry,26,4,3,2,24,59,0.29,146.2,0.71,146.2,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0988,0.00818,0.00032,0.107,0.00418,1,0.14,0.247,0.00965,25.3,0.937,0.97,0.909,34,33,33,792
2004-12-22,2004,3,12,357,206.58,0.83,5,Dry,26,4,3,2,24,59,0.29,147.6,0.71,147.6,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0993,0.00829,0.000324,0.108,0.00421,1,0.142,0.249,0.00975,25.3,0.938,0.97,0.909,34.3,33.3,33.3,800
2004-12-23,2004,3,12,358,209.04,0.82,5,Dry,26,4,3,2,24,59,0.28,150,0.72,150,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.0085,0.000333,0.109,0.00425,1,0.145,0.254,0.00993,25.3,0.939,0.97,0.91,34.9,33.9,33.9,813
2004-12-24,2004,3,13,359,212.05,0.82,5,Dry,26,4,3,2,24,59,0.28,153.1,0.72,153.1,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00876,0.000343,0.11,0.00431,1,0.149,0.259,0.0101,25.3,0.94,0.97,0.911,35.6,34.6,34.6,830
2004-12-25,2004,3,13,360,213.96,0.81,5,Dry,26,4,3,2,24,59,0.28,155,0.72,155,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00892,0.00035,0.111,0.00434,1,0.152,0.262,0.0103,25.3,0.94,0.97,0.912,36.1,35,35,840
2004-12-26,2004,3,13,361,212.6,0.81,5,Dry,26,4,3,2,24,59,0.28,153.6,0.72,153.6,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.00881,0.000345,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.912,35.8,34.7,34.7,833
2004-12-27,2004,3,13,362,215.6,0.8,5,Dry,26,4,3,2,24,59,0.27,156.6,0.73,156.6,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.102,0.00906,0.000355,0.112,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.5,35.4,35.4,849
2004-12-28,2004,3,13,363,220.25,0.79,5,Dry,26,4,3,2,24,59,0.27,161.3,0.73,161.3,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00946,0.000371,0.114,0.00446,1,0.16,0.274,0.0107,25.2,0.942,0.971,0.915,37.6,36.5,36.5,875
2004-12-29,2004,3,13,364,222.17,0.78,5,Dry,26,4,3,2,24,59,0.27,163.2,0.73,163.2,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00962,0.000378,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,36.9,36.9,886
2004-12-30,2004,3,13,365,222.99,0.78,5,Dry,26,4,3,2,24,59,0.27,164,0.73,164,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00969,0.000381,0.115,0.00451,1,0.164,0.279,0.0109,25.2,0.943,0.972,0.917,38.2,37.1,37.1,891
2004-12-31,2004,3,14,366,223.81,0.77,5,Dry,26,4,3,2,24,59,0.26,164.8,0.74,164.8,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00976,0.000383,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.973,0.917,38.4,37.3,37.3,896
2005-01-01,2004,4,14,1,225.72,0.77,5,Dry,29,5,4,2,33,73,0.32,152.7,0.68,152.7,0,0,0,0,-2,2,29,5,4,0,35,191,990,964.6,25.4,0.103,0.00873,0.000343,0.112,0.00438,1,0.149,0.26,0.0102,25.2,0.94,0.97,0.911,35.4,34.4,34.4,825
2005-01-02,2004,4,14,2,229.28,0.75,5,Dry,29,5,4,2,33,73,0.32,156.3,0.68,156.3,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00903,0.000355,0.113,0.00445,1,0.153,0.267,0.0105,25.2,0.941,0.97,0.913,36.3,35.2,35.2,844
2005-01-03,2004,4,14,3,231.19,0.75,5,Dry,29,5,4,2,33,73,0.32,158.2,0.68,158.2,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.0092,0.000362,0.114,0.00448,1,0.156,0.27,0.0106,25.1,0.941,0.97,0.913,36.7,35.6,35.6,855
2005-01-04,2004,4,14,4,232.01,0.74,5,Dry,29,5,4,2,33,73,0.32,159,0.69,159,0,0,0,0,-2,2,29,5,4,0,35,197,990,964.6,25.4,0.105,0.00927,0.000365,0.114,0.0045,1,0.157,0.271,0.0107,25.1,0.942,0.97,0.913,36.9,35.8,35.8,859
2005-01-05,2004,4,14,5,233.92,0.74,5,Dry,29,5,4,2,33,73,0.31,160.9,0.69,160.9,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.00943,0.000371,0.115,0.00453,1,0.16,0.275,0.0108,25.1,0.942,0.97,0.914,37.4,36.2,36.2,870
2005-01-06,2004,4,14,6,234.74,0.74,5,Dry,29,5,4,2,33,73,0.31,161.7,0.69,161.7,0,0,0,0,-2,2,29,5,4,0,35,200,990,964.6,25.4,0.106,0.0095,0.000374,0.116,0.00455,1,0.161,0.276,0.0109,25.1,0.943,0.971,0.915,37.5,36.5,36.5,875
2005-01-07,2004,4,15,7,232.83,0.74,5,Dry,29,5,4,2,33,73,0.31,159.8,0.69,159.8,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.105,0.00934,0.000367,0.115,0.00451,1,0.158,0.273,0.0107,25.1,0.942,0.97,0.914,37.1,36,36,864
2005-01-08,2004,4,15,8,235.84,0.73,5,Dry,29,5,4,2,33,73,0.31,162.8,0.69,162.8,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.106,0.00959,0.000378,0.116,0.00457,1,0.162,0.278,0.011,25.1,0.943,0.971,0.916,37.8,36.7,36.7,881
2005-01-09,2004,4,15,9,238.3,0.72,5,Dry,29,5,4,2,33,73,0.31,165.3,0.69,165.3,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.0098,0.000386,0.117,0.00461,1,0.166,0.283,0.0111,25.1,0.944,0.973,0.918,38.4,37.3,37.3,896
2005-01-10,2004,4,15,10,238.57,0.72,5,Dry,29,5,4,2,33,73,0.31,165.6,0.69,165.6,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.107,0.00982,0.000387,0.117,0.00462,1,0.166,0.283,0.0112,25.1,0.944,0.973,0.918,38.4,37.4,37.4,897
2005-01-11,2004,4,15,11,238.85,0.72,5,Dry,29,5,4,2,33,73,0.31,165.8,0.69,165.8,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.107,0.00985,0.000388,0.117,0.00463,1,0.166,0.284,0.0112,25.1,0.944,0.973,0.918,38.5,37.5,37.5,899
2005-01-12,2004,4,15,12,239.67,0.72,5,Dry,29,5,4,2,33,73,0.3,166.7,0.69,166.7,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.00992,0.000391,0.118,0.00464,1,0.168,0.285,0.0112,25.1,0.944,0.973,0.919,38.7,37.7,37.7,904
2005-01-13,2004,4,15,13,243.77,0.71,5,Dry,29,5,4,2,33,73,0.3,170.8,0.7,170.8,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000405,0.119,0.00472,1,0.173,0.293,0.0115,25,0.945,0.975,0.922,39.7,38.7,38.7,928
2005-01-14,2004,4,16,14,250.06,0.69,5,Dry,29,5,4,2,33,73,0.29,177.1,0.71,177.1,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.111,0.0108,0.000427,0.122,0.00483,1,0.182,0.304,0.012,25,0.947,0.978,0.927,41.1,40.2,40.2,966
2005-01-15,2004,4,16,15,256.35,0.68,5,Dry,29,5,4,2,33,73,0.28,183.3,0.71,183.3,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.114,0.0113,0.000448,0.125,0.00495,1,0.19,0.315,0.0125,25,0.949,0.98,0.93,42.6,41.8,41.8,1000
2005-01-16,2004,4,16,16,262.64,0.66,5,Dry,29,5,4,2,33,73,0.28,189.6,0.72,189.6,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.00047,0.128,0.00506,1,0.199,0.326,0.0129,24.9,0.951,0.98,0.932,44.1,43.2,43.2,1040
2005-01-17,2004,4,16,17,268.38,0.65,5,Dry,29,5,4,2,33,73,0.27,195.4,0.73,195.4,0,0,0,0,-2,2,29,5,4,0,35,233,990,964.8,25.2,0.118,0.0124,0.00049,0.13,0.00516,1,0.206,0.337,0.0133,24.9,0.953,0.98,0.934,45.5,44.6,44.6,1070
2005-01-18,2004,4,16,18,274.12,0.64,5,Dry,29,5,4,2,33,73,0.27,201.1,0.73,201.1,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0128,0.00051,0.133,0.00527,1,0.214,0.347,0.0138,24.9,0.955,0.98,0.936,46.8,45.9,45.9,1100
2005-01-19,2004,4,16,19,280.41,0.63,5,Dry,29,5,4,2,33,73,0.26,207.4,0.74,207.4,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0134,0.000531,0.136,0.00538,1,0.223,0.358,0.0142,24.8,0.956,0.98,0.937,48.3,47.3,47.3,1140
2005-01-20,2004,4,16,20,282.87,0.63,5,Dry,29,5,4,2,33,73,0.26,209.9,0.74,209.9,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.00054,0.137,0.00543,1,0.226,0.362,0.0144,24.8,0.957,0.98,0.937,48.8,47.9,47.9,1150
2005-01-21,2004,4,17,21,285.88,0.62,5,Dry,29,5,4,2,33,73,0.26,212.9,0.74,212.9,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0138,0.00055,0.138,0.00548,1,0.23,0.368,0.0146,24.8,0.957,0.98,0.938,49.5,48.2,48.2,1160
2005-01-22,2004,4,17,22,292.17,0.62,5,Dry,29,5,4,2,33,73,0.25,219.2,0.75,219.2,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0144,0.000572,0.141,0.0056,1,0.238,0.379,0.0151,24.8,0.958,0.98,0.939,51,48.2,48.2,1160
2005-01-23,2004,4,17,23,297.91,0.61,5,Dry,29,5,4,2,33,73,0.24,224.9,0.76,224.9,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.128,0.0149,0.000592,0.143,0.0057,1,0.246,0.389,0.0155,24.7,0.959,0.98,0.94,52.3,48.2,48.2,1160
2005-01-24,2004,4,17,24,302.56,0.6,5,Dry,29,5,4,2,33,73,0.24,229.6,0.76,229.6,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.000608,0.145,0.00579,2,0.0975,0.243,0.00967,24.8,0.923,0.97,0.895,25.8,25,50.1,1200
2005-01-25,2004,4,17,25,305.57,0.6,5,Dry,29,5,4,2,33,73,0.24,232.6,0.76,232.6,0,0,0,0,-2,2,29,5,4,0,35,271,990,964.9,25.1,0.131,0.0155,0.000619,0.147,0.00584,2,0.0995,0.246,0.00981,24.8,0.924,0.97,0.896,26.2,25.4,50.7,1220
2005-01-26,2004,4,17,26,308.03,0.59,5,Dry,29,5,4,2,33,73,0.24,235,0.76,235,0,0,0,0,-2,2,29,5,4,0,35,273,990,964.9,25.1,0.132,0.0157,0.000628,0.148,0.00589,2,0.101,0.249,0.00993,24.8,0.925,0.97,0.897,26.4,25.6,51.3,1230
2005-01-27,2004,4,17,27,311.58,0.59,5,Dry,29,5,4,2,33,73,0.23,238.6,0.77,238.6,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.016,0.00064,0.149,0.00596,2,0.104,0.253,0.0101,24.8,0.926,0.97,0.898,26.8,26,52.1,1250
2005-01-28,2004,4,18,28,315.14,0.58,5,Dry,29,5,4,2,33,73,0.23,242.1,0.77,242.1,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0163,0.000653,0.151,0.00602,2,0.106,0.257,0.0103,24.8,0.927,0.97,0.899,27.3,26.4,52.9,1270
2005-01-29,2004,4,18,29,317.6,0.58,5,Dry,29,5,4,2,33,73,0.23,244.6,0.77,244.6,0,0,0,0,-2,2,29,5,4,0,35,283,990,965,25,0.135,0.0165,0.000661,0.152,0.00607,2,0.108,0.259,0.0104,24.8,0.928,0.97,0.9,27.5,26.7,53.4,1280
2005-01-30,2004,4,18,30,320.06,0.58,5,Dry,29,5,4,2,33,73,0.23,247.1,0.77,247.1,0,0,0,0,-2,2,29,5,4,0,35,285,990,965,25,0.136,0.0168,0.00067,0.153,0.00612,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.9,27.8,27,54,1300
2005-01-31,2004,4,18,31,327.44,0.57,5,Dry,29,5,4,2,33,73,0.22,254.4,0.78,254.4,0,0,0,0,-2,2,29,5,4,0,35,292,990,965,25,0.139,0.0191,0.000765,0.158,0.00632,2,0.114,0.272,0.0109,24.7,0.93,0.97,0.902,28.7,27.8,55.6,1330
2005-02-01,2004,5,18,32,334.28,0.56,5,Dry,31,6,4,3,41,85,0.25,249.3,0.75,249.3,0,0,0,0,-3,3,31,6,4,0,44,290,990,965.1,24.9,0.138,0.0169,0.000679,0.155,0.00621,2,0.111,0.266,0.0107,24.7,0.929,0.97,0.901,28,27.2,54.3,1300
2005-02-02,2004,5,18,33,338.92,0.56,5,Dry,31,6,4,3,41,85,0.25,253.9,0.75,253.9,0,0,0,0,-3,3,31,6,4,0,44,295,990,965.1,24.9,0.14,0.0189,0.000757,0.158,0.00636,2,0.114,0.272,0.0109,24.6,0.93,0.97,0.902,28.5,27.7,55.3,1330
2005-02-03,2004,5,18,34,345.21,0.55,5,Dry,31,6,4,3,41,85,0.25,260.2,0.75,260.2,0,0,0,0,-3,3,31,6,4,0,44,301,990,965.1,24.9,0.142,0.0218,0.000877,0.164,0.00658,2,0.118,0.282,0.0113,24.6,0.932,0.97,0.904,29.2,28.4,56.7,1360
2005-02-04,2004,5,19,35,350.96,0.55,5,Dry,31,6,4,3,41,85,0.24,266,0.76,266,0,0,0,0,-3,3,31,6,4,0,44,307,990,965.2,24.8,0.144,0.0245,0.000987,0.168,0.00678,2,0.122,0.29,0.0117,24.6,0.933,0.97,0.905,29.9,29,58,1390
2005-02-05,2004,5,19,36,354.51,0.55,5,Dry,31,6,4,3,41,85,0.24,269.5,0.76,269.5,0,0,0,0,-3,3,31,6,4,0,44,311,990,965.2,24.8,0.145,0.0262,0.00106,0.171,0.0069,2,0.124,0.296,0.0119,24.5,0.934,0.97,0.906,30.3,29.4,58.7,1410
2005-02-06,2004,5,19,37,359.16,0.54,5,Dry,31,6,4,3,41,85,0.24,274.2,0.76,274.2,0,0,0,0,-3,3,31,6,4,0,44,315,990,965.2,24.8,0.147,0.0284,0.00115,0.175,0.00706,2,0.128,0.303,0.0122,24.5,0.935,0.97,0.907,30.8,29.9,59.7,1430
2005-02-07,2004,5,19,38,363.81,0.54,5,Dry,31,6,4,3,41,85,0.23,278.8,0.77,278.8,0,0,0,0,-3,3,31,6,4,0,44,320,990,965.2,24.8,0.148,0.0306,0.00123,0.179,0.00722,2,0.131,0.31,0.0125,24.5,0.936,0.97,0.908,31.3,30.4,60.7,1460
2005-02-08,2004,5,19,39,370.1,0.53,5,Dry,31,6,4,3,41,85,0.23,285.1,0.77,285.1,0,0,0,0,-3,3,31,6,4,0,44,326,990,965.3,24.7,0.151,0.0336,0.00136,0.184,0.00744,2,0.135,0.319,0.0129,24.4,0.937,0.97,0.909,32,31,62.1,1490
2005-02-09,2004,5,19,40,376.93,0.53,5,Dry,31,6,4,3,41,85,0.23,291.9,0.77,291.9,0,0,0,0,-3,3,31,6,4,0,44,333,990,965.3,24.7,0.153,0.0368,0.00149,0.19,0.00768,2,0.14,0.329,0.0133,24.4,0.939,0.97,0.91,32.8,31.8,63.6,1530
2005-02-10,2004,5,19,41,383.77,0.52,5,Dry,31,6,4,3,41,85,0.22,298.8,0.78,298.8,0,0,0,0,-3,3,31,6,4,0,44,340,990,965.3,24.7,0.155,0.04,0.00162,0.195,0.00792,2,0.144,0.34,0.0138,24.3,0.94,0.97,0.912,33.5,32.5,65,1560
2005-02-11,2004,5,20,42,392.24,0.51,5,Dry,31,6,4,3,41,85,0.22,307.2,0.78,307.2,0,0,0,0,-3,3,31,6,4,0,44,348,990,965.4,24.6,0.158,0.044,0.00179,0.202,0.00822,2,0.15,0.352,0.0143,24.3,0.942,0.97,0.913,34.4,33.4,66.8,1600
2005-02-12,2004,5,20,43,401.27,0.51,5,Dry,31,6,4,3,41,85,0.21,316.3,0.79,316.3,0,0,0,0,-3,3,31,6,4,0,44,357,990,965.4,24.6,0.162,0.0483,0.00196,0.21,0.00853,2,0.156,0.366,0.0149,24.2,0.943,0.97,0.915,35.4,34.4,68.7,1650
2005-02-13,2004,5,20,44,412.48,0.5,5,Dry,31,6,4,3,41,85,0.21,327.5,0.79,327.5,0,0,0,0,-3,3,31,6,4,0,44,368,990,965.5,24.5,0.166,0.0536,0.00218,0.219,0.00893,2,0.164,0.383,0.0156,24.2,0.945,0.97,0.916,36.7,35.6,71.1,1710
2005-02-14,2004,5,20,45,422.6,0.49,5,Dry,31,6,4,3,41,85,0.2,337.6,0.8,337.6,0,0,0,0,-3,3,31,6,4,0,44,379,990,965.5,24.5,0.169,0.0583,0.00238,0.227,0.00929,2,0.17,0.398,0.0162,24.1,0.946,0.971,0.919,37.8,36.7,73.3,1760
2005-02-15,2004,5,20,46,435.45,0.48,5,Dry,31,6,4,3,41,85,0.2,350.4,0.81,350.4,0,0,0,0,-3,3,31,6,4,0,44,391,990,965.6,24.4,0.174,0.0644,0.00264,0.238,0.00974,2,0.179,0.417,0.0171,24,0.948,0.974,0.924,39.2,38.1,76.3,1830
2005-02-16,2004,5,20,47,449.94,0.47,5,Dry,31,6,4,3,41,85,0.19,364.9,0.81,364.9,0,0,0,0,-3,3,31,6,4,0,44,406,990,965.6,24.4,0.179,0.0713,0.00292,0.25,0.0103,2,0.189,0.439,0.018,23.9,0.95,0.978,0.929,40.7,39.8,79.6,1910
2005-02-17,2004,5,20,48,461.15,0.47,5,Dry,31,6,4,3,41,85,0.18,376.1,0.82,376.1,0,0,0,0,-3,3,31,6,4,0,44,417,990,965.7,24.3,0.183,0.0765,0.00315,0.259,0.0107,2,0.196,0.456,0.0187,23.9,0.952,0.98,0.933,41.9,41.1,82.1,1970
2005-02-18,2004,5,21,49,470.17,0.46,5,Dry,31,6,4,3,41,85,0.18,385.2,0.82,385.2,0,0,0,0,-3,3,31,6,4,0,44,426,990,965.7,24.3,0.186,0.0808,0.00333,0.267,0.011,2,0.202,0.469,0.0193,23.8,0.953,0.98,0.934,42.9,42,84,2020
2005-02-19,2004,5,21,50,478.1,0.46,5,Dry,31,6,4,3,41,85,0.18,393.1,0.82,393.1,0,0,0,0,-3,3,31,6,4,0,44,434,990,965.8,24.2,0.189,0.0845,0.00349,0.273,0.0113,2,0.208,0.481,0.0198,23.8,0.954,0.98,0.935,43.7,42.8,85.7,2060
2005-02-20,2004,5,21,51,483.3,0.45,5,Dry,31,6,4,3,41,85,0.18,398.3,0.82,398.3,0,0,0,0,-3,3,31,6,4,0,44,439,990,965.8,24.2,0.191,0.087,0.00359,0.278,0.0115,2,0.211,0.489,0.0202,23.7,0.955,0.98,0.936,44.3,43.4,86.8,2080
2005-02-21,2004,5,21,52,489.59,0.45,5,Dry,31,6,4,3,41,85,0.17,404.6,0.83,404.6,0,0,0,0,-3,3,31,6,4,0,44,446,990,965.8,24.2,0.193,0.09,0.00372,0.283,0.0117,2,0.216,0.498,0.0206,23.7,0.955,0.98,0.936,44.9,44,88,2110
2005-02-22,2004,5,21,53,498.07,0.44,5,Dry,31,6,4,3,41,85,0.17,413.1,0.83,413.1,0,0,0,0,-3,3,31,6,4,0,44,454,990,965.8,24.2,0.196,0.094,0.00389,0.29,0.012,2,0.221,0.511,0.0212,23.6,0.956,0.98,0.937,45.8,44.9,89.7,2150
2005-02-23,2004,5,21,54,501.62,0.44,5,Dry,31,6,4,3,41,85,0.17,416.6,0.83,416.6,0,0,0,0,-3,3,31,6,4,0,44,458,990,965.9,24.1,0.197,0.0956,0.00396,0.293,0.0121,2,0.224,0.516,0.0214,23.6,0.956,0.98,0.937,46.1,45.2,90.4,2170
2005-02-24,2004,5,21,55,504.08,0.44,5,Dry,31,6,4,3,41,85,0.17,419.1,0.83,419.1,0,0,0,0,-3,3,31,6,4,0,44,460,990,965.9,24.1,0.198,0.0968,0.00401,0.295,0.0122,2,0.225,0.52,0.0216,23.6,0.956,0.98,0.937,46.4,45.5,90.9,2180
2005-02-25,2004,5,22,56,507.09,0.44,5,Dry,31,6,4,3,41,85,0.17,422.1,0.83,422.1,0,0,0,0,-3,3,31,6,4,0,44,463,990,965.9,24.1,0.199,0.0982,0.00407,0.297,0.0123,2,0.227,0.525,0.0218,23.6,0.956,0.98,0.937,46.7,45.8,91.5,2200
2005-02-26,2004,5,22,57,505.17,0.44,5,Dry,31,6,4,3,41,85,0.17,420.2,0.83,420.2,0,0,0,0,-3,3,31,6,4,0,44,461,990,965.9,24.1,0.198,0.0973,0.00403,0.296,0.0123,2,0.226,0.522,0.0216,23.6,0.956,0.98,0.937,46.5,45.6,91.2,2190
2005-02-27,2004,5,22,58,505.99,0.44,5,Dry,31,6,4,3,41,85,0.17,421,0.83,421,0,0,0,0,-3,3,31,6,4,0,44,462,990,965.9,24.1,0.199,0.0977,0.00405,0.296,0.0123,2,0.227,0.523,0.0217,23.6,0.956,0.98,0.937,46.6,45.7,91.3,2190
2005-02-28,2004,5,22,59,506.82,0.44,5,Dry,31,6,4,3,41,85,0.17,421.8,0.83,421.8,0,0,0,0,-3,3,31,6,4,0,44,463,990,965.9,24.1,0.199,0.0981,0.00407,0.297,0.0123,2,0.227,0.524,0.0217,23.6,0.956,0.98,0.937,46.7,45.7,91.5,2200
2005-03-01,2004,6,22,60,505.45,0.44,5,Dry,36,8,6,4,53,107,0.21,398.4,0.79,398.4,0,0,0,0,-4,4,36,8,6,0,57,448,990,965.9,24.1,0.194,0.0871,0.00361,0.281,0.0116,2,0.211,0.492,0.0204,23.6,0.955,0.98,0.936,44.1,43.2,86.4,2070
2005-03-02,2004,6,22,61,502.99,0.44,5,Dry,36,8,6,4,53,107,0.21,396,0.79,396,0,0,0,0,-4,4,36,8,6,0,57,446,990,965.9,24.1,0.193,0.0859,0.00356,0.279,0.0116,2,0.21,0.489,0.0202,23.6,0.954,0.98,0.935,43.8,42.9,85.9,2060
2005-03-03,2004,6,22,62,499.43,0.44,5,Dry,36,8,6,4,53,107,0.21,392.4,0.79,392.4,0,0,0,0,-4,4,36,8,6,0,57,442,990,965.8,24.2,0.192,0.0842,0.00349,0.276,0.0114,2,0.207,0.483,0.02,23.7,0.954,0.98,0.935,43.5,42.6,85.2,2040
2005-03-04,2004,6,23,63,496.97,0.44,5,Dry,36,8,6,4,53,107,0.21,390,0.79,390,0,0,0,0,-4,4,36,8,6,0,57,440,990,965.8,24.2,0.191,0.0831,0.00344,0.274,0.0113,2,0.206,0.48,0.0198,23.7,0.954,0.98,0.935,43.2,42.3,84.7,2030
2005-03-05,2004,6,23,64,493.96,0.45,5,Dry,36,8,6,4,53,107,0.22,387,0.78,387,0,0,0,0,-4,4,36,8,6,0,57,437,990,965.8,24.2,0.19,0.0816,0.00338,0.271,0.0112,2,0.204,0.475,0.0197,23.7,0.953,0.98,0.934,42.9,42,84,2020
2005-03-06,2004,6,23,65,490.96,0.45,5,Dry,36,8,6,4,53,107,0.22,384,0.78,384,0,0,0,0,-4,4,36,8,6,0,57,434,990,965.8,24.2,0.189,0.0802,0.00332,0.269,0.0111,2,0.202,0.471,0.0195,23.7,0.953,0.98,0.934,42.6,41.7,83.4,2000
2005-03-07,2004,6,23,66,491.23,0.45,5,Dry,36,8,6,4,53,107,0.22,384.2,0.78,384.2,0,0,0,0,-4,4,36,8,6,0,57,434,990,965.8,24.2,0.189,0.0804,0.00332,0.269,0.0111,2,0.202,0.471,0.0195,23.7,0.953,0.98,0.934,42.6,41.7,83.5,2000
2005-03-08,2004,6,23,67,494.78,0.44,5,Dry,36,8,6,4,53,107,0.22,387.8,0.78,387.8,0,0,0,0,-4,4,36,8,6,0,57,438,990,965.8,24.2,0.19,0.082,0.00339,0.272,0.0113,2,0.204,0.476,0.0197,23.7,0.953,0.98,0.934,43,42.1,84.2,2020
2005-03-09,2004,6,23,68,495.06,0.44,5,Dry,36,8,6,4,53,107,0.22,388.1,0.78,388.1,0,0,0,0,-4,4,36,8,6,0,57,438,990,965.8,24.2,0.19,0.0822,0.0034,0.272,0.0113,2,0.204,0.477,0.0197,23.7,0.953,0.98,0.934,43,42.1,84.3,2020
2005-03-10,2004,6,23,69,493.14,0.45,5,Dry,36,8,6,4,53,107,0.22,386.1,0.78,386.1,0,0,0,0,-4,4,36,8,6,0,57,436,990,965.8,24.2,0.189,0.0813,0.00336,0.271,0.0112,2,0.203,0.474,0.0196,23.7,0.953,0.98,0.934,42.8,41.9,83.9,2010
2005-03-11,2004,6,24,70,495.06,0.44,5,Dry,36,8,6,4,53,107,0.22,388.1,0.78,388.1,0,0,0,0,-4,4,36,8,6,0,57,438,990,965.8,24.2,0.19,0.0822,0.0034,0.272,0.0113,2,0.204,0.477,0.0197,23.7,0.953,0.98,0.934,43,42.1,84.3,2020
2005-03-12,2004,6,24,71,495.88,0.44,5,Dry,36,8,6,4,53,107,0.22,388.9,0.78,388.9,0,0,0,0,-4,4,36,8,6,0,57,439,990,965.8,24.2,0.19,0.0826,0.00342,0.273,0.0113,2,0.205,0.478,0.0198,23.7,0.954,0.98,0.934,43.1,42.2,84.4,2030
2005-03-13,2004,6,24,72,496.15,0.44,5,Dry,36,8,6,4,53,107,0.22,389.1,0.78,389.1,0,0,0,0,-4,4,36,8,6,0,57,439,990,965.8,24.2,0.191,0.0827,0.00342,0.273,0.0113,2,0.205,0.478,0.0198,23.7,0.954,0.98,0.935,43.1,42.2,84.5,2030
2005-03-14,2004,6,24,73,500.25,0.44,5,Dry,36,8,6,4,53,107,0.21,393.3,0.79,393.3,0,0,0,0,-4,4,36,8,6,0,57,443,990,965.9,24.1,0.192,0.0846,0.0035,0.277,0.0115,2,0.208,0.485,0.0201,23.7,0.954,0.98,0.935,43.5,42.7,85.3,2050
2005-03-15,2004,6,24,74,500.53,0.44,5,Dry,36,8,6,4,53,107,0.21,393.5,0.79,393.5,0,0,0,0,-4,4,36,8,6,0,57,444,990,965.9,24.1,0.192,0.0847,0.00351,0.277,0.0115,2,0.208,0.485,0.0201,23.7,0.954,0.98,0.935,43.6,42.7,85.4,2050
2005-03-16,2004,6,24,75,500.8,0.44,5,Dry,36,8,6,4,53,107,0.21,393.8,0.79,393.8,0,0,0,0,-4,4,36,8,6,0,57,444,990,965.9,24.1,0.192,0.0849,0.00351,0.277,0.0115,2,0.208,0.485,0.0201,23.7,0.954,0.98,0.935,43.6,42.7,85.4,2050
2005-03-17,2004,6,24,76,502.71,0.44,5,Dry,36,8,6,4,53,107,0.21,395.7,0.79,395.7,0,0,0,0,-4,4,36,8,6,0,57,446,990,965.9,24.1,0.193,0.0858,0.00355,0.279,0.0115,2,0.21,0.488,0.0202,23.6,0.954,0.98,0.935,43.8,42.9,85.8,2060
2005-03-18,2004,6,25,77,502.44,0.44,5,Dry,36,8,6,4,53,107,0.21,395.4,0.79,395.4,0,0,0,0,-4,4,36,8,6,0,57,445,990,965.9,24.1,0.193,0.0856,0.00355,0.278,0.0115,2,0.209,0.488,0.0202,23.7,0.954,0.98,0.935,43.8,42.9,85.8,2060
2005-03-19,2004,6,25,78,503.26,0.44,5,Dry,36,8,6,4,53,107,0.21,396.3,0.79,396.3,0,0,0,0,-4,4,36,8,6,0,57,446,990,965.9,24.1,0.193,0.086,0.00356,0.279,0.0116,2,0.21,0.489,0.0203,23.6,0.954,0.98,0.935,43.9,43,86,2060
2005-03-20,2004,6,25,79,505.72,0.44,5,Dry,36,8,6,4,53,107,0.21,398.7,0.79,398.7,0,0,0,0,-4,4,36,8,6,0,57,449,990,965.9,24.1,0.194,0.0872,0.00361,0.281,0.0117,2,0.212,0.493,0.0204,23.6,0.955,0.98,0.936,44.1,43.2,86.5,2080
2005-03-21,2004,6,25,80,510.92,0.43,5,Dry,36,8,6,4,53,107,0.21,403.9,0.79,403.9,0,0,0,0,-4,4,36,8,6,0,57,454,990,965.9,24.1,0.196,0.0897,0.00372,0.285,0.0118,2,0.215,0.501,0.0208,23.6,0.955,0.98,0.936,44.6,43.8,87.5,2100
2005-03-22,2004,6,25,81,517.21,0.43,5,Dry,36,8,6,4,53,107,0.21,410.2,0.79,410.2,0,0,0,0,-4,4,36,8,6,0,57,460,990,965.9,24.1,0.198,0.0926,0.00385,0.291,0.0121,2,0.219,0.51,0.0212,23.6,0.956,0.98,0.937,45.3,44.4,88.8,2130
2005-03-23,2004,6,25,82,527.87,0.42,5,Dry,36,8,6,4,53,107,0.2,420.9,0.8,420.9,0,0,0,0,-4,4,36,8,6,0,57,471,990,966,24,0.202,0.0977,0.00406,0.299,0.0125,2,0.227,0.526,0.0219,23.5,0.956,0.98,0.937,46.4,45.4,90.9,2180
2005-03-24,2004,6,25,83,542.36,0.42,5,Dry,36,8,6,4,53,107,0.2,435.4,0.8,435.4,0,0,0,0,-4,4,36,8,6,0,57,485,990,966,24,0.207,0.104,0.00436,0.311,0.013,2,0.236,0.548,0.0229,23.4,0.957,0.98,0.938,47.8,46.9,93.8,2250
2005-03-25,2004,6,26,84,557.95,0.41,5,Dry,36,8,6,4,53,107,0.19,450.9,0.81,450.9,0,0,0,0,-4,4,36,8,6,0,57,501,990,966.1,23.9,0.212,0.112,0.00468,0.324,0.0136,2,0.247,0.571,0.0239,23.3,0.958,0.98,0.939,49.4,48.2,96.4,2310
2005-03-26,2004,6,26,85,576.27,0.4,5,Dry,36,8,6,4,53,107,0.19,469.3,0.81,469.3,0,0,0,0,-4,4,36,8,6,0,57,519,990,966.2,23.8,0.222,0.12,0.00506,0.342,0.0144,2,0.259,0.601,0.0253,23.2,0.957,0.98,0.938,51.1,48.2,96.4,2310
2005-03-27,2004,6,26,86,592.95,0.39,5,Dry,36,8,6,4,53,107,0.18,485.9,0.82,485.9,0,0,0,0,-4,4,36,8,6,0,57,536,990,966.3,23.7,0.231,0.128,0.00541,0.359,0.0151,2,0.271,0.63,0.0265,23.1,0.956,0.98,0.937,52.6,48.2,96.4,2310
2005-03-28,2004,6,26,87,613.46,0.38,5,Dry,36,8,6,4,53,107,0.17,506.5,0.83,506.5,0,0,0,0,-4,4,36,8,6,0,57,556,990,966.4,23.6,0.243,0.139,0.00589,0.382,0.0162,3,0.17,0.552,0.0234,23.1,0.947,0.97,0.918,36.2,35.1,105,2530
2005-03-29,2004,6,26,88,640.53,0.37,5,Dry,36,8,6,4,53,107,0.17,533.5,0.83,533.5,0,0,0,0,-4,4,36,8,6,0,57,584,990,966.5,23.5,0.258,0.157,0.00669,0.416,0.0177,3,0.183,0.598,0.0254,22.9,0.949,0.972,0.923,38,36.9,111,2660
2005-03-30,2004,6,26,89,670.33,0.36,5,Dry,36,8,6,4,53,107,0.16,563.3,0.84,563.3,0,0,0,0,-4,4,36,8,6,0,57,613,990,966.6,23.4,0.275,0.177,0.00757,0.452,0.0193,3,0.196,0.648,0.0277,22.8,0.952,0.976,0.929,39.9,38.9,117,2800
2005-03-31,2004,6,26,90,703.42,0.35,5,Dry,36,8,6,4,53,107,0.15,596.4,0.85,596.4,0,0,0,0,-4,4,36,8,6,0,57,646,990,966.7,23.3,0.294,0.199,0.00856,0.493,0.0212,3,0.211,0.704,0.0302,22.6,0.954,0.98,0.935,42,41.2,124,2960
2005-04-01,2004,7,27,91,738.69,0.33,5,Dry,40,10,8,5,62,125,0.17,613.7,0.83,613.7,0,0,0,0,-5,5,40,10,8,0,67,672,990,966.9,23.1,0.308,0.211,0.00911,0.519,0.0224,3,0.219,0.738,0.0319,22.4,0.955,0.98,0.936,42.9,42.1,126,3030
2005-04-02,2004,7,27,92,773.03,0.32,5,Dry,40,10,8,5,62,125,0.16,648,0.84,648,0,0,0,0,-5,5,40,10,8,0,67,706,990,967,23,0.328,0.234,0.0102,0.562,0.0244,3,0.234,0.796,0.0346,22.2,0.956,0.98,0.937,45,44.1,132,3170
2005-04-03,2004,7,27,93,806.07,0.31,5,Dry,40,10,8,5,62,125,0.15,681.1,0.84,681.1,0,0,0,0,-5,5,40,10,8,0,67,739,990,967.1,22.9,0.347,0.256,0.0112,0.602,0.0263,3,0.249,0.851,0.0372,22,0.957,0.98,0.938,46.9,46,138,3310
2005-04-04,2004,7,27,94,848.48,0.29,5,Dry,40,10,8,5,62,125,0.15,723.5,0.85,723.5,0,0,0,0,-5,5,40,10,8,0,67,781,990,967.3,22.7,0.371,0.284,0.0125,0.655,0.0288,3,0.268,0.923,0.0406,21.8,0.957,0.98,0.938,49.3,48.2,145,3470
2005-04-05,2004,7,27,95,896.5,0.28,5,Dry,40,10,8,5,62,125,0.14,771.5,0.86,771.5,0,0,0,0,-5,5,40,10,8,0,67,830,990,967.5,22.5,0.414,0.312,0.0139,0.727,0.0323,3,0.286,1.01,0.045,21.5,0.956,0.98,0.937,51.9,48.2,145,3470
2005-04-06,2004,7,27,96,948.74,0.26,5,Dry,40,10,8,5,62,125,0.13,823.7,0.87,823.7,0,0,0,0,-5,5,40,10,8,0,67,882,990,967.7,22.3,0.462,0.338,0.0151,0.8,0.0359,4,0.221,1.02,0.0457,21.3,0.954,0.978,0.933,41,40.1,160,3850
2005-04-07,2004,7,27,97,1004.5,0.25,5,Dry,40,10,8,5,62,125,0.12,879.5,0.88,879.5,0,0,0,0,-5,5,40,10,8,0,67,937,990,967.9,22.1,0.513,0.365,0.0165,0.878,0.0397,4,0.239,1.12,0.0506,21,0.955,0.98,0.936,43.2,42.3,169,4060
2005-04-08,2004,7,28,98,1057.9,0.24,5,Dry,40,10,8,5,62,125,0.12,932.9,0.88,932.9,0,0,0,0,-5,5,40,10,8,0,67,991,990,968.1,21.9,0.562,0.391,0.0178,0.953,0.0435,4,0.257,1.21,0.0552,20.7,0.956,0.98,0.936,45.3,44.4,177,4260
2005-04-09,2004,7,28,99,1108.2,0.23,5,Dry,40,10,8,5,62,125,0.11,983.2,0.89,983.2,0,0,0,0,-5,5,40,10,8,0,67,1040,990,968.2,21.8,0.612,0.415,0.0191,1.03,0.0472,4,0.274,1.3,0.0598,20.5,0.956,0.98,0.937,47.1,46.2,185,4430
2005-04-10,2004,7,28,100,1160.2,0.22,5,Dry,40,10,8,5,62,125,0.11,1035,0.89,1035,0,0,0,0,-5,5,40,10,8,0,67,1090,990,968.4,21.6,0.688,0.502,0.0233,1.19,0.0551,4,0.287,1.48,0.0684,20.1,0.955,0.98,0.936,48.8,47.8,191,4590
2005-04-11,2004,7,28,101,1219.4,0.21,5,Dry,40,10,8,5,62,125,0.1,1094,0.9,1094,0,0,0,0,-5,5,40,10,8,0,67,1150,990,968.6,21.4,0.775,0.635,0.0297,1.41,0.0659,4,0.299,1.71,0.0798,19.7,0.954,0.98,0.935,50.4,48.2,193,4630
2005-04-12,2004,7,28,102,1274.5,0.21,5,Dry,40,10,8,5,62,125,0.098,1149,0.9,1100,49,11,1,1,-4,40,51,11,9,1,102,1170,990,968.8,21.2,0.803,0.648,0.0305,1.45,0.0683,4,0.3,1.75,0.0824,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2005-04-13,2004,7,28,103,1330.8,0.2,5,Dry,40,10,8,5,62,125,0.094,1206,0.91,1100,106,24,3,3,-2,78,64,13,11,3,140,1190,990,968.9,21.1,0.827,0.648,0.0308,1.48,0.0701,4,0.3,1.78,0.0843,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2005-04-14,2004,7,28,104,1388.5,0.19,5,Dry,40,10,8,5,62,125,0.09,1263,0.91,1100,163,37,5,5,0,116,77,15,13,5,178,1210,990,969.1,20.9,0.852,0.648,0.031,1.5,0.0719,4,0.3,1.8,0.0862,19.1,0.953,0.98,0.934,49,48,192,4610
2005-04-15,2004,7,29,105,1416.2,0.19,5,Dry,40,10,8,5,62,125,0.088,1291,0.91,1100,191,43,6,6,1,135,83,16,14,6,197,1210,990,969.2,20.8,0.864,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0872,19,0.952,0.98,0.933,48.7,47.8,191,4590
2005-04-16,2004,7,29,106,1444.1,0.19,5,Dry,40,10,8,5,62,125,0.087,1319,0.91,1100,219,49,7,7,2,154,89,17,15,7,216,1220,990,969.3,20.7,0.876,0.648,0.0313,1.52,0.0736,4,0.3,1.82,0.0881,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2005-04-17,2004,7,29,107,1466.1,0.18,5,Dry,40,10,8,5,62,125,0.085,1341,0.92,1100,241,54,7,7,2,171,94,17,15,7,233,1230,990,969.4,20.6,0.883,0.648,0.0314,1.53,0.0742,4,0.3,1.83,0.0888,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2005-04-18,2004,7,29,108,1488.2,0.18,5,Dry,40,10,8,5,62,125,0.084,1363,0.92,1100,263,59,8,8,3,185,99,18,16,8,247,1230,990,969.4,20.6,0.9,0.648,0.0315,1.55,0.0753,4,0.3,1.85,0.0899,18.7,0.952,0.98,0.933,48,47.1,188,4520
2005-04-19,2004,7,29,109,1504,0.18,5,Dry,40,10,8,5,62,125,0.083,1379,0.92,1100,279,60,8,9,3,199,100,18,17,8,261,1240,990,969.5,20.5,0.906,0.648,0.0316,1.55,0.0758,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2005-04-20,2004,7,29,110,1520,0.17,5,Dry,40,10,8,5,62,125,0.082,1395,0.92,1100,295,60,8,9,4,214,100,18,17,9,276,1240,990,969.5,20.5,0.906,0.648,0.0317,1.55,0.076,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2005-04-21,2004,7,29,111,1529.6,0.17,4,Mod_Dry,45,11,10,10,72,148,0.097,1382,0.9,1100,282,55,7,9,-2,213,100,18,19,8,285,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0763,4,0.3,1.86,0.091,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2005-04-22,2004,7,30,112,1532.8,0.17,4,Mod_Dry,45,11,10,10,72,148,0.097,1385,0.9,1100,285,55,7,9,-1,215,100,18,19,9,287,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0764,4,0.3,1.86,0.0911,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2005-04-23,2004,7,30,113,1536,0.17,4,Mod_Dry,45,11,10,10,72,148,0.096,1388,0.9,1100,288,55,7,9,-1,218,100,18,19,9,290,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2005-04-24,2004,7,30,114,1532.8,0.17,4,Mod_Dry,45,11,10,10,72,148,0.097,1385,0.9,1100,285,55,7,9,-1,215,100,18,19,9,287,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0764,4,0.3,1.86,0.0911,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2005-04-25,2004,7,30,115,1523.2,0.17,4,Mod_Dry,45,11,10,10,72,148,0.097,1375,0.9,1100,275,55,7,8,-2,207,100,18,18,8,279,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2005-04-26,2004,7,30,116,1507.2,0.18,4,Mod_Dry,45,11,10,10,72,148,0.098,1359,0.9,1100,259,55,7,8,-2,191,100,18,18,8,263,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0906,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2005-04-27,2004,7,30,117,1485,0.18,4,Mod_Dry,45,11,10,10,72,148,0.1,1337,0.9,1100,237,54,7,7,-3,172,99,18,17,7,244,1230,990,969.4,20.6,0.903,0.648,0.0315,1.55,0.0754,4,0.3,1.85,0.09,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2005-04-28,2004,7,30,118,1462.9,0.18,4,Mod_Dry,45,11,10,10,72,148,0.1,1315,0.9,1100,215,49,6,7,-4,157,94,17,17,6,229,1230,990,969.4,20.6,0.887,0.648,0.0314,1.54,0.0744,4,0.3,1.84,0.0889,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2005-04-29,2004,7,31,119,1441,0.19,4,Mod_Dry,45,11,10,10,72,148,0.1,1293,0.9,1100,193,44,6,6,-4,141,89,17,16,6,213,1220,990,969.3,20.7,0.877,0.648,0.0313,1.53,0.0737,4,0.3,1.83,0.0882,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2005-04-30,2004,7,31,120,1413.1,0.19,4,Mod_Dry,45,11,10,10,72,148,0.1,1265,0.9,1100,165,37,5,5,-5,123,82,16,15,5,195,1210,990,969.2,20.8,0.864,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.8,47.8,191,4590
2005-05-01,2004,8,31,121,1385.4,0.19,4,Mod_Dry,47,10,10,10,115,192,0.14,1193,0.86,1100,93,21,3,3,-7,73,68,13,13,3,188,1190,990,969.1,20.9,0.836,0.648,0.031,1.48,0.0711,4,0.3,1.78,0.0854,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2005-05-02,2004,8,31,122,1333.8,0.2,4,Mod_Dry,47,10,10,10,115,192,0.14,1142,0.86,1100,42,9,1,1,-9,40,56,11,11,1,155,1180,990,968.9,21.1,0.813,0.648,0.0308,1.46,0.0694,4,0.3,1.76,0.0836,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2005-05-03,2004,8,31,123,1283.3,0.21,4,Mod_Dry,47,10,10,10,115,192,0.15,1091,0.85,1091,0,0,0,0,-10,10,47,10,10,0,125,1160,990,968.8,21.2,0.784,0.628,0.0296,1.41,0.0666,4,0.298,1.71,0.0806,19.5,0.954,0.98,0.935,49.8,48.2,193,4630
2005-05-04,2004,8,31,124,1233.8,0.21,4,Mod_Dry,47,10,10,10,115,192,0.16,1042,0.84,1042,0,0,0,0,-10,10,47,10,10,0,125,1110,990,968.6,21.4,0.711,0.517,0.0242,1.23,0.0575,4,0.288,1.52,0.071,19.8,0.955,0.98,0.936,48.4,47.4,190,4550
2005-05-05,2004,8,31,125,1191,0.22,4,Mod_Dry,47,10,10,10,115,192,0.16,999,0.84,999,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.649,0.423,0.0197,1.07,0.0498,4,0.28,1.35,0.0628,20.1,0.955,0.98,0.936,47.1,46.2,185,4440
2005-05-06,2004,8,32,126,1149.1,0.22,4,Mod_Dry,47,10,10,10,115,192,0.17,957.1,0.83,957.1,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.592,0.402,0.0186,0.995,0.046,4,0.266,1.26,0.0583,20.4,0.955,0.98,0.936,45.7,44.7,179,4300
2005-05-07,2004,8,32,127,1108.2,0.23,4,Mod_Dry,47,10,10,10,115,192,0.17,916.2,0.83,916.2,0,0,0,0,-10,10,47,10,10,0,125,983,990,968.2,21.8,0.555,0.382,0.0176,0.937,0.0431,4,0.252,1.19,0.0546,20.6,0.955,0.98,0.936,44.1,43.3,173,4150
2005-05-08,2004,8,32,128,1073.6,0.24,4,Mod_Dry,47,10,10,10,115,192,0.18,881.6,0.82,881.6,0,0,0,0,-10,10,47,10,10,0,125,949,990,968.1,21.9,0.523,0.366,0.0167,0.889,0.0407,4,0.24,1.13,0.0516,20.7,0.955,0.98,0.936,42.8,41.9,168,4030
2005-05-09,2004,8,32,129,1039.8,0.24,4,Mod_Dry,47,10,10,10,115,192,0.18,847.9,0.81,847.9,0,0,0,0,-10,10,47,10,10,0,125,915,990,968,22,0.492,0.349,0.0159,0.842,0.0383,4,0.229,1.07,0.0487,20.9,0.954,0.979,0.934,41.5,40.6,162,3900
2005-05-10,2004,8,32,130,1007,0.25,4,Mod_Dry,47,10,10,10,115,192,0.19,815,0.81,815,0,0,0,0,-10,10,47,10,10,0,125,882,990,967.9,22.1,0.462,0.333,0.0151,0.796,0.036,4,0.218,1.01,0.0459,21.1,0.953,0.976,0.931,40.1,39.2,157,3760
2005-05-11,2004,8,32,131,979.84,0.26,5,Dry,42,9,8,6,82,147,0.15,832.8,0.85,832.8,0,0,0,0,-6,6,42,9,8,0,88,892,990,967.8,22.2,0.471,0.342,0.0154,0.813,0.0367,4,0.224,1.04,0.0468,21.1,0.954,0.979,0.933,41.2,40.3,161,3870
2005-05-12,2004,8,32,132,953.45,0.26,5,Dry,42,9,8,6,82,147,0.15,806.5,0.85,806.5,0,0,0,0,-6,6,42,9,8,0,88,865,990,967.7,22.3,0.447,0.329,0.0148,0.777,0.0348,4,0.215,0.991,0.0445,21.3,0.953,0.976,0.931,40.1,39.2,157,3760
2005-05-13,2004,8,33,133,927.85,0.27,5,Dry,42,9,8,6,82,147,0.16,780.9,0.84,780.9,0,0,0,0,-6,6,42,9,8,0,88,840,990,967.6,22.4,0.424,0.317,0.0142,0.741,0.0331,3,0.288,1.03,0.046,21.4,0.956,0.98,0.937,52.1,48.2,145,3470
2005-05-14,2004,8,33,134,903.09,0.27,5,Dry,42,9,8,6,82,147,0.16,756.1,0.84,756.1,0,0,0,0,-6,6,42,9,8,0,88,815,990,967.5,22.5,0.401,0.305,0.0136,0.706,0.0314,3,0.282,0.988,0.0439,21.5,0.957,0.98,0.938,50.8,48.2,145,3470
2005-05-15,2004,8,33,135,883.52,0.28,5,Dry,42,9,8,6,82,147,0.17,736.5,0.83,736.5,0,0,0,0,-6,6,42,9,8,0,88,796,990,967.4,22.6,0.383,0.293,0.013,0.676,0.03,3,0.274,0.95,0.0421,21.6,0.957,0.98,0.938,49.8,48.2,145,3470
2005-05-16,2004,8,33,136,864.64,0.29,5,Dry,42,9,8,6,82,147,0.17,717.6,0.83,717.6,0,0,0,0,-6,6,42,9,8,0,88,777,990,967.4,22.6,0.368,0.28,0.0124,0.648,0.0286,3,0.265,0.914,0.0404,21.7,0.957,0.98,0.938,48.8,47.8,143,3440
2005-05-17,2004,8,33,137,846.51,0.29,5,Dry,42,9,8,6,82,147,0.17,699.5,0.83,699.5,0,0,0,0,-6,6,42,9,8,0,88,759,990,967.3,22.7,0.358,0.268,0.0118,0.626,0.0276,3,0.257,0.883,0.0389,21.8,0.957,0.98,0.938,47.8,46.8,140,3370
2005-05-18,2004,8,33,138,829.23,0.3,5,Dry,42,9,8,6,82,147,0.18,682.2,0.82,682.2,0,0,0,0,-6,6,42,9,8,0,88,741,990,967.2,22.8,0.348,0.257,0.0113,0.604,0.0265,3,0.25,0.854,0.0375,21.9,0.957,0.98,0.938,46.8,45.9,138,3300
2005-05-19,2004,8,33,139,812.94,0.3,5,Dry,42,9,8,6,82,147,0.18,665.9,0.82,665.9,0,0,0,0,-6,6,42,9,8,0,88,725,990,967.2,22.8,0.338,0.246,0.0108,0.584,0.0256,3,0.242,0.827,0.0362,22,0.957,0.98,0.938,45.9,44.9,135,3240
2005-05-20,2004,8,34,140,797.84,0.31,5,Dry,42,9,8,6,82,147,0.18,650.8,0.82,650.8,0,0,0,0,-6,6,42,9,8,0,88,710,990,967.1,22.9,0.33,0.236,0.0103,0.566,0.0247,3,0.235,0.801,0.035,22.1,0.956,0.98,0.937,45,44.1,132,3170
2005-05-21,2004,8,34,141,784.27,0.32,5,Dry,42,9,8,6,82,147,0.19,637.3,0.81,637.3,0,0,0,0,-6,6,42,9,8,0,88,696,990,967,23,0.322,0.227,0.00987,0.549,0.0239,3,0.229,0.778,0.0339,22.2,0.956,0.98,0.937,44.2,43.3,130,3120
2005-05-22,2004,8,34,142,775.23,0.32,5,Dry,42,9,8,6,82,147,0.19,628.2,0.81,628.2,0,0,0,0,-6,6,42,9,8,0,88,687,990,967,23,0.317,0.221,0.00959,0.538,0.0234,3,0.225,0.763,0.0332,22.2,0.955,0.98,0.936,43.6,42.8,128,3080
