date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2005-05-23,2004,8,34,143,765.49,0.32,5,Dry,42,9,8,6,82,147,0.19,618.5,0.81,618.5,0,0,0,0,-6,6,42,9,8,0,88,677,990,967,23,0.312,0.214,0.0093,0.526,0.0228,3,0.221,0.747,0.0324,22.3,0.955,0.98,0.936,43,42.2,127,3040
2005-05-24,2004,8,34,144,749.35,0.33,5,Dry,42,9,8,6,82,147,0.2,602.4,0.8,602.4,0,0,0,0,-6,6,42,9,8,0,88,661,990,966.9,23.1,0.302,0.203,0.0088,0.506,0.0219,3,0.214,0.719,0.0311,22.4,0.954,0.98,0.935,42.1,41.2,124,2970
2005-05-25,2004,8,34,145,733.22,0.34,5,Dry,42,9,8,6,82,147,0.2,586.2,0.8,586.2,0,0,0,0,-6,6,42,9,8,0,88,645,990,966.8,23.2,0.293,0.193,0.00831,0.486,0.021,3,0.206,0.692,0.0299,22.5,0.953,0.978,0.933,41.1,40.2,121,2890
2005-05-26,2004,8,34,146,718.73,0.34,5,Dry,42,9,8,6,82,147,0.2,571.7,0.8,571.7,0,0,0,0,-6,6,42,9,8,0,88,631,990,966.8,23.2,0.285,0.183,0.00788,0.468,0.0201,3,0.2,0.668,0.0287,22.6,0.952,0.976,0.93,40.1,39.2,118,2820
2005-05-27,2004,8,35,147,703.69,0.35,5,Dry,42,9,8,6,82,147,0.21,556.7,0.79,556.7,0,0,0,0,-6,6,42,9,8,0,88,616,990,966.7,23.3,0.276,0.173,0.00742,0.449,0.0193,3,0.193,0.642,0.0276,22.6,0.951,0.974,0.927,39.2,38.2,115,2750
2005-05-28,2004,8,35,148,690.29,0.35,5,Dry,42,9,8,6,82,147,0.21,543.3,0.79,543.3,0,0,0,0,-6,6,42,9,8,0,88,602,990,966.7,23.3,0.269,0.164,0.00702,0.433,0.0185,3,0.187,0.62,0.0266,22.7,0.95,0.972,0.924,38.3,37.3,112,2680
2005-05-29,2004,8,35,149,676.35,0.36,5,Dry,42,9,8,6,82,147,0.22,529.4,0.78,529.4,0,0,0,0,-6,6,42,9,8,0,88,588,990,966.6,23.4,0.261,0.155,0.00661,0.415,0.0178,3,0.181,0.596,0.0255,22.8,0.949,0.971,0.921,37.4,36.3,109,2620
2005-05-30,2004,8,35,150,664.04,0.36,5,Dry,42,9,8,6,82,147,0.22,517,0.78,517,0,0,0,0,-6,6,42,9,8,0,88,576,990,966.6,23.4,0.254,0.146,0.00624,0.4,0.0171,3,0.175,0.575,0.0245,22.9,0.948,0.97,0.92,36.6,35.5,107,2560
2005-05-31,2004,8,35,151,651.19,0.37,5,Dry,42,9,8,6,82,147,0.23,504.2,0.77,504.2,0,0,0,0,-6,6,42,9,8,0,88,563,990,966.5,23.5,0.247,0.138,0.00586,0.384,0.0164,3,0.169,0.554,0.0236,22.9,0.947,0.97,0.918,35.8,34.7,104,2500
2005-06-01,2004,9,35,152,638.34,0.37,5,Dry,39,9,7,5,59,119,0.19,519.3,0.81,519.3,0,0,0,0,-5,5,39,9,7,0,64,574,990,966.5,23.5,0.253,0.148,0.00628,0.401,0.017,3,0.176,0.577,0.0245,23,0.948,0.97,0.92,37,35.9,108,2580
2005-06-02,2004,9,35,153,627.13,0.38,5,Dry,39,9,7,5,59,119,0.19,508.1,0.81,508.1,0,0,0,0,-5,5,39,9,7,0,64,563,990,966.4,23.6,0.247,0.14,0.00595,0.387,0.0164,3,0.171,0.558,0.0237,23,0.947,0.97,0.919,36.2,35.1,105,2530
2005-06-03,2004,9,36,154,615.37,0.38,5,Dry,39,9,7,5,59,119,0.19,496.4,0.81,496.4,0,0,0,0,-5,5,39,9,7,0,64,551,990,966.4,23.6,0.24,0.133,0.00564,0.373,0.0158,3,0.166,0.539,0.0228,23.1,0.946,0.97,0.917,35.5,34.4,103,2480
2005-06-04,2004,9,36,155,604.16,0.39,5,Dry,39,9,7,5,59,119,0.2,485.2,0.8,485.2,0,0,0,0,-5,5,39,9,7,0,64,540,990,966.3,23.7,0.233,0.128,0.0054,0.361,0.0153,2,0.27,0.631,0.0267,23.1,0.956,0.98,0.937,52.4,48.2,96.4,2310
2005-06-05,2004,9,36,156,594.04,0.39,5,Dry,39,9,7,5,59,119,0.2,475,0.8,475,0,0,0,0,-5,5,39,9,7,0,64,530,990,966.3,23.7,0.228,0.123,0.00519,0.351,0.0148,2,0.263,0.614,0.0259,23.1,0.956,0.98,0.937,51.5,48.2,96.4,2310
2005-06-06,2004,9,36,157,583.38,0.4,5,Dry,39,9,7,5,59,119,0.2,464.4,0.8,464.4,0,0,0,0,-5,5,39,9,7,0,64,519,990,966.2,23.8,0.222,0.118,0.00497,0.34,0.0143,2,0.256,0.596,0.0251,23.2,0.957,0.98,0.938,50.5,48.2,96.4,2310
2005-06-07,2004,9,36,158,573.26,0.4,5,Dry,39,9,7,5,59,119,0.21,454.3,0.79,454.3,0,0,0,0,-5,5,39,9,7,0,64,509,990,966.2,23.8,0.216,0.113,0.00476,0.329,0.0138,2,0.249,0.578,0.0243,23.2,0.958,0.98,0.939,49.6,48.2,96.4,2310
2005-06-08,2004,9,36,159,564.24,0.4,5,Dry,39,9,7,5,59,119,0.21,445.2,0.79,445.2,0,0,0,0,-5,5,39,9,7,0,64,500,990,966.1,23.9,0.212,0.109,0.00457,0.321,0.0135,2,0.243,0.564,0.0236,23.3,0.958,0.98,0.939,48.7,47.7,95.5,2290
2005-06-09,2004,9,36,160,554.67,0.41,5,Dry,39,9,7,5,59,119,0.21,435.7,0.79,435.7,0,0,0,0,-5,5,39,9,7,0,64,491,990,966.1,23.9,0.209,0.105,0.00438,0.313,0.0131,2,0.237,0.55,0.023,23.4,0.957,0.98,0.938,47.8,46.8,93.6,2250
2005-06-10,2004,9,37,161,545.1,0.41,5,Dry,39,9,7,5,59,119,0.22,426.1,0.78,426.1,0,0,0,0,-5,5,39,9,7,0,64,481,990,966.1,23.9,0.205,0.1,0.00418,0.305,0.0128,2,0.23,0.536,0.0224,23.4,0.957,0.98,0.938,46.8,45.9,91.7,2200
2005-06-11,2004,9,37,162,536.07,0.42,5,Dry,39,9,7,5,59,119,0.22,417.1,0.78,417.1,0,0,0,0,-5,5,39,9,7,0,64,472,990,966,24,0.202,0.0959,0.004,0.298,0.0124,2,0.224,0.522,0.0218,23.5,0.956,0.98,0.937,45.9,45,89.9,2160
2005-06-12,2004,9,37,163,528.14,0.42,5,Dry,39,9,7,5,59,119,0.23,409.1,0.78,409.1,0,0,0,0,-5,5,39,9,7,0,64,464,990,966,24,0.199,0.0921,0.00383,0.291,0.0121,2,0.219,0.51,0.0212,23.5,0.956,0.98,0.936,45.1,44.2,88.3,2120
2005-06-13,2004,9,37,164,519.67,0.43,5,Dry,39,9,7,5,59,119,0.23,400.7,0.77,400.7,0,0,0,0,-5,5,39,9,7,0,64,456,990,965.9,24.1,0.196,0.0881,0.00366,0.284,0.0118,2,0.213,0.497,0.0207,23.6,0.955,0.98,0.936,44.2,43.3,86.7,2080
2005-06-14,2004,9,37,165,511.19,0.43,5,Dry,39,9,7,5,59,119,0.23,392.2,0.77,392.2,0,0,0,0,-5,5,39,9,7,0,64,447,990,965.9,24.1,0.193,0.0841,0.00349,0.277,0.0115,2,0.207,0.485,0.0201,23.6,0.954,0.98,0.935,43.3,42.5,84.9,2040
2005-06-15,2004,9,37,166,503.26,0.44,5,Dry,39,9,7,5,59,119,0.24,384.3,0.76,384.3,0,0,0,0,-5,5,39,9,7,0,64,439,990,965.9,24.1,0.191,0.0804,0.00333,0.271,0.0112,2,0.202,0.473,0.0196,23.7,0.953,0.98,0.934,42.5,41.6,83.3,2000
2005-06-16,2004,9,37,167,495.33,0.44,5,Dry,39,9,7,5,59,119,0.24,376.3,0.76,376.3,0,0,0,0,-5,5,39,9,7,0,64,431,990,965.8,24.2,0.188,0.0766,0.00317,0.264,0.0109,2,0.197,0.461,0.0191,23.7,0.952,0.98,0.932,41.6,40.8,81.6,1960
2005-06-17,2004,9,38,168,488.49,0.45,5,Dry,39,9,7,5,59,119,0.24,369.5,0.76,369.5,0,0,0,0,-5,5,39,9,7,0,64,424,990,965.8,24.2,0.185,0.0734,0.00303,0.259,0.0107,2,0.192,0.451,0.0186,23.8,0.951,0.978,0.93,40.9,40,80.1,1920
2005-06-18,2004,9,38,169,481.11,0.45,5,Dry,39,9,7,5,59,119,0.25,362.1,0.75,362.1,0,0,0,0,-5,5,39,9,7,0,64,417,990,965.8,24.2,0.183,0.0699,0.00288,0.253,0.0104,2,0.187,0.44,0.0181,23.8,0.95,0.976,0.928,40.1,39.2,78.4,1880
2005-06-19,2004,9,38,170,473.73,0.46,5,Dry,39,9,7,5,59,119,0.25,354.7,0.75,354.7,0,0,0,0,-5,5,39,9,7,0,64,410,990,965.7,24.3,0.18,0.0664,0.00274,0.247,0.0102,2,0.182,0.429,0.0177,23.8,0.949,0.975,0.925,39.4,38.4,76.7,1840
2005-06-20,2004,9,38,171,466.35,0.46,5,Dry,39,9,7,5,59,119,0.26,347.4,0.74,347.4,0,0,0,0,-5,5,39,9,7,0,64,402,990,965.7,24.3,0.178,0.0629,0.00259,0.24,0.0099,2,0.177,0.417,0.0172,23.9,0.948,0.973,0.922,38.6,37.5,75,1800
2005-06-21,2004,9,38,172,459.51,0.47,5,Dry,39,9,7,5,59,119,0.26,340.5,0.74,340.5,0,0,0,0,-5,5,39,9,7,0,64,396,990,965.7,24.3,0.175,0.0597,0.00245,0.235,0.00965,2,0.172,0.407,0.0167,23.9,0.947,0.971,0.92,37.8,36.7,73.5,1760
2005-06-22,2004,9,38,173,453.77,0.47,5,Dry,39,9,7,5,59,119,0.26,334.8,0.74,334.8,0,0,0,0,-5,5,39,9,7,0,64,390,990,965.6,24.4,0.173,0.057,0.00234,0.23,0.00945,2,0.168,0.399,0.0164,24,0.946,0.97,0.918,37.2,36.1,72.2,1730
2005-06-23,2004,9,38,174,447.48,0.47,5,Dry,39,9,7,5,59,119,0.27,328.5,0.73,328.5,0,0,0,0,-5,5,39,9,7,0,64,383,990,965.6,24.4,0.171,0.054,0.00222,0.225,0.00922,2,0.164,0.389,0.016,24,0.945,0.97,0.917,36.5,35.4,70.9,1700
2005-06-24,2004,9,39,175,441.19,0.48,5,Dry,39,9,7,5,59,119,0.27,322.2,0.73,322.2,0,0,0,0,-5,5,39,9,7,0,64,377,990,965.6,24.4,0.169,0.0511,0.00209,0.22,0.009,2,0.16,0.38,0.0156,24,0.944,0.97,0.916,35.9,34.8,69.6,1670
2005-06-25,2004,9,39,176,434.9,0.48,5,Dry,39,9,7,5,59,119,0.27,315.9,0.73,315.9,0,0,0,0,-5,5,39,9,7,0,64,371,990,965.6,24.4,0.166,0.0481,0.00197,0.215,0.00878,2,0.156,0.37,0.0151,24.1,0.943,0.97,0.915,35.2,34.1,68.2,1640
2005-06-26,2004,9,39,177,428.61,0.49,5,Dry,39,9,7,5,59,119,0.28,309.6,0.72,309.6,0,0,0,0,-5,5,39,9,7,0,64,365,990,965.5,24.5,0.164,0.0451,0.00184,0.209,0.00855,2,0.151,0.361,0.0147,24.1,0.942,0.97,0.914,34.5,33.5,66.9,1610
2005-06-27,2004,9,39,178,422.87,0.49,5,Dry,39,9,7,5,59,119,0.28,303.9,0.72,303.9,0,0,0,0,-5,5,39,9,7,0,64,359,990,965.5,24.5,0.162,0.0424,0.00173,0.205,0.00835,2,0.148,0.352,0.0144,24.1,0.941,0.97,0.913,33.9,32.8,65.7,1580
2005-06-28,2004,9,39,179,417.13,0.5,5,Dry,39,9,7,5,59,119,0.28,298.1,0.71,298.1,0,0,0,0,-5,5,39,9,7,0,64,353,990,965.5,24.5,0.16,0.0397,0.00162,0.2,0.00815,2,0.144,0.344,0.014,24.2,0.94,0.97,0.912,33.2,32.2,64.5,1550
2005-06-29,2004,9,39,180,412.48,0.5,5,Dry,39,9,7,5,59,119,0.29,293.5,0.71,293.5,0,0,0,0,-5,5,39,9,7,0,64,348,990,965.5,24.5,0.159,0.0375,0.00153,0.196,0.00799,2,0.141,0.337,0.0137,24.2,0.939,0.97,0.911,32.7,31.7,63.5,1520
2005-06-30,2004,9,39,181,407.28,0.5,5,Dry,39,9,7,5,59,119,0.29,288.3,0.71,288.3,0,0,0,0,-5,5,39,9,7,0,64,343,990,965.4,24.6,0.157,0.0351,0.00143,0.192,0.00781,2,0.137,0.329,0.0134,24.2,0.938,0.97,0.91,32.1,31.2,62.3,1500
2005-07-01,2004,10,40,182,402.09,0.51,5,Dry,37,8,6,4,53,108,0.27,294.1,0.73,294.1,0,0,0,0,-4,4,37,8,6,0,57,345,990,965.4,24.6,0.157,0.0378,0.00154,0.195,0.00794,2,0.141,0.336,0.0137,24.3,0.939,0.97,0.911,32.9,31.9,63.7,1530
2005-07-02,2004,10,40,183,396.89,0.51,5,Dry,37,8,6,4,53,108,0.27,288.9,0.73,288.9,0,0,0,0,-4,4,37,8,6,0,57,340,990,965.4,24.6,0.155,0.0354,0.00144,0.191,0.00775,2,0.138,0.328,0.0133,24.3,0.938,0.97,0.91,32.3,31.3,62.6,1500
2005-07-03,2004,10,40,184,391.7,0.51,5,Dry,37,8,6,4,53,108,0.28,283.7,0.72,283.7,0,0,0,0,-4,4,37,8,6,0,57,335,990,965.4,24.6,0.154,0.0329,0.00134,0.187,0.00757,2,0.134,0.321,0.013,24.3,0.937,0.97,0.909,31.7,30.7,61.5,1480
2005-07-04,2004,10,40,185,386.5,0.52,5,Dry,37,8,6,4,53,108,0.28,278.5,0.72,278.5,0,0,0,0,-4,4,37,8,6,0,57,330,990,965.3,24.7,0.152,0.0305,0.00123,0.182,0.00739,2,0.13,0.313,0.0127,24.4,0.936,0.97,0.908,31.1,30.2,60.4,1450
2005-07-05,2004,10,40,186,381.85,0.52,5,Dry,37,8,6,4,53,108,0.28,273.9,0.72,273.9,0,0,0,0,-4,4,37,8,6,0,57,325,990,965.3,24.7,0.15,0.0283,0.00114,0.178,0.00723,2,0.127,0.306,0.0124,24.4,0.935,0.97,0.907,30.6,29.7,59.4,1430
2005-07-06,2004,10,40,187,377.21,0.53,5,Dry,37,8,6,4,53,108,0.29,269.2,0.71,269.2,0,0,0,0,-4,4,37,8,6,0,57,320,990,965.3,24.7,0.149,0.0261,0.00105,0.175,0.00707,2,0.124,0.299,0.0121,24.4,0.934,0.97,0.906,30.1,29.2,58.4,1400
2005-07-07,2004,10,40,188,372.56,0.53,5,Dry,37,8,6,4,53,108,0.29,264.6,0.71,264.6,0,0,0,0,-4,4,37,8,6,0,57,316,990,965.3,24.7,0.147,0.0239,0.000965,0.171,0.0069,2,0.121,0.292,0.0118,24.4,0.933,0.97,0.905,29.6,28.7,57.4,1380
2005-07-08,2004,10,41,189,367.91,0.53,5,Dry,37,8,6,4,53,108,0.29,259.9,0.71,259.9,0,0,0,0,-4,4,37,8,6,0,57,311,990,965.2,24.8,0.145,0.0217,0.000875,0.167,0.00674,2,0.118,0.285,0.0115,24.5,0.932,0.97,0.904,29.1,28.2,56.4,1350
2005-07-09,2004,10,41,190,364.35,0.54,5,Dry,37,8,6,4,53,108,0.3,256.4,0.7,256.4,0,0,0,0,-4,4,37,8,6,0,57,307,990,965.2,24.8,0.144,0.02,0.000807,0.164,0.00662,2,0.116,0.28,0.0113,24.5,0.931,0.97,0.903,28.7,27.8,55.6,1330
2005-07-10,2004,10,41,191,360.25,0.54,5,Dry,37,8,6,4,53,108,0.3,252.3,0.7,252.3,0,0,0,0,-4,4,37,8,6,0,57,303,990,965.2,24.8,0.143,0.0181,0.000728,0.161,0.00648,2,0.113,0.273,0.011,24.5,0.93,0.97,0.902,28.2,27.4,54.7,1310
2005-07-11,2004,10,41,192,356.15,0.54,5,Dry,37,8,6,4,53,108,0.3,248.2,0.7,248.2,0,0,0,0,-4,4,37,8,6,0,57,299,990,965.2,24.8,0.141,0.0168,0.000679,0.158,0.00636,2,0.11,0.268,0.0108,24.6,0.929,0.97,0.901,27.7,26.9,53.8,1290
2005-07-12,2004,10,41,193,352.05,0.55,5,Dry,37,8,6,4,53,108,0.31,244.1,0.69,244.1,0,0,0,0,-4,4,37,8,6,0,57,295,990,965.2,24.8,0.14,0.0165,0.000664,0.156,0.00629,2,0.107,0.263,0.0106,24.6,0.928,0.97,0.9,27.3,26.5,52.9,1270
2005-07-13,2004,10,41,194,347.95,0.55,5,Dry,37,8,6,4,53,108,0.31,239.9,0.69,239.9,0,0,0,0,-4,4,37,8,6,0,57,291,990,965.1,24.9,0.138,0.0161,0.000649,0.154,0.00621,2,0.104,0.259,0.0104,24.6,0.926,0.97,0.898,26.8,26,52,1250
2005-07-14,2004,10,41,195,343.85,0.56,5,Dry,37,8,6,4,53,108,0.31,235.8,0.69,235.8,0,0,0,0,-4,4,37,8,6,0,57,287,990,965.1,24.9,0.137,0.0158,0.000635,0.153,0.00613,2,0.102,0.254,0.0102,24.6,0.925,0.97,0.897,26.3,25.6,51.1,1230
2005-07-15,2004,10,42,196,339.74,0.56,5,Dry,37,8,6,4,53,108,0.32,231.7,0.68,231.7,0,0,0,0,-4,4,37,8,6,0,57,283,990,965.1,24.9,0.135,0.0154,0.00062,0.151,0.00605,2,0.0989,0.25,0.01,24.7,0.924,0.97,0.896,25.9,25.1,50.2,1200
2005-07-16,2004,10,42,197,335.64,0.56,5,Dry,37,8,6,4,53,108,0.32,227.6,0.68,227.6,0,0,0,0,-4,4,37,8,6,0,57,279,990,965.1,24.9,0.134,0.0151,0.000606,0.149,0.00598,1,0.25,0.399,0.016,24.5,0.959,0.98,0.94,52.5,48.2,48.2,1160
2005-07-17,2004,10,42,198,332.09,0.57,5,Dry,37,8,6,4,53,108,0.33,224.1,0.68,224.1,0,0,0,0,-4,4,37,8,6,0,57,275,990,965.1,24.9,0.133,0.0148,0.000593,0.147,0.00591,1,0.245,0.392,0.0157,24.5,0.959,0.98,0.94,51.7,48.2,48.2,1160
2005-07-18,2004,10,42,199,328.53,0.57,5,Dry,37,8,6,4,53,108,0.33,220.5,0.67,220.5,0,0,0,0,-4,4,37,8,6,0,57,272,990,965,25,0.131,0.0145,0.000581,0.146,0.00584,1,0.24,0.386,0.0155,24.6,0.958,0.98,0.939,50.9,48.2,48.2,1160
2005-07-19,2004,10,42,200,324.98,0.57,5,Dry,37,8,6,4,53,108,0.33,217,0.67,217,0,0,0,0,-4,4,37,8,6,0,57,268,990,965,25,0.13,0.0142,0.000568,0.144,0.00578,1,0.235,0.38,0.0152,24.6,0.958,0.98,0.939,50.1,48.2,48.2,1160
2005-07-20,2004,10,42,201,321.42,0.58,5,Dry,37,8,6,4,53,108,0.34,213.4,0.66,213.4,0,0,0,0,-4,4,37,8,6,0,57,264,990,965,25,0.129,0.0139,0.000556,0.143,0.00571,1,0.231,0.373,0.0149,24.6,0.957,0.98,0.938,49.3,48.2,48.2,1160
2005-07-21,2004,10,42,202,317.87,0.58,5,Dry,37,8,6,4,53,108,0.34,209.9,0.66,209.9,0,0,0,0,-4,4,37,8,6,0,57,261,990,965,25,0.128,0.0136,0.000543,0.141,0.00565,1,0.226,0.367,0.0147,24.6,0.957,0.98,0.937,48.5,47.5,47.5,1140
2005-07-22,2004,10,43,203,314.32,0.59,5,Dry,37,8,6,4,53,108,0.34,206.3,0.66,206.3,0,0,0,0,-4,4,37,8,6,0,57,257,990,965,25,0.126,0.0133,0.000531,0.14,0.00558,1,0.221,0.361,0.0144,24.7,0.956,0.98,0.937,47.7,46.8,46.8,1120
2005-07-23,2004,10,43,204,311.85,0.59,5,Dry,37,8,6,4,53,108,0.35,203.8,0.65,203.8,0,0,0,0,-4,4,37,8,6,0,57,255,990,965,25,0.125,0.0131,0.000522,0.139,0.00553,1,0.218,0.356,0.0142,24.7,0.955,0.98,0.936,47.1,46.2,46.2,1110
2005-07-24,2004,10,43,205,308.85,0.59,5,Dry,37,8,6,4,53,108,0.35,200.8,0.65,200.8,0,0,0,0,-4,4,37,8,6,0,57,252,990,964.9,25.1,0.124,0.0128,0.000512,0.137,0.00548,1,0.214,0.351,0.014,24.7,0.955,0.98,0.936,46.5,45.5,45.5,1090
2005-07-25,2004,10,43,206,305.84,0.6,5,Dry,37,8,6,4,53,108,0.35,197.8,0.65,197.8,0,0,0,0,-4,4,37,8,6,0,57,249,990,964.9,25.1,0.123,0.0126,0.000501,0.136,0.00542,1,0.21,0.346,0.0138,24.7,0.954,0.98,0.935,45.8,44.9,44.9,1080
2005-07-26,2004,10,43,207,302.83,0.6,5,Dry,37,8,6,4,53,108,0.36,194.8,0.64,194.8,0,0,0,0,-4,4,37,8,6,0,57,246,990,964.9,25.1,0.122,0.0123,0.000491,0.135,0.00537,1,0.206,0.34,0.0136,24.7,0.953,0.98,0.934,45.1,44.2,44.2,1060
2005-07-27,2004,10,43,208,299.82,0.6,5,Dry,37,8,6,4,53,108,0.36,191.8,0.64,191.8,0,0,0,0,-4,4,37,8,6,0,57,243,990,964.9,25.1,0.121,0.0121,0.00048,0.133,0.00531,1,0.201,0.335,0.0133,24.8,0.952,0.98,0.933,44.4,43.5,43.5,1040
2005-07-28,2004,10,43,209,296.82,0.61,5,Dry,37,8,6,4,53,108,0.36,188.8,0.64,188.8,0,0,0,0,-4,4,37,8,6,0,57,240,990,964.9,25.1,0.12,0.0118,0.00047,0.132,0.00526,1,0.197,0.329,0.0131,24.8,0.951,0.98,0.932,43.7,42.8,42.8,1030
2005-07-29,2004,10,44,210,293.81,0.61,5,Dry,37,8,6,4,53,108,0.37,185.8,0.63,185.8,0,0,0,0,-4,4,37,8,6,0,57,237,990,964.9,25.1,0.119,0.0115,0.000459,0.131,0.0052,1,0.193,0.324,0.0129,24.8,0.95,0.98,0.931,43,42.1,42.1,1010
2005-07-30,2004,10,44,211,290.8,0.62,5,Dry,37,8,6,4,53,108,0.37,182.8,0.63,182.8,0,0,0,0,-4,4,37,8,6,0,57,234,990,964.9,25.1,0.118,0.0113,0.000449,0.129,0.00515,1,0.189,0.319,0.0127,24.8,0.949,0.98,0.93,42.2,41.4,41.4,994
2005-07-31,2004,10,44,212,287.79,0.62,5,Dry,37,8,6,4,53,108,0.38,179.8,0.63,179.8,0,0,0,0,-4,4,37,8,6,0,57,231,990,964.9,25.1,0.117,0.011,0.000439,0.128,0.00509,1,0.185,0.313,0.0125,24.8,0.949,0.979,0.929,41.5,40.7,40.7,976
2005-08-01,2004,11,44,213,283.69,0.63,5,Dry,34,7,5,3,44,93,0.33,190.7,0.67,190.7,0,0,0,0,-3,3,34,7,5,0,47,237,990,964.8,25.2,0.119,0.012,0.000475,0.131,0.00521,1,0.2,0.331,0.0132,24.8,0.952,0.98,0.933,44.2,43.3,43.3,1040
2005-08-02,2004,11,44,214,280.14,0.63,5,Dry,34,7,5,3,44,93,0.33,187.1,0.67,187.1,0,0,0,0,-3,3,34,7,5,0,47,233,990,964.8,25.2,0.118,0.0117,0.000463,0.129,0.00514,1,0.195,0.325,0.0129,24.9,0.951,0.98,0.932,43.4,42.5,42.5,1020
2005-08-03,2004,11,44,215,276.03,0.64,5,Dry,34,7,5,3,44,93,0.34,183,0.66,183,0,0,0,0,-3,3,34,7,5,0,47,229,990,964.8,25.2,0.116,0.0113,0.000449,0.128,0.00507,1,0.19,0.317,0.0126,24.9,0.949,0.98,0.93,42.4,41.6,41.6,997
2005-08-04,2004,11,44,216,271.93,0.65,5,Dry,34,7,5,3,44,93,0.34,178.9,0.66,178.9,0,0,0,0,-3,3,34,7,5,0,47,225,990,964.8,25.2,0.115,0.011,0.000435,0.126,0.00499,1,0.184,0.31,0.0123,24.9,0.948,0.979,0.928,41.4,40.6,40.6,974
2005-08-05,2004,11,45,217,267.83,0.65,5,Dry,34,7,5,3,44,93,0.35,174.8,0.65,174.8,0,0,0,0,-3,3,34,7,5,0,47,221,990,964.8,25.2,0.113,0.0106,0.000421,0.124,0.00492,1,0.179,0.303,0.012,24.9,0.947,0.977,0.925,40.5,39.5,39.5,949
2005-08-06,2004,11,45,218,264.28,0.66,5,Dry,34,7,5,3,44,93,0.35,171.3,0.65,171.3,0,0,0,0,-3,3,34,7,5,0,47,217,990,964.8,25.2,0.112,0.0103,0.000408,0.123,0.00485,1,0.174,0.296,0.0117,24.9,0.946,0.975,0.922,39.6,38.6,38.6,928
2005-08-07,2004,11,45,219,260.72,0.67,5,Dry,34,7,5,3,44,93,0.36,167.7,0.64,167.7,0,0,0,0,-3,3,34,7,5,0,47,214,990,964.7,25.3,0.111,0.01,0.000396,0.121,0.00479,1,0.169,0.29,0.0115,25,0.945,0.973,0.92,38.8,37.8,37.8,906
2005-08-08,2004,11,45,220,257.17,0.67,5,Dry,34,7,5,3,44,93,0.36,164.2,0.64,164.2,0,0,0,0,-3,3,34,7,5,0,47,210,990,964.7,25.3,0.11,0.0097,0.000384,0.119,0.00473,1,0.164,0.284,0.0112,25,0.944,0.972,0.917,38,36.9,36.9,885
2005-08-09,2004,11,45,221,254.71,0.68,5,Dry,34,7,5,3,44,93,0.36,161.7,0.64,161.7,0,0,0,0,-3,3,34,7,5,0,47,208,990,964.7,25.3,0.109,0.0095,0.000376,0.118,0.00468,1,0.161,0.279,0.011,25,0.943,0.97,0.915,37.4,36.3,36.3,871
2005-08-10,2004,11,45,222,251.7,0.69,5,Dry,34,7,5,3,44,93,0.37,158.7,0.63,158.7,0,0,0,0,-3,3,34,7,5,0,47,205,990,964.7,25.3,0.108,0.00924,0.000365,0.117,0.00463,1,0.157,0.274,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,854
2005-08-11,2004,11,45,223,248.69,0.69,5,Dry,34,7,5,3,44,93,0.37,155.7,0.63,155.7,0,0,0,0,-3,3,34,7,5,0,47,202,990,964.7,25.3,0.107,0.00898,0.000355,0.116,0.00457,1,0.153,0.268,0.0106,25,0.941,0.97,0.913,36,34.9,34.9,837
2005-08-12,2004,11,46,224,245.68,0.7,5,Dry,34,7,5,3,44,93,0.38,152.7,0.62,152.7,0,0,0,0,-3,3,34,7,5,0,47,199,990,964.7,25.3,0.106,0.00873,0.000345,0.114,0.00452,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.3,34.2,34.2,821
2005-08-13,2004,11,46,225,242.67,0.71,5,Dry,34,7,5,3,44,93,0.38,149.7,0.62,149.7,0,0,0,0,-3,3,34,7,5,0,47,196,990,964.7,25.3,0.105,0.00847,0.000334,0.113,0.00446,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.6,33.5,33.5,805
2005-08-14,2004,11,46,226,239.67,0.72,5,Dry,34,7,5,3,44,93,0.39,146.7,0.61,146.7,0,0,0,0,-3,3,34,7,5,0,47,193,990,964.6,25.4,0.104,0.00822,0.000324,0.112,0.00441,1,0.141,0.252,0.00995,25.1,0.938,0.97,0.909,33.9,32.8,32.8,788
2005-08-15,2004,11,46,227,236.66,0.73,5,Dry,34,7,5,3,44,93,0.39,143.7,0.61,143.7,0,0,0,0,-3,3,34,7,5,0,47,190,990,964.6,25.4,0.102,0.00796,0.000314,0.11,0.00435,1,0.136,0.247,0.00973,25.1,0.936,0.97,0.908,33.2,32.2,32.2,772
2005-08-16,2004,11,46,228,234.2,0.74,5,Dry,34,7,5,3,44,93,0.4,141.2,0.6,141.2,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.102,0.00775,0.000305,0.109,0.00431,1,0.133,0.242,0.00955,25.2,0.935,0.97,0.907,32.6,31.6,31.6,758
2005-08-17,2004,11,46,229,231.74,0.75,5,Dry,34,7,5,3,44,93,0.4,138.7,0.6,138.7,0,0,0,0,-3,3,34,7,5,0,47,185,990,964.6,25.4,0.101,0.00754,0.000297,0.108,0.00426,1,0.13,0.238,0.00937,25.2,0.934,0.97,0.906,32,31,31,745
2005-08-18,2004,11,46,230,229.28,0.75,5,Dry,34,7,5,3,44,93,0.41,136.3,0.59,136.3,0,0,0,0,-3,3,34,7,5,0,47,182,990,964.6,25.4,0.0999,0.00733,0.000288,0.107,0.00422,1,0.126,0.234,0.00919,25.2,0.933,0.97,0.905,31.4,30.5,30.5,731
2005-08-19,2004,11,47,231,226.82,0.76,5,Dry,34,7,5,3,44,93,0.41,133.8,0.59,133.8,0,0,0,0,-3,3,34,7,5,0,47,180,990,964.6,25.4,0.099,0.00712,0.00028,0.106,0.00417,1,0.123,0.229,0.00901,25.2,0.932,0.97,0.904,30.8,29.9,29.9,718
2005-08-20,2004,11,47,232,224.35,0.77,5,Dry,34,7,5,3,44,93,0.41,131.3,0.58,131.3,0,0,0,0,-3,3,34,7,5,0,47,177,990,964.5,25.5,0.0981,0.00691,0.000272,0.105,0.00413,1,0.12,0.225,0.00883,25.2,0.931,0.97,0.903,30.3,29.4,29.4,705
2005-08-21,2004,11,47,233,221.89,0.78,5,Dry,34,7,5,3,44,93,0.42,128.9,0.58,128.9,0,0,0,0,-3,3,34,7,5,0,47,175,990,964.5,25.5,0.0973,0.00671,0.000263,0.104,0.00408,1,0.117,0.22,0.00866,25.2,0.93,0.97,0.902,29.7,28.8,28.8,691
2005-08-22,2004,11,47,234,219.43,0.79,5,Dry,34,7,5,3,44,93,0.42,126.4,0.58,126.4,0,0,0,0,-3,3,34,7,5,0,47,172,990,964.5,25.5,0.0964,0.0065,0.000255,0.103,0.00404,1,0.113,0.216,0.00848,25.3,0.929,0.97,0.901,29.1,28.2,28.2,678
2005-08-23,2004,11,47,235,218.07,0.8,5,Dry,34,7,5,3,44,93,0.43,125.1,0.57,125.1,0,0,0,0,-3,3,34,7,5,0,47,171,990,964.5,25.5,0.0959,0.00638,0.00025,0.102,0.00401,1,0.111,0.214,0.00838,25.3,0.929,0.97,0.901,28.8,27.9,27.9,670
2005-08-24,2004,11,47,236,216.15,0.8,5,Dry,34,7,5,3,44,93,0.43,123.2,0.57,123.2,0,0,0,0,-3,3,34,7,5,0,47,169,990,964.5,25.5,0.0952,0.00622,0.000244,0.101,0.00398,1,0.109,0.21,0.00824,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2005-08-25,2004,11,47,237,214.24,0.81,5,Dry,34,7,5,3,44,93,0.43,121.2,0.57,121.2,0,0,0,0,-3,3,34,7,5,0,47,167,990,964.5,25.5,0.0946,0.00606,0.000237,0.101,0.00394,1,0.106,0.207,0.0081,25.3,0.926,0.97,0.898,27.9,27,27,649
2005-08-26,2004,11,48,238,212.32,0.81,5,Dry,34,7,5,3,44,93,0.44,119.3,0.56,119.3,0,0,0,0,-3,3,34,7,5,0,47,165,990,964.5,25.5,0.0939,0.00589,0.000231,0.0998,0.00391,1,0.104,0.203,0.00797,25.3,0.925,0.97,0.897,27.4,26.6,26.6,638
2005-08-27,2004,11,48,239,210.41,0.82,5,Dry,34,7,5,3,44,93,0.44,117.4,0.56,117.4,0,0,0,0,-3,3,34,7,5,0,47,163,990,964.5,25.5,0.0932,0.00573,0.000224,0.0989,0.00387,1,0.101,0.2,0.00783,25.3,0.923,0.97,0.895,26.9,26.1,26.1,627
2005-08-28,2004,11,48,240,208.49,0.83,5,Dry,34,7,5,3,44,93,0.45,115.5,0.55,115.5,0,0,0,0,-3,3,34,7,5,0,47,161,990,964.5,25.5,0.0925,0.00557,0.000218,0.0981,0.00384,1,0.0984,0.197,0.00769,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
2005-08-29,2004,11,48,241,206.58,0.83,5,Dry,34,7,5,3,44,93,0.45,113.6,0.55,113.6,0,0,0,0,-3,3,34,7,5,0,47,160,990,964.4,25.6,0.0919,0.0054,0.000211,0.0973,0.0038,1,0.0958,0.193,0.00755,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2005-08-30,2004,11,48,242,204.67,0.84,5,Dry,34,7,5,3,44,93,0.45,111.7,0.55,111.7,0,0,0,0,-3,3,34,7,5,0,47,158,990,964.4,25.6,0.0912,0.00524,0.000205,0.0964,0.00377,1,0.0933,0.19,0.00742,25.4,0.919,0.97,0.891,25.5,24.8,24.8,595
2005-08-31,2004,11,48,243,202.75,0.84,5,Dry,34,7,5,3,44,93,0.46,109.8,0.54,109.8,0,0,0,0,-3,3,34,7,5,0,47,156,990,964.4,25.6,0.0905,0.00508,0.000199,0.0956,0.00374,1,0.0907,0.186,0.00728,25.4,0.917,0.97,0.89,25.1,24.3,24.3,584
2005-09-01,2004,12,48,244,199.74,0.85,5,Dry,30,6,4,2,30,72,0.36,127.7,0.64,127.7,0,0,0,0,-2,2,30,6,4,0,32,168,990,964.4,25.6,0.0947,0.00661,0.000258,0.101,0.00396,1,0.115,0.216,0.00845,25.4,0.93,0.97,0.902,29.6,28.7,28.7,688
2005-09-02,2004,12,49,245,197.28,0.86,5,Dry,30,6,4,2,30,72,0.36,125.3,0.64,125.3,0,0,0,0,-2,2,30,6,4,0,32,165,990,964.4,25.6,0.0939,0.0064,0.00025,0.1,0.00392,1,0.112,0.212,0.00828,25.4,0.929,0.97,0.901,29,28.1,28.1,674
2005-09-03,2004,12,49,246,194.28,0.87,5,Dry,30,6,4,2,30,72,0.37,122.3,0.63,122.3,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0928,0.00614,0.00024,0.0989,0.00387,1,0.108,0.207,0.00807,25.4,0.926,0.97,0.899,28.2,27.4,27.4,657
2005-09-04,2004,12,49,247,191.27,0.88,5,Dry,30,6,4,2,30,72,0.38,119.3,0.62,119.3,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0917,0.00589,0.00023,0.0976,0.00382,1,0.104,0.201,0.00786,25.4,0.924,0.97,0.897,27.4,26.6,26.6,639
2005-09-05,2004,12,49,248,188.26,0.88,5,Dry,30,6,4,2,30,72,0.38,116.3,0.62,116.3,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0907,0.00563,0.00022,0.0963,0.00377,1,0.0995,0.196,0.00765,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
2005-09-06,2004,12,49,249,185.25,0.89,5,Dry,30,6,4,2,30,72,0.39,113.3,0.61,113.3,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0896,0.00538,0.00021,0.095,0.00371,1,0.0954,0.19,0.00745,25.4,0.92,0.97,0.892,25.9,25.2,25.2,604
2005-09-07,2004,12,49,250,182.79,0.9,5,Dry,30,6,4,2,30,72,0.39,110.8,0.61,110.8,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0887,0.00517,0.000202,0.0939,0.00367,1,0.0921,0.186,0.00727,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
2005-09-08,2004,12,49,251,180.33,0.9,5,Dry,30,6,4,2,30,72,0.4,108.3,0.6,108.3,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0879,0.00496,0.000194,0.0928,0.00363,1,0.0887,0.182,0.0071,25.4,0.917,0.97,0.889,24.7,24,24,575
2005-09-09,2004,12,50,252,177.87,0.91,5,Dry,30,6,4,2,30,72,0.41,105.9,0.59,105.9,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.087,0.00475,0.000186,0.0918,0.00359,1,0.0854,0.177,0.00693,25.4,0.915,0.97,0.887,24.1,23.4,23.4,561
2005-09-10,2004,12,50,253,175.41,0.91,5,Dry,30,6,4,2,30,72,0.41,103.4,0.59,103.4,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.4,25.6,0.0861,0.00454,0.000178,0.0907,0.00355,1,0.0821,0.173,0.00676,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
2005-09-11,2004,12,50,254,172.95,0.92,5,Dry,30,6,4,2,30,72,0.42,101,0.58,101,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0853,0.00433,0.00017,0.0896,0.00351,1,0.0788,0.168,0.00659,25.4,0.911,0.969,0.883,22.9,22.2,22.2,533
2005-09-12,2004,12,50,255,171.58,0.92,5,Dry,30,6,4,2,30,72,0.42,99.58,0.58,99.58,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.0848,0.00421,0.000165,0.089,0.00348,1,0.0769,0.166,0.0065,25.4,0.911,0.969,0.882,22.6,21.9,21.9,525
2005-09-13,2004,12,50,256,169.67,0.92,5,Dry,30,6,4,2,30,72,0.42,97.67,0.58,97.67,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0841,0.00405,0.000159,0.0882,0.00345,1,0.0744,0.163,0.00636,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
2005-09-14,2004,12,50,257,167.75,0.92,5,Dry,30,6,4,2,30,72,0.43,95.75,0.57,95.75,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0834,0.00389,0.000152,0.0873,0.00342,1,0.0718,0.159,0.00623,25.4,0.916,0.967,0.885,21.8,21.1,21.1,506
2005-09-15,2004,12,50,258,165.84,0.93,5,Dry,30,6,4,2,30,72,0.43,93.84,0.57,93.84,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0828,0.00373,0.000146,0.0865,0.00339,1,0.0692,0.156,0.0061,25.4,0.918,0.966,0.887,21.4,20.7,20.7,497
2005-09-16,2004,12,51,259,163.92,0.93,5,Dry,30,6,4,2,30,72,0.44,91.92,0.56,91.92,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.0821,0.00356,0.00014,0.0857,0.00336,1,0.0666,0.152,0.00596,25.4,0.92,0.965,0.888,21,20.3,20.3,488
2005-09-17,2004,12,51,260,162.01,0.93,5,Dry,30,6,4,2,30,72,0.44,90.01,0.56,90.01,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0814,0.0034,0.000133,0.0848,0.00332,1,0.064,0.149,0.00583,25.4,0.922,0.964,0.889,20.7,19.9,19.9,478
2005-09-18,2004,12,51,261,160.1,0.94,5,Dry,30,6,4,2,30,72,0.45,88.1,0.55,88.1,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0807,0.00324,0.000127,0.084,0.00329,1,0.0614,0.145,0.0057,25.4,0.924,0.964,0.891,20.3,19.5,19.5,469
2005-09-19,2004,12,51,262,158.18,0.94,5,Dry,30,6,4,2,30,72,0.46,86.18,0.55,86.18,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.0801,0.00308,0.000121,0.0831,0.00326,1,0.0588,0.142,0.00556,25.4,0.927,0.963,0.892,19.9,19.1,19.1,459
2005-09-20,2004,12,51,263,156.27,0.94,5,Dry,30,6,4,2,30,72,0.46,84.27,0.54,84.27,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0794,0.00291,0.000114,0.0823,0.00323,1,0.0563,0.139,0.00543,25.4,0.929,0.962,0.893,19.5,18.7,18.7,450
2005-09-21,2004,12,51,264,154.35,0.94,5,Dry,30,6,4,2,30,72,0.47,82.35,0.53,82.35,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0787,0.00275,0.000108,0.0815,0.00319,1,0.0537,0.135,0.0053,25.4,0.931,0.961,0.895,19.1,18.3,18.3,440
2005-09-22,2004,12,51,265,152.99,0.94,5,Dry,30,6,4,2,30,72,0.47,80.99,0.53,80.99,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0782,0.00263,0.000103,0.0809,0.00317,1,0.0518,0.133,0.0052,25.4,0.933,0.96,0.896,18.8,18,18,433
2005-09-23,2004,12,52,266,151.62,0.95,5,Dry,30,6,4,2,30,72,0.47,79.62,0.53,79.62,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.0777,0.00252,0.0000987,0.0803,0.00315,1,0.05,0.13,0.00511,25.4,0.934,0.96,0.897,18.5,17.8,17.8,426
2005-09-24,2004,12,52,267,150.25,0.95,5,Dry,30,6,4,2,30,72,0.48,78.25,0.52,78.25,0,0,0,0,-2,2,30,6,4,0,32,118,990,964.5,25.5,0.0773,0.0024,0.0000942,0.0797,0.00312,1,0.0481,0.128,0.00501,25.4,0.936,0.96,0.898,18.2,17.5,17.5,420
2005-09-25,2004,12,52,268,148.89,0.95,5,Dry,30,6,4,2,30,72,0.48,76.89,0.52,76.89,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.0768,0.00229,0.0000896,0.0791,0.0031,1,0.0463,0.125,0.00492,25.4,0.937,0.96,0.9,17.9,17.2,17.2,413
2005-09-26,2004,12,52,269,147.52,0.95,5,Dry,30,6,4,2,30,72,0.49,75.52,0.51,75.52,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0763,0.00217,0.0000851,0.0785,0.00308,1,0.0445,0.123,0.00482,25.4,0.939,0.96,0.902,17.7,16.9,16.9,407
2005-09-27,2004,12,52,270,146.15,0.95,5,Dry,30,6,4,2,30,72,0.49,74.15,0.51,74.15,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0758,0.00205,0.0000805,0.0779,0.00305,1,0.0426,0.12,0.00472,25.4,0.935,0.96,0.898,17.3,16.6,16.6,398
2005-09-28,2004,12,52,271,144.78,0.95,5,Dry,30,6,4,2,30,72,0.5,72.78,0.5,72.78,0,0,0,0,-2,2,30,6,4,0,32,113,990,964.5,25.5,0.0753,0.00194,0.0000759,0.0773,0.00303,1,0.0408,0.118,0.00463,25.4,0.928,0.96,0.891,16.8,16.1,16.1,387
2005-09-29,2004,12,52,272,144.51,0.95,5,Dry,30,6,4,2,30,72,0.5,72.51,0.5,72.51,0,0,0,0,-2,2,30,6,4,0,32,113,990,964.5,25.5,0.0752,0.00191,0.000075,0.0772,0.00303,1,0.0404,0.118,0.00461,25.4,0.927,0.96,0.89,16.7,16.1,16.1,385
2005-09-30,2004,12,53,273,143.69,0.96,5,Dry,30,6,4,2,30,72,0.5,71.69,0.5,71.69,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.075,0.00184,0.0000723,0.0768,0.00301,1,0.0393,0.116,0.00455,25.4,0.922,0.96,0.885,16.5,15.8,15.8,379
2005-10-01,2005,1,1,274,141.78,0.96,5,Dry,24,4,2,2,20,52,0.37,89.78,0.63,89.78,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0778,0.00338,0.000133,0.0812,0.00318,1,0.0637,0.145,0.00568,25.4,0.922,0.964,0.889,20.6,19.8,19.8,476
2005-10-02,2005,1,1,275,140.41,0.96,5,Dry,24,4,2,2,20,52,0.37,88.41,0.63,88.41,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0773,0.00326,0.000128,0.0806,0.00316,1,0.0619,0.142,0.00559,25.4,0.923,0.964,0.89,20.3,19.6,19.6,469
2005-10-03,2005,1,1,276,138.49,0.96,5,Dry,24,4,2,2,20,52,0.38,86.49,0.63,86.49,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0766,0.0031,0.000122,0.0797,0.00313,1,0.0593,0.139,0.00545,25.4,0.925,0.963,0.891,19.9,19.2,19.2,460
2005-10-04,2005,1,1,277,136.58,0.96,5,Dry,24,4,2,2,20,52,0.38,84.58,0.62,84.58,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.076,0.00294,0.000115,0.0789,0.00309,1,0.0567,0.136,0.00532,25.4,0.928,0.962,0.892,19.5,18.8,18.8,451
2005-10-05,2005,1,1,278,135.21,0.96,5,Dry,24,4,2,2,20,52,0.39,83.21,0.61,83.21,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0755,0.00282,0.000111,0.0783,0.00307,1,0.0548,0.133,0.00522,25.4,0.929,0.961,0.894,19.2,18.5,18.5,444
2005-10-06,2005,1,1,279,133.85,0.97,5,Dry,24,4,2,2,20,52,0.39,81.85,0.61,81.85,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.075,0.00271,0.000106,0.0777,0.00305,1,0.053,0.131,0.00513,25.4,0.931,0.961,0.895,19,18.2,18.2,437
2005-10-07,2005,1,1,280,132.48,0.97,5,Dry,24,4,2,2,20,52,0.39,80.48,0.61,80.48,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0745,0.00259,0.000102,0.0771,0.00302,1,0.0511,0.128,0.00503,25.4,0.933,0.96,0.896,18.7,17.9,17.9,431
2005-10-08,2005,1,2,281,131.11,0.97,5,Dry,24,4,2,2,20,52,0.4,79.11,0.6,79.11,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.074,0.00247,0.000097,0.0765,0.003,1,0.0493,0.126,0.00493,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
2005-10-09,2005,1,2,282,129.74,0.97,5,Dry,24,4,2,2,20,52,0.4,77.74,0.6,77.74,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0736,0.00236,0.0000925,0.0759,0.00298,1,0.0474,0.123,0.00484,25.4,0.937,0.96,0.899,18.1,17.4,17.4,418
2005-10-10,2005,1,2,283,128.38,0.97,5,Dry,24,4,2,2,20,52,0.41,76.38,0.59,76.38,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0731,0.00224,0.0000879,0.0753,0.00295,1,0.0456,0.121,0.00474,25.4,0.939,0.96,0.901,17.8,17.1,17.1,411
2005-10-11,2005,1,2,284,128.1,0.97,5,Dry,24,4,2,2,20,52,0.41,76.1,0.59,76.1,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.073,0.00222,0.000087,0.0752,0.00295,1,0.0452,0.12,0.00472,25.4,0.939,0.96,0.901,17.8,17.1,17.1,410
2005-10-12,2005,1,2,285,126.19,0.97,5,Dry,24,4,2,2,20,52,0.41,74.19,0.59,74.19,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0723,0.00206,0.0000806,0.0744,0.00292,1,0.0427,0.117,0.00459,25.4,0.936,0.96,0.899,17.3,16.6,16.6,398
2005-10-13,2005,1,2,286,124.82,0.98,5,Dry,24,4,2,2,20,52,0.42,72.82,0.58,72.82,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0718,0.00194,0.0000761,0.0738,0.00289,1,0.0408,0.115,0.00449,25.4,0.929,0.96,0.892,16.8,16.2,16.2,388
2005-10-14,2005,1,2,287,124.55,0.98,5,Dry,24,4,2,2,20,52,0.42,72.55,0.58,72.55,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0717,0.00192,0.0000752,0.0736,0.00289,1,0.0404,0.114,0.00447,25.4,0.927,0.96,0.89,16.7,16.1,16.1,386
2005-10-15,2005,1,3,288,123.73,0.98,5,Dry,24,4,2,2,20,52,0.42,71.73,0.58,71.73,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0714,0.00185,0.0000724,0.0733,0.00287,1,0.0393,0.113,0.00442,25.4,0.923,0.96,0.886,16.5,15.8,15.8,380
2005-10-16,2005,1,3,289,122.91,0.98,5,Dry,24,4,2,2,20,52,0.42,70.91,0.58,70.91,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0711,0.00178,0.0000697,0.0729,0.00286,1,0.0382,0.111,0.00436,25.4,0.918,0.96,0.882,16.2,15.6,15.6,374
2005-10-17,2005,1,3,290,122.09,0.98,5,Dry,24,4,2,2,20,52,0.43,70.09,0.57,70.09,0,0,0,0,-2,2,24,4,2,0,22,100,990,964.5,25.5,0.0709,0.00171,0.000067,0.0726,0.00285,1,0.0371,0.11,0.0043,25.4,0.914,0.96,0.877,15.9,15.3,15.3,367
2005-10-18,2005,1,3,291,121.82,0.98,5,Dry,24,4,2,2,20,52,0.43,69.82,0.57,69.82,0,0,0,0,-2,2,24,4,2,0,22,99.8,990,964.5,25.5,0.0708,0.00168,0.0000661,0.0725,0.00284,1,0.0368,0.109,0.00428,25.4,0.912,0.96,0.876,15.9,15.2,15.2,365
2005-10-19,2005,1,3,292,119.9,0.98,5,Dry,24,4,2,2,20,52,0.43,67.9,0.57,67.9,0,0,0,0,-2,2,24,4,2,0,22,97.9,990,964.5,25.5,0.0708,0.00152,0.0000597,0.0723,0.00284,1,0.0342,0.107,0.00418,25.4,0.902,0.96,0.866,15.2,14.6,14.6,351
2005-10-20,2005,1,3,293,119.63,0.98,5,Dry,24,4,2,2,20,52,0.43,67.63,0.56,67.63,0,0,0,0,-2,2,24,4,2,0,22,97.6,990,964.5,25.5,0.0708,0.0015,0.0000588,0.0723,0.00284,1,0.0338,0.106,0.00416,25.4,0.9,0.96,0.864,15.2,14.6,14.6,349
2005-10-21,2005,1,3,294,118.81,0.98,5,Dry,24,4,2,2,20,52,0.44,66.81,0.56,66.81,0,0,0,0,-2,2,24,4,2,0,22,96.8,990,964.5,25.5,0.0708,0.00143,0.000056,0.0723,0.00283,1,0.0327,0.105,0.00412,25.4,0.896,0.96,0.86,14.9,14.3,14.3,343
2005-10-22,2005,1,4,295,117.99,0.98,5,Dry,24,4,2,2,20,52,0.44,65.99,0.56,65.99,0,0,0,0,-2,2,24,4,2,0,22,96,990,964.5,25.5,0.0708,0.00136,0.0000533,0.0722,0.00283,1,0.0316,0.104,0.00407,25.4,0.891,0.96,0.855,14.6,14.1,14.1,337
2005-10-23,2005,1,4,296,117.17,0.98,5,Dry,24,4,2,2,20,52,0.44,65.17,0.56,65.17,0,0,0,0,-2,2,24,4,2,0,22,95.2,990,964.5,25.5,0.0708,0.00129,0.0000506,0.0721,0.00283,1,0.0305,0.103,0.00402,25.4,0.887,0.96,0.851,14.4,13.8,13.8,332
2005-10-24,2005,1,4,297,116.35,0.98,5,Dry,24,4,2,2,20,52,0.45,64.35,0.55,64.35,0,0,0,0,-2,2,24,4,2,0,22,94.3,990,964.5,25.5,0.0708,0.00122,0.0000478,0.072,0.00283,1,0.0294,0.101,0.00398,25.4,0.882,0.96,0.847,14.1,13.6,13.6,326
2005-10-25,2005,1,4,298,115.53,0.98,5,Dry,24,4,2,2,20,52,0.45,63.53,0.55,63.53,0,0,0,0,-2,2,24,4,2,0,22,93.5,990,964.5,25.5,0.0708,0.00115,0.0000451,0.072,0.00282,1,0.0283,0.1,0.00393,25.4,0.877,0.96,0.842,13.9,13.3,13.3,320
2005-10-26,2005,1,4,299,114.71,0.98,5,Dry,24,4,2,2,20,52,0.45,62.71,0.55,62.71,0,0,0,0,-2,2,24,4,2,0,22,92.7,990,964.5,25.5,0.0708,0.00108,0.0000424,0.0719,0.00282,1,0.0272,0.0991,0.00388,25.4,0,0,0,0,0,0,0
2005-10-27,2005,1,4,300,113.89,0.99,5,Dry,24,4,2,2,20,52,0.46,61.89,0.54,61.89,0,0,0,0,-2,2,24,4,2,0,22,91.9,990,964.5,25.5,0.0708,0.00101,0.0000396,0.0718,0.00282,1,0.0261,0.0979,0.00384,25.4,0,0,0,0,0,0,0
2005-10-28,2005,1,4,301,113.07,0.99,5,Dry,24,4,2,2,20,52,0.46,61.07,0.54,61.07,0,0,0,0,-2,2,24,4,2,0,22,91.1,990,964.5,25.5,0.0708,0.000941,0.0000369,0.0718,0.00281,1,0.0249,0.0967,0.00379,25.4,0,0,0,0,0,0,0
2005-10-29,2005,1,5,302,112.24,0.99,5,Dry,24,4,2,2,20,52,0.46,60.24,0.54,60.24,0,0,0,0,-2,2,24,4,2,0,22,90.2,990,964.5,25.5,0.0708,0.00087,0.0000341,0.0717,0.00281,1,0.0238,0.0955,0.00375,25.4,0,0,0,0,0,0,0
2005-10-30,2005,1,5,303,111.42,0.99,5,Dry,24,4,2,2,20,52,0.47,59.42,0.53,59.42,0,0,0,0,-2,2,24,4,2,0,22,89.4,990,964.5,25.5,0.0708,0.000801,0.0000314,0.0716,0.00281,1,0.0227,0.0943,0.0037,25.4,0,0,0,0,0,0,0
2005-10-31,2005,1,5,304,111.15,0.99,5,Dry,24,4,2,2,20,52,0.47,59.15,0.53,59.15,0,0,0,0,-2,2,24,4,2,0,22,89.2,990,964.5,25.5,0.0708,0.000778,0.0000305,0.0716,0.00281,1,0.0224,0.094,0.00368,25.4,0,0,0,0,0,0,0
2005-11-01,2005,2,5,305,111.42,0.99,5,Dry,23,4,2,2,19,50,0.45,61.42,0.55,61.42,0,0,0,0,-2,2,23,4,2,0,21,90.4,990,964.5,25.5,0.0708,0.000971,0.0000381,0.0718,0.00282,1,0.0254,0.0972,0.00381,25.4,0,0,0,0,0,0,0
2005-11-02,2005,2,5,306,112.79,0.99,5,Dry,23,4,2,2,19,50,0.44,62.79,0.56,62.79,0,0,0,0,-2,2,23,4,2,0,21,91.8,990,964.5,25.5,0.0708,0.00109,0.0000426,0.0719,0.00282,1,0.0273,0.0992,0.00389,25.4,0,0,0,0,0,0,0
2005-11-03,2005,2,5,307,116.89,0.98,5,Dry,23,4,2,2,19,50,0.43,66.89,0.57,66.89,0,0,0,0,-2,2,23,4,2,0,21,95.9,990,964.5,25.5,0.0708,0.00144,0.0000563,0.0723,0.00283,1,0.0328,0.105,0.00412,25.4,0.896,0.96,0.86,14.9,14.3,14.3,344
2005-11-04,2005,2,5,308,119.9,0.98,5,Dry,23,4,2,2,19,50,0.42,69.9,0.58,69.9,0,0,0,0,-2,2,23,4,2,0,21,98.9,990,964.5,25.5,0.0708,0.00169,0.0000663,0.0725,0.00284,1,0.0369,0.109,0.00429,25.4,0.913,0.96,0.876,15.9,15.3,15.3,366
2005-11-05,2005,2,6,309,121.82,0.98,5,Dry,23,4,2,2,19,50,0.41,71.82,0.59,71.82,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0711,0.00185,0.0000727,0.073,0.00286,1,0.0395,0.112,0.00441,25.4,0.923,0.96,0.886,16.5,15.8,15.8,380
2005-11-06,2005,2,6,310,124.28,0.98,5,Dry,23,4,2,2,19,50,0.4,74.28,0.6,74.28,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.072,0.00206,0.0000809,0.074,0.0029,1,0.0428,0.117,0.00458,25.4,0.937,0.96,0.899,17.3,16.6,16.6,399
2005-11-07,2005,2,6,311,126.74,0.97,5,Dry,23,4,2,2,19,50,0.4,76.74,0.6,76.74,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0729,0.00227,0.0000891,0.0751,0.00295,1,0.0461,0.121,0.00475,25.4,0.938,0.96,0.901,17.9,17.2,17.2,413
2005-11-08,2005,2,6,312,133.03,0.97,5,Dry,23,4,2,2,19,50,0.38,83.03,0.62,83.03,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0751,0.00281,0.00011,0.0779,0.00305,1,0.0546,0.132,0.00519,25.4,0.93,0.961,0.894,19.2,18.5,18.5,443
2005-11-09,2005,2,6,313,136.58,0.96,5,Dry,23,4,2,2,19,50,0.37,86.58,0.63,86.58,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0763,0.00311,0.000122,0.0794,0.00311,1,0.0594,0.139,0.00544,25.4,0.925,0.963,0.891,19.9,19.2,19.2,460
2005-11-10,2005,2,6,314,137.4,0.96,5,Dry,23,4,2,2,19,50,0.36,87.4,0.64,87.4,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0766,0.00318,0.000125,0.0798,0.00313,1,0.0605,0.14,0.0055,25.4,0.924,0.963,0.89,20.1,19.4,19.4,464
2005-11-11,2005,2,6,315,140.96,0.96,5,Dry,23,4,2,2,19,50,0.35,90.96,0.65,90.96,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0779,0.00348,0.000137,0.0814,0.00319,1,0.0653,0.147,0.00575,25.4,0.92,0.965,0.888,20.8,20.1,20.1,482
2005-11-12,2005,2,7,316,145.6,0.95,5,Dry,23,4,2,2,19,50,0.34,95.6,0.66,95.6,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0795,0.00388,0.000152,0.0834,0.00327,1,0.0716,0.155,0.00608,25.3,0.915,0.967,0.885,21.7,21,21,505
2005-11-13,2005,2,7,317,148.61,0.95,5,Dry,23,4,2,2,19,50,0.34,98.61,0.66,98.61,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0806,0.00413,0.000162,0.0847,0.00332,1,0.0756,0.16,0.00629,25.3,0.912,0.968,0.883,22.4,21.6,21.6,519
2005-11-14,2005,2,7,318,149.43,0.95,5,Dry,23,4,2,2,19,50,0.34,99.43,0.67,99.43,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0809,0.0042,0.000165,0.0851,0.00334,1,0.0767,0.162,0.00634,25.3,0.912,0.968,0.883,22.5,21.8,21.8,523
2005-11-15,2005,2,7,319,147.52,0.95,5,Dry,23,4,2,2,19,50,0.34,97.52,0.66,97.52,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0802,0.00404,0.000158,0.0842,0.0033,1,0.0742,0.158,0.00621,25.3,0.913,0.968,0.884,22.1,21.4,21.4,514
2005-11-16,2005,2,7,320,146.15,0.95,5,Dry,23,4,2,2,19,50,0.34,96.15,0.66,96.15,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0797,0.00392,0.000154,0.0836,0.00328,1,0.0723,0.156,0.00611,25.3,0.915,0.967,0.885,21.9,21.1,21.1,507
2005-11-17,2005,2,7,321,146.97,0.95,5,Dry,23,4,2,2,19,50,0.34,96.97,0.66,96.97,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.08,0.00399,0.000157,0.084,0.00329,1,0.0734,0.157,0.00617,25.3,0.914,0.967,0.884,22,21.3,21.3,511
2005-11-18,2005,2,7,322,147.24,0.95,5,Dry,23,4,2,2,19,50,0.34,97.24,0.66,97.24,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0801,0.00402,0.000157,0.0841,0.0033,1,0.0738,0.158,0.00619,25.3,0.914,0.967,0.884,22.1,21.4,21.4,513
2005-11-19,2005,2,8,323,149.71,0.95,5,Dry,23,4,2,2,19,50,0.33,99.71,0.67,99.71,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.081,0.00423,0.000166,0.0852,0.00334,1,0.0771,0.162,0.00636,25.3,0.911,0.969,0.883,22.6,21.9,21.9,525
2005-11-20,2005,2,8,324,152.17,0.95,5,Dry,23,4,2,2,19,50,0.33,102.2,0.67,102.2,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0818,0.00443,0.000174,0.0863,0.00338,1,0.0804,0.167,0.00654,25.3,0.912,0.97,0.885,23.2,22.5,22.5,539
2005-11-21,2005,2,8,325,150.25,0.95,5,Dry,23,4,2,2,19,50,0.33,100.3,0.67,100.3,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0811,0.00427,0.000167,0.0854,0.00335,1,0.0778,0.163,0.0064,25.3,0.911,0.969,0.883,22.7,22,22,528
2005-11-22,2005,2,8,326,148.34,0.95,5,Dry,23,4,2,2,19,50,0.34,98.34,0.66,98.34,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0805,0.00411,0.000161,0.0846,0.00332,1,0.0753,0.16,0.00627,25.3,0.913,0.968,0.883,22.3,21.6,21.6,518
2005-11-23,2005,2,8,327,146.42,0.95,5,Dry,23,4,2,2,19,50,0.34,96.42,0.66,96.42,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0798,0.00395,0.000155,0.0837,0.00328,1,0.0727,0.156,0.00613,25.3,0.914,0.967,0.884,21.9,21.2,21.2,509
2005-11-24,2005,2,8,328,147.79,0.95,5,Dry,23,4,2,2,19,50,0.34,97.79,0.66,97.79,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0803,0.00406,0.000159,0.0843,0.00331,1,0.0745,0.159,0.00623,25.3,0.913,0.968,0.884,22.2,21.5,21.5,515
2005-11-25,2005,2,8,329,154.08,0.94,5,Dry,23,4,2,2,19,50,0.33,104.1,0.68,104.1,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0825,0.0046,0.00018,0.0871,0.00341,1,0.083,0.17,0.00667,25.3,0.914,0.97,0.886,23.6,22.9,22.9,550
2005-11-26,2005,2,9,330,157.64,0.94,5,Dry,23,4,2,2,19,50,0.32,107.6,0.68,107.6,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0838,0.0049,0.000192,0.0887,0.00347,1,0.0878,0.176,0.00692,25.3,0.916,0.97,0.889,24.5,23.8,23.8,571
2005-11-27,2005,2,9,331,161.74,0.93,5,Dry,23,4,2,2,19,50,0.31,111.7,0.69,111.7,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0852,0.00525,0.000206,0.0905,0.00354,1,0.0933,0.184,0.0072,25.3,0.919,0.97,0.892,25.5,24.8,24.8,594
2005-11-28,2005,2,9,332,166.93,0.93,5,Dry,23,4,2,2,19,50,0.3,116.9,0.7,116.9,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.087,0.00569,0.000223,0.0927,0.00363,1,0.1,0.193,0.00756,25.3,0.923,0.97,0.895,26.8,26,26,624
2005-11-29,2005,2,9,333,168.3,0.92,5,Dry,23,4,2,2,19,50,0.3,118.3,0.7,118.3,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0875,0.00581,0.000227,0.0933,0.00365,1,0.102,0.196,0.00766,25.3,0.924,0.97,0.896,27.2,26.3,26.3,632
2005-11-30,2005,2,9,334,169.67,0.92,5,Dry,23,4,2,2,19,50,0.29,119.7,0.7,119.7,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.088,0.00592,0.000232,0.0939,0.00368,1,0.104,0.198,0.00775,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2005-12-01,2005,3,9,335,171.03,0.92,5,Dry,26,4,3,2,24,59,0.34,112,0.66,112,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0867,0.00527,0.000206,0.092,0.0036,1,0.0937,0.186,0.00727,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2005-12-02,2005,3,9,336,169.12,0.92,5,Dry,26,4,3,2,24,59,0.35,110.1,0.65,110.1,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.086,0.00511,0.0002,0.0912,0.00357,1,0.0912,0.182,0.00714,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2005-12-03,2005,3,10,337,169.39,0.92,5,Dry,26,4,3,2,24,59,0.35,110.4,0.65,110.4,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0861,0.00513,0.000201,0.0913,0.00357,1,0.0915,0.183,0.00716,25.4,0.918,0.97,0.891,25.2,24.4,24.4,587
2005-12-04,2005,3,10,338,173.49,0.91,5,Dry,26,4,3,2,24,59,0.34,114.5,0.66,114.5,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0876,0.00548,0.000215,0.0931,0.00364,1,0.0971,0.19,0.00744,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2005-12-05,2005,3,10,339,177.6,0.91,5,Dry,26,4,3,2,24,59,0.33,118.6,0.67,118.6,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.089,0.00583,0.000228,0.0949,0.00371,1,0.103,0.197,0.00773,25.4,0.924,0.97,0.896,27.3,26.4,26.4,634
2005-12-06,2005,3,10,340,178.96,0.9,5,Dry,26,4,3,2,24,59,0.33,120,0.67,120,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0895,0.00595,0.000233,0.0955,0.00374,1,0.104,0.2,0.00782,25.4,0.925,0.97,0.897,27.6,26.8,26.8,642
2005-12-07,2005,3,10,341,177.05,0.91,5,Dry,26,4,3,2,24,59,0.33,118,0.67,118,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0888,0.00578,0.000226,0.0946,0.0037,1,0.102,0.196,0.00769,25.4,0.924,0.97,0.896,27.1,26.3,26.3,631
2005-12-08,2005,3,10,342,177.32,0.91,5,Dry,26,4,3,2,24,59,0.33,118.3,0.67,118.3,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0889,0.00581,0.000227,0.0947,0.00371,1,0.102,0.197,0.00771,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
2005-12-09,2005,3,10,343,179.78,0.9,5,Dry,26,4,3,2,24,59,0.33,120.8,0.67,120.8,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0898,0.00602,0.000235,0.0958,0.00375,1,0.106,0.201,0.00788,25.4,0.925,0.97,0.898,27.8,27,27,647
2005-12-10,2005,3,11,344,180.6,0.9,5,Dry,26,4,3,2,24,59,0.33,121.6,0.67,121.6,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0901,0.00609,0.000238,0.0962,0.00376,1,0.107,0.203,0.00794,25.4,0.926,0.97,0.898,28,27.2,27.2,652
2005-12-11,2005,3,11,345,178.14,0.91,5,Dry,26,4,3,2,24,59,0.33,119.1,0.67,119.1,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0892,0.00588,0.00023,0.0951,0.00372,1,0.103,0.198,0.00776,25.4,0.924,0.97,0.897,27.4,26.6,26.6,638
2005-12-12,2005,3,11,346,177.87,0.91,5,Dry,26,4,3,2,24,59,0.33,118.9,0.67,118.9,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0891,0.00585,0.000229,0.095,0.00372,1,0.103,0.198,0.00775,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
2005-12-13,2005,3,11,347,179.78,0.9,5,Dry,26,4,3,2,24,59,0.33,120.8,0.67,120.8,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0898,0.00602,0.000235,0.0958,0.00375,1,0.106,0.201,0.00788,25.4,0.925,0.97,0.898,27.8,27,27,647
2005-12-14,2005,3,11,348,178.96,0.9,5,Dry,26,4,3,2,24,59,0.33,120,0.67,120,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0895,0.00595,0.000233,0.0955,0.00374,1,0.104,0.2,0.00782,25.4,0.925,0.97,0.897,27.6,26.8,26.8,642
2005-12-15,2005,3,11,349,177.05,0.91,5,Dry,26,4,3,2,24,59,0.33,118,0.67,118,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0888,0.00578,0.000226,0.0946,0.0037,1,0.102,0.196,0.00769,25.4,0.924,0.97,0.896,27.1,26.3,26.3,631
2005-12-16,2005,3,11,350,177.87,0.91,5,Dry,26,4,3,2,24,59,0.33,118.9,0.67,118.9,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0891,0.00585,0.000229,0.095,0.00372,1,0.103,0.198,0.00775,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
2005-12-17,2005,3,12,351,181.97,0.9,5,Dry,26,4,3,2,24,59,0.32,123,0.68,123,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0906,0.0062,0.000243,0.0968,0.00379,1,0.109,0.205,0.00803,25.4,0.927,0.97,0.899,28.3,27.5,27.5,660
2005-12-18,2005,3,12,352,185.53,0.89,5,Dry,26,4,3,2,24,59,0.32,126.5,0.68,126.5,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0918,0.00651,0.000254,0.0983,0.00385,1,0.113,0.212,0.00828,25.4,0.929,0.97,0.901,29.2,28.4,28.4,681
2005-12-19,2005,3,12,353,185.8,0.89,5,Dry,26,4,3,2,24,59,0.32,126.8,0.68,126.8,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0919,0.00653,0.000255,0.0985,0.00385,1,0.114,0.212,0.0083,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2005-12-20,2005,3,12,354,186.07,0.89,5,Dry,26,4,3,2,24,59,0.32,127.1,0.68,127.1,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.092,0.00655,0.000256,0.0986,0.00385,1,0.114,0.213,0.00831,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
2005-12-21,2005,3,12,355,188.53,0.88,5,Dry,26,4,3,2,24,59,0.31,129.5,0.69,129.5,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0929,0.00676,0.000264,0.0997,0.0039,1,0.117,0.217,0.00848,25.4,0.93,0.97,0.902,30,29.1,29.1,698
2005-12-22,2005,3,12,356,190.45,0.88,5,Dry,26,4,3,2,24,59,0.31,131.4,0.69,131.4,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0936,0.00692,0.000271,0.1,0.00393,1,0.12,0.22,0.00862,25.4,0.931,0.97,0.903,30.4,29.5,29.5,709
2005-12-23,2005,3,12,357,188.53,0.88,5,Dry,26,4,3,2,24,59,0.31,129.5,0.69,129.5,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0929,0.00676,0.000264,0.0997,0.0039,1,0.117,0.217,0.00848,25.4,0.93,0.97,0.902,30,29.1,29.1,698
