date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2005-12-24,2005,3,13,358,185.53,0.89,5,Dry,26,4,3,2,24,59,0.32,126.5,0.68,126.5,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0918,0.00651,0.000254,0.0983,0.00385,1,0.113,0.212,0.00828,25.4,0.929,0.97,0.901,29.2,28.4,28.4,681
2005-12-25,2005,3,13,359,184.71,0.89,5,Dry,26,4,3,2,24,59,0.32,125.7,0.68,125.7,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0915,0.00644,0.000252,0.098,0.00383,1,0.112,0.21,0.00822,25.4,0.929,0.97,0.901,29,28.2,28.2,676
2005-12-26,2005,3,13,360,187.71,0.88,5,Dry,26,4,3,2,24,59,0.31,128.7,0.69,128.7,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0926,0.00669,0.000262,0.0993,0.00388,1,0.116,0.216,0.00843,25.4,0.93,0.97,0.902,29.8,28.9,28.9,693
2005-12-27,2005,3,13,361,190.72,0.88,5,Dry,26,4,3,2,24,59,0.31,131.7,0.69,131.7,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0937,0.00695,0.000272,0.101,0.00393,1,0.12,0.221,0.00864,25.4,0.931,0.97,0.903,30.5,29.6,29.6,710
2005-12-28,2005,3,13,362,193.73,0.87,5,Dry,26,4,3,2,24,59,0.3,134.7,0.69,134.7,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0947,0.0072,0.000281,0.102,0.00398,1,0.124,0.226,0.00884,25.4,0.932,0.97,0.904,31.2,30.3,30.3,727
2005-12-29,2005,3,13,363,194,0.87,5,Dry,26,4,3,2,24,59,0.3,135,0.7,135,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0948,0.00723,0.000282,0.102,0.00399,1,0.125,0.227,0.00886,25.4,0.932,0.97,0.904,31.3,30.4,30.4,729
2005-12-30,2005,3,13,364,194.28,0.87,5,Dry,26,4,3,2,24,59,0.3,135.3,0.7,135.3,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0949,0.00725,0.000283,0.102,0.00399,1,0.125,0.227,0.00888,25.4,0.933,0.97,0.905,31.4,30.4,30.4,730
2005-12-31,2005,3,14,365,196.74,0.86,5,Dry,26,4,3,2,24,59,0.3,137.7,0.7,137.7,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0958,0.00746,0.000291,0.103,0.00403,1,0.128,0.232,0.00905,25.4,0.934,0.97,0.906,32,31,31,745
2006-01-01,2005,4,14,1,198.1,0.86,5,Dry,29,5,4,2,33,73,0.37,125.1,0.63,125.1,0,0,0,0,-2,2,29,5,4,0,35,163,990,964.4,25.6,0.0931,0.00638,0.000249,0.0995,0.00389,1,0.111,0.211,0.00824,25.4,0.928,0.97,0.901,28.9,28,28,673
2006-01-02,2005,4,14,2,200.02,0.85,5,Dry,29,5,4,2,33,73,0.36,127,0.64,127,0,0,0,0,-2,2,29,5,4,0,35,165,990,964.4,25.6,0.0938,0.00655,0.000256,0.1,0.00392,1,0.114,0.214,0.00837,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
2006-01-03,2005,4,14,3,200.84,0.85,5,Dry,29,5,4,2,33,73,0.36,127.8,0.64,127.8,0,0,0,0,-2,2,29,5,4,0,35,166,990,964.4,25.6,0.0941,0.00662,0.000259,0.101,0.00393,1,0.115,0.216,0.00843,25.4,0.93,0.97,0.902,29.6,28.7,28.7,689
2006-01-04,2005,4,14,4,201.66,0.85,5,Dry,29,5,4,2,33,73,0.36,128.7,0.64,128.7,0,0,0,0,-2,2,29,5,4,0,35,167,990,964.4,25.6,0.0944,0.00669,0.000261,0.101,0.00395,1,0.116,0.217,0.00849,25.4,0.93,0.97,0.902,29.8,28.9,28.9,693
2006-01-05,2005,4,14,5,204.67,0.84,5,Dry,29,5,4,2,33,73,0.36,131.7,0.64,131.7,0,0,0,0,-2,2,29,5,4,0,35,170,990,964.4,25.6,0.0954,0.00694,0.000271,0.102,0.004,1,0.12,0.223,0.00871,25.3,0.931,0.97,0.903,30.5,29.6,29.6,710
2006-01-06,2005,4,14,6,207.67,0.83,5,Dry,29,5,4,2,33,73,0.35,134.7,0.65,134.7,0,0,0,0,-2,2,29,5,4,0,35,173,990,964.4,25.6,0.0965,0.0072,0.000282,0.104,0.00406,1,0.124,0.228,0.00892,25.3,0.932,0.97,0.904,31.2,30.3,30.3,726
2006-01-07,2005,4,15,7,210.68,0.82,5,Dry,29,5,4,2,33,73,0.35,137.7,0.65,137.7,0,0,0,0,-2,2,29,5,4,0,35,176,990,964.5,25.5,0.0975,0.00745,0.000292,0.105,0.00411,1,0.128,0.233,0.00914,25.3,0.934,0.97,0.906,31.9,30.9,30.9,743
2006-01-08,2005,4,15,8,213.69,0.81,5,Dry,29,5,4,2,33,73,0.34,140.7,0.66,140.7,0,0,0,0,-2,2,29,5,4,0,35,179,990,964.5,25.5,0.0986,0.00771,0.000302,0.106,0.00417,1,0.132,0.239,0.00936,25.3,0.935,0.97,0.907,32.6,31.6,31.6,759
2006-01-09,2005,4,15,9,216.15,0.8,5,Dry,29,5,4,2,33,73,0.34,143.2,0.66,143.2,0,0,0,0,-2,2,29,5,4,0,35,181,990,964.5,25.5,0.0995,0.00792,0.00031,0.107,0.00421,1,0.136,0.243,0.00953,25.3,0.936,0.97,0.908,33.2,32.2,32.2,773
2006-01-10,2005,4,15,10,217.52,0.8,5,Dry,29,5,4,2,33,73,0.34,144.5,0.66,144.5,0,0,0,0,-2,2,29,5,4,0,35,183,990,964.5,25.5,0.0999,0.00803,0.000315,0.108,0.00424,1,0.138,0.246,0.00963,25.2,0.936,0.97,0.908,33.5,32.5,32.5,780
2006-01-11,2005,4,15,11,220.53,0.79,5,Dry,29,5,4,2,33,73,0.33,147.5,0.67,147.5,0,0,0,0,-2,2,29,5,4,0,35,186,990,964.5,25.5,0.101,0.00829,0.000325,0.109,0.00429,1,0.142,0.251,0.00985,25.2,0.938,0.97,0.91,34.2,33.2,33.2,797
2006-01-12,2005,4,15,12,224.08,0.77,5,Dry,29,5,4,2,33,73,0.33,151.1,0.67,151.1,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00859,0.000338,0.111,0.00435,1,0.146,0.257,0.0101,25.2,0.939,0.97,0.911,35.1,34,34,816
2006-01-13,2005,4,15,13,228.18,0.76,5,Dry,29,5,4,2,33,73,0.32,155.2,0.68,155.2,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00894,0.000352,0.113,0.00443,1,0.152,0.265,0.0104,25.2,0.94,0.97,0.912,36,34.9,34.9,838
2006-01-14,2005,4,16,14,231.19,0.75,5,Dry,29,5,4,2,33,73,0.32,158.2,0.68,158.2,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.0092,0.000362,0.114,0.00448,1,0.156,0.27,0.0106,25.1,0.941,0.97,0.913,36.7,35.6,35.6,855
2006-01-15,2005,4,16,15,232.56,0.74,5,Dry,29,5,4,2,33,73,0.31,159.6,0.69,159.6,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.105,0.00931,0.000367,0.115,0.00451,1,0.158,0.272,0.0107,25.1,0.942,0.97,0.914,37,35.9,35.9,862
2006-01-16,2005,4,16,16,236.11,0.73,5,Dry,29,5,4,2,33,73,0.31,163.1,0.69,163.1,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.107,0.00961,0.000379,0.116,0.00457,1,0.163,0.279,0.011,25.1,0.943,0.971,0.916,37.9,36.8,36.8,883
2006-01-17,2005,4,16,17,243.49,0.71,5,Dry,29,5,4,2,33,73,0.3,170.5,0.7,170.5,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000404,0.119,0.00471,1,0.173,0.292,0.0115,25,0.945,0.975,0.922,39.6,38.6,38.6,927
2006-01-18,2005,4,16,18,250.33,0.69,5,Dry,29,5,4,2,33,73,0.29,177.3,0.71,177.3,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.112,0.0108,0.000428,0.122,0.00484,1,0.182,0.304,0.012,25,0.948,0.979,0.927,41.2,40.3,40.3,967
2006-01-19,2005,4,16,19,256.07,0.68,5,Dry,29,5,4,2,33,73,0.28,183.1,0.71,183.1,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.114,0.0113,0.000448,0.125,0.00494,1,0.19,0.315,0.0124,25,0.949,0.98,0.93,42.5,41.7,41.7,1000
2006-01-20,2005,4,16,20,262.36,0.66,5,Dry,29,5,4,2,33,73,0.28,189.4,0.72,189.4,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000469,0.128,0.00505,1,0.198,0.326,0.0129,24.9,0.951,0.98,0.932,44,43.2,43.2,1040
2006-01-21,2005,4,17,21,269.2,0.65,5,Dry,29,5,4,2,33,73,0.27,196.2,0.73,196.2,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000493,0.131,0.00518,1,0.207,0.338,0.0134,24.9,0.953,0.98,0.934,45.7,44.7,44.7,1070
2006-01-22,2005,4,17,22,277.13,0.64,5,Dry,29,5,4,2,33,73,0.26,204.1,0.74,204.1,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.00052,0.134,0.00532,1,0.218,0.352,0.014,24.8,0.955,0.98,0.936,47.5,46.6,46.6,1120
2006-01-23,2005,4,17,23,284.51,0.63,5,Dry,29,5,4,2,33,73,0.26,211.5,0.74,211.5,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0137,0.000546,0.137,0.00546,1,0.228,0.365,0.0145,24.8,0.957,0.98,0.938,49.2,48.2,48.2,1160
2006-01-24,2005,4,17,24,291.89,0.62,5,Dry,29,5,4,2,33,73,0.25,218.9,0.75,218.9,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0144,0.000571,0.141,0.00559,1,0.238,0.379,0.0151,24.8,0.958,0.98,0.939,50.9,48.2,48.2,1160
2006-01-25,2005,4,17,25,301.46,0.6,5,Dry,29,5,4,2,33,73,0.24,228.5,0.76,228.5,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.13,0.0152,0.000605,0.145,0.00577,2,0.0967,0.241,0.00962,24.9,0.923,0.97,0.895,25.7,24.9,49.8,1200
2006-01-26,2005,4,17,26,310.49,0.59,5,Dry,29,5,4,2,33,73,0.23,237.5,0.77,237.5,0,0,0,0,-2,2,29,5,4,0,35,275,990,965,25,0.133,0.0159,0.000636,0.149,0.00594,2,0.103,0.252,0.01,24.8,0.925,0.97,0.898,26.7,25.9,51.8,1240
2006-01-27,2005,4,17,27,317.32,0.58,5,Dry,29,5,4,2,33,73,0.23,244.3,0.77,244.3,0,0,0,0,-2,2,29,5,4,0,35,282,990,965,25,0.135,0.0165,0.00066,0.152,0.00606,2,0.107,0.259,0.0104,24.8,0.927,0.97,0.9,27.5,26.7,53.4,1280
2006-01-28,2005,4,18,28,324.71,0.57,5,Dry,29,5,4,2,33,73,0.23,251.7,0.78,251.7,0,0,0,0,-2,2,29,5,4,0,35,290,990,965,25,0.138,0.0178,0.000713,0.156,0.00623,2,0.112,0.268,0.0107,24.7,0.93,0.97,0.902,28.4,27.5,55,1320
2006-01-29,2005,4,18,29,334.28,0.56,5,Dry,29,5,4,2,33,73,0.22,261.3,0.78,261.3,0,0,0,0,-2,2,29,5,4,0,35,299,990,965.1,24.9,0.141,0.0223,0.000896,0.163,0.00656,2,0.119,0.282,0.0113,24.6,0.932,0.97,0.904,29.4,28.5,57.1,1370
2006-01-30,2005,4,18,30,344.39,0.55,5,Dry,29,5,4,2,33,73,0.21,271.4,0.79,271.4,0,0,0,0,-2,2,29,5,4,0,35,309,990,965.1,24.9,0.145,0.0271,0.00109,0.172,0.00691,2,0.126,0.298,0.012,24.6,0.934,0.97,0.906,30.5,29.6,59.3,1420
2006-01-31,2005,4,18,31,355.06,0.55,5,Dry,29,5,4,2,33,73,0.21,282.1,0.79,282.1,0,0,0,0,-2,2,29,5,4,0,35,320,990,965.2,24.8,0.148,0.0321,0.00129,0.181,0.00728,2,0.133,0.314,0.0126,24.5,0.936,0.97,0.908,31.7,30.8,61.6,1480
2006-02-01,2005,5,18,32,365.72,0.54,5,Dry,31,6,4,3,41,85,0.23,280.7,0.77,280.7,0,0,0,0,-3,3,31,6,4,0,44,322,990,965.2,24.8,0.149,0.0315,0.00127,0.181,0.00729,2,0.132,0.313,0.0126,24.5,0.936,0.97,0.908,31.5,30.6,61.1,1470
2006-02-02,2005,5,18,33,372.56,0.53,5,Dry,31,6,4,3,41,85,0.23,287.6,0.77,287.6,0,0,0,0,-3,3,31,6,4,0,44,329,990,965.3,24.7,0.151,0.0347,0.0014,0.186,0.00753,2,0.137,0.323,0.0131,24.4,0.938,0.97,0.909,32.3,31.3,62.6,1500
2006-02-03,2005,5,18,34,381.03,0.52,5,Dry,31,6,4,3,41,85,0.22,296,0.78,296,0,0,0,0,-3,3,31,6,4,0,44,337,990,965.3,24.7,0.154,0.0387,0.00157,0.193,0.00782,2,0.142,0.336,0.0136,24.4,0.939,0.97,0.911,33.2,32.2,64.4,1550
2006-02-04,2005,5,19,35,392.79,0.51,5,Dry,31,6,4,3,41,85,0.22,307.8,0.78,307.8,0,0,0,0,-3,3,31,6,4,0,44,349,990,965.4,24.6,0.159,0.0443,0.0018,0.203,0.00824,2,0.15,0.353,0.0143,24.3,0.942,0.97,0.913,34.5,33.5,66.9,1610
2006-02-05,2005,5,19,36,404,0.5,5,Dry,31,6,4,3,41,85,0.21,319,0.79,319,0,0,0,0,-3,3,31,6,4,0,44,360,990,965.4,24.6,0.163,0.0496,0.00202,0.212,0.00863,2,0.158,0.37,0.0151,24.2,0.943,0.97,0.915,35.7,34.7,69.3,1660
2006-02-06,2005,5,19,37,415.21,0.5,5,Dry,31,6,4,3,41,85,0.2,330.2,0.8,330.2,0,0,0,0,-3,3,31,6,4,0,44,371,990,965.5,24.5,0.167,0.0549,0.00224,0.221,0.00903,2,0.165,0.387,0.0158,24.1,0.945,0.97,0.917,37,35.8,71.7,1720
2006-02-07,2005,5,19,38,426.42,0.49,5,Dry,31,6,4,3,41,85,0.2,341.4,0.8,341.4,0,0,0,0,-3,3,31,6,4,0,44,382,990,965.5,24.5,0.17,0.0602,0.00246,0.231,0.00942,2,0.173,0.404,0.0165,24.1,0.947,0.972,0.921,38.2,37.1,74.2,1780
2006-02-08,2005,5,19,39,435.99,0.48,5,Dry,31,6,4,3,41,85,0.2,351,0.81,351,0,0,0,0,-3,3,31,6,4,0,44,392,990,965.6,24.4,0.174,0.0647,0.00265,0.239,0.00976,2,0.179,0.418,0.0171,24,0.949,0.974,0.924,39.2,38.2,76.4,1830
2006-02-09,2005,5,19,40,445.02,0.48,5,Dry,31,6,4,3,41,85,0.19,360,0.81,360,0,0,0,0,-3,3,31,6,4,0,44,401,990,965.6,24.4,0.177,0.0689,0.00283,0.246,0.0101,2,0.186,0.432,0.0177,24,0.95,0.976,0.927,40.2,39.2,78.5,1880
2006-02-10,2005,5,19,41,457.87,0.47,5,Dry,31,6,4,3,41,85,0.19,372.9,0.81,372.9,0,0,0,0,-3,3,31,6,4,0,44,414,990,965.7,24.3,0.182,0.075,0.00308,0.257,0.0105,2,0.194,0.451,0.0185,23.9,0.951,0.979,0.932,41.6,40.7,81.4,1950
2006-02-11,2005,5,20,42,470.17,0.46,5,Dry,31,6,4,3,41,85,0.18,385.2,0.82,385.2,0,0,0,0,-3,3,31,6,4,0,44,426,990,965.7,24.3,0.186,0.0808,0.00333,0.267,0.011,2,0.202,0.469,0.0193,23.8,0.953,0.98,0.934,42.9,42,84,2020
2006-02-12,2005,5,20,43,484.12,0.45,5,Dry,31,6,4,3,41,85,0.18,399.1,0.82,399.1,0,0,0,0,-3,3,31,6,4,0,44,440,990,965.8,24.2,0.191,0.0874,0.00361,0.278,0.0115,2,0.212,0.49,0.0202,23.7,0.955,0.98,0.936,44.3,43.5,86.9,2090
2006-02-13,2005,5,20,44,495.33,0.44,5,Dry,31,6,4,3,41,85,0.17,410.3,0.83,410.3,0,0,0,0,-3,3,31,6,4,0,44,451,990,965.8,24.2,0.195,0.0927,0.00383,0.287,0.0119,2,0.219,0.507,0.021,23.7,0.956,0.98,0.937,45.5,44.6,89.2,2140
2006-02-14,2005,5,20,45,507.09,0.44,5,Dry,31,6,4,3,41,85,0.17,422.1,0.83,422.1,0,0,0,0,-3,3,31,6,4,0,44,463,990,965.9,24.1,0.199,0.0982,0.00407,0.297,0.0123,2,0.227,0.525,0.0218,23.6,0.956,0.98,0.937,46.7,45.8,91.5,2200
2006-02-15,2005,5,20,46,522.13,0.43,5,Dry,31,6,4,3,41,85,0.16,437.1,0.84,437.1,0,0,0,0,-3,3,31,6,4,0,44,478,990,965.9,24.1,0.204,0.105,0.00438,0.31,0.0129,2,0.238,0.547,0.0228,23.5,0.957,0.98,0.938,48.2,47.3,94.5,2270
2006-02-16,2005,5,20,47,536.62,0.42,5,Dry,31,6,4,3,41,85,0.16,451.6,0.84,451.6,0,0,0,0,-3,3,31,6,4,0,44,493,990,966,24,0.209,0.112,0.00468,0.322,0.0134,2,0.247,0.569,0.0237,23.4,0.958,0.98,0.939,49.7,48.2,96.4,2310
2006-02-17,2005,5,20,48,552.75,0.41,5,Dry,31,6,4,3,41,85,0.15,467.8,0.85,467.8,0,0,0,0,-3,3,31,6,4,0,44,509,990,966.1,23.9,0.216,0.12,0.00501,0.335,0.014,2,0.258,0.594,0.0248,23.3,0.957,0.98,0.938,51.2,48.2,96.4,2310
2006-02-18,2005,5,21,49,568.34,0.4,5,Dry,31,6,4,3,41,85,0.15,483.3,0.85,483.3,0,0,0,0,-3,3,31,6,4,0,44,524,990,966.2,23.8,0.224,0.127,0.00533,0.352,0.0147,2,0.269,0.62,0.026,23.2,0.956,0.98,0.937,52.6,48.2,96.4,2310
2006-02-19,2005,5,21,50,583.38,0.4,5,Dry,31,6,4,3,41,85,0.15,498.4,0.85,498.4,0,0,0,0,-3,3,31,6,4,0,44,539,990,966.2,23.8,0.233,0.134,0.00565,0.367,0.0154,3,0.167,0.534,0.0225,23.2,0.946,0.97,0.918,35.8,34.7,104,2500
2006-02-20,2005,5,21,51,597.32,0.39,5,Dry,31,6,4,3,41,85,0.14,512.3,0.86,512.3,0,0,0,0,-3,3,31,6,4,0,44,553,990,966.3,23.7,0.241,0.143,0.00604,0.384,0.0162,3,0.173,0.557,0.0235,23.2,0.947,0.97,0.919,36.7,35.6,107,2570
2006-02-21,2005,5,21,52,613.46,0.38,5,Dry,31,6,4,3,41,85,0.14,528.5,0.86,528.5,0,0,0,0,-3,3,31,6,4,0,44,569,990,966.4,23.6,0.25,0.154,0.00651,0.404,0.0171,3,0.18,0.584,0.0247,23.1,0.949,0.971,0.922,37.8,36.7,110,2640
2006-02-22,2005,5,21,53,632.32,0.37,5,Dry,31,6,4,3,41,85,0.13,547.3,0.87,547.3,0,0,0,0,-3,3,31,6,4,0,44,588,990,966.4,23.6,0.261,0.167,0.00707,0.427,0.0181,3,0.189,0.616,0.0261,23,0.951,0.974,0.926,39,38,114,2740
2006-02-23,2005,5,21,54,653.92,0.36,5,Dry,31,6,4,3,41,85,0.13,568.9,0.87,568.9,0,0,0,0,-3,3,31,6,4,0,44,610,990,966.5,23.5,0.273,0.181,0.00771,0.454,0.0193,3,0.199,0.653,0.0278,22.8,0.952,0.977,0.93,40.4,39.5,118,2840
2006-02-24,2005,5,21,55,677.17,0.36,5,Dry,31,6,4,3,41,85,0.13,592.2,0.87,592.2,0,0,0,0,-3,3,31,6,4,0,44,633,990,966.6,23.4,0.286,0.197,0.0084,0.483,0.0206,3,0.209,0.692,0.0296,22.7,0.954,0.98,0.935,41.9,41.1,123,2960
2006-02-25,2005,5,22,56,699.32,0.35,5,Dry,31,6,4,3,41,85,0.12,614.3,0.88,614.3,0,0,0,0,-3,3,31,6,4,0,44,655,990,966.7,23.3,0.299,0.211,0.00907,0.51,0.0219,3,0.219,0.729,0.0313,22.6,0.955,0.98,0.936,43.3,42.4,127,3050
2006-02-26,2005,5,22,57,724.2,0.34,5,Dry,31,6,4,3,41,85,0.12,639.2,0.88,639.2,0,0,0,0,-3,3,31,6,4,0,44,680,990,966.8,23.2,0.313,0.228,0.00983,0.541,0.0233,3,0.23,0.771,0.0332,22.4,0.956,0.98,0.937,44.8,43.9,132,3160
2006-02-27,2005,5,22,58,754.55,0.33,5,Dry,31,6,4,3,41,85,0.11,669.5,0.89,669.5,0,0,0,0,-3,3,31,6,4,0,44,711,990,966.9,23.1,0.33,0.248,0.0108,0.579,0.0251,3,0.244,0.822,0.0356,22.3,0.957,0.98,0.938,46.6,45.7,137,3290
2006-02-28,2005,5,22,59,780.19,0.32,5,Dry,31,6,4,3,41,85,0.11,695.2,0.89,695.2,0,0,0,0,-3,3,31,6,4,0,44,736,990,967,23,0.345,0.265,0.0115,0.61,0.0266,3,0.255,0.866,0.0377,22.1,0.957,0.98,0.938,48.1,47.1,141,3390
2006-03-01,2005,6,22,60,806.07,0.31,5,Dry,36,8,6,4,53,107,0.13,699.1,0.87,699.1,0,0,0,0,-4,4,36,8,6,0,57,749,990,967.1,22.9,0.352,0.268,0.0117,0.62,0.0271,3,0.257,0.877,0.0383,22,0.957,0.98,0.938,48.1,47.1,141,3390
2006-03-02,2005,6,22,61,836.8,0.29,5,Dry,36,8,6,4,53,107,0.13,729.8,0.87,729.8,0,0,0,0,-4,4,36,8,6,0,57,780,990,967.2,22.8,0.37,0.289,0.0127,0.658,0.0289,3,0.271,0.929,0.0408,21.8,0.957,0.98,0.938,49.8,48.2,145,3470
2006-03-03,2005,6,22,62,870.85,0.28,5,Dry,36,8,6,4,53,107,0.12,763.9,0.88,763.9,0,0,0,0,-4,4,36,8,6,0,57,814,990,967.4,22.6,0.4,0.309,0.0136,0.709,0.0313,3,0.284,0.992,0.0439,21.6,0.956,0.98,0.937,51.6,48.2,145,3470
2006-03-04,2005,6,23,63,911.99,0.27,5,Dry,36,8,6,4,53,107,0.12,805,0.88,805,0,0,0,0,-4,4,36,8,6,0,57,855,990,967.5,22.5,0.438,0.329,0.0146,0.766,0.0341,4,0.214,0.98,0.0437,21.5,0.954,0.977,0.931,40.4,39.5,158,3790
2006-03-05,2005,6,23,64,955.82,0.26,5,Dry,36,8,6,4,53,107,0.11,848.8,0.89,848.8,0,0,0,0,-4,4,36,8,6,0,57,899,990,967.7,22.3,0.478,0.35,0.0157,0.828,0.0371,4,0.229,1.06,0.0474,21.2,0.954,0.98,0.935,42.2,41.3,165,3970
2006-03-06,2005,6,23,65,1002,0.25,5,Dry,36,8,6,4,53,107,0.11,895,0.89,895,0,0,0,0,-4,4,36,8,6,0,57,945,990,967.9,22.1,0.52,0.372,0.0168,0.892,0.0404,4,0.245,1.14,0.0514,21,0.955,0.98,0.936,43.9,43.1,172,4130
2006-03-07,2005,6,23,66,1050.2,0.24,5,Dry,36,8,6,4,53,107,0.1,943.1,0.9,943.1,0,0,0,0,-4,4,36,8,6,0,57,993,990,968.1,21.9,0.564,0.395,0.018,0.96,0.0437,4,0.261,1.22,0.0556,20.7,0.956,0.98,0.937,45.8,44.9,180,4310
2006-03-08,2005,6,23,67,1100.2,0.23,5,Dry,36,8,6,4,53,107,0.097,993.2,0.9,993.2,0,0,0,0,-4,4,36,8,6,0,57,1040,990,968.2,21.8,0.615,0.42,0.0193,1.03,0.0475,4,0.278,1.31,0.0603,20.5,0.956,0.98,0.937,47.6,46.7,187,4480
2006-03-09,2005,6,23,68,1151.9,0.22,5,Dry,36,8,6,4,53,107,0.093,1045,0.91,1045,0,0,0,0,-4,4,36,8,6,0,57,1090,990,968.4,21.6,0.691,0.524,0.0242,1.21,0.0562,4,0.289,1.5,0.0696,20.1,0.955,0.98,0.936,49.2,48.2,193,4630
2006-03-10,2005,6,23,69,1205.1,0.22,5,Dry,36,8,6,4,53,107,0.089,1098,0.91,1098,0,0,0,0,-4,4,36,8,6,0,57,1150,990,968.5,21.5,0.769,0.644,0.03,1.41,0.0659,4,0.3,1.71,0.0798,19.7,0.954,0.98,0.935,50.7,48.2,193,4630
2006-03-11,2005,6,24,70,1259.8,0.21,4,Mod_Dry,41,8,7,6,67,129,0.1,1131,0.9,1100,31,7,1,1,-5,27,48,9,8,1,94,1170,990,968.7,21.3,0.794,0.648,0.0304,1.44,0.0677,4,0.3,1.74,0.0818,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
2006-03-12,2005,6,24,71,1315.9,0.2,4,Mod_Dry,41,8,7,6,67,129,0.098,1187,0.9,1100,87,20,3,3,-3,64,61,11,10,3,131,1180,990,968.9,21.1,0.819,0.648,0.0307,1.47,0.0695,4,0.3,1.77,0.0837,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2006-03-13,2005,6,24,72,1367.1,0.2,4,Mod_Dry,41,8,7,6,67,129,0.094,1238,0.91,1100,138,31,4,4,-2,101,72,12,11,4,168,1200,990,969.1,20.9,0.838,0.648,0.0309,1.49,0.0709,4,0.3,1.79,0.0853,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2006-03-14,2005,6,24,73,1400.7,0.19,4,Mod_Dry,41,8,7,6,67,129,0.092,1272,0.91,1100,172,39,5,5,-1,124,80,13,12,5,191,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,47.9,192,4600
2006-03-15,2005,6,24,74,1422.4,0.19,4,Mod_Dry,41,8,7,6,67,129,0.091,1293,0.91,1100,193,44,6,6,0,137,85,14,13,6,204,1210,990,969.2,20.8,0.863,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0872,19,0.952,0.98,0.933,48.7,47.7,191,4580
2006-03-16,2005,6,24,75,1444.1,0.19,4,Mod_Dry,41,8,7,6,67,129,0.089,1315,0.91,1100,215,49,6,7,0,153,90,14,14,6,220,1220,990,969.3,20.7,0.871,0.648,0.0313,1.52,0.0734,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2006-03-17,2005,6,24,76,1466.1,0.18,4,Mod_Dry,41,8,7,6,67,129,0.088,1337,0.91,1100,237,54,7,7,1,168,95,15,14,7,235,1220,990,969.4,20.6,0.88,0.648,0.0314,1.53,0.0741,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2006-03-18,2005,6,25,77,1488.2,0.18,4,Mod_Dry,41,8,7,6,67,129,0.087,1359,0.91,1100,259,59,8,8,2,182,100,16,15,8,249,1230,990,969.4,20.6,0.895,0.648,0.0315,1.54,0.0751,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,48,47.1,188,4520
2006-03-19,2005,6,25,78,1516.8,0.18,4,Mod_Dry,41,8,7,6,67,129,0.085,1388,0.92,1100,288,59,9,9,3,208,100,17,16,9,275,1230,990,969.5,20.5,0.9,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2006-03-20,2005,6,25,79,1545.6,0.17,4,Mod_Dry,41,8,7,6,67,129,0.084,1417,0.92,1100,317,59,10,10,4,234,100,18,17,10,301,1240,990,969.6,20.4,0.906,0.648,0.0318,1.55,0.0763,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2006-03-21,2005,6,25,80,1574.7,0.17,3,Normal,49,9,9,9,107,183,0.12,1392,0.88,1100,292,51,9,9,0,223,100,18,18,9,330,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2006-03-22,2005,6,25,81,1610.5,0.16,3,Normal,49,9,9,9,107,183,0.11,1428,0.89,1100,328,51,9,10,1,257,100,18,19,10,364,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46,184,4420
2006-03-23,2005,6,25,82,1646.8,0.16,3,Normal,49,9,9,9,107,183,0.11,1464,0.89,1100,364,51,9,11,2,291,100,18,20,11,398,1240,990,970,20,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2006-03-24,2005,6,25,83,1689.9,0.15,3,Normal,49,9,9,9,107,183,0.11,1507,0.89,1100,407,51,9,12,3,332,100,18,21,12,439,1240,990,970.1,19.9,0.916,0.648,0.0326,1.56,0.0786,4,0.3,1.86,0.0937,18,0.951,0.98,0.932,46.3,45.4,181,4350
2006-03-25,2005,6,26,84,1733.6,0.15,3,Normal,49,9,9,9,107,183,0.11,1551,0.89,1100,451,51,9,14,5,372,100,18,23,14,479,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,45,180,4320
2006-03-26,2005,6,26,85,1784.5,0.14,3,Normal,49,9,9,9,107,183,0.1,1601,0.9,1100,501,51,9,15,6,420,100,18,24,15,527,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2006-03-27,2005,6,26,86,1842.8,0.14,3,Normal,49,9,9,9,107,183,0.099,1660,0.9,1100,560,51,9,16,8,476,100,18,25,17,583,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2006-03-28,2005,6,26,87,1894.9,0.14,3,Normal,49,9,9,9,107,183,0.097,1712,0.9,1100,612,51,9,16,9,527,100,18,25,18,634,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2006-03-29,2005,6,26,88,1947.5,0.13,3,Normal,49,9,9,9,107,183,0.094,1764,0.91,1100,664,51,9,16,11,577,100,18,25,20,684,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2006-03-30,2005,6,26,89,2000.6,0.13,3,Normal,49,9,9,9,107,183,0.091,1818,0.91,1100,718,51,9,16,13,629,100,18,25,22,736,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.7,171,4100
2006-03-31,2005,6,26,90,2047,0.12,3,Normal,49,9,9,9,107,183,0.089,1864,0.91,1100,764,51,9,16,14,674,100,18,25,23,781,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
2006-04-01,2005,7,27,91,2086.6,0.12,3,Normal,54,13,14,19,117,217,0.1,1870,0.9,1100,770,46,5,11,4,704,100,18,25,23,821,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
2006-04-02,2005,7,27,92,2119.2,0.12,3,Normal,54,13,14,19,117,217,0.1,1902,0.9,1100,802,46,5,11,5,735,100,18,25,24,852,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2006-04-03,2005,7,27,93,2144.7,0.11,3,Normal,54,13,14,19,117,217,0.1,1928,0.9,1100,828,46,5,11,6,760,100,18,25,25,877,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2006-04-04,2005,7,27,94,2170.3,0.11,3,Normal,54,13,14,19,117,217,0.1,1953,0.9,1100,853,46,5,11,7,784,100,18,25,26,901,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2006-04-05,2005,7,27,95,2188.6,0.11,3,Normal,54,13,14,19,117,217,0.099,1972,0.9,1100,872,46,5,11,7,803,100,18,25,26,920,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2006-04-06,2005,7,27,96,2206.9,0.11,3,Normal,54,13,14,19,117,217,0.098,1990,0.9,1100,890,46,5,11,8,820,100,18,25,27,937,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2006-04-07,2005,7,27,97,2225.4,0.11,3,Normal,54,13,14,19,117,217,0.098,2008,0.9,1100,908,46,5,11,8,838,100,18,25,27,955,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.2,165,3960
2006-04-08,2005,7,28,98,2243.9,0.11,3,Normal,54,13,14,19,117,217,0.097,2027,0.9,1100,927,46,5,11,9,856,100,18,25,28,973,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3950
2006-04-09,2005,7,28,99,2262.4,0.11,3,Normal,54,13,14,19,117,217,0.096,2045,0.9,1100,945,46,5,11,9,874,100,18,25,28,991,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3940
2006-04-10,2005,7,28,100,2273.5,0.1,3,Normal,54,13,14,19,117,217,0.095,2057,0.91,1100,957,46,5,11,10,885,100,18,25,29,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2006-04-11,2005,7,28,101,2292.1,0.1,4,Mod_Dry,45,11,10,10,72,148,0.065,2144,0.94,1100,1040,55,7,15,21,946,100,18,25,31,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
2006-04-12,2005,7,28,102,2310.8,0.1,4,Mod_Dry,45,11,10,10,72,148,0.064,2163,0.94,1100,1060,55,7,15,22,964,100,18,25,32,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2006-04-13,2005,7,28,103,2329.5,0.099,4,Mod_Dry,45,11,10,10,72,148,0.064,2182,0.94,1100,1080,55,7,15,22,983,100,18,25,32,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2006-04-14,2005,7,28,104,2340.8,0.098,4,Mod_Dry,45,11,10,10,72,148,0.063,2193,0.94,1100,1090,55,7,15,23,993,100,18,25,33,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2006-04-15,2005,7,29,105,2352,0.097,4,Mod_Dry,45,11,10,10,72,148,0.063,2204,0.94,1100,1100,55,7,15,23,1000,100,18,25,33,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.4,161,3880
2006-04-16,2005,7,29,106,2363.3,0.096,4,Mod_Dry,45,11,10,10,72,148,0.063,2215,0.94,1100,1120,55,7,15,23,1020,100,18,25,33,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0873,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2006-04-17,2005,7,29,107,2374.6,0.095,4,Mod_Dry,45,11,10,10,72,148,0.062,2227,0.94,1100,1130,55,7,15,24,1030,100,18,25,34,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2006-04-18,2005,7,29,108,2385.9,0.093,4,Mod_Dry,45,11,10,10,72,148,0.062,2238,0.94,1100,1140,55,7,15,24,1040,100,18,25,34,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,161,3850
2006-04-19,2005,7,29,109,2397.3,0.092,4,Mod_Dry,45,11,10,10,72,148,0.062,2249,0.94,1100,1150,55,7,15,24,1050,100,18,25,34,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.924,41,40.1,160,3850
2006-04-20,2005,7,29,110,2408.6,0.091,4,Mod_Dry,45,11,10,10,72,148,0.061,2261,0.94,1100,1160,55,7,15,25,1060,100,18,25,35,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2006-04-21,2005,7,29,111,2412.4,0.091,3,Normal,54,13,14,19,117,217,0.09,2195,0.91,1100,1100,46,5,11,14,1020,100,18,25,33,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2006-04-22,2005,7,30,112,2408.6,0.091,3,Normal,54,13,14,19,117,217,0.09,2192,0.91,1100,1090,46,5,11,14,1020,100,18,25,33,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2006-04-23,2005,7,30,113,2397.3,0.092,3,Normal,54,13,14,19,117,217,0.09,2180,0.91,1100,1080,46,5,11,13,1010,100,18,25,32,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.924,41,40.1,160,3850
2006-04-24,2005,7,30,114,2385.9,0.093,3,Normal,54,13,14,19,117,217,0.091,2169,0.91,1100,1070,46,5,11,13,994,100,18,25,32,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,161,3850
2006-04-25,2005,7,30,115,2367.1,0.095,3,Normal,54,13,14,19,117,217,0.092,2150,0.91,1100,1050,46,5,11,13,975,100,18,25,32,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.2,40.3,161,3870
2006-04-26,2005,7,30,116,2348.3,0.097,3,Normal,54,13,14,19,117,217,0.092,2131,0.91,1100,1030,46,5,11,12,957,100,18,25,31,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2006-04-27,2005,7,30,117,2322,0.1,3,Normal,54,13,14,19,117,217,0.093,2105,0.91,1100,1010,46,5,11,11,932,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3900
2006-04-28,2005,7,30,118,2295.9,0.1,3,Normal,54,13,14,19,117,217,0.095,2079,0.91,1100,979,46,5,11,10,907,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.927,41.6,40.8,163,3910
2006-04-29,2005,7,31,119,2269.8,0.1,3,Normal,54,13,14,19,117,217,0.096,2053,0.9,1100,953,46,5,11,10,881,100,18,25,29,998,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2006-04-30,2005,7,31,120,2229.1,0.11,3,Normal,54,13,14,19,117,217,0.097,2012,0.9,1100,912,46,5,11,8,842,100,18,25,27,959,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3960
2006-05-01,2005,8,31,121,2188.6,0.11,3,Normal,55,13,13,17,178,276,0.13,1913,0.87,1100,813,45,5,12,7,744,100,18,25,24,922,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2006-05-02,2005,8,31,122,2148.3,0.11,3,Normal,55,13,13,17,178,276,0.13,1872,0.87,1100,772,45,5,12,6,704,100,18,25,23,882,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4000
2006-05-03,2005,8,31,123,2108.3,0.12,3,Normal,55,13,13,17,178,276,0.13,1832,0.87,1100,732,45,5,12,5,665,100,18,25,22,843,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2006-05-04,2005,8,31,124,2068.6,0.12,3,Normal,55,13,13,17,178,276,0.13,1793,0.87,1100,693,45,5,12,4,627,100,18,25,21,805,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2006-05-05,2005,8,31,125,2029.1,0.12,3,Normal,55,13,13,17,178,276,0.14,1753,0.86,1100,653,45,5,12,3,588,100,18,25,20,766,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.3,42.5,170,4080
2006-05-06,2005,8,32,126,1989.9,0.13,3,Normal,55,13,13,17,178,276,0.14,1714,0.86,1100,614,45,5,12,1,551,100,18,25,18,729,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.7,171,4100
2006-05-07,2005,8,32,127,1951,0.13,3,Normal,55,13,13,17,178,276,0.14,1675,0.86,1100,575,45,5,12,0,513,100,18,25,17,691,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2006-05-08,2005,8,32,128,1912.4,0.13,3,Normal,55,13,13,17,178,276,0.14,1636,0.86,1100,536,45,5,12,-1,475,100,18,25,16,653,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2006-05-09,2005,8,32,129,1874,0.14,3,Normal,55,13,13,17,178,276,0.15,1598,0.85,1100,498,45,5,12,-2,438,100,18,25,15,616,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2006-05-10,2005,8,32,130,1835.9,0.14,3,Normal,55,13,13,17,178,276,0.15,1560,0.85,1100,460,45,5,12,-3,401,100,18,25,14,579,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.081,4,0.3,1.87,0.0965,17.6,0.95,0.98,0.931,45,44.1,176,4230
2006-05-11,2005,8,32,131,1798.1,0.14,4,Mod_Dry,47,10,10,10,115,192,0.11,1606,0.89,1100,506,53,8,15,5,425,100,18,25,15,540,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2006-05-12,2005,8,32,132,1760.7,0.15,4,Mod_Dry,47,10,10,10,115,192,0.11,1569,0.89,1100,469,53,8,14,4,390,100,18,24,14,505,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2006-05-13,2005,8,33,133,1723.5,0.15,4,Mod_Dry,47,10,10,10,115,192,0.11,1531,0.89,1100,431,53,8,13,3,354,100,18,23,13,469,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0944,17.9,0.951,0.98,0.932,46,45.1,180,4330
2006-05-14,2005,8,33,134,1686.6,0.15,4,Mod_Dry,47,10,10,10,115,192,0.11,1495,0.89,1100,395,53,8,12,2,320,100,18,22,12,435,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0937,18,0.951,0.98,0.932,46.3,45.4,182,4360
2006-05-15,2005,8,33,135,1650,0.16,4,Mod_Dry,47,10,10,10,115,192,0.12,1458,0.88,1100,358,53,8,11,1,285,100,18,21,11,400,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2006-05-16,2005,8,33,136,1613.8,0.16,4,Mod_Dry,47,10,10,10,115,192,0.12,1422,0.88,1100,322,53,8,10,0,251,100,18,20,10,366,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,46,184,4420
2006-05-17,2005,8,33,137,1584.4,0.17,4,Mod_Dry,47,10,10,10,115,192,0.12,1392,0.88,1100,292,53,8,9,-1,223,100,18,19,9,338,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2006-05-18,2005,8,33,138,1555.3,0.17,4,Mod_Dry,47,10,10,10,115,192,0.12,1363,0.88,1100,263,53,8,8,-2,196,100,18,18,8,311,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0765,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2006-05-19,2005,8,33,139,1526.4,0.17,4,Mod_Dry,47,10,10,10,115,192,0.13,1334,0.87,1100,234,53,7,7,-3,170,100,17,17,7,285,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2006-05-20,2005,8,34,140,1497.7,0.18,4,Mod_Dry,47,10,10,10,115,192,0.13,1306,0.87,1100,206,47,6,6,-4,151,94,16,16,6,266,1230,990,969.5,20.5,0.883,0.648,0.0316,1.53,0.0746,4,0.3,1.83,0.0892,18.7,0.952,0.98,0.933,48,47,188,4520
2006-05-21,2005,8,34,141,1469.2,0.18,4,Mod_Dry,47,10,10,10,115,192,0.13,1277,0.87,1100,177,40,5,5,-5,132,87,15,15,5,247,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0736,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2006-05-22,2005,8,34,142,1441,0.19,4,Mod_Dry,47,10,10,10,115,192,0.13,1249,0.87,1100,149,34,4,5,-6,112,81,14,15,4,227,1210,990,969.3,20.7,0.86,0.648,0.0313,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2006-05-23,2005,8,34,143,1413.1,0.19,4,Mod_Dry,47,10,10,10,115,192,0.14,1221,0.86,1100,121,27,4,4,-6,92,74,14,14,4,207,1200,990,969.2,20.8,0.848,0.648,0.0312,1.5,0.0719,4,0.3,1.8,0.0864,19,0.953,0.98,0.933,48.8,47.8,191,4590
2006-05-24,2005,8,34,144,1379.3,0.19,4,Mod_Dry,47,10,10,10,115,192,0.14,1187,0.86,1100,87,20,3,3,-7,68,67,13,13,3,183,1190,990,969.1,20.9,0.835,0.648,0.031,1.48,0.0709,4,0.3,1.78,0.0853,19.1,0.953,0.98,0.934,49.1,48.2,193,4620
2006-05-25,2005,8,34,145,1327.8,0.2,4,Mod_Dry,47,10,10,10,115,192,0.14,1136,0.85,1100,36,8,1,1,-9,35,55,11,11,1,150,1180,990,968.9,21.1,0.811,0.648,0.0308,1.46,0.0693,4,0.3,1.76,0.0835,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2006-05-26,2005,8,34,146,1283.3,0.21,4,Mod_Dry,47,10,10,10,115,192,0.15,1091,0.85,1091,0,0,0,0,-10,10,47,10,10,0,125,1160,990,968.8,21.2,0.784,0.628,0.0296,1.41,0.0666,4,0.298,1.71,0.0806,19.5,0.954,0.98,0.935,49.8,48.2,193,4630
2006-05-27,2005,8,35,147,1239.5,0.21,4,Mod_Dry,47,10,10,10,115,192,0.15,1048,0.84,1048,0,0,0,0,-10,10,47,10,10,0,125,1110,990,968.7,21.3,0.72,0.53,0.0248,1.25,0.0585,4,0.29,1.54,0.0721,19.8,0.955,0.98,0.936,48.6,47.6,190,4570
2006-05-28,2005,8,35,148,1202.3,0.22,4,Mod_Dry,47,10,10,10,115,192,0.16,1010,0.84,1010,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.5,21.5,0.665,0.446,0.0208,1.11,0.0518,4,0.282,1.39,0.0649,20.1,0.955,0.98,0.936,47.5,46.5,186,4470
2006-05-29,2005,8,35,149,1165.8,0.22,4,Mod_Dry,47,10,10,10,115,192,0.17,973.8,0.83,973.8,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.612,0.41,0.019,1.02,0.0474,4,0.271,1.29,0.0599,20.3,0.955,0.98,0.936,46.3,45.3,181,4350
2006-05-30,2005,8,35,150,1135.4,0.23,4,Mod_Dry,47,10,10,10,115,192,0.17,943.4,0.83,943.4,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.58,0.396,0.0183,0.975,0.045,4,0.261,1.24,0.057,20.4,0.955,0.98,0.936,45.2,44.3,177,4250
2006-05-31,2005,8,35,151,1105.5,0.23,4,Mod_Dry,47,10,10,10,115,192,0.17,913.5,0.83,913.5,0,0,0,0,-10,10,47,10,10,0,125,981,990,968.2,21.8,0.553,0.381,0.0175,0.934,0.0429,4,0.251,1.18,0.0544,20.6,0.955,0.98,0.936,44,43.2,173,4140
2006-06-01,2005,9,35,152,1076.3,0.24,4,Mod_Dry,45,10,9,9,88,161,0.15,915.3,0.85,915.3,0,0,0,0,-9,9,45,10,9,0,97,979,990,968.1,21.9,0.551,0.382,0.0175,0.933,0.0427,4,0.251,1.18,0.0542,20.7,0.955,0.98,0.936,44.3,43.4,174,4170
2006-06-02,2005,9,35,153,1052.7,0.24,4,Mod_Dry,45,10,9,9,88,161,0.15,891.7,0.85,891.7,0,0,0,0,-9,9,45,10,9,0,97,956,990,968.1,21.9,0.53,0.371,0.0169,0.9,0.0411,4,0.243,1.14,0.0522,20.8,0.955,0.98,0.936,43.4,42.5,170,4080
2006-06-03,2005,9,36,154,1029.6,0.24,4,Mod_Dry,45,10,9,9,88,161,0.16,868.6,0.84,868.6,0,0,0,0,-9,9,45,10,9,0,97,933,990,968,22,0.509,0.359,0.0163,0.868,0.0394,4,0.236,1.1,0.0502,20.9,0.955,0.98,0.936,42.5,41.6,167,4000
2006-06-04,2005,9,36,155,1007,0.25,4,Mod_Dry,45,10,9,9,88,161,0.16,846,0.84,846,0,0,0,0,-9,9,45,10,9,0,97,910,990,967.9,22.1,0.488,0.348,0.0158,0.836,0.0379,4,0.228,1.06,0.0482,21,0.954,0.979,0.935,41.6,40.7,163,3910
2006-06-05,2005,9,36,156,984.71,0.25,4,Mod_Dry,45,10,9,9,88,161,0.16,823.7,0.84,823.7,0,0,0,0,-9,9,45,10,9,0,97,888,990,967.8,22.2,0.468,0.338,0.0152,0.805,0.0363,4,0.221,1.03,0.0463,21.1,0.954,0.978,0.932,40.7,39.8,159,3820
2006-06-06,2005,9,36,157,962.96,0.26,4,Mod_Dry,45,10,9,9,88,161,0.17,802,0.83,802,0,0,0,0,-9,9,45,10,9,0,97,866,990,967.8,22.2,0.448,0.327,0.0147,0.775,0.0348,4,0.213,0.988,0.0444,21.3,0.953,0.976,0.93,39.8,38.9,156,3730
2006-06-07,2005,9,36,158,946.39,0.26,4,Mod_Dry,45,10,9,9,88,161,0.17,785.4,0.83,785.4,0,0,0,0,-9,9,45,10,9,0,97,849,990,967.7,22.3,0.432,0.319,0.0143,0.752,0.0337,3,0.289,1.04,0.0467,21.3,0.956,0.98,0.937,52.2,48.2,145,3470
2006-06-08,2005,9,36,159,930.14,0.27,4,Mod_Dry,45,10,9,9,88,161,0.17,769.1,0.83,769.1,0,0,0,0,-9,9,45,10,9,0,97,833,990,967.6,22.4,0.418,0.311,0.0139,0.729,0.0326,3,0.285,1.01,0.0453,21.4,0.956,0.98,0.937,51.4,48.2,145,3470
2006-06-09,2005,9,36,160,914.23,0.27,4,Mod_Dry,45,10,9,9,88,161,0.18,753.2,0.82,753.2,0,0,0,0,-9,9,45,10,9,0,97,817,990,967.6,22.4,0.403,0.304,0.0135,0.707,0.0315,3,0.281,0.987,0.044,21.5,0.957,0.98,0.938,50.5,48.2,145,3470
2006-06-10,2005,9,37,161,898.69,0.28,4,Mod_Dry,45,10,9,9,88,161,0.18,737.7,0.82,737.7,0,0,0,0,-9,9,45,10,9,0,97,802,990,967.5,22.5,0.389,0.294,0.0131,0.683,0.0303,3,0.274,0.957,0.0425,21.5,0.957,0.98,0.938,49.7,48.2,145,3470
2006-06-11,2005,9,37,162,883.52,0.28,4,Mod_Dry,45,10,9,9,88,161,0.18,722.5,0.82,722.5,0,0,0,0,-9,9,45,10,9,0,97,787,990,967.4,22.6,0.375,0.284,0.0126,0.659,0.0292,3,0.268,0.926,0.041,21.6,0.957,0.98,0.938,48.9,47.9,144,3450
2006-06-12,2005,9,37,163,868.77,0.28,4,Mod_Dry,45,10,9,9,88,161,0.18,707.8,0.81,707.8,0,0,0,0,-9,9,45,10,9,0,97,772,990,967.4,22.6,0.365,0.274,0.0121,0.639,0.0282,3,0.261,0.9,0.0398,21.7,0.957,0.98,0.938,48.1,47.1,141,3390
2006-06-13,2005,9,37,164,854.47,0.29,4,Mod_Dry,45,10,9,9,88,161,0.19,693.5,0.81,693.5,0,0,0,0,-9,9,45,10,9,0,97,757,990,967.3,22.7,0.357,0.264,0.0116,0.621,0.0274,3,0.255,0.876,0.0386,21.8,0.957,0.98,0.938,47.3,46.4,139,3340
2006-06-14,2005,9,37,165,840.65,0.29,4,Mod_Dry,45,10,9,9,88,161,0.19,679.6,0.81,679.6,0,0,0,0,-9,9,45,10,9,0,97,744,990,967.3,22.7,0.349,0.255,0.0112,0.604,0.0266,3,0.248,0.852,0.0375,21.9,0.957,0.98,0.938,46.5,45.6,137,3280
2006-06-15,2005,9,37,166,831.11,0.3,4,Mod_Dry,45,10,9,9,88,161,0.19,670.1,0.81,670.1,0,0,0,0,-9,9,45,10,9,0,97,734,990,967.2,22.8,0.344,0.249,0.0109,0.592,0.026,3,0.244,0.836,0.0367,21.9,0.957,0.98,0.938,46,45.1,135,3240
2006-06-16,2005,9,37,167,821.86,0.3,4,Mod_Dry,45,10,9,9,88,161,0.2,660.9,0.8,660.9,0,0,0,0,-9,9,45,10,9,0,97,725,990,967.2,22.8,0.338,0.242,0.0106,0.581,0.0255,3,0.24,0.821,0.036,22,0.956,0.98,0.937,45.4,44.5,134,3210
2006-06-17,2005,9,38,168,812.94,0.3,4,Mod_Dry,45,10,9,9,88,161,0.2,651.9,0.8,651.9,0,0,0,0,-9,9,45,10,9,0,97,716,990,967.2,22.8,0.333,0.236,0.0104,0.57,0.0249,3,0.236,0.806,0.0353,22,0.956,0.98,0.937,44.9,44,132,3170
2006-06-18,2005,9,38,169,804.39,0.31,4,Mod_Dry,45,10,9,9,88,161,0.2,643.4,0.8,643.4,0,0,0,0,-9,9,45,10,9,0,97,707,990,967.1,22.9,0.329,0.231,0.0101,0.559,0.0244,3,0.232,0.791,0.0346,22.1,0.956,0.98,0.937,44.4,43.5,131,3130
2006-06-19,2005,9,38,170,796.25,0.31,4,Mod_Dry,45,10,9,9,88,161,0.2,635.3,0.8,635.3,0,0,0,0,-9,9,45,10,9,0,97,699,990,967.1,22.9,0.324,0.225,0.00983,0.549,0.024,3,0.228,0.778,0.0339,22.1,0.956,0.98,0.936,43.9,43,129,3100
2006-06-20,2005,9,38,171,788.59,0.31,4,Mod_Dry,45,10,9,9,88,161,0.2,627.6,0.8,627.6,0,0,0,0,-9,9,45,10,9,0,97,692,990,967.1,22.9,0.32,0.22,0.0096,0.54,0.0235,3,0.225,0.765,0.0333,22.2,0.955,0.98,0.936,43.5,42.6,128,3070
2006-06-21,2005,9,38,172,781.52,0.32,4,Mod_Dry,45,10,9,9,88,161,0.21,620.5,0.79,620.5,0,0,0,0,-9,9,45,10,9,0,97,685,990,967,23,0.316,0.216,0.00938,0.531,0.0231,3,0.222,0.753,0.0328,22.2,0.955,0.98,0.936,43,42.2,127,3040
2006-06-22,2005,9,38,173,775.23,0.32,4,Mod_Dry,45,10,9,9,88,161,0.21,614.2,0.79,614.2,0,0,0,0,-9,9,45,10,9,0,97,678,990,967,23,0.312,0.211,0.00919,0.523,0.0228,3,0.219,0.742,0.0323,22.3,0.955,0.98,0.936,42.7,41.8,125,3010
2006-06-23,2005,9,38,174,768.77,0.32,4,Mod_Dry,45,10,9,9,88,161,0.21,607.8,0.79,607.8,0,0,0,0,-9,9,45,10,9,0,97,672,990,967,23,0.308,0.207,0.00899,0.515,0.0224,3,0.216,0.731,0.0318,22.3,0.955,0.98,0.935,42.3,41.4,124,2980
2006-06-24,2005,9,39,175,756.46,0.33,4,Mod_Dry,45,10,9,9,88,161,0.21,595.5,0.79,595.5,0,0,0,0,-9,9,45,10,9,0,97,659,990,966.9,23.1,0.301,0.199,0.00861,0.5,0.0217,3,0.21,0.711,0.0308,22.4,0.954,0.979,0.934,41.5,40.7,122,2930
2006-06-25,2005,9,39,176,745.25,0.33,4,Mod_Dry,45,10,9,9,88,161,0.22,584.3,0.78,584.3,0,0,0,0,-9,9,45,10,9,0,97,648,990,966.9,23.1,0.295,0.191,0.00827,0.486,0.021,3,0.205,0.692,0.0299,22.4,0.953,0.978,0.932,40.8,39.9,120,2870
2006-06-26,2005,9,39,177,733.49,0.34,4,Mod_Dry,45,10,9,9,88,161,0.22,572.5,0.78,572.5,0,0,0,0,-9,9,45,10,9,0,97,636,990,966.8,23.2,0.288,0.183,0.00792,0.472,0.0204,3,0.2,0.672,0.029,22.5,0.952,0.976,0.93,40.1,39.1,117,2820
2006-06-27,2005,9,39,178,721.74,0.34,4,Mod_Dry,45,10,9,9,88,161,0.22,560.7,0.78,560.7,0,0,0,0,-9,9,45,10,9,0,97,625,990,966.8,23.2,0.282,0.176,0.00756,0.457,0.0197,3,0.195,0.652,0.0281,22.6,0.951,0.975,0.927,39.3,38.3,115,2760
2006-06-28,2005,9,39,179,710.53,0.34,4,Mod_Dry,45,10,9,9,88,161,0.23,549.5,0.77,549.5,0,0,0,0,-9,9,45,10,9,0,97,614,990,966.7,23.3,0.275,0.168,0.00723,0.443,0.0191,3,0.19,0.633,0.0272,22.6,0.951,0.973,0.925,38.6,37.6,113,2710
2006-06-29,2005,9,39,180,700.41,0.35,4,Mod_Dry,45,10,9,9,88,161,0.23,539.4,0.77,539.4,0,0,0,0,-9,9,45,10,9,0,97,603,990,966.7,23.3,0.269,0.161,0.00692,0.431,0.0185,3,0.185,0.616,0.0264,22.7,0.95,0.972,0.923,38,36.9,111,2660
2006-06-30,2005,9,39,181,689.74,0.35,4,Mod_Dry,45,10,9,9,88,161,0.23,528.7,0.77,528.7,0,0,0,0,-9,9,45,10,9,0,97,593,990,966.7,23.3,0.263,0.154,0.00661,0.418,0.0179,3,0.18,0.598,0.0256,22.7,0.949,0.97,0.921,37.3,36.2,109,2610
2006-07-01,2005,10,40,182,679.08,0.35,3,Normal,50,10,9,9,108,186,0.27,493.1,0.73,493.1,0,0,0,0,-9,9,50,10,9,0,117,562,990,966.6,23.4,0.246,0.132,0.00563,0.378,0.0162,2,0.275,0.653,0.0279,22.7,0.956,0.98,0.937,52.5,48.2,96.4,2310
2006-07-02,2005,10,40,183,668.42,0.36,3,Normal,50,10,9,9,108,186,0.28,482.4,0.72,482.4,0,0,0,0,-9,9,50,10,9,0,117,551,990,966.6,23.4,0.24,0.127,0.00541,0.367,0.0156,2,0.268,0.635,0.0271,22.8,0.956,0.98,0.937,51.6,48.2,96.4,2310
2006-07-03,2005,10,40,184,657.75,0.36,3,Normal,50,10,9,9,108,186,0.28,471.8,0.72,471.8,0,0,0,0,-9,9,50,10,9,0,117,541,990,966.5,23.5,0.234,0.122,0.00518,0.355,0.0151,2,0.261,0.616,0.0263,22.9,0.957,0.98,0.938,50.6,48.2,96.4,2310
2006-07-04,2005,10,40,185,647.64,0.37,3,Normal,50,10,9,9,108,186,0.29,461.6,0.71,461.6,0,0,0,0,-9,9,50,10,9,0,117,531,990,966.5,23.5,0.228,0.117,0.00497,0.345,0.0147,2,0.254,0.599,0.0255,22.9,0.957,0.98,0.938,49.7,48.2,96.4,2310
2006-07-05,2005,10,40,186,638.61,0.37,3,Normal,50,10,9,9,108,186,0.29,452.6,0.71,452.6,0,0,0,0,-9,9,50,10,9,0,117,522,990,966.5,23.5,0.223,0.113,0.00478,0.336,0.0143,2,0.248,0.584,0.0248,23,0.958,0.98,0.939,48.8,47.8,95.7,2300
2006-07-06,2005,10,40,187,629.04,0.37,3,Normal,50,10,9,9,108,186,0.3,443,0.7,443,0,0,0,0,-9,9,50,10,9,0,117,512,990,966.4,23.6,0.218,0.108,0.00458,0.326,0.0138,2,0.242,0.567,0.024,23,0.958,0.98,0.938,47.9,46.9,93.9,2250
2006-07-07,2005,10,40,188,619.47,0.38,3,Normal,50,10,9,9,108,186,0.3,433.5,0.7,433.5,0,0,0,0,-9,9,50,10,9,0,117,502,990,966.4,23.6,0.213,0.104,0.00439,0.316,0.0134,2,0.235,0.552,0.0233,23.1,0.957,0.98,0.938,46.9,46,92,2210
2006-07-08,2005,10,41,189,610.45,0.38,3,Normal,50,10,9,9,108,186,0.3,424.4,0.69,424.4,0,0,0,0,-9,9,50,10,9,0,117,493,990,966.3,23.7,0.21,0.0993,0.0042,0.309,0.0131,2,0.229,0.538,0.0227,23.1,0.956,0.98,0.937,46,45.1,90.2,2160
2006-07-09,2005,10,41,190,601.42,0.39,3,Normal,50,10,9,9,108,186,0.31,415.4,0.69,415.4,0,0,0,0,-9,9,50,10,9,0,117,484,990,966.3,23.7,0.206,0.0951,0.00401,0.302,0.0127,2,0.223,0.524,0.0221,23.2,0.956,0.98,0.937,45.1,44.2,88.4,2120
2006-07-10,2005,10,41,191,593.49,0.39,3,Normal,50,10,9,9,108,186,0.31,407.5,0.69,407.5,0,0,0,0,-9,9,50,10,9,0,117,476,990,966.3,23.7,0.204,0.0913,0.00385,0.295,0.0124,2,0.218,0.513,0.0216,23.2,0.955,0.98,0.936,44.3,43.4,86.9,2080
2006-07-11,2005,10,41,192,585.02,0.39,3,Normal,50,10,9,9,108,186,0.32,399,0.68,399,0,0,0,0,-9,9,50,10,9,0,117,468,990,966.2,23.8,0.201,0.0873,0.00367,0.288,0.0121,2,0.212,0.5,0.021,23.3,0.955,0.98,0.936,43.5,42.6,85.2,2040
2006-07-12,2005,10,41,193,576.54,0.4,3,Normal,50,10,9,9,108,186,0.32,390.5,0.68,390.5,0,0,0,0,-9,9,50,10,9,0,117,460,990,966.2,23.8,0.198,0.0833,0.0035,0.281,0.0118,2,0.206,0.487,0.0205,23.3,0.954,0.98,0.935,42.6,41.7,83.5,2000
2006-07-13,2005,10,41,194,568.61,0.4,3,Normal,50,10,9,9,108,186,0.33,382.6,0.67,382.6,0,0,0,0,-9,9,50,10,9,0,117,452,990,966.2,23.8,0.195,0.0796,0.00334,0.275,0.0115,2,0.201,0.475,0.0199,23.4,0.953,0.98,0.933,41.8,40.9,81.8,1960
2006-07-14,2005,10,41,195,560.68,0.41,3,Normal,50,10,9,9,108,186,0.33,374.7,0.67,374.7,0,0,0,0,-9,9,50,10,9,0,117,444,990,966.1,23.9,0.192,0.0758,0.00318,0.268,0.0112,2,0.195,0.463,0.0194,23.4,0.952,0.978,0.931,40.9,40,80.1,1920
2006-07-15,2005,10,42,196,553.85,0.41,3,Normal,50,10,9,9,108,186,0.34,367.9,0.66,367.9,0,0,0,0,-9,9,50,10,9,0,117,437,990,966.1,23.9,0.19,0.0726,0.00304,0.262,0.011,2,0.191,0.453,0.019,23.5,0.951,0.977,0.929,40.2,39.3,78.6,1890
2006-07-16,2005,10,42,197,546.46,0.41,3,Normal,50,10,9,9,108,186,0.34,360.5,0.66,360.5,0,0,0,0,-9,9,50,10,9,0,117,429,990,966.1,23.9,0.187,0.0691,0.00289,0.256,0.0107,2,0.186,0.442,0.0185,23.5,0.95,0.975,0.926,39.5,38.5,76.9,1850
2006-07-17,2005,10,42,198,539.08,0.42,3,Normal,50,10,9,9,108,186,0.34,353.1,0.66,353.1,0,0,0,0,-9,9,50,10,9,0,117,422,990,966,24,0.184,0.0657,0.00274,0.25,0.0104,2,0.181,0.431,0.018,23.5,0.949,0.973,0.924,38.7,37.6,75.3,1810
2006-07-18,2005,10,42,199,531.7,0.42,3,Normal,50,10,9,9,108,186,0.35,345.7,0.65,345.7,0,0,0,0,-9,9,50,10,9,0,117,415,990,966,24,0.182,0.0622,0.00259,0.244,0.0102,2,0.176,0.42,0.0175,23.6,0.948,0.972,0.921,37.9,36.8,73.6,1770
2006-07-19,2005,10,42,200,524.86,0.43,3,Normal,50,10,9,9,108,186,0.35,338.9,0.65,338.9,0,0,0,0,-9,9,50,10,9,0,117,408,990,966,24,0.179,0.0589,0.00245,0.238,0.00992,2,0.171,0.41,0.017,23.6,0.947,0.97,0.918,37.2,36.1,72.1,1730
2006-07-20,2005,10,42,201,518.03,0.43,3,Normal,50,10,9,9,108,186,0.36,332,0.64,332,0,0,0,0,-9,9,50,10,9,0,117,401,990,965.9,24.1,0.177,0.0557,0.00231,0.233,0.00967,2,0.167,0.399,0.0166,23.7,0.946,0.97,0.917,36.4,35.4,70.7,1700
2006-07-21,2005,10,42,202,511.19,0.43,3,Normal,50,10,9,9,108,186,0.36,325.2,0.64,325.2,0,0,0,0,-9,9,50,10,9,0,117,394,990,965.9,24.1,0.175,0.0525,0.00218,0.227,0.00943,2,0.162,0.389,0.0161,23.7,0.945,0.97,0.916,35.7,34.6,69.3,1660
2006-07-22,2005,10,43,203,505.45,0.44,3,Normal,50,10,9,9,108,186,0.37,319.4,0.63,319.4,0,0,0,0,-9,9,50,10,9,0,117,388,990,965.9,24.1,0.173,0.0498,0.00206,0.222,0.00922,2,0.158,0.381,0.0158,23.7,0.944,0.97,0.916,35.1,34.1,68.1,1630
2006-07-23,2005,10,43,204,499.16,0.44,3,Normal,50,10,9,9,108,186,0.37,313.2,0.63,313.2,0,0,0,0,-9,9,50,10,9,0,117,382,990,965.8,24.2,0.17,0.0468,0.00194,0.217,0.00899,2,0.154,0.371,0.0154,23.8,0.943,0.97,0.915,34.4,33.4,66.8,1600
2006-07-24,2005,10,43,205,492.87,0.45,3,Normal,50,10,9,9,108,186,0.38,306.9,0.62,306.9,0,0,0,0,-9,9,50,10,9,0,117,376,990,965.8,24.2,0.168,0.0438,0.00181,0.212,0.00877,2,0.15,0.362,0.015,23.8,0.942,0.97,0.914,33.8,32.8,65.5,1570
2006-07-25,2005,10,43,206,486.58,0.45,3,Normal,50,10,9,9,108,186,0.38,300.6,0.62,300.6,0,0,0,0,-9,9,50,10,9,0,117,370,990,965.8,24.2,0.166,0.0409,0.00169,0.207,0.00854,2,0.145,0.352,0.0145,23.9,0.941,0.97,0.913,33.1,32.1,64.2,1540
