date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2006-07-26,2005,10,43,207,480.29,0.45,3,Normal,50,10,9,9,108,186,0.39,294.3,0.61,294.3,0,0,0,0,-9,9,50,10,9,0,117,363,990,965.8,24.2,0.164,0.0379,0.00156,0.202,0.00832,2,0.141,0.343,0.0141,23.9,0.94,0.97,0.912,32.4,31.4,62.9,1510
2006-07-27,2005,10,43,208,474.55,0.46,3,Normal,50,10,9,9,108,186,0.39,288.6,0.61,288.6,0,0,0,0,-9,9,50,10,9,0,117,358,990,965.7,24.3,0.162,0.0352,0.00145,0.197,0.00812,2,0.137,0.334,0.0138,23.9,0.938,0.97,0.91,31.8,30.8,61.6,1480
2006-07-28,2005,10,43,209,468.81,0.46,3,Normal,50,10,9,9,108,186,0.4,282.8,0.6,282.8,0,0,0,0,-9,9,50,10,9,0,117,352,990,965.7,24.3,0.16,0.0325,0.00134,0.192,0.00791,2,0.133,0.326,0.0134,24,0.937,0.97,0.909,31.1,30.2,60.4,1450
2006-07-29,2005,10,44,210,463.07,0.46,3,Normal,50,10,9,9,108,186,0.4,277.1,0.6,277.1,0,0,0,0,-9,9,50,10,9,0,117,346,990,965.7,24.3,0.158,0.0298,0.00122,0.187,0.00771,2,0.13,0.317,0.013,24,0.936,0.97,0.908,30.5,29.6,59.2,1420
2006-07-30,2005,10,44,211,458.42,0.47,3,Normal,50,10,9,9,108,186,0.41,272.4,0.59,272.4,0,0,0,0,-9,9,50,10,9,0,117,341,990,965.7,24.3,0.156,0.0276,0.00113,0.184,0.00754,2,0.126,0.31,0.0127,24,0.935,0.97,0.907,30,29.1,58.2,1400
2006-07-31,2005,10,44,212,453.22,0.47,3,Normal,50,10,9,9,108,186,0.41,267.2,0.59,267.2,0,0,0,0,-9,9,50,10,9,0,117,336,990,965.6,24.4,0.154,0.0251,0.00103,0.179,0.00736,2,0.123,0.302,0.0124,24.1,0.934,0.97,0.906,29.4,28.6,57.1,1370
2006-08-01,2005,11,44,213,446.93,0.47,3,Normal,47,8,6,5,89,155,0.35,291.9,0.65,291.9,0,0,0,0,-5,5,47,8,6,0,94,353,990,965.6,24.4,0.16,0.0368,0.00151,0.197,0.00807,2,0.14,0.336,0.0138,24.1,0.939,0.97,0.911,32.3,31.4,62.7,1510
2006-08-02,2005,11,44,214,441.19,0.48,3,Normal,47,8,6,5,89,155,0.35,286.2,0.65,286.2,0,0,0,0,-5,5,47,8,6,0,94,347,990,965.6,24.4,0.158,0.0341,0.0014,0.192,0.00787,2,0.136,0.328,0.0134,24.1,0.938,0.97,0.91,31.7,30.7,61.5,1480
2006-08-03,2005,11,44,215,434.9,0.48,3,Normal,47,8,6,5,89,155,0.36,279.9,0.64,279.9,0,0,0,0,-5,5,47,8,6,0,94,341,990,965.6,24.4,0.156,0.0311,0.00127,0.187,0.00765,2,0.131,0.318,0.013,24.1,0.936,0.97,0.908,31,30.1,60.2,1440
2006-08-04,2005,11,44,216,428.61,0.49,3,Normal,47,8,6,5,89,155,0.36,273.6,0.64,273.6,0,0,0,0,-5,5,47,8,6,0,94,335,990,965.5,24.5,0.154,0.0281,0.00115,0.182,0.00743,2,0.127,0.309,0.0126,24.2,0.935,0.97,0.907,30.3,29.4,58.8,1410
2006-08-05,2005,11,45,217,422.32,0.49,3,Normal,47,8,6,5,89,155,0.37,267.3,0.63,267.3,0,0,0,0,-5,5,47,8,6,0,94,328,990,965.5,24.5,0.151,0.0252,0.00103,0.177,0.00721,2,0.123,0.3,0.0122,24.2,0.934,0.97,0.906,29.6,28.7,57.5,1380
2006-08-06,2005,11,45,218,416.58,0.5,3,Normal,47,8,6,5,89,155,0.37,261.6,0.63,261.6,0,0,0,0,-5,5,47,8,6,0,94,323,990,965.5,24.5,0.149,0.0225,0.000916,0.172,0.00701,2,0.119,0.291,0.0119,24.2,0.932,0.97,0.904,29,28.1,56.2,1350
2006-08-07,2005,11,45,219,410.84,0.5,3,Normal,47,8,6,5,89,155,0.38,255.8,0.62,255.8,0,0,0,0,-5,5,47,8,6,0,94,317,990,965.4,24.6,0.147,0.0198,0.000805,0.167,0.00681,2,0.115,0.282,0.0115,24.3,0.931,0.97,0.903,28.3,27.5,55,1320
2006-08-08,2005,11,45,220,406.19,0.5,3,Normal,47,8,6,5,89,155,0.38,251.2,0.62,251.2,0,0,0,0,-5,5,47,8,6,0,94,312,990,965.4,24.6,0.146,0.0176,0.000715,0.163,0.00664,2,0.112,0.275,0.0112,24.3,0.93,0.97,0.902,27.8,27,54,1300
2006-08-09,2005,11,45,221,400.99,0.51,3,Normal,47,8,6,5,89,155,0.39,246,0.61,246,0,0,0,0,-5,5,47,8,6,0,94,307,990,965.4,24.6,0.144,0.0167,0.000677,0.161,0.00653,2,0.109,0.269,0.0109,24.3,0.928,0.97,0.901,27.2,26.4,52.9,1270
2006-08-10,2005,11,45,222,395.8,0.51,3,Normal,47,8,6,5,89,155,0.39,240.8,0.61,240.8,0,0,0,0,-5,5,47,8,6,0,94,302,990,965.4,24.6,0.142,0.0162,0.000659,0.158,0.00643,2,0.105,0.263,0.0107,24.4,0.927,0.97,0.899,26.7,25.9,51.7,1240
2006-08-11,2005,11,45,223,390.6,0.51,3,Normal,47,8,6,5,89,155,0.4,235.6,0.6,235.6,0,0,0,0,-5,5,47,8,6,0,94,297,990,965.4,24.6,0.14,0.0158,0.00064,0.156,0.00633,2,0.102,0.258,0.0104,24.4,0.925,0.97,0.897,26.1,25.3,50.6,1210
2006-08-12,2005,11,46,224,385.41,0.52,3,Normal,47,8,6,5,89,155,0.4,230.4,0.6,230.4,0,0,0,0,-5,5,47,8,6,0,94,291,990,965.3,24.7,0.138,0.0153,0.000622,0.154,0.00623,1,0.254,0.407,0.0165,24.3,0.958,0.98,0.939,52.5,48.2,48.2,1160
2006-08-13,2005,11,46,225,380.76,0.52,3,Normal,47,8,6,5,89,155,0.41,225.8,0.59,225.8,0,0,0,0,-5,5,47,8,6,0,94,287,990,965.3,24.7,0.137,0.0149,0.000605,0.152,0.00614,1,0.247,0.399,0.0162,24.3,0.959,0.98,0.939,51.6,48.2,48.2,1160
2006-08-14,2005,11,46,226,376.11,0.53,3,Normal,47,8,6,5,89,155,0.41,221.1,0.59,221.1,0,0,0,0,-5,5,47,8,6,0,94,282,990,965.3,24.7,0.135,0.0145,0.000588,0.15,0.00605,1,0.241,0.391,0.0158,24.3,0.958,0.98,0.939,50.6,48.2,48.2,1160
2006-08-15,2005,11,46,227,371.46,0.53,3,Normal,47,8,6,5,89,155,0.42,216.5,0.58,216.5,0,0,0,0,-5,5,47,8,6,0,94,277,990,965.3,24.7,0.133,0.0141,0.000572,0.148,0.00597,1,0.235,0.382,0.0155,24.4,0.958,0.98,0.938,49.5,48.2,48.2,1160
2006-08-16,2005,11,46,228,367.91,0.53,3,Normal,47,8,6,5,89,155,0.42,212.9,0.58,212.9,0,0,0,0,-5,5,47,8,6,0,94,274,990,965.2,24.8,0.132,0.0138,0.000559,0.146,0.0059,1,0.23,0.376,0.0152,24.4,0.957,0.98,0.938,48.7,47.7,47.7,1150
2006-08-17,2005,11,46,229,363.81,0.54,3,Normal,47,8,6,5,89,155,0.43,208.8,0.57,208.8,0,0,0,0,-5,5,47,8,6,0,94,270,990,965.2,24.8,0.131,0.0135,0.000545,0.144,0.00582,1,0.224,0.369,0.0149,24.4,0.956,0.98,0.937,47.8,46.9,46.9,1120
2006-08-18,2005,11,46,230,359.71,0.54,3,Normal,47,8,6,5,89,155,0.43,204.7,0.57,204.7,0,0,0,0,-5,5,47,8,6,0,94,266,990,965.2,24.8,0.129,0.0132,0.00053,0.142,0.00574,1,0.219,0.361,0.0146,24.4,0.956,0.98,0.937,46.9,46,46,1100
2006-08-19,2005,11,47,231,355.6,0.54,3,Normal,47,8,6,5,89,155,0.44,200.6,0.56,200.6,0,0,0,0,-5,5,47,8,6,0,94,262,990,965.2,24.8,0.128,0.0128,0.000516,0.141,0.00567,1,0.213,0.354,0.0143,24.5,0.955,0.98,0.936,46,45,45,1080
2006-08-20,2005,11,47,232,351.5,0.55,3,Normal,47,8,6,5,89,155,0.44,196.5,0.56,196.5,0,0,0,0,-5,5,47,8,6,0,94,258,990,965.2,24.8,0.126,0.0125,0.000501,0.139,0.00559,1,0.208,0.347,0.014,24.5,0.954,0.98,0.935,45,44.1,44.1,1060
2006-08-21,2005,11,47,233,347.4,0.55,3,Normal,47,8,6,5,89,155,0.45,192.4,0.55,192.4,0,0,0,0,-5,5,47,8,6,0,94,253,990,965.1,24.9,0.125,0.0121,0.000487,0.137,0.00551,1,0.202,0.339,0.0136,24.5,0.953,0.98,0.934,44.1,43.2,43.2,1040
2006-08-22,2005,11,47,234,343.3,0.56,3,Normal,47,8,6,5,89,155,0.45,188.3,0.55,188.3,0,0,0,0,-5,5,47,8,6,0,94,249,990,965.1,24.9,0.124,0.0118,0.000472,0.135,0.00544,1,0.197,0.332,0.0133,24.6,0.951,0.98,0.932,43.1,42.3,42.3,1010
2006-08-23,2005,11,47,235,339.74,0.56,3,Normal,47,8,6,5,89,155,0.46,184.7,0.54,184.7,0,0,0,0,-5,5,47,8,6,0,94,246,990,965.1,24.9,0.122,0.0115,0.00046,0.134,0.00537,1,0.192,0.326,0.0131,24.6,0.95,0.98,0.931,42.3,41.5,41.5,995
2006-08-24,2005,11,47,236,336.19,0.56,3,Normal,47,8,6,5,89,155,0.46,181.2,0.54,181.2,0,0,0,0,-5,5,47,8,6,0,94,242,990,965.1,24.9,0.121,0.0112,0.000447,0.132,0.0053,1,0.187,0.319,0.0128,24.6,0.949,0.979,0.93,41.5,40.6,40.6,975
2006-08-25,2005,11,47,237,332.64,0.57,3,Normal,47,8,6,5,89,155,0.47,177.6,0.53,177.6,0,0,0,0,-5,5,47,8,6,0,94,239,990,965.1,24.9,0.12,0.0108,0.000435,0.131,0.00524,1,0.182,0.313,0.0125,24.6,0.948,0.977,0.927,40.7,39.8,39.8,954
2006-08-26,2005,11,48,238,329.08,0.57,3,Normal,47,8,6,5,89,155,0.47,174.1,0.53,174.1,0,0,0,0,-5,5,47,8,6,0,94,235,990,965,25,0.118,0.0105,0.000423,0.129,0.00517,1,0.178,0.307,0.0123,24.6,0.947,0.976,0.924,39.9,38.9,38.9,933
2006-08-27,2005,11,48,239,325.53,0.57,3,Normal,47,8,6,5,89,155,0.48,170.5,0.52,170.5,0,0,0,0,-5,5,47,8,6,0,94,232,990,965,25,0.117,0.0102,0.00041,0.127,0.00511,1,0.173,0.3,0.012,24.7,0.946,0.974,0.921,39,38,38,912
2006-08-28,2005,11,48,240,321.97,0.58,3,Normal,47,8,6,5,89,155,0.48,167,0.52,167,0,0,0,0,-5,5,47,8,6,0,94,228,990,965,25,0.116,0.00994,0.000398,0.126,0.00504,1,0.168,0.294,0.0118,24.7,0.945,0.972,0.919,38.2,37.1,37.1,892
2006-08-29,2005,11,48,241,318.42,0.58,3,Normal,47,8,6,5,89,155,0.49,163.4,0.51,163.4,0,0,0,0,-5,5,47,8,6,0,94,224,990,965,25,0.115,0.00964,0.000386,0.124,0.00497,1,0.163,0.287,0.0115,24.7,0.944,0.97,0.916,37.4,36.3,36.3,871
2006-08-30,2005,11,48,242,315.96,0.58,3,Normal,47,8,6,5,89,155,0.49,161,0.51,161,0,0,0,0,-5,5,47,8,6,0,94,222,990,965,25,0.114,0.00943,0.000377,0.123,0.00493,1,0.16,0.283,0.0113,24.7,0.943,0.97,0.915,36.8,35.7,35.7,857
2006-08-31,2005,11,48,243,312.95,0.59,3,Normal,47,8,6,5,89,155,0.49,157.9,0.51,157.9,0,0,0,0,-5,5,47,8,6,0,94,219,990,965,25,0.113,0.00918,0.000367,0.122,0.00487,1,0.156,0.278,0.0111,24.8,0.942,0.97,0.914,36.1,35,35,841
2006-09-01,2005,12,48,244,308.85,0.59,3,Normal,40,6,4,3,65,118,0.38,190.8,0.62,190.8,0,0,0,0,-3,3,40,6,4,0,68,241,990,964.9,25.1,0.121,0.012,0.000478,0.133,0.00529,1,0.2,0.333,0.0133,24.7,0.952,0.98,0.933,44.1,43.2,43.2,1040
2006-09-02,2005,12,49,245,305.29,0.6,3,Normal,40,6,4,3,65,118,0.39,187.3,0.61,187.3,0,0,0,0,-3,3,40,6,4,0,68,237,990,964.9,25.1,0.119,0.0117,0.000465,0.131,0.00522,1,0.195,0.326,0.013,24.7,0.951,0.98,0.932,43.2,42.4,42.4,1020
2006-09-03,2005,12,49,246,301.19,0.6,3,Normal,40,6,4,3,65,118,0.39,183.2,0.61,183.2,0,0,0,0,-3,3,40,6,4,0,68,233,990,964.9,25.1,0.118,0.0113,0.000451,0.129,0.00515,1,0.19,0.319,0.0127,24.8,0.95,0.98,0.931,42.3,41.4,41.4,994
2006-09-04,2005,12,49,247,297.09,0.61,3,Normal,40,6,4,3,65,118,0.4,179.1,0.6,179.1,0,0,0,0,-3,3,40,6,4,0,68,229,990,964.9,25.1,0.116,0.011,0.000437,0.127,0.00507,1,0.184,0.312,0.0124,24.8,0.948,0.979,0.928,41.3,40.4,40.4,970
2006-09-05,2005,12,49,248,292.99,0.61,3,Normal,40,6,4,3,65,118,0.4,175,0.6,175,0,0,0,0,-3,3,40,6,4,0,68,225,990,964.9,25.1,0.115,0.0106,0.000423,0.126,0.005,1,0.179,0.304,0.0121,24.8,0.947,0.977,0.925,40.3,39.4,39.4,946
2006-09-06,2005,12,49,249,288.89,0.62,3,Normal,40,6,4,3,65,118,0.41,170.9,0.59,170.9,0,0,0,0,-3,3,40,6,4,0,68,221,990,964.9,25.1,0.113,0.0103,0.000409,0.124,0.00492,1,0.173,0.297,0.0118,24.8,0.946,0.975,0.922,39.4,38.4,38.4,921
2006-09-07,2005,12,49,250,285.33,0.63,3,Normal,40,6,4,3,65,118,0.41,167.3,0.59,167.3,0,0,0,0,-3,3,40,6,4,0,68,217,990,964.8,25.2,0.112,0.00997,0.000396,0.122,0.00486,1,0.168,0.291,0.0116,24.9,0.945,0.973,0.919,38.6,37.5,37.5,900
2006-09-08,2005,12,49,251,281.78,0.63,3,Normal,40,6,4,3,65,118,0.42,163.8,0.58,163.8,0,0,0,0,-3,3,40,6,4,0,68,214,990,964.8,25.2,0.111,0.00967,0.000384,0.121,0.00479,1,0.164,0.284,0.0113,24.9,0.944,0.971,0.916,37.7,36.6,36.6,879
2006-09-09,2005,12,50,252,278.22,0.64,3,Normal,40,6,4,3,65,118,0.42,160.2,0.58,160.2,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.11,0.00937,0.000372,0.119,0.00473,1,0.159,0.278,0.011,24.9,0.942,0.97,0.914,36.9,35.8,35.8,859
2006-09-10,2005,12,50,253,274.67,0.64,3,Normal,40,6,4,3,65,118,0.43,156.7,0.57,156.7,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.108,0.00907,0.00036,0.118,0.00466,1,0.154,0.272,0.0108,24.9,0.941,0.97,0.913,36.1,35,35,839
2006-09-11,2005,12,50,254,272.21,0.65,3,Normal,40,6,4,3,65,118,0.43,154.2,0.57,154.2,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.108,0.00886,0.000351,0.116,0.00462,1,0.151,0.267,0.0106,24.9,0.941,0.97,0.912,35.5,34.4,34.4,826
2006-09-12,2005,12,50,255,269.2,0.65,3,Normal,40,6,4,3,65,118,0.44,151.2,0.56,151.2,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.107,0.0086,0.000341,0.115,0.00456,1,0.147,0.262,0.0104,25,0.94,0.97,0.911,34.8,33.7,33.7,810
2006-09-13,2005,12,50,256,266.19,0.66,3,Normal,40,6,4,3,65,118,0.44,148.2,0.56,148.2,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.105,0.00835,0.000331,0.114,0.00451,1,0.143,0.256,0.0102,25,0.938,0.97,0.91,34.1,33,33,793
2006-09-14,2005,12,50,257,263.18,0.66,3,Normal,40,6,4,3,65,118,0.45,145.2,0.55,145.2,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.00809,0.00032,0.113,0.00446,1,0.138,0.251,0.00994,25,0.937,0.97,0.909,33.4,32.4,32.4,777
2006-09-15,2005,12,50,258,260.17,0.67,3,Normal,40,6,4,3,65,118,0.45,142.2,0.55,142.2,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.00783,0.00031,0.111,0.0044,1,0.134,0.246,0.00972,25,0.936,0.97,0.908,32.6,31.7,31.7,760
2006-09-16,2005,12,51,259,257.17,0.67,3,Normal,40,6,4,3,65,118,0.46,139.2,0.54,139.2,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.00758,0.0003,0.11,0.00435,1,0.13,0.24,0.00951,25,0.935,0.97,0.907,31.9,31,31,743
2006-09-17,2005,12,51,260,254.16,0.68,3,Normal,40,6,4,3,65,118,0.46,136.2,0.54,136.2,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00732,0.00029,0.109,0.00429,1,0.126,0.235,0.00929,25,0.933,0.97,0.905,31.2,30.3,30.3,727
2006-09-18,2005,12,51,261,251.15,0.69,3,Normal,40,6,4,3,65,118,0.47,133.2,0.53,133.2,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00707,0.000279,0.107,0.00424,1,0.122,0.229,0.00907,25.1,0.932,0.97,0.904,30.5,29.6,29.6,710
2006-09-19,2005,12,51,262,248.69,0.69,3,Normal,40,6,4,3,65,118,0.47,130.7,0.53,130.7,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0993,0.00686,0.000271,0.106,0.00419,1,0.119,0.225,0.00889,25.1,0.931,0.97,0.903,29.9,29,29,697
2006-09-20,2005,12,51,263,246.23,0.7,3,Normal,40,6,4,3,65,118,0.48,128.2,0.52,128.2,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0984,0.00665,0.000263,0.105,0.00415,1,0.116,0.221,0.00872,25.1,0.93,0.97,0.902,29.4,28.5,28.5,684
2006-09-21,2005,12,51,264,243.77,0.71,3,Normal,40,6,4,3,65,118,0.48,125.8,0.52,125.8,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0976,0.00644,0.000254,0.104,0.0041,1,0.112,0.216,0.00854,25.1,0.929,0.97,0.901,28.8,27.9,27.9,670
2006-09-22,2005,12,51,265,241.31,0.72,3,Normal,40,6,4,3,65,118,0.49,123.3,0.51,123.3,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0967,0.00623,0.000246,0.103,0.00406,1,0.109,0.212,0.00836,25.1,0.928,0.97,0.9,28.2,27.4,27.4,657
2006-09-23,2005,12,52,266,238.85,0.72,3,Normal,40,6,4,3,65,118,0.49,120.8,0.51,120.8,0,0,0,0,-3,3,40,6,4,0,68,171,990,964.6,25.4,0.0958,0.00602,0.000237,0.102,0.00402,1,0.106,0.207,0.00818,25.2,0.926,0.97,0.898,27.6,26.8,26.8,643
2006-09-24,2005,12,52,267,236.39,0.73,3,Normal,40,6,4,3,65,118,0.5,118.4,0.5,118.4,0,0,0,0,-3,3,40,6,4,0,68,168,990,964.6,25.4,0.095,0.00581,0.000229,0.101,0.00397,1,0.102,0.203,0.008,25.2,0.924,0.97,0.897,27,26.2,26.2,629
2006-09-25,2005,12,52,268,233.92,0.74,3,Normal,40,6,4,3,65,118,0.5,115.9,0.5,115.9,0,0,0,0,-3,3,40,6,4,0,68,166,990,964.6,25.4,0.0941,0.0056,0.000221,0.0997,0.00393,1,0.099,0.199,0.00782,25.2,0.923,0.97,0.895,26.4,25.6,25.6,615
2006-09-26,2005,12,52,269,231.46,0.75,3,Normal,40,6,4,3,65,118,0.51,113.5,0.49,113.5,0,0,0,0,-3,3,40,6,4,0,68,163,990,964.6,25.4,0.0932,0.00539,0.000212,0.0986,0.00388,1,0.0957,0.194,0.00765,25.2,0.921,0.97,0.893,25.8,25.1,25.1,602
2006-09-27,2005,12,52,270,230.1,0.75,3,Normal,40,6,4,3,65,118,0.51,112.1,0.49,112.1,0,0,0,0,-3,3,40,6,4,0,68,162,990,964.6,25.4,0.0927,0.00528,0.000208,0.098,0.00386,1,0.0938,0.192,0.00755,25.2,0.92,0.97,0.892,25.5,24.8,24.8,594
2006-09-28,2005,12,52,271,228.73,0.76,3,Normal,40,6,4,3,65,118,0.52,110.7,0.48,110.7,0,0,0,0,-3,3,40,6,4,0,68,161,990,964.6,25.4,0.0923,0.00516,0.000203,0.0974,0.00383,1,0.092,0.189,0.00745,25.2,0.919,0.97,0.891,25.2,24.4,24.4,586
2006-09-29,2005,12,52,272,227.36,0.76,3,Normal,40,6,4,3,65,118,0.52,109.4,0.48,109.4,0,0,0,0,-3,3,40,6,4,0,68,159,990,964.6,25.4,0.0918,0.00505,0.000198,0.0968,0.00381,1,0.0901,0.187,0.00735,25.2,0.918,0.97,0.891,24.9,24.1,24.1,579
2006-09-30,2005,12,53,273,225.45,0.77,3,Normal,40,6,4,3,65,118,0.52,107.5,0.48,107.5,0,0,0,0,-3,3,40,6,4,0,68,157,990,964.6,25.4,0.0911,0.00488,0.000192,0.096,0.00377,1,0.0876,0.184,0.00721,25.3,0.917,0.97,0.889,24.4,23.7,23.7,568
2006-10-01,2006,1,1,274,223.53,0.78,3,Normal,37,5,3,2,50,97,0.43,126.5,0.57,126.5,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0961,0.00651,0.000256,0.103,0.00403,1,0.113,0.216,0.00848,25.2,0.929,0.97,0.901,29.1,28.2,28.2,678
2006-10-02,2006,1,1,275,221.62,0.78,3,Normal,37,5,3,2,50,97,0.44,124.6,0.56,124.6,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0954,0.00634,0.000249,0.102,0.00399,1,0.111,0.212,0.00834,25.3,0.928,0.97,0.9,28.7,27.8,27.8,667
2006-10-03,2006,1,1,276,219.71,0.79,3,Normal,37,5,3,2,50,97,0.44,122.7,0.56,122.7,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0947,0.00618,0.000243,0.101,0.00396,1,0.108,0.209,0.0082,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2006-10-04,2006,1,1,277,217.79,0.8,3,Normal,37,5,3,2,50,97,0.45,120.8,0.56,120.8,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.094,0.00602,0.000236,0.1,0.00392,1,0.106,0.206,0.00807,25.3,0.926,0.97,0.898,27.7,26.9,26.9,646
2006-10-05,2006,1,1,278,219.16,0.79,3,Normal,37,5,3,2,50,97,0.44,122.2,0.56,122.2,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0945,0.00613,0.000241,0.101,0.00395,1,0.107,0.208,0.00816,25.3,0.927,0.97,0.899,28.1,27.2,27.2,653
2006-10-06,2006,1,1,279,220.53,0.79,3,Normal,37,5,3,2,50,97,0.44,123.5,0.56,123.5,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.095,0.00625,0.000245,0.101,0.00397,1,0.109,0.211,0.00826,25.3,0.928,0.97,0.9,28.4,27.5,27.5,661
2006-10-07,2006,1,1,280,217.52,0.8,3,Normal,37,5,3,2,50,97,0.45,120.5,0.55,120.5,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0939,0.00599,0.000235,0.0999,0.00392,1,0.105,0.205,0.00805,25.3,0.925,0.97,0.898,27.7,26.8,26.8,644
2006-10-08,2006,1,2,281,215.06,0.81,3,Normal,37,5,3,2,50,97,0.45,118.1,0.55,118.1,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0931,0.00579,0.000227,0.0989,0.00388,1,0.102,0.201,0.00787,25.3,0.924,0.97,0.896,27.1,26.3,26.3,630
2006-10-09,2006,1,2,282,212.6,0.81,3,Normal,37,5,3,2,50,97,0.46,115.6,0.54,115.6,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0922,0.00558,0.000218,0.0978,0.00383,1,0.0986,0.196,0.00769,25.3,0.922,0.97,0.894,26.5,25.7,25.7,616
2006-10-10,2006,1,2,283,210.14,0.82,3,Normal,37,5,3,2,50,97,0.46,113.1,0.54,113.1,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0913,0.00537,0.00021,0.0967,0.00379,1,0.0952,0.192,0.00752,25.3,0.92,0.97,0.893,25.9,25.1,25.1,602
2006-10-11,2006,1,2,284,208.77,0.82,3,Normal,37,5,3,2,50,97,0.47,111.8,0.54,111.8,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0909,0.00525,0.000206,0.0961,0.00376,1,0.0934,0.19,0.00742,25.4,0.919,0.97,0.892,25.5,24.8,24.8,595
2006-10-12,2006,1,2,285,206.85,0.83,3,Normal,37,5,3,2,50,97,0.47,109.8,0.53,109.8,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0902,0.00509,0.000199,0.0953,0.00373,1,0.0908,0.186,0.00728,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
2006-10-13,2006,1,2,286,204.94,0.84,3,Normal,37,5,3,2,50,97,0.47,107.9,0.53,107.9,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0895,0.00492,0.000193,0.0944,0.00369,1,0.0882,0.183,0.00714,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
2006-10-14,2006,1,2,287,203.03,0.84,3,Normal,37,5,3,2,50,97,0.48,106,0.52,106,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0888,0.00476,0.000186,0.0936,0.00366,1,0.0856,0.179,0.00701,25.4,0,0,0,0,0,0,0
2006-10-15,2006,1,3,288,201.11,0.85,3,Normal,37,5,3,2,50,97,0.48,104.1,0.52,104.1,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0882,0.0046,0.00018,0.0928,0.00362,1,0.083,0.176,0.00687,25.4,0,0,0,0,0,0,0
2006-10-16,2006,1,3,289,199.2,0.85,3,Normal,37,5,3,2,50,97,0.49,102.2,0.51,102.2,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0875,0.00444,0.000173,0.0919,0.00359,1,0.0805,0.172,0.00673,25.4,0,0,0,0,0,0,0
2006-10-17,2006,1,3,290,197.28,0.86,3,Normal,37,5,3,2,50,97,0.49,100.3,0.51,100.3,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0868,0.00427,0.000167,0.0911,0.00356,1,0.0779,0.169,0.0066,25.4,0,0,0,0,0,0,0
2006-10-18,2006,1,3,291,197.01,0.86,3,Normal,37,5,3,2,50,97,0.49,100,0.51,100,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0867,0.00425,0.000166,0.091,0.00355,1,0.0775,0.168,0.00658,25.4,0,0,0,0,0,0,0
2006-10-19,2006,1,3,292,196.74,0.86,3,Normal,37,5,3,2,50,97,0.49,99.74,0.51,99.74,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0866,0.00423,0.000165,0.0908,0.00355,1,0.0771,0.168,0.00656,25.4,0,0,0,0,0,0,0
2006-10-20,2006,1,3,293,196.46,0.86,3,Normal,37,5,3,2,50,97,0.49,99.46,0.51,99.46,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0865,0.0042,0.000164,0.0907,0.00354,1,0.0768,0.167,0.00654,25.4,0,0,0,0,0,0,0
2006-10-21,2006,1,3,294,194.55,0.87,4,Mod_Dry,31,4,3,2,33,73,0.38,121.5,0.63,121.5,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.0918,0.00608,0.000238,0.0979,0.00383,1,0.107,0.205,0.00799,25.4,0.926,0.97,0.898,28,27.2,27.2,652
2006-10-22,2006,1,4,295,192.64,0.87,4,Mod_Dry,31,4,3,2,33,73,0.38,119.6,0.62,119.6,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0912,0.00592,0.000231,0.0971,0.00379,1,0.104,0.201,0.00786,25.4,0.925,0.97,0.897,27.5,26.7,26.7,641
2006-10-23,2006,1,4,296,190.72,0.88,4,Mod_Dry,31,4,3,2,33,73,0.38,117.7,0.62,117.7,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0905,0.00576,0.000225,0.0962,0.00376,1,0.101,0.198,0.00773,25.4,0.923,0.97,0.896,27.1,26.2,26.2,630
2006-10-24,2006,1,4,297,188.81,0.88,4,Mod_Dry,31,4,3,2,33,73,0.39,115.8,0.61,115.8,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0898,0.00559,0.000219,0.0954,0.00373,1,0.0988,0.194,0.00759,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
2006-10-25,2006,1,4,298,186.89,0.89,4,Mod_Dry,31,4,3,2,33,73,0.39,113.9,0.61,113.9,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0891,0.00543,0.000212,0.0946,0.0037,1,0.0963,0.191,0.00746,25.4,0.92,0.97,0.893,26.1,25.3,25.3,608
2006-10-26,2006,1,4,299,184.98,0.89,4,Mod_Dry,31,4,3,2,33,73,0.4,112,0.6,112,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0885,0.00527,0.000206,0.0937,0.00367,1,0.0937,0.187,0.00733,25.4,0.919,0.97,0.892,25.6,24.9,24.9,596
2006-10-27,2006,1,4,300,183.61,0.89,4,Mod_Dry,31,4,3,2,33,73,0.4,110.6,0.6,110.6,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.088,0.00515,0.000202,0.0931,0.00364,1,0.0918,0.185,0.00723,25.4,0.918,0.97,0.891,25.3,24.5,24.5,589
2006-10-28,2006,1,4,301,182.24,0.9,4,Mod_Dry,31,4,3,2,33,73,0.4,109.2,0.6,109.2,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0875,0.00504,0.000197,0.0925,0.00362,1,0.09,0.183,0.00714,25.4,0.917,0.97,0.89,24.9,24.2,24.2,581
2006-10-29,2006,1,5,302,181.42,0.9,4,Mod_Dry,31,4,3,2,33,73,0.4,108.4,0.6,108.4,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0872,0.00497,0.000194,0.0922,0.00361,1,0.0889,0.181,0.00708,25.4,0.917,0.97,0.889,24.7,24,24,576
2006-10-30,2006,1,5,303,180.6,0.9,4,Mod_Dry,31,4,3,2,33,73,0.4,107.6,0.6,107.6,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0869,0.0049,0.000192,0.0918,0.00359,1,0.0878,0.18,0.00703,25.4,0.916,0.97,0.889,24.5,23.8,23.8,571
2006-10-31,2006,1,5,304,180.88,0.9,4,Mod_Dry,31,4,3,2,33,73,0.4,107.9,0.6,107.9,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.087,0.00492,0.000192,0.0919,0.0036,1,0.0881,0.18,0.00704,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
2006-11-01,2006,2,5,305,182.79,0.9,4,Mod_Dry,29,4,2,2,30,67,0.37,115.8,0.63,115.8,0,0,0,0,-2,2,29,4,2,0,32,151,990,964.4,25.6,0.0887,0.00559,0.000219,0.0943,0.00369,1,0.0988,0.193,0.00756,25.4,0.922,0.97,0.894,26.6,25.8,25.8,618
2006-11-02,2006,2,5,306,183.07,0.9,4,Mod_Dry,29,4,2,2,30,67,0.37,116.1,0.63,116.1,0,0,0,0,-2,2,29,4,2,0,32,151,990,964.4,25.6,0.0888,0.00562,0.00022,0.0945,0.00369,1,0.0992,0.194,0.00757,25.4,0.922,0.97,0.894,26.6,25.8,25.8,620
2006-11-03,2006,2,5,307,186.07,0.89,4,Mod_Dry,29,4,2,2,30,67,0.36,119.1,0.64,119.1,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.0899,0.00587,0.00023,0.0958,0.00375,1,0.103,0.199,0.00778,25.4,0.924,0.97,0.896,27.4,26.6,26.6,637
2006-11-04,2006,2,5,308,187.99,0.88,4,Mod_Dry,29,4,2,2,30,67,0.36,121,0.64,121,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0906,0.00603,0.000236,0.0966,0.00378,1,0.106,0.202,0.00792,25.4,0.926,0.97,0.898,27.9,27,27,649
2006-11-05,2006,2,6,309,188.81,0.88,4,Mod_Dry,29,4,2,2,30,67,0.35,121.8,0.65,121.8,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.0909,0.0061,0.000239,0.097,0.00379,1,0.107,0.204,0.00797,25.4,0.926,0.97,0.898,28.1,27.2,27.2,654
2006-11-06,2006,2,6,310,190.72,0.88,4,Mod_Dry,29,4,2,2,30,67,0.35,123.7,0.65,123.7,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0915,0.00627,0.000245,0.0978,0.00382,1,0.11,0.207,0.0081,25.4,0.928,0.97,0.9,28.6,27.7,27.7,665
2006-11-07,2006,2,6,311,192.09,0.87,4,Mod_Dry,29,4,2,2,30,67,0.35,125.1,0.65,125.1,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.092,0.00638,0.000249,0.0984,0.00385,1,0.111,0.21,0.0082,25.4,0.928,0.97,0.901,28.9,28,28,673
2006-11-08,2006,2,6,312,195.64,0.86,4,Mod_Dry,29,4,2,2,30,67,0.34,128.6,0.66,128.6,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0933,0.00668,0.000261,0.1,0.00391,1,0.116,0.216,0.00845,25.4,0.93,0.97,0.902,29.8,28.9,28.9,693
2006-11-09,2006,2,6,313,197.01,0.86,4,Mod_Dry,29,4,2,2,30,67,0.34,130,0.66,130,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0938,0.0068,0.000266,0.101,0.00393,1,0.118,0.219,0.00854,25.4,0.93,0.97,0.903,30.1,29.2,29.2,701
2006-11-10,2006,2,6,314,195.64,0.86,4,Mod_Dry,29,4,2,2,30,67,0.34,128.6,0.66,128.6,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0933,0.00668,0.000261,0.1,0.00391,1,0.116,0.216,0.00845,25.4,0.93,0.97,0.902,29.8,28.9,28.9,693
2006-11-11,2006,2,6,315,193.73,0.87,4,Mod_Dry,29,4,2,2,30,67,0.35,126.7,0.65,126.7,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0926,0.00652,0.000255,0.0991,0.00387,1,0.114,0.213,0.00831,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2006-11-12,2006,2,7,316,191.82,0.87,4,Mod_Dry,29,4,2,2,30,67,0.35,124.8,0.65,124.8,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0919,0.00636,0.000249,0.0983,0.00384,1,0.111,0.209,0.00818,25.4,0.928,0.97,0.9,28.8,28,28,671
2006-11-13,2006,2,7,317,192.64,0.87,4,Mod_Dry,29,4,2,2,30,67,0.35,125.6,0.65,125.6,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0922,0.00643,0.000251,0.0987,0.00386,1,0.112,0.211,0.00824,25.4,0.929,0.97,0.901,29,28.2,28.2,676
2006-11-14,2006,2,7,318,192.91,0.87,4,Mod_Dry,29,4,2,2,30,67,0.35,125.9,0.65,125.9,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0923,0.00645,0.000252,0.0988,0.00386,1,0.112,0.211,0.00826,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
2006-11-15,2006,2,7,319,192.64,0.87,4,Mod_Dry,29,4,2,2,30,67,0.35,125.6,0.65,125.6,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0922,0.00643,0.000251,0.0987,0.00386,1,0.112,0.211,0.00824,25.4,0.929,0.97,0.901,29,28.2,28.2,676
2006-11-16,2006,2,7,320,190.72,0.88,4,Mod_Dry,29,4,2,2,30,67,0.35,123.7,0.65,123.7,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0915,0.00627,0.000245,0.0978,0.00382,1,0.11,0.207,0.0081,25.4,0.928,0.97,0.9,28.6,27.7,27.7,665
2006-11-17,2006,2,7,321,192.64,0.87,4,Mod_Dry,29,4,2,2,30,67,0.35,125.6,0.65,125.6,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0922,0.00643,0.000251,0.0987,0.00386,1,0.112,0.211,0.00824,25.4,0.929,0.97,0.901,29,28.2,28.2,676
2006-11-18,2006,2,7,322,195.64,0.86,4,Mod_Dry,29,4,2,2,30,67,0.34,128.6,0.66,128.6,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0933,0.00668,0.000261,0.1,0.00391,1,0.116,0.216,0.00845,25.4,0.93,0.97,0.902,29.8,28.9,28.9,693
2006-11-19,2006,2,8,323,197.01,0.86,4,Mod_Dry,29,4,2,2,30,67,0.34,130,0.66,130,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0938,0.0068,0.000266,0.101,0.00393,1,0.118,0.219,0.00854,25.4,0.93,0.97,0.903,30.1,29.2,29.2,701
2006-11-20,2006,2,8,324,198.92,0.85,4,Mod_Dry,29,4,2,2,30,67,0.34,131.9,0.66,131.9,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0944,0.00696,0.000272,0.101,0.00396,1,0.121,0.222,0.00867,25.4,0.931,0.97,0.903,30.6,29.7,29.7,712
2006-11-21,2006,2,8,325,196.46,0.86,5,Dry,23,4,2,2,19,50,0.26,146.5,0.74,146.5,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0975,0.0082,0.00032,0.106,0.00413,1,0.14,0.246,0.00961,25.3,0.937,0.97,0.909,34.1,33.1,33.1,794
2006-11-22,2006,2,8,326,195.1,0.87,5,Dry,23,4,2,2,19,50,0.26,145.1,0.74,145.1,0,0,0,0,-2,2,23,4,2,0,21,174,990,964.4,25.6,0.097,0.00808,0.000316,0.105,0.00411,1,0.138,0.243,0.00951,25.3,0.936,0.97,0.908,33.8,32.8,32.8,786
2006-11-23,2006,2,8,327,193.18,0.87,5,Dry,23,4,2,2,19,50,0.26,143.2,0.74,143.2,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0963,0.00792,0.00031,0.104,0.00407,1,0.136,0.24,0.00938,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
2006-11-24,2006,2,8,328,191.27,0.88,5,Dry,23,4,2,2,19,50,0.26,141.3,0.74,141.3,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0956,0.00776,0.000303,0.103,0.00404,1,0.133,0.237,0.00925,25.3,0.935,0.97,0.907,32.8,31.8,31.8,764
2006-11-25,2006,2,8,329,193.18,0.87,5,Dry,23,4,2,2,19,50,0.26,143.2,0.74,143.2,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0963,0.00792,0.00031,0.104,0.00407,1,0.136,0.24,0.00938,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
2006-11-26,2006,2,9,330,198.38,0.86,5,Dry,23,4,2,2,19,50,0.25,148.4,0.75,148.4,0,0,0,0,-2,2,23,4,2,0,21,177,990,964.4,25.6,0.0981,0.00836,0.000327,0.106,0.00416,1,0.143,0.249,0.00974,25.3,0.938,0.97,0.91,34.6,33.6,33.6,805
2006-11-27,2006,2,9,331,203.57,0.84,5,Dry,23,4,2,2,19,50,0.25,153.6,0.75,153.6,0,0,0,0,-2,2,23,4,2,0,21,183,990,964.4,25.6,0.1,0.0088,0.000344,0.109,0.00425,1,0.15,0.259,0.0101,25.3,0.94,0.97,0.911,35.8,34.8,34.8,834
2006-11-28,2006,2,9,332,203.85,0.84,5,Dry,23,4,2,2,19,50,0.24,153.8,0.76,153.8,0,0,0,0,-2,2,23,4,2,0,21,183,990,964.4,25.6,0.1,0.00883,0.000345,0.109,0.00426,1,0.15,0.259,0.0101,25.3,0.94,0.97,0.911,35.9,34.8,34.8,836
2006-11-29,2006,2,9,333,200.29,0.85,5,Dry,23,4,2,2,19,50,0.25,150.3,0.75,150.3,0,0,0,0,-2,2,23,4,2,0,21,179,990,964.4,25.6,0.0988,0.00852,0.000333,0.107,0.00419,1,0.145,0.253,0.00987,25.3,0.939,0.97,0.91,35.1,34,34,816
2006-11-30,2006,2,9,334,196.74,0.86,5,Dry,23,4,2,2,19,50,0.25,146.7,0.75,146.7,0,0,0,0,-2,2,23,4,2,0,21,176,990,964.4,25.6,0.0976,0.00822,0.000321,0.106,0.00413,1,0.141,0.246,0.00963,25.3,0.937,0.97,0.909,34.2,33.2,33.2,796
2006-12-01,2006,3,9,335,194.28,0.87,5,Dry,26,4,3,2,24,59,0.3,135.3,0.7,135.3,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0949,0.00725,0.000283,0.102,0.00399,1,0.125,0.227,0.00888,25.4,0.933,0.97,0.905,31.4,30.4,30.4,730
2006-12-02,2006,3,9,336,192.91,0.87,5,Dry,26,4,3,2,24,59,0.31,133.9,0.69,133.9,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0944,0.00713,0.000279,0.102,0.00397,1,0.123,0.225,0.00879,25.4,0.932,0.97,0.904,31,30.1,30.1,723
2006-12-03,2006,3,10,337,191.54,0.87,5,Dry,26,4,3,2,24,59,0.31,132.5,0.69,132.5,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.094,0.00702,0.000274,0.101,0.00395,1,0.121,0.222,0.00869,25.4,0.931,0.97,0.904,30.7,29.8,29.8,715
2006-12-04,2006,3,10,338,192.91,0.87,5,Dry,26,4,3,2,24,59,0.31,133.9,0.69,133.9,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0944,0.00713,0.000279,0.102,0.00397,1,0.123,0.225,0.00879,25.4,0.932,0.97,0.904,31,30.1,30.1,723
2006-12-05,2006,3,10,339,197.56,0.86,5,Dry,26,4,3,2,24,59,0.3,138.6,0.7,138.6,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0961,0.00753,0.000294,0.104,0.00405,1,0.13,0.233,0.00911,25.4,0.934,0.97,0.906,32.2,31.2,31.2,749
2006-12-06,2006,3,10,340,201.11,0.85,5,Dry,26,4,3,2,24,59,0.29,142.1,0.71,142.1,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0973,0.00783,0.000306,0.105,0.00411,1,0.134,0.24,0.00936,25.4,0.935,0.97,0.907,33,32.1,32.1,769
2006-12-07,2006,3,10,341,201.39,0.85,5,Dry,26,4,3,2,24,59,0.29,142.4,0.71,142.4,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0974,0.00785,0.000307,0.105,0.00411,1,0.135,0.24,0.00938,25.4,0.935,0.97,0.907,33.1,32.1,32.1,771
2006-12-08,2006,3,10,342,203.3,0.84,5,Dry,26,4,3,2,24,59,0.29,144.3,0.71,144.3,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0981,0.00802,0.000313,0.106,0.00415,1,0.137,0.243,0.00952,25.3,0.936,0.97,0.908,33.6,32.6,32.6,781
2006-12-09,2006,3,10,343,204.67,0.84,5,Dry,26,4,3,2,24,59,0.29,145.7,0.71,145.7,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0986,0.00813,0.000318,0.107,0.00417,1,0.139,0.246,0.00962,25.3,0.937,0.97,0.909,33.9,32.9,32.9,789
2006-12-10,2006,3,11,344,207.67,0.83,5,Dry,26,4,3,2,24,59,0.28,148.7,0.72,148.7,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0996,0.00839,0.000328,0.108,0.00423,1,0.143,0.251,0.00983,25.3,0.938,0.97,0.91,34.6,33.6,33.6,806
2006-12-11,2006,3,11,345,207.95,0.83,5,Dry,26,4,3,2,24,59,0.28,148.9,0.72,148.9,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0997,0.00841,0.000329,0.108,0.00423,1,0.144,0.252,0.00985,25.3,0.938,0.97,0.91,34.7,33.6,33.6,807
2006-12-12,2006,3,11,346,208.77,0.82,5,Dry,26,4,3,2,24,59,0.28,149.8,0.72,149.8,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00848,0.000332,0.109,0.00425,1,0.145,0.253,0.00991,25.3,0.938,0.97,0.91,34.9,33.8,33.8,812
2006-12-13,2006,3,11,347,211.78,0.82,5,Dry,26,4,3,2,24,59,0.28,152.8,0.72,152.8,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00874,0.000342,0.11,0.0043,1,0.149,0.259,0.0101,25.3,0.939,0.97,0.911,35.6,34.5,34.5,828
2006-12-14,2006,3,11,348,214.78,0.81,5,Dry,26,4,3,2,24,59,0.28,155.8,0.72,155.8,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00899,0.000352,0.111,0.00436,1,0.153,0.264,0.0103,25.2,0.94,0.97,0.912,36.3,35.2,35.2,844
2006-12-15,2006,3,11,349,216.7,0.8,5,Dry,26,4,3,2,24,59,0.27,157.7,0.73,157.7,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00915,0.000359,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,855
2006-12-16,2006,3,11,350,218.61,0.79,5,Dry,26,4,3,2,24,59,0.27,159.6,0.73,159.6,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00932,0.000366,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.913,37.2,36.1,36.1,865
2006-12-17,2006,3,12,351,220.53,0.79,5,Dry,26,4,3,2,24,59,0.27,161.5,0.73,161.5,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00948,0.000372,0.114,0.00446,1,0.161,0.274,0.0108,25.2,0.942,0.971,0.915,37.6,36.5,36.5,877
2006-12-18,2006,3,12,352,221.89,0.78,5,Dry,26,4,3,2,24,59,0.27,162.9,0.73,162.9,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.0096,0.000377,0.114,0.00449,1,0.162,0.277,0.0109,25.2,0.943,0.972,0.916,37.9,36.9,36.9,885
2006-12-19,2006,3,12,353,224.35,0.77,5,Dry,26,4,3,2,24,59,0.26,165.3,0.74,165.3,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.106,0.0098,0.000385,0.115,0.00453,1,0.166,0.281,0.011,25.2,0.944,0.973,0.918,38.5,37.5,37.5,899
2006-12-20,2006,3,12,354,227.36,0.76,5,Dry,26,4,3,2,24,59,0.26,168.4,0.74,168.4,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.107,0.0101,0.000396,0.117,0.00459,1,0.17,0.286,0.0113,25.1,0.945,0.974,0.92,39.2,38.2,38.2,917
2006-12-21,2006,3,12,355,229.82,0.75,5,Dry,26,4,3,2,24,59,0.26,170.8,0.74,170.8,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.107,0.0103,0.000404,0.118,0.00463,1,0.173,0.291,0.0114,25.1,0.945,0.976,0.922,39.8,38.8,38.8,932
2006-12-22,2006,3,12,356,232.28,0.74,5,Dry,26,4,3,2,24,59,0.25,173.3,0.75,173.3,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000412,0.119,0.00468,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.4,39.4,39.4,946
2006-12-23,2006,3,12,357,232.56,0.74,5,Dry,26,4,3,2,24,59,0.25,173.6,0.75,173.6,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.108,0.0105,0.000413,0.119,0.00468,1,0.177,0.296,0.0116,25.1,0.946,0.977,0.924,40.4,39.5,39.5,948
2006-12-24,2006,3,13,358,229.55,0.75,5,Dry,26,4,3,2,24,59,0.26,170.6,0.74,170.6,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.107,0.0102,0.000403,0.118,0.00463,1,0.173,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.8,38.8,930
2006-12-25,2006,3,13,359,228.73,0.76,5,Dry,26,4,3,2,24,59,0.26,169.7,0.74,169.7,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.0004,0.117,0.00461,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.921,39.5,38.6,38.6,925
2006-12-26,2006,3,13,360,231.74,0.75,5,Dry,26,4,3,2,24,59,0.26,172.7,0.74,172.7,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.000411,0.119,0.00467,1,0.176,0.294,0.0116,25.1,0.946,0.977,0.924,40.2,39.3,39.3,943
2006-12-27,2006,3,13,361,232.56,0.74,5,Dry,26,4,3,2,24,59,0.25,173.6,0.75,173.6,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.108,0.0105,0.000413,0.119,0.00468,1,0.177,0.296,0.0116,25.1,0.946,0.977,0.924,40.4,39.5,39.5,948
2006-12-28,2006,3,13,362,234.47,0.74,5,Dry,26,4,3,2,24,59,0.25,175.5,0.75,175.5,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0107,0.00042,0.12,0.00472,1,0.179,0.299,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,960
2006-12-29,2006,3,13,363,238.03,0.73,5,Dry,26,4,3,2,24,59,0.25,179,0.75,179,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000432,0.121,0.00478,1,0.184,0.306,0.012,25.1,0.948,0.98,0.929,41.7,40.9,40.9,981
2006-12-30,2006,3,13,364,241.58,0.71,5,Dry,26,4,3,2,24,59,0.24,182.6,0.76,182.6,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.6,25.4,0.112,0.0113,0.000445,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.6,41.7,41.7,1000
2006-12-31,2006,3,14,365,245.14,0.7,5,Dry,26,4,3,2,24,59,0.24,186.1,0.76,186.1,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0116,0.000457,0.124,0.00491,1,0.194,0.318,0.0126,25,0.95,0.98,0.931,43.4,42.5,42.5,1020
2007-01-01,2006,4,14,1,249.24,0.69,5,Dry,29,5,4,2,33,73,0.29,176.2,0.71,176.2,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000424,0.122,0.00482,1,0.18,0.302,0.0119,25,0.947,0.978,0.926,40.9,40,40,961
2007-01-02,2006,4,14,2,253.34,0.68,5,Dry,29,5,4,2,33,73,0.29,180.3,0.71,180.3,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.113,0.0111,0.000438,0.124,0.00489,1,0.186,0.31,0.0122,25,0.948,0.98,0.93,41.9,41.1,41.1,985
2007-01-03,2006,4,14,3,258.53,0.67,5,Dry,29,5,4,2,33,73,0.28,185.5,0.72,185.5,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.114,0.0115,0.000456,0.126,0.00498,1,0.193,0.319,0.0126,24.9,0.95,0.98,0.931,43.1,42.3,42.3,1010
2007-01-04,2006,4,14,4,263.73,0.66,5,Dry,29,5,4,2,33,73,0.28,190.7,0.72,190.7,0,0,0,0,-2,2,29,5,4,0,35,229,990,964.8,25.2,0.116,0.012,0.000474,0.128,0.00508,1,0.2,0.328,0.013,24.9,0.952,0.98,0.933,44.4,43.5,43.5,1040
2007-01-05,2006,4,14,5,270.02,0.65,5,Dry,29,5,4,2,33,73,0.27,197,0.73,197,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.118,0.0125,0.000496,0.131,0.00519,1,0.208,0.339,0.0135,24.9,0.954,0.98,0.935,45.9,44.9,44.9,1080
2007-01-06,2006,4,14,6,275.76,0.64,5,Dry,29,5,4,2,33,73,0.27,202.8,0.73,202.8,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.121,0.013,0.000515,0.133,0.0053,1,0.216,0.35,0.0139,24.8,0.955,0.98,0.936,47.2,46.3,46.3,1110
2007-01-07,2006,4,15,7,283.14,0.63,5,Dry,29,5,4,2,33,73,0.26,210.1,0.74,210.1,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.000541,0.137,0.00543,1,0.226,0.363,0.0144,24.8,0.957,0.98,0.937,48.9,47.9,47.9,1150
2007-01-08,2006,4,15,8,289.98,0.62,5,Dry,29,5,4,2,33,73,0.25,217,0.75,217,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.126,0.0142,0.000565,0.14,0.00556,1,0.235,0.375,0.0149,24.8,0.958,0.98,0.939,50.5,48.2,48.2,1160
2007-01-09,2006,4,15,9,298.46,0.61,5,Dry,29,5,4,2,33,73,0.24,225.5,0.76,225.5,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.129,0.0149,0.000594,0.143,0.00571,1,0.247,0.39,0.0155,24.7,0.959,0.98,0.94,52.4,48.2,48.2,1160
2007-01-10,2006,4,15,10,304.2,0.6,5,Dry,29,5,4,2,33,73,0.24,231.2,0.76,231.2,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.131,0.0154,0.000614,0.146,0.00582,2,0.0986,0.245,0.00975,24.8,0.923,0.97,0.896,26,25.2,50.4,1210
2007-01-11,2006,4,15,11,309.39,0.59,5,Dry,29,5,4,2,33,73,0.24,236.4,0.76,236.4,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.000632,0.148,0.00592,2,0.102,0.25,0.00999,24.8,0.925,0.97,0.897,26.6,25.8,51.6,1240
2007-01-12,2006,4,15,12,314.04,0.59,5,Dry,29,5,4,2,33,73,0.23,241,0.77,241,0,0,0,0,-2,2,29,5,4,0,35,279,990,965,25,0.134,0.0162,0.000649,0.15,0.006,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.899,27.1,26.3,52.6,1260
2007-01-13,2006,4,15,13,319.78,0.58,5,Dry,29,5,4,2,33,73,0.23,246.8,0.77,246.8,0,0,0,0,-2,2,29,5,4,0,35,285,990,965,25,0.136,0.0167,0.000669,0.153,0.00611,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.9,27.8,27,53.9,1290
2007-01-14,2006,4,16,14,328.81,0.57,5,Dry,29,5,4,2,33,73,0.22,255.8,0.78,255.8,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.0197,0.000791,0.159,0.00637,2,0.115,0.274,0.011,24.7,0.931,0.97,0.903,28.8,27.9,55.9,1340
2007-01-15,2006,4,16,15,338.92,0.56,5,Dry,29,5,4,2,33,73,0.21,265.9,0.79,265.9,0,0,0,0,-2,2,29,5,4,0,35,304,990,965.1,24.9,0.143,0.0245,0.000984,0.167,0.00672,2,0.122,0.289,0.0116,24.6,0.933,0.97,0.905,29.9,29,58.1,1390
2007-01-16,2006,4,16,16,350.68,0.55,5,Dry,29,5,4,2,33,73,0.21,277.7,0.79,277.7,0,0,0,0,-2,2,29,5,4,0,35,316,990,965.2,24.8,0.147,0.0301,0.00121,0.177,0.00712,2,0.13,0.307,0.0124,24.5,0.935,0.97,0.907,31.3,30.3,60.6,1460
2007-01-17,2006,4,16,17,364.63,0.54,5,Dry,29,5,4,2,33,73,0.2,291.6,0.8,291.6,0,0,0,0,-2,2,29,5,4,0,35,330,990,965.2,24.8,0.152,0.0366,0.00148,0.189,0.00761,2,0.139,0.328,0.0132,24.4,0.938,0.97,0.91,32.8,31.8,63.6,1530
2007-01-18,2006,4,16,18,378.03,0.53,5,Dry,29,5,4,2,33,73,0.19,305,0.81,305,0,0,0,0,-2,2,29,5,4,0,35,343,990,965.3,24.7,0.157,0.043,0.00174,0.2,0.00808,2,0.148,0.348,0.0141,24.4,0.941,0.97,0.913,34.3,33.3,66.5,1600
2007-01-19,2006,4,16,19,393.07,0.51,5,Dry,29,5,4,2,33,73,0.19,320.1,0.81,320.1,0,0,0,0,-2,2,29,5,4,0,35,358,990,965.4,24.6,0.162,0.0501,0.00203,0.212,0.0086,2,0.159,0.371,0.015,24.3,0.943,0.97,0.915,35.9,34.9,69.7,1670
2007-01-20,2006,4,16,20,409.2,0.5,5,Dry,29,5,4,2,33,73,0.18,336.2,0.82,336.2,0,0,0,0,-2,2,29,5,4,0,35,374,990,965.4,24.6,0.168,0.0577,0.00235,0.225,0.00917,2,0.169,0.395,0.0161,24.2,0.946,0.971,0.919,37.7,36.6,73.2,1760
2007-01-21,2006,4,17,21,425.88,0.49,5,Dry,29,5,4,2,33,73,0.17,352.9,0.83,352.9,0,0,0,0,-2,2,29,5,4,0,35,391,990,965.5,24.5,0.173,0.0656,0.00268,0.239,0.00976,2,0.181,0.42,0.0171,24.1,0.949,0.975,0.925,39.5,38.5,77,1850
2007-01-22,2006,4,17,22,442.56,0.48,5,Dry,29,5,4,2,33,73,0.17,369.6,0.83,369.6,0,0,0,0,-2,2,29,5,4,0,35,408,990,965.6,24.4,0.179,0.0734,0.00301,0.253,0.0104,2,0.192,0.445,0.0182,24,0.951,0.979,0.931,41.3,40.4,80.8,1940
2007-01-23,2006,4,17,23,459.24,0.47,5,Dry,29,5,4,2,33,73,0.16,386.2,0.84,386.2,0,0,0,0,-2,2,29,5,4,0,35,424,990,965.7,24.3,0.185,0.0813,0.00334,0.267,0.011,2,0.203,0.47,0.0193,23.9,0.953,0.98,0.934,43.1,42.2,84.4,2030
2007-01-24,2006,4,17,24,476.46,0.46,5,Dry,29,5,4,2,33,73,0.15,403.5,0.85,403.5,0,0,0,0,-2,2,29,5,4,0,35,441,990,965.7,24.3,0.191,0.0894,0.00369,0.281,0.0116,2,0.215,0.496,0.0204,23.8,0.955,0.98,0.936,44.9,44,88,2110
2007-01-25,2006,4,17,25,494.78,0.44,5,Dry,29,5,4,2,33,73,0.15,421.8,0.85,421.8,0,0,0,0,-2,2,29,5,4,0,35,460,990,965.8,24.2,0.198,0.0981,0.00406,0.296,0.0122,2,0.227,0.523,0.0216,23.7,0.956,0.98,0.937,46.8,45.8,91.7,2200
2007-01-26,2006,4,17,26,513.65,0.43,5,Dry,29,5,4,2,33,73,0.14,440.6,0.86,440.6,0,0,0,0,-2,2,29,5,4,0,35,479,990,965.9,24.1,0.204,0.107,0.00444,0.311,0.0129,2,0.24,0.551,0.0229,23.5,0.958,0.98,0.939,48.7,47.7,95.5,2290
2007-01-27,2006,4,17,27,533.61,0.42,5,Dry,29,5,4,2,33,73,0.14,460.6,0.86,460.6,0,0,0,0,-2,2,29,5,4,0,35,499,990,966,24,0.212,0.116,0.00485,0.328,0.0137,2,0.253,0.581,0.0242,23.4,0.957,0.98,0.938,50.6,48.2,96.4,2310
2007-01-28,2006,4,18,28,553.57,0.41,5,Dry,29,5,4,2,33,73,0.13,480.6,0.87,480.6,0,0,0,0,-2,2,29,5,4,0,35,519,990,966.1,23.9,0.221,0.126,0.00526,0.347,0.0145,2,0.267,0.614,0.0257,23.3,0.956,0.98,0.937,52.5,48.2,96.4,2310
2007-01-29,2006,4,18,29,573.53,0.4,5,Dry,29,5,4,2,33,73,0.13,500.5,0.87,500.5,0,0,0,0,-2,2,29,5,4,0,35,539,990,966.2,23.8,0.233,0.135,0.00568,0.368,0.0154,3,0.168,0.536,0.0225,23.3,0.946,0.97,0.918,36,35,105,2520
2007-01-30,2006,4,18,30,596.23,0.39,5,Dry,29,5,4,2,33,73,0.12,523.2,0.88,523.2,0,0,0,0,-2,2,29,5,4,0,35,561,990,966.3,23.7,0.245,0.151,0.00635,0.396,0.0167,3,0.178,0.574,0.0242,23.1,0.949,0.971,0.921,37.5,36.5,109,2620
2007-01-31,2006,4,18,31,619.47,0.38,5,Dry,29,5,4,2,33,73,0.12,546.5,0.88,546.5,0,0,0,0,-2,2,29,5,4,0,35,584,990,966.4,23.6,0.259,0.166,0.00703,0.425,0.018,3,0.188,0.613,0.026,23,0.95,0.974,0.926,39.1,38.1,114,2740
2007-02-01,2006,5,18,32,642.71,0.37,4,Mod_Dry,36,6,5,4,54,105,0.16,537.7,0.84,537.7,0,0,0,0,-4,4,36,6,5,0,58,585,990,966.5,23.5,0.259,0.16,0.00681,0.419,0.0178,3,0.184,0.603,0.0256,22.9,0.95,0.972,0.923,38.3,37.2,112,2680
2007-02-02,2006,5,18,33,664.86,0.36,4,Mod_Dry,36,6,5,4,54,105,0.16,559.9,0.84,559.9,0,0,0,0,-4,4,36,6,5,0,58,607,990,966.6,23.4,0.271,0.175,0.00747,0.446,0.019,3,0.194,0.641,0.0273,22.8,0.951,0.975,0.928,39.7,38.7,116,2790
2007-02-03,2006,5,18,34,689.74,0.35,4,Mod_Dry,36,6,5,4,54,105,0.15,584.7,0.85,584.7,0,0,0,0,-4,4,36,6,5,0,58,632,990,966.7,23.3,0.286,0.192,0.00821,0.477,0.0204,3,0.206,0.683,0.0293,22.7,0.953,0.979,0.933,41.3,40.4,121,2910
2007-02-04,2006,5,19,35,720.64,0.34,4,Mod_Dry,36,6,5,4,54,105,0.15,615.6,0.85,615.6,0,0,0,0,-4,4,36,6,5,0,58,663,990,966.8,23.2,0.303,0.212,0.00914,0.515,0.0222,3,0.22,0.735,0.0317,22.5,0.955,0.98,0.936,43.2,42.3,127,3050
2007-02-05,2006,5,19,36,757.01,0.33,4,Mod_Dry,36,6,5,4,54,105,0.14,652,0.86,652,0,0,0,0,-4,4,36,6,5,0,58,699,990,966.9,23.1,0.324,0.237,0.0103,0.56,0.0243,3,0.236,0.796,0.0345,22.3,0.956,0.98,0.937,45.4,44.5,133,3200
2007-02-06,2006,5,19,37,787.12,0.31,4,Mod_Dry,36,6,5,4,54,105,0.13,682.1,0.87,682.1,0,0,0,0,-4,4,36,6,5,0,58,729,990,967,23,0.341,0.257,0.0112,0.598,0.026,3,0.249,0.847,0.0369,22.1,0.957,0.98,0.938,47.2,46.2,139,3330
2007-02-07,2006,5,19,38,825.52,0.3,4,Mod_Dry,36,6,5,4,54,105,0.13,720.5,0.87,720.5,0,0,0,0,-4,4,36,6,5,0,58,768,990,967.2,22.8,0.363,0.282,0.0124,0.645,0.0283,3,0.267,0.912,0.04,21.9,0.957,0.98,0.938,49.3,48.2,145,3470
2007-02-08,2006,5,19,39,875.04,0.28,4,Mod_Dry,36,6,5,4,54,105,0.12,770,0.88,770,0,0,0,0,-4,4,36,6,5,0,58,817,990,967.4,22.6,0.403,0.312,0.0138,0.715,0.0316,3,0.285,1,0.0442,21.6,0.956,0.98,0.937,52,48.2,145,3470
2007-02-09,2006,5,19,40,930.14,0.27,4,Mod_Dry,36,6,5,4,54,105,0.11,825.1,0.89,825.1,0,0,0,0,-4,4,36,6,5,0,58,872,990,967.6,22.4,0.453,0.338,0.0151,0.792,0.0354,4,0.221,1.01,0.0452,21.4,0.954,0.979,0.934,41.2,40.4,161,3870
2007-02-10,2006,5,19,41,989.61,0.25,4,Mod_Dry,36,6,5,4,54,105,0.11,884.6,0.89,884.6,0,0,0,0,-4,4,36,6,5,0,58,932,990,967.9,22.1,0.508,0.367,0.0166,0.875,0.0395,4,0.241,1.12,0.0504,21,0.955,0.98,0.936,43.6,42.7,171,4100
2007-02-11,2006,5,20,42,1057.9,0.24,3,Normal,43,7,5,4,78,137,0.13,920.9,0.87,920.9,0,0,0,0,-4,4,43,7,5,0,82,976,990,968.1,21.9,0.548,0.385,0.0176,0.933,0.0426,4,0.253,1.19,0.0541,20.7,0.955,0.98,0.936,44.7,43.8,175,4210
2007-02-12,2006,5,20,43,1135.4,0.23,3,Normal,43,7,5,4,78,137,0.12,998.4,0.88,998.4,0,0,0,0,-4,4,43,7,5,0,82,1050,990,968.3,21.7,0.63,0.422,0.0195,1.05,0.0486,4,0.279,1.33,0.0614,20.3,0.956,0.98,0.936,47.6,46.6,187,4480
2007-02-13,2006,5,20,44,1216.5,0.21,3,Normal,43,7,5,4,78,137,0.11,1080,0.89,1080,0,0,0,0,-4,4,43,7,5,0,82,1130,990,968.6,21.4,0.749,0.602,0.0281,1.35,0.0631,4,0.296,1.65,0.0769,19.8,0.954,0.98,0.935,50,48.2,193,4630
2007-02-14,2006,5,20,45,1301,0.2,3,Normal,43,7,5,4,78,137,0.1,1164,0.9,1100,64,14,2,2,-2,48,57,9,7,2,126,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0687,4,0.3,1.75,0.0829,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2007-02-15,2006,5,20,46,1394.6,0.19,3,Normal,43,7,5,4,78,137,0.098,1258,0.9,1100,158,36,5,5,1,111,79,12,10,5,189,1200,990,969.1,20.9,0.846,0.648,0.0311,1.49,0.0717,4,0.3,1.79,0.086,19.1,0.953,0.98,0.934,49,48,192,4610
2007-02-16,2006,5,20,47,1447.3,0.19,3,Normal,43,7,5,4,78,137,0.095,1310,0.91,1100,210,47,6,6,2,149,90,13,11,6,227,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0732,4,0.3,1.81,0.0877,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2007-02-17,2006,5,20,48,1500.8,0.18,3,Normal,43,7,5,4,78,137,0.091,1364,0.91,1100,264,57,8,8,4,187,100,15,13,8,265,1230,990,969.5,20.5,0.887,0.648,0.0316,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48,47,188,4510
2007-02-18,2006,5,21,49,1561.7,0.17,3,Normal,43,7,5,4,78,137,0.088,1425,0.91,1100,325,57,10,10,6,242,100,17,15,10,320,1230,990,969.7,20.3,0.898,0.648,0.0319,1.55,0.0761,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2007-02-19,2006,5,21,50,1630.3,0.16,3,Normal,43,7,5,4,78,137,0.084,1493,0.92,1100,393,57,11,12,8,305,100,18,17,12,383,1240,990,969.9,20.1,0.906,0.648,0.0322,1.55,0.0773,4,0.3,1.85,0.0922,18.2,0.952,0.98,0.933,46.8,45.9,184,4400
2007-02-20,2006,5,21,51,1700,0.15,3,Normal,43,7,5,4,78,137,0.081,1563,0.92,1100,463,57,11,14,10,371,100,18,19,14,449,1240,990,970.1,19.9,0.911,0.648,0.0326,1.56,0.0784,4,0.3,1.86,0.0935,18,0.951,0.98,0.932,46.2,45.3,181,4350
2007-02-21,2006,5,21,52,1770.8,0.15,2,Mod_Wet,49,8,7,5,93,162,0.091,1609,0.91,1100,509,51,10,16,10,422,100,18,23,15,515,1240,990,970.4,19.6,0.921,0.648,0.033,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.6,179,4290
2007-02-22,2006,5,21,53,1849.7,0.14,2,Mod_Wet,49,8,7,5,93,162,0.088,1688,0.91,1100,588,51,10,18,13,496,100,18,25,18,589,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.9,44,176,4220
2007-02-23,2006,5,21,54,1929.9,0.13,2,Mod_Wet,49,8,7,5,93,162,0.084,1768,0.92,1100,668,51,10,18,15,574,100,18,25,20,667,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.1,43.3,173,4150
2007-02-24,2006,5,21,55,2018.4,0.12,2,Mod_Wet,49,8,7,5,93,162,0.08,1856,0.92,1100,756,51,10,18,18,659,100,18,25,23,752,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2007-02-25,2006,5,22,56,2108.3,0.12,2,Mod_Wet,49,8,7,5,93,162,0.077,1946,0.92,1100,846,51,10,18,20,747,100,18,25,25,840,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
