date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2007-02-26,2006,5,22,57,2192.2,0.11,2,Mod_Wet,49,8,7,5,93,162,0.074,2030,0.93,1100,930,51,10,18,23,828,100,18,25,28,921,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2007-02-27,2006,5,22,58,2262.4,0.11,2,Mod_Wet,49,8,7,5,93,162,0.072,2100,0.93,1100,1000,51,10,18,25,896,100,18,25,30,989,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3940
2007-02-28,2006,5,22,59,2303.3,0.1,2,Mod_Wet,49,8,7,5,93,162,0.07,2141,0.93,1100,1040,51,10,18,26,936,100,18,25,31,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2007-03-01,2006,6,22,60,2344.5,0.098,2,Mod_Wet,59,11,12,13,144,239,0.1,2106,0.9,1100,1010,41,7,13,17,928,100,18,25,30,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2007-03-02,2006,6,22,61,2378.4,0.094,2,Mod_Wet,59,11,12,13,144,239,0.1,2139,0.9,1100,1040,41,7,13,18,960,100,18,25,31,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2007-03-03,2006,6,22,62,2404.8,0.092,2,Mod_Wet,59,11,12,13,144,239,0.099,2166,0.9,1100,1070,41,7,13,19,986,100,18,25,32,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0878,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2007-03-04,2006,6,23,63,2431.4,0.089,2,Mod_Wet,59,11,12,13,144,239,0.098,2192,0.9,1100,1090,41,7,13,20,1010,100,18,25,33,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2007-03-05,2006,6,23,64,2458,0.088,2,Mod_Wet,59,11,12,13,144,239,0.097,2219,0.9,1100,1120,41,7,13,21,1040,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.6,159,3810
2007-03-06,2006,6,23,65,2477.1,0.087,2,Mod_Wet,59,11,12,13,144,239,0.097,2238,0.9,1100,1140,41,7,13,21,1060,100,18,25,34,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2007-03-07,2006,6,23,66,2496.2,0.085,2,Mod_Wet,59,11,12,13,144,239,0.096,2257,0.9,1100,1160,41,7,13,22,1070,100,18,25,35,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,157,3780
2007-03-08,2006,6,23,67,2515.4,0.084,2,Mod_Wet,59,11,12,13,144,239,0.095,2276,0.91,1100,1180,41,7,13,22,1090,100,18,25,35,1240,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2007-03-09,2006,6,23,68,2534.6,0.083,2,Mod_Wet,59,11,12,13,144,239,0.094,2296,0.91,1100,1200,41,7,13,23,1110,100,18,25,36,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40.1,39.1,156,3750
2007-03-10,2006,6,23,69,2561.6,0.081,2,Mod_Wet,59,11,12,13,144,239,0.093,2323,0.91,1100,1220,41,7,13,24,1140,100,18,25,37,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2007-03-11,2006,6,24,70,2588.7,0.08,2,Mod_Wet,59,11,12,13,144,239,0.092,2350,0.91,1100,1250,41,7,13,25,1160,100,18,25,38,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2007-03-12,2006,6,24,71,2615.9,0.078,2,Mod_Wet,59,11,12,13,144,239,0.091,2377,0.91,1100,1280,41,7,13,25,1190,100,18,25,38,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
2007-03-13,2006,6,24,72,2643.1,0.076,2,Mod_Wet,59,11,12,13,144,239,0.09,2404,0.91,1100,1300,41,7,13,26,1220,100,18,25,39,1360,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2007-03-14,2006,6,24,73,2678.3,0.074,2,Mod_Wet,59,11,12,13,144,239,0.089,2439,0.91,1100,1340,41,7,13,27,1250,100,18,25,40,1400,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2007-03-15,2006,6,24,74,2713.6,0.072,2,Mod_Wet,59,11,12,13,144,239,0.088,2475,0.91,1100,1380,41,7,13,28,1290,100,18,25,41,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,151,3630
2007-03-16,2006,6,24,75,2757,0.069,2,Mod_Wet,59,11,12,13,144,239,0.087,2518,0.91,1100,1420,41,7,13,30,1330,100,18,25,43,1470,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.6,150,3610
2007-03-17,2006,6,24,76,2800.6,0.067,2,Mod_Wet,59,11,12,13,144,239,0.085,2562,0.92,1100,1460,41,7,13,31,1370,100,18,25,44,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.11,15.1,0.941,0.972,0.915,38.3,37.3,149,3580
2007-03-18,2006,6,25,77,2844.3,0.064,2,Mod_Wet,59,11,12,13,144,239,0.084,2605,0.92,1100,1510,41,7,13,32,1410,100,18,25,45,1560,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0934,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,37,148,3550
2007-03-19,2006,6,25,78,2888.3,0.061,2,Mod_Wet,59,11,12,13,144,239,0.083,2649,0.92,1100,1550,41,7,13,33,1460,100,18,25,46,1600,1240,990,973.2,16.8,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,147,3520
2007-03-20,2006,6,25,79,2932.5,0.059,2,Mod_Wet,59,11,12,13,144,239,0.082,2693,0.92,1100,1590,41,7,13,35,1500,100,18,25,48,1640,1240,990,973.4,16.6,0.926,0.648,0.0389,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.971,0.912,37.4,36.3,145,3490
2007-03-21,2006,6,25,80,2976.8,0.056,2,Mod_Wet,59,11,12,13,144,239,0.08,2738,0.92,1100,1640,41,7,13,36,1540,100,18,25,49,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0952,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3460
2007-03-22,2006,6,25,81,3021.4,0.054,2,Mod_Wet,59,11,12,13,144,239,0.079,2782,0.92,1100,1680,41,7,13,37,1580,100,18,25,50,1730,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.8,35.7,143,3430
2007-03-23,2006,6,25,82,3066.2,0.051,2,Mod_Wet,59,11,12,13,144,239,0.078,2827,0.92,1100,1730,41,7,13,39,1630,100,18,25,52,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0964,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.5,35.5,142,3400
2007-03-24,2006,6,25,83,3111.1,0.049,2,Mod_Wet,59,11,12,13,144,239,0.077,2872,0.92,1100,1770,41,7,13,40,1670,100,18,25,53,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.2,141,3380
2007-03-25,2006,6,26,84,3164.5,0.047,2,Mod_Wet,59,11,12,13,144,239,0.075,2926,0.92,1100,1830,41,7,13,42,1720,100,18,25,55,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2007-03-26,2006,6,26,85,3218.2,0.045,2,Mod_Wet,59,11,12,13,144,239,0.074,2979,0.93,1100,1880,41,7,13,43,1780,100,18,25,56,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0985,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
2007-03-27,2006,6,26,86,3272,0.043,2,Mod_Wet,59,11,12,13,144,239,0.073,3033,0.93,1100,1930,41,7,13,45,1830,100,18,25,58,1970,1240,990,974.1,15.9,0.926,0.648,0.0409,1.57,0.0992,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3280
2007-03-28,2006,6,26,87,3309.5,0.041,2,Mod_Wet,59,11,12,13,144,239,0.072,3071,0.93,1100,1970,41,7,13,46,1860,100,18,25,59,2010,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0997,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35.1,34,136,3260
2007-03-29,2006,6,26,88,3347.1,0.04,2,Mod_Wet,59,11,12,13,144,239,0.071,3108,0.93,1100,2010,41,7,13,47,1900,100,18,25,60,2040,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2007-03-30,2006,6,26,89,3384.8,0.038,2,Mod_Wet,59,11,12,13,144,239,0.071,3146,0.93,1100,2050,41,7,13,48,1940,100,18,25,61,2080,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.6,134,3220
2007-03-31,2006,6,26,90,3414.2,0.036,2,Mod_Wet,59,11,12,13,144,239,0.07,3175,0.93,1100,2080,41,7,13,49,1970,100,18,25,62,2110,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.4,33.4,134,3210
2007-04-01,2006,7,27,91,3435.3,0.035,2,Mod_Wet,70,14,18,25,168,295,0.086,3140,0.91,1100,2040,30,4,7,36,1960,100,18,25,61,2130,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.101,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3200
2007-04-02,2006,7,27,92,3447.9,0.034,2,Mod_Wet,70,14,18,25,168,295,0.086,3153,0.91,1100,2050,30,4,7,37,1980,100,18,25,62,2140,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3190
2007-04-03,2006,7,27,93,3452.1,0.034,2,Mod_Wet,70,14,18,25,168,295,0.086,3157,0.92,1100,2060,30,4,7,37,1980,100,18,25,62,2150,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3190
2007-04-04,2006,7,27,94,3447.9,0.034,2,Mod_Wet,70,14,18,25,168,295,0.086,3153,0.91,1100,2050,30,4,7,37,1980,100,18,25,62,2140,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3190
2007-04-05,2006,7,27,95,3443.7,0.035,2,Mod_Wet,70,14,18,25,168,295,0.086,3149,0.91,1100,2050,30,4,7,36,1970,100,18,25,61,2140,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.2,133,3190
2007-04-06,2006,7,27,96,3431.1,0.035,2,Mod_Wet,70,14,18,25,168,295,0.086,3136,0.91,1100,2040,30,4,7,36,1960,100,18,25,61,2130,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.3,33.3,133,3200
2007-04-07,2006,7,27,97,3418.4,0.036,2,Mod_Wet,70,14,18,25,168,295,0.086,3123,0.91,1100,2020,30,4,7,36,1950,100,18,25,61,2110,1240,990,974.4,15.6,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.4,134,3210
2007-04-08,2006,7,28,98,3405.8,0.037,2,Mod_Wet,70,14,18,25,168,295,0.087,3111,0.91,1100,2010,30,4,7,35,1940,100,18,25,60,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3210
2007-04-09,2006,7,28,99,3393.2,0.037,2,Mod_Wet,70,14,18,25,168,295,0.087,3098,0.91,1100,2000,30,4,7,35,1920,100,18,25,60,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.5,134,3220
2007-04-10,2006,7,28,100,3380.6,0.038,2,Mod_Wet,70,14,18,25,168,295,0.087,3086,0.91,1100,1990,30,4,7,35,1910,100,18,25,60,2080,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.6,33.6,134,3230
2007-04-11,2006,7,28,101,3368,0.039,2,Mod_Wet,70,14,18,25,168,295,0.088,3073,0.91,1100,1970,30,4,7,34,1900,100,18,25,59,2070,1240,990,974.3,15.7,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3230
2007-04-12,2006,7,28,102,3363.8,0.039,2,Mod_Wet,70,14,18,25,168,295,0.088,3069,0.91,1100,1970,30,4,7,34,1890,100,18,25,59,2060,1240,990,974.3,15.7,0.926,0.648,0.0414,1.57,0.1,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3230
2007-04-13,2006,7,28,103,3359.7,0.039,2,Mod_Wet,70,14,18,25,168,295,0.088,3065,0.91,1100,1970,30,4,7,34,1890,100,18,25,59,2060,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.8,33.7,135,3240
2007-04-14,2006,7,28,104,3363.8,0.039,2,Mod_Wet,70,14,18,25,168,295,0.088,3069,0.91,1100,1970,30,4,7,34,1890,100,18,25,59,2060,1240,990,974.3,15.7,0.926,0.648,0.0414,1.57,0.1,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3230
2007-04-15,2006,7,29,105,3368,0.039,2,Mod_Wet,70,14,18,25,168,295,0.088,3073,0.91,1100,1970,30,4,7,34,1900,100,18,25,59,2070,1240,990,974.3,15.7,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3230
2007-04-16,2006,7,29,106,3380.6,0.038,2,Mod_Wet,70,14,18,25,168,295,0.087,3086,0.91,1100,1990,30,4,7,35,1910,100,18,25,60,2080,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.6,33.6,134,3230
2007-04-17,2006,7,29,107,3393.2,0.037,2,Mod_Wet,70,14,18,25,168,295,0.087,3098,0.91,1100,2000,30,4,7,35,1920,100,18,25,60,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.5,134,3220
2007-04-18,2006,7,29,108,3405.8,0.037,2,Mod_Wet,70,14,18,25,168,295,0.087,3111,0.91,1100,2010,30,4,7,35,1940,100,18,25,60,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3210
2007-04-19,2006,7,29,109,3426.8,0.035,2,Mod_Wet,70,14,18,25,168,295,0.086,3132,0.91,1100,2030,30,4,7,36,1960,100,18,25,61,2120,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.3,133,3200
2007-04-20,2006,7,29,110,3447.9,0.034,2,Mod_Wet,70,14,18,25,168,295,0.086,3153,0.91,1100,2050,30,4,7,37,1980,100,18,25,62,2140,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3190
2007-04-21,2006,7,29,111,3469,0.033,2,Mod_Wet,70,14,18,25,168,295,0.085,3174,0.92,1100,2070,30,4,7,37,2000,100,18,25,62,2160,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3180
2007-04-22,2006,7,30,112,3481.7,0.033,2,Mod_Wet,70,14,18,25,168,295,0.085,3187,0.92,1100,2090,30,4,7,38,2010,100,18,25,63,2180,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34.1,33,132,3170
2007-04-23,2006,7,30,113,3494.4,0.032,2,Mod_Wet,70,14,18,25,168,295,0.084,3199,0.92,1100,2100,30,4,7,38,2020,100,18,25,63,2190,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,33,132,3160
2007-04-24,2006,7,30,114,3498.7,0.032,2,Mod_Wet,70,14,18,25,168,295,0.084,3204,0.92,1100,2100,30,4,7,38,2030,100,18,25,63,2190,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,32.9,132,3160
2007-04-25,2006,7,30,115,3494.4,0.032,2,Mod_Wet,70,14,18,25,168,295,0.084,3199,0.92,1100,2100,30,4,7,38,2020,100,18,25,63,2190,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,33,132,3160
2007-04-26,2006,7,30,116,3490.2,0.032,2,Mod_Wet,70,14,18,25,168,295,0.085,3195,0.92,1100,2100,30,4,7,38,2020,100,18,25,63,2180,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,33,132,3170
2007-04-27,2006,7,30,117,3477.5,0.033,2,Mod_Wet,70,14,18,25,168,295,0.085,3182,0.92,1100,2080,30,4,7,37,2000,100,18,25,62,2170,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3170
2007-04-28,2006,7,30,118,3456.4,0.034,2,Mod_Wet,70,14,18,25,168,295,0.085,3161,0.92,1100,2060,30,4,7,37,1980,100,18,25,62,2150,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3180
2007-04-29,2006,7,31,119,3435.3,0.035,2,Mod_Wet,70,14,18,25,168,295,0.086,3140,0.91,1100,2040,30,4,7,36,1960,100,18,25,61,2130,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.101,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3200
2007-04-30,2006,7,31,120,3414.2,0.036,2,Mod_Wet,70,14,18,25,168,295,0.086,3119,0.91,1100,2020,30,4,7,36,1940,100,18,25,61,2110,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.4,33.4,134,3210
2007-05-01,2006,8,31,121,3393.2,0.037,2,Mod_Wet,65,14,17,23,202,321,0.095,3072,0.91,1100,1970,35,4,8,36,1890,100,18,25,59,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.5,134,3220
2007-05-02,2006,8,31,122,3372.2,0.038,2,Mod_Wet,65,14,17,23,202,321,0.095,3051,0.91,1100,1950,35,4,8,36,1870,100,18,25,59,2070,1240,990,974.3,15.7,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.6,135,3230
2007-05-03,2006,8,31,123,3351.3,0.04,2,Mod_Wet,65,14,17,23,202,321,0.096,3030,0.9,1100,1930,35,4,8,35,1850,100,18,25,58,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2007-05-04,2006,8,31,124,3322,0.041,2,Mod_Wet,65,14,17,23,202,321,0.097,3001,0.9,1100,1900,35,4,8,34,1820,100,18,25,57,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0999,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,33.9,136,3260
2007-05-05,2006,8,31,125,3292.8,0.042,2,Mod_Wet,65,14,17,23,202,321,0.098,2972,0.9,1100,1870,35,4,8,33,1790,100,18,25,56,1990,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0995,4,0.3,1.87,0.118,13.9,0.935,0.97,0.907,35.1,34.1,136,3270
2007-05-06,2006,8,32,126,3255.4,0.043,2,Mod_Wet,65,14,17,23,202,321,0.099,2934,0.9,1100,1830,35,4,8,32,1760,100,18,25,55,1960,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.099,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3290
2007-05-07,2006,8,32,127,3209.9,0.045,2,Mod_Wet,65,14,17,23,202,321,0.1,2889,0.9,1100,1790,35,4,8,31,1710,100,18,25,54,1910,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0984,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.6,138,3320
2007-05-08,2006,8,32,128,3156.3,0.047,2,Mod_Wet,65,14,17,23,202,321,0.1,2835,0.9,1100,1740,35,4,8,29,1660,100,18,25,52,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0977,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.9,139,3350
2007-05-09,2006,8,32,129,3102.9,0.05,2,Mod_Wet,65,14,17,23,202,321,0.1,2782,0.9,1100,1680,35,4,8,27,1610,100,18,25,50,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.097,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.2,141,3380
2007-05-10,2006,8,32,130,3049.9,0.052,2,Mod_Wet,65,14,17,23,202,321,0.1,2729,0.9,1100,1630,35,4,8,26,1560,100,18,25,49,1760,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0962,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.7,35.6,142,3410
2007-05-11,2006,8,32,131,2997.1,0.055,2,Mod_Wet,65,14,17,23,202,321,0.11,2676,0.89,1100,1580,35,4,8,24,1510,100,18,25,47,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3450
2007-05-12,2006,8,32,132,2944.6,0.058,2,Mod_Wet,65,14,17,23,202,321,0.11,2624,0.89,1100,1520,35,4,8,23,1450,100,18,25,46,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0947,4,0.3,1.87,0.113,14.7,0.939,0.97,0.912,37.4,36.3,145,3480
2007-05-13,2006,8,33,133,2892.3,0.061,2,Mod_Wet,65,14,17,23,202,321,0.11,2571,0.89,1100,1470,35,4,8,21,1400,100,18,25,44,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3520
2007-05-14,2006,8,33,134,2840.3,0.064,2,Mod_Wet,65,14,17,23,202,321,0.11,2519,0.89,1100,1420,35,4,8,20,1350,100,18,25,43,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38.1,37,148,3550
2007-05-15,2006,8,33,135,2788.6,0.067,2,Mod_Wet,65,14,17,23,202,321,0.12,2468,0.89,1100,1370,35,4,8,18,1300,100,18,25,41,1510,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.941,0.973,0.916,38.4,37.3,149,3590
2007-05-16,2006,8,33,136,2737.3,0.07,2,Mod_Wet,65,14,17,23,202,321,0.12,2416,0.88,1100,1320,35,4,8,16,1250,100,18,25,39,1460,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.092,4,0.3,1.87,0.109,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2007-05-17,2006,8,33,137,2686.2,0.074,2,Mod_Wet,65,14,17,23,202,321,0.12,2365,0.88,1100,1270,35,4,8,15,1200,100,18,25,38,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39.1,38.1,152,3650
2007-05-18,2006,8,33,138,2635.3,0.077,2,Mod_Wet,65,14,17,23,202,321,0.12,2314,0.88,1100,1210,35,4,8,13,1150,100,18,25,36,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2007-05-19,2006,8,33,139,2584.8,0.08,2,Mod_Wet,65,14,17,23,202,321,0.12,2264,0.88,1100,1160,35,4,8,12,1110,100,18,25,35,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.8,155,3720
2007-05-20,2006,8,34,140,2534.6,0.083,2,Mod_Wet,65,14,17,23,202,321,0.13,2214,0.87,1100,1110,35,4,8,10,1060,100,18,25,33,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40.1,39.1,156,3750
2007-05-21,2006,8,34,141,2484.8,0.086,2,Mod_Wet,65,14,17,23,202,321,0.13,2164,0.87,1100,1060,35,4,8,9,1010,100,18,25,32,1210,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0888,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2007-05-22,2006,8,34,142,2435.2,0.089,2,Mod_Wet,65,14,17,23,202,321,0.13,2114,0.87,1100,1010,35,4,8,7,960,100,18,25,30,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2007-05-23,2006,8,34,143,2385.9,0.093,2,Mod_Wet,65,14,17,23,202,321,0.14,2065,0.86,1100,965,35,4,8,6,912,100,18,25,29,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,161,3850
2007-05-24,2006,8,34,144,2337,0.098,2,Mod_Wet,65,14,17,23,202,321,0.14,2016,0.86,1100,916,35,4,8,4,865,100,18,25,27,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3890
2007-05-25,2006,8,34,145,2288.4,0.1,2,Mod_Wet,65,14,17,23,202,321,0.14,1967,0.86,1100,867,35,4,8,3,817,100,18,25,26,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2007-05-26,2006,8,34,146,2232.8,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,1912,0.86,1100,812,35,4,8,1,764,100,18,25,24,966,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2007-05-27,2006,8,35,147,2170.3,0.11,2,Mod_Wet,65,14,17,23,202,321,0.15,1849,0.85,1100,749,35,4,8,-1,703,100,18,25,22,905,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2007-05-28,2006,8,35,148,2108.3,0.12,2,Mod_Wet,65,14,17,23,202,321,0.15,1787,0.85,1100,687,35,4,8,-2,642,100,18,25,21,844,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2007-05-29,2006,8,35,149,2047,0.12,2,Mod_Wet,65,14,17,23,202,321,0.16,1726,0.84,1100,626,35,4,8,-4,583,100,18,25,19,785,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
2007-05-30,2006,8,35,150,1993.5,0.13,2,Mod_Wet,65,14,17,23,202,321,0.16,1672,0.84,1100,572,35,4,8,-6,531,100,18,25,17,733,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2007-05-31,2006,8,35,151,1940.5,0.13,2,Mod_Wet,65,14,17,23,202,321,0.17,1619,0.83,1100,519,35,4,8,-7,479,100,18,25,16,681,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44.1,43.2,173,4140
2007-06-01,2006,9,35,152,1887.9,0.14,2,Mod_Wet,62,12,14,16,153,257,0.14,1631,0.86,1100,531,38,6,11,0,476,100,18,25,16,629,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2007-06-02,2006,9,35,153,1835.9,0.14,2,Mod_Wet,62,12,14,16,153,257,0.14,1579,0.86,1100,479,38,6,11,-2,426,100,18,25,14,579,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.081,4,0.3,1.87,0.0965,17.6,0.95,0.98,0.931,45,44.1,176,4230
2007-06-03,2006,9,36,154,1791.3,0.14,2,Mod_Wet,62,12,14,16,153,257,0.14,1534,0.86,1100,434,38,6,11,-3,382,100,18,25,13,535,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2007-06-04,2006,9,36,155,1747.1,0.15,2,Mod_Wet,62,12,14,16,153,257,0.15,1490,0.85,1100,390,38,6,11,-4,339,100,18,25,12,492,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.8,44.8,179,4300
2007-06-05,2006,9,36,156,1703.3,0.15,2,Mod_Wet,62,12,14,16,153,257,0.15,1446,0.85,1100,346,38,6,11,-6,297,100,18,25,10,450,1240,990,970.1,19.9,0.926,0.648,0.0326,1.57,0.0793,4,0.3,1.87,0.0944,18,0.951,0.98,0.932,46.1,45.2,181,4340
2007-06-06,2006,9,36,157,1660,0.16,2,Mod_Wet,62,12,14,16,153,257,0.15,1403,0.84,1100,303,38,6,9,-7,257,100,18,23,9,410,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2007-06-07,2006,9,36,158,1623.7,0.16,2,Mod_Wet,62,12,14,16,153,257,0.16,1367,0.84,1100,267,38,6,8,-8,223,100,18,22,8,376,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0928,18.2,0.952,0.98,0.933,46.8,45.9,184,4410
2007-06-08,2006,9,36,159,1587.7,0.17,2,Mod_Wet,62,12,14,16,153,257,0.16,1331,0.84,1100,231,38,6,7,-9,189,100,18,21,7,342,1240,990,969.8,20.2,0.916,0.648,0.032,1.56,0.0773,4,0.3,1.86,0.0921,18.4,0.952,0.98,0.933,47.1,46.2,185,4440
2007-06-09,2006,9,36,160,1552.1,0.17,2,Mod_Wet,62,12,14,16,153,257,0.17,1295,0.83,1100,195,38,6,6,-10,155,100,18,20,6,308,1240,990,969.7,20.3,0.913,0.648,0.0318,1.56,0.0767,4,0.3,1.86,0.0915,18.5,0.952,0.98,0.933,47.5,46.5,186,4460
2007-06-10,2006,9,37,161,1516.8,0.18,2,Mod_Wet,62,12,14,16,153,257,0.17,1260,0.83,1100,160,36,5,5,-11,125,98,17,19,5,278,1230,990,969.5,20.5,0.903,0.648,0.0317,1.55,0.0758,4,0.3,1.85,0.0905,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2007-06-11,2006,9,37,162,1481.8,0.18,2,Mod_Wet,62,12,14,16,153,257,0.17,1225,0.83,1100,125,28,4,4,-12,101,90,16,18,4,254,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0889,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2007-06-12,2006,9,37,163,1447.3,0.19,2,Mod_Wet,62,12,14,16,153,257,0.18,1190,0.82,1100,90,20,3,3,-13,77,82,15,17,3,230,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0732,4,0.3,1.81,0.0877,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2007-06-13,2006,9,37,164,1413.1,0.19,2,Mod_Wet,62,12,14,16,153,257,0.18,1156,0.82,1100,56,13,2,2,-14,53,75,14,16,2,206,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
2007-06-14,2006,9,37,165,1379.3,0.19,2,Mod_Wet,62,12,14,16,153,257,0.19,1122,0.81,1100,22,5,1,1,-15,30,67,13,15,1,183,1200,990,969.1,20.9,0.838,0.648,0.031,1.49,0.0711,4,0.3,1.79,0.0854,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
2007-06-15,2006,9,37,166,1321.8,0.2,2,Mod_Wet,62,12,14,16,153,257,0.19,1065,0.81,1065,0,0,0,0,-16,16,62,12,14,0,169,1150,990,968.9,21.1,0.776,0.569,0.027,1.34,0.0638,4,0.293,1.64,0.0777,19.5,0.954,0.98,0.935,48.4,47.5,190,4560
2007-06-16,2006,9,37,167,1271.5,0.21,2,Mod_Wet,62,12,14,16,153,257,0.2,1015,0.8,1015,0,0,0,0,-16,16,62,12,14,0,169,1100,990,968.8,21.2,0.702,0.456,0.0214,1.16,0.0545,4,0.283,1.44,0.0678,19.8,0.955,0.98,0.936,47,46.1,184,4420
2007-06-17,2006,9,38,168,1228,0.21,2,Mod_Wet,62,12,14,16,153,257,0.21,971,0.79,971,0,0,0,0,-16,16,62,12,14,0,169,1060,990,968.6,21.4,0.638,0.409,0.0191,1.05,0.049,4,0.27,1.32,0.0616,20.1,0.955,0.98,0.936,45.6,44.7,179,4290
2007-06-18,2006,9,38,169,1185.3,0.22,2,Mod_Wet,62,12,14,16,153,257,0.22,928.4,0.78,928.4,0,0,0,0,-16,16,62,12,14,0,169,1020,990,968.5,21.5,0.585,0.388,0.018,0.974,0.0452,4,0.256,1.23,0.0571,20.3,0.955,0.98,0.936,44.1,43.2,173,4150
2007-06-19,2006,9,38,170,1149.1,0.22,2,Mod_Wet,62,12,14,16,153,257,0.22,892.1,0.78,892.1,0,0,0,0,-16,16,62,12,14,0,169,980,990,968.4,21.6,0.552,0.371,0.0171,0.923,0.0427,4,0.244,1.17,0.0539,20.5,0.955,0.98,0.935,42.7,41.9,167,4020
2007-06-20,2006,9,38,171,1113.6,0.23,2,Mod_Wet,62,12,14,16,153,257,0.23,856.6,0.77,856.6,0,0,0,0,-16,16,62,12,14,0,169,945,990,968.3,21.7,0.52,0.354,0.0163,0.873,0.0402,4,0.232,1.1,0.0508,20.6,0.954,0.979,0.934,41.3,40.5,162,3890
2007-06-21,2006,9,38,172,1084.2,0.23,3,Normal,53,12,12,13,120,210,0.19,874.2,0.81,874.2,0,0,0,0,-13,13,53,12,12,0,133,951,990,968.2,21.8,0.526,0.362,0.0166,0.888,0.0407,4,0.238,1.13,0.0515,20.7,0.954,0.98,0.935,42.4,41.5,166,3990
2007-06-22,2006,9,38,173,1055.3,0.24,3,Normal,53,12,12,13,120,210,0.2,845.3,0.8,845.3,0,0,0,0,-13,13,53,12,12,0,133,922,990,968.1,21.9,0.499,0.348,0.0159,0.847,0.0386,4,0.228,1.08,0.049,20.9,0.954,0.979,0.934,41.2,40.3,161,3870
2007-06-23,2006,9,38,174,1027.1,0.25,3,Normal,53,12,12,13,120,210,0.2,817.1,0.8,817.1,0,0,0,0,-13,13,53,12,12,0,133,894,990,968,22,0.473,0.334,0.0152,0.808,0.0367,4,0.218,1.03,0.0466,21,0.953,0.976,0.931,40.1,39.1,157,3760
2007-06-24,2006,9,39,175,1004.5,0.25,3,Normal,53,12,12,13,120,210,0.21,794.5,0.79,794.5,0,0,0,0,-13,13,53,12,12,0,133,871,990,967.9,22.1,0.453,0.324,0.0146,0.776,0.0351,4,0.211,0.987,0.0447,21.1,0.953,0.974,0.928,39.2,38.1,153,3660
2007-06-25,2006,9,39,176,982.27,0.26,3,Normal,53,12,12,13,120,210,0.21,772.3,0.79,772.3,0,0,0,0,-13,13,53,12,12,0,133,849,990,967.8,22.2,0.432,0.313,0.0141,0.745,0.0336,3,0.286,1.03,0.0465,21.1,0.956,0.98,0.937,51,48.2,145,3470
2007-06-26,2006,9,39,177,960.57,0.26,3,Normal,53,12,12,13,120,210,0.22,750.6,0.78,750.6,0,0,0,0,-13,13,53,12,12,0,133,828,990,967.7,22.3,0.413,0.302,0.0136,0.715,0.0321,3,0.28,0.995,0.0447,21.3,0.957,0.98,0.938,49.9,48.2,145,3470
2007-06-27,2006,9,39,178,939.39,0.27,3,Normal,53,12,12,13,120,210,0.22,729.4,0.78,729.4,0,0,0,0,-13,13,53,12,12,0,133,806,990,967.7,22.3,0.393,0.288,0.0129,0.681,0.0305,3,0.271,0.952,0.0426,21.4,0.957,0.98,0.937,48.8,47.8,143,3440
2007-06-28,2006,9,39,179,918.74,0.27,3,Normal,53,12,12,13,120,210,0.23,708.7,0.77,708.7,0,0,0,0,-13,13,53,12,12,0,133,786,990,967.6,22.4,0.374,0.274,0.0122,0.649,0.0289,3,0.261,0.91,0.0406,21.5,0.957,0.98,0.937,47.7,46.7,140,3360
2007-06-29,2006,9,39,180,903.09,0.27,3,Normal,53,12,12,13,120,210,0.23,693.1,0.77,693.1,0,0,0,0,-13,13,53,12,12,0,133,770,990,967.5,22.5,0.364,0.264,0.0117,0.628,0.0279,3,0.254,0.883,0.0392,21.6,0.957,0.98,0.937,46.8,45.9,138,3300
2007-06-30,2006,9,39,181,887.81,0.28,3,Normal,53,12,12,13,120,210,0.24,677.8,0.76,677.8,0,0,0,0,-13,13,53,12,12,0,133,755,990,967.5,22.5,0.355,0.254,0.0113,0.609,0.027,3,0.248,0.857,0.038,21.7,0.957,0.98,0.937,46,45.1,135,3240
2007-07-01,2006,10,40,182,872.94,0.28,2,Mod_Wet,58,11,11,11,136,227,0.26,645.9,0.74,645.9,0,0,0,0,-11,11,58,11,11,0,147,726,990,967.4,22.6,0.339,0.232,0.0103,0.572,0.0253,3,0.233,0.805,0.0356,21.8,0.956,0.98,0.936,44,43.1,129,3100
2007-07-02,2006,10,40,183,858.51,0.29,2,Mod_Wet,58,11,11,11,136,227,0.26,631.5,0.74,631.5,0,0,0,0,-11,11,58,11,11,0,147,712,990,967.3,22.7,0.331,0.223,0.00983,0.554,0.0244,3,0.227,0.78,0.0344,21.9,0.955,0.98,0.936,43.2,42.3,127,3040
2007-07-03,2006,10,40,184,844.55,0.29,2,Mod_Wet,58,11,11,11,136,227,0.27,617.5,0.73,617.5,0,0,0,0,-11,11,58,11,11,0,147,698,990,967.3,22.7,0.323,0.214,0.0094,0.536,0.0236,3,0.22,0.757,0.0333,22,0.955,0.98,0.936,42.3,41.5,124,2990
2007-07-04,2006,10,40,185,831.11,0.3,2,Mod_Wet,58,11,11,11,136,227,0.27,604.1,0.73,604.1,0,0,0,0,-11,11,58,11,11,0,147,684,990,967.2,22.8,0.315,0.205,0.00898,0.52,0.0228,3,0.214,0.734,0.0322,22,0.954,0.979,0.934,41.5,40.7,122,2930
2007-07-05,2006,10,40,186,818.25,0.3,2,Mod_Wet,58,11,11,11,136,227,0.28,591.3,0.72,591.3,0,0,0,0,-11,11,58,11,11,0,147,671,990,967.2,22.8,0.308,0.196,0.00858,0.504,0.0221,3,0.209,0.713,0.0312,22.1,0.953,0.978,0.932,40.8,39.8,120,2870
2007-07-06,2006,10,40,187,806.07,0.31,2,Mod_Wet,58,11,11,11,136,227,0.28,579.1,0.72,579.1,0,0,0,0,-11,11,58,11,11,0,147,659,990,967.1,22.9,0.301,0.188,0.00821,0.489,0.0214,3,0.203,0.692,0.0302,22.2,0.953,0.976,0.93,40,39,117,2810
2007-07-07,2006,10,40,188,794.68,0.31,2,Mod_Wet,58,11,11,11,136,227,0.29,567.7,0.71,567.7,0,0,0,0,-11,11,58,11,11,0,147,648,990,967.1,22.9,0.295,0.18,0.00786,0.475,0.0207,3,0.198,0.673,0.0294,22.2,0.952,0.975,0.928,39.3,38.3,115,2760
2007-07-08,2006,10,41,189,784.27,0.32,2,Mod_Wet,58,11,11,11,136,227,0.29,557.3,0.71,557.3,0,0,0,0,-11,11,58,11,11,0,147,637,990,967,23,0.289,0.173,0.00755,0.462,0.0201,3,0.193,0.655,0.0285,22.3,0.951,0.973,0.925,38.6,37.6,113,2710
2007-07-09,2006,10,41,190,777.63,0.32,2,Mod_Wet,58,11,11,11,136,227,0.29,550.6,0.71,550.6,0,0,0,0,-11,11,58,11,11,0,147,631,990,967,23,0.285,0.169,0.00734,0.454,0.0197,3,0.19,0.644,0.028,22.3,0.951,0.972,0.924,38.2,37.2,112,2680
2007-07-10,2006,10,41,191,770.41,0.32,2,Mod_Wet,58,11,11,11,136,227,0.29,543.4,0.7,543.4,0,0,0,0,-11,11,58,11,11,0,147,623,990,967,23,0.281,0.164,0.00712,0.445,0.0193,3,0.187,0.632,0.0274,22.4,0.95,0.971,0.923,37.8,36.7,110,2640
2007-07-11,2006,10,41,192,762.48,0.33,2,Mod_Wet,58,11,11,11,136,227,0.3,535.5,0.7,535.5,0,0,0,0,-11,11,58,11,11,0,147,615,990,966.9,23.1,0.276,0.159,0.00689,0.435,0.0189,3,0.183,0.618,0.0268,22.4,0.949,0.97,0.921,37.3,36.2,109,2600
2007-07-12,2006,10,41,193,750.17,0.33,2,Mod_Wet,58,11,11,11,136,227,0.3,523.2,0.7,523.2,0,0,0,0,-11,11,58,11,11,0,147,603,990,966.9,23.1,0.269,0.15,0.00651,0.42,0.0182,3,0.178,0.598,0.0259,22.5,0.949,0.97,0.92,36.5,35.4,106,2550
2007-07-13,2006,10,41,194,738.96,0.33,2,Mod_Wet,58,11,11,11,136,227,0.31,512,0.69,512,0,0,0,0,-11,11,58,11,11,0,147,592,990,966.9,23.1,0.263,0.143,0.00618,0.406,0.0175,3,0.173,0.579,0.025,22.6,0.947,0.97,0.919,35.8,34.7,104,2500
2007-07-14,2006,10,41,195,727.21,0.34,2,Mod_Wet,58,11,11,11,136,227,0.31,500.2,0.69,500.2,0,0,0,0,-11,11,58,11,11,0,147,580,990,966.8,23.2,0.256,0.135,0.00583,0.391,0.0169,3,0.168,0.559,0.0241,22.6,0.946,0.97,0.918,35,34,102,2450
2007-07-15,2006,10,42,196,715.45,0.34,2,Mod_Wet,58,11,11,11,136,227,0.32,488.4,0.68,488.4,0,0,0,0,-11,11,58,11,11,0,147,568,990,966.8,23.2,0.25,0.13,0.00557,0.379,0.0163,2,0.272,0.651,0.028,22.6,0.956,0.98,0.937,51.7,48.2,96.4,2310
2007-07-16,2006,10,42,197,704.24,0.35,2,Mod_Wet,58,11,11,11,136,227,0.32,477.2,0.68,477.2,0,0,0,0,-11,11,58,11,11,0,147,557,990,966.7,23.3,0.243,0.124,0.00534,0.367,0.0158,2,0.265,0.632,0.0271,22.7,0.957,0.98,0.938,50.7,48.2,96.4,2310
2007-07-17,2006,10,42,198,694.12,0.35,2,Mod_Wet,58,11,11,11,136,227,0.33,467.1,0.67,467.1,0,0,0,0,-11,11,58,11,11,0,147,547,990,966.7,23.3,0.237,0.119,0.00512,0.357,0.0153,2,0.258,0.615,0.0264,22.7,0.957,0.98,0.938,49.8,48.2,96.4,2310
2007-07-18,2006,10,42,199,683.46,0.35,2,Mod_Wet,58,11,11,11,136,227,0.33,456.5,0.67,456.5,0,0,0,0,-11,11,58,11,11,0,147,536,990,966.6,23.4,0.231,0.114,0.0049,0.346,0.0148,2,0.251,0.596,0.0255,22.8,0.958,0.98,0.938,48.8,47.8,95.7,2300
2007-07-19,2006,10,42,200,672.79,0.36,2,Mod_Wet,58,11,11,11,136,227,0.34,445.8,0.66,445.8,0,0,0,0,-11,11,58,11,11,0,147,526,990,966.6,23.4,0.225,0.109,0.00467,0.335,0.0143,2,0.243,0.578,0.0247,22.8,0.958,0.98,0.938,47.8,46.8,93.7,2250
2007-07-20,2006,10,42,201,662.67,0.36,2,Mod_Wet,58,11,11,11,136,227,0.34,435.7,0.66,435.7,0,0,0,0,-11,11,58,11,11,0,147,516,990,966.6,23.4,0.22,0.105,0.00446,0.324,0.0138,2,0.237,0.561,0.0239,22.9,0.957,0.98,0.938,46.8,45.9,91.7,2200
2007-07-21,2006,10,42,202,653.65,0.36,2,Mod_Wet,58,11,11,11,136,227,0.35,426.6,0.65,426.6,0,0,0,0,-11,11,58,11,11,0,147,507,990,966.5,23.5,0.214,0.1,0.00427,0.315,0.0134,2,0.23,0.545,0.0232,22.9,0.956,0.98,0.937,45.9,45,90,2160
2007-07-22,2006,10,43,203,644.08,0.37,2,Mod_Wet,58,11,11,11,136,227,0.35,417.1,0.65,417.1,0,0,0,0,-11,11,58,11,11,0,147,497,990,966.5,23.5,0.211,0.0959,0.00408,0.307,0.013,2,0.224,0.531,0.0226,23,0.956,0.98,0.937,44.9,44,88.1,2110
2007-07-23,2006,10,43,204,634.51,0.37,2,Mod_Wet,58,11,11,11,136,227,0.36,407.5,0.64,407.5,0,0,0,0,-11,11,58,11,11,0,147,488,990,966.4,23.6,0.208,0.0913,0.00388,0.299,0.0127,2,0.218,0.517,0.0219,23,0.955,0.98,0.936,44,43.1,86.2,2070
2007-07-24,2006,10,43,205,624.94,0.38,2,Mod_Wet,58,11,11,11,136,227,0.36,397.9,0.64,397.9,0,0,0,0,-11,11,58,11,11,0,147,478,990,966.4,23.6,0.204,0.0868,0.00368,0.291,0.0123,2,0.211,0.502,0.0213,23.1,0.954,0.98,0.935,43,42.2,84.3,2020
2007-07-25,2006,10,43,206,615.92,0.38,2,Mod_Wet,58,11,11,11,136,227,0.37,388.9,0.63,388.9,0,0,0,0,-11,11,58,11,11,0,147,469,990,966.4,23.6,0.201,0.0826,0.00349,0.284,0.012,2,0.205,0.489,0.0207,23.1,0.953,0.98,0.934,42.1,41.2,82.5,1980
2007-07-26,2006,10,43,207,607.99,0.38,2,Mod_Wet,58,11,11,11,136,227,0.37,381,0.63,381,0,0,0,0,-11,11,58,11,11,0,147,461,990,966.3,23.7,0.198,0.0788,0.00333,0.277,0.0117,2,0.2,0.477,0.0201,23.2,0.952,0.979,0.932,41.3,40.4,80.8,1940
2007-07-27,2006,10,43,208,599.51,0.39,2,Mod_Wet,58,11,11,11,136,227,0.38,372.5,0.62,372.5,0,0,0,0,-11,11,58,11,11,0,147,453,990,966.3,23.7,0.195,0.0748,0.00316,0.27,0.0114,2,0.194,0.464,0.0196,23.2,0.951,0.977,0.929,40.4,39.5,78.9,1890
2007-07-28,2006,10,43,209,591.03,0.39,2,Mod_Wet,58,11,11,11,136,227,0.38,364,0.62,364,0,0,0,0,-11,11,58,11,11,0,147,444,990,966.3,23.7,0.192,0.0708,0.00298,0.263,0.0111,2,0.188,0.451,0.019,23.3,0.95,0.975,0.927,39.5,38.5,77,1850
2007-07-29,2006,10,44,210,582.56,0.4,2,Mod_Wet,58,11,11,11,136,227,0.39,355.6,0.61,355.6,0,0,0,0,-11,11,58,11,11,0,147,436,990,966.2,23.8,0.189,0.0668,0.00281,0.256,0.0108,2,0.183,0.439,0.0184,23.3,0.949,0.973,0.924,38.6,37.6,75.2,1800
2007-07-30,2006,10,44,211,574.63,0.4,2,Mod_Wet,58,11,11,11,136,227,0.4,347.6,0.6,347.6,0,0,0,0,-11,11,58,11,11,0,147,428,990,966.2,23.8,0.186,0.0631,0.00265,0.25,0.0105,2,0.177,0.427,0.0179,23.4,0.948,0.971,0.921,37.8,36.7,73.4,1760
2007-07-31,2006,10,44,212,566.7,0.4,2,Mod_Wet,58,11,11,11,136,227,0.4,339.7,0.6,339.7,0,0,0,0,-11,11,58,11,11,0,147,420,990,966.2,23.8,0.184,0.0593,0.00249,0.243,0.0102,2,0.172,0.415,0.0174,23.4,0.947,0.97,0.919,37,35.9,71.7,1720
2007-08-01,2006,11,44,213,558.77,0.41,2,Mod_Wet,54,9,8,6,107,184,0.33,374.8,0.67,374.8,0,0,0,0,-6,6,54,9,8,0,113,446,990,966.1,23.9,0.193,0.0759,0.00318,0.269,0.0113,2,0.195,0.464,0.0194,23.4,0.952,0.978,0.931,41,40.1,80.1,1920
2007-08-02,2006,11,44,214,549.2,0.41,2,Mod_Wet,54,9,8,6,107,184,0.34,365.2,0.67,365.2,0,0,0,0,-6,6,54,9,8,0,113,436,990,966.1,23.9,0.189,0.0714,0.00298,0.261,0.0109,2,0.189,0.45,0.0188,23.5,0.951,0.976,0.928,40,39,78,1870
2007-08-03,2006,11,44,215,541.27,0.42,2,Mod_Wet,54,9,8,6,107,184,0.34,357.3,0.66,357.3,0,0,0,0,-6,6,54,9,8,0,113,428,990,966,24,0.187,0.0676,0.00282,0.254,0.0106,2,0.184,0.438,0.0183,23.5,0.95,0.974,0.925,39.1,38.1,76.2,1830
2007-08-04,2006,11,44,216,532.79,0.42,2,Mod_Wet,54,9,8,6,107,184,0.34,348.8,0.66,348.8,0,0,0,0,-6,6,54,9,8,0,113,420,990,966,24,0.184,0.0636,0.00265,0.247,0.0103,2,0.178,0.425,0.0177,23.6,0.948,0.972,0.922,38.2,37.2,74.4,1780
2007-08-05,2006,11,45,217,524.32,0.43,2,Mod_Wet,54,9,8,6,107,184,0.35,340.3,0.65,340.3,0,0,0,0,-6,6,54,9,8,0,113,411,990,966,24,0.181,0.0596,0.00248,0.24,0.01,2,0.172,0.413,0.0172,23.6,0.947,0.97,0.919,37.3,36.2,72.5,1740
2007-08-06,2006,11,45,218,516.39,0.43,2,Mod_Wet,54,9,8,6,107,184,0.36,332.4,0.64,332.4,0,0,0,0,-6,6,54,9,8,0,113,403,990,965.9,24.1,0.178,0.0559,0.00232,0.234,0.00971,2,0.167,0.401,0.0166,23.7,0.946,0.97,0.918,36.5,35.4,70.8,1700
2007-08-07,2006,11,45,219,509.55,0.43,2,Mod_Wet,54,9,8,6,107,184,0.36,325.6,0.64,325.6,0,0,0,0,-6,6,54,9,8,0,113,397,990,965.9,24.1,0.175,0.0527,0.00218,0.228,0.00946,2,0.162,0.39,0.0162,23.7,0.945,0.97,0.916,35.8,34.7,69.4,1670
2007-08-08,2006,11,45,220,502.17,0.44,2,Mod_Wet,54,9,8,6,107,184,0.37,318.2,0.63,318.2,0,0,0,0,-6,6,54,9,8,0,113,389,990,965.9,24.1,0.173,0.0492,0.00204,0.222,0.0092,2,0.157,0.379,0.0157,23.8,0.944,0.97,0.915,35,33.9,67.9,1630
2007-08-09,2006,11,45,221,494.78,0.44,2,Mod_Wet,54,9,8,6,107,184,0.37,310.8,0.63,310.8,0,0,0,0,-6,6,54,9,8,0,113,382,990,965.8,24.2,0.17,0.0457,0.00189,0.216,0.00893,2,0.152,0.368,0.0152,23.8,0.943,0.97,0.914,34.2,33.2,66.3,1590
2007-08-10,2006,11,45,222,487.4,0.45,2,Mod_Wet,54,9,8,6,107,184,0.38,303.4,0.62,303.4,0,0,0,0,-6,6,54,9,8,0,113,374,990,965.8,24.2,0.168,0.0422,0.00174,0.21,0.00867,2,0.147,0.357,0.0148,23.8,0.941,0.97,0.913,33.4,32.4,64.8,1560
2007-08-11,2006,11,45,223,480.57,0.45,2,Mod_Wet,54,9,8,6,107,184,0.38,296.6,0.62,296.6,0,0,0,0,-6,6,54,9,8,0,113,368,990,965.8,24.2,0.165,0.039,0.00161,0.204,0.00843,2,0.143,0.347,0.0143,23.9,0.94,0.97,0.912,32.7,31.7,63.4,1520
2007-08-12,2006,11,46,224,473.73,0.46,2,Mod_Wet,54,9,8,6,107,184,0.39,289.7,0.61,289.7,0,0,0,0,-6,6,54,9,8,0,113,361,990,965.7,24.3,0.163,0.0358,0.00147,0.199,0.00818,2,0.138,0.337,0.0139,23.9,0.939,0.97,0.911,31.9,31,61.9,1490
2007-08-13,2006,11,46,225,467.99,0.46,2,Mod_Wet,54,9,8,6,107,184,0.39,284,0.61,284,0,0,0,0,-6,6,54,9,8,0,113,355,990,965.7,24.3,0.161,0.033,0.00136,0.194,0.00798,2,0.134,0.328,0.0135,24,0.937,0.97,0.909,31.3,30.3,60.7,1460
2007-08-14,2006,11,46,226,461.7,0.47,2,Mod_Wet,54,9,8,6,107,184,0.4,277.7,0.6,277.7,0,0,0,0,-6,6,54,9,8,0,113,349,990,965.7,24.3,0.159,0.0301,0.00124,0.189,0.00776,2,0.13,0.319,0.0131,24,0.936,0.97,0.908,30.6,29.7,59.4,1420
2007-08-15,2006,11,46,227,455.41,0.47,2,Mod_Wet,54,9,8,6,107,184,0.4,271.4,0.6,271.4,0,0,0,0,-6,6,54,9,8,0,113,342,990,965.6,24.4,0.156,0.0271,0.00111,0.183,0.00754,2,0.126,0.309,0.0127,24,0.935,0.97,0.907,29.9,29,58,1390
2007-08-16,2006,11,46,228,449.12,0.47,2,Mod_Wet,54,9,8,6,107,184,0.41,265.1,0.59,265.1,0,0,0,0,-6,6,54,9,8,0,113,336,990,965.6,24.4,0.154,0.0241,0.00099,0.178,0.00731,2,0.121,0.3,0.0123,24.1,0.933,0.97,0.905,29.2,28.3,56.7,1360
2007-08-17,2006,11,46,229,442.83,0.48,2,Mod_Wet,54,9,8,6,107,184,0.42,258.8,0.58,258.8,0,0,0,0,-6,6,54,9,8,0,113,330,990,965.6,24.4,0.152,0.0212,0.000867,0.173,0.00709,2,0.117,0.29,0.0119,24.1,0.932,0.97,0.904,28.5,27.7,55.3,1330
2007-08-18,2006,11,46,230,437.09,0.48,2,Mod_Wet,54,9,8,6,107,184,0.42,253.1,0.58,253.1,0,0,0,0,-6,6,54,9,8,0,113,324,990,965.6,24.4,0.15,0.0185,0.000755,0.168,0.00689,2,0.113,0.282,0.0115,24.2,0.931,0.97,0.903,27.9,27.1,54.1,1300
2007-08-19,2006,11,47,231,431.35,0.49,2,Mod_Wet,54,9,8,6,107,184,0.43,247.3,0.57,247.3,0,0,0,0,-6,6,54,9,8,0,113,318,990,965.5,24.5,0.148,0.0168,0.000686,0.165,0.00673,2,0.109,0.274,0.0112,24.2,0.929,0.97,0.901,27.3,26.4,52.9,1270
2007-08-20,2006,11,47,232,426.7,0.49,2,Mod_Wet,54,9,8,6,107,184,0.43,242.7,0.57,242.7,0,0,0,0,-6,6,54,9,8,0,113,314,990,965.5,24.5,0.146,0.0164,0.000669,0.163,0.00664,2,0.106,0.269,0.011,24.2,0.927,0.97,0.9,26.7,25.9,51.8,1240
2007-08-21,2006,11,47,233,421.5,0.49,2,Mod_Wet,54,9,8,6,107,184,0.44,237.5,0.56,237.5,0,0,0,0,-6,6,54,9,8,0,113,309,990,965.5,24.5,0.144,0.0159,0.00065,0.16,0.00654,2,0.103,0.263,0.0107,24.2,0.926,0.97,0.898,26.1,25.3,50.7,1220
2007-08-22,2006,11,47,234,416.31,0.5,2,Mod_Wet,54,9,8,6,107,184,0.44,232.3,0.56,232.3,0,0,0,0,-6,6,54,9,8,0,113,303,990,965.5,24.5,0.143,0.0155,0.000632,0.158,0.00645,1,0.256,0.414,0.0169,24.1,0.957,0.98,0.938,52.6,48.2,48.2,1160
2007-08-23,2006,11,47,235,411.11,0.5,2,Mod_Wet,54,9,8,6,107,184,0.45,227.1,0.55,227.1,0,0,0,0,-6,6,54,9,8,0,113,298,990,965.4,24.6,0.141,0.0151,0.000613,0.156,0.00635,1,0.249,0.405,0.0165,24.1,0.958,0.98,0.939,51.5,48.2,48.2,1160
2007-08-24,2006,11,47,236,405.92,0.5,2,Mod_Wet,54,9,8,6,107,184,0.45,221.9,0.55,221.9,0,0,0,0,-6,6,54,9,8,0,113,293,990,965.4,24.6,0.139,0.0146,0.000595,0.154,0.00625,1,0.242,0.396,0.0161,24.2,0.958,0.98,0.939,50.4,48.2,48.2,1160
2007-08-25,2006,11,47,237,400.72,0.51,2,Mod_Wet,54,9,8,6,107,184,0.46,216.7,0.54,216.7,0,0,0,0,-6,6,54,9,8,0,113,288,990,965.4,24.6,0.137,0.0142,0.000576,0.151,0.00615,1,0.235,0.386,0.0157,24.2,0.957,0.98,0.938,49.3,48.2,48.2,1160
2007-08-26,2006,11,48,238,396.07,0.51,2,Mod_Wet,54,9,8,6,107,184,0.47,212.1,0.54,212.1,0,0,0,0,-6,6,54,9,8,0,113,283,990,965.4,24.6,0.135,0.0138,0.00056,0.149,0.00606,1,0.229,0.378,0.0154,24.2,0.957,0.98,0.938,48.2,47.3,47.3,1130
2007-08-27,2006,11,48,239,391.42,0.51,2,Mod_Wet,54,9,8,6,107,184,0.47,207.4,0.53,207.4,0,0,0,0,-6,6,54,9,8,0,113,278,990,965.4,24.6,0.134,0.0134,0.000543,0.147,0.00597,1,0.223,0.37,0.015,24.3,0.956,0.98,0.937,47.2,46.3,46.3,1110
2007-08-28,2006,11,48,240,386.78,0.52,2,Mod_Wet,54,9,8,6,107,184,0.48,202.8,0.52,202.8,0,0,0,0,-6,6,54,9,8,0,113,274,990,965.3,24.7,0.132,0.013,0.000526,0.145,0.00588,1,0.216,0.361,0.0147,24.3,0.955,0.98,0.936,46.2,45.3,45.3,1090
2007-08-29,2006,11,48,241,382.13,0.52,2,Mod_Wet,54,9,8,6,107,184,0.48,198.1,0.52,198.1,0,0,0,0,-6,6,54,9,8,0,113,269,990,965.3,24.7,0.131,0.0126,0.00051,0.143,0.0058,1,0.21,0.353,0.0143,24.3,0.954,0.98,0.935,45.1,44.2,44.2,1060
2007-08-30,2006,11,48,242,378.57,0.52,2,Mod_Wet,54,9,8,6,107,184,0.49,194.6,0.51,194.6,0,0,0,0,-6,6,54,9,8,0,113,266,990,965.3,24.7,0.129,0.0123,0.000497,0.142,0.00573,1,0.205,0.347,0.014,24.4,0.953,0.98,0.934,44.3,43.4,43.4,1040
2007-08-31,2006,11,48,243,374.47,0.53,2,Mod_Wet,54,9,8,6,107,184,0.49,190.5,0.51,190.5,0,0,0,0,-6,6,54,9,8,0,113,261,990,965.3,24.7,0.128,0.0119,0.000483,0.14,0.00565,1,0.2,0.339,0.0137,24.4,0.952,0.98,0.933,43.4,42.5,42.5,1020
2007-09-01,2006,12,48,244,369.28,0.53,2,Mod_Wet,46,7,6,4,75,138,0.37,231.3,0.63,231.3,0,0,0,0,-4,4,46,7,6,0,79,290,990,965.2,24.8,0.138,0.0154,0.000622,0.153,0.0062,2,0.0986,0.252,0.0102,24.5,0.923,0.97,0.896,25.7,24.9,49.8,1190
2007-09-02,2006,12,49,245,364.63,0.54,2,Mod_Wet,46,7,6,4,75,138,0.38,226.6,0.62,226.6,0,0,0,0,-4,4,46,7,6,0,79,286,990,965.2,24.8,0.136,0.015,0.000606,0.151,0.00611,1,0.248,0.4,0.0161,24.4,0.959,0.98,0.939,51.9,48.2,48.2,1160
2007-09-03,2006,12,49,246,359.43,0.54,2,Mod_Wet,46,7,6,4,75,138,0.38,221.4,0.62,221.4,0,0,0,0,-4,4,46,7,6,0,79,280,990,965.2,24.8,0.135,0.0146,0.000587,0.149,0.00601,1,0.241,0.391,0.0157,24.4,0.958,0.98,0.939,50.8,48.2,48.2,1160
2007-09-04,2006,12,49,247,354.24,0.55,2,Mod_Wet,46,7,6,4,75,138,0.39,216.2,0.61,216.2,0,0,0,0,-4,4,46,7,6,0,79,275,990,965.2,24.8,0.133,0.0141,0.000569,0.147,0.00591,1,0.234,0.381,0.0154,24.4,0.958,0.98,0.938,49.6,48.2,48.2,1160
2007-09-05,2006,12,49,248,349.04,0.55,2,Mod_Wet,46,7,6,4,75,138,0.4,211,0.6,211,0,0,0,0,-4,4,46,7,6,0,79,270,990,965.1,24.9,0.131,0.0137,0.000551,0.145,0.00581,1,0.227,0.372,0.015,24.5,0.957,0.98,0.938,48.5,47.5,47.5,1140
2007-09-06,2006,12,49,249,344.39,0.55,2,Mod_Wet,46,7,6,4,75,138,0.4,206.4,0.6,206.4,0,0,0,0,-4,4,46,7,6,0,79,265,990,965.1,24.9,0.129,0.0133,0.000534,0.142,0.00573,1,0.221,0.364,0.0146,24.5,0.956,0.98,0.937,47.4,46.5,46.5,1120
2007-09-07,2006,12,49,250,339.74,0.56,2,Mod_Wet,46,7,6,4,75,138,0.41,201.7,0.59,201.7,0,0,0,0,-4,4,46,7,6,0,79,261,990,965.1,24.9,0.128,0.0129,0.000518,0.14,0.00564,1,0.215,0.355,0.0143,24.5,0.955,0.98,0.936,46.4,45.5,45.5,1090
2007-09-08,2006,12,49,251,335.1,0.56,2,Mod_Wet,46,7,6,4,75,138,0.41,197.1,0.59,197.1,0,0,0,0,-4,4,46,7,6,0,79,256,990,965.1,24.9,0.126,0.0125,0.000502,0.138,0.00555,1,0.209,0.347,0.0139,24.6,0.954,0.98,0.935,45.3,44.4,44.4,1070
2007-09-09,2006,12,50,252,331.54,0.57,2,Mod_Wet,46,7,6,4,75,138,0.42,193.5,0.58,193.5,0,0,0,0,-4,4,46,7,6,0,79,253,990,965.1,24.9,0.125,0.0122,0.000489,0.137,0.00549,1,0.204,0.341,0.0137,24.6,0.953,0.98,0.934,44.5,43.6,43.6,1050
2007-09-10,2006,12,50,253,327.44,0.57,2,Mod_Wet,46,7,6,4,75,138,0.42,189.4,0.58,189.4,0,0,0,0,-4,4,46,7,6,0,79,248,990,965,25,0.123,0.0119,0.000475,0.135,0.00541,1,0.198,0.333,0.0134,24.6,0.952,0.98,0.933,43.5,42.7,42.7,1020
2007-09-11,2006,12,50,254,323.34,0.58,2,Mod_Wet,46,7,6,4,75,138,0.43,185.3,0.57,185.3,0,0,0,0,-4,4,46,7,6,0,79,244,990,965,25,0.122,0.0115,0.00046,0.133,0.00533,1,0.193,0.326,0.013,24.7,0.95,0.98,0.931,42.6,41.7,41.7,1000
2007-09-12,2006,12,50,255,319.24,0.58,2,Mod_Wet,46,7,6,4,75,138,0.43,181.2,0.57,181.2,0,0,0,0,-4,4,46,7,6,0,79,240,990,965,25,0.12,0.0112,0.000446,0.131,0.00526,1,0.187,0.319,0.0127,24.7,0.949,0.98,0.93,41.6,40.8,40.8,979
2007-09-13,2006,12,50,256,315.14,0.58,2,Mod_Wet,46,7,6,4,75,138,0.44,177.1,0.56,177.1,0,0,0,0,-4,4,46,7,6,0,79,236,990,965,25,0.119,0.0108,0.000432,0.13,0.00518,1,0.182,0.311,0.0124,24.7,0.948,0.978,0.927,40.7,39.8,39.8,955
2007-09-14,2006,12,50,257,311.03,0.59,2,Mod_Wet,46,7,6,4,75,138,0.44,173,0.56,173,0,0,0,0,-4,4,46,7,6,0,79,232,990,965,25,0.117,0.0105,0.000418,0.128,0.00511,1,0.176,0.304,0.0121,24.7,0.947,0.975,0.923,39.7,38.8,38.8,930
2007-09-15,2006,12,50,258,307.48,0.59,2,Mod_Wet,46,7,6,4,75,138,0.45,169.5,0.55,169.5,0,0,0,0,-4,4,46,7,6,0,79,228,990,964.9,25.1,0.116,0.0102,0.000405,0.126,0.00504,1,0.171,0.298,0.0119,24.8,0.946,0.974,0.921,38.9,37.9,37.9,909
2007-09-16,2006,12,51,259,303.92,0.6,2,Mod_Wet,46,7,6,4,75,138,0.45,165.9,0.55,165.9,0,0,0,0,-4,4,46,7,6,0,79,225,990,964.9,25.1,0.115,0.00985,0.000393,0.125,0.00497,1,0.166,0.291,0.0116,24.8,0.944,0.972,0.918,38.1,37,37,889
2007-09-17,2006,12,51,260,300.37,0.6,2,Mod_Wet,46,7,6,4,75,138,0.46,162.4,0.54,162.4,0,0,0,0,-4,4,46,7,6,0,79,221,990,964.9,25.1,0.114,0.00955,0.000381,0.123,0.00491,1,0.162,0.285,0.0114,24.8,0.943,0.97,0.915,37.3,36.2,36.2,868
2007-09-18,2006,12,51,261,296.82,0.61,2,Mod_Wet,46,7,6,4,75,138,0.47,158.8,0.54,158.8,0,0,0,0,-4,4,46,7,6,0,79,218,990,964.9,25.1,0.112,0.00925,0.000368,0.122,0.00484,1,0.157,0.279,0.0111,24.8,0.942,0.97,0.914,36.4,35.3,35.3,848
2007-09-19,2006,12,51,262,293.26,0.61,2,Mod_Wet,46,7,6,4,75,138,0.47,155.3,0.53,155.3,0,0,0,0,-4,4,46,7,6,0,79,214,990,964.9,25.1,0.111,0.00895,0.000356,0.12,0.00478,1,0.152,0.272,0.0108,24.9,0.941,0.97,0.913,35.6,34.5,34.5,829
2007-09-20,2006,12,51,263,290.8,0.62,2,Mod_Wet,46,7,6,4,75,138,0.47,152.8,0.53,152.8,0,0,0,0,-4,4,46,7,6,0,79,212,990,964.9,25.1,0.11,0.00874,0.000348,0.119,0.00473,1,0.149,0.268,0.0107,24.9,0.94,0.97,0.912,35,34,34,816
