date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2007-09-21,2006,12,51,264,287.79,0.62,2,Mod_Wet,46,7,6,4,75,138,0.48,149.8,0.52,149.8,0,0,0,0,-4,4,46,7,6,0,79,209,990,964.9,25.1,0.109,0.00848,0.000337,0.118,0.00468,1,0.145,0.262,0.0104,24.9,0.939,0.97,0.911,34.3,33.3,33.3,799
2007-09-22,2006,12,51,265,284.78,0.63,2,Mod_Wet,46,7,6,4,75,138,0.48,146.8,0.52,146.8,0,0,0,0,-4,4,46,7,6,0,79,206,990,964.8,25.2,0.108,0.00823,0.000327,0.116,0.00463,1,0.141,0.257,0.0102,24.9,0.938,0.97,0.91,33.6,32.6,32.6,783
2007-09-23,2006,12,52,266,281.78,0.63,2,Mod_Wet,46,7,6,4,75,138,0.49,143.8,0.51,143.8,0,0,0,0,-4,4,46,7,6,0,79,203,990,964.8,25.2,0.107,0.00797,0.000317,0.115,0.00457,1,0.137,0.252,0.01,24.9,0.937,0.97,0.909,32.9,31.9,31.9,766
2007-09-24,2006,12,52,267,278.77,0.64,2,Mod_Wet,46,7,6,4,75,138,0.49,140.8,0.51,140.8,0,0,0,0,-4,4,46,7,6,0,79,200,990,964.8,25.2,0.106,0.00772,0.000306,0.114,0.00452,1,0.133,0.246,0.00978,24.9,0.935,0.97,0.907,32.2,31.2,31.2,750
2007-09-25,2006,12,52,268,275.76,0.64,2,Mod_Wet,46,7,6,4,75,138,0.5,137.8,0.5,137.8,0,0,0,0,-4,4,46,7,6,0,79,197,990,964.8,25.2,0.105,0.00746,0.000296,0.112,0.00446,1,0.128,0.241,0.00956,25,0.934,0.97,0.906,31.5,30.6,30.6,733
2007-09-26,2006,12,52,269,272.75,0.65,2,Mod_Wet,46,7,6,4,75,138,0.51,134.8,0.49,134.8,0,0,0,0,-4,4,46,7,6,0,79,194,990,964.8,25.2,0.104,0.0072,0.000286,0.111,0.00441,1,0.124,0.236,0.00934,25,0.933,0.97,0.905,30.8,29.9,29.9,717
2007-09-27,2006,12,52,270,269.74,0.65,2,Mod_Wet,46,7,6,4,75,138,0.51,131.7,0.49,131.7,0,0,0,0,-4,4,46,7,6,0,79,191,990,964.8,25.2,0.103,0.00695,0.000275,0.11,0.00435,1,0.12,0.23,0.00913,25,0.932,0.97,0.904,30.1,29.2,29.2,700
2007-09-28,2006,12,52,271,266.74,0.66,2,Mod_Wet,46,7,6,4,75,138,0.52,128.7,0.48,128.7,0,0,0,0,-4,4,46,7,6,0,79,188,990,964.8,25.2,0.102,0.00669,0.000265,0.108,0.0043,1,0.116,0.225,0.00891,25,0.93,0.97,0.903,29.4,28.5,28.5,684
2007-09-29,2006,12,52,272,264.28,0.66,2,Mod_Wet,46,7,6,4,75,138,0.52,126.3,0.48,126.3,0,0,0,0,-4,4,46,7,6,0,79,185,990,964.8,25.2,0.101,0.00648,0.000257,0.107,0.00425,1,0.113,0.22,0.00873,25,0.929,0.97,0.902,28.8,27.9,27.9,670
2007-09-30,2006,12,53,273,261.82,0.67,2,Mod_Wet,46,7,6,4,75,138,0.53,123.8,0.47,123.8,0,0,0,0,-4,4,46,7,6,0,79,183,990,964.7,25.3,0.1,0.00627,0.000248,0.106,0.00421,1,0.11,0.216,0.00855,25,0.928,0.97,0.9,28.2,27.4,27.4,657
2007-10-01,2007,1,1,274,259.35,0.67,2,Mod_Wet,41,6,4,3,56,110,0.42,149.3,0.58,149.3,0,0,0,0,-3,3,41,6,4,0,59,200,990,964.7,25.3,0.106,0.00844,0.000334,0.115,0.00454,1,0.144,0.259,0.0102,25,0.939,0.97,0.911,34.4,33.4,33.4,801
2007-10-02,2007,1,1,275,259.08,0.67,2,Mod_Wet,41,6,4,3,56,110,0.42,149.1,0.57,149.1,0,0,0,0,-3,3,41,6,4,0,59,200,990,964.7,25.3,0.106,0.00842,0.000333,0.115,0.00453,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.3,33.3,33.3,799
2007-10-03,2007,1,1,276,258.26,0.67,2,Mod_Wet,41,6,4,3,56,110,0.43,148.3,0.57,148.3,0,0,0,0,-3,3,41,6,4,0,59,199,990,964.7,25.3,0.106,0.00835,0.000331,0.114,0.00452,1,0.143,0.257,0.0102,25,0.938,0.97,0.91,34.1,33.1,33.1,794
2007-10-04,2007,1,1,277,255.25,0.68,2,Mod_Wet,41,6,4,3,56,110,0.43,145.3,0.57,145.3,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.0081,0.00032,0.113,0.00447,1,0.139,0.251,0.00995,25,0.937,0.97,0.909,33.4,32.4,32.4,778
2007-10-05,2007,1,1,278,252.79,0.68,2,Mod_Wet,41,6,4,3,56,110,0.43,142.8,0.56,142.8,0,0,0,0,-3,3,41,6,4,0,59,194,990,964.7,25.3,0.104,0.00789,0.000312,0.112,0.00442,1,0.135,0.247,0.00977,25,0.936,0.97,0.908,32.8,31.8,31.8,764
2007-10-06,2007,1,1,279,250.33,0.69,2,Mod_Wet,41,6,4,3,56,110,0.44,140.3,0.56,140.3,0,0,0,0,-3,3,41,6,4,0,59,191,990,964.7,25.3,0.103,0.00768,0.000303,0.111,0.00438,1,0.132,0.243,0.00959,25.1,0.935,0.97,0.907,32.2,31.3,31.3,751
2007-10-07,2007,1,1,280,247.87,0.7,2,Mod_Wet,41,6,4,3,56,110,0.44,137.9,0.56,137.9,0,0,0,0,-3,3,41,6,4,0,59,189,990,964.7,25.3,0.102,0.00747,0.000295,0.11,0.00433,1,0.129,0.238,0.00941,25.1,0.934,0.97,0.906,31.7,30.7,30.7,737
2007-10-08,2007,1,2,281,245.41,0.7,2,Mod_Wet,41,6,4,3,56,110,0.45,135.4,0.55,135.4,0,0,0,0,-3,3,41,6,4,0,59,186,990,964.7,25.3,0.101,0.00726,0.000287,0.109,0.00429,1,0.125,0.234,0.00923,25.1,0.933,0.97,0.905,31.1,30.2,30.2,724
2007-10-09,2007,1,2,282,244.04,0.71,2,Mod_Wet,41,6,4,3,56,110,0.45,134,0.55,134,0,0,0,0,-3,3,41,6,4,0,59,185,990,964.7,25.3,0.101,0.00714,0.000282,0.108,0.00426,1,0.123,0.231,0.00913,25.1,0.932,0.97,0.904,30.8,29.8,29.8,716
2007-10-10,2007,1,2,283,242.13,0.71,2,Mod_Wet,41,6,4,3,56,110,0.45,132.1,0.55,132.1,0,0,0,0,-3,3,41,6,4,0,59,183,990,964.7,25.3,0.1,0.00698,0.000275,0.107,0.00423,1,0.121,0.228,0.009,25.1,0.932,0.97,0.904,30.3,29.4,29.4,706
2007-10-11,2007,1,2,284,239.12,0.72,3,Normal,37,5,3,2,50,97,0.41,142.1,0.59,142.1,0,0,0,0,-2,2,37,5,3,0,52,187,990,964.6,25.4,0.102,0.00783,0.000309,0.109,0.00431,1,0.134,0.244,0.00961,25.1,0.936,0.97,0.908,32.8,31.8,31.8,763
2007-10-12,2007,1,2,285,236.66,0.73,3,Normal,37,5,3,2,50,97,0.41,139.7,0.59,139.7,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00762,0.0003,0.108,0.00427,1,0.131,0.239,0.00943,25.1,0.935,0.97,0.907,32.2,31.2,31.2,749
2007-10-13,2007,1,2,286,235.29,0.73,3,Normal,37,5,3,2,50,97,0.41,138.3,0.59,138.3,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.0075,0.000296,0.108,0.00424,1,0.129,0.237,0.00933,25.2,0.934,0.97,0.906,31.9,30.9,30.9,742
2007-10-14,2007,1,2,287,233.38,0.74,3,Normal,37,5,3,2,50,97,0.42,136.4,0.58,136.4,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0995,0.00734,0.000289,0.107,0.00421,1,0.127,0.234,0.00919,25.2,0.933,0.97,0.905,31.4,30.5,30.5,731
2007-10-15,2007,1,3,288,231.46,0.75,3,Normal,37,5,3,2,50,97,0.42,134.5,0.58,134.5,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0989,0.00718,0.000283,0.106,0.00417,1,0.124,0.23,0.00905,25.2,0.933,0.97,0.905,31,30,30,721
2007-10-16,2007,1,3,289,229.55,0.75,3,Normal,37,5,3,2,50,97,0.42,132.6,0.58,132.6,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0982,0.00702,0.000276,0.105,0.00414,1,0.121,0.227,0.00892,25.2,0.932,0.97,0.904,30.5,29.6,29.6,710
2007-10-17,2007,1,3,290,227.64,0.76,3,Normal,37,5,3,2,50,97,0.43,130.6,0.57,130.6,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0975,0.00685,0.000269,0.104,0.0041,1,0.119,0.223,0.00878,25.2,0.931,0.97,0.903,30.1,29.2,29.2,700
2007-10-18,2007,1,3,291,225.72,0.77,3,Normal,37,5,3,2,50,97,0.43,128.7,0.57,128.7,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0968,0.00669,0.000263,0.104,0.00407,1,0.116,0.22,0.00864,25.2,0.93,0.97,0.902,29.6,28.7,28.7,690
2007-10-19,2007,1,3,292,223.81,0.77,3,Normal,37,5,3,2,50,97,0.43,126.8,0.57,126.8,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0962,0.00653,0.000256,0.103,0.00403,1,0.114,0.216,0.0085,25.2,0.929,0.97,0.901,29.2,28.3,28.3,679
2007-10-20,2007,1,3,293,221.89,0.78,3,Normal,37,5,3,2,50,97,0.44,124.9,0.56,124.9,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0955,0.00637,0.00025,0.102,0.004,1,0.111,0.213,0.00836,25.3,0.929,0.97,0.901,28.7,27.9,27.9,669
2007-10-21,2007,1,3,294,219.98,0.79,3,Normal,37,5,3,2,50,97,0.44,123,0.56,123,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0948,0.0062,0.000243,0.101,0.00396,1,0.109,0.21,0.00822,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
2007-10-22,2007,1,4,295,218.07,0.8,3,Normal,37,5,3,2,50,97,0.45,121.1,0.56,121.1,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0941,0.00604,0.000237,0.1,0.00393,1,0.106,0.206,0.00809,25.3,0.926,0.97,0.898,27.8,27,27,647
2007-10-23,2007,1,4,296,216.15,0.8,3,Normal,37,5,3,2,50,97,0.45,119.2,0.55,119.2,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0935,0.00588,0.00023,0.0993,0.0039,1,0.103,0.203,0.00795,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
2007-10-24,2007,1,4,297,214.24,0.81,3,Normal,37,5,3,2,50,97,0.45,117.2,0.55,117.2,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0928,0.00572,0.000224,0.0985,0.00386,1,0.101,0.199,0.00781,25.3,0.923,0.97,0.895,26.9,26.1,26.1,626
2007-10-25,2007,1,4,298,212.87,0.81,3,Normal,37,5,3,2,50,97,0.46,115.9,0.54,115.9,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0923,0.0056,0.000219,0.0979,0.00384,1,0.0989,0.197,0.00771,25.3,0.922,0.97,0.894,26.5,25.7,25.7,618
2007-10-26,2007,1,4,299,215.88,0.8,3,Normal,37,5,3,2,50,97,0.45,118.9,0.55,118.9,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0934,0.00585,0.00023,0.0992,0.00389,1,0.103,0.202,0.00793,25.3,0.924,0.97,0.897,27.3,26.4,26.4,635
2007-10-27,2007,1,4,300,218.89,0.79,3,Normal,37,5,3,2,50,97,0.44,121.9,0.56,121.9,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0944,0.00611,0.00024,0.101,0.00394,1,0.107,0.208,0.00815,25.3,0.926,0.97,0.899,28,27.2,27.2,652
2007-10-28,2007,1,4,301,217.52,0.8,3,Normal,37,5,3,2,50,97,0.45,120.5,0.55,120.5,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0939,0.00599,0.000235,0.0999,0.00392,1,0.105,0.205,0.00805,25.3,0.925,0.97,0.898,27.7,26.8,26.8,644
2007-10-29,2007,1,5,302,219.98,0.79,3,Normal,37,5,3,2,50,97,0.44,123,0.56,123,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0948,0.0062,0.000243,0.101,0.00396,1,0.109,0.21,0.00822,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
2007-10-30,2007,1,5,303,222.44,0.78,3,Normal,37,5,3,2,50,97,0.44,125.4,0.56,125.4,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0957,0.00641,0.000252,0.102,0.00401,1,0.112,0.214,0.0084,25.3,0.929,0.97,0.901,28.9,28,28,672
2007-10-31,2007,1,5,304,219.98,0.79,3,Normal,37,5,3,2,50,97,0.44,123,0.56,123,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0948,0.0062,0.000243,0.101,0.00396,1,0.109,0.21,0.00822,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
2007-11-01,2007,2,5,305,219.71,0.79,3,Normal,36,5,3,2,47,93,0.42,126.7,0.58,126.7,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0958,0.00652,0.000256,0.102,0.00401,1,0.114,0.216,0.00847,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
2007-11-02,2007,2,5,306,220.53,0.79,3,Normal,36,5,3,2,47,93,0.42,127.5,0.58,127.5,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0961,0.00659,0.000259,0.103,0.00403,1,0.115,0.217,0.00853,25.3,0.93,0.97,0.902,29.4,28.5,28.5,684
2007-11-03,2007,2,5,307,218.61,0.79,3,Normal,36,5,3,2,47,93,0.42,125.6,0.57,125.6,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0954,0.00643,0.000252,0.102,0.00399,1,0.112,0.214,0.00839,25.3,0.929,0.97,0.901,28.9,28.1,28.1,673
2007-11-04,2007,2,5,308,217.24,0.8,3,Normal,36,5,3,2,47,93,0.43,124.2,0.57,124.2,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0949,0.00631,0.000248,0.101,0.00397,1,0.11,0.211,0.00829,25.3,0.928,0.97,0.9,28.6,27.7,27.7,666
2007-11-05,2007,2,6,309,215.88,0.8,3,Normal,36,5,3,2,47,93,0.43,122.9,0.57,122.9,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0944,0.00619,0.000243,0.101,0.00395,1,0.108,0.209,0.0082,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
2007-11-06,2007,2,6,310,216.7,0.8,3,Normal,36,5,3,2,47,93,0.43,123.7,0.57,123.7,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0947,0.00626,0.000246,0.101,0.00396,1,0.109,0.21,0.00825,25.3,0.928,0.97,0.9,28.5,27.6,27.6,663
2007-11-07,2007,2,6,311,221.89,0.78,3,Normal,36,5,3,2,47,93,0.42,128.9,0.58,128.9,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0965,0.00671,0.000263,0.103,0.00405,1,0.117,0.22,0.00863,25.2,0.93,0.97,0.902,29.7,28.8,28.8,691
2007-11-08,2007,2,6,312,223.26,0.78,3,Normal,36,5,3,2,47,93,0.42,130.3,0.58,130.3,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.097,0.00682,0.000268,0.104,0.00408,1,0.118,0.222,0.00873,25.2,0.931,0.97,0.903,30,29.1,29.1,699
2007-11-09,2007,2,6,313,220.8,0.79,3,Normal,36,5,3,2,47,93,0.42,127.8,0.58,127.8,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0962,0.00661,0.00026,0.103,0.00403,1,0.115,0.218,0.00855,25.3,0.93,0.97,0.902,29.4,28.5,28.5,685
2007-11-10,2007,2,6,314,218.34,0.79,3,Normal,36,5,3,2,47,93,0.43,125.3,0.57,125.3,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0953,0.0064,0.000251,0.102,0.00399,1,0.112,0.213,0.00837,25.3,0.929,0.97,0.901,28.9,28,28,672
2007-11-11,2007,2,6,315,215.88,0.8,3,Normal,36,5,3,2,47,93,0.43,122.9,0.57,122.9,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0944,0.00619,0.000243,0.101,0.00395,1,0.108,0.209,0.0082,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
2007-11-12,2007,2,7,316,214.51,0.81,3,Normal,36,5,3,2,47,93,0.43,121.5,0.57,121.5,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.0939,0.00608,0.000238,0.1,0.00392,1,0.107,0.207,0.0081,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2007-11-13,2007,2,7,317,212.6,0.81,3,Normal,36,5,3,2,47,93,0.44,119.6,0.56,119.6,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0933,0.00592,0.000232,0.0992,0.00389,1,0.104,0.203,0.00796,25.3,0.925,0.97,0.897,27.5,26.6,26.6,639
2007-11-14,2007,2,7,318,212.87,0.81,3,Normal,36,5,3,2,47,93,0.44,119.9,0.56,119.9,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0934,0.00594,0.000233,0.0993,0.00389,1,0.104,0.204,0.00798,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
2007-11-15,2007,2,7,319,213.69,0.81,3,Normal,36,5,3,2,47,93,0.43,120.7,0.56,120.7,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0937,0.00601,0.000235,0.0997,0.00391,1,0.105,0.205,0.00804,25.3,0.926,0.97,0.898,27.7,26.9,26.9,646
2007-11-16,2007,2,7,320,214.51,0.81,3,Normal,36,5,3,2,47,93,0.43,121.5,0.57,121.5,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.0939,0.00608,0.000238,0.1,0.00392,1,0.107,0.207,0.0081,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2007-11-17,2007,2,7,321,214.78,0.81,3,Normal,36,5,3,2,47,93,0.43,121.8,0.57,121.8,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.094,0.0061,0.000239,0.1,0.00393,1,0.107,0.207,0.00812,25.3,0.926,0.97,0.899,28,27.2,27.2,652
2007-11-18,2007,2,7,322,212.87,0.81,3,Normal,36,5,3,2,47,93,0.44,119.9,0.56,119.9,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0934,0.00594,0.000233,0.0993,0.00389,1,0.104,0.204,0.00798,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
2007-11-19,2007,2,8,323,210.96,0.82,3,Normal,36,5,3,2,47,93,0.44,118,0.56,118,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0927,0.00578,0.000226,0.0985,0.00386,1,0.102,0.2,0.00784,25.3,0.924,0.97,0.896,27.1,26.3,26.3,630
2007-11-20,2007,2,8,324,211.23,0.82,3,Normal,36,5,3,2,47,93,0.44,118.2,0.56,118.2,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0928,0.0058,0.000227,0.0986,0.00386,1,0.102,0.201,0.00786,25.3,0.924,0.97,0.896,27.1,26.3,26.3,632
2007-11-21,2007,2,8,325,213.14,0.81,4,Mod_Dry,29,4,2,2,30,67,0.31,146.1,0.69,146.1,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0995,0.00817,0.00032,0.108,0.00422,1,0.14,0.247,0.00969,25.3,0.937,0.97,0.909,33.9,32.9,32.9,790
2007-11-22,2007,2,8,326,212.32,0.81,4,Mod_Dry,29,4,2,2,30,67,0.32,145.3,0.68,145.3,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0992,0.0081,0.000317,0.107,0.0042,1,0.139,0.246,0.00964,25.3,0.937,0.97,0.909,33.7,32.7,32.7,786
2007-11-23,2007,2,8,327,210.41,0.82,4,Mod_Dry,29,4,2,2,30,67,0.32,143.4,0.68,143.4,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0985,0.00794,0.000311,0.106,0.00417,1,0.136,0.243,0.0095,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
2007-11-24,2007,2,8,328,212.32,0.81,4,Mod_Dry,29,4,2,2,30,67,0.32,145.3,0.68,145.3,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0992,0.0081,0.000317,0.107,0.0042,1,0.139,0.246,0.00964,25.3,0.937,0.97,0.909,33.7,32.7,32.7,786
2007-11-25,2007,2,8,329,214.24,0.81,4,Mod_Dry,29,4,2,2,30,67,0.31,147.2,0.69,147.2,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0998,0.00827,0.000324,0.108,0.00424,1,0.141,0.249,0.00977,25.3,0.937,0.97,0.909,34.2,33.2,33.2,796
2007-11-26,2007,2,9,330,211.23,0.82,4,Mod_Dry,29,4,2,2,30,67,0.32,144.2,0.68,144.2,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0988,0.00801,0.000314,0.107,0.00418,1,0.137,0.244,0.00956,25.3,0.936,0.97,0.908,33.5,32.5,32.5,780
2007-11-27,2007,2,9,331,212.6,0.81,4,Mod_Dry,29,4,2,2,30,67,0.32,145.6,0.69,145.6,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0993,0.00813,0.000318,0.107,0.00421,1,0.139,0.246,0.00966,25.3,0.937,0.97,0.909,33.8,32.8,32.8,787
2007-11-28,2007,2,9,332,213.96,0.81,4,Mod_Dry,29,4,2,2,30,67,0.31,147,0.69,147,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0998,0.00824,0.000323,0.108,0.00423,1,0.141,0.249,0.00975,25.3,0.937,0.97,0.909,34.1,33.1,33.1,795
2007-11-29,2007,2,9,333,210.96,0.82,4,Mod_Dry,29,4,2,2,30,67,0.32,144,0.68,144,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0987,0.00799,0.000313,0.107,0.00418,1,0.137,0.244,0.00954,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2007-11-30,2007,2,9,334,207.95,0.83,4,Mod_Dry,29,4,2,2,30,67,0.32,140.9,0.68,140.9,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0976,0.00773,0.000303,0.105,0.00412,1,0.133,0.238,0.00932,25.3,0.935,0.97,0.907,32.7,31.7,31.7,762
2007-12-01,2007,3,9,335,208.22,0.83,5,Dry,26,4,3,2,24,59,0.28,149.2,0.72,149.2,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0998,0.00843,0.00033,0.108,0.00424,1,0.144,0.252,0.00987,25.3,0.938,0.97,0.91,34.7,33.7,33.7,809
2007-12-02,2007,3,9,336,211.78,0.82,5,Dry,26,4,3,2,24,59,0.28,152.8,0.72,152.8,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00874,0.000342,0.11,0.0043,1,0.149,0.259,0.0101,25.3,0.939,0.97,0.911,35.6,34.5,34.5,828
2007-12-03,2007,3,10,337,216.97,0.8,5,Dry,26,4,3,2,24,59,0.27,158,0.73,158,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00918,0.00036,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,856
2007-12-04,2007,3,10,338,220.53,0.79,5,Dry,26,4,3,2,24,59,0.27,161.5,0.73,161.5,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00948,0.000372,0.114,0.00446,1,0.161,0.274,0.0108,25.2,0.942,0.971,0.915,37.6,36.5,36.5,877
2007-12-05,2007,3,10,339,223.53,0.78,5,Dry,26,4,3,2,24,59,0.26,164.5,0.74,164.5,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00974,0.000382,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.972,0.917,38.3,37.3,37.3,894
2007-12-06,2007,3,10,340,224.9,0.77,5,Dry,26,4,3,2,24,59,0.26,165.9,0.74,165.9,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00985,0.000387,0.116,0.00454,1,0.166,0.282,0.0111,25.2,0.944,0.973,0.918,38.6,37.6,37.6,903
2007-12-07,2007,3,10,341,224.08,0.77,5,Dry,26,4,3,2,24,59,0.26,165.1,0.74,165.1,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00978,0.000384,0.115,0.00453,1,0.165,0.281,0.011,25.2,0.943,0.973,0.918,38.5,37.4,37.4,898
2007-12-08,2007,3,10,342,225.99,0.77,5,Dry,26,4,3,2,24,59,0.26,167,0.74,167,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00994,0.000391,0.116,0.00456,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,38.9,37.9,37.9,909
2007-12-09,2007,3,10,343,229.55,0.75,5,Dry,26,4,3,2,24,59,0.26,170.6,0.74,170.6,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.107,0.0102,0.000403,0.118,0.00463,1,0.173,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.8,38.8,930
2007-12-10,2007,3,11,344,233.1,0.74,5,Dry,26,4,3,2,24,59,0.25,174.1,0.75,174.1,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0105,0.000415,0.119,0.00469,1,0.178,0.297,0.0117,25.1,0.946,0.977,0.925,40.6,39.6,39.6,951
2007-12-11,2007,3,11,345,235.57,0.73,5,Dry,26,4,3,2,24,59,0.25,176.6,0.75,176.6,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.109,0.0108,0.000424,0.12,0.00474,1,0.181,0.301,0.0119,25.1,0.947,0.978,0.927,41.1,40.3,40.3,966
2007-12-12,2007,3,11,346,238.57,0.72,5,Dry,26,4,3,2,24,59,0.25,179.6,0.75,179.6,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.011,0.000434,0.122,0.00479,1,0.185,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,41,41,984
2007-12-13,2007,3,11,347,241.58,0.71,5,Dry,26,4,3,2,24,59,0.24,182.6,0.76,182.6,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.6,25.4,0.112,0.0113,0.000445,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.6,41.7,41.7,1000
2007-12-14,2007,3,11,348,242.95,0.71,5,Dry,26,4,3,2,24,59,0.24,183.9,0.76,183.9,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000449,0.123,0.00487,1,0.191,0.314,0.0124,25,0.95,0.98,0.931,42.9,42,42,1010
2007-12-15,2007,3,11,349,244.86,0.71,5,Dry,26,4,3,2,24,59,0.24,185.9,0.76,185.9,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0115,0.000456,0.124,0.00491,1,0.193,0.318,0.0125,25,0.95,0.98,0.931,43.3,42.5,42.5,1020
2007-12-16,2007,3,11,350,245.14,0.7,5,Dry,26,4,3,2,24,59,0.24,186.1,0.76,186.1,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0116,0.000457,0.124,0.00491,1,0.194,0.318,0.0126,25,0.95,0.98,0.931,43.4,42.5,42.5,1020
2007-12-17,2007,3,12,351,245.96,0.7,5,Dry,26,4,3,2,24,59,0.24,187,0.76,187,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0116,0.00046,0.125,0.00493,1,0.195,0.32,0.0126,25,0.951,0.98,0.932,43.6,42.7,42.7,1020
2007-12-18,2007,3,12,352,247.87,0.7,5,Dry,26,4,3,2,24,59,0.24,188.9,0.76,188.9,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000466,0.126,0.00496,1,0.197,0.323,0.0128,25,0.951,0.98,0.932,44,43.1,43.1,1040
2007-12-19,2007,3,12,353,250.88,0.69,5,Dry,26,4,3,2,24,59,0.23,191.9,0.77,191.9,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000477,0.127,0.00502,1,0.202,0.328,0.013,25,0.952,0.98,0.933,44.7,43.8,43.8,1050
2007-12-20,2007,3,12,354,253.34,0.68,5,Dry,26,4,3,2,24,59,0.23,194.3,0.77,194.3,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0123,0.000485,0.128,0.00506,1,0.205,0.333,0.0132,25,0.953,0.98,0.934,45.3,44.4,44.4,1070
2007-12-21,2007,3,12,355,255.8,0.68,5,Dry,26,4,3,2,24,59,0.23,196.8,0.77,196.8,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000494,0.129,0.00511,1,0.208,0.337,0.0133,24.9,0.954,0.98,0.935,45.9,45,45,1080
2007-12-22,2007,3,12,356,258.26,0.67,5,Dry,26,4,3,2,24,59,0.23,199.3,0.77,199.3,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.118,0.0127,0.000502,0.13,0.00515,1,0.212,0.342,0.0135,24.9,0.954,0.98,0.935,46.5,45.6,45.6,1090
2007-12-23,2007,3,12,357,260.72,0.67,5,Dry,26,4,3,2,24,59,0.23,201.7,0.77,201.7,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.118,0.0129,0.000511,0.131,0.0052,1,0.215,0.346,0.0137,24.9,0.955,0.98,0.936,47.1,46.1,46.1,1110
2007-12-24,2007,3,13,358,263.18,0.66,5,Dry,26,4,3,2,24,59,0.22,204.2,0.78,204.2,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000519,0.132,0.00524,1,0.218,0.35,0.0139,24.9,0.955,0.98,0.936,47.6,46.7,46.7,1120
2007-12-25,2007,3,13,359,262.36,0.66,5,Dry,26,4,3,2,24,59,0.23,203.4,0.78,203.4,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000516,0.132,0.00523,1,0.217,0.349,0.0138,24.9,0.955,0.98,0.936,47.4,46.5,46.5,1120
2007-12-26,2007,3,13,360,263.18,0.66,5,Dry,26,4,3,2,24,59,0.22,204.2,0.78,204.2,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000519,0.132,0.00524,1,0.218,0.35,0.0139,24.9,0.955,0.98,0.936,47.6,46.7,46.7,1120
2007-12-27,2007,3,13,361,265.64,0.66,5,Dry,26,4,3,2,24,59,0.22,206.6,0.78,206.6,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0133,0.000528,0.133,0.00529,1,0.221,0.355,0.0141,24.9,0.956,0.98,0.937,48.2,47.2,47.2,1130
2007-12-28,2007,3,13,362,268.65,0.65,5,Dry,26,4,3,2,24,59,0.22,209.7,0.78,209.7,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.000538,0.135,0.00534,1,0.226,0.36,0.0143,24.9,0.956,0.98,0.937,48.9,47.9,47.9,1150
2007-12-29,2007,3,13,363,271.11,0.65,5,Dry,26,4,3,2,24,59,0.22,212.1,0.78,212.1,0,0,0,0,-2,2,26,4,3,0,26,245,990,964.8,25.2,0.122,0.0138,0.000546,0.136,0.00539,1,0.229,0.365,0.0145,24.9,0.957,0.98,0.938,49.5,48.2,48.2,1160
2007-12-30,2007,3,13,364,273.57,0.64,5,Dry,26,4,3,2,24,59,0.22,214.6,0.78,214.6,0,0,0,0,-2,2,26,4,3,0,26,248,990,964.8,25.2,0.123,0.014,0.000555,0.137,0.00543,1,0.232,0.369,0.0146,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2007-12-31,2007,3,14,365,276.58,0.64,5,Dry,26,4,3,2,24,59,0.21,217.6,0.79,217.6,0,0,0,0,-2,2,26,4,3,0,26,251,990,964.8,25.2,0.124,0.0142,0.000565,0.138,0.00549,1,0.236,0.374,0.0149,24.8,0.958,0.98,0.939,50.7,48.2,48.2,1160
2008-01-01,2007,4,14,1,279.59,0.63,5,Dry,29,5,4,2,33,73,0.26,206.6,0.74,206.6,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0133,0.000529,0.135,0.00537,1,0.221,0.357,0.0142,24.8,0.956,0.98,0.937,48.1,47.1,47.1,1130
2008-01-02,2007,4,14,2,282.05,0.63,5,Dry,29,5,4,2,33,73,0.26,209.1,0.74,209.1,0,0,0,0,-2,2,29,5,4,0,35,247,990,964.8,25.2,0.123,0.0135,0.000537,0.136,0.00541,1,0.225,0.361,0.0143,24.8,0.956,0.98,0.937,48.6,47.7,47.7,1140
2008-01-03,2007,4,14,3,285.06,0.63,5,Dry,29,5,4,2,33,73,0.26,212.1,0.74,212.1,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0138,0.000548,0.138,0.00547,1,0.229,0.366,0.0146,24.8,0.957,0.98,0.938,49.3,48.2,48.2,1160
2008-01-04,2007,4,14,4,288.07,0.62,5,Dry,29,5,4,2,33,73,0.25,215.1,0.75,215.1,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000558,0.139,0.00552,1,0.233,0.372,0.0148,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2008-01-05,2007,4,14,5,291.07,0.62,5,Dry,29,5,4,2,33,73,0.25,218.1,0.75,218.1,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0143,0.000568,0.14,0.00558,1,0.237,0.377,0.015,24.8,0.958,0.98,0.939,50.7,48.2,48.2,1160
2008-01-06,2007,4,14,6,295.17,0.61,5,Dry,29,5,4,2,33,73,0.25,222.2,0.75,222.2,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0146,0.000583,0.142,0.00565,1,0.242,0.384,0.0153,24.7,0.959,0.98,0.94,51.7,48.2,48.2,1160
2008-01-07,2007,4,15,7,298.73,0.61,5,Dry,29,5,4,2,33,73,0.24,225.7,0.76,225.7,0,0,0,0,-2,2,29,5,4,0,35,264,990,964.9,25.1,0.129,0.0149,0.000595,0.144,0.00572,1,0.247,0.391,0.0156,24.7,0.959,0.98,0.94,52.5,48.2,48.2,1160
2008-01-08,2007,4,15,8,301.74,0.6,5,Dry,29,5,4,2,33,73,0.24,228.7,0.76,228.7,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0152,0.000606,0.145,0.00577,2,0.0969,0.242,0.00964,24.8,0.923,0.97,0.895,25.7,24.9,49.9,1200
2008-01-09,2007,4,15,9,305.29,0.6,5,Dry,29,5,4,2,33,73,0.24,232.3,0.76,232.3,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0155,0.000618,0.146,0.00584,2,0.0993,0.246,0.0098,24.8,0.924,0.97,0.896,26.1,25.3,50.7,1220
2008-01-10,2007,4,15,10,311.03,0.59,5,Dry,29,5,4,2,33,73,0.23,238,0.77,238,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.016,0.000638,0.149,0.00595,2,0.103,0.252,0.0101,24.8,0.925,0.97,0.898,26.8,26,52,1250
2008-01-11,2007,4,15,11,316.23,0.58,5,Dry,29,5,4,2,33,73,0.23,243.2,0.77,243.2,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000656,0.151,0.00604,2,0.107,0.258,0.0103,24.8,0.927,0.97,0.899,27.4,26.6,53.1,1270
2008-01-12,2007,4,15,12,320.33,0.58,5,Dry,29,5,4,2,33,73,0.23,247.3,0.77,247.3,0,0,0,0,-2,2,29,5,4,0,35,285,990,965,25,0.136,0.0168,0.000671,0.153,0.00612,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.901,27.9,27,54,1300
2008-01-13,2007,4,15,13,327.71,0.57,5,Dry,29,5,4,2,33,73,0.22,254.7,0.78,254.7,0,0,0,0,-2,2,29,5,4,0,35,293,990,965,25,0.139,0.0192,0.00077,0.158,0.00633,2,0.114,0.272,0.0109,24.7,0.93,0.97,0.902,28.7,27.8,55.7,1340
2008-01-14,2007,4,16,14,339.47,0.56,5,Dry,29,5,4,2,33,73,0.21,266.5,0.79,266.5,0,0,0,0,-2,2,29,5,4,0,35,304,990,965.1,24.9,0.143,0.0248,0.000995,0.168,0.00674,2,0.122,0.29,0.0117,24.6,0.933,0.97,0.905,30,29.1,58.2,1400
2008-01-15,2007,4,16,15,351.78,0.55,5,Dry,29,5,4,2,33,73,0.21,278.8,0.79,278.8,0,0,0,0,-2,2,29,5,4,0,35,317,990,965.2,24.8,0.147,0.0306,0.00123,0.178,0.00716,2,0.131,0.309,0.0124,24.5,0.936,0.97,0.907,31.4,30.4,60.9,1460
2008-01-16,2007,4,16,16,362.99,0.54,5,Dry,29,5,4,2,33,73,0.2,290,0.8,290,0,0,0,0,-2,2,29,5,4,0,35,328,990,965.2,24.8,0.151,0.0359,0.00145,0.187,0.00755,2,0.138,0.325,0.0131,24.5,0.938,0.97,0.91,32.6,31.6,63.3,1520
2008-01-17,2007,4,16,17,375.29,0.53,5,Dry,29,5,4,2,33,73,0.2,302.3,0.81,302.3,0,0,0,0,-2,2,29,5,4,0,35,340,990,965.3,24.7,0.156,0.0417,0.00169,0.197,0.00798,2,0.147,0.344,0.0139,24.4,0.941,0.97,0.912,34,33,65.9,1580
2008-01-18,2007,4,16,18,393.61,0.51,5,Dry,29,5,4,2,33,73,0.18,320.6,0.81,320.6,0,0,0,0,-2,2,29,5,4,0,35,359,990,965.4,24.6,0.162,0.0503,0.00204,0.212,0.00862,2,0.159,0.371,0.0151,24.3,0.944,0.97,0.915,36,34.9,69.8,1680
2008-01-19,2007,4,16,19,412.48,0.5,5,Dry,29,5,4,2,33,73,0.18,339.5,0.82,339.5,0,0,0,0,-2,2,29,5,4,0,35,377,990,965.5,24.5,0.169,0.0592,0.00241,0.228,0.00929,2,0.172,0.4,0.0163,24.1,0.947,0.972,0.92,38,37,73.9,1770
2008-01-20,2007,4,16,20,433.53,0.48,5,Dry,29,5,4,2,33,73,0.17,360.5,0.83,360.5,0,0,0,0,-2,2,29,5,4,0,35,399,990,965.6,24.4,0.176,0.0692,0.00283,0.245,0.01,2,0.186,0.431,0.0176,24,0.95,0.977,0.928,40.3,39.4,78.8,1890
2008-01-21,2007,4,17,21,453.49,0.47,5,Dry,29,5,4,2,33,73,0.16,380.5,0.84,380.5,0,0,0,0,-2,2,29,5,4,0,35,418,990,965.6,24.4,0.183,0.0786,0.00323,0.262,0.0107,2,0.199,0.461,0.0189,23.9,0.952,0.98,0.933,42.5,41.6,83.2,2000
2008-01-22,2007,4,17,22,474,0.46,5,Dry,29,5,4,2,33,73,0.15,401,0.85,401,0,0,0,0,-2,2,29,5,4,0,35,439,990,965.7,24.3,0.19,0.0883,0.00364,0.279,0.0115,2,0.213,0.492,0.0203,23.8,0.955,0.98,0.936,44.6,43.8,87.5,2100
2008-01-23,2007,4,17,23,498.34,0.44,5,Dry,29,5,4,2,33,73,0.15,425.3,0.85,425.3,0,0,0,0,-2,2,29,5,4,0,35,463,990,965.8,24.2,0.199,0.0998,0.00413,0.299,0.0124,2,0.23,0.528,0.0219,23.6,0.957,0.98,0.938,47.1,46.2,92.4,2220
2008-01-24,2007,4,17,24,525.96,0.42,5,Dry,29,5,4,2,33,73,0.14,453,0.86,453,0,0,0,0,-2,2,29,5,4,0,35,491,990,966,24,0.209,0.113,0.00469,0.322,0.0134,2,0.248,0.57,0.0237,23.5,0.958,0.98,0.939,49.9,48.2,96.4,2310
2008-01-25,2007,4,17,25,554.12,0.41,5,Dry,29,5,4,2,33,73,0.13,481.1,0.87,481.1,0,0,0,0,-2,2,29,5,4,0,35,519,990,966.1,23.9,0.222,0.126,0.00527,0.348,0.0145,2,0.267,0.615,0.0257,23.3,0.956,0.98,0.937,52.5,48.2,96.4,2310
2008-01-26,2007,4,17,26,582.28,0.4,5,Dry,29,5,4,2,33,73,0.13,509.3,0.88,509.3,0,0,0,0,-2,2,29,5,4,0,35,547,990,966.2,23.8,0.238,0.141,0.00594,0.379,0.0159,3,0.172,0.55,0.0231,23.2,0.947,0.97,0.919,36.6,35.5,107,2560
2008-01-27,2007,4,17,27,608.81,0.38,5,Dry,29,5,4,2,33,73,0.12,535.8,0.88,535.8,0,0,0,0,-2,2,29,5,4,0,35,574,990,966.3,23.7,0.253,0.159,0.00672,0.412,0.0174,3,0.184,0.595,0.0251,23.1,0.95,0.973,0.924,38.4,37.3,112,2690
2008-01-28,2007,4,18,28,634.24,0.37,5,Dry,29,5,4,2,33,73,0.12,561.2,0.89,561.2,0,0,0,0,-2,2,29,5,4,0,35,599,990,966.4,23.6,0.267,0.176,0.00747,0.443,0.0188,3,0.195,0.638,0.0271,22.9,0.952,0.976,0.929,40,39.1,117,2810
2008-01-29,2007,4,18,29,660.21,0.36,5,Dry,29,5,4,2,33,73,0.11,587.2,0.89,587.2,0,0,0,0,-2,2,29,5,4,0,35,625,990,966.5,23.5,0.282,0.193,0.00824,0.475,0.0203,3,0.207,0.682,0.0291,22.8,0.954,0.98,0.934,41.7,40.8,123,2940
2008-01-30,2007,4,18,30,687.28,0.35,5,Dry,29,5,4,2,33,73,0.11,614.3,0.89,614.3,0,0,0,0,-2,2,29,5,4,0,35,652,990,966.6,23.4,0.297,0.211,0.00905,0.509,0.0218,3,0.219,0.727,0.0312,22.6,0.955,0.98,0.936,43.4,42.5,128,3060
2008-01-31,2007,4,18,31,713.81,0.34,5,Dry,29,5,4,2,33,73,0.1,640.8,0.9,640.8,0,0,0,0,-2,2,29,5,4,0,35,679,990,966.8,23.2,0.312,0.229,0.00985,0.541,0.0233,3,0.231,0.772,0.0332,22.5,0.956,0.98,0.937,45,44.1,132,3180
2008-02-01,2007,5,18,32,741.97,0.33,4,Mod_Dry,36,6,5,4,54,105,0.14,637,0.86,637,0,0,0,0,-4,4,36,6,5,0,58,684,990,966.9,23.1,0.315,0.226,0.00979,0.542,0.0234,3,0.229,0.771,0.0333,22.4,0.956,0.98,0.937,44.5,43.6,131,3140
2008-02-02,2007,5,18,33,769.59,0.32,4,Mod_Dry,36,6,5,4,54,105,0.14,664.6,0.86,664.6,0,0,0,0,-4,4,36,6,5,0,58,712,990,967,23,0.331,0.245,0.0106,0.576,0.025,3,0.242,0.817,0.0355,22.2,0.957,0.98,0.938,46.2,45.2,136,3260
2008-02-03,2007,5,18,34,787.12,0.31,4,Mod_Dry,36,6,5,4,54,105,0.13,682.1,0.87,682.1,0,0,0,0,-4,4,36,6,5,0,58,729,990,967,23,0.341,0.257,0.0112,0.598,0.026,3,0.249,0.847,0.0369,22.1,0.957,0.98,0.938,47.2,46.2,139,3330
2008-02-04,2007,5,19,35,811.2,0.3,4,Mod_Dry,36,6,5,4,54,105,0.13,706.2,0.87,706.2,0,0,0,0,-4,4,36,6,5,0,58,753,990,967.1,22.9,0.355,0.273,0.0119,0.627,0.0274,3,0.26,0.888,0.0388,22,0.957,0.98,0.938,48.5,47.6,143,3420
2008-02-05,2007,5,19,36,838.72,0.29,4,Mod_Dry,36,6,5,4,54,105,0.13,733.7,0.88,733.7,0,0,0,0,-4,4,36,6,5,0,58,781,990,967.3,22.7,0.37,0.291,0.0128,0.661,0.0291,3,0.273,0.934,0.0411,21.8,0.957,0.98,0.938,50.1,48.2,145,3470
2008-02-06,2007,5,19,37,868.77,0.28,4,Mod_Dry,36,6,5,4,54,105,0.12,763.8,0.88,763.8,0,0,0,0,-4,4,36,6,5,0,58,811,990,967.4,22.6,0.397,0.309,0.0136,0.706,0.0312,3,0.284,0.989,0.0437,21.6,0.956,0.98,0.937,51.7,48.2,145,3470
2008-02-07,2007,5,19,38,900.88,0.27,4,Mod_Dry,36,6,5,4,54,105,0.12,795.9,0.88,795.9,0,0,0,0,-4,4,36,6,5,0,58,843,990,967.5,22.5,0.427,0.324,0.0144,0.751,0.0334,4,0.211,0.962,0.0428,21.5,0.953,0.976,0.93,40.1,39.1,156,3750
2008-02-08,2007,5,19,39,944.05,0.26,4,Mod_Dry,36,6,5,4,54,105,0.11,839,0.89,839,0,0,0,0,-4,4,36,6,5,0,58,886,990,967.7,22.3,0.466,0.345,0.0155,0.811,0.0363,4,0.226,1.04,0.0464,21.3,0.954,0.98,0.935,41.8,40.9,164,3930
2008-02-09,2007,5,19,40,999.48,0.25,4,Mod_Dry,36,6,5,4,54,105,0.1,894.5,0.9,894.5,0,0,0,0,-4,4,36,6,5,0,58,941,990,967.9,22.1,0.517,0.372,0.0168,0.889,0.0402,4,0.244,1.13,0.0513,21,0.955,0.98,0.936,43.9,43.1,172,4130
2008-02-10,2007,5,19,41,1063.2,0.24,4,Mod_Dry,36,6,5,4,54,105,0.099,958.1,0.9,958.1,0,0,0,0,-4,4,36,6,5,0,58,1010,990,968.1,21.9,0.575,0.403,0.0184,0.978,0.0446,4,0.266,1.24,0.0568,20.7,0.956,0.98,0.937,46.4,45.5,182,4360
2008-02-11,2007,5,20,42,1135.4,0.23,3,Normal,43,7,5,4,78,137,0.12,998.4,0.88,998.4,0,0,0,0,-4,4,43,7,5,0,82,1050,990,968.3,21.7,0.63,0.422,0.0195,1.05,0.0486,4,0.279,1.33,0.0614,20.3,0.956,0.98,0.936,47.6,46.6,187,4480
2008-02-12,2007,5,20,43,1222.3,0.21,3,Normal,43,7,5,4,78,137,0.11,1085,0.89,1085,0,0,0,0,-4,4,43,7,5,0,82,1140,990,968.6,21.4,0.757,0.615,0.0287,1.37,0.0641,4,0.297,1.67,0.078,19.7,0.954,0.98,0.935,50.1,48.2,193,4630
2008-02-13,2007,5,20,44,1318.8,0.2,3,Normal,43,7,5,4,78,137,0.1,1182,0.9,1100,82,19,2,3,-2,60,62,9,8,2,138,1180,990,968.9,21.1,0.814,0.648,0.0307,1.46,0.0693,4,0.3,1.76,0.0835,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2008-02-14,2007,5,20,45,1406.9,0.19,3,Normal,43,7,5,4,78,137,0.097,1270,0.9,1100,170,38,5,5,1,121,81,12,10,5,199,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.933,48.9,47.9,192,4600
2008-02-15,2007,5,20,46,1459.8,0.18,3,Normal,43,7,5,4,78,137,0.094,1323,0.91,1100,223,50,7,7,3,156,93,14,12,7,234,1220,990,969.4,20.6,0.873,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.3,47.4,190,4550
2008-02-16,2007,5,20,47,1520,0.17,3,Normal,43,7,5,4,78,137,0.09,1383,0.91,1100,283,57,8,9,4,205,100,15,14,8,283,1230,990,969.5,20.5,0.89,0.648,0.0317,1.54,0.0752,4,0.3,1.84,0.0899,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2008-02-17,2007,5,20,48,1587.7,0.17,3,Normal,43,7,5,4,78,137,0.086,1451,0.91,1100,351,57,11,11,7,265,100,18,16,11,343,1230,990,969.8,20.2,0.903,0.648,0.032,1.55,0.0767,4,0.3,1.85,0.0915,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2008-02-18,2007,5,21,49,1663.3,0.16,3,Normal,43,7,5,4,78,137,0.082,1526,0.92,1100,426,57,11,13,9,336,100,18,18,13,414,1240,990,970,20,0.908,0.648,0.0324,1.56,0.0779,4,0.3,1.86,0.0929,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2008-02-19,2007,5,21,50,1747.1,0.15,3,Normal,43,7,5,4,78,137,0.078,1610,0.92,1100,510,57,11,16,11,415,100,18,21,15,493,1240,990,970.3,19.7,0.916,0.648,0.0329,1.56,0.0793,4,0.3,1.86,0.0945,17.9,0.951,0.98,0.932,45.8,44.9,179,4310
2008-02-20,2007,5,21,51,1832.5,0.14,3,Normal,43,7,5,4,78,137,0.075,1695,0.93,1100,595,57,11,18,14,495,100,18,23,18,573,1240,990,970.6,19.4,0.921,0.648,0.0333,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45,44.1,176,4240
2008-02-21,2007,5,21,52,1919.4,0.13,2,Mod_Wet,49,8,7,5,93,162,0.084,1757,0.92,1100,657,51,10,18,15,563,100,18,25,20,656,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.2,43.4,173,4160
2008-02-22,2007,5,21,53,2000.6,0.13,2,Mod_Wet,49,8,7,5,93,162,0.081,1839,0.92,1100,739,51,10,18,17,643,100,18,25,22,736,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.7,171,4100
2008-02-23,2007,5,21,54,2075.8,0.12,2,Mod_Wet,49,8,7,5,93,162,0.078,1914,0.92,1100,814,51,10,18,19,716,100,18,25,24,809,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2008-02-24,2007,5,21,55,2144.7,0.11,2,Mod_Wet,49,8,7,5,93,162,0.075,1983,0.92,1100,883,51,10,18,21,783,100,18,25,26,876,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2008-02-25,2007,5,22,56,2199.6,0.11,2,Mod_Wet,49,8,7,5,93,162,0.074,2038,0.93,1100,938,51,10,18,23,836,100,18,25,28,929,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2008-02-26,2007,5,22,57,2247.6,0.11,2,Mod_Wet,49,8,7,5,93,162,0.072,2086,0.93,1100,986,51,10,18,25,882,100,18,25,30,975,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2008-02-27,2007,5,22,58,2281,0.1,2,Mod_Wet,49,8,7,5,93,162,0.071,2119,0.93,1100,1020,51,10,18,26,914,100,18,25,31,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.9,163,3920
2008-02-28,2007,5,22,59,2307.1,0.1,2,Mod_Wet,49,8,7,5,93,162,0.07,2145,0.93,1100,1050,51,10,18,26,940,100,18,25,31,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3910
2008-02-29,2007,5,22,60,2325.8,0.1,2,Mod_Wet,49,8,7,5,93,162,0.07,2164,0.93,1100,1060,51,10,18,27,958,100,18,25,32,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
2008-03-01,2007,6,22,61,2344.5,0.098,2,Mod_Wet,59,11,12,13,144,239,0.1,2106,0.9,1100,1010,41,7,13,17,928,100,18,25,30,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2008-03-02,2007,6,22,62,2363.3,0.096,2,Mod_Wet,59,11,12,13,144,239,0.1,2124,0.9,1100,1020,41,7,13,18,945,100,18,25,31,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0873,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2008-03-03,2007,6,23,63,2374.6,0.095,2,Mod_Wet,59,11,12,13,144,239,0.1,2136,0.9,1100,1040,41,7,13,18,957,100,18,25,31,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2008-03-04,2007,6,23,64,2385.9,0.093,2,Mod_Wet,59,11,12,13,144,239,0.1,2147,0.9,1100,1050,41,7,13,18,968,100,18,25,31,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,161,3850
2008-03-05,2007,6,23,65,2389.7,0.093,2,Mod_Wet,59,11,12,13,144,239,0.1,2151,0.9,1100,1050,41,7,13,19,971,100,18,25,32,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2008-03-06,2007,6,23,66,2385.9,0.093,2,Mod_Wet,59,11,12,13,144,239,0.1,2147,0.9,1100,1050,41,7,13,18,968,100,18,25,31,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,161,3850
2008-03-07,2007,6,23,67,2382.2,0.094,2,Mod_Wet,59,11,12,13,144,239,0.1,2143,0.9,1100,1040,41,7,13,18,964,100,18,25,31,1110,1240,990,972,18,0.926,0.648,0.036,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2008-03-08,2007,6,23,68,2378.4,0.094,2,Mod_Wet,59,11,12,13,144,239,0.1,2139,0.9,1100,1040,41,7,13,18,960,100,18,25,31,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2008-03-09,2007,6,23,69,2374.6,0.095,2,Mod_Wet,59,11,12,13,144,239,0.1,2136,0.9,1100,1040,41,7,13,18,957,100,18,25,31,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2008-03-10,2007,6,24,70,2370.8,0.095,2,Mod_Wet,59,11,12,13,144,239,0.1,2132,0.9,1100,1030,41,7,13,18,953,100,18,25,31,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2008-03-11,2007,6,24,71,2367.1,0.095,2,Mod_Wet,59,11,12,13,144,239,0.1,2128,0.9,1100,1030,41,7,13,18,949,100,18,25,31,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.2,40.3,161,3870
2008-03-12,2007,6,24,72,2363.3,0.096,2,Mod_Wet,59,11,12,13,144,239,0.1,2124,0.9,1100,1020,41,7,13,18,945,100,18,25,31,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0873,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2008-03-13,2007,6,24,73,2359.5,0.096,2,Mod_Wet,59,11,12,13,144,239,0.1,2121,0.9,1100,1020,41,7,13,18,942,100,18,25,31,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2008-03-14,2007,6,24,74,2355.8,0.097,2,Mod_Wet,59,11,12,13,144,239,0.1,2117,0.9,1100,1020,41,7,13,18,938,100,18,25,31,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.3,161,3870
2008-03-15,2007,6,24,75,2352,0.097,2,Mod_Wet,59,11,12,13,144,239,0.1,2113,0.9,1100,1010,41,7,13,17,935,100,18,25,30,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.4,161,3880
2008-03-16,2007,6,24,76,2348.3,0.097,2,Mod_Wet,59,11,12,13,144,239,0.1,2109,0.9,1100,1010,41,7,13,17,931,100,18,25,30,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2008-03-17,2007,6,25,77,2344.5,0.098,2,Mod_Wet,59,11,12,13,144,239,0.1,2106,0.9,1100,1010,41,7,13,17,928,100,18,25,30,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2008-03-18,2007,6,25,78,2340.8,0.098,2,Mod_Wet,59,11,12,13,144,239,0.1,2102,0.9,1100,1000,41,7,13,17,924,100,18,25,30,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2008-03-19,2007,6,25,79,2337,0.098,2,Mod_Wet,59,11,12,13,144,239,0.1,2098,0.9,1100,998,41,7,13,17,920,100,18,25,30,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3890
2008-03-20,2007,6,25,80,2333.3,0.099,2,Mod_Wet,59,11,12,13,144,239,0.1,2094,0.9,1100,994,41,7,13,17,916,100,18,25,30,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2008-03-21,2007,6,25,81,2329.5,0.099,3,Normal,49,9,9,9,107,183,0.079,2147,0.92,1100,1050,51,9,16,22,949,100,18,25,31,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2008-03-22,2007,6,25,82,2325.8,0.1,3,Normal,49,9,9,9,107,183,0.079,2143,0.92,1100,1040,51,9,16,22,945,100,18,25,31,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
2008-03-23,2007,6,25,83,2322,0.1,3,Normal,49,9,9,9,107,183,0.079,2139,0.92,1100,1040,51,9,16,22,941,100,18,25,31,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3900
2008-03-24,2007,6,26,84,2318.3,0.1,3,Normal,49,9,9,9,107,183,0.079,2135,0.92,1100,1040,51,9,16,22,937,100,18,25,31,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2008-03-25,2007,6,26,85,2314.5,0.1,3,Normal,49,9,9,9,107,183,0.079,2132,0.92,1100,1030,51,9,16,22,934,100,18,25,31,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2008-03-26,2007,6,26,86,2310.8,0.1,3,Normal,49,9,9,9,107,183,0.079,2128,0.92,1100,1030,51,9,16,22,930,100,18,25,31,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2008-03-27,2007,6,26,87,2307.1,0.1,3,Normal,49,9,9,9,107,183,0.079,2124,0.92,1100,1020,51,9,16,22,926,100,18,25,31,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3910
2008-03-28,2007,6,26,88,2303.3,0.1,3,Normal,49,9,9,9,107,183,0.08,2120,0.92,1100,1020,51,9,16,22,922,100,18,25,31,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2008-03-29,2007,6,26,89,2299.6,0.1,3,Normal,49,9,9,9,107,183,0.08,2117,0.92,1100,1020,51,9,16,22,919,100,18,25,31,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2008-03-30,2007,6,26,90,2303.3,0.1,3,Normal,49,9,9,9,107,183,0.08,2120,0.92,1100,1020,51,9,16,22,922,100,18,25,31,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2008-03-31,2007,6,27,91,2307.1,0.1,3,Normal,49,9,9,9,107,183,0.079,2124,0.92,1100,1020,51,9,16,22,926,100,18,25,31,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3910
2008-04-01,2007,7,27,92,2310.8,0.1,3,Normal,54,13,14,19,117,217,0.094,2094,0.91,1100,994,46,5,11,11,921,100,18,25,30,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2008-04-02,2007,7,27,93,2314.5,0.1,3,Normal,54,13,14,19,117,217,0.094,2098,0.91,1100,998,46,5,11,11,925,100,18,25,30,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2008-04-03,2007,7,27,94,2318.3,0.1,3,Normal,54,13,14,19,117,217,0.094,2101,0.91,1100,1000,46,5,11,11,928,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2008-04-04,2007,7,27,95,2322,0.1,3,Normal,54,13,14,19,117,217,0.093,2105,0.91,1100,1010,46,5,11,11,932,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3900
2008-04-05,2007,7,27,96,2318.3,0.1,3,Normal,54,13,14,19,117,217,0.094,2101,0.91,1100,1000,46,5,11,11,928,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2008-04-06,2007,7,27,97,2314.5,0.1,3,Normal,54,13,14,19,117,217,0.094,2098,0.91,1100,998,46,5,11,11,925,100,18,25,30,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2008-04-07,2007,7,28,98,2310.8,0.1,3,Normal,54,13,14,19,117,217,0.094,2094,0.91,1100,994,46,5,11,11,921,100,18,25,30,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2008-04-08,2007,7,28,99,2307.1,0.1,3,Normal,54,13,14,19,117,217,0.094,2090,0.91,1100,990,46,5,11,11,917,100,18,25,30,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3910
2008-04-09,2007,7,28,100,2295.9,0.1,3,Normal,54,13,14,19,117,217,0.095,2079,0.91,1100,979,46,5,11,10,907,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.927,41.6,40.8,163,3910
2008-04-10,2007,7,28,101,2277.3,0.1,3,Normal,54,13,14,19,117,217,0.095,2060,0.91,1100,960,46,5,11,10,888,100,18,25,29,1010,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0864,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
2008-04-11,2007,7,28,102,2258.7,0.11,3,Normal,54,13,14,19,117,217,0.096,2042,0.9,1100,942,46,5,11,9,871,100,18,25,28,988,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2008-04-12,2007,7,28,103,2225.4,0.11,3,Normal,54,13,14,19,117,217,0.098,2008,0.9,1100,908,46,5,11,8,838,100,18,25,27,955,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.2,165,3960
2008-04-13,2007,7,28,104,2192.2,0.11,3,Normal,54,13,14,19,117,217,0.099,1975,0.9,1100,875,46,5,11,7,806,100,18,25,26,923,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2008-04-14,2007,7,29,105,2159.3,0.11,3,Normal,54,13,14,19,117,217,0.1,1942,0.9,1100,842,46,5,11,6,774,100,18,25,25,891,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
2008-04-15,2007,7,29,106,2119.2,0.12,3,Normal,54,13,14,19,117,217,0.1,1902,0.9,1100,802,46,5,11,5,735,100,18,25,24,852,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2008-04-16,2007,7,29,107,2079.4,0.12,3,Normal,54,13,14,19,117,217,0.1,1862,0.9,1100,762,46,5,11,4,696,100,18,25,23,813,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2008-04-17,2007,7,29,108,2039.9,0.12,3,Normal,54,13,14,19,117,217,0.11,1823,0.89,1100,723,46,5,11,3,658,100,18,25,22,775,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2008-04-18,2007,7,29,109,2000.6,0.13,3,Normal,54,13,14,19,117,217,0.11,1784,0.89,1100,684,46,5,11,2,620,100,18,25,21,737,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.7,171,4100
2008-04-19,2007,7,29,110,1961.6,0.13,3,Normal,54,13,14,19,117,217,0.11,1745,0.89,1100,645,46,5,11,0,583,100,18,25,19,700,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0985,17.1,0.948,0.98,0.93,43.9,43,172,4130
2008-04-20,2007,7,29,111,1922.9,0.13,3,Normal,54,13,14,19,117,217,0.11,1706,0.89,1100,606,46,5,11,-1,545,100,18,25,18,662,1240,990,970.9,19.1,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2008-04-21,2007,7,30,112,1884.4,0.14,4,Mod_Dry,45,11,10,10,72,148,0.079,1736,0.92,1100,636,55,7,15,9,550,100,18,25,19,622,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.5,43.7,175,4190
