date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2008-04-22,2007,7,30,113,1846.3,0.14,4,Mod_Dry,45,11,10,10,72,148,0.08,1698,0.92,1100,598,55,7,15,8,513,100,18,25,18,585,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2008-04-23,2007,7,30,114,1808.4,0.14,4,Mod_Dry,45,11,10,10,72,148,0.082,1660,0.92,1100,560,55,7,15,7,476,100,18,25,17,548,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2008-04-24,2007,7,30,115,1770.8,0.15,4,Mod_Dry,45,11,10,10,72,148,0.084,1623,0.92,1100,523,55,7,15,6,440,100,18,25,16,512,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.5,44.6,179,4280
2008-04-25,2007,7,30,116,1733.6,0.15,4,Mod_Dry,45,11,10,10,72,148,0.085,1586,0.92,1100,486,55,7,15,5,404,100,18,25,15,476,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
2008-04-26,2007,7,30,117,1696.6,0.15,4,Mod_Dry,45,11,10,10,72,148,0.087,1549,0.91,1100,449,55,7,14,3,370,100,18,24,13,442,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
2008-04-27,2007,7,30,118,1660,0.16,4,Mod_Dry,45,11,10,10,72,148,0.089,1512,0.91,1100,412,55,7,13,2,335,100,18,23,12,407,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2008-04-28,2007,7,31,119,1623.7,0.16,4,Mod_Dry,45,11,10,10,72,148,0.091,1476,0.91,1100,376,55,7,11,1,302,100,18,21,11,374,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0927,18.3,0.952,0.98,0.933,46.8,45.9,184,4410
2008-04-29,2007,7,31,120,1587.7,0.17,4,Mod_Dry,45,11,10,10,72,148,0.093,1440,0.91,1100,340,55,7,10,0,268,100,18,20,10,340,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2008-04-30,2007,7,31,121,1558.5,0.17,4,Mod_Dry,45,11,10,10,72,148,0.095,1411,0.91,1100,311,55,7,9,-1,241,100,18,19,9,313,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2008-05-01,2007,8,31,122,1529.6,0.17,4,Mod_Dry,47,10,10,10,115,192,0.13,1338,0.87,1100,238,53,7,7,-3,174,100,17,17,7,289,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.076,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2008-05-02,2007,8,31,123,1500.8,0.18,4,Mod_Dry,47,10,10,10,115,192,0.13,1309,0.87,1100,209,47,6,6,-4,154,94,16,16,6,269,1230,990,969.5,20.5,0.883,0.648,0.0316,1.53,0.0746,4,0.3,1.83,0.0893,18.7,0.952,0.98,0.933,48,47,188,4510
2008-05-03,2007,8,31,124,1472.4,0.18,4,Mod_Dry,47,10,10,10,115,192,0.13,1280,0.87,1100,180,41,5,5,-5,134,88,15,15,5,249,1220,990,969.4,20.6,0.871,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2008-05-04,2007,8,31,125,1444.1,0.19,4,Mod_Dry,47,10,10,10,115,192,0.13,1252,0.87,1100,152,34,5,5,-5,113,81,15,15,5,228,1210,990,969.3,20.7,0.861,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2008-05-05,2007,8,32,126,1416.2,0.19,4,Mod_Dry,47,10,10,10,115,192,0.14,1224,0.86,1100,124,28,4,4,-6,94,75,14,14,4,209,1200,990,969.2,20.8,0.849,0.648,0.0312,1.5,0.072,4,0.3,1.8,0.0865,19,0.952,0.98,0.933,48.8,47.8,191,4590
2008-05-06,2007,8,32,127,1388.5,0.19,4,Mod_Dry,47,10,10,10,115,192,0.14,1196,0.86,1100,96,22,3,3,-7,75,69,13,13,3,190,1200,990,969.1,20.9,0.838,0.648,0.031,1.49,0.0712,4,0.3,1.79,0.0855,19.1,0.953,0.98,0.934,49.1,48.1,192,4610
2008-05-07,2007,8,32,128,1336.8,0.2,4,Mod_Dry,47,10,10,10,115,192,0.14,1145,0.86,1100,45,10,1,1,-9,42,57,11,11,1,157,1180,990,969,21,0.814,0.648,0.0308,1.46,0.0695,4,0.3,1.76,0.0838,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2008-05-08,2007,8,32,129,1292.1,0.2,4,Mod_Dry,47,10,10,10,115,192,0.15,1100,0.85,1100,0,0,0,0,-10,10,47,10,10,0,125,1170,990,968.8,21.2,0.797,0.648,0.0306,1.44,0.0682,4,0.3,1.74,0.0824,19.4,0.954,0.98,0.935,50,48.2,193,4630
2008-05-09,2007,8,32,130,1248.2,0.21,4,Mod_Dry,47,10,10,10,115,192,0.15,1056,0.85,1056,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.732,0.549,0.0258,1.28,0.0601,4,0.291,1.57,0.0738,19.7,0.954,0.98,0.935,48.8,47.8,191,4590
2008-05-10,2007,8,32,131,1210.8,0.22,4,Mod_Dry,47,10,10,10,115,192,0.16,1019,0.84,1019,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.678,0.465,0.0217,1.14,0.0533,4,0.284,1.43,0.0666,20,0.955,0.98,0.936,47.7,46.8,187,4490
2008-05-11,2007,8,32,132,1174.1,0.22,4,Mod_Dry,47,10,10,10,115,192,0.16,982.1,0.84,982.1,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.4,21.6,0.624,0.414,0.0192,1.04,0.0482,4,0.274,1.31,0.0609,20.2,0.955,0.98,0.936,46.6,45.6,183,4380
2008-05-12,2007,8,33,133,1143.6,0.22,4,Mod_Dry,47,10,10,10,115,192,0.17,951.6,0.83,951.6,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.587,0.4,0.0185,0.987,0.0456,4,0.264,1.25,0.0578,20.4,0.955,0.98,0.936,45.5,44.6,178,4280
2008-05-13,2007,8,33,134,1113.6,0.23,4,Mod_Dry,47,10,10,10,115,192,0.17,921.6,0.83,921.6,0,0,0,0,-10,10,47,10,10,0,125,989,990,968.3,21.7,0.56,0.385,0.0177,0.945,0.0435,4,0.254,1.2,0.0551,20.5,0.955,0.98,0.936,44.3,43.5,174,4170
2008-05-14,2007,8,33,135,1084.2,0.23,4,Mod_Dry,47,10,10,10,115,192,0.18,892.2,0.82,892.2,0,0,0,0,-10,10,47,10,10,0,125,959,990,968.2,21.8,0.533,0.371,0.017,0.904,0.0414,4,0.244,1.15,0.0525,20.7,0.955,0.98,0.936,43.2,42.4,169,4070
2008-05-15,2007,8,33,136,1055.3,0.24,4,Mod_Dry,47,10,10,10,115,192,0.18,863.3,0.82,863.3,0,0,0,0,-10,10,47,10,10,0,125,930,990,968.1,21.9,0.507,0.357,0.0163,0.863,0.0394,4,0.234,1.1,0.05,20.8,0.954,0.98,0.935,42.1,41.2,165,3960
2008-05-16,2007,8,33,137,1032.2,0.24,4,Mod_Dry,47,10,10,10,115,192,0.19,840.2,0.81,840.2,0,0,0,0,-10,10,47,10,10,0,125,907,990,968,22,0.485,0.346,0.0157,0.831,0.0378,4,0.226,1.06,0.0481,20.9,0.954,0.978,0.933,41.1,40.3,161,3870
2008-05-17,2007,8,33,138,1009.4,0.25,4,Mod_Dry,47,10,10,10,115,192,0.19,817.4,0.81,817.4,0,0,0,0,-10,10,47,10,10,0,125,884,990,967.9,22.1,0.465,0.335,0.0152,0.799,0.0362,4,0.218,1.02,0.0461,21.1,0.953,0.977,0.931,40.2,39.3,157,3770
2008-05-18,2007,8,33,139,987.16,0.25,4,Mod_Dry,47,10,10,10,115,192,0.19,795.2,0.81,795.2,0,0,0,0,-10,10,47,10,10,0,125,862,990,967.8,22.2,0.444,0.324,0.0146,0.768,0.0347,4,0.211,0.979,0.0442,21.2,0.953,0.975,0.929,39.3,38.3,153,3680
2008-05-19,2007,8,34,140,965.35,0.26,4,Mod_Dry,47,10,10,10,115,192,0.2,773.4,0.8,773.4,0,0,0,0,-10,10,47,10,10,0,125,840,990,967.8,22.2,0.424,0.313,0.0141,0.738,0.0332,3,0.286,1.02,0.046,21.2,0.956,0.98,0.937,51.3,48.2,145,3470
2008-05-20,2007,8,34,141,948.74,0.26,4,Mod_Dry,47,10,10,10,115,192,0.2,756.7,0.8,756.7,0,0,0,0,-10,10,47,10,10,0,125,824,990,967.7,22.3,0.409,0.305,0.0137,0.714,0.032,3,0.282,0.996,0.0447,21.3,0.957,0.98,0.937,50.4,48.2,145,3470
2008-05-21,2007,8,34,142,932.44,0.27,5,Dry,42,9,8,6,82,147,0.16,785.4,0.84,785.4,0,0,0,0,-6,6,42,9,8,0,88,844,990,967.6,22.4,0.428,0.319,0.0143,0.747,0.0334,4,0.208,0.955,0.0427,21.4,0.953,0.974,0.928,39.3,38.3,153,3670
2008-05-22,2007,8,34,143,916.48,0.27,5,Dry,42,9,8,6,82,147,0.16,769.5,0.84,769.5,0,0,0,0,-6,6,42,9,8,0,88,828,990,967.6,22.4,0.413,0.311,0.0139,0.725,0.0323,3,0.285,1.01,0.045,21.4,0.956,0.98,0.937,51.5,48.2,145,3470
2008-05-23,2007,8,34,144,900.88,0.27,5,Dry,42,9,8,6,82,147,0.16,753.9,0.84,753.9,0,0,0,0,-6,6,42,9,8,0,88,813,990,967.5,22.5,0.399,0.304,0.0135,0.703,0.0312,3,0.281,0.984,0.0437,21.5,0.957,0.98,0.938,50.7,48.2,145,3470
2008-05-24,2007,8,34,145,885.66,0.28,5,Dry,42,9,8,6,82,147,0.17,738.7,0.83,738.7,0,0,0,0,-6,6,42,9,8,0,88,798,990,967.4,22.6,0.385,0.294,0.0131,0.68,0.0301,3,0.275,0.954,0.0423,21.6,0.957,0.98,0.938,49.9,48.2,145,3470
2008-05-25,2007,8,34,146,870.85,0.28,5,Dry,42,9,8,6,82,147,0.17,723.9,0.83,723.9,0,0,0,0,-6,6,42,9,8,0,88,783,990,967.4,22.6,0.372,0.285,0.0126,0.656,0.029,3,0.268,0.924,0.0409,21.7,0.957,0.98,0.938,49.1,48.1,144,3470
2008-05-26,2007,8,35,147,856.48,0.29,5,Dry,42,9,8,6,82,147,0.17,709.5,0.83,709.5,0,0,0,0,-6,6,42,9,8,0,88,768,990,967.3,22.7,0.363,0.275,0.0121,0.638,0.0281,3,0.262,0.9,0.0397,21.8,0.957,0.98,0.938,48.3,47.4,142,3410
2008-05-27,2007,8,35,148,842.59,0.29,5,Dry,42,9,8,6,82,147,0.17,695.6,0.83,695.6,0,0,0,0,-6,6,42,9,8,0,88,755,990,967.3,22.7,0.355,0.266,0.0117,0.621,0.0273,3,0.256,0.877,0.0386,21.9,0.957,0.98,0.938,47.5,46.6,140,3350
2008-05-28,2007,8,35,149,829.23,0.3,5,Dry,42,9,8,6,82,147,0.18,682.2,0.82,682.2,0,0,0,0,-6,6,42,9,8,0,88,741,990,967.2,22.8,0.348,0.257,0.0113,0.604,0.0265,3,0.25,0.854,0.0375,21.9,0.957,0.98,0.938,46.8,45.9,138,3300
2008-05-29,2007,8,35,150,820.05,0.3,5,Dry,42,9,8,6,82,147,0.18,673,0.82,673,0,0,0,0,-6,6,42,9,8,0,88,732,990,967.2,22.8,0.343,0.251,0.011,0.593,0.026,3,0.245,0.839,0.0367,22,0.957,0.98,0.938,46.3,45.4,136,3270
2008-05-30,2007,8,35,151,807.77,0.31,5,Dry,42,9,8,6,82,147,0.18,660.8,0.82,660.8,0,0,0,0,-6,6,42,9,8,0,88,720,990,967.1,22.9,0.336,0.242,0.0106,0.578,0.0253,3,0.24,0.818,0.0358,22.1,0.956,0.98,0.937,45.6,44.6,134,3210
2008-05-31,2007,8,35,152,796.25,0.31,5,Dry,42,9,8,6,82,147,0.18,649.3,0.81,649.3,0,0,0,0,-6,6,42,9,8,0,88,708,990,967.1,22.9,0.329,0.235,0.0102,0.564,0.0246,3,0.235,0.798,0.0348,22.1,0.956,0.98,0.937,44.9,44,132,3170
2008-06-01,2007,9,35,153,788.59,0.31,5,Dry,39,9,7,5,59,119,0.15,669.6,0.85,669.6,0,0,0,0,-5,5,39,9,7,0,64,725,990,967.1,22.9,0.338,0.248,0.0108,0.587,0.0256,3,0.244,0.83,0.0362,22.1,0.957,0.98,0.938,46.3,45.4,136,3270
2008-06-02,2007,9,36,154,781.52,0.32,5,Dry,39,9,7,5,59,119,0.15,662.5,0.85,662.5,0,0,0,0,-5,5,39,9,7,0,64,718,990,967,23,0.334,0.244,0.0106,0.578,0.0252,3,0.241,0.818,0.0356,22.2,0.957,0.98,0.938,45.9,45,135,3240
2008-06-03,2007,9,36,155,775.23,0.32,5,Dry,39,9,7,5,59,119,0.15,656.2,0.85,656.2,0,0,0,0,-5,5,39,9,7,0,64,711,990,967,23,0.331,0.239,0.0104,0.57,0.0248,3,0.238,0.808,0.0351,22.2,0.956,0.98,0.937,45.5,44.6,134,3210
2008-06-04,2007,9,36,156,768.77,0.32,5,Dry,39,9,7,5,59,119,0.15,649.8,0.84,649.8,0,0,0,0,-5,5,39,9,7,0,64,705,990,967,23,0.327,0.235,0.0102,0.562,0.0244,3,0.235,0.797,0.0346,22.2,0.956,0.98,0.937,45.1,44.2,133,3190
2008-06-05,2007,9,36,157,756.46,0.33,5,Dry,39,9,7,5,59,119,0.16,637.5,0.84,637.5,0,0,0,0,-5,5,39,9,7,0,64,692,990,966.9,23.1,0.32,0.227,0.00983,0.547,0.0237,3,0.229,0.776,0.0336,22.3,0.956,0.98,0.937,44.4,43.5,131,3130
2008-06-06,2007,9,36,158,744.16,0.33,5,Dry,39,9,7,5,59,119,0.16,625.2,0.84,625.2,0,0,0,0,-5,5,39,9,7,0,64,680,990,966.9,23.1,0.313,0.219,0.00945,0.532,0.023,3,0.224,0.755,0.0327,22.4,0.955,0.98,0.936,43.7,42.8,128,3080
2008-06-07,2007,9,36,159,732.95,0.34,5,Dry,39,9,7,5,59,119,0.16,614,0.84,614,0,0,0,0,-5,5,39,9,7,0,64,669,990,966.8,23.2,0.307,0.211,0.00911,0.518,0.0223,3,0.219,0.737,0.0318,22.4,0.955,0.98,0.936,43,42.1,126,3030
2008-06-08,2007,9,36,160,721.19,0.34,5,Dry,39,9,7,5,59,119,0.17,602.2,0.83,602.2,0,0,0,0,-5,5,39,9,7,0,64,657,990,966.8,23.2,0.3,0.203,0.00876,0.503,0.0217,3,0.213,0.717,0.0309,22.5,0.954,0.98,0.935,42.3,41.4,124,2980
2008-06-09,2007,9,37,161,709.98,0.34,5,Dry,39,9,7,5,59,119,0.17,591,0.83,591,0,0,0,0,-5,5,39,9,7,0,64,646,990,966.7,23.3,0.294,0.196,0.00842,0.489,0.021,3,0.208,0.698,0.03,22.6,0.954,0.979,0.934,41.6,40.7,122,2930
2008-06-10,2007,9,37,162,699.86,0.35,5,Dry,39,9,7,5,59,119,0.17,580.9,0.83,580.9,0,0,0,0,-5,5,39,9,7,0,64,636,990,966.7,23.3,0.288,0.189,0.00811,0.477,0.0205,3,0.204,0.681,0.0292,22.6,0.953,0.978,0.932,40.9,40,120,2880
2008-06-11,2007,9,37,163,690.84,0.35,5,Dry,39,9,7,5,59,119,0.17,571.8,0.83,571.8,0,0,0,0,-5,5,39,9,7,0,64,627,990,966.7,23.3,0.283,0.183,0.00784,0.466,0.02,3,0.2,0.666,0.0285,22.7,0.952,0.977,0.93,40.4,39.4,118,2840
2008-06-12,2007,9,37,164,680.17,0.35,5,Dry,39,9,7,5,59,119,0.17,561.2,0.82,561.2,0,0,0,0,-5,5,39,9,7,0,64,616,990,966.6,23.4,0.277,0.176,0.00752,0.453,0.0194,3,0.195,0.648,0.0277,22.7,0.952,0.975,0.928,39.7,38.7,116,2790
2008-06-13,2007,9,37,165,670.06,0.36,5,Dry,39,9,7,5,59,119,0.18,551.1,0.82,551.1,0,0,0,0,-5,5,39,9,7,0,64,606,990,966.6,23.4,0.271,0.169,0.00722,0.44,0.0188,3,0.19,0.631,0.0269,22.8,0.951,0.974,0.926,39,38,114,2740
2008-06-14,2007,9,37,166,659.94,0.36,5,Dry,39,9,7,5,59,119,0.18,540.9,0.82,540.9,0,0,0,0,-5,5,39,9,7,0,64,596,990,966.5,23.5,0.265,0.162,0.00692,0.428,0.0182,3,0.186,0.613,0.0261,22.8,0.95,0.973,0.924,38.4,37.3,112,2690
2008-06-15,2007,9,37,167,650.92,0.37,5,Dry,39,9,7,5,59,119,0.18,531.9,0.82,531.9,0,0,0,0,-5,5,39,9,7,0,64,587,990,966.5,23.5,0.26,0.156,0.00665,0.416,0.0177,3,0.182,0.598,0.0255,22.9,0.949,0.971,0.922,37.8,36.7,110,2640
2008-06-16,2007,9,38,168,641.35,0.37,5,Dry,39,9,7,5,59,119,0.19,522.4,0.81,522.4,0,0,0,0,-5,5,39,9,7,0,64,577,990,966.5,23.5,0.255,0.15,0.00637,0.405,0.0172,3,0.178,0.582,0.0247,23,0.949,0.97,0.92,37.2,36.1,108,2600
2008-06-17,2007,9,38,169,631.78,0.37,5,Dry,39,9,7,5,59,119,0.19,512.8,0.81,512.8,0,0,0,0,-5,5,39,9,7,0,64,568,990,966.4,23.6,0.249,0.144,0.00609,0.393,0.0167,3,0.173,0.566,0.024,23,0.948,0.97,0.919,36.5,35.4,106,2550
2008-06-18,2007,9,38,170,622.21,0.38,5,Dry,39,9,7,5,59,119,0.19,503.2,0.81,503.2,0,0,0,0,-5,5,39,9,7,0,64,558,990,966.4,23.6,0.244,0.137,0.00581,0.381,0.0161,3,0.169,0.55,0.0233,23.1,0.947,0.97,0.918,35.9,34.8,104,2510
2008-06-19,2007,9,38,171,613.18,0.38,5,Dry,39,9,7,5,59,119,0.19,494.2,0.81,494.2,0,0,0,0,-5,5,39,9,7,0,64,549,990,966.4,23.6,0.239,0.132,0.00559,0.371,0.0157,3,0.165,0.536,0.0227,23.1,0.946,0.97,0.917,35.3,34.2,103,2470
2008-06-20,2007,9,38,172,605.25,0.38,5,Dry,39,9,7,5,59,119,0.2,486.3,0.8,486.3,0,0,0,0,-5,5,39,9,7,0,64,541,990,966.3,23.7,0.234,0.129,0.00543,0.363,0.0153,2,0.271,0.633,0.0267,23,0.956,0.98,0.937,52.5,48.2,96.4,2310
2008-06-21,2007,9,38,173,596.78,0.39,4,Mod_Dry,45,10,9,9,88,161,0.27,435.8,0.73,435.8,0,0,0,0,-9,9,45,10,9,0,97,500,990,966.3,23.7,0.212,0.105,0.00441,0.317,0.0134,2,0.237,0.553,0.0233,23.2,0.957,0.98,0.938,47.4,46.4,92.9,2230
2008-06-22,2007,9,38,174,588.3,0.39,4,Mod_Dry,45,10,9,9,88,161,0.27,427.3,0.73,427.3,0,0,0,0,-9,9,45,10,9,0,97,491,990,966.2,23.8,0.209,0.101,0.00424,0.31,0.013,2,0.231,0.541,0.0228,23.2,0.957,0.98,0.938,46.5,45.6,91.2,2190
2008-06-23,2007,9,39,175,579.82,0.4,4,Mod_Dry,45,10,9,9,88,161,0.28,418.8,0.72,418.8,0,0,0,0,-9,9,45,10,9,0,97,483,990,966.2,23.8,0.206,0.0967,0.00406,0.303,0.0127,2,0.225,0.528,0.0222,23.3,0.956,0.98,0.937,45.7,44.8,89.5,2150
2008-06-24,2007,9,39,176,571.89,0.4,4,Mod_Dry,45,10,9,9,88,161,0.28,410.9,0.72,410.9,0,0,0,0,-9,9,45,10,9,0,97,475,990,966.2,23.8,0.203,0.0929,0.0039,0.296,0.0124,2,0.22,0.516,0.0217,23.3,0.956,0.98,0.936,44.9,44,88,2110
2008-06-25,2007,9,39,177,565.06,0.4,4,Mod_Dry,45,10,9,9,88,161,0.28,404.1,0.71,404.1,0,0,0,0,-9,9,45,10,9,0,97,468,990,966.1,23.9,0.201,0.0897,0.00376,0.29,0.0122,2,0.215,0.506,0.0212,23.4,0.955,0.98,0.936,44.2,43.3,86.6,2080
2008-06-26,2007,9,39,178,557.67,0.41,4,Mod_Dry,45,10,9,9,88,161,0.29,396.7,0.71,396.7,0,0,0,0,-9,9,45,10,9,0,97,461,990,966.1,23.9,0.198,0.0862,0.00361,0.284,0.0119,2,0.21,0.495,0.0207,23.4,0.954,0.98,0.935,43.4,42.6,85.1,2040
2008-06-27,2007,9,39,179,550.29,0.41,4,Mod_Dry,45,10,9,9,88,161,0.29,389.3,0.71,389.3,0,0,0,0,-9,9,45,10,9,0,97,453,990,966.1,23.9,0.196,0.0827,0.00346,0.278,0.0116,2,0.205,0.484,0.0202,23.4,0.954,0.98,0.934,42.7,41.8,83.6,2010
2008-06-28,2007,9,39,180,542.91,0.41,4,Mod_Dry,45,10,9,9,88,161,0.3,381.9,0.7,381.9,0,0,0,0,-9,9,45,10,9,0,97,446,990,966,24,0.193,0.0793,0.00331,0.272,0.0114,2,0.2,0.472,0.0197,23.5,0.953,0.98,0.934,41.9,41.1,82.1,1970
2008-06-29,2007,9,39,181,535.53,0.42,4,Mod_Dry,45,10,9,9,88,161,0.3,374.5,0.7,374.5,0,0,0,0,-9,9,45,10,9,0,97,439,990,966,24,0.19,0.0758,0.00316,0.266,0.0111,2,0.195,0.461,0.0192,23.5,0.952,0.978,0.931,41.1,40.2,80.5,1930
2008-06-30,2007,9,40,182,528.69,0.42,4,Mod_Dry,45,10,9,9,88,161,0.3,367.7,0.69,367.7,0,0,0,0,-9,9,45,10,9,0,97,432,990,966,24,0.188,0.0725,0.00302,0.26,0.0108,2,0.191,0.451,0.0188,23.6,0.951,0.977,0.929,40.4,39.5,78.9,1890
2008-07-01,2007,10,40,183,521.85,0.43,4,Mod_Dry,42,9,8,6,70,135,0.26,386.9,0.74,386.9,0,0,0,0,-6,6,42,9,8,0,76,446,990,965.9,24.1,0.193,0.0816,0.00339,0.274,0.0114,2,0.204,0.478,0.0199,23.6,0.953,0.98,0.934,42.6,41.8,83.5,2010
2008-07-02,2007,10,40,184,515.02,0.43,4,Mod_Dry,42,9,8,6,70,135,0.26,380,0.74,380,0,0,0,0,-6,6,42,9,8,0,76,439,990,965.9,24.1,0.19,0.0784,0.00325,0.269,0.0112,2,0.199,0.468,0.0194,23.6,0.952,0.98,0.933,41.9,41.1,82.1,1970
2008-07-03,2007,10,40,185,508.18,0.44,4,Mod_Dry,42,9,8,6,70,135,0.27,373.2,0.73,373.2,0,0,0,0,-6,6,42,9,8,0,76,432,990,965.9,24.1,0.188,0.0751,0.00312,0.263,0.0109,2,0.194,0.458,0.019,23.7,0.952,0.979,0.931,41.2,40.3,80.6,1930
2008-07-04,2007,10,40,186,502.44,0.44,4,Mod_Dry,42,9,8,6,70,135,0.27,367.4,0.73,367.4,0,0,0,0,-6,6,42,9,8,0,76,426,990,965.9,24.1,0.186,0.0724,0.003,0.258,0.0107,2,0.191,0.449,0.0186,23.7,0.951,0.977,0.929,40.6,39.7,79.3,1900
2008-07-05,2007,10,40,187,496.15,0.44,4,Mod_Dry,42,9,8,6,70,135,0.27,361.1,0.73,361.1,0,0,0,0,-6,6,42,9,8,0,76,420,990,965.8,24.2,0.184,0.0695,0.00287,0.253,0.0105,2,0.186,0.44,0.0182,23.7,0.95,0.976,0.927,39.9,39,77.9,1870
2008-07-06,2007,10,40,188,489.86,0.45,4,Mod_Dry,42,9,8,6,70,135,0.28,354.9,0.72,354.9,0,0,0,0,-6,6,42,9,8,0,76,414,990,965.8,24.2,0.182,0.0665,0.00275,0.248,0.0103,2,0.182,0.43,0.0178,23.8,0.949,0.974,0.925,39.2,38.2,76.5,1840
2008-07-07,2007,10,41,189,483.57,0.45,4,Mod_Dry,42,9,8,6,70,135,0.28,348.6,0.72,348.6,0,0,0,0,-6,6,42,9,8,0,76,408,990,965.8,24.2,0.179,0.0635,0.00262,0.243,0.01,2,0.178,0.421,0.0174,23.8,0.948,0.973,0.923,38.6,37.5,75.1,1800
2008-07-08,2007,10,41,190,477.28,0.46,4,Mod_Dry,42,9,8,6,70,135,0.28,342.3,0.72,342.3,0,0,0,0,-6,6,42,9,8,0,76,401,990,965.7,24.3,0.177,0.0606,0.0025,0.238,0.0098,2,0.174,0.411,0.017,23.8,0.947,0.972,0.92,37.9,36.8,73.7,1770
2008-07-09,2007,10,41,191,471.54,0.46,4,Mod_Dry,42,9,8,6,70,135,0.29,336.5,0.71,336.5,0,0,0,0,-6,6,42,9,8,0,76,396,990,965.7,24.3,0.175,0.0578,0.00238,0.233,0.0096,2,0.17,0.403,0.0166,23.9,0.946,0.97,0.918,37.3,36.2,72.4,1740
2008-07-10,2007,10,41,192,465.8,0.46,4,Mod_Dry,42,9,8,6,70,135,0.29,330.8,0.71,330.8,0,0,0,0,-6,6,42,9,8,0,76,390,990,965.7,24.3,0.173,0.0551,0.00227,0.228,0.00939,2,0.166,0.394,0.0162,23.9,0.946,0.97,0.917,36.7,35.6,71.1,1710
2008-07-11,2007,10,41,193,460.06,0.47,4,Mod_Dry,42,9,8,6,70,135,0.29,325.1,0.71,325.1,0,0,0,0,-6,6,42,9,8,0,76,384,990,965.7,24.3,0.171,0.0524,0.00215,0.224,0.00919,2,0.162,0.385,0.0158,23.9,0.945,0.97,0.916,36.1,35,69.9,1680
2008-07-12,2007,10,41,194,455.41,0.47,4,Mod_Dry,42,9,8,6,70,135,0.3,320.4,0.7,320.4,0,0,0,0,-6,6,42,9,8,0,76,379,990,965.6,24.4,0.169,0.0502,0.00206,0.22,0.00902,2,0.159,0.378,0.0155,24,0.944,0.97,0.916,35.6,34.5,69,1660
2008-07-13,2007,10,41,195,450.21,0.47,4,Mod_Dry,42,9,8,6,70,135,0.3,315.2,0.7,315.2,0,0,0,0,-6,6,42,9,8,0,76,374,990,965.6,24.4,0.168,0.0478,0.00196,0.215,0.00884,2,0.155,0.371,0.0152,24,0.943,0.97,0.915,35,33.9,67.9,1630
2008-07-14,2007,10,42,196,445.02,0.48,4,Mod_Dry,42,9,8,6,70,135,0.3,310,0.7,310,0,0,0,0,-6,6,42,9,8,0,76,369,990,965.6,24.4,0.166,0.0453,0.00186,0.211,0.00865,2,0.152,0.363,0.0149,24,0.942,0.97,0.914,34.4,33.4,66.8,1600
2008-07-15,2007,10,42,197,439.82,0.48,4,Mod_Dry,42,9,8,6,70,135,0.31,304.8,0.69,304.8,0,0,0,0,-6,6,42,9,8,0,76,364,990,965.6,24.4,0.164,0.0429,0.00176,0.207,0.00847,2,0.148,0.355,0.0145,24.1,0.942,0.97,0.913,33.9,32.9,65.7,1580
2008-07-16,2007,10,42,198,434.63,0.48,4,Mod_Dry,42,9,8,6,70,135,0.31,299.6,0.69,299.6,0,0,0,0,-6,6,42,9,8,0,76,359,990,965.6,24.4,0.162,0.0404,0.00165,0.203,0.00829,2,0.145,0.347,0.0142,24.1,0.941,0.97,0.912,33.3,32.3,64.6,1550
2008-07-17,2007,10,42,199,429.43,0.49,4,Mod_Dry,42,9,8,6,70,135,0.31,294.4,0.69,294.4,0,0,0,0,-6,6,42,9,8,0,76,353,990,965.5,24.5,0.16,0.038,0.00155,0.198,0.0081,2,0.141,0.339,0.0139,24.1,0.939,0.97,0.911,32.7,31.7,63.5,1520
2008-07-18,2007,10,42,200,424.78,0.49,4,Mod_Dry,42,9,8,6,70,135,0.32,289.8,0.68,289.8,0,0,0,0,-6,6,42,9,8,0,76,349,990,965.5,24.5,0.159,0.0358,0.00146,0.194,0.00794,2,0.138,0.333,0.0136,24.2,0.938,0.97,0.91,32.2,31.2,62.5,1500
2008-07-19,2007,10,42,201,420.14,0.49,4,Mod_Dry,42,9,8,6,70,135,0.32,285.1,0.68,285.1,0,0,0,0,-6,6,42,9,8,0,76,344,990,965.5,24.5,0.157,0.0336,0.00137,0.191,0.00778,2,0.135,0.326,0.0133,24.2,0.937,0.97,0.909,31.7,30.7,61.5,1480
2008-07-20,2007,10,42,202,415.49,0.5,4,Mod_Dry,42,9,8,6,70,135,0.33,280.5,0.68,280.5,0,0,0,0,-6,6,42,9,8,0,76,339,990,965.5,24.5,0.155,0.0314,0.00128,0.187,0.00761,2,0.132,0.319,0.013,24.2,0.936,0.97,0.908,31.2,30.2,60.5,1450
2008-07-21,2007,10,43,203,410.84,0.5,4,Mod_Dry,42,9,8,6,70,135,0.33,275.8,0.67,275.8,0,0,0,0,-6,6,42,9,8,0,76,335,990,965.4,24.6,0.154,0.0292,0.00119,0.183,0.00745,2,0.129,0.312,0.0127,24.2,0.935,0.97,0.907,30.7,29.7,59.5,1430
2008-07-22,2007,10,43,204,406.19,0.5,4,Mod_Dry,42,9,8,6,70,135,0.33,271.2,0.67,271.2,0,0,0,0,-6,6,42,9,8,0,76,330,990,965.4,24.6,0.152,0.027,0.0011,0.179,0.00729,2,0.126,0.305,0.0124,24.3,0.934,0.97,0.906,30.2,29.2,58.5,1400
2008-07-23,2007,10,43,205,402.64,0.51,4,Mod_Dry,42,9,8,6,70,135,0.34,267.6,0.67,267.6,0,0,0,0,-6,6,42,9,8,0,76,327,990,965.4,24.6,0.151,0.0253,0.00103,0.176,0.00716,2,0.123,0.299,0.0122,24.3,0.934,0.97,0.906,29.8,28.9,57.7,1390
2008-07-24,2007,10,43,206,398.53,0.51,4,Mod_Dry,42,9,8,6,70,135,0.34,263.5,0.66,263.5,0,0,0,0,-6,6,42,9,8,0,76,323,990,965.4,24.6,0.149,0.0234,0.00095,0.173,0.00702,2,0.12,0.293,0.0119,24.3,0.933,0.97,0.905,29.3,28.4,56.8,1360
2008-07-25,2007,10,43,207,394.43,0.51,4,Mod_Dry,42,9,8,6,70,135,0.34,259.4,0.66,259.4,0,0,0,0,-6,6,42,9,8,0,76,318,990,965.4,24.6,0.148,0.0215,0.000871,0.169,0.00688,2,0.118,0.287,0.0117,24.3,0.932,0.97,0.904,28.9,28,56,1340
2008-07-26,2007,10,43,208,390.33,0.51,4,Mod_Dry,42,9,8,6,70,135,0.35,255.3,0.65,255.3,0,0,0,0,-6,6,42,9,8,0,76,314,990,965.4,24.6,0.146,0.0195,0.000792,0.166,0.00673,2,0.115,0.281,0.0114,24.4,0.931,0.97,0.903,28.4,27.5,55.1,1320
2008-07-27,2007,10,43,209,386.23,0.52,4,Mod_Dry,42,9,8,6,70,135,0.35,251.2,0.65,251.2,0,0,0,0,-6,6,42,9,8,0,76,310,990,965.3,24.7,0.145,0.0176,0.000713,0.163,0.00659,2,0.112,0.275,0.0111,24.4,0.93,0.97,0.902,27.9,27.1,54.2,1300
2008-07-28,2007,10,44,210,382.13,0.52,4,Mod_Dry,42,9,8,6,70,135,0.35,247.1,0.65,247.1,0,0,0,0,-6,6,42,9,8,0,76,306,990,965.3,24.7,0.144,0.0168,0.000679,0.16,0.00649,2,0.109,0.27,0.0109,24.4,0.929,0.97,0.901,27.5,26.7,53.3,1280
2008-07-29,2007,10,44,211,378.03,0.53,4,Mod_Dry,42,9,8,6,70,135,0.36,243,0.64,243,0,0,0,0,-6,6,42,9,8,0,76,302,990,965.3,24.7,0.142,0.0164,0.000664,0.159,0.00642,2,0.107,0.265,0.0107,24.4,0.927,0.97,0.9,27,26.2,52.4,1260
2008-07-30,2007,10,44,212,374.47,0.53,4,Mod_Dry,42,9,8,6,70,135,0.36,239.5,0.64,239.5,0,0,0,0,-6,6,42,9,8,0,76,298,990,965.3,24.7,0.141,0.0161,0.000651,0.157,0.00635,2,0.104,0.261,0.0106,24.5,0.926,0.97,0.898,26.6,25.8,51.6,1240
2008-07-31,2007,10,44,213,370.92,0.53,4,Mod_Dry,42,9,8,6,70,135,0.36,235.9,0.64,235.9,0,0,0,0,-6,6,42,9,8,0,76,295,990,965.3,24.7,0.14,0.0158,0.000639,0.155,0.00628,2,0.102,0.257,0.0104,24.5,0.925,0.97,0.897,26.2,25.4,50.8,1220
2008-08-01,2007,11,44,214,367.36,0.53,4,Mod_Dry,39,7,5,4,60,115,0.31,252.4,0.69,252.4,0,0,0,0,-4,4,39,7,5,0,64,303,990,965.2,24.8,0.143,0.0181,0.000731,0.161,0.00649,2,0.113,0.274,0.011,24.5,0.93,0.97,0.902,28.2,27.3,54.7,1310
2008-08-02,2007,11,44,215,362.17,0.54,4,Mod_Dry,39,7,5,4,60,115,0.32,247.2,0.68,247.2,0,0,0,0,-4,4,39,7,5,0,64,298,990,965.2,24.8,0.141,0.0168,0.000676,0.158,0.00635,2,0.109,0.267,0.0108,24.5,0.929,0.97,0.901,27.6,26.8,53.5,1290
2008-08-03,2007,11,44,216,356.97,0.54,4,Mod_Dry,39,7,5,4,60,115,0.32,242,0.68,242,0,0,0,0,-4,4,39,7,5,0,64,293,990,965.2,24.8,0.139,0.0163,0.000658,0.155,0.00626,2,0.106,0.261,0.0105,24.6,0.927,0.97,0.899,27,26.2,52.4,1260
2008-08-04,2007,11,45,217,352.32,0.55,4,Mod_Dry,39,7,5,4,60,115,0.33,237.3,0.67,237.3,0,0,0,0,-4,4,39,7,5,0,64,288,990,965.2,24.8,0.137,0.0159,0.000641,0.153,0.00617,2,0.103,0.256,0.0103,24.6,0.925,0.97,0.898,26.5,25.7,51.4,1230
2008-08-05,2007,11,45,218,347.67,0.55,4,Mod_Dry,39,7,5,4,60,115,0.33,232.7,0.67,232.7,0,0,0,0,-4,4,39,7,5,0,64,284,990,965.1,24.9,0.136,0.0155,0.000625,0.151,0.00608,2,0.0996,0.251,0.0101,24.6,0.924,0.97,0.896,25.9,25.2,50.3,1210
2008-08-06,2007,11,45,219,343.03,0.56,4,Mod_Dry,39,7,5,4,60,115,0.34,228,0.67,228,0,0,0,0,-4,4,39,7,5,0,64,279,990,965.1,24.9,0.134,0.0151,0.000608,0.149,0.00599,1,0.25,0.399,0.0161,24.5,0.959,0.98,0.939,52.5,48.2,48.2,1160
2008-08-07,2007,11,45,220,339.47,0.56,4,Mod_Dry,39,7,5,4,60,115,0.34,224.5,0.66,224.5,0,0,0,0,-4,4,39,7,5,0,64,275,990,965.1,24.9,0.133,0.0148,0.000596,0.148,0.00593,1,0.246,0.393,0.0158,24.5,0.959,0.98,0.94,51.7,48.2,48.2,1160
2008-08-08,2007,11,45,221,335.37,0.56,4,Mod_Dry,39,7,5,4,60,115,0.34,220.4,0.66,220.4,0,0,0,0,-4,4,39,7,5,0,64,271,990,965.1,24.9,0.131,0.0145,0.000581,0.146,0.00585,1,0.24,0.386,0.0155,24.5,0.958,0.98,0.939,50.8,48.2,48.2,1160
2008-08-09,2007,11,45,222,331.27,0.57,4,Mod_Dry,39,7,5,4,60,115,0.35,216.3,0.65,216.3,0,0,0,0,-4,4,39,7,5,0,64,267,990,965.1,24.9,0.13,0.0141,0.000567,0.144,0.00577,1,0.234,0.378,0.0152,24.6,0.958,0.98,0.938,49.9,48.2,48.2,1160
2008-08-10,2007,11,45,223,327.17,0.57,4,Mod_Dry,39,7,5,4,60,115,0.35,212.2,0.65,212.2,0,0,0,0,-4,4,39,7,5,0,64,263,990,965,25,0.128,0.0138,0.000552,0.142,0.0057,1,0.229,0.371,0.0149,24.6,0.957,0.98,0.938,49,48,48,1150
2008-08-11,2007,11,46,224,323.07,0.58,4,Mod_Dry,39,7,5,4,60,115,0.36,208.1,0.64,208.1,0,0,0,0,-4,4,39,7,5,0,64,259,990,965,25,0.127,0.0134,0.000538,0.14,0.00562,1,0.223,0.364,0.0146,24.6,0.956,0.98,0.937,48,47.1,47.1,1130
2008-08-12,2007,11,46,225,319.51,0.58,4,Mod_Dry,39,7,5,4,60,115,0.36,204.5,0.64,204.5,0,0,0,0,-4,4,39,7,5,0,64,256,990,965,25,0.126,0.0131,0.000525,0.139,0.00555,1,0.219,0.357,0.0143,24.6,0.956,0.98,0.936,47.2,46.3,46.3,1110
2008-08-13,2007,11,46,226,315.96,0.58,4,Mod_Dry,39,7,5,4,60,115,0.36,201,0.64,201,0,0,0,0,-4,4,39,7,5,0,64,252,990,965,25,0.124,0.0128,0.000513,0.137,0.00549,1,0.214,0.351,0.014,24.7,0.955,0.98,0.936,46.4,45.5,45.5,1090
2008-08-14,2007,11,46,227,312.4,0.59,4,Mod_Dry,39,7,5,4,60,115,0.37,197.4,0.63,197.4,0,0,0,0,-4,4,39,7,5,0,64,248,990,965,25,0.123,0.0125,0.0005,0.136,0.00542,1,0.209,0.345,0.0138,24.7,0.954,0.98,0.935,45.6,44.7,44.7,1070
2008-08-15,2007,11,46,228,308.85,0.59,4,Mod_Dry,39,7,5,4,60,115,0.37,193.8,0.63,193.8,0,0,0,0,-4,4,39,7,5,0,64,245,990,964.9,25.1,0.122,0.0122,0.000488,0.134,0.00536,1,0.204,0.338,0.0135,24.7,0.953,0.98,0.934,44.8,43.9,43.9,1050
2008-08-16,2007,11,46,229,305.29,0.6,4,Mod_Dry,39,7,5,4,60,115,0.38,190.3,0.62,190.3,0,0,0,0,-4,4,39,7,5,0,64,241,990,964.9,25.1,0.121,0.0119,0.000476,0.133,0.00529,1,0.199,0.332,0.0132,24.7,0.952,0.98,0.933,43.9,43.1,43.1,1030
2008-08-17,2007,11,46,230,302.83,0.6,4,Mod_Dry,39,7,5,4,60,115,0.38,187.8,0.62,187.8,0,0,0,0,-4,4,39,7,5,0,64,239,990,964.9,25.1,0.12,0.0117,0.000467,0.132,0.00524,1,0.196,0.328,0.0131,24.8,0.951,0.98,0.932,43.4,42.5,42.5,1020
2008-08-18,2007,11,47,231,299.82,0.6,4,Mod_Dry,39,7,5,4,60,115,0.38,184.8,0.62,184.8,0,0,0,0,-4,4,39,7,5,0,64,236,990,964.9,25.1,0.119,0.0115,0.000457,0.13,0.00519,1,0.192,0.322,0.0128,24.8,0.95,0.98,0.931,42.7,41.8,41.8,1000
2008-08-19,2007,11,47,232,296.82,0.61,4,Mod_Dry,39,7,5,4,60,115,0.39,181.8,0.61,181.8,0,0,0,0,-4,4,39,7,5,0,64,233,990,964.9,25.1,0.118,0.0112,0.000446,0.129,0.00513,1,0.188,0.317,0.0126,24.8,0.949,0.98,0.93,42,41.1,41.1,987
2008-08-20,2007,11,47,233,293.81,0.61,4,Mod_Dry,39,7,5,4,60,115,0.39,178.8,0.61,178.8,0,0,0,0,-4,4,39,7,5,0,64,230,990,964.9,25.1,0.117,0.0109,0.000436,0.128,0.00508,1,0.184,0.311,0.0124,24.8,0.948,0.979,0.928,41.3,40.4,40.4,969
2008-08-21,2007,11,47,234,290.8,0.62,4,Mod_Dry,39,7,5,4,60,115,0.4,175.8,0.6,175.8,0,0,0,0,-4,4,39,7,5,0,64,227,990,964.9,25.1,0.116,0.0107,0.000425,0.126,0.00502,1,0.18,0.306,0.0122,24.8,0.947,0.977,0.926,40.6,39.6,39.6,951
2008-08-22,2007,11,47,235,287.79,0.62,4,Mod_Dry,39,7,5,4,60,115,0.4,172.8,0.6,172.8,0,0,0,0,-4,4,39,7,5,0,64,224,990,964.9,25.1,0.115,0.0104,0.000415,0.125,0.00497,1,0.176,0.301,0.012,24.8,0.946,0.976,0.923,39.8,38.9,38.9,933
2008-08-23,2007,11,47,236,284.78,0.63,4,Mod_Dry,39,7,5,4,60,115,0.4,169.8,0.6,169.8,0,0,0,0,-4,4,39,7,5,0,64,221,990,964.8,25.2,0.113,0.0102,0.000405,0.124,0.00491,1,0.172,0.295,0.0117,24.9,0.945,0.974,0.921,39.1,38.1,38.1,915
2008-08-24,2007,11,47,237,281.78,0.63,4,Mod_Dry,39,7,5,4,60,115,0.41,166.8,0.59,166.8,0,0,0,0,-4,4,39,7,5,0,64,218,990,964.8,25.2,0.112,0.00993,0.000394,0.122,0.00486,1,0.168,0.29,0.0115,24.9,0.944,0.973,0.919,38.4,37.4,37.4,897
2008-08-25,2007,11,48,238,278.77,0.64,4,Mod_Dry,39,7,5,4,60,115,0.41,163.8,0.59,163.8,0,0,0,0,-4,4,39,7,5,0,64,215,990,964.8,25.2,0.111,0.00967,0.000384,0.121,0.0048,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.916,37.7,36.6,36.6,880
2008-08-26,2007,11,48,239,276.31,0.64,4,Mod_Dry,39,7,5,4,60,115,0.42,161.3,0.58,161.3,0,0,0,0,-4,4,39,7,5,0,64,212,990,964.8,25.2,0.11,0.00946,0.000376,0.12,0.00476,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.2,36,36,865
2008-08-27,2007,11,48,240,273.85,0.64,4,Mod_Dry,39,7,5,4,60,115,0.42,158.8,0.58,158.8,0,0,0,0,-4,4,39,7,5,0,64,210,990,964.8,25.2,0.11,0.00925,0.000367,0.119,0.00472,1,0.157,0.276,0.0109,24.9,0.942,0.97,0.914,36.6,35.5,35.5,852
2008-08-28,2007,11,48,241,271.39,0.65,4,Mod_Dry,39,7,5,4,60,115,0.42,156.4,0.58,156.4,0,0,0,0,-4,4,39,7,5,0,64,207,990,964.8,25.2,0.109,0.00904,0.000359,0.118,0.00467,1,0.154,0.271,0.0108,24.9,0.941,0.97,0.913,36,34.9,34.9,838
2008-08-29,2007,11,48,242,268.92,0.65,4,Mod_Dry,39,7,5,4,60,115,0.43,153.9,0.57,153.9,0,0,0,0,-4,4,39,7,5,0,64,205,990,964.8,25.2,0.108,0.00883,0.00035,0.117,0.00463,1,0.15,0.267,0.0106,25,0.94,0.97,0.912,35.4,34.4,34.4,825
2008-08-30,2007,11,48,243,266.46,0.66,4,Mod_Dry,39,7,5,4,60,115,0.43,151.5,0.57,151.5,0,0,0,0,-4,4,39,7,5,0,64,202,990,964.8,25.2,0.107,0.00862,0.000342,0.116,0.00458,1,0.147,0.263,0.0104,25,0.94,0.97,0.912,34.9,33.8,33.8,811
2008-08-31,2007,11,48,244,264,0.66,4,Mod_Dry,39,7,5,4,60,115,0.44,149,0.56,149,0,0,0,0,-4,4,39,7,5,0,64,200,990,964.8,25.2,0.106,0.00842,0.000333,0.115,0.00454,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.3,33.2,33.2,798
2008-09-01,2007,12,49,245,261.54,0.67,4,Mod_Dry,34,6,4,3,44,91,0.35,170.5,0.65,170.5,0,0,0,0,-3,3,34,6,4,0,47,215,990,964.7,25.3,0.111,0.0102,0.000406,0.121,0.00481,1,0.173,0.294,0.0117,25,0.946,0.975,0.922,39.5,38.5,38.5,923
2008-09-02,2007,12,49,246,257.44,0.67,4,Mod_Dry,34,6,4,3,44,91,0.35,166.4,0.65,166.4,0,0,0,0,-3,3,34,6,4,0,47,210,990,964.7,25.3,0.11,0.0099,0.000392,0.12,0.00474,1,0.167,0.287,0.0114,25,0.944,0.973,0.919,38.5,37.5,37.5,899
2008-09-03,2007,12,49,247,253.89,0.68,4,Mod_Dry,34,6,4,3,44,91,0.36,162.9,0.64,162.9,0,0,0,0,-3,3,34,6,4,0,47,207,990,964.7,25.3,0.109,0.0096,0.00038,0.118,0.00467,1,0.162,0.281,0.0111,25,0.943,0.971,0.916,37.7,36.6,36.6,878
2008-09-04,2007,12,49,248,250.33,0.69,4,Mod_Dry,34,6,4,3,44,91,0.36,159.3,0.64,159.3,0,0,0,0,-3,3,34,6,4,0,47,203,990,964.7,25.3,0.107,0.00929,0.000367,0.117,0.00461,1,0.158,0.274,0.0108,25,0.942,0.97,0.914,36.8,35.7,35.7,857
2008-09-05,2007,12,49,249,246.78,0.7,4,Mod_Dry,34,6,4,3,44,91,0.37,155.8,0.63,155.8,0,0,0,0,-3,3,34,6,4,0,47,200,990,964.7,25.3,0.106,0.00899,0.000355,0.115,0.00454,1,0.153,0.268,0.0106,25.1,0.941,0.97,0.913,36,34.9,34.9,838
2008-09-06,2007,12,49,250,244.32,0.71,4,Mod_Dry,34,6,4,3,44,91,0.37,153.3,0.63,153.3,0,0,0,0,-3,3,34,6,4,0,47,197,990,964.7,25.3,0.105,0.00878,0.000347,0.114,0.0045,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.4,34.4,34.4,825
2008-09-07,2007,12,49,251,241.31,0.72,4,Mod_Dry,34,6,4,3,44,91,0.38,150.3,0.62,150.3,0,0,0,0,-3,3,34,6,4,0,47,194,990,964.6,25.4,0.104,0.00853,0.000336,0.113,0.00444,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.7,33.7,809
2008-09-08,2007,12,50,252,238.3,0.72,4,Mod_Dry,34,6,4,3,44,91,0.38,147.3,0.62,147.3,0,0,0,0,-3,3,34,6,4,0,47,191,990,964.6,25.4,0.103,0.00827,0.000326,0.111,0.00439,1,0.141,0.253,0.00996,25.1,0.938,0.97,0.91,34,33,33,792
2008-09-09,2007,12,50,253,235.29,0.73,4,Mod_Dry,34,6,4,3,44,91,0.39,144.3,0.61,144.3,0,0,0,0,-3,3,34,6,4,0,47,188,990,964.6,25.4,0.102,0.00801,0.000316,0.11,0.00433,1,0.137,0.247,0.00974,25.1,0.937,0.97,0.908,33.3,32.3,32.3,776
2008-09-10,2007,12,50,254,232.28,0.74,4,Mod_Dry,34,6,4,3,44,91,0.39,141.3,0.61,141.3,0,0,0,0,-3,3,34,6,4,0,47,185,990,964.6,25.4,0.101,0.00776,0.000305,0.109,0.00428,1,0.133,0.242,0.00952,25.2,0.935,0.97,0.907,32.6,31.6,31.6,759
2008-09-11,2007,12,50,255,229.28,0.75,4,Mod_Dry,34,6,4,3,44,91,0.4,138.3,0.6,138.3,0,0,0,0,-3,3,34,6,4,0,47,182,990,964.6,25.4,0.0999,0.0075,0.000295,0.107,0.00422,1,0.129,0.237,0.0093,25.2,0.934,0.97,0.906,31.9,30.9,30.9,743
2008-09-12,2007,12,50,256,226.82,0.76,4,Mod_Dry,34,6,4,3,44,91,0.4,135.8,0.6,135.8,0,0,0,0,-3,3,34,6,4,0,47,180,990,964.6,25.4,0.099,0.00729,0.000287,0.106,0.00418,1,0.126,0.232,0.00913,25.2,0.933,0.97,0.905,31.3,30.4,30.4,729
2008-09-13,2007,12,50,257,224.35,0.77,4,Mod_Dry,34,6,4,3,44,91,0.41,133.3,0.59,133.3,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.0981,0.00708,0.000278,0.105,0.00413,1,0.123,0.228,0.00895,25.2,0.932,0.97,0.904,30.7,29.8,29.8,716
2008-09-14,2007,12,50,258,221.89,0.78,4,Mod_Dry,34,6,4,3,44,91,0.41,130.9,0.59,130.9,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0973,0.00688,0.00027,0.104,0.00409,1,0.119,0.223,0.00877,25.2,0.931,0.97,0.903,30.2,29.3,29.3,702
2008-09-15,2007,12,51,259,219.43,0.79,4,Mod_Dry,34,6,4,3,44,91,0.41,128.4,0.58,128.4,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0964,0.00667,0.000262,0.103,0.00404,1,0.116,0.219,0.00859,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
2008-09-16,2007,12,51,260,216.97,0.8,4,Mod_Dry,34,6,4,3,44,91,0.42,126,0.58,126,0,0,0,0,-3,3,34,6,4,0,47,170,990,964.5,25.5,0.0955,0.00646,0.000253,0.102,0.004,1,0.113,0.215,0.00841,25.3,0.929,0.97,0.901,29,28.1,28.1,675
2008-09-17,2007,12,51,261,214.51,0.81,4,Mod_Dry,34,6,4,3,44,91,0.42,123.5,0.58,123.5,0,0,0,0,-3,3,34,6,4,0,47,168,990,964.5,25.5,0.0947,0.00625,0.000245,0.101,0.00395,1,0.109,0.21,0.00824,25.3,0.927,0.97,0.9,28.4,27.6,27.6,662
2008-09-18,2007,12,51,262,212.05,0.82,4,Mod_Dry,34,6,4,3,44,91,0.43,121,0.57,121,0,0,0,0,-3,3,34,6,4,0,47,165,990,964.5,25.5,0.0938,0.00604,0.000237,0.0998,0.00391,1,0.106,0.206,0.00806,25.3,0.926,0.97,0.898,27.8,27,27,648
2008-09-19,2007,12,51,263,210.68,0.82,4,Mod_Dry,34,6,4,3,44,91,0.43,119.7,0.57,119.7,0,0,0,0,-3,3,34,6,4,0,47,164,990,964.5,25.5,0.0933,0.00592,0.000232,0.0992,0.00389,1,0.104,0.203,0.00796,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2008-09-20,2007,12,51,264,208.77,0.82,4,Mod_Dry,34,6,4,3,44,91,0.44,117.8,0.56,117.8,0,0,0,0,-3,3,34,6,4,0,47,162,990,964.5,25.5,0.0926,0.00576,0.000225,0.0984,0.00385,1,0.101,0.2,0.00782,25.3,0.923,0.97,0.896,27,26.2,26.2,629
2008-09-21,2007,12,51,265,206.85,0.83,4,Mod_Dry,34,6,4,3,44,91,0.44,115.8,0.56,115.8,0,0,0,0,-3,3,34,6,4,0,47,160,990,964.4,25.6,0.0919,0.0056,0.000219,0.0975,0.00382,1,0.0989,0.196,0.00769,25.4,0.922,0.97,0.894,26.6,25.8,25.8,618
2008-09-22,2007,12,52,266,204.94,0.84,4,Mod_Dry,34,6,4,3,44,91,0.44,113.9,0.56,113.9,0,0,0,0,-3,3,34,6,4,0,47,158,990,964.4,25.6,0.0913,0.00543,0.000213,0.0967,0.00378,1,0.0963,0.193,0.00755,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
2008-09-23,2007,12,52,267,203.03,0.84,4,Mod_Dry,34,6,4,3,44,91,0.45,112,0.55,112,0,0,0,0,-3,3,34,6,4,0,47,156,990,964.4,25.6,0.0906,0.00527,0.000206,0.0959,0.00375,1,0.0937,0.19,0.00741,25.4,0.919,0.97,0.892,25.6,24.9,24.9,597
2008-09-24,2007,12,52,268,201.11,0.85,4,Mod_Dry,34,6,4,3,44,91,0.45,110.1,0.55,110.1,0,0,0,0,-3,3,34,6,4,0,47,154,990,964.4,25.6,0.0899,0.00511,0.0002,0.095,0.00371,1,0.0911,0.186,0.00727,25.4,0,0,0,0,0,0,0
2008-09-25,2007,12,52,269,199.2,0.85,4,Mod_Dry,34,6,4,3,44,91,0.46,108.2,0.54,108.2,0,0,0,0,-3,3,34,6,4,0,47,152,990,964.4,25.6,0.0892,0.00495,0.000193,0.0942,0.00368,1,0.0886,0.183,0.00714,25.4,0,0,0,0,0,0,0
2008-09-26,2007,12,52,270,197.28,0.86,4,Mod_Dry,34,6,4,3,44,91,0.46,106.3,0.54,106.3,0,0,0,0,-3,3,34,6,4,0,47,150,990,964.4,25.6,0.0886,0.00478,0.000187,0.0934,0.00365,1,0.086,0.179,0.00701,25.4,0,0,0,0,0,0,0
2008-09-27,2007,12,52,271,195.37,0.86,4,Mod_Dry,34,6,4,3,44,91,0.47,104.4,0.53,104.4,0,0,0,0,-3,3,34,6,4,0,47,148,990,964.4,25.6,0.0879,0.00462,0.000181,0.0925,0.00362,1,0.0834,0.176,0.00687,25.4,0,0,0,0,0,0,0
2008-09-28,2007,12,52,272,193.46,0.87,4,Mod_Dry,34,6,4,3,44,91,0.47,102.5,0.53,102.5,0,0,0,0,-3,3,34,6,4,0,47,146,990,964.4,25.6,0.0872,0.00446,0.000174,0.0917,0.00358,1,0.0808,0.173,0.00674,25.4,0,0,0,0,0,0,0
2008-09-29,2007,12,53,273,191.54,0.87,4,Mod_Dry,34,6,4,3,44,91,0.47,100.5,0.53,100.5,0,0,0,0,-3,3,34,6,4,0,47,145,990,964.4,25.6,0.0865,0.0043,0.000168,0.0908,0.00355,1,0.0782,0.169,0.00661,25.4,0,0,0,0,0,0,0
2008-09-30,2007,12,53,274,189.63,0.88,4,Mod_Dry,34,6,4,3,44,91,0.48,98.63,0.52,98.63,0,0,0,0,-3,3,34,6,4,0,47,143,990,964.4,25.6,0.0859,0.00413,0.000162,0.09,0.00352,1,0.0757,0.166,0.00648,25.4,0,0,0,0,0,0,0
2008-10-01,2008,1,1,275,187.71,0.88,4,Mod_Dry,31,4,3,2,33,73,0.39,114.7,0.61,114.7,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0894,0.0055,0.000215,0.0949,0.00371,1,0.0974,0.192,0.00752,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
2008-10-02,2008,1,1,276,186.35,0.89,4,Mod_Dry,31,4,3,2,33,73,0.39,113.3,0.61,113.3,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0889,0.00538,0.000211,0.0943,0.00369,1,0.0955,0.19,0.00742,25.4,0.92,0.97,0.892,26,25.2,25.2,604
2008-10-03,2008,1,1,277,184.98,0.89,4,Mod_Dry,31,4,3,2,33,73,0.4,112,0.6,112,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0885,0.00527,0.000206,0.0937,0.00367,1,0.0937,0.187,0.00733,25.4,0.919,0.97,0.892,25.6,24.9,24.9,596
2008-10-04,2008,1,1,278,183.61,0.89,4,Mod_Dry,31,4,3,2,33,73,0.4,110.6,0.6,110.6,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.088,0.00515,0.000202,0.0931,0.00364,1,0.0918,0.185,0.00723,25.4,0.918,0.97,0.891,25.3,24.5,24.5,589
2008-10-05,2008,1,1,279,182.24,0.9,4,Mod_Dry,31,4,3,2,33,73,0.4,109.2,0.6,109.2,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0875,0.00504,0.000197,0.0925,0.00362,1,0.09,0.183,0.00714,25.4,0.917,0.97,0.89,24.9,24.2,24.2,581
2008-10-06,2008,1,1,280,180.88,0.9,4,Mod_Dry,31,4,3,2,33,73,0.4,107.9,0.6,107.9,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.087,0.00492,0.000192,0.0919,0.0036,1,0.0881,0.18,0.00704,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
2008-10-07,2008,1,1,281,179.51,0.9,4,Mod_Dry,31,4,3,2,33,73,0.41,106.5,0.59,106.5,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0865,0.0048,0.000188,0.0913,0.00357,1,0.0863,0.178,0.00695,25.4,0.915,0.97,0.888,24.3,23.5,23.5,565
2008-10-08,2008,1,2,282,178.14,0.91,4,Mod_Dry,31,4,3,2,33,73,0.41,105.1,0.59,105.1,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.086,0.00469,0.000183,0.0907,0.00355,1,0.0844,0.175,0.00685,25.4,0.914,0.97,0.887,23.9,23.2,23.2,557
2008-10-09,2008,1,2,283,176.78,0.91,4,Mod_Dry,31,4,3,2,33,73,0.41,103.8,0.59,103.8,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0856,0.00457,0.000179,0.0901,0.00353,1,0.0826,0.173,0.00676,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
2008-10-10,2008,1,2,284,175.41,0.91,4,Mod_Dry,31,4,3,2,33,73,0.42,102.4,0.58,102.4,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.4,25.6,0.0851,0.00445,0.000174,0.0895,0.0035,1,0.0808,0.17,0.00666,25.4,0.912,0.97,0.885,23.3,22.6,22.6,541
2008-10-11,2008,1,2,285,175.14,0.91,4,Mod_Dry,31,4,3,2,33,73,0.42,102.1,0.58,102.1,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.4,25.6,0.085,0.00443,0.000173,0.0894,0.0035,1,0.0804,0.17,0.00665,25.4,0.912,0.97,0.885,23.2,22.5,22.5,540
2008-10-12,2008,1,2,286,173.22,0.91,4,Mod_Dry,31,4,3,2,33,73,0.42,100.2,0.58,100.2,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0843,0.00427,0.000167,0.0886,0.00347,1,0.0778,0.166,0.00651,25.4,0.911,0.969,0.882,22.7,22,22,528
2008-10-13,2008,1,2,287,171.85,0.92,4,Mod_Dry,31,4,3,2,33,73,0.42,98.85,0.57,98.85,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0838,0.00415,0.000163,0.088,0.00344,1,0.0759,0.164,0.00642,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
2008-10-14,2008,1,2,288,170.49,0.92,4,Mod_Dry,31,4,3,2,33,73,0.43,97.49,0.57,97.49,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0833,0.00404,0.000158,0.0874,0.00342,1,0.0741,0.161,0.00632,25.4,0.914,0.968,0.884,22.2,21.5,21.5,515
2008-10-15,2008,1,3,289,169.12,0.92,4,Mod_Dry,31,4,3,2,33,73,0.43,96.12,0.57,96.12,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0829,0.00392,0.000154,0.0868,0.0034,1,0.0723,0.159,0.00623,25.4,0.915,0.967,0.885,21.9,21.2,21.2,508
2008-10-16,2008,1,3,290,169.94,0.92,4,Mod_Dry,31,4,3,2,33,73,0.43,96.94,0.57,96.94,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0832,0.00399,0.000156,0.0871,0.00341,1,0.0734,0.161,0.00628,25.4,0.914,0.967,0.884,22.1,21.3,21.3,512
2008-10-17,2008,1,3,291,170.21,0.92,4,Mod_Dry,31,4,3,2,33,73,0.43,97.21,0.57,97.21,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0833,0.00401,0.000157,0.0873,0.00342,1,0.0737,0.161,0.0063,25.4,0.914,0.968,0.884,22.1,21.4,21.4,513
2008-10-18,2008,1,3,292,168.3,0.92,4,Mod_Dry,31,4,3,2,33,73,0.43,95.3,0.57,95.3,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0826,0.00385,0.000151,0.0864,0.00338,1,0.0712,0.158,0.00617,25.4,0.916,0.967,0.886,21.7,21,21,504
2008-10-19,2008,1,3,293,166.93,0.93,4,Mod_Dry,31,4,3,2,33,73,0.44,93.93,0.56,93.93,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.0821,0.00373,0.000146,0.0858,0.00336,1,0.0693,0.155,0.00608,25.4,0.918,0.966,0.887,21.5,20.7,20.7,498
2008-10-20,2008,1,3,294,166.66,0.93,4,Mod_Dry,31,4,3,2,33,73,0.44,93.66,0.56,93.66,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.082,0.00371,0.000145,0.0857,0.00336,1,0.0689,0.155,0.00606,25.4,0.918,0.966,0.887,21.4,20.7,20.7,496
2008-10-21,2008,1,3,295,166.39,0.93,4,Mod_Dry,31,4,3,2,33,73,0.44,93.39,0.56,93.39,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0819,0.00369,0.000144,0.0856,0.00335,1,0.0686,0.154,0.00604,25.4,0.918,0.966,0.887,21.3,20.6,20.6,495
2008-10-22,2008,1,4,296,168.3,0.92,4,Mod_Dry,31,4,3,2,33,73,0.43,95.3,0.57,95.3,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0826,0.00385,0.000151,0.0864,0.00338,1,0.0712,0.158,0.00617,25.4,0.916,0.967,0.886,21.7,21,21,504
2008-10-23,2008,1,4,297,169.67,0.92,4,Mod_Dry,31,4,3,2,33,73,0.43,96.67,0.57,96.67,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0831,0.00397,0.000155,0.087,0.00341,1,0.073,0.16,0.00627,25.4,0.915,0.967,0.885,22,21.3,21.3,511
2008-10-24,2008,1,4,298,169.39,0.92,4,Mod_Dry,31,4,3,2,33,73,0.43,96.39,0.57,96.39,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.083,0.00394,0.000154,0.0869,0.0034,1,0.0726,0.16,0.00625,25.4,0.915,0.967,0.885,21.9,21.2,21.2,509
2008-10-25,2008,1,4,299,167.48,0.92,4,Mod_Dry,31,4,3,2,33,73,0.44,94.48,0.56,94.48,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.0823,0.00378,0.000148,0.0861,0.00337,1,0.07,0.156,0.00611,25.4,0.917,0.966,0.886,21.6,20.8,20.8,500
2008-10-26,2008,1,4,300,165.57,0.93,4,Mod_Dry,31,4,3,2,33,73,0.44,92.57,0.56,92.57,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0816,0.00362,0.000142,0.0852,0.00334,1,0.0675,0.153,0.00598,25.4,0.919,0.966,0.888,21.2,20.5,20.5,491
2008-10-27,2008,1,4,301,163.65,0.93,4,Mod_Dry,31,4,3,2,33,73,0.45,90.65,0.55,90.65,0,0,0,0,-2,2,31,4,3,0,35,129,990,964.5,25.5,0.0809,0.00346,0.000135,0.0844,0.00331,1,0.0649,0.149,0.00585,25.4,0.922,0.965,0.889,20.8,20.1,20.1,481
2008-10-28,2008,1,4,302,161.74,0.93,4,Mod_Dry,31,4,3,2,33,73,0.45,88.74,0.55,88.74,0,0,0,0,-2,2,31,4,3,0,35,127,990,964.5,25.5,0.0803,0.00329,0.000129,0.0836,0.00327,1,0.0623,0.146,0.00571,25.4,0.924,0.964,0.89,20.4,19.7,19.7,472
2008-10-29,2008,1,5,303,159.82,0.94,4,Mod_Dry,31,4,3,2,33,73,0.46,86.82,0.54,86.82,0,0,0,0,-2,2,31,4,3,0,35,125,990,964.5,25.5,0.0796,0.00313,0.000123,0.0827,0.00324,1,0.0597,0.142,0.00558,25.4,0.926,0.963,0.892,20,19.3,19.3,462
2008-10-30,2008,1,5,304,157.91,0.94,4,Mod_Dry,31,4,3,2,33,73,0.46,84.91,0.54,84.91,0,0,0,0,-2,2,31,4,3,0,35,123,990,964.5,25.5,0.0789,0.00297,0.000116,0.0819,0.00321,1,0.0571,0.139,0.00545,25.4,0.928,0.962,0.893,19.6,18.9,18.9,453
2008-10-31,2008,1,5,305,156.54,0.94,4,Mod_Dry,31,4,3,2,33,73,0.47,83.54,0.53,83.54,0,0,0,0,-2,2,31,4,3,0,35,122,990,964.5,25.5,0.0784,0.00285,0.000112,0.0813,0.00319,1,0.0553,0.137,0.00535,25.4,0.93,0.962,0.894,19.3,18.6,18.6,446
2008-11-01,2008,2,5,306,156.27,0.94,5,Dry,23,4,2,2,19,50,0.32,106.3,0.68,106.3,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0833,0.00478,0.000187,0.0881,0.00345,1,0.086,0.174,0.00682,25.3,0.915,0.97,0.888,24.2,23.4,23.4,563
2008-11-02,2008,2,5,307,159.28,0.94,5,Dry,23,4,2,2,19,50,0.31,109.3,0.69,109.3,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0843,0.00504,0.000197,0.0894,0.0035,1,0.09,0.179,0.00703,25.3,0.917,0.97,0.89,24.9,24.2,24.2,580
2008-11-03,2008,2,5,308,165.02,0.93,5,Dry,23,4,2,2,19,50,0.3,115,0.7,115,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0864,0.00553,0.000216,0.0919,0.0036,1,0.0978,0.19,0.00743,25.3,0.921,0.97,0.894,26.3,25.5,25.5,613
2008-11-04,2008,2,5,309,170.76,0.92,5,Dry,23,4,2,2,19,50,0.29,120.8,0.71,120.8,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0884,0.00601,0.000235,0.0944,0.0037,1,0.106,0.2,0.00783,25.3,0.925,0.97,0.898,27.8,26.9,26.9,647
2008-11-05,2008,2,6,310,174.86,0.91,5,Dry,23,4,2,2,19,50,0.29,124.9,0.71,124.9,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0898,0.00636,0.000249,0.0962,0.00377,1,0.111,0.207,0.00811,25.3,0.928,0.97,0.901,28.8,27.9,27.9,671
2008-11-06,2008,2,6,311,176.23,0.91,5,Dry,23,4,2,2,19,50,0.28,126.2,0.72,126.2,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0903,0.00648,0.000254,0.0968,0.00379,1,0.113,0.21,0.00821,25.3,0.929,0.97,0.901,29.1,28.3,28.3,678
2008-11-07,2008,2,6,312,181.42,0.9,5,Dry,23,4,2,2,19,50,0.28,131.4,0.72,131.4,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0921,0.00692,0.000271,0.0991,0.00388,1,0.12,0.219,0.00857,25.3,0.931,0.97,0.903,30.4,29.5,29.5,708
2008-11-08,2008,2,6,313,183.89,0.89,5,Dry,23,4,2,2,19,50,0.27,133.9,0.73,133.9,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.093,0.00713,0.000279,0.1,0.00392,1,0.123,0.223,0.00874,25.3,0.932,0.97,0.904,31,30.1,30.1,722
2008-11-09,2008,2,6,314,184.71,0.89,5,Dry,23,4,2,2,19,50,0.27,134.7,0.73,134.7,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0933,0.0072,0.000282,0.101,0.00393,1,0.124,0.225,0.00879,25.3,0.932,0.97,0.904,31.2,30.3,30.3,727
2008-11-10,2008,2,6,315,186.07,0.89,5,Dry,23,4,2,2,19,50,0.27,136.1,0.73,136.1,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0938,0.00732,0.000286,0.101,0.00395,1,0.126,0.227,0.00889,25.3,0.933,0.97,0.905,31.6,30.6,30.6,735
2008-11-11,2008,2,6,316,188.53,0.88,4,Mod_Dry,29,4,2,2,30,67,0.35,121.5,0.65,121.5,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.0908,0.00608,0.000238,0.0969,0.00379,1,0.107,0.203,0.00795,25.4,0.926,0.97,0.898,28,27.2,27.2,652
2008-11-12,2008,2,7,317,193.73,0.87,4,Mod_Dry,29,4,2,2,30,67,0.35,126.7,0.65,126.7,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0926,0.00652,0.000255,0.0991,0.00387,1,0.114,0.213,0.00831,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2008-11-13,2008,2,7,318,195.1,0.87,4,Mod_Dry,29,4,2,2,30,67,0.34,128.1,0.66,128.1,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0931,0.00664,0.000259,0.0997,0.0039,1,0.115,0.215,0.00841,25.4,0.93,0.97,0.902,29.6,28.7,28.7,690
2008-11-14,2008,2,7,319,193.18,0.87,4,Mod_Dry,29,4,2,2,30,67,0.35,126.2,0.65,126.2,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0924,0.00648,0.000253,0.0989,0.00387,1,0.113,0.212,0.00828,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
2008-11-15,2008,2,7,320,191.27,0.88,4,Mod_Dry,29,4,2,2,30,67,0.35,124.3,0.65,124.3,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0917,0.00631,0.000247,0.0981,0.00383,1,0.11,0.208,0.00814,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
2008-11-16,2008,2,7,321,189.9,0.88,4,Mod_Dry,29,4,2,2,30,67,0.35,122.9,0.65,122.9,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0913,0.0062,0.000242,0.0975,0.00381,1,0.108,0.206,0.00805,25.4,0.927,0.97,0.899,28.3,27.5,27.5,660
2008-11-17,2008,2,7,322,188.53,0.88,4,Mod_Dry,29,4,2,2,30,67,0.35,121.5,0.65,121.5,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.0908,0.00608,0.000238,0.0969,0.00379,1,0.107,0.203,0.00795,25.4,0.926,0.97,0.898,28,27.2,27.2,652
2008-11-18,2008,2,7,323,190.45,0.88,4,Mod_Dry,29,4,2,2,30,67,0.35,123.5,0.65,123.5,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0915,0.00624,0.000244,0.0977,0.00382,1,0.109,0.207,0.00809,25.4,0.927,0.97,0.9,28.5,27.6,27.6,663
2008-11-19,2008,2,8,324,195.64,0.86,4,Mod_Dry,29,4,2,2,30,67,0.34,128.6,0.66,128.6,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0933,0.00668,0.000261,0.1,0.00391,1,0.116,0.216,0.00845,25.4,0.93,0.97,0.902,29.8,28.9,28.9,693
2008-11-20,2008,2,8,325,200.84,0.85,4,Mod_Dry,29,4,2,2,30,67,0.33,133.8,0.67,133.8,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0951,0.00713,0.000278,0.102,0.00399,1,0.123,0.225,0.00881,25.4,0.932,0.97,0.904,31,30.1,30.1,722
