date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2008-11-21,2008,2,8,326,204.39,0.84,5,Dry,23,4,2,2,19,50,0.24,154.4,0.76,154.4,0,0,0,0,-2,2,23,4,2,0,21,183,990,964.4,25.6,0.1,0.00887,0.000347,0.109,0.00427,1,0.151,0.26,0.0102,25.3,0.94,0.97,0.912,36,34.9,34.9,839
2008-11-22,2008,2,8,327,206.85,0.83,5,Dry,23,4,2,2,19,50,0.24,156.8,0.76,156.8,0,0,0,0,-2,2,23,4,2,0,21,186,990,964.4,25.6,0.101,0.00908,0.000355,0.11,0.00431,1,0.154,0.264,0.0103,25.3,0.941,0.97,0.912,36.6,35.5,35.5,852
2008-11-23,2008,2,8,328,210.96,0.82,5,Dry,23,4,2,2,19,50,0.24,161,0.76,161,0,0,0,0,-2,2,23,4,2,0,21,190,990,964.5,25.5,0.103,0.00943,0.000369,0.112,0.00439,1,0.16,0.272,0.0106,25.3,0.942,0.971,0.914,37.6,36.5,36.5,875
2008-11-24,2008,2,8,329,213.42,0.81,5,Dry,23,4,2,2,19,50,0.23,163.4,0.77,163.4,0,0,0,0,-2,2,23,4,2,0,21,192,990,964.5,25.5,0.103,0.00964,0.000378,0.113,0.00443,1,0.163,0.276,0.0108,25.2,0.943,0.972,0.916,38.1,37.1,37.1,890
2008-11-25,2008,2,8,330,211.5,0.82,5,Dry,23,4,2,2,19,50,0.24,161.5,0.76,161.5,0,0,0,0,-2,2,23,4,2,0,21,191,990,964.5,25.5,0.103,0.00948,0.000371,0.112,0.0044,1,0.161,0.273,0.0107,25.3,0.942,0.971,0.915,37.7,36.6,36.6,878
2008-11-26,2008,2,9,331,211.23,0.82,5,Dry,23,4,2,2,19,50,0.24,161.2,0.76,161.2,0,0,0,0,-2,2,23,4,2,0,21,190,990,964.5,25.5,0.103,0.00945,0.00037,0.112,0.00439,1,0.16,0.272,0.0107,25.3,0.942,0.971,0.915,37.6,36.5,36.5,877
2008-11-27,2008,2,9,332,214.24,0.81,5,Dry,23,4,2,2,19,50,0.23,164.2,0.77,164.2,0,0,0,0,-2,2,23,4,2,0,21,193,990,964.5,25.5,0.104,0.00971,0.000381,0.113,0.00445,1,0.164,0.278,0.0109,25.2,0.943,0.972,0.917,38.3,37.3,37.3,895
2008-11-28,2008,2,9,333,216.15,0.8,5,Dry,23,4,2,2,19,50,0.23,166.2,0.77,166.2,0,0,0,0,-2,2,23,4,2,0,21,195,990,964.5,25.5,0.104,0.00987,0.000387,0.114,0.00448,1,0.167,0.281,0.011,25.2,0.944,0.973,0.919,38.8,37.8,37.8,906
2008-11-29,2008,2,9,334,216.97,0.8,5,Dry,23,4,2,2,19,50,0.23,167,0.77,167,0,0,0,0,-2,2,23,4,2,0,21,196,990,964.5,25.5,0.105,0.00994,0.00039,0.115,0.0045,1,0.168,0.283,0.0111,25.2,0.944,0.974,0.919,39,38,38,911
2008-11-30,2008,2,9,335,217.79,0.8,5,Dry,23,4,2,2,19,50,0.23,167.8,0.77,167.8,0,0,0,0,-2,2,23,4,2,0,21,197,990,964.5,25.5,0.105,0.01,0.000393,0.115,0.00451,1,0.169,0.284,0.0111,25.2,0.944,0.974,0.92,39.2,38.2,38.2,916
2008-12-01,2008,3,9,336,219.71,0.79,5,Dry,26,4,3,2,24,59,0.27,160.7,0.73,160.7,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00941,0.000369,0.113,0.00445,1,0.159,0.273,0.0107,25.2,0.942,0.97,0.914,37.4,36.3,36.3,872
2008-12-02,2008,3,9,337,219.43,0.79,5,Dry,26,4,3,2,24,59,0.27,160.4,0.73,160.4,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00939,0.000368,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.4,36.3,36.3,870
2008-12-03,2008,3,10,338,216.97,0.8,5,Dry,26,4,3,2,24,59,0.27,158,0.73,158,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00918,0.00036,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,856
2008-12-04,2008,3,10,339,214.51,0.81,5,Dry,26,4,3,2,24,59,0.28,155.5,0.72,155.5,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00897,0.000352,0.111,0.00435,1,0.152,0.263,0.0103,25.2,0.94,0.97,0.912,36.2,35.1,35.1,843
2008-12-05,2008,3,10,340,214.24,0.81,5,Dry,26,4,3,2,24,59,0.28,155.2,0.72,155.2,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00895,0.000351,0.111,0.00435,1,0.152,0.263,0.0103,25.3,0.94,0.97,0.912,36.1,35.1,35.1,842
2008-12-06,2008,3,10,341,213.42,0.81,5,Dry,26,4,3,2,24,59,0.28,154.4,0.72,154.4,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00888,0.000348,0.111,0.00433,1,0.151,0.262,0.0102,25.3,0.94,0.97,0.912,36,34.9,34.9,837
2008-12-07,2008,3,10,342,211.5,0.82,5,Dry,26,4,3,2,24,59,0.28,152.5,0.72,152.5,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00871,0.000341,0.11,0.0043,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.4,34.4,827
2008-12-08,2008,3,10,343,211.78,0.82,5,Dry,26,4,3,2,24,59,0.28,152.8,0.72,152.8,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00874,0.000342,0.11,0.0043,1,0.149,0.259,0.0101,25.3,0.939,0.97,0.911,35.6,34.5,34.5,828
2008-12-09,2008,3,10,344,212.05,0.82,5,Dry,26,4,3,2,24,59,0.28,153.1,0.72,153.1,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00876,0.000343,0.11,0.00431,1,0.149,0.259,0.0101,25.3,0.94,0.97,0.911,35.6,34.6,34.6,830
2008-12-10,2008,3,11,345,213.96,0.81,5,Dry,26,4,3,2,24,59,0.28,155,0.72,155,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00892,0.00035,0.111,0.00434,1,0.152,0.262,0.0103,25.3,0.94,0.97,0.912,36.1,35,35,840
2008-12-11,2008,3,11,346,216.97,0.8,5,Dry,26,4,3,2,24,59,0.27,158,0.73,158,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00918,0.00036,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,856
2008-12-12,2008,3,11,347,219.98,0.79,5,Dry,26,4,3,2,24,59,0.27,161,0.73,161,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00943,0.00037,0.113,0.00445,1,0.16,0.273,0.0107,25.2,0.942,0.971,0.914,37.5,36.4,36.4,873
2008-12-13,2008,3,11,348,222.99,0.78,5,Dry,26,4,3,2,24,59,0.27,164,0.73,164,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00969,0.000381,0.115,0.00451,1,0.164,0.279,0.0109,25.2,0.943,0.972,0.917,38.2,37.1,37.1,891
2008-12-14,2008,3,11,349,223.81,0.77,5,Dry,26,4,3,2,24,59,0.26,164.8,0.74,164.8,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00976,0.000383,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.973,0.917,38.4,37.3,37.3,896
2008-12-15,2008,3,11,350,224.63,0.77,5,Dry,26,4,3,2,24,59,0.26,165.6,0.74,165.6,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00983,0.000386,0.115,0.00454,1,0.166,0.282,0.0111,25.2,0.944,0.973,0.918,38.6,37.5,37.5,901
2008-12-16,2008,3,11,351,225.45,0.77,5,Dry,26,4,3,2,24,59,0.26,166.4,0.74,166.4,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.0099,0.000389,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.8,37.7,37.7,906
2008-12-17,2008,3,12,352,225.72,0.77,5,Dry,26,4,3,2,24,59,0.26,166.7,0.74,166.7,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00992,0.00039,0.116,0.00456,1,0.168,0.284,0.0111,25.2,0.944,0.974,0.919,38.8,37.8,37.8,907
2008-12-18,2008,3,12,353,228.73,0.76,5,Dry,26,4,3,2,24,59,0.26,169.7,0.74,169.7,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.0004,0.117,0.00461,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.921,39.5,38.6,38.6,925
2008-12-19,2008,3,12,354,231.74,0.75,5,Dry,26,4,3,2,24,59,0.26,172.7,0.74,172.7,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.000411,0.119,0.00467,1,0.176,0.294,0.0116,25.1,0.946,0.977,0.924,40.2,39.3,39.3,943
2008-12-20,2008,3,12,355,234.74,0.74,5,Dry,26,4,3,2,24,59,0.25,175.7,0.75,175.7,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000421,0.12,0.00472,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,961
2008-12-21,2008,3,12,356,237.21,0.73,5,Dry,26,4,3,2,24,59,0.25,178.2,0.75,178.2,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000429,0.121,0.00477,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.5,40.7,40.7,976
2008-12-22,2008,3,12,357,238.57,0.72,5,Dry,26,4,3,2,24,59,0.25,179.6,0.75,179.6,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.011,0.000434,0.122,0.00479,1,0.185,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,41,41,984
2008-12-23,2008,3,12,358,239.94,0.72,5,Dry,26,4,3,2,24,59,0.25,180.9,0.75,180.9,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000439,0.122,0.00482,1,0.187,0.309,0.0122,25.1,0.949,0.98,0.93,42.2,41.3,41.3,992
2008-12-24,2008,3,13,359,241.31,0.72,5,Dry,26,4,3,2,24,59,0.24,182.3,0.76,182.3,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.112,0.0112,0.000444,0.123,0.00484,1,0.189,0.311,0.0123,25,0.949,0.98,0.93,42.5,41.6,41.6,999
2008-12-25,2008,3,13,360,239.39,0.72,5,Dry,26,4,3,2,24,59,0.25,180.4,0.75,180.4,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000437,0.122,0.00481,1,0.186,0.308,0.0121,25.1,0.948,0.98,0.929,42,41.2,41.2,989
2008-12-26,2008,3,13,361,236.93,0.73,5,Dry,26,4,3,2,24,59,0.25,177.9,0.75,177.9,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000428,0.121,0.00476,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.5,40.6,40.6,974
2008-12-27,2008,3,13,362,237.75,0.73,5,Dry,26,4,3,2,24,59,0.25,178.8,0.75,178.8,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.0109,0.000431,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.929,41.7,40.8,40.8,979
2008-12-28,2008,3,13,363,238.57,0.72,5,Dry,26,4,3,2,24,59,0.25,179.6,0.75,179.6,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.011,0.000434,0.122,0.00479,1,0.185,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,41,41,984
2008-12-29,2008,3,13,364,235.57,0.73,5,Dry,26,4,3,2,24,59,0.25,176.6,0.75,176.6,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.109,0.0108,0.000424,0.12,0.00474,1,0.181,0.301,0.0119,25.1,0.947,0.978,0.927,41.1,40.3,40.3,966
2008-12-30,2008,3,13,365,234.74,0.74,5,Dry,26,4,3,2,24,59,0.25,175.7,0.75,175.7,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000421,0.12,0.00472,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,961
2008-12-31,2008,3,14,366,238.85,0.72,5,Dry,26,4,3,2,24,59,0.25,179.8,0.75,179.8,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.011,0.000435,0.122,0.0048,1,0.185,0.307,0.0121,25.1,0.948,0.98,0.929,41.9,41.1,41.1,986
2009-01-01,2008,4,14,1,241.31,0.72,5,Dry,29,5,4,2,33,73,0.3,168.3,0.7,168.3,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.0101,0.000397,0.118,0.00467,1,0.17,0.288,0.0114,25.1,0.945,0.974,0.92,39.1,38.1,38.1,914
2009-01-02,2008,4,14,2,242.13,0.71,5,Dry,29,5,4,2,33,73,0.3,169.1,0.7,169.1,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.000399,0.119,0.00469,1,0.171,0.29,0.0114,25.1,0.945,0.974,0.921,39.3,38.3,38.3,918
2009-01-03,2008,4,14,3,242.4,0.71,5,Dry,29,5,4,2,33,73,0.3,169.4,0.7,169.4,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.0004,0.119,0.00469,1,0.171,0.29,0.0114,25.1,0.945,0.975,0.921,39.3,38.3,38.3,920
2009-01-04,2008,4,14,4,241.58,0.71,5,Dry,29,5,4,2,33,73,0.3,168.6,0.7,168.6,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.6,25.4,0.108,0.0101,0.000398,0.119,0.00468,1,0.17,0.289,0.0114,25.1,0.945,0.974,0.92,39.1,38.1,38.1,915
2009-01-05,2008,4,14,5,240.21,0.72,5,Dry,29,5,4,2,33,73,0.3,167.2,0.7,167.2,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.00996,0.000393,0.118,0.00465,1,0.168,0.286,0.0113,25.1,0.944,0.973,0.919,38.8,37.8,37.8,907
2009-01-06,2008,4,14,6,242.13,0.71,5,Dry,29,5,4,2,33,73,0.3,169.1,0.7,169.1,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.000399,0.119,0.00469,1,0.171,0.29,0.0114,25.1,0.945,0.974,0.921,39.3,38.3,38.3,918
2009-01-07,2008,4,15,7,247.32,0.7,5,Dry,29,5,4,2,33,73,0.29,174.3,0.7,174.3,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0106,0.000417,0.121,0.00478,1,0.178,0.299,0.0118,25,0.947,0.977,0.925,40.5,39.6,39.6,949
2009-01-08,2008,4,15,8,252.52,0.68,5,Dry,29,5,4,2,33,73,0.29,179.5,0.71,179.5,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.112,0.011,0.000435,0.123,0.00488,1,0.185,0.308,0.0122,25,0.948,0.98,0.929,41.7,40.9,40.9,981
2009-01-09,2008,4,15,9,254.43,0.68,5,Dry,29,5,4,2,33,73,0.29,181.4,0.71,181.4,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0112,0.000442,0.124,0.00491,1,0.187,0.312,0.0123,25,0.949,0.98,0.93,42.2,41.3,41.3,992
2009-01-10,2008,4,15,10,256.35,0.68,5,Dry,29,5,4,2,33,73,0.28,183.3,0.71,183.3,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.114,0.0113,0.000448,0.125,0.00495,1,0.19,0.315,0.0125,25,0.949,0.98,0.93,42.6,41.8,41.8,1000
2009-01-11,2008,4,15,11,259.35,0.67,5,Dry,29,5,4,2,33,73,0.28,186.3,0.72,186.3,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.115,0.0116,0.000459,0.126,0.005,1,0.194,0.32,0.0127,24.9,0.95,0.98,0.931,43.3,42.5,42.5,1020
2009-01-12,2008,4,15,12,258.53,0.67,5,Dry,29,5,4,2,33,73,0.28,185.5,0.72,185.5,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.114,0.0115,0.000456,0.126,0.00498,1,0.193,0.319,0.0126,24.9,0.95,0.98,0.931,43.1,42.3,42.3,1010
2009-01-13,2008,4,15,13,257.71,0.67,5,Dry,29,5,4,2,33,73,0.28,184.7,0.72,184.7,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000453,0.126,0.00497,1,0.192,0.317,0.0126,25,0.95,0.98,0.931,42.9,42.1,42.1,1010
2009-01-14,2008,4,16,14,257.99,0.67,5,Dry,29,5,4,2,33,73,0.28,185,0.72,185,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000454,0.126,0.00497,1,0.192,0.318,0.0126,25,0.95,0.98,0.931,43,42.1,42.1,1010
2009-01-15,2008,4,16,15,260.45,0.67,5,Dry,29,5,4,2,33,73,0.28,187.4,0.72,187.4,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0117,0.000463,0.127,0.00502,1,0.196,0.322,0.0128,24.9,0.951,0.98,0.932,43.6,42.7,42.7,1030
2009-01-16,2008,4,16,16,265.64,0.66,5,Dry,29,5,4,2,33,73,0.28,192.6,0.72,192.6,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0121,0.00048,0.129,0.00511,1,0.203,0.332,0.0131,24.9,0.952,0.98,0.933,44.8,43.9,43.9,1050
2009-01-17,2008,4,16,17,270.29,0.65,5,Dry,29,5,4,2,33,73,0.27,197.3,0.73,197.3,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.119,0.0125,0.000496,0.131,0.0052,1,0.209,0.34,0.0135,24.9,0.954,0.98,0.935,45.9,45,45,1080
2009-01-18,2008,4,16,18,273.85,0.64,5,Dry,29,5,4,2,33,73,0.27,200.8,0.73,200.8,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0128,0.000509,0.133,0.00526,1,0.214,0.346,0.0137,24.9,0.955,0.98,0.936,46.8,45.8,45.8,1100
2009-01-19,2008,4,16,19,276.85,0.64,5,Dry,29,5,4,2,33,73,0.26,203.8,0.74,203.8,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.000519,0.134,0.00532,1,0.218,0.352,0.014,24.8,0.955,0.98,0.936,47.4,46.5,46.5,1120
2009-01-20,2008,4,16,20,278.22,0.64,5,Dry,29,5,4,2,33,73,0.26,205.2,0.74,205.2,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0132,0.000524,0.135,0.00534,1,0.22,0.354,0.0141,24.8,0.956,0.98,0.937,47.8,46.8,46.8,1120
2009-01-21,2008,4,17,21,282.32,0.63,5,Dry,29,5,4,2,33,73,0.26,209.3,0.74,209.3,0,0,0,0,-2,2,29,5,4,0,35,247,990,964.8,25.2,0.123,0.0135,0.000538,0.136,0.00542,1,0.225,0.361,0.0144,24.8,0.956,0.98,0.937,48.7,47.7,47.7,1150
2009-01-22,2008,4,17,22,286.42,0.62,5,Dry,29,5,4,2,33,73,0.26,213.4,0.74,213.4,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0139,0.000552,0.138,0.00549,1,0.231,0.369,0.0147,24.8,0.957,0.98,0.938,49.7,48.2,48.2,1160
2009-01-23,2008,4,17,23,290.53,0.62,5,Dry,29,5,4,2,33,73,0.25,217.5,0.75,217.5,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0142,0.000566,0.14,0.00557,1,0.236,0.376,0.015,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
2009-01-24,2008,4,17,24,294.63,0.61,5,Dry,29,5,4,2,33,73,0.25,221.6,0.75,221.6,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0146,0.000581,0.142,0.00564,1,0.242,0.383,0.0153,24.7,0.959,0.98,0.939,51.5,48.2,48.2,1160
2009-01-25,2008,4,17,25,298.73,0.61,5,Dry,29,5,4,2,33,73,0.24,225.7,0.76,225.7,0,0,0,0,-2,2,29,5,4,0,35,264,990,964.9,25.1,0.129,0.0149,0.000595,0.144,0.00572,1,0.247,0.391,0.0156,24.7,0.959,0.98,0.94,52.5,48.2,48.2,1160
2009-01-26,2008,4,17,26,303.92,0.6,5,Dry,29,5,4,2,33,73,0.24,230.9,0.76,230.9,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.13,0.0154,0.000613,0.146,0.00581,2,0.0984,0.244,0.00974,24.8,0.923,0.97,0.896,26,25.2,50.4,1210
2009-01-27,2008,4,17,27,305.29,0.6,5,Dry,29,5,4,2,33,73,0.24,232.3,0.76,232.3,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0155,0.000618,0.146,0.00584,2,0.0993,0.246,0.0098,24.8,0.924,0.97,0.896,26.1,25.3,50.7,1220
2009-01-28,2008,4,18,28,307.21,0.59,5,Dry,29,5,4,2,33,73,0.24,234.2,0.76,234.2,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.132,0.0157,0.000625,0.147,0.00588,2,0.101,0.248,0.00989,24.8,0.924,0.97,0.897,26.3,25.6,51.1,1230
2009-01-29,2008,4,18,29,312.4,0.59,5,Dry,29,5,4,2,33,73,0.23,239.4,0.77,239.4,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.0161,0.000643,0.15,0.00597,2,0.104,0.254,0.0101,24.8,0.926,0.97,0.898,26.9,26.1,52.3,1250
2009-01-30,2008,4,18,30,318.69,0.58,5,Dry,29,5,4,2,33,73,0.23,245.7,0.77,245.7,0,0,0,0,-2,2,29,5,4,0,35,284,990,965,25,0.136,0.0166,0.000665,0.152,0.00609,2,0.108,0.261,0.0104,24.7,0.928,0.97,0.9,27.7,26.8,53.7,1290
2009-01-31,2008,4,18,31,324.43,0.57,5,Dry,29,5,4,2,33,73,0.23,251.4,0.78,251.4,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.138,0.0177,0.000708,0.155,0.00622,2,0.112,0.268,0.0107,24.7,0.93,0.97,0.902,28.3,27.5,54.9,1320
2009-02-01,2008,5,18,32,330.17,0.57,5,Dry,31,6,4,3,41,85,0.26,245.2,0.74,245.2,0,0,0,0,-3,3,31,6,4,0,44,286,990,965.1,24.9,0.137,0.0166,0.000665,0.153,0.00614,2,0.108,0.261,0.0105,24.7,0.928,0.97,0.9,27.5,26.7,53.4,1280
2009-02-02,2008,5,18,33,337.56,0.56,5,Dry,31,6,4,3,41,85,0.25,252.6,0.75,252.6,0,0,0,0,-3,3,31,6,4,0,44,294,990,965.1,24.9,0.139,0.0182,0.000731,0.157,0.00632,2,0.113,0.27,0.0109,24.6,0.93,0.97,0.902,28.4,27.5,55.1,1320
2009-02-03,2008,5,18,34,344.39,0.55,5,Dry,31,6,4,3,41,85,0.25,259.4,0.75,259.4,0,0,0,0,-3,3,31,6,4,0,44,300,990,965.1,24.9,0.142,0.0214,0.000861,0.163,0.00655,2,0.118,0.281,0.0113,24.6,0.931,0.97,0.903,29.1,28.3,56.5,1360
2009-02-04,2008,5,19,35,352.87,0.55,5,Dry,31,6,4,3,41,85,0.24,267.9,0.76,267.9,0,0,0,0,-3,3,31,6,4,0,44,309,990,965.2,24.8,0.145,0.0254,0.00102,0.17,0.00684,2,0.123,0.293,0.0118,24.5,0.933,0.97,0.905,30.1,29.2,58.4,1400
2009-02-05,2008,5,19,36,362.44,0.54,5,Dry,31,6,4,3,41,85,0.23,277.4,0.77,277.4,0,0,0,0,-3,3,31,6,4,0,44,318,990,965.2,24.8,0.148,0.03,0.00121,0.178,0.00718,2,0.13,0.308,0.0124,24.5,0.935,0.97,0.907,31.2,30.2,60.4,1450
2009-02-06,2008,5,19,37,372.56,0.53,5,Dry,31,6,4,3,41,85,0.23,287.6,0.77,287.6,0,0,0,0,-3,3,31,6,4,0,44,329,990,965.3,24.7,0.151,0.0347,0.0014,0.186,0.00753,2,0.137,0.323,0.0131,24.4,0.938,0.97,0.909,32.3,31.3,62.6,1500
2009-02-07,2008,5,19,38,383.77,0.52,5,Dry,31,6,4,3,41,85,0.22,298.8,0.78,298.8,0,0,0,0,-3,3,31,6,4,0,44,340,990,965.3,24.7,0.155,0.04,0.00162,0.195,0.00792,2,0.144,0.34,0.0138,24.3,0.94,0.97,0.912,33.5,32.5,65,1560
2009-02-08,2008,5,19,39,394.43,0.51,5,Dry,31,6,4,3,41,85,0.22,309.4,0.78,309.4,0,0,0,0,-3,3,31,6,4,0,44,350,990,965.4,24.6,0.159,0.0451,0.00183,0.204,0.00829,2,0.151,0.356,0.0144,24.3,0.942,0.97,0.914,34.7,33.6,67.3,1620
2009-02-09,2008,5,19,40,404.55,0.5,5,Dry,31,6,4,3,41,85,0.21,319.6,0.79,319.6,0,0,0,0,-3,3,31,6,4,0,44,361,990,965.4,24.6,0.163,0.0498,0.00203,0.213,0.00865,2,0.158,0.371,0.0151,24.2,0.943,0.97,0.915,35.8,34.7,69.4,1670
2009-02-10,2008,5,19,41,419.59,0.49,5,Dry,31,6,4,3,41,85,0.2,334.6,0.8,334.6,0,0,0,0,-3,3,31,6,4,0,44,376,990,965.5,24.5,0.168,0.0569,0.00232,0.225,0.00918,2,0.168,0.393,0.016,24.1,0.946,0.97,0.918,37.4,36.3,72.7,1740
2009-02-11,2008,5,20,42,435.17,0.48,5,Dry,31,6,4,3,41,85,0.2,350.2,0.81,350.2,0,0,0,0,-3,3,31,6,4,0,44,391,990,965.6,24.4,0.174,0.0643,0.00263,0.238,0.00973,2,0.179,0.417,0.0171,24,0.948,0.974,0.924,39.1,38.1,76.2,1830
2009-02-12,2008,5,20,43,452.4,0.47,5,Dry,31,6,4,3,41,85,0.19,367.4,0.81,367.4,0,0,0,0,-3,3,31,6,4,0,44,408,990,965.6,24.4,0.18,0.0724,0.00297,0.252,0.0103,2,0.19,0.443,0.0182,23.9,0.951,0.978,0.93,41,40.1,80.2,1920
2009-02-13,2008,5,20,44,469.63,0.46,5,Dry,31,6,4,3,41,85,0.18,384.6,0.82,384.6,0,0,0,0,-3,3,31,6,4,0,44,426,990,965.7,24.3,0.186,0.0805,0.00332,0.266,0.011,2,0.202,0.468,0.0193,23.8,0.953,0.98,0.934,42.8,42,83.9,2010
2009-02-14,2008,5,20,45,486.31,0.45,5,Dry,31,6,4,3,41,85,0.17,401.3,0.82,401.3,0,0,0,0,-3,3,31,6,4,0,44,442,990,965.8,24.2,0.192,0.0884,0.00365,0.28,0.0116,2,0.213,0.493,0.0204,23.7,0.955,0.98,0.936,44.6,43.7,87.4,2100
2009-02-15,2008,5,20,46,504.08,0.44,5,Dry,31,6,4,3,41,85,0.17,419.1,0.83,419.1,0,0,0,0,-3,3,31,6,4,0,44,460,990,965.9,24.1,0.198,0.0968,0.00401,0.295,0.0122,2,0.225,0.52,0.0216,23.6,0.956,0.98,0.937,46.4,45.5,90.9,2180
2009-02-16,2008,5,20,47,520.76,0.43,5,Dry,31,6,4,3,41,85,0.16,435.8,0.84,435.8,0,0,0,0,-3,3,31,6,4,0,44,477,990,965.9,24.1,0.204,0.105,0.00435,0.308,0.0128,2,0.237,0.545,0.0227,23.5,0.957,0.98,0.938,48.1,47.1,94.3,2260
2009-02-17,2008,5,20,48,536.35,0.42,5,Dry,31,6,4,3,41,85,0.16,451.4,0.84,451.4,0,0,0,0,-3,3,31,6,4,0,44,492,990,966,24,0.209,0.112,0.00467,0.321,0.0134,2,0.247,0.568,0.0237,23.4,0.958,0.98,0.939,49.7,48.2,96.4,2310
2009-02-18,2008,5,21,49,550.29,0.41,5,Dry,31,6,4,3,41,85,0.15,465.3,0.85,465.3,0,0,0,0,-3,3,31,6,4,0,44,506,990,966.1,23.9,0.214,0.119,0.00496,0.333,0.0139,2,0.257,0.589,0.0246,23.3,0.957,0.98,0.938,50.9,48.2,96.4,2310
2009-02-19,2008,5,21,50,564.24,0.4,5,Dry,31,6,4,3,41,85,0.15,479.2,0.85,479.2,0,0,0,0,-3,3,31,6,4,0,44,520,990,966.1,23.9,0.222,0.125,0.00525,0.347,0.0146,2,0.266,0.613,0.0257,23.2,0.956,0.98,0.937,52.2,48.2,96.4,2310
2009-02-20,2008,5,21,51,578.73,0.4,5,Dry,31,6,4,3,41,85,0.15,493.7,0.85,493.7,0,0,0,0,-3,3,31,6,4,0,44,535,990,966.2,23.8,0.23,0.132,0.00555,0.362,0.0152,3,0.165,0.527,0.0222,23.3,0.946,0.97,0.917,35.5,34.4,103,2480
2009-02-21,2008,5,21,52,592.13,0.39,5,Dry,31,6,4,3,41,85,0.14,507.1,0.86,507.1,0,0,0,0,-3,3,31,6,4,0,44,548,990,966.3,23.7,0.238,0.14,0.00589,0.378,0.0159,3,0.171,0.548,0.0231,23.2,0.947,0.97,0.919,36.4,35.3,106,2540
2009-02-22,2008,5,21,53,603.34,0.39,5,Dry,31,6,4,3,41,85,0.14,518.3,0.86,518.3,0,0,0,0,-3,3,31,6,4,0,44,559,990,966.3,23.7,0.244,0.147,0.00622,0.392,0.0165,3,0.176,0.567,0.024,23.1,0.948,0.97,0.92,37.1,36,108,2590
2009-02-23,2008,5,21,54,612.91,0.38,5,Dry,31,6,4,3,41,85,0.14,527.9,0.86,527.9,0,0,0,0,-3,3,31,6,4,0,44,569,990,966.4,23.6,0.25,0.154,0.0065,0.403,0.0171,3,0.18,0.584,0.0247,23.1,0.949,0.971,0.922,37.8,36.7,110,2640
2009-02-24,2008,5,21,55,619.74,0.38,5,Dry,31,6,4,3,41,85,0.14,534.7,0.86,534.7,0,0,0,0,-3,3,31,6,4,0,44,576,990,966.4,23.6,0.254,0.158,0.0067,0.412,0.0174,3,0.183,0.595,0.0252,23,0.95,0.972,0.923,38.2,37.2,111,2680
2009-02-25,2008,5,22,56,628.77,0.37,5,Dry,31,6,4,3,41,85,0.14,543.8,0.86,543.8,0,0,0,0,-3,3,31,6,4,0,44,585,990,966.4,23.6,0.259,0.164,0.00696,0.423,0.0179,3,0.187,0.61,0.0259,23,0.95,0.973,0.925,38.8,37.8,113,2720
2009-02-26,2008,5,22,57,639.98,0.37,5,Dry,31,6,4,3,41,85,0.13,555,0.87,555,0,0,0,0,-3,3,31,6,4,0,44,596,990,966.5,23.5,0.265,0.172,0.0073,0.437,0.0186,3,0.192,0.629,0.0267,22.9,0.951,0.975,0.927,39.5,38.5,116,2780
2009-02-27,2008,5,22,58,650.1,0.37,5,Dry,31,6,4,3,41,85,0.13,565.1,0.87,565.1,0,0,0,0,-3,3,31,6,4,0,44,606,990,966.5,23.5,0.271,0.178,0.0076,0.449,0.0191,3,0.197,0.646,0.0275,22.9,0.952,0.976,0.929,40.2,39.2,118,2830
2009-02-28,2008,5,22,59,660.76,0.36,5,Dry,31,6,4,3,41,85,0.13,575.8,0.87,575.8,0,0,0,0,-3,3,31,6,4,0,44,617,990,966.5,23.5,0.277,0.186,0.00791,0.463,0.0197,3,0.202,0.664,0.0283,22.8,0.953,0.978,0.932,40.9,40,120,2880
2009-03-01,2008,6,22,60,669.78,0.36,5,Dry,36,8,6,4,53,107,0.16,562.8,0.84,562.8,0,0,0,0,-4,4,36,8,6,0,57,613,990,966.6,23.4,0.275,0.177,0.00755,0.452,0.0193,3,0.196,0.647,0.0276,22.8,0.952,0.976,0.929,39.9,38.9,117,2800
2009-03-02,2008,6,22,61,678.26,0.36,5,Dry,36,8,6,4,53,107,0.16,571.3,0.84,571.3,0,0,0,0,-4,4,36,8,6,0,57,621,990,966.6,23.4,0.28,0.183,0.00781,0.462,0.0198,3,0.2,0.662,0.0283,22.7,0.952,0.977,0.93,40.4,39.5,118,2840
2009-03-03,2008,6,22,62,686.74,0.35,5,Dry,36,8,6,4,53,107,0.16,579.7,0.84,579.7,0,0,0,0,-4,4,36,8,6,0,57,630,990,966.6,23.4,0.284,0.188,0.00806,0.473,0.0202,3,0.203,0.676,0.0289,22.7,0.953,0.978,0.932,41,40.1,120,2880
2009-03-04,2008,6,23,63,697.4,0.35,5,Dry,36,8,6,4,53,107,0.15,590.4,0.85,590.4,0,0,0,0,-4,4,36,8,6,0,57,640,990,966.7,23.3,0.29,0.195,0.00838,0.486,0.0208,3,0.208,0.694,0.0298,22.6,0.954,0.98,0.934,41.6,40.8,122,2940
2009-03-05,2008,6,23,64,709.16,0.34,5,Dry,36,8,6,4,53,107,0.15,602.2,0.85,602.2,0,0,0,0,-4,4,36,8,6,0,57,652,990,966.7,23.3,0.297,0.203,0.00874,0.5,0.0215,3,0.213,0.714,0.0307,22.5,0.954,0.98,0.935,42.4,41.5,125,2990
2009-03-06,2008,6,23,65,720.37,0.34,5,Dry,36,8,6,4,53,107,0.15,613.4,0.85,613.4,0,0,0,0,-4,4,36,8,6,0,57,663,990,966.8,23.2,0.304,0.211,0.00908,0.514,0.0221,3,0.219,0.733,0.0316,22.5,0.955,0.98,0.936,43.1,42.2,127,3040
2009-03-07,2008,6,23,66,733.22,0.34,5,Dry,36,8,6,4,53,107,0.15,626.2,0.85,626.2,0,0,0,0,-4,4,36,8,6,0,57,676,990,966.8,23.2,0.311,0.219,0.00947,0.53,0.0229,3,0.224,0.754,0.0326,22.4,0.955,0.98,0.936,43.8,43,129,3090
2009-03-08,2008,6,23,67,748.26,0.33,5,Dry,36,8,6,4,53,107,0.14,641.3,0.86,641.3,0,0,0,0,-4,4,36,8,6,0,57,691,990,966.9,23.1,0.319,0.229,0.00993,0.549,0.0237,3,0.231,0.78,0.0337,22.3,0.956,0.98,0.937,44.7,43.8,132,3160
2009-03-09,2008,6,23,68,763.85,0.33,5,Dry,36,8,6,4,53,107,0.14,656.9,0.86,656.9,0,0,0,0,-4,4,36,8,6,0,57,707,990,967,23,0.328,0.24,0.0104,0.568,0.0246,3,0.238,0.806,0.035,22.2,0.957,0.98,0.937,45.7,44.8,134,3220
2009-03-10,2008,6,23,69,775.23,0.32,5,Dry,36,8,6,4,53,107,0.14,668.2,0.86,668.2,0,0,0,0,-4,4,36,8,6,0,57,718,990,967,23,0.335,0.247,0.0108,0.582,0.0253,3,0.243,0.825,0.0359,22.2,0.957,0.98,0.938,46.4,45.4,136,3270
2009-03-11,2008,6,24,70,787.12,0.31,5,Dry,36,8,6,4,53,107,0.14,680.1,0.86,680.1,0,0,0,0,-4,4,36,8,6,0,57,730,990,967,23,0.341,0.255,0.0111,0.597,0.026,3,0.249,0.845,0.0368,22.1,0.957,0.98,0.938,47,46.1,138,3320
2009-03-12,2008,6,24,71,807.77,0.31,5,Dry,36,8,6,4,53,107,0.13,700.8,0.87,700.8,0,0,0,0,-4,4,36,8,6,0,57,751,990,967.1,22.9,0.353,0.269,0.0118,0.622,0.0272,3,0.258,0.88,0.0385,22,0.957,0.98,0.938,48.2,47.2,142,3400
2009-03-13,2008,6,24,72,834.89,0.3,5,Dry,36,8,6,4,53,107,0.13,727.9,0.87,727.9,0,0,0,0,-4,4,36,8,6,0,57,778,990,967.2,22.8,0.369,0.287,0.0126,0.656,0.0288,3,0.27,0.926,0.0407,21.8,0.957,0.98,0.938,49.7,48.2,145,3470
2009-03-14,2008,6,24,73,868.77,0.28,5,Dry,36,8,6,4,53,107,0.12,761.8,0.88,761.8,0,0,0,0,-4,4,36,8,6,0,57,812,990,967.4,22.6,0.398,0.308,0.0136,0.706,0.0312,3,0.283,0.989,0.0437,21.6,0.957,0.98,0.937,51.5,48.2,145,3470
2009-03-15,2008,6,24,74,914.23,0.27,5,Dry,36,8,6,4,53,107,0.12,807.2,0.88,807.2,0,0,0,0,-4,4,36,8,6,0,57,857,990,967.6,22.4,0.44,0.33,0.0147,0.769,0.0343,4,0.215,0.984,0.0439,21.5,0.954,0.977,0.932,40.5,39.6,158,3800
2009-03-16,2008,6,24,75,967.75,0.26,5,Dry,36,8,6,4,53,107,0.11,860.8,0.89,860.8,0,0,0,0,-4,4,36,8,6,0,57,911,990,967.8,22.2,0.489,0.356,0.016,0.844,0.038,4,0.233,1.08,0.0485,21.2,0.955,0.98,0.936,42.6,41.8,167,4010
2009-03-17,2008,6,24,76,1034.7,0.24,5,Dry,36,8,6,4,53,107,0.1,927.7,0.9,927.7,0,0,0,0,-4,4,36,8,6,0,57,978,990,968,22,0.55,0.388,0.0176,0.938,0.0427,4,0.256,1.19,0.0543,20.8,0.956,0.98,0.937,45.2,44.3,177,4250
2009-03-18,2008,6,25,77,1116.3,0.23,5,Dry,36,8,6,4,53,107,0.096,1009,0.9,1009,0,0,0,0,-4,4,36,8,6,0,57,1060,990,968.3,21.7,0.639,0.444,0.0204,1.08,0.0498,4,0.282,1.36,0.0628,20.4,0.956,0.98,0.937,48.2,47.2,189,4530
2009-03-19,2008,6,25,78,1208,0.22,5,Dry,36,8,6,4,53,107,0.089,1101,0.91,1100,1,0,0,0,-4,5,36,8,6,0,58,1150,990,968.6,21.4,0.772,0.648,0.0302,1.42,0.0662,4,0.3,1.72,0.0802,19.7,0.954,0.98,0.935,50.8,48.2,193,4630
2009-03-20,2008,6,25,79,1327.8,0.2,5,Dry,36,8,6,4,53,107,0.081,1221,0.92,1100,121,27,4,4,0,86,63,12,10,4,139,1190,990,968.9,21.1,0.823,0.648,0.0308,1.47,0.0698,4,0.3,1.77,0.0841,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2009-03-21,2008,6,25,80,1428.6,0.19,4,Mod_Dry,41,8,7,6,67,129,0.09,1300,0.91,1100,200,45,6,6,0,143,86,14,13,6,210,1210,990,969.3,20.7,0.864,0.648,0.0312,1.51,0.0729,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2009-03-22,2008,6,25,81,1507.2,0.18,4,Mod_Dry,41,8,7,6,67,129,0.086,1378,0.91,1100,278,59,8,8,2,201,100,16,15,8,268,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0753,4,0.3,1.84,0.0899,18.6,0.952,0.98,0.933,47.9,46.9,188,4510
2009-03-23,2008,6,25,82,1600.7,0.16,4,Mod_Dry,41,8,7,6,67,129,0.081,1472,0.92,1100,372,59,10,11,5,287,100,18,18,11,354,1240,990,969.8,20.2,0.908,0.648,0.0321,1.56,0.0771,4,0.3,1.86,0.0919,18.3,0.952,0.98,0.933,47.1,46.1,184,4430
2009-03-24,2008,6,25,83,1710,0.15,4,Mod_Dry,41,8,7,6,67,129,0.075,1581,0.93,1100,481,59,10,15,8,389,100,18,22,14,456,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.1,45.2,181,4340
2009-03-25,2008,6,26,84,1835.9,0.14,4,Mod_Dry,41,8,7,6,67,129,0.07,1707,0.93,1100,607,59,10,18,12,508,100,18,25,18,575,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.081,4,0.3,1.87,0.0965,17.6,0.95,0.98,0.931,45,44.1,176,4230
2009-03-26,2008,6,26,85,1972.2,0.13,4,Mod_Dry,41,8,7,6,67,129,0.065,1843,0.94,1100,743,59,10,18,16,640,100,18,25,22,707,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2009-03-27,2008,6,26,86,2112,0.12,4,Mod_Dry,41,8,7,6,67,129,0.061,1983,0.94,1100,883,59,10,18,20,776,100,18,25,26,843,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,41.9,168,4030
2009-03-28,2008,6,26,87,2255,0.11,4,Mod_Dry,41,8,7,6,67,129,0.057,2126,0.94,1100,1030,59,10,18,25,914,100,18,25,31,981,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2009-03-29,2008,6,26,88,2355.8,0.097,4,Mod_Dry,41,8,7,6,67,129,0.055,2227,0.94,1100,1130,59,10,18,28,1010,100,18,25,34,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.3,161,3870
2009-03-30,2008,6,26,89,2450.4,0.088,4,Mod_Dry,41,8,7,6,67,129,0.053,2321,0.95,1100,1220,59,10,18,31,1100,100,18,25,37,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2009-03-31,2008,6,26,90,2546.2,0.082,4,Mod_Dry,41,8,7,6,67,129,0.051,2417,0.95,1100,1320,59,10,18,34,1200,100,18,25,40,1260,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
2009-04-01,2008,7,27,91,2650.9,0.076,3,Normal,54,13,14,19,117,217,0.082,2434,0.92,1100,1330,46,5,11,21,1250,100,18,25,40,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2009-04-02,2008,7,27,92,2757,0.069,3,Normal,54,13,14,19,117,217,0.079,2540,0.92,1100,1440,46,5,11,24,1350,100,18,25,43,1470,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.6,150,3610
2009-04-03,2008,7,27,93,2872.3,0.062,3,Normal,54,13,14,19,117,217,0.075,2655,0.92,1100,1560,46,5,11,28,1470,100,18,25,47,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.8,36.8,147,3530
2009-04-04,2008,7,27,94,2989,0.056,3,Normal,54,13,14,19,117,217,0.073,2772,0.93,1100,1670,46,5,11,31,1580,100,18,25,50,1700,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0953,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37.1,36,144,3450
2009-04-05,2008,7,27,95,3098.8,0.05,3,Normal,54,13,14,19,117,217,0.07,2882,0.93,1100,1780,46,5,11,34,1690,100,18,25,53,1800,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.0969,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.2,141,3380
2009-04-06,2008,7,27,96,3201.6,0.046,3,Normal,54,13,14,19,117,217,0.068,2985,0.93,1100,1890,46,5,11,38,1790,100,18,25,57,1900,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0983,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,138,3320
2009-04-07,2008,7,27,97,3288.7,0.042,3,Normal,54,13,14,19,117,217,0.066,3072,0.93,1100,1970,46,5,11,40,1870,100,18,25,59,1990,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0995,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.1,136,3280
2009-04-08,2008,7,28,98,3342.9,0.04,3,Normal,54,13,14,19,117,217,0.065,3126,0.94,1100,2030,46,5,11,42,1920,100,18,25,61,2040,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.9,33.8,135,3250
2009-04-09,2008,7,28,99,3380.6,0.038,3,Normal,54,13,14,19,117,217,0.064,3164,0.94,1100,2060,46,5,11,43,1960,100,18,25,62,2080,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.6,33.6,134,3230
2009-04-10,2008,7,28,100,3410,0.036,3,Normal,54,13,14,19,117,217,0.064,3193,0.94,1100,2090,46,5,11,44,1990,100,18,25,63,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.4,134,3210
2009-04-11,2008,7,28,101,3422.6,0.036,2,Mod_Wet,70,14,18,25,168,295,0.086,3128,0.91,1100,2030,30,4,7,36,1950,100,18,25,61,2120,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.4,133,3200
2009-04-12,2008,7,28,102,3426.8,0.035,2,Mod_Wet,70,14,18,25,168,295,0.086,3132,0.91,1100,2030,30,4,7,36,1960,100,18,25,61,2120,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.3,133,3200
2009-04-13,2008,7,28,103,3422.6,0.036,2,Mod_Wet,70,14,18,25,168,295,0.086,3128,0.91,1100,2030,30,4,7,36,1950,100,18,25,61,2120,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.4,133,3200
2009-04-14,2008,7,28,104,3418.4,0.036,2,Mod_Wet,70,14,18,25,168,295,0.086,3123,0.91,1100,2020,30,4,7,36,1950,100,18,25,61,2110,1240,990,974.4,15.6,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.4,134,3210
2009-04-15,2008,7,29,105,3405.8,0.037,2,Mod_Wet,70,14,18,25,168,295,0.087,3111,0.91,1100,2010,30,4,7,35,1940,100,18,25,60,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3210
2009-04-16,2008,7,29,106,3384.8,0.038,2,Mod_Wet,70,14,18,25,168,295,0.087,3090,0.91,1100,1990,30,4,7,35,1910,100,18,25,60,2080,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.6,134,3220
2009-04-17,2008,7,29,107,3363.8,0.039,2,Mod_Wet,70,14,18,25,168,295,0.088,3069,0.91,1100,1970,30,4,7,34,1890,100,18,25,59,2060,1240,990,974.3,15.7,0.926,0.648,0.0414,1.57,0.1,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3230
2009-04-18,2008,7,29,108,3342.9,0.04,2,Mod_Wet,70,14,18,25,168,295,0.088,3048,0.91,1100,1950,30,4,7,33,1870,100,18,25,58,2040,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.9,33.8,135,3250
2009-04-19,2008,7,29,109,3313.7,0.041,2,Mod_Wet,70,14,18,25,168,295,0.089,3019,0.91,1100,1920,30,4,7,33,1850,100,18,25,58,2010,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0998,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,34,136,3260
2009-04-20,2008,7,29,110,3284.5,0.042,2,Mod_Wet,70,14,18,25,168,295,0.09,2990,0.91,1100,1890,30,4,7,32,1820,100,18,25,57,1990,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.1,137,3280
2009-04-21,2008,7,29,111,3247.1,0.044,2,Mod_Wet,70,14,18,25,168,295,0.091,2952,0.91,1100,1850,30,4,7,31,1780,100,18,25,56,1950,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0989,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.4,137,3300
2009-04-22,2008,7,30,112,3201.6,0.046,2,Mod_Wet,70,14,18,25,168,295,0.092,2907,0.91,1100,1810,30,4,7,29,1740,100,18,25,54,1910,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0983,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,138,3320
2009-04-23,2008,7,30,113,3156.3,0.047,2,Mod_Wet,70,14,18,25,168,295,0.093,2861,0.91,1100,1760,30,4,7,28,1690,100,18,25,53,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0977,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.9,139,3350
2009-04-24,2008,7,30,114,3111.1,0.049,2,Mod_Wet,70,14,18,25,168,295,0.095,2816,0.91,1100,1720,30,4,7,26,1650,100,18,25,51,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.2,141,3380
2009-04-25,2008,7,30,115,3066.2,0.051,2,Mod_Wet,70,14,18,25,168,295,0.096,2771,0.9,1100,1670,30,4,7,25,1610,100,18,25,50,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0964,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.5,35.5,142,3400
2009-04-26,2008,7,30,116,3013.3,0.054,2,Mod_Wet,70,14,18,25,168,295,0.098,2718,0.9,1100,1620,30,4,7,24,1550,100,18,25,49,1720,1240,990,973.5,16.5,0.926,0.648,0.0394,1.57,0.0957,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3440
2009-04-27,2008,7,30,117,2960.7,0.057,2,Mod_Wet,70,14,18,25,168,295,0.1,2666,0.9,1100,1570,30,4,7,22,1500,100,18,25,47,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0949,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.1,145,3470
2009-04-28,2008,7,30,118,2908.3,0.06,2,Mod_Wet,70,14,18,25,168,295,0.1,2613,0.9,1100,1510,30,4,7,20,1450,100,18,25,45,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3500
2009-04-29,2008,7,31,119,2856.3,0.063,2,Mod_Wet,70,14,18,25,168,295,0.1,2561,0.9,1100,1460,30,4,7,19,1400,100,18,25,44,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2009-04-30,2008,7,31,120,2804.5,0.066,2,Mod_Wet,70,14,18,25,168,295,0.1,2510,0.9,1100,1410,30,4,7,17,1350,100,18,25,42,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2009-05-01,2008,8,31,121,2753,0.069,3,Normal,55,13,13,17,178,276,0.1,2477,0.9,1100,1380,45,5,12,24,1290,100,18,25,41,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.6,150,3610
2009-05-02,2008,8,31,122,2701.8,0.073,3,Normal,55,13,13,17,178,276,0.1,2426,0.9,1100,1330,45,5,12,23,1240,100,18,25,40,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,37.9,152,3640
2009-05-03,2008,8,31,123,2650.9,0.076,3,Normal,55,13,13,17,178,276,0.1,2375,0.9,1100,1280,45,5,12,21,1190,100,18,25,38,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2009-05-04,2008,8,31,124,2600.3,0.079,3,Normal,55,13,13,17,178,276,0.11,2324,0.89,1100,1220,45,5,12,20,1140,100,18,25,37,1320,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,155,3710
2009-05-05,2008,8,31,125,2550.1,0.082,3,Normal,55,13,13,17,178,276,0.11,2274,0.89,1100,1170,45,5,12,18,1090,100,18,25,35,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3740
2009-05-06,2008,8,32,126,2500.1,0.085,3,Normal,55,13,13,17,178,276,0.11,2224,0.89,1100,1120,45,5,12,17,1050,100,18,25,34,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3780
2009-05-07,2008,8,32,127,2450.4,0.088,3,Normal,55,13,13,17,178,276,0.11,2174,0.89,1100,1070,45,5,12,15,997,100,18,25,32,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2009-05-08,2008,8,32,128,2401.1,0.092,3,Normal,55,13,13,17,178,276,0.12,2125,0.89,1100,1030,45,5,12,14,949,100,18,25,31,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2009-05-09,2008,8,32,129,2352,0.097,3,Normal,55,13,13,17,178,276,0.12,2076,0.88,1100,976,45,5,12,12,902,100,18,25,29,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.4,161,3880
2009-05-10,2008,8,32,130,2303.3,0.1,3,Normal,55,13,13,17,178,276,0.12,2027,0.88,1100,927,45,5,12,11,854,100,18,25,28,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2009-05-11,2008,8,32,131,2255,0.11,3,Normal,55,13,13,17,178,276,0.12,1979,0.88,1100,879,45,5,12,9,808,100,18,25,26,986,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2009-05-12,2008,8,32,132,2184.9,0.11,3,Normal,55,13,13,17,178,276,0.13,1909,0.87,1100,809,45,5,12,7,740,100,18,25,24,918,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2009-05-13,2008,8,33,133,2122.8,0.12,3,Normal,55,13,13,17,178,276,0.13,1847,0.87,1100,747,45,5,12,5,680,100,18,25,22,858,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,168,4020
2009-05-14,2008,8,33,134,2061.4,0.12,3,Normal,55,13,13,17,178,276,0.13,1785,0.87,1100,685,45,5,12,4,619,100,18,25,21,797,1240,990,971.2,18.8,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2009-05-15,2008,8,33,135,2000.6,0.13,3,Normal,55,13,13,17,178,276,0.14,1725,0.86,1100,625,45,5,12,2,561,100,18,25,19,739,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.7,171,4100
2009-05-16,2008,8,33,136,1947.5,0.13,3,Normal,55,13,13,17,178,276,0.14,1671,0.86,1100,571,45,5,12,0,509,100,18,25,17,687,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2009-05-17,2008,8,33,137,1894.9,0.14,3,Normal,55,13,13,17,178,276,0.15,1619,0.85,1100,519,45,5,12,-1,458,100,18,25,16,636,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2009-05-18,2008,8,33,138,1842.8,0.14,3,Normal,55,13,13,17,178,276,0.15,1567,0.85,1100,467,45,5,12,-3,408,100,18,25,14,586,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2009-05-19,2008,8,33,139,1791.3,0.14,3,Normal,55,13,13,17,178,276,0.15,1515,0.85,1100,415,45,5,12,-5,358,100,18,25,12,536,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2009-05-20,2008,8,34,140,1747.1,0.15,3,Normal,55,13,13,17,178,276,0.16,1471,0.84,1100,371,45,5,11,-6,316,100,18,24,11,494,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.8,44.8,179,4310
2009-05-21,2008,8,34,141,1703.3,0.15,3,Normal,55,13,13,17,178,276,0.16,1427,0.84,1100,327,45,5,10,-7,274,100,18,23,10,452,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.2,181,4340
2009-05-22,2008,8,34,142,1660,0.16,3,Normal,55,13,13,17,178,276,0.17,1384,0.83,1100,284,45,5,9,-8,233,100,18,22,9,411,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0783,4,0.3,1.87,0.0933,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2009-05-23,2008,8,34,143,1617.1,0.16,3,Normal,55,13,13,17,178,276,0.17,1341,0.83,1100,241,45,5,7,-10,194,100,18,20,7,372,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,46,184,4410
2009-05-24,2008,8,34,144,1581.2,0.17,3,Normal,55,13,13,17,178,276,0.17,1305,0.82,1100,205,45,5,6,-11,160,100,18,19,6,338,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2009-05-25,2008,8,34,145,1545.6,0.17,3,Normal,55,13,13,17,178,276,0.18,1270,0.82,1100,170,38,5,5,-12,134,93,18,18,5,312,1230,990,969.6,20.4,0.89,0.648,0.0318,1.54,0.0755,4,0.3,1.84,0.0902,18.5,0.952,0.98,0.933,47.6,46.6,186,4480
2009-05-26,2008,8,34,146,1510.4,0.18,3,Normal,55,13,13,17,178,276,0.18,1234,0.82,1100,134,30,4,4,-13,109,85,17,17,4,287,1220,990,969.5,20.5,0.873,0.648,0.0316,1.52,0.0743,4,0.3,1.82,0.0889,18.7,0.952,0.98,0.933,47.9,47,188,4510
2009-05-27,2008,8,35,147,1475.5,0.18,3,Normal,55,13,13,17,178,276,0.19,1200,0.81,1100,100,23,3,3,-14,85,78,16,16,3,263,1210,990,969.4,20.6,0.86,0.648,0.0315,1.51,0.0732,4,0.3,1.81,0.0878,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2009-05-28,2008,8,35,148,1441,0.19,3,Normal,55,13,13,17,178,276,0.19,1165,0.81,1100,65,15,2,2,-15,61,70,15,15,2,239,1200,990,969.3,20.7,0.845,0.648,0.0313,1.49,0.0721,4,0.3,1.79,0.0866,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2009-05-29,2008,8,35,149,1406.9,0.19,3,Normal,55,13,13,17,178,276,0.2,1131,0.8,1100,31,7,1,1,-16,38,62,14,14,1,216,1190,990,969.2,20.8,0.83,0.648,0.0311,1.48,0.071,4,0.3,1.78,0.0854,19,0.953,0.98,0.934,48.9,47.9,192,4600
2009-05-30,2008,8,35,150,1361,0.2,3,Normal,55,13,13,17,178,276,0.2,1085,0.8,1085,0,0,0,0,-17,17,55,13,13,0,195,1170,990,969,21,0.795,0.614,0.0293,1.41,0.0672,4,0.297,1.71,0.0814,19.3,0.953,0.98,0.934,48.8,47.9,191,4590
2009-05-31,2008,8,35,151,1304,0.2,3,Normal,55,13,13,17,178,276,0.21,1028,0.79,1028,0,0,0,0,-17,17,55,13,13,0,195,1110,990,968.9,21.1,0.712,0.486,0.023,1.2,0.0566,4,0.286,1.48,0.0701,19.7,0.954,0.98,0.935,47.3,46.3,185,4450
2009-06-01,2008,9,35,152,1254,0.21,4,Mod_Dry,45,10,9,9,88,161,0.13,1093,0.87,1093,0,0,0,0,-9,9,45,10,9,0,97,1160,990,968.7,21.3,0.782,0.632,0.0297,1.41,0.0664,4,0.299,1.71,0.0804,19.6,0.954,0.98,0.935,50.1,48.2,193,4630
2009-06-02,2008,9,35,153,1205.1,0.22,4,Mod_Dry,45,10,9,9,88,161,0.13,1044,0.87,1044,0,0,0,0,-9,9,45,10,9,0,97,1110,990,968.5,21.5,0.71,0.522,0.0243,1.23,0.0575,4,0.289,1.52,0.0709,19.9,0.955,0.98,0.936,48.7,47.8,191,4580
2009-06-03,2008,9,36,154,1163,0.22,4,Mod_Dry,45,10,9,9,88,161,0.14,1002,0.86,1002,0,0,0,0,-9,9,45,10,9,0,97,1070,990,968.4,21.6,0.649,0.427,0.0198,1.08,0.0498,4,0.28,1.36,0.0628,20.2,0.955,0.98,0.936,47.5,46.5,186,4470
2009-06-04,2008,9,36,155,1127.2,0.23,4,Mod_Dry,45,10,9,9,88,161,0.14,966.2,0.86,966.2,0,0,0,0,-9,9,45,10,9,0,97,1030,990,968.3,21.7,0.598,0.407,0.0187,1,0.0463,4,0.269,1.27,0.0587,20.4,0.955,0.98,0.936,46.2,45.3,181,4350
2009-06-05,2008,9,36,156,1092.2,0.23,4,Mod_Dry,45,10,9,9,88,161,0.15,931.2,0.85,931.2,0,0,0,0,-9,9,45,10,9,0,97,995,990,968.2,21.8,0.566,0.39,0.0179,0.956,0.0438,4,0.257,1.21,0.0556,20.6,0.955,0.98,0.936,44.9,44,176,4230
2009-06-06,2008,9,36,157,1057.9,0.24,4,Mod_Dry,45,10,9,9,88,161,0.15,896.9,0.85,896.9,0,0,0,0,-9,9,45,10,9,0,97,961,990,968.1,21.9,0.535,0.373,0.017,0.908,0.0414,4,0.245,1.15,0.0526,20.8,0.955,0.98,0.936,43.6,42.7,171,4100
2009-06-07,2008,9,36,158,1029.6,0.24,4,Mod_Dry,45,10,9,9,88,161,0.16,868.6,0.84,868.6,0,0,0,0,-9,9,45,10,9,0,97,933,990,968,22,0.509,0.359,0.0163,0.868,0.0394,4,0.236,1.1,0.0502,20.9,0.955,0.98,0.936,42.5,41.6,167,4000
2009-06-08,2008,9,36,159,1002,0.25,4,Mod_Dry,45,10,9,9,88,161,0.16,841,0.84,841,0,0,0,0,-9,9,45,10,9,0,97,905,990,967.9,22.1,0.483,0.346,0.0157,0.829,0.0375,4,0.226,1.06,0.0478,21,0.954,0.979,0.934,41.4,40.5,162,3890
2009-06-09,2008,9,36,160,979.84,0.26,4,Mod_Dry,45,10,9,9,88,161,0.16,818.8,0.84,818.8,0,0,0,0,-9,9,45,10,9,0,97,883,990,967.8,22.2,0.463,0.335,0.0151,0.798,0.036,4,0.219,1.02,0.0459,21.2,0.954,0.977,0.932,40.5,39.6,158,3800
2009-06-10,2008,9,37,161,958.19,0.26,4,Mod_Dry,45,10,9,9,88,161,0.17,797.2,0.83,797.2,0,0,0,0,-9,9,45,10,9,0,97,861,990,967.7,22.3,0.443,0.325,0.0146,0.768,0.0345,4,0.212,0.98,0.044,21.3,0.953,0.975,0.929,39.7,38.7,155,3710
2009-06-11,2008,9,37,162,937.06,0.27,4,Mod_Dry,45,10,9,9,88,161,0.17,776.1,0.83,776.1,0,0,0,0,-9,9,45,10,9,0,97,840,990,967.6,22.4,0.424,0.315,0.0141,0.739,0.033,3,0.287,1.03,0.0459,21.3,0.956,0.98,0.937,51.7,48.2,145,3470
2009-06-12,2008,9,37,163,916.48,0.27,4,Mod_Dry,45,10,9,9,88,161,0.18,755.5,0.82,755.5,0,0,0,0,-9,9,45,10,9,0,97,819,990,967.6,22.4,0.405,0.305,0.0136,0.71,0.0316,3,0.281,0.991,0.0442,21.4,0.957,0.98,0.938,50.7,48.2,145,3470
2009-06-13,2008,9,37,164,896.5,0.28,4,Mod_Dry,45,10,9,9,88,161,0.18,735.5,0.82,735.5,0,0,0,0,-9,9,45,10,9,0,97,800,990,967.5,22.5,0.387,0.292,0.013,0.679,0.0302,3,0.273,0.953,0.0423,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
2009-06-14,2008,9,37,165,881.39,0.28,4,Mod_Dry,45,10,9,9,88,161,0.18,720.4,0.82,720.4,0,0,0,0,-9,9,45,10,9,0,97,784,990,967.4,22.6,0.373,0.282,0.0125,0.655,0.029,3,0.267,0.922,0.0408,21.7,0.957,0.98,0.938,48.8,47.8,143,3440
2009-06-15,2008,9,37,166,866.7,0.28,4,Mod_Dry,45,10,9,9,88,161,0.19,705.7,0.81,705.7,0,0,0,0,-9,9,45,10,9,0,97,770,990,967.4,22.6,0.364,0.272,0.012,0.636,0.0281,3,0.26,0.896,0.0396,21.7,0.957,0.98,0.938,48,47,141,3390
2009-06-16,2008,9,37,167,852.46,0.29,4,Mod_Dry,45,10,9,9,88,161,0.19,691.5,0.81,691.5,0,0,0,0,-9,9,45,10,9,0,97,755,990,967.3,22.7,0.356,0.263,0.0116,0.619,0.0273,3,0.254,0.872,0.0384,21.8,0.957,0.98,0.938,47.2,46.2,139,3330
2009-06-17,2008,9,38,168,838.72,0.29,4,Mod_Dry,45,10,9,9,88,161,0.19,677.7,0.81,677.7,0,0,0,0,-9,9,45,10,9,0,97,742,990,967.3,22.7,0.348,0.254,0.0112,0.602,0.0265,3,0.247,0.849,0.0373,21.9,0.957,0.98,0.938,46.4,45.5,136,3280
2009-06-18,2008,9,38,169,825.52,0.3,4,Mod_Dry,45,10,9,9,88,161,0.2,664.5,0.81,664.5,0,0,0,0,-9,9,45,10,9,0,97,729,990,967.2,22.8,0.341,0.245,0.0107,0.585,0.0257,3,0.242,0.827,0.0363,22,0.957,0.98,0.937,45.7,44.7,134,3220
2009-06-19,2008,9,38,170,812.94,0.3,4,Mod_Dry,45,10,9,9,88,161,0.2,651.9,0.8,651.9,0,0,0,0,-9,9,45,10,9,0,97,716,990,967.2,22.8,0.333,0.236,0.0104,0.57,0.0249,3,0.236,0.806,0.0353,22,0.956,0.98,0.937,44.9,44,132,3170
2009-06-20,2008,9,38,171,801.08,0.31,4,Mod_Dry,45,10,9,9,88,161,0.2,640.1,0.8,640.1,0,0,0,0,-9,9,45,10,9,0,97,704,990,967.1,22.9,0.327,0.229,0.00998,0.555,0.0242,3,0.231,0.786,0.0343,22.1,0.956,0.98,0.937,44.2,43.3,130,3120
2009-06-21,2008,9,38,172,790.08,0.31,4,Mod_Dry,45,10,9,9,88,161,0.2,629.1,0.8,629.1,0,0,0,0,-9,9,45,10,9,0,97,693,990,967.1,22.9,0.32,0.221,0.00964,0.542,0.0236,3,0.226,0.767,0.0334,22.2,0.955,0.98,0.936,43.6,42.7,128,3070
2009-06-22,2008,9,38,173,780.19,0.32,4,Mod_Dry,45,10,9,9,88,161,0.21,619.2,0.79,619.2,0,0,0,0,-9,9,45,10,9,0,97,683,990,967,23,0.315,0.215,0.00934,0.529,0.023,3,0.221,0.751,0.0327,22.2,0.955,0.98,0.936,43,42.1,126,3030
2009-06-23,2008,9,38,174,772.02,0.32,4,Mod_Dry,45,10,9,9,88,161,0.21,611,0.79,611,0,0,0,0,-9,9,45,10,9,0,97,675,990,967,23,0.31,0.209,0.00909,0.519,0.0226,3,0.217,0.737,0.032,22.3,0.955,0.98,0.936,42.5,41.6,125,3000
