date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2009-06-24,2008,9,39,175,762.48,0.33,4,Mod_Dry,45,10,9,9,88,161,0.21,601.5,0.79,601.5,0,0,0,0,-9,9,45,10,9,0,97,665,990,966.9,23.1,0.305,0.203,0.0088,0.507,0.022,3,0.213,0.721,0.0313,22.3,0.954,0.98,0.935,41.9,41.1,123,2960
2009-06-25,2008,9,39,176,749.63,0.33,4,Mod_Dry,45,10,9,9,88,161,0.21,588.6,0.79,588.6,0,0,0,0,-9,9,45,10,9,0,97,653,990,966.9,23.1,0.297,0.194,0.00841,0.492,0.0213,3,0.207,0.699,0.0303,22.4,0.953,0.978,0.933,41.1,40.2,121,2900
2009-06-26,2008,9,39,177,736.78,0.33,4,Mod_Dry,45,10,9,9,88,161,0.22,575.8,0.78,575.8,0,0,0,0,-9,9,45,10,9,0,97,640,990,966.8,23.2,0.29,0.186,0.00802,0.476,0.0205,3,0.202,0.677,0.0293,22.5,0.953,0.977,0.93,40.3,39.4,118,2830
2009-06-27,2008,9,39,178,725.57,0.34,4,Mod_Dry,45,10,9,9,88,161,0.22,564.6,0.78,564.6,0,0,0,0,-9,9,45,10,9,0,97,629,990,966.8,23.2,0.284,0.178,0.00768,0.462,0.0199,3,0.197,0.658,0.0284,22.5,0.952,0.975,0.928,39.6,38.6,116,2780
2009-06-28,2008,9,39,179,713.81,0.34,4,Mod_Dry,45,10,9,9,88,161,0.23,552.8,0.77,552.8,0,0,0,0,-9,9,45,10,9,0,97,617,990,966.8,23.2,0.277,0.17,0.00733,0.447,0.0192,3,0.191,0.639,0.0275,22.6,0.951,0.974,0.926,38.8,37.8,113,2720
2009-06-29,2008,9,39,180,702.05,0.35,4,Mod_Dry,45,10,9,9,88,161,0.23,541,0.77,541,0,0,0,0,-9,9,45,10,9,0,97,605,990,966.7,23.3,0.27,0.162,0.00697,0.433,0.0186,3,0.186,0.619,0.0266,22.7,0.95,0.972,0.923,38.1,37,111,2670
2009-06-30,2008,9,39,181,690.84,0.35,4,Mod_Dry,45,10,9,9,88,161,0.23,529.8,0.77,529.8,0,0,0,0,-9,9,45,10,9,0,97,594,990,966.7,23.3,0.264,0.155,0.00664,0.419,0.018,3,0.181,0.6,0.0257,22.7,0.949,0.97,0.921,37.4,36.3,109,2610
2009-07-01,2008,10,40,182,680.72,0.35,3,Normal,50,10,9,9,108,186,0.27,494.7,0.73,494.7,0,0,0,0,-9,9,50,10,9,0,117,564,990,966.6,23.4,0.247,0.133,0.00567,0.379,0.0162,3,0.165,0.545,0.0233,22.8,0.946,0.97,0.917,34.9,33.9,102,2440
2009-07-02,2008,10,40,183,670.06,0.36,3,Normal,50,10,9,9,108,186,0.28,484.1,0.72,484.1,0,0,0,0,-9,9,50,10,9,0,117,553,990,966.6,23.4,0.241,0.127,0.00544,0.368,0.0157,2,0.269,0.638,0.0272,22.8,0.956,0.98,0.937,51.7,48.2,96.4,2310
2009-07-03,2008,10,40,184,659.39,0.36,3,Normal,50,10,9,9,108,186,0.28,473.4,0.72,473.4,0,0,0,0,-9,9,50,10,9,0,117,542,990,966.5,23.5,0.235,0.122,0.00522,0.357,0.0152,2,0.262,0.619,0.0264,22.8,0.957,0.98,0.938,50.7,48.2,96.4,2310
2009-07-04,2008,10,40,185,649.28,0.37,3,Normal,50,10,9,9,108,186,0.29,463.3,0.71,463.3,0,0,0,0,-9,9,50,10,9,0,117,532,990,966.5,23.5,0.229,0.118,0.00501,0.347,0.0148,2,0.255,0.602,0.0256,22.9,0.957,0.98,0.938,49.8,48.2,96.4,2310
2009-07-05,2008,10,40,186,640.25,0.37,3,Normal,50,10,9,9,108,186,0.29,454.3,0.71,454.3,0,0,0,0,-9,9,50,10,9,0,117,523,990,966.5,23.5,0.224,0.113,0.00482,0.337,0.0143,2,0.249,0.586,0.0249,23,0.958,0.98,0.939,49,48,96,2300
2009-07-06,2008,10,40,187,630.68,0.37,3,Normal,50,10,9,9,108,186,0.29,444.7,0.7,444.7,0,0,0,0,-9,9,50,10,9,0,117,514,990,966.4,23.6,0.218,0.109,0.00462,0.327,0.0139,2,0.243,0.57,0.0242,23,0.958,0.98,0.939,48,47.1,94.2,2260
2009-07-07,2008,10,40,188,621.11,0.38,3,Normal,50,10,9,9,108,186,0.3,435.1,0.7,435.1,0,0,0,0,-9,9,50,10,9,0,117,504,990,966.4,23.6,0.213,0.104,0.00442,0.318,0.0135,2,0.236,0.554,0.0235,23.1,0.957,0.98,0.938,47.1,46.2,92.3,2220
2009-07-08,2008,10,41,189,612.09,0.38,3,Normal,50,10,9,9,108,186,0.3,426.1,0.7,426.1,0,0,0,0,-9,9,50,10,9,0,117,495,990,966.3,23.7,0.21,0.1,0.00423,0.31,0.0131,2,0.23,0.54,0.0229,23.1,0.957,0.98,0.937,46.2,45.3,90.5,2170
2009-07-09,2008,10,41,190,603.07,0.39,3,Normal,50,10,9,9,108,186,0.31,417.1,0.69,417.1,0,0,0,0,-9,9,50,10,9,0,117,486,990,966.3,23.7,0.207,0.0959,0.00405,0.303,0.0128,2,0.224,0.527,0.0222,23.2,0.956,0.98,0.937,45.3,44.4,88.7,2130
2009-07-10,2008,10,41,191,595.14,0.39,3,Normal,50,10,9,9,108,186,0.31,409.1,0.69,409.1,0,0,0,0,-9,9,50,10,9,0,117,478,990,966.3,23.7,0.204,0.0921,0.00388,0.296,0.0125,2,0.219,0.515,0.0217,23.2,0.955,0.98,0.936,44.5,43.6,87.2,2090
2009-07-11,2008,10,41,192,586.66,0.39,3,Normal,50,10,9,9,108,186,0.32,400.7,0.68,400.7,0,0,0,0,-9,9,50,10,9,0,117,470,990,966.2,23.8,0.201,0.0881,0.00371,0.289,0.0122,2,0.213,0.502,0.0211,23.3,0.955,0.98,0.936,43.6,42.8,85.5,2050
2009-07-12,2008,10,41,193,578.18,0.4,3,Normal,50,10,9,9,108,186,0.32,392.2,0.68,392.2,0,0,0,0,-9,9,50,10,9,0,117,461,990,966.2,23.8,0.198,0.0841,0.00353,0.282,0.0119,2,0.207,0.49,0.0206,23.3,0.954,0.98,0.935,42.8,41.9,83.8,2010
2009-07-13,2008,10,41,194,570.25,0.4,3,Normal,50,10,9,9,108,186,0.33,384.3,0.67,384.3,0,0,0,0,-9,9,50,10,9,0,117,453,990,966.2,23.8,0.195,0.0804,0.00337,0.276,0.0116,2,0.202,0.478,0.02,23.4,0.953,0.98,0.934,41.9,41.1,82.2,1970
2009-07-14,2008,10,41,195,562.32,0.4,3,Normal,50,10,9,9,108,186,0.33,376.3,0.67,376.3,0,0,0,0,-9,9,50,10,9,0,117,445,990,966.1,23.9,0.193,0.0766,0.00321,0.269,0.0113,2,0.197,0.466,0.0195,23.4,0.952,0.978,0.931,41.1,40.2,80.4,1930
2009-07-15,2008,10,42,196,555.49,0.41,3,Normal,50,10,9,9,108,186,0.34,369.5,0.67,369.5,0,0,0,0,-9,9,50,10,9,0,117,438,990,966.1,23.9,0.19,0.0734,0.00307,0.264,0.011,2,0.192,0.456,0.0191,23.4,0.951,0.977,0.929,40.4,39.5,78.9,1890
2009-07-16,2008,10,42,197,548.1,0.41,3,Normal,50,10,9,9,108,186,0.34,362.1,0.66,362.1,0,0,0,0,-9,9,50,10,9,0,117,431,990,966.1,23.9,0.188,0.0699,0.00292,0.258,0.0108,2,0.187,0.445,0.0186,23.5,0.95,0.975,0.927,39.6,38.6,77.3,1850
2009-07-17,2008,10,42,198,540.72,0.42,3,Normal,50,10,9,9,108,186,0.34,354.7,0.66,354.7,0,0,0,0,-9,9,50,10,9,0,117,424,990,966,24,0.185,0.0664,0.00277,0.252,0.0105,2,0.182,0.433,0.0181,23.5,0.949,0.974,0.924,38.9,37.8,75.7,1820
2009-07-18,2008,10,42,199,533.34,0.42,3,Normal,50,10,9,9,108,186,0.35,347.3,0.65,347.3,0,0,0,0,-9,9,50,10,9,0,117,416,990,966,24,0.182,0.0629,0.00262,0.245,0.0102,2,0.177,0.422,0.0176,23.6,0.948,0.972,0.922,38.1,37,74,1780
2009-07-19,2008,10,42,200,526.5,0.42,3,Normal,50,10,9,9,108,186,0.35,340.5,0.65,340.5,0,0,0,0,-9,9,50,10,9,0,117,410,990,966,24,0.18,0.0597,0.00248,0.24,0.00998,2,0.172,0.412,0.0171,23.6,0.947,0.97,0.919,37.3,36.2,72.5,1740
2009-07-20,2008,10,42,201,519.67,0.43,3,Normal,50,10,9,9,108,186,0.36,333.7,0.64,333.7,0,0,0,0,-9,9,50,10,9,0,117,403,990,965.9,24.1,0.178,0.0565,0.00235,0.234,0.00973,2,0.168,0.402,0.0167,23.7,0.946,0.97,0.918,36.6,35.5,71,1710
2009-07-21,2008,10,42,202,513.92,0.43,3,Normal,50,10,9,9,108,186,0.36,327.9,0.64,327.9,0,0,0,0,-9,9,50,10,9,0,117,397,990,965.9,24.1,0.176,0.0538,0.00223,0.229,0.00952,2,0.164,0.393,0.0163,23.7,0.945,0.97,0.917,36,34.9,69.9,1680
2009-07-22,2008,10,43,203,507.64,0.44,3,Normal,50,10,9,9,108,186,0.37,321.6,0.63,321.6,0,0,0,0,-9,9,50,10,9,0,117,391,990,965.9,24.1,0.173,0.0508,0.00211,0.224,0.0093,2,0.16,0.384,0.0159,23.7,0.944,0.97,0.916,35.3,34.3,68.6,1650
2009-07-23,2008,10,43,204,501.35,0.44,3,Normal,50,10,9,9,108,186,0.37,315.4,0.63,315.4,0,0,0,0,-9,9,50,10,9,0,117,384,990,965.9,24.1,0.171,0.0478,0.00198,0.219,0.00907,2,0.155,0.374,0.0155,23.8,0.943,0.97,0.915,34.7,33.6,67.3,1610
2009-07-24,2008,10,43,205,495.06,0.44,3,Normal,50,10,9,9,108,186,0.38,309.1,0.62,309.1,0,0,0,0,-9,9,50,10,9,0,117,378,990,965.8,24.2,0.169,0.0449,0.00186,0.214,0.00885,2,0.151,0.365,0.0151,23.8,0.942,0.97,0.914,34,33,66,1580
2009-07-25,2008,10,43,206,488.77,0.45,3,Normal,50,10,9,9,108,186,0.38,302.8,0.62,302.8,0,0,0,0,-9,9,50,10,9,0,117,372,990,965.8,24.2,0.167,0.0419,0.00173,0.209,0.00862,2,0.147,0.356,0.0147,23.8,0.941,0.97,0.913,33.3,32.3,64.7,1550
2009-07-26,2008,10,43,207,483.03,0.45,3,Normal,50,10,9,9,108,186,0.39,297,0.61,297,0,0,0,0,-9,9,50,10,9,0,117,366,990,965.8,24.2,0.165,0.0392,0.00162,0.204,0.00842,2,0.143,0.347,0.0143,23.9,0.94,0.97,0.912,32.7,31.7,63.4,1520
2009-07-27,2008,10,43,208,477.28,0.46,3,Normal,50,10,9,9,108,186,0.39,291.3,0.61,291.3,0,0,0,0,-9,9,50,10,9,0,117,360,990,965.7,24.3,0.163,0.0365,0.0015,0.199,0.00821,2,0.139,0.338,0.0139,23.9,0.939,0.97,0.911,32.1,31.1,62.2,1490
2009-07-28,2008,10,43,209,471.54,0.46,3,Normal,50,10,9,9,108,186,0.39,285.5,0.61,285.5,0,0,0,0,-9,9,50,10,9,0,117,355,990,965.7,24.3,0.161,0.0338,0.00139,0.194,0.00801,2,0.135,0.33,0.0136,23.9,0.938,0.97,0.91,31.4,30.5,61,1460
2009-07-29,2008,10,44,210,466.89,0.46,3,Normal,50,10,9,9,108,186,0.4,280.9,0.6,280.9,0,0,0,0,-9,9,50,10,9,0,117,350,990,965.7,24.3,0.159,0.0316,0.0013,0.191,0.00784,2,0.132,0.323,0.0133,24,0.937,0.97,0.909,30.9,30,60,1440
2009-07-30,2008,10,44,211,461.7,0.47,3,Normal,50,10,9,9,108,186,0.4,275.7,0.6,275.7,0,0,0,0,-9,9,50,10,9,0,117,345,990,965.7,24.3,0.157,0.0291,0.0012,0.186,0.00766,2,0.129,0.315,0.0129,24,0.936,0.97,0.908,30.4,29.5,58.9,1410
2009-07-31,2008,10,44,212,456.5,0.47,3,Normal,50,10,9,9,108,186,0.41,270.5,0.59,270.5,0,0,0,0,-9,9,50,10,9,0,117,340,990,965.7,24.3,0.155,0.0267,0.0011,0.182,0.00748,2,0.125,0.307,0.0126,24,0.935,0.97,0.906,29.8,28.9,57.8,1390
2009-08-01,2008,11,44,213,450.21,0.47,3,Normal,47,8,6,5,89,155,0.34,295.2,0.66,295.2,0,0,0,0,-5,5,47,8,6,0,94,356,990,965.6,24.4,0.161,0.0383,0.00157,0.2,0.00819,2,0.142,0.341,0.014,24,0.94,0.97,0.912,32.7,31.7,63.4,1520
2009-08-02,2008,11,44,214,442.83,0.48,3,Normal,47,8,6,5,89,155,0.35,287.8,0.65,287.8,0,0,0,0,-5,5,47,8,6,0,94,349,990,965.6,24.4,0.159,0.0349,0.00143,0.194,0.00793,2,0.137,0.33,0.0135,24.1,0.938,0.97,0.91,31.9,30.9,61.8,1480
2009-08-03,2008,11,44,215,435.45,0.48,3,Normal,47,8,6,5,89,155,0.36,280.4,0.64,280.4,0,0,0,0,-5,5,47,8,6,0,94,341,990,965.6,24.4,0.156,0.0314,0.00128,0.187,0.00767,2,0.132,0.319,0.0131,24.1,0.937,0.97,0.908,31.1,30.1,60.3,1450
2009-08-04,2008,11,44,216,428.07,0.49,3,Normal,47,8,6,5,89,155,0.36,273.1,0.64,273.1,0,0,0,0,-5,5,47,8,6,0,94,334,990,965.5,24.5,0.153,0.0279,0.00114,0.181,0.00741,2,0.127,0.308,0.0126,24.2,0.935,0.97,0.907,30.3,29.3,58.7,1410
2009-08-05,2008,11,45,217,421.23,0.49,3,Normal,47,8,6,5,89,155,0.37,266.2,0.63,266.2,0,0,0,0,-5,5,47,8,6,0,94,327,990,965.5,24.5,0.151,0.0247,0.00101,0.176,0.00717,2,0.122,0.298,0.0122,24.2,0.933,0.97,0.905,29.5,28.6,57.2,1370
2009-08-06,2008,11,45,218,415.49,0.5,3,Normal,47,8,6,5,89,155,0.37,260.5,0.63,260.5,0,0,0,0,-5,5,47,8,6,0,94,321,990,965.5,24.5,0.149,0.022,0.000895,0.171,0.00697,2,0.118,0.289,0.0118,24.2,0.932,0.97,0.904,28.9,28,56,1340
2009-08-07,2008,11,45,219,409.2,0.5,3,Normal,47,8,6,5,89,155,0.38,254.2,0.62,254.2,0,0,0,0,-5,5,47,8,6,0,94,315,990,965.4,24.6,0.147,0.019,0.000773,0.166,0.00675,2,0.114,0.28,0.0114,24.3,0.931,0.97,0.903,28.2,27.3,54.6,1310
2009-08-08,2008,11,45,220,402.91,0.51,3,Normal,47,8,6,5,89,155,0.39,247.9,0.61,247.9,0,0,0,0,-5,5,47,8,6,0,94,309,990,965.4,24.6,0.145,0.0168,0.000684,0.161,0.00656,2,0.11,0.271,0.011,24.3,0.929,0.97,0.901,27.5,26.6,53.3,1280
2009-08-09,2008,11,45,221,397.17,0.51,3,Normal,47,8,6,5,89,155,0.39,242.2,0.61,242.2,0,0,0,0,-5,5,47,8,6,0,94,303,990,965.4,24.6,0.143,0.0163,0.000664,0.159,0.00645,2,0.106,0.265,0.0108,24.3,0.927,0.97,0.899,26.8,26,52,1250
2009-08-10,2008,11,45,222,391.42,0.51,3,Normal,47,8,6,5,89,155,0.4,236.4,0.6,236.4,0,0,0,0,-5,5,47,8,6,0,94,297,990,965.4,24.6,0.141,0.0158,0.000643,0.156,0.00634,2,0.102,0.258,0.0105,24.4,0.925,0.97,0.897,26.2,25.4,50.7,1220
2009-08-11,2008,11,45,223,386.78,0.52,3,Normal,47,8,6,5,89,155,0.4,231.8,0.6,231.8,0,0,0,0,-5,5,47,8,6,0,94,293,990,965.3,24.7,0.139,0.0155,0.000626,0.154,0.00626,2,0.099,0.253,0.0103,24.4,0.924,0.97,0.896,25.6,24.9,49.7,1190
2009-08-12,2008,11,46,224,381.58,0.52,3,Normal,47,8,6,5,89,155,0.41,226.6,0.59,226.6,0,0,0,0,-5,5,47,8,6,0,94,288,990,965.3,24.7,0.137,0.015,0.000608,0.152,0.00616,1,0.248,0.4,0.0162,24.3,0.959,0.98,0.939,51.7,48.2,48.2,1160
2009-08-13,2008,11,46,225,376.39,0.53,3,Normal,47,8,6,5,89,155,0.41,221.4,0.59,221.4,0,0,0,0,-5,5,47,8,6,0,94,282,990,965.3,24.7,0.135,0.0146,0.000589,0.15,0.00606,1,0.241,0.391,0.0158,24.3,0.958,0.98,0.939,50.6,48.2,48.2,1160
2009-08-14,2008,11,46,226,371.19,0.53,3,Normal,47,8,6,5,89,155,0.42,216.2,0.58,216.2,0,0,0,0,-5,5,47,8,6,0,94,277,990,965.3,24.7,0.133,0.0141,0.000571,0.147,0.00596,1,0.234,0.382,0.0154,24.4,0.957,0.98,0.938,49.5,48.2,48.2,1160
2009-08-15,2008,11,46,227,365.99,0.54,3,Normal,47,8,6,5,89,155,0.42,211,0.58,211,0,0,0,0,-5,5,47,8,6,0,94,272,990,965.2,24.8,0.132,0.0137,0.000552,0.145,0.00586,1,0.227,0.373,0.015,24.4,0.957,0.98,0.938,48.3,47.3,47.3,1140
2009-08-16,2008,11,46,228,361.35,0.54,3,Normal,47,8,6,5,89,155,0.43,206.3,0.57,206.3,0,0,0,0,-5,5,47,8,6,0,94,267,990,965.2,24.8,0.13,0.0133,0.000536,0.143,0.00577,1,0.221,0.364,0.0147,24.4,0.956,0.98,0.937,47.3,46.3,46.3,1110
2009-08-17,2008,11,46,229,356.7,0.54,3,Normal,47,8,6,5,89,155,0.43,201.7,0.56,201.7,0,0,0,0,-5,5,47,8,6,0,94,263,990,965.2,24.8,0.128,0.0129,0.00052,0.141,0.00569,1,0.215,0.356,0.0143,24.5,0.955,0.98,0.936,46.2,45.3,45.3,1090
2009-08-18,2008,11,46,230,352.05,0.55,3,Normal,47,8,6,5,89,155,0.44,197.1,0.56,197.1,0,0,0,0,-5,5,47,8,6,0,94,258,990,965.2,24.8,0.127,0.0125,0.000503,0.139,0.0056,1,0.209,0.348,0.014,24.5,0.954,0.98,0.935,45.2,44.3,44.3,1060
2009-08-19,2008,11,47,231,348.49,0.55,3,Normal,47,8,6,5,89,155,0.45,193.5,0.56,193.5,0,0,0,0,-5,5,47,8,6,0,94,254,990,965.1,24.9,0.125,0.0122,0.000491,0.138,0.00553,1,0.204,0.341,0.0137,24.5,0.953,0.98,0.934,44.3,43.4,43.4,1040
2009-08-20,2008,11,47,232,344.39,0.55,3,Normal,47,8,6,5,89,155,0.45,189.4,0.55,189.4,0,0,0,0,-5,5,47,8,6,0,94,250,990,965.1,24.9,0.124,0.0118,0.000476,0.136,0.00546,1,0.198,0.334,0.0134,24.5,0.952,0.98,0.933,43.4,42.5,42.5,1020
2009-08-21,2008,11,47,233,340.29,0.56,3,Normal,47,8,6,5,89,155,0.46,185.3,0.55,185.3,0,0,0,0,-5,5,47,8,6,0,94,246,990,965.1,24.9,0.122,0.0115,0.000462,0.134,0.00538,1,0.193,0.327,0.0131,24.6,0.951,0.98,0.931,42.4,41.6,41.6,998
2009-08-22,2008,11,47,234,336.19,0.56,3,Normal,47,8,6,5,89,155,0.46,181.2,0.54,181.2,0,0,0,0,-5,5,47,8,6,0,94,242,990,965.1,24.9,0.121,0.0112,0.000447,0.132,0.0053,1,0.187,0.319,0.0128,24.6,0.949,0.979,0.93,41.5,40.6,40.6,975
2009-08-23,2008,11,47,235,332.09,0.57,3,Normal,47,8,6,5,89,155,0.47,177.1,0.53,177.1,0,0,0,0,-5,5,47,8,6,0,94,238,990,965.1,24.9,0.12,0.0108,0.000433,0.13,0.00523,1,0.182,0.312,0.0125,24.6,0.948,0.977,0.926,40.5,39.6,39.6,951
2009-08-24,2008,11,47,236,327.99,0.57,3,Normal,47,8,6,5,89,155,0.47,173,0.53,173,0,0,0,0,-5,5,47,8,6,0,94,234,990,965,25,0.118,0.0105,0.000419,0.129,0.00515,1,0.176,0.305,0.0122,24.7,0.947,0.975,0.923,39.6,38.6,38.6,927
2009-08-25,2008,11,47,237,324.43,0.57,3,Normal,47,8,6,5,89,155,0.48,169.4,0.52,169.4,0,0,0,0,-5,5,47,8,6,0,94,230,990,965,25,0.117,0.0102,0.000406,0.127,0.00508,1,0.171,0.298,0.0119,24.7,0.946,0.973,0.92,38.8,37.7,37.7,906
2009-08-26,2008,11,48,238,320.88,0.58,3,Normal,47,8,6,5,89,155,0.48,165.9,0.52,165.9,0,0,0,0,-5,5,47,8,6,0,94,227,990,965,25,0.116,0.00985,0.000394,0.125,0.00502,1,0.166,0.292,0.0117,24.7,0.945,0.972,0.918,38,36.9,36.9,885
2009-08-27,2008,11,48,239,317.32,0.58,3,Normal,47,8,6,5,89,155,0.49,162.3,0.51,162.3,0,0,0,0,-5,5,47,8,6,0,94,223,990,965,25,0.114,0.00955,0.000382,0.124,0.00495,1,0.162,0.286,0.0114,24.7,0.943,0.97,0.915,37.1,36,36,865
2009-08-28,2008,11,48,240,313.77,0.59,3,Normal,47,8,6,5,89,155,0.49,158.8,0.51,158.8,0,0,0,0,-5,5,47,8,6,0,94,220,990,965,25,0.113,0.00925,0.000369,0.122,0.00489,1,0.157,0.279,0.0112,24.8,0.942,0.97,0.914,36.3,35.2,35.2,845
2009-08-29,2008,11,48,241,310.21,0.59,3,Normal,47,8,6,5,89,155,0.5,155.2,0.5,155.2,0,0,0,0,-5,5,47,8,6,0,94,216,990,965,25,0.112,0.00894,0.000357,0.121,0.00482,1,0.152,0.273,0.0109,24.8,0.941,0.97,0.913,35.5,34.4,34.4,826
2009-08-30,2008,11,48,242,307.75,0.59,3,Normal,47,8,6,5,89,155,0.5,152.8,0.5,152.8,0,0,0,0,-5,5,47,8,6,0,94,214,990,964.9,25.1,0.111,0.00873,0.000348,0.12,0.00478,1,0.149,0.268,0.0107,24.8,0.94,0.97,0.912,34.9,33.9,33.9,813
2009-08-31,2008,11,48,243,304.74,0.6,3,Normal,47,8,6,5,89,155,0.51,149.7,0.49,149.7,0,0,0,0,-5,5,47,8,6,0,94,211,990,964.9,25.1,0.11,0.00848,0.000338,0.118,0.00472,1,0.145,0.263,0.0105,24.8,0.939,0.97,0.911,34.2,33.2,33.2,797
2009-09-01,2008,12,48,244,300.64,0.6,3,Normal,40,6,4,3,65,118,0.39,182.6,0.61,182.6,0,0,0,0,-3,3,40,6,4,0,68,233,990,964.9,25.1,0.118,0.0113,0.000449,0.129,0.00514,1,0.189,0.318,0.0127,24.8,0.949,0.98,0.93,42.1,41.3,41.3,991
2009-09-02,2008,12,49,245,297.09,0.61,3,Normal,40,6,4,3,65,118,0.4,179.1,0.6,179.1,0,0,0,0,-3,3,40,6,4,0,68,229,990,964.9,25.1,0.116,0.011,0.000437,0.127,0.00507,1,0.184,0.312,0.0124,24.8,0.948,0.979,0.928,41.3,40.4,40.4,970
2009-09-03,2008,12,49,246,293.53,0.61,3,Normal,40,6,4,3,65,118,0.4,175.5,0.6,175.5,0,0,0,0,-3,3,40,6,4,0,68,226,990,964.9,25.1,0.115,0.0107,0.000425,0.126,0.00501,1,0.179,0.305,0.0121,24.8,0.947,0.977,0.925,40.5,39.5,39.5,949
2009-09-04,2008,12,49,247,289.98,0.62,3,Normal,40,6,4,3,65,118,0.41,172,0.59,172,0,0,0,0,-3,3,40,6,4,0,68,222,990,964.9,25.1,0.114,0.0104,0.000412,0.124,0.00494,1,0.175,0.299,0.0119,24.8,0.946,0.975,0.923,39.6,38.7,38.7,928
2009-09-05,2008,12,49,248,286.42,0.62,3,Normal,40,6,4,3,65,118,0.41,168.4,0.59,168.4,0,0,0,0,-3,3,40,6,4,0,68,218,990,964.8,25.2,0.113,0.0101,0.0004,0.123,0.00488,1,0.17,0.293,0.0116,24.9,0.945,0.973,0.92,38.8,37.8,37.8,907
2009-09-06,2008,12,49,249,282.87,0.63,3,Normal,40,6,4,3,65,118,0.42,164.9,0.58,164.9,0,0,0,0,-3,3,40,6,4,0,68,215,990,964.8,25.2,0.111,0.00976,0.000388,0.121,0.00481,1,0.165,0.286,0.0114,24.9,0.944,0.972,0.917,38,36.9,36.9,886
2009-09-07,2008,12,49,250,279.32,0.63,3,Normal,40,6,4,3,65,118,0.42,161.3,0.58,161.3,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.00946,0.000376,0.12,0.00475,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.915,37.1,36,36,865
2009-09-08,2008,12,49,251,276.85,0.64,3,Normal,40,6,4,3,65,118,0.43,158.8,0.57,158.8,0,0,0,0,-3,3,40,6,4,0,68,209,990,964.8,25.2,0.109,0.00925,0.000367,0.118,0.0047,1,0.157,0.275,0.0109,24.9,0.942,0.97,0.914,36.6,35.5,35.5,851
2009-09-09,2008,12,50,252,273.85,0.64,3,Normal,40,6,4,3,65,118,0.43,155.8,0.57,155.8,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.009,0.000357,0.117,0.00465,1,0.153,0.27,0.0107,24.9,0.941,0.97,0.913,35.9,34.8,34.8,835
2009-09-10,2008,12,50,253,270.84,0.65,3,Normal,40,6,4,3,65,118,0.44,152.8,0.56,152.8,0,0,0,0,-3,3,40,6,4,0,68,203,990,964.8,25.2,0.107,0.00874,0.000347,0.116,0.00459,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.1,34.1,819
2009-09-11,2008,12,50,254,267.83,0.65,3,Normal,40,6,4,3,65,118,0.44,149.8,0.56,149.8,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.00849,0.000336,0.115,0.00454,1,0.145,0.259,0.0103,25,0.939,0.97,0.911,34.5,33.4,33.4,802
2009-09-12,2008,12,50,255,264.82,0.66,3,Normal,40,6,4,3,65,118,0.45,146.8,0.55,146.8,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00823,0.000326,0.113,0.00449,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.7,32.7,32.7,786
2009-09-13,2008,12,50,256,261.82,0.67,3,Normal,40,6,4,3,65,118,0.45,143.8,0.55,143.8,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00797,0.000316,0.112,0.00443,1,0.137,0.249,0.00984,25,0.937,0.97,0.909,33,32,32,769
2009-09-14,2008,12,50,257,258.81,0.67,3,Normal,40,6,4,3,65,118,0.46,140.8,0.54,140.8,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00772,0.000306,0.111,0.00438,1,0.133,0.243,0.00963,25,0.935,0.97,0.907,32.3,31.4,31.4,752
2009-09-15,2008,12,50,258,255.8,0.68,3,Normal,40,6,4,3,65,118,0.46,137.8,0.54,137.8,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00746,0.000295,0.109,0.00432,1,0.129,0.238,0.00941,25,0.934,0.97,0.906,31.6,30.7,30.7,736
2009-09-16,2008,12,51,259,253.34,0.68,3,Normal,40,6,4,3,65,118,0.47,135.3,0.53,135.3,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00725,0.000287,0.108,0.00428,1,0.125,0.233,0.00923,25.1,0.933,0.97,0.905,31,30.1,30.1,722
2009-09-17,2008,12,51,260,250.88,0.69,3,Normal,40,6,4,3,65,118,0.47,132.9,0.53,132.9,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00704,0.000278,0.107,0.00423,1,0.122,0.229,0.00905,25.1,0.932,0.97,0.904,30.4,29.5,29.5,709
2009-09-18,2008,12,51,261,248.42,0.69,3,Normal,40,6,4,3,65,118,0.47,130.4,0.53,130.4,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.0992,0.00684,0.00027,0.106,0.00419,1,0.119,0.225,0.00887,25.1,0.931,0.97,0.903,29.9,29,29,695
2009-09-19,2008,12,51,262,245.96,0.7,3,Normal,40,6,4,3,65,118,0.48,128,0.52,128,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0983,0.00663,0.000262,0.105,0.00414,1,0.115,0.22,0.0087,25.1,0.93,0.97,0.902,29.3,28.4,28.4,682
2009-09-20,2008,12,51,263,244.59,0.71,3,Normal,40,6,4,3,65,118,0.48,126.6,0.52,126.6,0,0,0,0,-3,3,40,6,4,0,68,177,990,964.7,25.3,0.0979,0.00651,0.000257,0.104,0.00412,1,0.113,0.218,0.0086,25.1,0.929,0.97,0.902,29,28.1,28.1,675
2009-09-21,2008,12,51,264,242.67,0.71,3,Normal,40,6,4,3,65,118,0.49,124.7,0.51,124.7,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0972,0.00635,0.00025,0.104,0.00408,1,0.111,0.214,0.00846,25.1,0.929,0.97,0.901,28.5,27.7,27.7,664
2009-09-22,2008,12,51,265,239.67,0.72,3,Normal,40,6,4,3,65,118,0.49,121.7,0.51,121.7,0,0,0,0,-3,3,40,6,4,0,68,172,990,964.6,25.4,0.0961,0.00609,0.00024,0.102,0.00403,1,0.107,0.209,0.00824,25.2,0.927,0.97,0.899,27.8,27,27,647
2009-09-23,2008,12,52,266,237.21,0.73,3,Normal,40,6,4,3,65,118,0.5,119.2,0.5,119.2,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.0953,0.00588,0.000232,0.101,0.00399,1,0.103,0.205,0.00806,25.2,0.925,0.97,0.897,27.2,26.4,26.4,634
2009-09-24,2008,12,52,267,234.74,0.74,3,Normal,40,6,4,3,65,118,0.5,116.7,0.5,116.7,0,0,0,0,-3,3,40,6,4,0,68,167,990,964.6,25.4,0.0944,0.00567,0.000223,0.1,0.00394,1,0.1,0.2,0.00788,25.2,0.923,0.97,0.896,26.6,25.8,25.8,620
2009-09-25,2008,12,52,268,232.28,0.74,3,Normal,40,6,4,3,65,118,0.51,114.3,0.49,114.3,0,0,0,0,-3,3,40,6,4,0,68,164,990,964.6,25.4,0.0935,0.00546,0.000215,0.099,0.0039,1,0.0968,0.196,0.0077,25.2,0.922,0.97,0.894,26,25.3,25.3,606
2009-09-26,2008,12,52,269,230.92,0.75,3,Normal,40,6,4,3,65,118,0.51,112.9,0.49,112.9,0,0,0,0,-3,3,40,6,4,0,68,163,990,964.6,25.4,0.093,0.00535,0.00021,0.0984,0.00387,1,0.0949,0.193,0.00761,25.2,0.921,0.97,0.893,25.7,24.9,24.9,599
2009-09-27,2008,12,52,270,229,0.76,3,Normal,40,6,4,3,65,118,0.52,111,0.48,111,0,0,0,0,-3,3,40,6,4,0,68,161,990,964.6,25.4,0.0924,0.00519,0.000204,0.0975,0.00384,1,0.0924,0.19,0.00747,25.2,0.919,0.97,0.892,25.3,24.5,24.5,588
2009-09-28,2008,12,52,271,227.09,0.76,3,Normal,40,6,4,3,65,118,0.52,109.1,0.48,109.1,0,0,0,0,-3,3,40,6,4,0,68,159,990,964.6,25.4,0.0917,0.00502,0.000197,0.0967,0.0038,1,0.0898,0.186,0.00733,25.3,0.918,0.97,0.89,24.8,24.1,24.1,577
2009-09-29,2008,12,52,272,225.17,0.77,3,Normal,40,6,4,3,65,118,0.52,107.2,0.48,107.2,0,0,0,0,-3,3,40,6,4,0,68,157,990,964.6,25.4,0.091,0.00486,0.000191,0.0959,0.00377,1,0.0872,0.183,0.00719,25.3,0.916,0.97,0.889,24.3,23.6,23.6,567
2009-09-30,2008,12,53,273,224.35,0.77,3,Normal,40,6,4,3,65,118,0.53,106.3,0.47,106.3,0,0,0,0,-3,3,40,6,4,0,68,156,990,964.5,25.5,0.0907,0.00479,0.000188,0.0955,0.00375,1,0.0861,0.182,0.00713,25.3,0.916,0.97,0.888,24.1,23.4,23.4,562
2009-10-01,2009,1,1,274,224.08,0.77,3,Normal,37,5,3,2,50,97,0.43,127.1,0.57,127.1,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0963,0.00655,0.000257,0.103,0.00404,1,0.114,0.217,0.00852,25.2,0.929,0.97,0.902,29.2,28.4,28.4,681
2009-10-02,2009,1,1,275,222.71,0.78,3,Normal,37,5,3,2,50,97,0.44,125.7,0.56,125.7,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0958,0.00644,0.000253,0.102,0.00401,1,0.112,0.214,0.00842,25.2,0.929,0.97,0.901,28.9,28,28,673
2009-10-03,2009,1,1,276,222.44,0.78,3,Normal,37,5,3,2,50,97,0.44,125.4,0.56,125.4,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0957,0.00641,0.000252,0.102,0.00401,1,0.112,0.214,0.0084,25.3,0.929,0.97,0.901,28.9,28,28,672
2009-10-04,2009,1,1,277,220.53,0.79,3,Normal,37,5,3,2,50,97,0.44,123.5,0.56,123.5,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.095,0.00625,0.000245,0.101,0.00397,1,0.109,0.211,0.00826,25.3,0.928,0.97,0.9,28.4,27.5,27.5,661
2009-10-05,2009,1,1,278,218.61,0.79,3,Normal,37,5,3,2,50,97,0.44,121.6,0.56,121.6,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0943,0.00609,0.000239,0.1,0.00394,1,0.107,0.207,0.00813,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2009-10-06,2009,1,1,279,216.7,0.8,3,Normal,37,5,3,2,50,97,0.45,119.7,0.55,119.7,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0937,0.00592,0.000232,0.0996,0.00391,1,0.104,0.204,0.00799,25.3,0.925,0.97,0.897,27.5,26.6,26.6,639
2009-10-07,2009,1,1,280,214.78,0.81,3,Normal,37,5,3,2,50,97,0.45,117.8,0.55,117.8,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.093,0.00576,0.000226,0.0987,0.00387,1,0.102,0.2,0.00785,25.3,0.924,0.97,0.896,27,26.2,26.2,629
2009-10-08,2009,1,2,281,212.87,0.81,3,Normal,37,5,3,2,50,97,0.46,115.9,0.54,115.9,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0923,0.0056,0.000219,0.0979,0.00384,1,0.0989,0.197,0.00771,25.3,0.922,0.97,0.894,26.5,25.7,25.7,618
2009-10-09,2009,1,2,282,211.5,0.82,3,Normal,37,5,3,2,50,97,0.46,114.5,0.54,114.5,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0918,0.00548,0.000215,0.0973,0.00381,1,0.0971,0.194,0.00761,25.3,0.921,0.97,0.893,26.2,25.4,25.4,610
2009-10-10,2009,1,2,283,209.59,0.82,3,Normal,37,5,3,2,50,97,0.46,112.6,0.54,112.6,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0911,0.00532,0.000208,0.0965,0.00378,1,0.0945,0.191,0.00748,25.4,0.92,0.97,0.892,25.7,25,25,599
2009-10-11,2009,1,2,284,207.67,0.83,3,Normal,37,5,3,2,50,97,0.47,110.7,0.53,110.7,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0905,0.00516,0.000202,0.0956,0.00374,1,0.0919,0.188,0.00734,25.4,0.918,0.97,0.891,25.3,24.5,24.5,589
2009-10-12,2009,1,2,285,205.76,0.83,3,Normal,37,5,3,2,50,97,0.47,108.8,0.53,108.8,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0898,0.00499,0.000195,0.0948,0.00371,1,0.0893,0.184,0.0072,25.4,0.917,0.97,0.889,24.8,24.1,24.1,578
2009-10-13,2009,1,2,286,204.39,0.84,3,Normal,37,5,3,2,50,97,0.47,107.4,0.53,107.4,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0893,0.00488,0.000191,0.0942,0.00368,1,0.0875,0.182,0.0071,25.4,0.916,0.97,0.888,24.5,23.8,23.8,570
2009-10-14,2009,1,2,287,203.03,0.84,3,Normal,37,5,3,2,50,97,0.48,106,0.52,106,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0888,0.00476,0.000186,0.0936,0.00366,1,0.0856,0.179,0.00701,25.4,0,0,0,0,0,0,0
2009-10-15,2009,1,3,288,201.11,0.85,3,Normal,37,5,3,2,50,97,0.48,104.1,0.52,104.1,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0882,0.0046,0.00018,0.0928,0.00362,1,0.083,0.176,0.00687,25.4,0,0,0,0,0,0,0
2009-10-16,2009,1,3,289,199.2,0.85,3,Normal,37,5,3,2,50,97,0.49,102.2,0.51,102.2,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0875,0.00444,0.000173,0.0919,0.00359,1,0.0805,0.172,0.00673,25.4,0,0,0,0,0,0,0
2009-10-17,2009,1,3,290,197.83,0.86,3,Normal,37,5,3,2,50,97,0.49,100.8,0.51,100.8,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.087,0.00432,0.000169,0.0913,0.00357,1,0.0786,0.17,0.00664,25.4,0,0,0,0,0,0,0
2009-10-18,2009,1,3,291,196.46,0.86,3,Normal,37,5,3,2,50,97,0.49,99.46,0.51,99.46,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0865,0.0042,0.000164,0.0907,0.00354,1,0.0768,0.167,0.00654,25.4,0,0,0,0,0,0,0
2009-10-19,2009,1,3,292,194.55,0.87,3,Normal,37,5,3,2,50,97,0.5,97.55,0.5,97.55,0,0,0,0,-2,2,37,5,3,0,52,143,990,964.4,25.6,0.0858,0.00404,0.000158,0.0899,0.00351,1,0.0742,0.164,0.00641,25.4,0,0,0,0,0,0,0
2009-10-20,2009,1,3,293,193.73,0.87,3,Normal,37,5,3,2,50,97,0.5,96.73,0.5,96.73,0,0,0,0,-2,2,37,5,3,0,52,142,990,964.4,25.6,0.0856,0.00397,0.000155,0.0895,0.0035,1,0.0731,0.163,0.00636,25.4,0,0,0,0,0,0,0
2009-10-21,2009,1,3,294,192.91,0.87,4,Mod_Dry,31,4,3,2,33,73,0.38,119.9,0.62,119.9,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0913,0.00594,0.000232,0.0972,0.0038,1,0.104,0.202,0.00788,25.4,0.925,0.97,0.897,27.6,26.8,26.8,643
2009-10-22,2009,1,4,295,190.99,0.88,4,Mod_Dry,31,4,3,2,33,73,0.38,118,0.62,118,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0906,0.00578,0.000226,0.0964,0.00377,1,0.102,0.198,0.00775,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
2009-10-23,2009,1,4,296,189.08,0.88,4,Mod_Dry,31,4,3,2,33,73,0.39,116.1,0.61,116.1,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0899,0.00562,0.00022,0.0955,0.00373,1,0.0992,0.195,0.00761,25.4,0.922,0.97,0.894,26.6,25.8,25.8,620
2009-10-24,2009,1,4,297,187.17,0.89,4,Mod_Dry,31,4,3,2,33,73,0.39,114.2,0.61,114.2,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0892,0.00545,0.000213,0.0947,0.0037,1,0.0966,0.191,0.00748,25.4,0.921,0.97,0.893,26.2,25.4,25.4,609
2009-10-25,2009,1,4,298,185.8,0.89,4,Mod_Dry,31,4,3,2,33,73,0.39,112.8,0.61,112.8,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0888,0.00534,0.000209,0.0941,0.00368,1,0.0948,0.189,0.00739,25.4,0.92,0.97,0.892,25.8,25,25,601
2009-10-26,2009,1,4,299,184.43,0.89,4,Mod_Dry,31,4,3,2,33,73,0.4,111.4,0.6,111.4,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0883,0.00522,0.000204,0.0935,0.00366,1,0.0929,0.186,0.00729,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2009-10-27,2009,1,4,300,183.07,0.9,4,Mod_Dry,31,4,3,2,33,73,0.4,110.1,0.6,110.1,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0878,0.00511,0.0002,0.0929,0.00363,1,0.0911,0.184,0.0072,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2009-10-28,2009,1,4,301,181.7,0.9,4,Mod_Dry,31,4,3,2,33,73,0.4,108.7,0.6,108.7,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0873,0.00499,0.000195,0.0923,0.00361,1,0.0892,0.182,0.0071,25.4,0.917,0.97,0.889,24.8,24.1,24.1,577
2009-10-29,2009,1,5,302,180.33,0.9,4,Mod_Dry,31,4,3,2,33,73,0.41,107.3,0.59,107.3,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0868,0.00487,0.000191,0.0917,0.00359,1,0.0874,0.179,0.00701,25.4,0.916,0.97,0.888,24.5,23.7,23.7,570
2009-10-30,2009,1,5,303,180.06,0.9,4,Mod_Dry,31,4,3,2,33,73,0.41,107.1,0.59,107.1,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0867,0.00485,0.00019,0.0916,0.00358,1,0.087,0.179,0.00699,25.4,0.916,0.97,0.888,24.4,23.7,23.7,568
2009-10-31,2009,1,5,304,179.78,0.9,4,Mod_Dry,31,4,3,2,33,73,0.41,106.8,0.59,106.8,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0866,0.00483,0.000189,0.0915,0.00358,1,0.0867,0.178,0.00697,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
2009-11-01,2009,2,5,305,183.89,0.89,4,Mod_Dry,29,4,2,2,30,67,0.36,116.9,0.64,116.9,0,0,0,0,-2,2,29,4,2,0,32,152,990,964.4,25.6,0.0891,0.00569,0.000222,0.0948,0.00371,1,0.1,0.195,0.00763,25.4,0.923,0.97,0.895,26.8,26,26,625
2009-11-02,2009,2,5,306,188.53,0.88,4,Mod_Dry,29,4,2,2,30,67,0.35,121.5,0.65,121.5,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.0908,0.00608,0.000238,0.0969,0.00379,1,0.107,0.203,0.00795,25.4,0.926,0.97,0.898,28,27.2,27.2,652
2009-11-03,2009,2,5,307,193.73,0.87,4,Mod_Dry,29,4,2,2,30,67,0.35,126.7,0.65,126.7,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0926,0.00652,0.000255,0.0991,0.00387,1,0.114,0.213,0.00831,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2009-11-04,2009,2,5,308,197.28,0.86,4,Mod_Dry,29,4,2,2,30,67,0.34,130.3,0.66,130.3,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0939,0.00682,0.000267,0.101,0.00393,1,0.118,0.219,0.00856,25.4,0.931,0.97,0.903,30.2,29.3,29.3,702
2009-11-05,2009,2,6,309,200.84,0.85,4,Mod_Dry,29,4,2,2,30,67,0.33,133.8,0.67,133.8,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0951,0.00713,0.000278,0.102,0.00399,1,0.123,0.225,0.00881,25.4,0.932,0.97,0.904,31,30.1,30.1,722
2009-11-06,2009,2,6,310,204.39,0.84,4,Mod_Dry,29,4,2,2,30,67,0.33,137.4,0.67,137.4,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0964,0.00743,0.00029,0.104,0.00406,1,0.128,0.232,0.00906,25.3,0.933,0.97,0.905,31.9,30.9,30.9,742
2009-11-07,2009,2,6,311,205.21,0.83,4,Mod_Dry,29,4,2,2,30,67,0.33,138.2,0.67,138.2,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0967,0.0075,0.000293,0.104,0.00407,1,0.129,0.233,0.00912,25.3,0.934,0.97,0.906,32.1,31.1,31.1,746
2009-11-08,2009,2,6,312,203.3,0.84,4,Mod_Dry,29,4,2,2,30,67,0.33,136.3,0.67,136.3,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.096,0.00734,0.000287,0.103,0.00404,1,0.127,0.23,0.00898,25.4,0.933,0.97,0.905,31.6,30.7,30.7,736
2009-11-09,2009,2,6,313,201.93,0.84,4,Mod_Dry,29,4,2,2,30,67,0.33,134.9,0.67,134.9,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0955,0.00722,0.000282,0.103,0.00401,1,0.125,0.227,0.00889,25.4,0.932,0.97,0.904,31.3,30.4,30.4,728
2009-11-10,2009,2,6,314,203.85,0.84,4,Mod_Dry,29,4,2,2,30,67,0.33,136.8,0.67,136.8,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0962,0.00738,0.000289,0.104,0.00405,1,0.127,0.231,0.00902,25.3,0.933,0.97,0.905,31.7,30.8,30.8,739
2009-11-11,2009,2,6,315,205.76,0.83,4,Mod_Dry,29,4,2,2,30,67,0.33,138.8,0.67,138.8,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0969,0.00754,0.000295,0.104,0.00408,1,0.13,0.234,0.00916,25.3,0.934,0.97,0.906,32.2,31.2,31.2,750
2009-11-12,2009,2,7,316,204.39,0.84,4,Mod_Dry,29,4,2,2,30,67,0.33,137.4,0.67,137.4,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0964,0.00743,0.00029,0.104,0.00406,1,0.128,0.232,0.00906,25.3,0.933,0.97,0.905,31.9,30.9,30.9,742
2009-11-13,2009,2,7,317,202.48,0.84,4,Mod_Dry,29,4,2,2,30,67,0.33,135.5,0.67,135.5,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0957,0.00727,0.000284,0.103,0.00402,1,0.125,0.228,0.00893,25.4,0.933,0.97,0.905,31.4,30.5,30.5,731
2009-11-14,2009,2,7,318,200.57,0.85,4,Mod_Dry,29,4,2,2,30,67,0.33,133.6,0.67,133.6,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.095,0.0071,0.000278,0.102,0.00399,1,0.123,0.225,0.00879,25.4,0.932,0.97,0.904,31,30,30,721
2009-11-15,2009,2,7,319,203.57,0.84,4,Mod_Dry,29,4,2,2,30,67,0.33,136.6,0.67,136.6,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0961,0.00736,0.000288,0.103,0.00404,1,0.127,0.23,0.009,25.3,0.933,0.97,0.905,31.7,30.7,30.7,737
2009-11-16,2009,2,7,320,209.86,0.82,4,Mod_Dry,29,4,2,2,30,67,0.32,142.9,0.68,142.9,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0983,0.00789,0.000309,0.106,0.00416,1,0.135,0.242,0.00946,25.3,0.936,0.97,0.908,33.2,32.2,32.2,772
2009-11-17,2009,2,7,321,214.51,0.81,4,Mod_Dry,29,4,2,2,30,67,0.31,147.5,0.69,147.5,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.0999,0.00829,0.000325,0.108,0.00424,1,0.142,0.25,0.00979,25.3,0.938,0.97,0.909,34.3,33.2,33.2,798
2009-11-18,2009,2,7,322,219.16,0.79,4,Mod_Dry,29,4,2,2,30,67,0.31,152.2,0.69,152.2,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.102,0.00868,0.000341,0.11,0.00433,1,0.148,0.258,0.0101,25.2,0.939,0.97,0.911,35.4,34.3,34.3,823
2009-11-19,2009,2,8,323,222.71,0.78,4,Mod_Dry,29,4,2,2,30,67,0.3,155.7,0.7,155.7,0,0,0,0,-2,2,29,4,2,0,32,191,990,964.5,25.5,0.103,0.00899,0.000353,0.112,0.00439,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.2,35.1,35.1,843
2009-11-20,2009,2,8,324,226.27,0.77,4,Mod_Dry,29,4,2,2,30,67,0.3,159.3,0.7,159.3,0,0,0,0,-2,2,29,4,2,0,32,194,990,964.6,25.4,0.104,0.00929,0.000365,0.113,0.00446,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.913,37,35.9,35.9,862
2009-11-21,2009,2,8,325,226.54,0.77,4,Mod_Dry,29,4,2,2,30,67,0.3,159.5,0.7,159.5,0,0,0,0,-2,2,29,4,2,0,32,195,990,964.6,25.4,0.104,0.00931,0.000366,0.114,0.00446,1,0.158,0.271,0.0107,25.2,0.942,0.97,0.913,37.1,36,36,863
2009-11-22,2009,2,8,326,222.44,0.78,4,Mod_Dry,29,4,2,2,30,67,0.3,155.4,0.7,155.4,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.103,0.00896,0.000352,0.112,0.00439,1,0.152,0.264,0.0104,25.2,0.94,0.97,0.912,36.1,35,35,841
2009-11-23,2009,2,8,327,223.26,0.78,4,Mod_Dry,29,4,2,2,30,67,0.3,156.3,0.7,156.3,0,0,0,0,-2,2,29,4,2,0,32,191,990,964.5,25.5,0.103,0.00903,0.000355,0.112,0.0044,1,0.153,0.266,0.0104,25.2,0.941,0.97,0.912,36.3,35.2,35.2,846
2009-11-24,2009,2,8,328,223.53,0.78,4,Mod_Dry,29,4,2,2,30,67,0.3,156.5,0.7,156.5,0,0,0,0,-2,2,29,4,2,0,32,192,990,964.5,25.5,0.103,0.00906,0.000356,0.112,0.00441,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.4,35.3,35.3,847
2009-11-25,2009,2,8,329,221.07,0.79,4,Mod_Dry,29,4,2,2,30,67,0.3,154.1,0.7,154.1,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.00885,0.000347,0.111,0.00436,1,0.15,0.262,0.0103,25.2,0.94,0.97,0.912,35.8,34.7,34.7,834
2009-11-26,2009,2,9,330,221.89,0.78,4,Mod_Dry,29,4,2,2,30,67,0.3,154.9,0.7,154.9,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.103,0.00892,0.00035,0.111,0.00438,1,0.152,0.263,0.0103,25.2,0.94,0.97,0.912,36,34.9,34.9,838
2009-11-27,2009,2,9,331,225.99,0.77,4,Mod_Dry,29,4,2,2,30,67,0.3,159,0.7,159,0,0,0,0,-2,2,29,4,2,0,32,194,990,964.6,25.4,0.104,0.00926,0.000364,0.113,0.00445,1,0.157,0.27,0.0106,25.2,0.942,0.97,0.913,37,35.8,35.8,860
2009-11-28,2009,2,9,332,229,0.76,4,Mod_Dry,29,4,2,2,30,67,0.29,162,0.71,162,0,0,0,0,-2,2,29,4,2,0,32,197,990,964.6,25.4,0.105,0.00952,0.000374,0.115,0.00451,1,0.161,0.276,0.0108,25.2,0.943,0.971,0.915,37.7,36.6,36.6,878
2009-11-29,2009,2,9,333,231.46,0.75,4,Mod_Dry,29,4,2,2,30,67,0.29,164.5,0.71,164.5,0,0,0,0,-2,2,29,4,2,0,32,199,990,964.6,25.4,0.106,0.00973,0.000383,0.116,0.00455,1,0.165,0.28,0.011,25.1,0.943,0.972,0.917,38.2,37.2,37.2,892
2009-11-30,2009,2,9,334,230.64,0.75,4,Mod_Dry,29,4,2,2,30,67,0.29,163.6,0.71,163.6,0,0,0,0,-2,2,29,4,2,0,32,199,990,964.6,25.4,0.106,0.00966,0.00038,0.115,0.00454,1,0.163,0.279,0.011,25.1,0.943,0.972,0.916,38,37,37,887
2009-12-01,2009,3,9,335,230.37,0.75,5,Dry,26,4,3,2,24,59,0.26,171.4,0.74,171.4,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000406,0.118,0.00464,1,0.174,0.292,0.0115,25.1,0.945,0.976,0.923,39.9,39,39,935
2009-12-02,2009,3,9,336,231.19,0.75,5,Dry,26,4,3,2,24,59,0.26,172.2,0.74,172.2,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000409,0.118,0.00466,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40.1,39.2,39.2,940
2009-12-03,2009,3,10,337,231.46,0.75,5,Dry,26,4,3,2,24,59,0.26,172.5,0.74,172.5,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.00041,0.118,0.00466,1,0.175,0.294,0.0116,25.1,0.946,0.976,0.924,40.2,39.2,39.2,942
2009-12-04,2009,3,10,338,231.74,0.75,5,Dry,26,4,3,2,24,59,0.26,172.7,0.74,172.7,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.000411,0.119,0.00467,1,0.176,0.294,0.0116,25.1,0.946,0.977,0.924,40.2,39.3,39.3,943
2009-12-05,2009,3,10,339,229.82,0.75,5,Dry,26,4,3,2,24,59,0.26,170.8,0.74,170.8,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.107,0.0103,0.000404,0.118,0.00463,1,0.173,0.291,0.0114,25.1,0.945,0.976,0.922,39.8,38.8,38.8,932
2009-12-06,2009,3,10,340,231.74,0.75,5,Dry,26,4,3,2,24,59,0.26,172.7,0.74,172.7,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.000411,0.119,0.00467,1,0.176,0.294,0.0116,25.1,0.946,0.977,0.924,40.2,39.3,39.3,943
2009-12-07,2009,3,10,341,235.84,0.73,5,Dry,26,4,3,2,24,59,0.25,176.8,0.75,176.8,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000425,0.12,0.00474,1,0.181,0.302,0.0119,25.1,0.947,0.979,0.927,41.2,40.3,40.3,968
2009-12-08,2009,3,10,342,239.39,0.72,5,Dry,26,4,3,2,24,59,0.25,180.4,0.75,180.4,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000437,0.122,0.00481,1,0.186,0.308,0.0121,25.1,0.948,0.98,0.929,42,41.2,41.2,989
2009-12-09,2009,3,10,343,242.95,0.71,5,Dry,26,4,3,2,24,59,0.24,183.9,0.76,183.9,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000449,0.123,0.00487,1,0.191,0.314,0.0124,25,0.95,0.98,0.931,42.9,42,42,1010
2009-12-10,2009,3,11,344,246.5,0.7,5,Dry,26,4,3,2,24,59,0.24,187.5,0.76,187.5,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.113,0.0117,0.000462,0.125,0.00494,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.7,42.8,42.8,1030
2009-12-11,2009,3,11,345,250.06,0.69,5,Dry,26,4,3,2,24,59,0.24,191.1,0.76,191.1,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000474,0.127,0.005,1,0.2,0.327,0.0129,25,0.952,0.98,0.933,44.5,43.6,43.6,1050
2009-12-12,2009,3,11,346,253.61,0.68,5,Dry,26,4,3,2,24,59,0.23,194.6,0.77,194.6,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000486,0.128,0.00507,1,0.205,0.333,0.0132,25,0.953,0.98,0.934,45.4,44.5,44.5,1070
2009-12-13,2009,3,11,347,253.89,0.68,5,Dry,26,4,3,2,24,59,0.23,194.9,0.77,194.9,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000487,0.128,0.00507,1,0.206,0.334,0.0132,25,0.953,0.98,0.934,45.4,44.5,44.5,1070
2009-12-14,2009,3,11,348,254.16,0.68,5,Dry,26,4,3,2,24,59,0.23,195.2,0.77,195.2,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000488,0.128,0.00508,1,0.206,0.334,0.0132,24.9,0.953,0.98,0.934,45.5,44.6,44.6,1070
2009-12-15,2009,3,11,349,256.62,0.68,5,Dry,26,4,3,2,24,59,0.23,197.6,0.77,197.6,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0125,0.000496,0.129,0.00512,1,0.209,0.339,0.0134,24.9,0.954,0.98,0.935,46.1,45.2,45.2,1080
2009-12-16,2009,3,11,350,254.71,0.68,5,Dry,26,4,3,2,24,59,0.23,195.7,0.77,195.7,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.00049,0.129,0.00509,1,0.207,0.335,0.0133,24.9,0.953,0.98,0.934,45.6,44.7,44.7,1070
2009-12-17,2009,3,12,351,252.24,0.69,5,Dry,26,4,3,2,24,59,0.23,193.2,0.77,193.2,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0122,0.000481,0.128,0.00504,1,0.203,0.331,0.0131,25,0.953,0.98,0.933,45.1,44.2,44.2,1060
2009-12-18,2009,3,12,352,250.88,0.69,5,Dry,26,4,3,2,24,59,0.23,191.9,0.77,191.9,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000477,0.127,0.00502,1,0.202,0.328,0.013,25,0.952,0.98,0.933,44.7,43.8,43.8,1050
2009-12-19,2009,3,12,353,248.96,0.69,5,Dry,26,4,3,2,24,59,0.24,190,0.76,190,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.00047,0.126,0.00498,1,0.199,0.325,0.0128,25,0.951,0.98,0.932,44.3,43.4,43.4,1040
2009-12-20,2009,3,12,354,247.05,0.7,5,Dry,26,4,3,2,24,59,0.24,188.1,0.76,188.1,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.114,0.0117,0.000463,0.125,0.00495,1,0.196,0.322,0.0127,25,0.951,0.98,0.932,43.8,43,43,1030
2009-12-21,2009,3,12,355,248.42,0.69,5,Dry,26,4,3,2,24,59,0.24,189.4,0.76,189.4,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0119,0.000468,0.126,0.00497,1,0.198,0.324,0.0128,25,0.951,0.98,0.932,44.2,43.3,43.3,1040
2009-12-22,2009,3,12,356,251.97,0.69,5,Dry,26,4,3,2,24,59,0.23,193,0.77,193,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0122,0.00048,0.127,0.00504,1,0.203,0.33,0.0131,25,0.952,0.98,0.933,45,44.1,44.1,1060
2009-12-23,2009,3,12,357,252.79,0.68,5,Dry,26,4,3,2,24,59,0.23,193.8,0.77,193.8,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0122,0.000483,0.128,0.00505,1,0.204,0.332,0.0131,25,0.953,0.98,0.934,45.2,44.3,44.3,1060
2009-12-24,2009,3,13,358,252.52,0.68,5,Dry,26,4,3,2,24,59,0.23,193.5,0.77,193.5,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.115,0.0122,0.000482,0.128,0.00505,1,0.204,0.331,0.0131,25,0.953,0.98,0.934,45.1,44.2,44.2,1060
2009-12-25,2009,3,13,359,253.34,0.68,5,Dry,26,4,3,2,24,59,0.23,194.3,0.77,194.3,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0123,0.000485,0.128,0.00506,1,0.205,0.333,0.0132,25,0.953,0.98,0.934,45.3,44.4,44.4,1070
2009-12-26,2009,3,13,360,251.42,0.69,5,Dry,26,4,3,2,24,59,0.23,192.4,0.77,192.4,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000479,0.127,0.00503,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.9,44,44,1060
2009-12-27,2009,3,13,361,249.51,0.69,5,Dry,26,4,3,2,24,59,0.24,190.5,0.76,190.5,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.114,0.0119,0.000472,0.126,0.00499,1,0.2,0.326,0.0129,25,0.952,0.98,0.933,44.4,43.5,43.5,1040
2009-12-28,2009,3,13,362,250.33,0.69,5,Dry,26,4,3,2,24,59,0.24,191.3,0.76,191.3,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000475,0.127,0.00501,1,0.201,0.328,0.0129,25,0.952,0.98,0.933,44.6,43.7,43.7,1050
2009-12-29,2009,3,13,363,254.43,0.68,5,Dry,26,4,3,2,24,59,0.23,195.4,0.77,195.4,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0124,0.000489,0.129,0.00508,1,0.206,0.335,0.0132,24.9,0.953,0.98,0.934,45.6,44.7,44.7,1070
2009-12-30,2009,3,13,364,257.99,0.67,5,Dry,26,4,3,2,24,59,0.23,199,0.77,199,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0127,0.000501,0.13,0.00515,1,0.211,0.341,0.0135,24.9,0.954,0.98,0.935,46.4,45.5,45.5,1090
2009-12-31,2009,3,14,365,261.54,0.67,5,Dry,26,4,3,2,24,59,0.23,202.5,0.77,202.5,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000513,0.132,0.00521,1,0.216,0.348,0.0138,24.9,0.955,0.98,0.936,47.3,46.3,46.3,1110
2010-01-01,2009,4,14,1,264,0.66,5,Dry,29,5,4,2,33,73,0.28,191,0.72,191,0,0,0,0,-2,2,29,5,4,0,35,229,990,964.8,25.2,0.116,0.012,0.000475,0.128,0.00508,1,0.2,0.329,0.013,24.9,0.952,0.98,0.933,44.4,43.5,43.5,1040
2010-01-02,2009,4,14,2,265.92,0.66,5,Dry,29,5,4,2,33,73,0.28,192.9,0.72,192.9,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0121,0.000481,0.129,0.00512,1,0.203,0.332,0.0132,24.9,0.952,0.98,0.933,44.9,44,44,1060
2010-01-03,2009,4,14,3,266.74,0.66,5,Dry,29,5,4,2,33,73,0.27,193.7,0.73,193.7,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.117,0.0122,0.000484,0.13,0.00513,1,0.204,0.334,0.0132,24.9,0.953,0.98,0.934,45.1,44.2,44.2,1060
2010-01-04,2009,4,14,4,265.92,0.66,5,Dry,29,5,4,2,33,73,0.28,192.9,0.72,192.9,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0121,0.000481,0.129,0.00512,1,0.203,0.332,0.0132,24.9,0.952,0.98,0.933,44.9,44,44,1060
2010-01-05,2009,4,14,5,267.28,0.65,5,Dry,29,5,4,2,33,73,0.27,194.3,0.73,194.3,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.118,0.0123,0.000486,0.13,0.00514,1,0.205,0.335,0.0133,24.9,0.953,0.98,0.934,45.2,44.3,44.3,1060
2010-01-06,2009,4,14,6,270.84,0.65,5,Dry,29,5,4,2,33,73,0.27,197.8,0.73,197.8,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0126,0.000498,0.131,0.00521,1,0.21,0.341,0.0135,24.9,0.954,0.98,0.935,46,45.1,45.1,1080
2010-01-07,2009,4,15,7,274.94,0.64,5,Dry,29,5,4,2,33,73,0.27,201.9,0.73,201.9,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000512,0.133,0.00528,1,0.215,0.348,0.0138,24.9,0.955,0.98,0.936,47,46.1,46.1,1110
2010-01-08,2009,4,15,8,279.04,0.64,5,Dry,29,5,4,2,33,73,0.26,206,0.74,206,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0133,0.000527,0.135,0.00536,1,0.221,0.356,0.0141,24.8,0.956,0.98,0.937,48,47,47,1130
2010-01-09,2009,4,15,9,283.14,0.63,5,Dry,29,5,4,2,33,73,0.26,210.1,0.74,210.1,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.000541,0.137,0.00543,1,0.226,0.363,0.0144,24.8,0.957,0.98,0.937,48.9,47.9,47.9,1150
2010-01-10,2009,4,15,10,287.24,0.62,5,Dry,29,5,4,2,33,73,0.25,214.2,0.75,214.2,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.125,0.014,0.000555,0.139,0.00551,1,0.232,0.37,0.0147,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2010-01-11,2009,4,15,11,292.44,0.61,5,Dry,29,5,4,2,33,73,0.25,219.4,0.75,219.4,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0144,0.000573,0.141,0.0056,1,0.239,0.38,0.0151,24.8,0.958,0.98,0.939,51,48.2,48.2,1160
2010-01-12,2009,4,15,12,297.09,0.61,5,Dry,29,5,4,2,33,73,0.25,224.1,0.75,224.1,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0148,0.000589,0.143,0.00569,1,0.245,0.388,0.0154,24.7,0.959,0.98,0.94,52.1,48.2,48.2,1160
2010-01-13,2009,4,15,13,301.74,0.6,5,Dry,29,5,4,2,33,73,0.24,228.7,0.76,228.7,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0152,0.000606,0.145,0.00577,2,0.0969,0.242,0.00964,24.8,0.923,0.97,0.895,25.7,24.9,49.9,1200
2010-01-14,2009,4,16,14,304.2,0.6,5,Dry,29,5,4,2,33,73,0.24,231.2,0.76,231.2,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.131,0.0154,0.000614,0.146,0.00582,2,0.0986,0.245,0.00975,24.8,0.923,0.97,0.896,26,25.2,50.4,1210
2010-01-15,2009,4,16,15,307.75,0.59,5,Dry,29,5,4,2,33,73,0.24,234.8,0.76,234.8,0,0,0,0,-2,2,29,5,4,0,35,273,990,964.9,25.1,0.132,0.0157,0.000627,0.147,0.00589,2,0.101,0.248,0.00991,24.8,0.924,0.97,0.897,26.4,25.6,51.2,1230
2010-01-16,2009,4,16,16,313.49,0.59,5,Dry,29,5,4,2,33,73,0.23,240.5,0.77,240.5,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.134,0.0162,0.000647,0.15,0.00599,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.898,27.1,26.3,52.5,1260
2010-01-17,2009,4,16,17,320.88,0.58,5,Dry,29,5,4,2,33,73,0.23,247.9,0.77,247.9,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.136,0.0168,0.000673,0.153,0.00613,2,0.11,0.263,0.0105,24.7,0.929,0.97,0.901,27.9,27.1,54.2,1300
2010-01-18,2009,4,16,18,327.71,0.57,5,Dry,29,5,4,2,33,73,0.22,254.7,0.78,254.7,0,0,0,0,-2,2,29,5,4,0,35,293,990,965,25,0.139,0.0192,0.00077,0.158,0.00633,2,0.114,0.272,0.0109,24.7,0.93,0.97,0.902,28.7,27.8,55.7,1340
2010-01-19,2009,4,16,19,336.19,0.56,5,Dry,29,5,4,2,33,73,0.22,263.2,0.78,263.2,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.0232,0.000932,0.165,0.00662,2,0.12,0.285,0.0114,24.6,0.932,0.97,0.904,29.6,28.7,57.5,1380
2010-01-20,2009,4,16,20,344.67,0.55,5,Dry,29,5,4,2,33,73,0.21,271.7,0.79,271.7,0,0,0,0,-2,2,29,5,4,0,35,310,990,965.1,24.9,0.145,0.0272,0.00109,0.172,0.00692,2,0.126,0.298,0.012,24.6,0.934,0.97,0.906,30.6,29.7,59.3,1420
2010-01-21,2009,4,17,21,354.24,0.55,5,Dry,29,5,4,2,33,73,0.21,281.2,0.79,281.2,0,0,0,0,-2,2,29,5,4,0,35,319,990,965.2,24.8,0.148,0.0317,0.00128,0.18,0.00725,2,0.132,0.312,0.0126,24.5,0.936,0.97,0.908,31.6,30.7,61.4,1470
2010-01-22,2009,4,17,22,365.99,0.54,5,Dry,29,5,4,2,33,73,0.2,293,0.8,293,0,0,0,0,-2,2,29,5,4,0,35,331,990,965.2,24.8,0.152,0.0373,0.00151,0.19,0.00766,2,0.14,0.33,0.0133,24.4,0.939,0.97,0.911,33,32,63.9,1530
2010-01-23,2009,4,17,23,376.11,0.53,5,Dry,29,5,4,2,33,73,0.19,303.1,0.81,303.1,0,0,0,0,-2,2,29,5,4,0,35,341,990,965.3,24.7,0.156,0.0421,0.0017,0.198,0.00801,2,0.147,0.345,0.014,24.4,0.941,0.97,0.913,34.1,33.1,66.1,1590
