date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2010-01-24,2009,4,17,24,385.14,0.52,5,Dry,29,5,4,2,33,73,0.19,312.1,0.81,312.1,0,0,0,0,-2,2,29,5,4,0,35,350,990,965.3,24.7,0.159,0.0463,0.00188,0.205,0.00833,2,0.153,0.359,0.0145,24.3,0.942,0.97,0.914,35.1,34,68,1630
2010-01-25,2009,4,17,25,396.89,0.51,5,Dry,29,5,4,2,33,73,0.18,323.9,0.82,323.9,0,0,0,0,-2,2,29,5,4,0,35,362,990,965.4,24.6,0.163,0.0519,0.00211,0.215,0.00874,2,0.161,0.376,0.0153,24.2,0.944,0.97,0.916,36.3,35.3,70.5,1690
2010-01-26,2009,4,17,26,413.03,0.5,5,Dry,29,5,4,2,33,73,0.18,340,0.82,340,0,0,0,0,-2,2,29,5,4,0,35,378,990,965.5,24.5,0.169,0.0595,0.00242,0.228,0.00931,2,0.172,0.4,0.0163,24.1,0.947,0.972,0.92,38.1,37,74.1,1780
2010-01-27,2009,4,17,27,433.53,0.48,5,Dry,29,5,4,2,33,73,0.17,360.5,0.83,360.5,0,0,0,0,-2,2,29,5,4,0,35,399,990,965.6,24.4,0.176,0.0692,0.00283,0.245,0.01,2,0.186,0.431,0.0176,24,0.95,0.977,0.928,40.3,39.4,78.8,1890
2010-01-28,2009,4,18,28,454.59,0.47,5,Dry,29,5,4,2,33,73,0.16,381.6,0.84,381.6,0,0,0,0,-2,2,29,5,4,0,35,420,990,965.6,24.4,0.184,0.0791,0.00325,0.263,0.0108,2,0.2,0.463,0.019,23.9,0.953,0.98,0.934,42.6,41.7,83.5,2000
2010-01-29,2009,4,18,29,476.19,0.46,5,Dry,29,5,4,2,33,73,0.15,403.2,0.85,403.2,0,0,0,0,-2,2,29,5,4,0,35,441,990,965.7,24.3,0.191,0.0893,0.00368,0.281,0.0116,2,0.215,0.495,0.0204,23.8,0.955,0.98,0.936,44.9,44,88,2110
2010-01-30,2009,4,18,30,497.79,0.44,5,Dry,29,5,4,2,33,73,0.15,424.8,0.85,424.8,0,0,0,0,-2,2,29,5,4,0,35,463,990,965.8,24.2,0.199,0.0995,0.00412,0.298,0.0123,2,0.229,0.528,0.0218,23.6,0.957,0.98,0.938,47.1,46.1,92.3,2220
2010-01-31,2009,4,18,31,514.47,0.43,5,Dry,29,5,4,2,33,73,0.14,441.5,0.86,441.5,0,0,0,0,-2,2,29,5,4,0,35,479,990,965.9,24.1,0.205,0.107,0.00446,0.312,0.013,2,0.24,0.553,0.0229,23.5,0.958,0.98,0.939,48.8,47.8,95.6,2300
2010-02-01,2009,5,18,32,532.79,0.42,5,Dry,31,6,4,3,41,85,0.16,447.8,0.84,447.8,0,0,0,0,-3,3,31,6,4,0,44,489,990,966,24,0.208,0.11,0.0046,0.318,0.0133,2,0.245,0.563,0.0235,23.4,0.958,0.98,0.939,49.3,48.2,96.4,2310
2010-02-02,2009,5,18,33,553.85,0.41,5,Dry,31,6,4,3,41,85,0.15,468.9,0.85,468.9,0,0,0,0,-3,3,31,6,4,0,44,510,990,966.1,23.9,0.216,0.12,0.00503,0.337,0.0141,2,0.259,0.596,0.0249,23.3,0.957,0.98,0.938,51.3,48.2,96.4,2310
2010-02-03,2009,5,18,34,574.9,0.4,5,Dry,31,6,4,3,41,85,0.15,489.9,0.85,489.9,0,0,0,0,-3,3,31,6,4,0,44,531,990,966.2,23.8,0.228,0.13,0.00547,0.358,0.0151,3,0.163,0.521,0.0219,23.3,0.945,0.97,0.917,35.3,34.2,103,2460
2010-02-04,2009,5,19,35,597.6,0.39,5,Dry,31,6,4,3,41,85,0.14,512.6,0.86,512.6,0,0,0,0,-3,3,31,6,4,0,44,554,990,966.3,23.7,0.241,0.143,0.00605,0.385,0.0162,3,0.173,0.558,0.0235,23.2,0.947,0.97,0.919,36.8,35.7,107,2570
2010-02-05,2009,5,19,36,620.84,0.38,5,Dry,31,6,4,3,41,85,0.14,535.8,0.86,535.8,0,0,0,0,-3,3,31,6,4,0,44,577,990,966.4,23.6,0.254,0.159,0.00673,0.413,0.0175,3,0.184,0.597,0.0253,23,0.95,0.972,0.923,38.3,37.2,112,2680
2010-02-06,2009,5,19,37,641.89,0.37,5,Dry,31,6,4,3,41,85,0.13,556.9,0.87,556.9,0,0,0,0,-3,3,31,6,4,0,44,598,990,966.5,23.5,0.266,0.173,0.00735,0.439,0.0187,3,0.193,0.632,0.0269,22.9,0.951,0.975,0.928,39.7,38.7,116,2780
2010-02-07,2009,5,19,38,662.4,0.36,5,Dry,31,6,4,3,41,85,0.13,577.4,0.87,577.4,0,0,0,0,-3,3,31,6,4,0,44,618,990,966.5,23.5,0.278,0.187,0.00796,0.465,0.0198,3,0.202,0.667,0.0284,22.8,0.953,0.978,0.932,41,40.1,120,2890
2010-02-08,2009,5,19,39,686.19,0.35,5,Dry,31,6,4,3,41,85,0.12,601.2,0.88,601.2,0,0,0,0,-3,3,31,6,4,0,44,642,990,966.6,23.4,0.291,0.203,0.00867,0.494,0.0212,3,0.213,0.707,0.0303,22.6,0.955,0.98,0.935,42.5,41.6,125,3000
2010-02-09,2009,5,19,40,712.17,0.34,5,Dry,31,6,4,3,41,85,0.12,627.2,0.88,627.2,0,0,0,0,-3,3,31,6,4,0,44,668,990,966.7,23.3,0.306,0.22,0.00946,0.526,0.0226,3,0.225,0.751,0.0323,22.5,0.956,0.98,0.936,44.1,43.2,130,3110
2010-02-10,2009,5,19,41,738.69,0.33,5,Dry,31,6,4,3,41,85,0.12,653.7,0.89,653.7,0,0,0,0,-3,3,31,6,4,0,44,695,990,966.9,23.1,0.321,0.238,0.0103,0.559,0.0242,3,0.237,0.796,0.0344,22.3,0.956,0.98,0.937,45.7,44.8,134,3220
2010-02-11,2009,5,20,42,769.04,0.32,4,Mod_Dry,36,6,5,4,54,105,0.14,664,0.86,664,0,0,0,0,-4,4,36,6,5,0,58,711,990,967,23,0.331,0.245,0.0106,0.575,0.025,3,0.241,0.816,0.0355,22.2,0.957,0.98,0.938,46.1,45.2,136,3250
2010-02-12,2009,5,20,43,787.12,0.31,4,Mod_Dry,36,6,5,4,54,105,0.13,682.1,0.87,682.1,0,0,0,0,-4,4,36,6,5,0,58,729,990,967,23,0.341,0.257,0.0112,0.598,0.026,3,0.249,0.847,0.0369,22.1,0.957,0.98,0.938,47.2,46.2,139,3330
2010-02-13,2009,5,20,44,811.2,0.3,4,Mod_Dry,36,6,5,4,54,105,0.13,706.2,0.87,706.2,0,0,0,0,-4,4,36,6,5,0,58,753,990,967.1,22.9,0.355,0.273,0.0119,0.627,0.0274,3,0.26,0.888,0.0388,22,0.957,0.98,0.938,48.5,47.6,143,3420
2010-02-14,2009,5,20,45,842.59,0.29,4,Mod_Dry,36,6,5,4,54,105,0.13,737.6,0.88,737.6,0,0,0,0,-4,4,36,6,5,0,58,785,990,967.3,22.7,0.373,0.294,0.0129,0.667,0.0293,3,0.274,0.941,0.0414,21.8,0.957,0.98,0.938,50.3,48.2,145,3470
2010-02-15,2009,5,20,46,881.39,0.28,4,Mod_Dry,36,6,5,4,54,105,0.12,776.4,0.88,776.4,0,0,0,0,-4,4,36,6,5,0,58,823,990,967.4,22.6,0.409,0.315,0.0139,0.723,0.032,3,0.287,1.01,0.0448,21.6,0.956,0.98,0.937,52.3,48.2,145,3470
2010-02-16,2009,5,20,47,927.85,0.27,4,Mod_Dry,36,6,5,4,54,105,0.11,822.9,0.89,822.9,0,0,0,0,-4,4,36,6,5,0,58,870,990,967.6,22.4,0.451,0.337,0.0151,0.788,0.0352,4,0.22,1.01,0.0451,21.4,0.954,0.978,0.933,41.1,40.3,161,3860
2010-02-17,2009,5,20,48,987.16,0.25,4,Mod_Dry,36,6,5,4,54,105,0.11,882.2,0.89,882.2,0,0,0,0,-4,4,36,6,5,0,58,929,990,967.8,22.2,0.505,0.366,0.0165,0.871,0.0393,4,0.24,1.11,0.0502,21,0.955,0.98,0.936,43.5,42.6,170,4090
2010-02-18,2009,5,21,49,1055.3,0.24,4,Mod_Dry,36,6,5,4,54,105,0.1,950.3,0.9,950.3,0,0,0,0,-4,4,36,6,5,0,58,997,990,968.1,21.9,0.568,0.399,0.0182,0.967,0.0441,4,0.263,1.23,0.0561,20.7,0.956,0.98,0.937,46.1,45.2,181,4340
2010-02-19,2009,5,21,50,1127.2,0.23,4,Mod_Dry,36,6,5,4,54,105,0.093,1022,0.91,1022,0,0,0,0,-4,4,36,6,5,0,58,1070,990,968.3,21.7,0.653,0.473,0.0218,1.13,0.0519,4,0.284,1.41,0.065,20.3,0.955,0.98,0.936,48.6,47.6,190,4570
2010-02-20,2009,5,21,51,1202.3,0.22,4,Mod_Dry,36,6,5,4,54,105,0.087,1097,0.91,1097,0,0,0,0,-4,4,36,6,5,0,58,1140,990,968.5,21.5,0.763,0.642,0.0299,1.41,0.0655,4,0.299,1.7,0.0794,19.8,0.954,0.98,0.935,50.7,48.2,193,4630
2010-02-21,2009,5,21,52,1286.2,0.21,3,Normal,43,7,5,4,78,137,0.11,1149,0.89,1100,49,11,1,1,-3,39,54,8,6,1,117,1170,990,968.8,21.2,0.798,0.648,0.0306,1.45,0.0682,4,0.3,1.75,0.0824,19.5,0.954,0.98,0.935,50,48.2,193,4630
2010-02-22,2009,5,21,53,1373.2,0.2,3,Normal,43,7,5,4,78,137,0.1,1236,0.9,1100,136,31,4,4,0,97,74,11,9,4,175,1190,990,969.1,20.9,0.836,0.648,0.031,1.48,0.0709,4,0.3,1.78,0.0853,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2010-02-23,2009,5,21,54,1431.7,0.19,3,Normal,43,7,5,4,78,137,0.096,1295,0.9,1100,195,44,6,6,2,137,87,13,11,6,215,1210,990,969.3,20.7,0.861,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0872,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2010-02-24,2009,5,21,55,1485,0.18,3,Normal,43,7,5,4,78,137,0.092,1348,0.91,1100,248,56,7,8,3,174,99,14,13,7,252,1230,990,969.4,20.6,0.883,0.648,0.0315,1.53,0.0745,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,189,4530
2010-02-25,2009,5,22,56,1545.6,0.17,3,Normal,43,7,5,4,78,137,0.089,1409,0.91,1100,309,57,9,9,5,229,100,16,14,9,307,1230,990,969.6,20.4,0.893,0.648,0.0318,1.54,0.0756,4,0.3,1.84,0.0904,18.5,0.952,0.98,0.933,47.6,46.6,186,4470
2010-02-26,2009,5,22,57,1600.7,0.16,3,Normal,43,7,5,4,78,137,0.086,1464,0.91,1100,364,57,11,11,7,278,100,18,16,11,356,1230,990,969.8,20.2,0.903,0.648,0.0321,1.55,0.0768,4,0.3,1.85,0.0917,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2010-02-27,2009,5,22,58,1656.7,0.16,3,Normal,43,7,5,4,78,137,0.083,1520,0.92,1100,420,57,11,13,9,330,100,18,18,13,408,1240,990,970,20,0.908,0.648,0.0324,1.56,0.0778,4,0.3,1.86,0.0928,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2010-02-28,2009,5,22,59,1713.4,0.15,3,Normal,43,7,5,4,78,137,0.08,1576,0.92,1100,476,57,11,15,10,383,100,18,20,14,461,1240,990,970.2,19.8,0.913,0.648,0.0327,1.56,0.0788,4,0.3,1.86,0.0939,18,0.951,0.98,0.932,46.1,45.2,181,4340
2010-03-01,2009,6,22,60,1770.8,0.15,2,Mod_Wet,59,11,12,13,144,239,0.14,1532,0.86,1100,432,41,7,13,0,371,100,18,25,13,515,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.5,44.6,179,4280
2010-03-02,2009,6,22,61,1829,0.14,2,Mod_Wet,59,11,12,13,144,239,0.13,1590,0.87,1100,490,41,7,13,2,427,100,18,25,15,571,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,177,4240
2010-03-03,2009,6,22,62,1894.9,0.14,2,Mod_Wet,59,11,12,13,144,239,0.13,1656,0.87,1100,556,41,7,13,4,491,100,18,25,17,635,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2010-03-04,2009,6,23,63,1961.6,0.13,2,Mod_Wet,59,11,12,13,144,239,0.12,1723,0.88,1100,623,41,7,13,6,556,100,18,25,19,700,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0985,17.1,0.948,0.98,0.93,43.9,43,172,4130
2010-03-05,2009,6,23,64,2029.1,0.12,2,Mod_Wet,59,11,12,13,144,239,0.12,1790,0.88,1100,690,41,7,13,8,621,100,18,25,21,765,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.3,42.5,170,4080
2010-03-06,2009,6,23,65,2097.5,0.12,2,Mod_Wet,59,11,12,13,144,239,0.11,1858,0.89,1100,758,41,7,13,10,687,100,18,25,23,831,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4040
2010-03-07,2009,6,23,66,2173.9,0.11,2,Mod_Wet,59,11,12,13,144,239,0.11,1935,0.89,1100,835,41,7,13,12,762,100,18,25,25,906,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2010-03-08,2009,6,23,67,2258.7,0.11,2,Mod_Wet,59,11,12,13,144,239,0.11,2020,0.89,1100,920,41,7,13,15,844,100,18,25,28,988,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2010-03-09,2009,6,23,68,2322,0.1,2,Mod_Wet,59,11,12,13,144,239,0.1,2083,0.9,1100,983,41,7,13,16,906,100,18,25,29,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3900
2010-03-10,2009,6,23,69,2393.5,0.093,2,Mod_Wet,59,11,12,13,144,239,0.1,2154,0.9,1100,1050,41,7,13,19,974,100,18,25,32,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2010-03-11,2009,6,24,70,2480.9,0.086,3,Normal,49,9,9,9,107,183,0.074,2298,0.93,1100,1200,51,9,16,27,1100,100,18,25,36,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2010-03-12,2009,6,24,71,2569.4,0.081,3,Normal,49,9,9,9,107,183,0.071,2386,0.93,1100,1290,51,9,16,30,1180,100,18,25,39,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.8,38.9,155,3730
2010-03-13,2009,6,24,72,2658.8,0.075,3,Normal,49,9,9,9,107,183,0.069,2476,0.93,1100,1380,51,9,16,32,1270,100,18,25,41,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.2,38.2,153,3670
2010-03-14,2009,6,24,73,2749.1,0.07,3,Normal,49,9,9,9,107,183,0.067,2566,0.93,1100,1470,51,9,16,35,1360,100,18,25,44,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.6,150,3610
2010-03-15,2009,6,24,74,2848.3,0.064,3,Normal,49,9,9,9,107,183,0.064,2665,0.94,1100,1570,51,9,16,38,1450,100,18,25,47,1560,1240,990,973.1,16.9,0.926,0.648,0.0385,1.57,0.0934,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3550
2010-03-16,2009,6,24,75,2940.5,0.058,3,Normal,49,9,9,9,107,183,0.062,2758,0.94,1100,1660,51,9,16,41,1540,100,18,25,50,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0947,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3480
2010-03-17,2009,6,24,76,3025.5,0.054,3,Normal,49,9,9,9,107,183,0.06,2842,0.94,1100,1740,51,9,16,43,1620,100,18,25,52,1730,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.8,35.7,143,3430
2010-03-18,2009,6,25,77,3094.8,0.05,3,Normal,49,9,9,9,107,183,0.059,2912,0.94,1100,1810,51,9,16,45,1690,100,18,25,54,1800,1240,990,973.7,16.3,0.926,0.648,0.0399,1.57,0.0968,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2010-03-19,2009,6,25,78,3156.3,0.047,3,Normal,49,9,9,9,107,183,0.058,2973,0.94,1100,1870,51,9,16,47,1750,100,18,25,56,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0977,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.9,139,3350
2010-03-20,2009,6,25,79,3209.9,0.045,3,Normal,49,9,9,9,107,183,0.057,3027,0.94,1100,1930,51,9,16,49,1800,100,18,25,58,1910,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0984,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.6,138,3320
2010-03-21,2009,6,25,80,3263.7,0.043,2,Mod_Wet,59,11,12,13,144,239,0.073,3025,0.93,1100,1930,41,7,13,45,1820,100,18,25,58,1960,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0991,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.3,137,3290
2010-03-22,2009,6,25,81,3301.2,0.042,2,Mod_Wet,59,11,12,13,144,239,0.072,3062,0.93,1100,1960,41,7,13,46,1860,100,18,25,59,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0996,4,0.3,1.87,0.119,13.9,0.935,0.97,0.907,35.1,34,136,3270
2010-03-23,2009,6,25,82,3338.7,0.04,2,Mod_Wet,59,11,12,13,144,239,0.072,3100,0.93,1100,2000,41,7,13,47,1890,100,18,25,60,2040,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.9,33.8,135,3250
2010-03-24,2009,6,25,83,3376.4,0.038,2,Mod_Wet,59,11,12,13,144,239,0.071,3137,0.93,1100,2040,41,7,13,48,1930,100,18,25,61,2070,1240,990,974.4,15.6,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.6,134,3230
2010-03-25,2009,6,26,84,3405.8,0.037,2,Mod_Wet,59,11,12,13,144,239,0.07,3167,0.93,1100,2070,41,7,13,49,1960,100,18,25,62,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3210
2010-03-26,2009,6,26,85,3435.3,0.035,2,Mod_Wet,59,11,12,13,144,239,0.07,3196,0.93,1100,2100,41,7,13,50,1990,100,18,25,63,2130,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.101,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3200
2010-03-27,2009,6,26,86,3456.4,0.034,2,Mod_Wet,59,11,12,13,144,239,0.069,3217,0.93,1100,2120,41,7,13,51,2010,100,18,25,64,2150,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3180
2010-03-28,2009,6,26,87,3477.5,0.033,2,Mod_Wet,59,11,12,13,144,239,0.069,3238,0.93,1100,2140,41,7,13,51,2030,100,18,25,64,2170,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3170
2010-03-29,2009,6,26,88,3498.7,0.032,2,Mod_Wet,59,11,12,13,144,239,0.068,3260,0.93,1100,2160,41,7,13,52,2050,100,18,25,65,2190,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,32.9,132,3160
2010-03-30,2009,6,26,89,3511.4,0.031,2,Mod_Wet,59,11,12,13,144,239,0.068,3272,0.93,1100,2170,41,7,13,52,2060,100,18,25,65,2200,1240,990,974.6,15.4,0.926,0.648,0.0422,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.9,131,3160
2010-03-31,2009,6,26,90,3524.1,0.03,2,Mod_Wet,59,11,12,13,144,239,0.068,3285,0.93,1100,2190,41,7,13,53,2070,100,18,25,66,2220,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.8,32.8,131,3150
2010-04-01,2009,7,27,91,3536.8,0.03,2,Mod_Wet,70,14,18,25,168,295,0.083,3242,0.92,1100,2140,30,4,7,39,2060,100,18,25,64,2230,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.4,0.932,0.97,0.904,33.7,32.7,131,3140
2010-04-02,2009,7,27,92,3549.6,0.029,2,Mod_Wet,70,14,18,25,168,295,0.083,3255,0.92,1100,2160,30,4,7,40,2070,100,18,25,65,2240,1240,990,974.7,15.3,0.926,0.648,0.0424,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.7,32.7,131,3130
2010-04-03,2009,7,27,93,3570.9,0.028,2,Mod_Wet,70,14,18,25,168,295,0.083,3276,0.92,1100,2180,30,4,7,40,2100,100,18,25,65,2260,1240,990,974.8,15.2,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.5,32.5,130,3120
2010-04-04,2009,7,27,94,3592.2,0.028,2,Mod_Wet,70,14,18,25,168,295,0.082,3297,0.92,1100,2200,30,4,7,41,2120,100,18,25,66,2280,1240,990,974.8,15.2,0.926,0.648,0.0427,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.4,32.4,130,3110
2010-04-05,2009,7,27,95,3622.1,0.026,2,Mod_Wet,70,14,18,25,168,295,0.081,3327,0.92,1100,2230,30,4,7,42,2140,100,18,25,67,2310,1240,990,974.9,15.1,0.926,0.648,0.0429,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.903,33.2,32.2,129,3100
2010-04-06,2009,7,27,96,3660.7,0.025,2,Mod_Wet,70,14,18,25,168,295,0.081,3366,0.92,1100,2270,30,4,7,43,2180,100,18,25,68,2350,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33,32,128,3070
2010-04-07,2009,7,27,97,3707.9,0.023,2,Mod_Wet,70,14,18,25,168,295,0.08,3413,0.92,1100,2310,30,4,7,44,2230,100,18,25,69,2400,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.105,4,0.3,1.87,0.125,13.1,0.929,0.97,0.902,32.7,31.8,127,3050
2010-04-08,2009,7,28,98,3755.4,0.021,2,Mod_Wet,70,14,18,25,168,295,0.079,3460,0.92,1100,2360,30,4,7,46,2270,100,18,25,71,2440,1240,990,975.2,14.8,0.926,0.648,0.0437,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.5,31.5,126,3020
2010-04-09,2009,7,28,99,3811.7,0.019,2,Mod_Wet,70,14,18,25,168,295,0.077,3517,0.92,1100,2420,30,4,7,48,2330,100,18,25,73,2500,1240,990,975.3,14.7,0.926,0.648,0.044,1.57,0.107,4,0.3,1.87,0.127,12.8,0.928,0.97,0.9,32.1,31.2,125,2990
2010-04-10,2009,7,28,100,3876.9,0.018,2,Mod_Wet,70,14,18,25,168,295,0.076,3582,0.92,1100,2480,30,4,7,49,2390,100,18,25,74,2560,1240,990,975.4,14.6,0.926,0.648,0.0444,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.899,31.7,30.8,123,2960
2010-04-11,2009,7,28,101,3942.4,0.016,2,Mod_Wet,70,14,18,25,168,295,0.075,3647,0.93,1100,2550,30,4,7,51,2460,100,18,25,76,2620,1240,990,975.6,14.4,0.926,0.648,0.0449,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.897,31.4,30.4,122,2920
2010-04-12,2009,7,28,102,3999.4,0.015,2,Mod_Wet,70,14,18,25,168,295,0.074,3704,0.93,1100,2600,30,4,7,53,2510,100,18,25,78,2680,1240,990,975.7,14.3,0.926,0.648,0.0452,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,31,30.1,120,2890
2010-04-13,2009,7,28,103,4047.9,0.014,2,Mod_Wet,70,14,18,25,168,295,0.073,3753,0.93,1100,2650,30,4,7,55,2560,100,18,25,80,2730,1240,990,975.8,14.2,0.926,0.648,0.0455,1.57,0.111,4,0.3,1.87,0.132,12.4,0.923,0.97,0.896,30.8,29.8,119,2870
2010-04-14,2009,7,28,104,4087.6,0.013,2,Mod_Wet,70,14,18,25,168,295,0.072,3793,0.93,1100,2690,30,4,7,55,2600,100,18,25,80,2770,1240,990,975.8,14.2,0.926,0.648,0.0458,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.6,29.7,119,2850
2010-04-15,2009,7,29,105,4118.6,0.012,2,Mod_Wet,70,14,18,25,168,295,0.072,3824,0.93,1100,2720,30,4,7,55,2630,100,18,25,80,2800,1240,990,975.9,14.1,0.926,0.648,0.0459,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.4,29.5,118,2830
2010-04-16,2009,7,29,106,4149.7,0.011,2,Mod_Wet,70,14,18,25,168,295,0.071,3855,0.93,1100,2760,30,4,7,55,2660,100,18,25,80,2830,1240,990,976,14,0.926,0.648,0.0461,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.3,29.3,117,2820
2010-04-17,2009,7,29,107,4171.9,0.011,2,Mod_Wet,70,14,18,25,168,295,0.071,3877,0.93,1100,2780,30,4,7,55,2680,100,18,25,80,2850,1240,990,976,14,0.926,0.648,0.0463,1.57,0.112,4,0.3,1.87,0.134,12.1,0.921,0.97,0.894,30.1,29.2,117,2810
2010-04-18,2009,7,29,108,4194.1,0.01,2,Mod_Wet,70,14,18,25,168,295,0.07,3899,0.93,1100,2800,30,4,7,55,2700,100,18,25,80,2870,1240,990,976,14,0.926,0.648,0.0464,1.57,0.113,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30,29.1,116,2800
2010-04-19,2009,7,29,109,4207.5,0.01,2,Mod_Wet,70,14,18,25,168,295,0.07,3913,0.93,1100,2810,30,4,7,55,2720,100,18,25,80,2890,1240,990,976.1,13.9,0.926,0.648,0.0465,1.57,0.113,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30,29.1,116,2790
2010-04-20,2009,7,29,110,4220.9,0.0099,2,Mod_Wet,70,14,18,25,168,295,0.07,3926,0.93,1100,2830,30,4,7,55,2730,100,18,25,80,2900,1240,990,976.1,13.9,0.926,0.648,0.0466,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.893,29.9,29,116,2780
2010-04-21,2009,7,29,111,4225.4,0.0098,2,Mod_Wet,70,14,18,25,168,295,0.07,3930,0.93,1100,2830,30,4,7,55,2730,100,18,25,80,2900,1240,990,976.1,13.9,0.926,0.648,0.0466,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.893,29.9,29,116,2780
2010-04-22,2009,7,30,112,4229.8,0.0098,2,Mod_Wet,70,14,18,25,168,295,0.07,3935,0.93,1100,2840,30,4,7,55,2740,100,18,25,80,2910,1240,990,976.1,13.9,0.926,0.648,0.0466,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.893,29.8,28.9,116,2780
2010-04-23,2009,7,30,113,4225.4,0.0098,2,Mod_Wet,70,14,18,25,168,295,0.07,3930,0.93,1100,2830,30,4,7,55,2730,100,18,25,80,2900,1240,990,976.1,13.9,0.926,0.648,0.0466,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.893,29.9,29,116,2780
2010-04-24,2009,7,30,114,4220.9,0.0099,2,Mod_Wet,70,14,18,25,168,295,0.07,3926,0.93,1100,2830,30,4,7,55,2730,100,18,25,80,2900,1240,990,976.1,13.9,0.926,0.648,0.0466,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.893,29.9,29,116,2780
2010-04-25,2009,7,30,115,4216.4,0.0099,2,Mod_Wet,70,14,18,25,168,295,0.07,3921,0.93,1100,2820,30,4,7,55,2730,100,18,25,80,2890,1240,990,976.1,13.9,0.926,0.648,0.0465,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.893,29.9,29,116,2790
2010-04-26,2009,7,30,116,4203.1,0.01,2,Mod_Wet,70,14,18,25,168,295,0.07,3908,0.93,1100,2810,30,4,7,55,2710,100,18,25,80,2880,1240,990,976.1,13.9,0.926,0.648,0.0465,1.57,0.113,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30,29.1,116,2790
2010-04-27,2009,7,30,117,4189.7,0.01,2,Mod_Wet,70,14,18,25,168,295,0.07,3895,0.93,1100,2800,30,4,7,55,2700,100,18,25,80,2870,1240,990,976,14,0.926,0.648,0.0464,1.57,0.113,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30,29.1,117,2800
2010-04-28,2009,7,30,118,4176.4,0.011,2,Mod_Wet,70,14,18,25,168,295,0.071,3881,0.93,1100,2780,30,4,7,55,2690,100,18,25,80,2850,1240,990,976,14,0.926,0.648,0.0463,1.57,0.112,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30.1,29.2,117,2800
2010-04-29,2009,7,31,119,4163,0.011,2,Mod_Wet,70,14,18,25,168,295,0.071,3868,0.93,1100,2770,30,4,7,55,2670,100,18,25,80,2840,1240,990,976,14,0.926,0.648,0.0462,1.57,0.112,4,0.3,1.87,0.134,12.1,0.921,0.97,0.894,30.2,29.3,117,2810
2010-04-30,2009,7,31,120,4140.8,0.011,2,Mod_Wet,70,14,18,25,168,295,0.071,3846,0.93,1100,2750,30,4,7,55,2650,100,18,25,80,2820,1240,990,975.9,14.1,0.926,0.648,0.0461,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.3,29.4,118,2820
2010-05-01,2009,8,31,121,4118.6,0.012,2,Mod_Wet,65,14,17,23,202,321,0.078,3798,0.92,1100,2700,35,4,8,57,2590,100,18,25,80,2800,1240,990,975.9,14.1,0.926,0.648,0.0459,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.4,29.5,118,2830
2010-05-02,2009,8,31,122,4096.5,0.013,2,Mod_Wet,65,14,17,23,202,321,0.078,3775,0.92,1100,2680,35,4,8,57,2570,100,18,25,80,2770,1240,990,975.9,14.1,0.926,0.648,0.0458,1.57,0.111,4,0.3,1.87,0.133,12.3,0.922,0.97,0.895,30.5,29.6,118,2840
2010-05-03,2009,8,31,123,4065.5,0.013,2,Mod_Wet,65,14,17,23,202,321,0.079,3745,0.92,1100,2650,35,4,8,56,2540,100,18,25,79,2740,1240,990,975.8,14.2,0.926,0.648,0.0456,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.7,29.8,119,2860
2010-05-04,2009,8,31,124,4025.8,0.014,2,Mod_Wet,65,14,17,23,202,321,0.08,3705,0.92,1100,2610,35,4,8,55,2500,100,18,25,78,2710,1240,990,975.7,14.3,0.926,0.648,0.0454,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,30.9,30,120,2880
2010-05-05,2009,8,31,125,3986.3,0.015,2,Mod_Wet,65,14,17,23,202,321,0.081,3665,0.92,1100,2570,35,4,8,54,2460,100,18,25,77,2670,1240,990,975.7,14.3,0.926,0.648,0.0452,1.57,0.11,4,0.3,1.87,0.131,12.5,0.924,0.97,0.897,31.1,30.2,121,2900
2010-05-06,2009,8,32,126,3938,0.016,2,Mod_Wet,65,14,17,23,202,321,0.082,3617,0.92,1100,2520,35,4,8,53,2420,100,18,25,76,2620,1240,990,975.5,14.5,0.926,0.648,0.0448,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.897,31.4,30.4,122,2920
2010-05-07,2009,8,32,127,3890,0.018,2,Mod_Wet,65,14,17,23,202,321,0.083,3569,0.92,1100,2470,35,4,8,51,2370,100,18,25,74,2570,1240,990,975.4,14.6,0.926,0.648,0.0445,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.7,30.7,123,2950
2010-05-08,2009,8,32,128,3833.4,0.019,2,Mod_Wet,65,14,17,23,202,321,0.084,3512,0.92,1100,2410,35,4,8,49,2320,100,18,25,72,2520,1240,990,975.3,14.7,0.926,0.648,0.0442,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,32,31,124,2980
2010-05-09,2009,8,32,129,3777,0.02,2,Mod_Wet,65,14,17,23,202,321,0.085,3456,0.92,1100,2360,35,4,8,48,2260,100,18,25,71,2460,1240,990,975.2,14.8,0.926,0.648,0.0438,1.57,0.106,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.3,31.4,125,3010
2010-05-10,2009,8,32,130,3720.8,0.023,2,Mod_Wet,65,14,17,23,202,321,0.086,3400,0.91,1100,2300,35,4,8,46,2210,100,18,25,69,2410,1240,990,975.1,14.9,0.926,0.648,0.0435,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.7,31.7,127,3040
2010-05-11,2009,8,32,131,3664.9,0.025,1,Wet,71,14,18,24,213,340,0.093,3325,0.91,1100,2230,29,4,7,43,2140,100,18,25,67,2360,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33,32,128,3070
2010-05-12,2009,8,32,132,3609.3,0.027,1,Wet,71,14,18,24,213,340,0.094,3269,0.91,1100,2170,29,4,7,41,2090,100,18,25,65,2300,1240,990,974.9,15.1,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3100
2010-05-13,2009,8,33,133,3553.8,0.029,1,Wet,71,14,18,24,213,340,0.096,3214,0.9,1100,2110,29,4,7,39,2040,100,18,25,63,2250,1240,990,974.7,15.3,0.926,0.648,0.0424,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,131,3130
2010-05-14,2009,8,33,134,3498.7,0.032,1,Wet,71,14,18,24,213,340,0.097,3159,0.9,1100,2060,29,4,7,38,1980,100,18,25,62,2190,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,32.9,132,3160
2010-05-15,2009,8,33,135,3443.7,0.035,1,Wet,71,14,18,24,213,340,0.099,3104,0.9,1100,2000,29,4,7,36,1930,100,18,25,60,2140,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.2,133,3190
2010-05-16,2009,8,33,136,3389,0.038,1,Wet,71,14,18,24,213,340,0.1,3049,0.9,1100,1950,29,4,7,34,1880,100,18,25,58,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.6,134,3220
2010-05-17,2009,8,33,137,3334.6,0.04,1,Wet,71,14,18,24,213,340,0.1,2995,0.9,1100,1900,29,4,7,33,1820,100,18,25,57,2040,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,135,3250
2010-05-18,2009,8,33,138,3280.4,0.042,1,Wet,71,14,18,24,213,340,0.1,2940,0.9,1100,1840,29,4,7,31,1770,100,18,25,55,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
2010-05-19,2009,8,33,139,3209.9,0.045,1,Wet,71,14,18,24,213,340,0.11,2870,0.89,1100,1770,29,4,7,29,1700,100,18,25,53,1910,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0984,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.6,138,3320
2010-05-20,2009,8,34,140,3139.8,0.048,1,Wet,71,14,18,24,213,340,0.11,2800,0.89,1100,1700,29,4,7,27,1630,100,18,25,51,1850,1240,990,973.9,16.1,0.926,0.648,0.0401,1.57,0.0975,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2010-05-21,2009,8,34,141,3070.3,0.051,1,Wet,71,14,18,24,213,340,0.11,2730,0.89,1100,1630,29,4,7,25,1570,100,18,25,49,1780,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0965,4,0.3,1.87,0.115,14.4,0.938,0.97,0.91,36.5,35.4,142,3400
2010-05-22,2009,8,34,142,3001.1,0.055,1,Wet,71,14,18,24,213,340,0.11,2661,0.89,1100,1560,29,4,7,23,1500,100,18,25,47,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,37,35.9,143,3440
2010-05-23,2009,8,34,143,2932.5,0.059,1,Wet,71,14,18,24,213,340,0.12,2592,0.88,1100,1490,29,4,7,21,1430,100,18,25,45,1640,1240,990,973.4,16.6,0.926,0.648,0.0389,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.971,0.912,37.4,36.3,145,3490
2010-05-24,2009,8,34,144,2864.3,0.063,1,Wet,71,14,18,24,213,340,0.12,2524,0.88,1100,1420,29,4,7,19,1370,100,18,25,43,1580,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,14.9,0.941,0.972,0.914,37.9,36.8,147,3530
2010-05-25,2009,8,34,145,2796.6,0.067,1,Wet,71,14,18,24,213,340,0.12,2457,0.88,1100,1360,29,4,7,17,1300,100,18,25,41,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.972,0.915,38.3,37.3,149,3580
2010-05-26,2009,8,34,146,2737.3,0.07,1,Wet,71,14,18,24,213,340,0.12,2397,0.88,1100,1300,29,4,7,15,1240,100,18,25,39,1460,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.092,4,0.3,1.87,0.109,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2010-05-27,2009,8,35,147,2678.3,0.074,1,Wet,71,14,18,24,213,340,0.13,2338,0.87,1100,1240,29,4,7,13,1190,100,18,25,37,1400,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2010-05-28,2009,8,35,148,2619.8,0.078,1,Wet,71,14,18,24,213,340,0.13,2280,0.87,1100,1180,29,4,7,11,1130,100,18,25,35,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3700
2010-05-29,2009,8,35,149,2561.6,0.081,1,Wet,71,14,18,24,213,340,0.13,2222,0.87,1100,1120,29,4,7,10,1070,100,18,25,34,1290,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2010-05-30,2009,8,35,150,2503.9,0.085,1,Wet,71,14,18,24,213,340,0.14,2164,0.86,1100,1060,29,4,7,8,1020,100,18,25,32,1230,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3770
2010-05-31,2009,8,35,151,2446.6,0.088,1,Wet,71,14,18,24,213,340,0.14,2107,0.86,1100,1010,29,4,7,6,961,100,18,25,30,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0883,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2010-06-01,2009,9,35,152,2397.3,0.092,2,Mod_Wet,62,12,14,16,153,257,0.11,2140,0.89,1100,1040,38,6,11,15,970,100,18,25,31,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.924,41,40.1,160,3850
2010-06-02,2009,9,35,153,2348.3,0.097,2,Mod_Wet,62,12,14,16,153,257,0.11,2091,0.89,1100,991,38,6,11,14,922,100,18,25,30,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2010-06-03,2009,9,36,154,2299.6,0.1,2,Mod_Wet,62,12,14,16,153,257,0.11,2043,0.89,1100,943,38,6,11,12,876,100,18,25,28,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2010-06-04,2009,9,36,155,2243.9,0.11,2,Mod_Wet,62,12,14,16,153,257,0.12,1987,0.89,1100,887,38,6,11,11,821,100,18,25,27,974,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3950
2010-06-05,2009,9,36,156,2173.9,0.11,2,Mod_Wet,62,12,14,16,153,257,0.12,1917,0.88,1100,817,38,6,11,9,753,100,18,25,25,906,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2010-06-06,2009,9,36,157,2112,0.12,2,Mod_Wet,62,12,14,16,153,257,0.12,1855,0.88,1100,755,38,6,11,7,693,100,18,25,23,846,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,41.9,168,4030
2010-06-07,2009,9,36,158,2050.6,0.12,2,Mod_Wet,62,12,14,16,153,257,0.13,1794,0.88,1100,694,38,6,11,5,634,100,18,25,21,787,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2010-06-08,2009,9,36,159,1989.9,0.13,2,Mod_Wet,62,12,14,16,153,257,0.13,1733,0.87,1100,633,38,6,11,3,575,100,18,25,19,728,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.7,171,4100
2010-06-09,2009,9,36,160,1936.9,0.13,2,Mod_Wet,62,12,14,16,153,257,0.13,1680,0.87,1100,580,38,6,11,1,524,100,18,25,17,677,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2010-06-10,2009,9,37,161,1884.4,0.14,2,Mod_Wet,62,12,14,16,153,257,0.14,1627,0.86,1100,527,38,6,11,0,472,100,18,25,16,625,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.5,43.7,175,4190
2010-06-11,2009,9,37,162,1832.5,0.14,2,Mod_Wet,62,12,14,16,153,257,0.14,1575,0.86,1100,475,38,6,11,-2,422,100,18,25,14,575,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2010-06-12,2009,9,37,163,1787.9,0.14,2,Mod_Wet,62,12,14,16,153,257,0.14,1531,0.86,1100,431,38,6,11,-3,379,100,18,25,13,532,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2010-06-13,2009,9,37,164,1743.7,0.15,2,Mod_Wet,62,12,14,16,153,257,0.15,1487,0.85,1100,387,38,6,11,-4,336,100,18,25,12,489,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0798,4,0.3,1.87,0.095,17.9,0.951,0.98,0.932,45.8,44.9,179,4310
2010-06-14,2009,9,37,165,1700,0.15,2,Mod_Wet,62,12,14,16,153,257,0.15,1443,0.85,1100,343,38,6,10,-6,295,100,18,24,10,448,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.2,45.3,181,4340
2010-06-15,2009,9,37,166,1656.7,0.16,2,Mod_Wet,62,12,14,16,153,257,0.15,1400,0.84,1100,300,38,6,9,-7,254,100,18,23,9,407,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0934,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2010-06-16,2009,9,37,167,1620.4,0.16,2,Mod_Wet,62,12,14,16,153,257,0.16,1363,0.84,1100,263,38,6,8,-8,219,100,18,22,8,372,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0778,4,0.3,1.87,0.0927,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2010-06-17,2009,9,38,168,1584.4,0.17,2,Mod_Wet,62,12,14,16,153,257,0.16,1327,0.84,1100,227,38,6,7,-9,185,100,18,21,7,338,1240,990,969.8,20.2,0.916,0.648,0.032,1.56,0.0773,4,0.3,1.86,0.0921,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2010-06-18,2009,9,38,169,1548.8,0.17,2,Mod_Wet,62,12,14,16,153,257,0.17,1292,0.83,1100,192,38,6,6,-10,152,100,18,20,6,305,1240,990,969.6,20.4,0.913,0.648,0.0318,1.56,0.0767,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2010-06-19,2009,9,38,170,1513.6,0.18,2,Mod_Wet,62,12,14,16,153,257,0.17,1257,0.83,1100,157,35,5,5,-11,123,97,17,19,5,276,1230,990,969.5,20.5,0.9,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2010-06-20,2009,9,38,171,1478.7,0.18,2,Mod_Wet,62,12,14,16,153,257,0.17,1222,0.83,1100,122,28,4,4,-12,98,90,16,18,4,251,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0888,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2010-06-21,2009,9,38,172,1444.1,0.19,2,Mod_Wet,62,12,14,16,153,257,0.18,1187,0.82,1100,87,20,3,3,-13,74,82,15,17,3,227,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0731,4,0.3,1.81,0.0876,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2010-06-22,2009,9,38,173,1416.2,0.19,2,Mod_Wet,62,12,14,16,153,257,0.18,1159,0.82,1100,59,13,2,2,-14,56,75,14,16,2,209,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
2010-06-23,2009,9,38,174,1382.3,0.19,2,Mod_Wet,62,12,14,16,153,257,0.19,1125,0.81,1100,25,6,1,1,-15,32,68,13,15,1,185,1200,990,969.1,20.9,0.839,0.648,0.031,1.49,0.0712,4,0.3,1.79,0.0855,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2010-06-24,2009,9,39,175,1324.8,0.2,2,Mod_Wet,62,12,14,16,153,257,0.19,1068,0.81,1068,0,0,0,0,-16,16,62,12,14,0,169,1160,990,968.9,21.1,0.78,0.576,0.0273,1.36,0.0643,4,0.294,1.65,0.0783,19.4,0.954,0.98,0.935,48.5,47.5,190,4560
2010-06-25,2009,9,39,176,1274.5,0.21,2,Mod_Wet,62,12,14,16,153,257,0.2,1017,0.8,1017,0,0,0,0,-16,16,62,12,14,0,169,1110,990,968.8,21.2,0.706,0.462,0.0218,1.17,0.055,4,0.283,1.45,0.0684,19.8,0.955,0.98,0.936,47.1,46.2,185,4430
2010-06-26,2009,9,39,177,1230.9,0.21,2,Mod_Wet,62,12,14,16,153,257,0.21,973.9,0.79,973.9,0,0,0,0,-16,16,62,12,14,0,169,1060,990,968.6,21.4,0.643,0.41,0.0192,1.05,0.0493,4,0.271,1.32,0.0619,20.1,0.955,0.98,0.936,45.7,44.8,179,4300
2010-06-27,2009,9,39,178,1188.2,0.22,2,Mod_Wet,62,12,14,16,153,257,0.22,931.2,0.78,931.2,0,0,0,0,-16,16,62,12,14,0,169,1020,990,968.5,21.5,0.588,0.39,0.0181,0.978,0.0454,4,0.257,1.23,0.0574,20.3,0.955,0.98,0.936,44.2,43.3,173,4160
2010-06-28,2009,9,39,179,1151.9,0.22,2,Mod_Wet,62,12,14,16,153,257,0.22,894.9,0.78,894.9,0,0,0,0,-16,16,62,12,14,0,169,983,990,968.4,21.6,0.555,0.372,0.0172,0.927,0.0429,4,0.245,1.17,0.0542,20.5,0.955,0.98,0.936,42.8,42,168,4030
2010-06-29,2009,9,39,180,1116.3,0.23,2,Mod_Wet,62,12,14,16,153,257,0.23,859.3,0.77,859.3,0,0,0,0,-16,16,62,12,14,0,169,947,990,968.3,21.7,0.522,0.355,0.0163,0.877,0.0404,4,0.233,1.11,0.0511,20.6,0.954,0.979,0.934,41.5,40.6,162,3900
2010-06-30,2009,9,39,181,1086.8,0.23,2,Mod_Wet,62,12,14,16,153,257,0.24,829.9,0.76,829.9,0,0,0,0,-16,16,62,12,14,0,169,918,990,968.2,21.8,0.495,0.341,0.0156,0.836,0.0383,4,0.223,1.06,0.0485,20.8,0.953,0.977,0.931,40.3,39.3,157,3780
2010-07-01,2009,10,40,182,1057.9,0.24,2,Mod_Wet,58,11,11,11,136,227,0.21,830.9,0.79,830.9,0,0,0,0,-11,11,58,11,11,0,147,911,990,968.1,21.9,0.489,0.341,0.0156,0.83,0.0379,4,0.223,1.05,0.048,20.9,0.953,0.977,0.932,40.5,39.6,158,3800
2010-07-02,2009,10,40,183,1029.6,0.24,2,Mod_Wet,58,11,11,11,136,227,0.22,802.6,0.78,802.6,0,0,0,0,-11,11,58,11,11,0,147,883,990,968,22,0.463,0.327,0.0149,0.79,0.0359,4,0.213,1,0.0456,21,0.953,0.975,0.929,39.4,38.4,154,3690
2010-07-03,2009,10,40,184,1002,0.25,2,Mod_Wet,58,11,11,11,136,227,0.23,775,0.77,775,0,0,0,0,-11,11,58,11,11,0,147,855,990,967.9,22.1,0.438,0.314,0.0142,0.752,0.034,3,0.287,1.04,0.047,21.1,0.956,0.98,0.937,51,48.2,145,3470
2010-07-04,2009,10,40,185,979.84,0.26,2,Mod_Wet,58,11,11,11,136,227,0.23,752.8,0.77,752.8,0,0,0,0,-11,11,58,11,11,0,147,833,990,967.8,22.2,0.417,0.303,0.0137,0.721,0.0325,3,0.281,1,0.0452,21.2,0.957,0.98,0.938,49.9,48.2,145,3470
2010-07-05,2009,10,40,186,958.19,0.26,2,Mod_Wet,58,11,11,11,136,227,0.24,731.2,0.76,731.2,0,0,0,0,-11,11,58,11,11,0,147,811,990,967.7,22.3,0.398,0.289,0.013,0.687,0.0309,3,0.272,0.959,0.043,21.3,0.957,0.98,0.937,48.7,47.7,143,3440
2010-07-06,2009,10,40,187,937.06,0.27,2,Mod_Wet,58,11,11,11,136,227,0.24,710.1,0.76,710.1,0,0,0,0,-11,11,58,11,11,0,147,790,990,967.6,22.4,0.378,0.275,0.0123,0.654,0.0292,3,0.262,0.916,0.041,21.4,0.957,0.98,0.937,47.6,46.6,140,3360
2010-07-07,2009,10,40,188,916.48,0.27,2,Mod_Wet,58,11,11,11,136,227,0.25,689.5,0.75,689.5,0,0,0,0,-11,11,58,11,11,0,147,769,990,967.6,22.4,0.364,0.262,0.0117,0.625,0.0279,3,0.253,0.878,0.0391,21.6,0.956,0.98,0.937,46.5,45.5,137,3280
2010-07-08,2009,10,41,189,900.88,0.27,2,Mod_Wet,58,11,11,11,136,227,0.25,673.9,0.75,673.9,0,0,0,0,-11,11,58,11,11,0,147,754,990,967.5,22.5,0.355,0.251,0.0112,0.606,0.0269,3,0.246,0.852,0.0379,21.6,0.956,0.98,0.937,45.6,44.7,134,3220
2010-07-09,2009,10,41,190,885.66,0.28,2,Mod_Wet,58,11,11,11,136,227,0.26,658.7,0.74,658.7,0,0,0,0,-11,11,58,11,11,0,147,739,990,967.4,22.6,0.346,0.241,0.0107,0.587,0.026,3,0.239,0.826,0.0366,21.7,0.956,0.98,0.937,44.7,43.8,132,3160
2010-07-10,2009,10,41,191,870.85,0.28,2,Mod_Wet,58,11,11,11,136,227,0.26,643.9,0.74,643.9,0,0,0,0,-11,11,58,11,11,0,147,724,990,967.4,22.6,0.338,0.231,0.0102,0.569,0.0252,3,0.232,0.801,0.0354,21.8,0.956,0.98,0.936,43.9,43,129,3100
2010-07-11,2009,10,41,192,856.48,0.29,2,Mod_Wet,58,11,11,11,136,227,0.27,629.5,0.73,629.5,0,0,0,0,-11,11,58,11,11,0,147,709,990,967.3,22.7,0.33,0.221,0.00977,0.551,0.0243,3,0.226,0.777,0.0343,21.9,0.955,0.98,0.936,43,42.2,127,3040
2010-07-12,2009,10,41,193,842.59,0.29,2,Mod_Wet,58,11,11,11,136,227,0.27,615.6,0.73,615.6,0,0,0,0,-11,11,58,11,11,0,147,696,990,967.3,22.7,0.322,0.212,0.00934,0.534,0.0235,3,0.22,0.754,0.0332,22,0.955,0.98,0.936,42.2,41.4,124,2980
2010-07-13,2009,10,41,194,829.23,0.3,2,Mod_Wet,58,11,11,11,136,227,0.27,602.2,0.73,602.2,0,0,0,0,-11,11,58,11,11,0,147,682,990,967.2,22.8,0.314,0.203,0.00892,0.518,0.0227,3,0.214,0.731,0.0321,22.1,0.954,0.979,0.934,41.4,40.6,122,2920
2010-07-14,2009,10,41,195,816.47,0.3,2,Mod_Wet,58,11,11,11,136,227,0.28,589.5,0.72,589.5,0,0,0,0,-11,11,58,11,11,0,147,669,990,967.2,22.8,0.307,0.195,0.00853,0.502,0.022,3,0.208,0.71,0.0311,22.1,0.953,0.977,0.932,40.6,39.7,119,2860
2010-07-15,2009,10,42,196,804.39,0.31,2,Mod_Wet,58,11,11,11,136,227,0.28,577.4,0.72,577.4,0,0,0,0,-11,11,58,11,11,0,147,657,990,967.1,22.9,0.3,0.187,0.00816,0.487,0.0213,3,0.202,0.689,0.0301,22.2,0.952,0.976,0.929,39.9,38.9,117,2800
2010-07-16,2009,10,42,197,793.12,0.31,2,Mod_Wet,58,11,11,11,136,227,0.29,566.1,0.71,566.1,0,0,0,0,-11,11,58,11,11,0,147,646,990,967.1,22.9,0.294,0.179,0.00781,0.473,0.0206,3,0.197,0.67,0.0292,22.3,0.952,0.974,0.927,39.2,38.2,115,2750
2010-07-17,2009,10,42,198,785.68,0.32,2,Mod_Wet,58,11,11,11,136,227,0.29,558.7,0.71,558.7,0,0,0,0,-11,11,58,11,11,0,147,639,990,967,23,0.289,0.174,0.00759,0.464,0.0202,3,0.194,0.658,0.0286,22.3,0.951,0.973,0.926,38.7,37.7,113,2710
2010-07-18,2009,10,42,199,778.89,0.32,2,Mod_Wet,58,11,11,11,136,227,0.29,551.9,0.71,551.9,0,0,0,0,-11,11,58,11,11,0,147,632,990,967,23,0.286,0.17,0.00738,0.455,0.0198,3,0.191,0.646,0.0281,22.3,0.951,0.972,0.924,38.3,37.3,112,2680
2010-07-19,2009,10,42,200,770.68,0.32,2,Mod_Wet,58,11,11,11,136,227,0.29,543.7,0.7,543.7,0,0,0,0,-11,11,58,11,11,0,147,624,990,967,23,0.281,0.164,0.00713,0.445,0.0193,3,0.187,0.632,0.0275,22.4,0.95,0.971,0.923,37.8,36.7,110,2640
2010-07-20,2009,10,42,201,761.11,0.33,2,Mod_Wet,58,11,11,11,136,227,0.3,534.1,0.7,534.1,0,0,0,0,-11,11,58,11,11,0,147,614,990,966.9,23.1,0.276,0.158,0.00684,0.433,0.0188,3,0.183,0.616,0.0267,22.4,0.949,0.97,0.921,37.2,36.1,108,2600
2010-07-21,2009,10,42,202,748.26,0.33,2,Mod_Wet,58,11,11,11,136,227,0.3,521.3,0.7,521.3,0,0,0,0,-11,11,58,11,11,0,147,601,990,966.9,23.1,0.268,0.149,0.00646,0.417,0.0181,3,0.177,0.594,0.0257,22.5,0.948,0.97,0.92,36.4,35.3,106,2540
2010-07-22,2009,10,43,203,737.05,0.33,2,Mod_Wet,58,11,11,11,136,227,0.31,510.1,0.69,510.1,0,0,0,0,-11,11,58,11,11,0,147,590,990,966.8,23.2,0.262,0.142,0.00612,0.404,0.0174,3,0.172,0.576,0.0249,22.6,0.947,0.97,0.919,35.7,34.6,104,2490
2010-07-23,2009,10,43,204,725.29,0.34,2,Mod_Wet,58,11,11,11,136,227,0.31,498.3,0.69,498.3,0,0,0,0,-11,11,58,11,11,0,147,578,990,966.8,23.2,0.255,0.134,0.00578,0.389,0.0168,2,0.279,0.668,0.0288,22.5,0.956,0.98,0.937,52.6,48.2,96.4,2310
2010-07-24,2009,10,43,205,713.53,0.34,2,Mod_Wet,58,11,11,11,136,227,0.32,486.5,0.68,486.5,0,0,0,0,-11,11,58,11,11,0,147,567,990,966.8,23.2,0.248,0.129,0.00553,0.377,0.0162,2,0.271,0.648,0.0279,22.6,0.956,0.98,0.937,51.6,48.2,96.4,2310
2010-07-25,2009,10,43,206,702.32,0.35,2,Mod_Wet,58,11,11,11,136,227,0.32,475.3,0.68,475.3,0,0,0,0,-11,11,58,11,11,0,147,555,990,966.7,23.3,0.242,0.123,0.0053,0.365,0.0157,2,0.263,0.629,0.027,22.7,0.957,0.98,0.938,50.5,48.2,96.4,2310
2010-07-26,2009,10,43,207,692.21,0.35,2,Mod_Wet,58,11,11,11,136,227,0.33,465.2,0.67,465.2,0,0,0,0,-11,11,58,11,11,0,147,545,990,966.7,23.3,0.236,0.119,0.00508,0.355,0.0152,2,0.257,0.611,0.0262,22.7,0.957,0.98,0.938,49.6,48.2,96.4,2310
2010-07-27,2009,10,43,208,681.54,0.35,2,Mod_Wet,58,11,11,11,136,227,0.33,454.5,0.67,454.5,0,0,0,0,-11,11,58,11,11,0,147,535,990,966.6,23.4,0.23,0.114,0.00486,0.344,0.0147,2,0.249,0.593,0.0254,22.8,0.958,0.98,0.938,48.6,47.7,95.3,2290
2010-07-28,2009,10,43,209,670.88,0.36,2,Mod_Wet,58,11,11,11,136,227,0.34,443.9,0.66,443.9,0,0,0,0,-11,11,58,11,11,0,147,524,990,966.6,23.4,0.224,0.109,0.00463,0.333,0.0142,2,0.242,0.575,0.0245,22.8,0.958,0.98,0.938,47.6,46.7,93.3,2240
2010-07-29,2009,10,44,210,660.76,0.36,2,Mod_Wet,58,11,11,11,136,227,0.34,433.8,0.66,433.8,0,0,0,0,-11,11,58,11,11,0,147,514,990,966.5,23.5,0.218,0.104,0.00442,0.322,0.0137,2,0.235,0.558,0.0238,22.9,0.957,0.98,0.938,46.6,45.7,91.3,2190
2010-07-30,2009,10,44,211,651.74,0.37,2,Mod_Wet,58,11,11,11,136,227,0.35,424.7,0.65,424.7,0,0,0,0,-11,11,58,11,11,0,147,505,990,966.5,23.5,0.214,0.0995,0.00423,0.313,0.0133,2,0.229,0.542,0.0231,23,0.956,0.98,0.937,45.7,44.8,89.6,2150
2010-07-31,2009,10,44,212,642.17,0.37,2,Mod_Wet,58,11,11,11,136,227,0.35,415.2,0.65,415.2,0,0,0,0,-11,11,58,11,11,0,147,495,990,966.5,23.5,0.21,0.095,0.00404,0.305,0.013,2,0.223,0.528,0.0224,23,0.956,0.98,0.937,44.8,43.9,87.7,2110
2010-08-01,2009,11,44,213,631.5,0.37,2,Mod_Wet,54,9,8,6,107,184,0.29,447.5,0.71,447.5,0,0,0,0,-6,6,54,9,8,0,113,519,990,966.4,23.6,0.221,0.11,0.00468,0.331,0.0141,2,0.245,0.576,0.0244,23,0.958,0.98,0.939,48.3,47.4,94.8,2270
2010-08-02,2009,11,44,214,621.39,0.38,2,Mod_Wet,54,9,8,6,107,184,0.3,437.4,0.7,437.4,0,0,0,0,-6,6,54,9,8,0,113,508,990,966.4,23.6,0.215,0.105,0.00447,0.321,0.0136,2,0.238,0.559,0.0237,23.1,0.957,0.98,0.938,47.3,46.4,92.8,2230
2010-08-03,2009,11,44,215,610.72,0.38,2,Mod_Wet,54,9,8,6,107,184,0.3,426.7,0.7,426.7,0,0,0,0,-6,6,54,9,8,0,113,498,990,966.3,23.7,0.211,0.1,0.00424,0.312,0.0132,2,0.231,0.542,0.0229,23.1,0.957,0.98,0.937,46.3,45.3,90.7,2180
2010-08-04,2009,11,44,216,600.6,0.39,2,Mod_Wet,54,9,8,6,107,184,0.31,416.6,0.69,416.6,0,0,0,0,-6,6,54,9,8,0,113,488,990,966.3,23.7,0.208,0.0956,0.00404,0.303,0.0128,2,0.224,0.527,0.0222,23.2,0.956,0.98,0.937,45.2,44.3,88.7,2130
2010-08-05,2009,11,45,217,591.58,0.39,2,Mod_Wet,54,9,8,6,107,184,0.31,407.6,0.69,407.6,0,0,0,0,-6,6,54,9,8,0,113,479,990,966.3,23.7,0.204,0.0914,0.00385,0.296,0.0125,2,0.218,0.513,0.0216,23.2,0.955,0.98,0.936,44.3,43.5,86.9,2090
2010-08-06,2009,11,45,218,582.01,0.4,2,Mod_Wet,54,9,8,6,107,184,0.32,398,0.68,398,0,0,0,0,-6,6,54,9,8,0,113,469,990,966.2,23.8,0.201,0.0869,0.00365,0.288,0.0121,2,0.211,0.499,0.021,23.3,0.955,0.98,0.935,43.4,42.5,85,2040
2010-08-07,2009,11,45,219,572.44,0.4,2,Mod_Wet,54,9,8,6,107,184,0.32,388.4,0.68,388.4,0,0,0,0,-6,6,54,9,8,0,113,459,990,966.2,23.8,0.198,0.0823,0.00346,0.28,0.0118,2,0.205,0.485,0.0203,23.3,0.953,0.98,0.934,42.4,41.5,83.1,1990
2010-08-08,2009,11,45,220,563.42,0.4,2,Mod_Wet,54,9,8,6,107,184,0.33,379.4,0.67,379.4,0,0,0,0,-6,6,54,9,8,0,113,450,990,966.1,23.9,0.194,0.0781,0.00327,0.273,0.0114,2,0.199,0.471,0.0197,23.4,0.952,0.979,0.932,41.4,40.6,81.2,1950
2010-08-09,2009,11,45,221,555.49,0.41,2,Mod_Wet,54,9,8,6,107,184,0.33,371.5,0.67,371.5,0,0,0,0,-6,6,54,9,8,0,113,442,990,966.1,23.9,0.192,0.0743,0.00311,0.266,0.0111,2,0.193,0.459,0.0192,23.4,0.951,0.977,0.93,40.6,39.7,79.4,1910
2010-08-10,2009,11,45,222,547.01,0.41,2,Mod_Wet,54,9,8,6,107,184,0.34,363,0.66,363,0,0,0,0,-6,6,54,9,8,0,113,434,990,966.1,23.9,0.189,0.0703,0.00294,0.259,0.0108,2,0.188,0.447,0.0187,23.5,0.95,0.975,0.927,39.7,38.8,77.5,1860
2010-08-11,2009,11,45,223,538.53,0.42,2,Mod_Wet,54,9,8,6,107,184,0.34,354.5,0.66,354.5,0,0,0,0,-6,6,54,9,8,0,113,426,990,966,24,0.186,0.0663,0.00277,0.252,0.0105,2,0.182,0.434,0.0181,23.5,0.949,0.974,0.924,38.8,37.8,75.6,1820
2010-08-12,2009,11,46,224,530.6,0.42,2,Mod_Wet,54,9,8,6,107,184,0.35,346.6,0.65,346.6,0,0,0,0,-6,6,54,9,8,0,113,418,990,966,24,0.183,0.0626,0.00261,0.246,0.0102,2,0.176,0.422,0.0176,23.6,0.948,0.972,0.921,38,36.9,73.9,1770
2010-08-13,2009,11,46,225,522.67,0.43,2,Mod_Wet,54,9,8,6,107,184,0.35,338.7,0.65,338.7,0,0,0,0,-6,6,54,9,8,0,113,410,990,966,24,0.18,0.0589,0.00245,0.239,0.00994,2,0.171,0.41,0.0171,23.6,0.947,0.97,0.918,37.2,36.1,72.1,1730
2010-08-14,2009,11,46,226,515.84,0.43,2,Mod_Wet,54,9,8,6,107,184,0.36,331.8,0.64,331.8,0,0,0,0,-6,6,54,9,8,0,113,403,990,965.9,24.1,0.178,0.0556,0.00231,0.233,0.00969,2,0.166,0.4,0.0166,23.7,0.946,0.97,0.917,36.4,35.3,70.7,1700
2010-08-15,2009,11,46,227,508.46,0.44,2,Mod_Wet,54,9,8,6,107,184,0.36,324.5,0.64,324.5,0,0,0,0,-6,6,54,9,8,0,113,395,990,965.9,24.1,0.175,0.0521,0.00216,0.227,0.00942,2,0.162,0.389,0.0161,23.7,0.945,0.97,0.916,35.7,34.6,69.2,1660
2010-08-16,2009,11,46,228,501.07,0.44,2,Mod_Wet,54,9,8,6,107,184,0.37,317.1,0.63,317.1,0,0,0,0,-6,6,54,9,8,0,113,388,990,965.9,24.1,0.172,0.0487,0.00202,0.221,0.00916,2,0.157,0.378,0.0156,23.8,0.944,0.97,0.915,34.9,33.8,67.6,1620
2010-08-17,2009,11,46,229,493.69,0.45,2,Mod_Wet,54,9,8,6,107,184,0.37,309.7,0.63,309.7,0,0,0,0,-6,6,54,9,8,0,113,381,990,965.8,24.2,0.17,0.0452,0.00187,0.215,0.00889,2,0.152,0.367,0.0152,23.8,0.942,0.97,0.914,34.1,33.1,66.1,1590
2010-08-18,2009,11,46,230,486.85,0.45,2,Mod_Wet,54,9,8,6,107,184,0.38,302.9,0.62,302.9,0,0,0,0,-6,6,54,9,8,0,113,374,990,965.8,24.2,0.167,0.0419,0.00173,0.209,0.00865,2,0.147,0.356,0.0147,23.9,0.941,0.97,0.913,33.3,32.3,64.7,1550
2010-08-19,2009,11,47,231,480.02,0.45,2,Mod_Wet,54,9,8,6,107,184,0.38,296,0.62,296,0,0,0,0,-6,6,54,9,8,0,113,367,990,965.8,24.2,0.165,0.0387,0.0016,0.204,0.00841,2,0.142,0.346,0.0143,23.9,0.94,0.97,0.912,32.6,31.6,63.3,1520
2010-08-20,2009,11,47,232,474.28,0.46,2,Mod_Wet,54,9,8,6,107,184,0.39,290.3,0.61,290.3,0,0,0,0,-6,6,54,9,8,0,113,361,990,965.7,24.3,0.163,0.036,0.00148,0.199,0.0082,2,0.138,0.337,0.0139,23.9,0.939,0.97,0.911,32,31,62,1490
2010-08-21,2009,11,47,233,467.99,0.46,2,Mod_Wet,54,9,8,6,107,184,0.39,284,0.61,284,0,0,0,0,-6,6,54,9,8,0,113,355,990,965.7,24.3,0.161,0.033,0.00136,0.194,0.00798,2,0.134,0.328,0.0135,24,0.937,0.97,0.909,31.3,30.3,60.7,1460
