date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2010-08-22,2009,11,47,234,461.7,0.47,2,Mod_Wet,54,9,8,6,107,184,0.4,277.7,0.6,277.7,0,0,0,0,-6,6,54,9,8,0,113,349,990,965.7,24.3,0.159,0.0301,0.00124,0.189,0.00776,2,0.13,0.319,0.0131,24,0.936,0.97,0.908,30.6,29.7,59.4,1420
2010-08-23,2009,11,47,235,455.41,0.47,2,Mod_Wet,54,9,8,6,107,184,0.4,271.4,0.6,271.4,0,0,0,0,-6,6,54,9,8,0,113,342,990,965.6,24.4,0.156,0.0271,0.00111,0.183,0.00754,2,0.126,0.309,0.0127,24,0.935,0.97,0.907,29.9,29,58,1390
2010-08-24,2009,11,47,236,449.12,0.47,2,Mod_Wet,54,9,8,6,107,184,0.41,265.1,0.59,265.1,0,0,0,0,-6,6,54,9,8,0,113,336,990,965.6,24.4,0.154,0.0241,0.00099,0.178,0.00731,2,0.121,0.3,0.0123,24.1,0.933,0.97,0.905,29.2,28.3,56.7,1360
2010-08-25,2009,11,47,237,443.38,0.48,2,Mod_Wet,54,9,8,6,107,184,0.41,259.4,0.58,259.4,0,0,0,0,-6,6,54,9,8,0,113,330,990,965.6,24.4,0.152,0.0214,0.000878,0.174,0.00711,2,0.118,0.291,0.0119,24.1,0.932,0.97,0.904,28.6,27.7,55.5,1330
2010-08-26,2009,11,48,238,437.64,0.48,2,Mod_Wet,54,9,8,6,107,184,0.42,253.6,0.58,253.6,0,0,0,0,-6,6,54,9,8,0,113,325,990,965.6,24.4,0.15,0.0187,0.000766,0.169,0.00691,2,0.114,0.283,0.0116,24.1,0.931,0.97,0.903,28,27.1,54.2,1300
2010-08-27,2009,11,48,239,431.89,0.49,2,Mod_Wet,54,9,8,6,107,184,0.43,247.9,0.57,247.9,0,0,0,0,-6,6,54,9,8,0,113,319,990,965.5,24.5,0.148,0.0168,0.000688,0.165,0.00674,2,0.11,0.275,0.0112,24.2,0.929,0.97,0.901,27.3,26.5,53,1270
2010-08-28,2009,11,48,240,427.24,0.49,2,Mod_Wet,54,9,8,6,107,184,0.43,243.2,0.57,243.2,0,0,0,0,-6,6,54,9,8,0,113,314,990,965.5,24.5,0.146,0.0164,0.000671,0.163,0.00665,2,0.107,0.27,0.011,24.2,0.928,0.97,0.9,26.8,26,52,1250
2010-08-29,2009,11,48,241,422.05,0.49,2,Mod_Wet,54,9,8,6,107,184,0.44,238.1,0.56,238.1,0,0,0,0,-6,6,54,9,8,0,113,309,990,965.5,24.5,0.145,0.016,0.000652,0.161,0.00655,2,0.103,0.264,0.0108,24.2,0.926,0.97,0.898,26.2,25.4,50.8,1220
2010-08-30,2009,11,48,242,416.85,0.5,2,Mod_Wet,54,9,8,6,107,184,0.44,232.8,0.56,232.8,0,0,0,0,-6,6,54,9,8,0,113,304,990,965.5,24.5,0.143,0.0155,0.000634,0.158,0.00646,1,0.257,0.415,0.0169,24.1,0.957,0.98,0.938,52.7,48.2,48.2,1160
2010-08-31,2009,11,48,243,411.66,0.5,2,Mod_Wet,54,9,8,6,107,184,0.45,227.7,0.55,227.7,0,0,0,0,-6,6,54,9,8,0,113,299,990,965.5,24.5,0.141,0.0151,0.000615,0.156,0.00636,1,0.25,0.406,0.0165,24.1,0.958,0.98,0.939,51.6,48.2,48.2,1160
2010-09-01,2009,12,48,244,405.37,0.5,2,Mod_Wet,46,7,6,4,75,138,0.34,267.4,0.66,267.4,0,0,0,0,-4,4,46,7,6,0,79,326,990,965.4,24.6,0.151,0.0252,0.00103,0.176,0.00716,2,0.123,0.299,0.0122,24.3,0.934,0.97,0.906,29.7,28.8,57.6,1380
2010-09-02,2009,12,49,245,399.63,0.51,2,Mod_Wet,46,7,6,4,75,138,0.34,261.6,0.66,261.6,0,0,0,0,-4,4,46,7,6,0,79,321,990,965.4,24.6,0.149,0.0225,0.000914,0.171,0.00696,2,0.119,0.29,0.0118,24.3,0.932,0.97,0.904,29.1,28.2,56.4,1350
2010-09-03,2009,12,49,246,393.34,0.51,2,Mod_Wet,46,7,6,4,75,138,0.35,255.3,0.65,255.3,0,0,0,0,-4,4,46,7,6,0,79,314,990,965.4,24.6,0.146,0.0195,0.000792,0.166,0.00674,2,0.115,0.281,0.0114,24.4,0.931,0.97,0.903,28.4,27.5,55.1,1320
2010-09-04,2009,12,49,247,387.05,0.52,2,Mod_Wet,46,7,6,4,75,138,0.36,249.1,0.64,249.1,0,0,0,0,-4,4,46,7,6,0,79,308,990,965.3,24.7,0.144,0.0169,0.000686,0.161,0.00653,2,0.111,0.272,0.011,24.4,0.929,0.97,0.901,27.7,26.9,53.7,1290
2010-09-05,2009,12,49,248,380.76,0.52,2,Mod_Wet,46,7,6,4,75,138,0.36,242.8,0.64,242.8,0,0,0,0,-4,4,46,7,6,0,79,302,990,965.3,24.7,0.142,0.0164,0.000663,0.158,0.00641,2,0.106,0.265,0.0107,24.4,0.927,0.97,0.899,27,26.2,52.3,1260
2010-09-06,2009,12,49,249,375.02,0.53,2,Mod_Wet,46,7,6,4,75,138,0.37,237,0.63,237,0,0,0,0,-4,4,46,7,6,0,79,296,990,965.3,24.7,0.14,0.0159,0.000643,0.156,0.00631,2,0.102,0.258,0.0105,24.5,0.925,0.97,0.898,26.3,25.5,51,1230
2010-09-07,2009,12,49,250,369.28,0.53,2,Mod_Wet,46,7,6,4,75,138,0.37,231.3,0.63,231.3,0,0,0,0,-4,4,46,7,6,0,79,290,990,965.2,24.8,0.138,0.0154,0.000622,0.153,0.0062,2,0.0986,0.252,0.0102,24.5,0.923,0.97,0.896,25.7,24.9,49.8,1190
2010-09-08,2009,12,49,251,364.63,0.54,2,Mod_Wet,46,7,6,4,75,138,0.38,226.6,0.62,226.6,0,0,0,0,-4,4,46,7,6,0,79,286,990,965.2,24.8,0.136,0.015,0.000606,0.151,0.00611,1,0.248,0.4,0.0161,24.4,0.959,0.98,0.939,51.9,48.2,48.2,1160
2010-09-09,2009,12,50,252,359.43,0.54,2,Mod_Wet,46,7,6,4,75,138,0.38,221.4,0.62,221.4,0,0,0,0,-4,4,46,7,6,0,79,280,990,965.2,24.8,0.135,0.0146,0.000587,0.149,0.00601,1,0.241,0.391,0.0157,24.4,0.958,0.98,0.939,50.8,48.2,48.2,1160
2010-09-10,2009,12,50,253,354.24,0.55,2,Mod_Wet,46,7,6,4,75,138,0.39,216.2,0.61,216.2,0,0,0,0,-4,4,46,7,6,0,79,275,990,965.2,24.8,0.133,0.0141,0.000569,0.147,0.00591,1,0.234,0.381,0.0154,24.4,0.958,0.98,0.938,49.6,48.2,48.2,1160
2010-09-11,2009,12,50,254,349.04,0.55,2,Mod_Wet,46,7,6,4,75,138,0.4,211,0.6,211,0,0,0,0,-4,4,46,7,6,0,79,270,990,965.1,24.9,0.131,0.0137,0.000551,0.145,0.00581,1,0.227,0.372,0.015,24.5,0.957,0.98,0.938,48.5,47.5,47.5,1140
2010-09-12,2009,12,50,255,343.85,0.56,2,Mod_Wet,46,7,6,4,75,138,0.4,205.8,0.6,205.8,0,0,0,0,-4,4,46,7,6,0,79,265,990,965.1,24.9,0.129,0.0132,0.000532,0.142,0.00572,1,0.22,0.363,0.0146,24.5,0.956,0.98,0.937,47.3,46.4,46.4,1110
2010-09-13,2009,12,50,256,339.2,0.56,2,Mod_Wet,46,7,6,4,75,138,0.41,201.2,0.59,201.2,0,0,0,0,-4,4,46,7,6,0,79,260,990,965.1,24.9,0.127,0.0129,0.000516,0.14,0.00563,1,0.214,0.354,0.0142,24.5,0.955,0.98,0.936,46.3,45.3,45.3,1090
2010-09-14,2009,12,50,257,334.55,0.56,2,Mod_Wet,46,7,6,4,75,138,0.41,196.6,0.59,196.6,0,0,0,0,-4,4,46,7,6,0,79,256,990,965.1,24.9,0.126,0.0125,0.0005,0.138,0.00554,1,0.208,0.346,0.0139,24.6,0.954,0.98,0.935,45.2,44.3,44.3,1060
2010-09-15,2009,12,50,258,329.9,0.57,2,Mod_Wet,46,7,6,4,75,138,0.42,191.9,0.58,191.9,0,0,0,0,-4,4,46,7,6,0,79,251,990,965,25,0.124,0.0121,0.000483,0.136,0.00546,1,0.202,0.338,0.0135,24.6,0.952,0.98,0.933,44.1,43.2,43.2,1040
2010-09-16,2009,12,51,259,326.35,0.57,2,Mod_Wet,46,7,6,4,75,138,0.42,188.3,0.58,188.3,0,0,0,0,-4,4,46,7,6,0,79,247,990,965,25,0.123,0.0118,0.000471,0.135,0.00539,1,0.197,0.331,0.0133,24.6,0.951,0.98,0.932,43.3,42.4,42.4,1020
2010-09-17,2009,12,51,260,322.24,0.58,2,Mod_Wet,46,7,6,4,75,138,0.43,184.2,0.57,184.2,0,0,0,0,-4,4,46,7,6,0,79,243,990,965,25,0.121,0.0114,0.000457,0.133,0.00531,1,0.191,0.324,0.013,24.7,0.95,0.98,0.931,42.3,41.5,41.5,996
2010-09-18,2009,12,51,261,318.14,0.58,2,Mod_Wet,46,7,6,4,75,138,0.43,180.1,0.57,180.1,0,0,0,0,-4,4,46,7,6,0,79,239,990,965,25,0.12,0.0111,0.000442,0.131,0.00524,1,0.186,0.317,0.0127,24.7,0.949,0.979,0.929,41.4,40.5,40.5,973
2010-09-19,2009,12,51,262,314.04,0.59,2,Mod_Wet,46,7,6,4,75,138,0.44,176,0.56,176,0,0,0,0,-4,4,46,7,6,0,79,235,990,965,25,0.118,0.0107,0.000428,0.129,0.00516,1,0.18,0.309,0.0124,24.7,0.948,0.977,0.926,40.4,39.5,39.5,948
2010-09-20,2009,12,51,263,309.94,0.59,2,Mod_Wet,46,7,6,4,75,138,0.45,171.9,0.56,171.9,0,0,0,0,-4,4,46,7,6,0,79,231,990,964.9,25.1,0.117,0.0104,0.000414,0.127,0.00509,1,0.175,0.302,0.0121,24.7,0.946,0.975,0.923,39.5,38.5,38.5,924
2010-09-21,2009,12,51,264,305.84,0.6,2,Mod_Wet,46,7,6,4,75,138,0.45,167.8,0.55,167.8,0,0,0,0,-4,4,46,7,6,0,79,227,990,964.9,25.1,0.116,0.01,0.0004,0.126,0.00501,1,0.169,0.295,0.0118,24.8,0.945,0.973,0.919,38.5,37.5,37.5,900
2010-09-22,2009,12,51,265,302.28,0.6,2,Mod_Wet,46,7,6,4,75,138,0.46,164.3,0.54,164.3,0,0,0,0,-4,4,46,7,6,0,79,223,990,964.9,25.1,0.114,0.00971,0.000387,0.124,0.00494,1,0.164,0.288,0.0115,24.8,0.944,0.971,0.917,37.7,36.6,36.6,879
2010-09-23,2009,12,52,266,298.73,0.61,2,Mod_Wet,46,7,6,4,75,138,0.46,160.7,0.54,160.7,0,0,0,0,-4,4,46,7,6,0,79,220,990,964.9,25.1,0.113,0.00941,0.000375,0.122,0.00488,1,0.159,0.282,0.0112,24.8,0.943,0.97,0.914,36.9,35.8,35.8,859
2010-09-24,2009,12,52,267,295.17,0.61,2,Mod_Wet,46,7,6,4,75,138,0.47,157.2,0.53,157.2,0,0,0,0,-4,4,46,7,6,0,79,216,990,964.9,25.1,0.112,0.00911,0.000363,0.121,0.00481,1,0.155,0.276,0.011,24.8,0.942,0.97,0.913,36.1,35,35,839
2010-09-25,2009,12,52,268,291.62,0.62,2,Mod_Wet,46,7,6,4,75,138,0.47,153.6,0.53,153.6,0,0,0,0,-4,4,46,7,6,0,79,213,990,964.9,25.1,0.111,0.00881,0.00035,0.119,0.00475,1,0.15,0.269,0.0107,24.9,0.941,0.97,0.912,35.2,34.2,34.2,820
2010-09-26,2009,12,52,269,288.07,0.62,2,Mod_Wet,46,7,6,4,75,138,0.48,150.1,0.52,150.1,0,0,0,0,-4,4,46,7,6,0,79,209,990,964.9,25.1,0.109,0.00851,0.000338,0.118,0.00469,1,0.145,0.263,0.0105,24.9,0.939,0.97,0.911,34.4,33.4,33.4,801
2010-09-27,2009,12,52,270,284.51,0.63,2,Mod_Wet,46,7,6,4,75,138,0.48,146.5,0.52,146.5,0,0,0,0,-4,4,46,7,6,0,79,206,990,964.8,25.2,0.108,0.0082,0.000326,0.116,0.00462,1,0.14,0.257,0.0102,24.9,0.938,0.97,0.91,33.6,32.6,32.6,781
2010-09-28,2009,12,52,271,282.05,0.63,2,Mod_Wet,46,7,6,4,75,138,0.49,144.1,0.51,144.1,0,0,0,0,-4,4,46,7,6,0,79,203,990,964.8,25.2,0.107,0.00799,0.000318,0.115,0.00458,1,0.137,0.252,0.01,24.9,0.937,0.97,0.909,33,32,32,768
2010-09-29,2009,12,52,272,279.04,0.64,2,Mod_Wet,46,7,6,4,75,138,0.49,141,0.51,141,0,0,0,0,-4,4,46,7,6,0,79,200,990,964.8,25.2,0.106,0.00774,0.000307,0.114,0.00452,1,0.133,0.247,0.0098,24.9,0.936,0.97,0.908,32.3,31.3,31.3,751
2010-09-30,2009,12,53,273,276.03,0.64,2,Mod_Wet,46,7,6,4,75,138,0.5,138,0.5,138,0,0,0,0,-4,4,46,7,6,0,79,197,990,964.8,25.2,0.105,0.00748,0.000297,0.113,0.00447,1,0.129,0.241,0.00958,25,0.934,0.97,0.906,31.6,30.6,30.6,735
2010-10-01,2010,1,1,274,273.03,0.64,2,Mod_Wet,41,6,4,3,56,110,0.4,163,0.6,163,0,0,0,0,-3,3,41,6,4,0,59,214,990,964.8,25.2,0.111,0.00961,0.000381,0.121,0.00479,1,0.163,0.283,0.0112,24.9,0.943,0.971,0.916,37.6,36.5,36.5,876
2010-10-02,2010,1,1,275,271.11,0.65,2,Mod_Wet,41,6,4,3,56,110,0.41,161.1,0.59,161.1,0,0,0,0,-3,3,41,6,4,0,59,212,990,964.8,25.2,0.11,0.00944,0.000375,0.12,0.00475,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.1,36,36,865
2010-10-03,2010,1,1,276,269.2,0.65,2,Mod_Wet,41,6,4,3,56,110,0.41,159.2,0.59,159.2,0,0,0,0,-3,3,41,6,4,0,59,210,990,964.8,25.2,0.11,0.00928,0.000368,0.119,0.00472,1,0.157,0.276,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,854
2010-10-04,2010,1,1,277,266.74,0.66,2,Mod_Wet,41,6,4,3,56,110,0.41,156.7,0.59,156.7,0,0,0,0,-3,3,41,6,4,0,59,208,990,964.8,25.2,0.109,0.00907,0.00036,0.118,0.00467,1,0.154,0.272,0.0108,25,0.941,0.97,0.913,36.1,35,35,841
2010-10-05,2010,1,1,278,263.73,0.66,2,Mod_Wet,41,6,4,3,56,110,0.42,153.7,0.58,153.7,0,0,0,0,-3,3,41,6,4,0,59,205,990,964.8,25.2,0.108,0.00882,0.000349,0.117,0.00462,1,0.15,0.267,0.0106,25,0.94,0.97,0.912,35.4,34.4,34.4,824
2010-10-06,2010,1,1,279,260.72,0.67,2,Mod_Wet,41,6,4,3,56,110,0.42,150.7,0.58,150.7,0,0,0,0,-3,3,41,6,4,0,59,202,990,964.7,25.3,0.107,0.00856,0.000339,0.115,0.00456,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.7,33.7,33.7,808
2010-10-07,2010,1,1,280,257.71,0.67,2,Mod_Wet,41,6,4,3,56,110,0.43,147.7,0.57,147.7,0,0,0,0,-3,3,41,6,4,0,59,199,990,964.7,25.3,0.106,0.00831,0.000329,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,791
2010-10-08,2010,1,2,281,254.71,0.68,2,Mod_Wet,41,6,4,3,56,110,0.43,144.7,0.57,144.7,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00805,0.000318,0.113,0.00446,1,0.138,0.251,0.00991,25,0.937,0.97,0.909,33.3,32.3,32.3,775
2010-10-09,2010,1,2,282,251.7,0.69,2,Mod_Wet,41,6,4,3,56,110,0.44,141.7,0.56,141.7,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00779,0.000308,0.111,0.0044,1,0.134,0.245,0.00969,25,0.936,0.97,0.908,32.6,31.6,31.6,758
2010-10-10,2010,1,2,283,248.69,0.69,2,Mod_Wet,41,6,4,3,56,110,0.44,138.7,0.56,138.7,0,0,0,0,-3,3,41,6,4,0,59,190,990,964.7,25.3,0.102,0.00754,0.000298,0.11,0.00435,1,0.13,0.24,0.00947,25.1,0.934,0.97,0.906,31.9,30.9,30.9,742
2010-10-11,2010,1,2,284,246.23,0.7,2,Mod_Wet,41,6,4,3,56,110,0.45,136.2,0.55,136.2,0,0,0,0,-3,3,41,6,4,0,59,187,990,964.7,25.3,0.102,0.00733,0.000289,0.109,0.0043,1,0.126,0.235,0.00929,25.1,0.933,0.97,0.905,31.3,30.3,30.3,728
2010-10-12,2010,1,2,285,243.77,0.71,2,Mod_Wet,41,6,4,3,56,110,0.45,133.8,0.55,133.8,0,0,0,0,-3,3,41,6,4,0,59,185,990,964.7,25.3,0.101,0.00712,0.000281,0.108,0.00426,1,0.123,0.231,0.00912,25.1,0.932,0.97,0.904,30.7,29.8,29.8,715
2010-10-13,2010,1,2,286,241.31,0.72,2,Mod_Wet,41,6,4,3,56,110,0.46,131.3,0.54,131.3,0,0,0,0,-3,3,41,6,4,0,59,182,990,964.6,25.4,0.0999,0.00691,0.000273,0.107,0.00421,1,0.12,0.227,0.00894,25.1,0.931,0.97,0.903,30.1,29.2,29.2,702
2010-10-14,2010,1,2,287,241.03,0.72,2,Mod_Wet,41,6,4,3,56,110,0.46,131,0.54,131,0,0,0,0,-3,3,41,6,4,0,59,182,990,964.6,25.4,0.0998,0.00689,0.000272,0.107,0.00421,1,0.119,0.226,0.00892,25.1,0.931,0.97,0.903,30.1,29.2,29.2,700
2010-10-15,2010,1,3,288,240.21,0.72,2,Mod_Wet,41,6,4,3,56,110,0.46,130.2,0.54,130.2,0,0,0,0,-3,3,41,6,4,0,59,181,990,964.6,25.4,0.0995,0.00682,0.000269,0.106,0.00419,1,0.118,0.225,0.00886,25.1,0.931,0.97,0.903,29.9,29,29,696
2010-10-16,2010,1,3,289,238.3,0.72,2,Mod_Wet,41,6,4,3,56,110,0.46,128.3,0.54,128.3,0,0,0,0,-3,3,41,6,4,0,59,179,990,964.6,25.4,0.0988,0.00666,0.000262,0.105,0.00416,1,0.116,0.221,0.00872,25.1,0.93,0.97,0.902,29.4,28.5,28.5,685
2010-10-17,2010,1,3,290,235.29,0.73,2,Mod_Wet,41,6,4,3,56,110,0.47,125.3,0.53,125.3,0,0,0,0,-3,3,41,6,4,0,59,176,990,964.6,25.4,0.0977,0.0064,0.000252,0.104,0.0041,1,0.112,0.216,0.0085,25.2,0.929,0.97,0.901,28.7,27.9,27.9,669
2010-10-18,2010,1,3,291,233.92,0.74,2,Mod_Wet,41,6,4,3,56,110,0.47,123.9,0.53,123.9,0,0,0,0,-3,3,41,6,4,0,59,175,990,964.6,25.4,0.0973,0.00628,0.000247,0.104,0.00408,1,0.11,0.213,0.0084,25.2,0.928,0.97,0.9,28.4,27.5,27.5,661
2010-10-19,2010,1,3,292,232.01,0.74,2,Mod_Wet,41,6,4,3,56,110,0.47,122,0.53,122,0,0,0,0,-3,3,41,6,4,0,59,173,990,964.6,25.4,0.0966,0.00612,0.000241,0.103,0.00404,1,0.107,0.21,0.00826,25.2,0.927,0.97,0.899,27.9,27.1,27.1,650
2010-10-20,2010,1,3,293,230.64,0.75,2,Mod_Wet,41,6,4,3,56,110,0.48,120.6,0.52,120.6,0,0,0,0,-3,3,41,6,4,0,59,172,990,964.6,25.4,0.0961,0.006,0.000236,0.102,0.00402,1,0.105,0.207,0.00816,25.2,0.926,0.97,0.898,27.6,26.8,26.8,643
2010-10-21,2010,1,3,294,228.18,0.76,3,Normal,37,5,3,2,50,97,0.42,131.2,0.57,131.2,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0977,0.0069,0.000271,0.105,0.00411,1,0.12,0.224,0.00882,25.2,0.931,0.97,0.903,30.2,29.3,29.3,703
2010-10-22,2010,1,4,295,225.72,0.77,3,Normal,37,5,3,2,50,97,0.43,128.7,0.57,128.7,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0968,0.00669,0.000263,0.104,0.00407,1,0.116,0.22,0.00864,25.2,0.93,0.97,0.902,29.6,28.7,28.7,690
2010-10-23,2010,1,4,296,223.26,0.78,3,Normal,37,5,3,2,50,97,0.43,126.3,0.57,126.3,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.096,0.00648,0.000255,0.102,0.00402,1,0.113,0.215,0.00846,25.2,0.929,0.97,0.901,29,28.2,28.2,676
2010-10-24,2010,1,4,297,221.89,0.78,3,Normal,37,5,3,2,50,97,0.44,124.9,0.56,124.9,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0955,0.00637,0.00025,0.102,0.004,1,0.111,0.213,0.00836,25.3,0.929,0.97,0.901,28.7,27.9,27.9,669
2010-10-25,2010,1,4,298,222.17,0.78,3,Normal,37,5,3,2,50,97,0.44,125.2,0.56,125.2,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0956,0.00639,0.000251,0.102,0.004,1,0.111,0.213,0.00838,25.3,0.929,0.97,0.901,28.8,27.9,27.9,670
2010-10-26,2010,1,4,299,224.63,0.77,3,Normal,37,5,3,2,50,97,0.43,127.6,0.57,127.6,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.5,25.5,0.0965,0.0066,0.000259,0.103,0.00405,1,0.115,0.218,0.00856,25.2,0.93,0.97,0.902,29.4,28.5,28.5,684
2010-10-27,2010,1,4,300,223.81,0.77,3,Normal,37,5,3,2,50,97,0.43,126.8,0.57,126.8,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0962,0.00653,0.000256,0.103,0.00403,1,0.114,0.216,0.0085,25.2,0.929,0.97,0.901,29.2,28.3,28.3,679
2010-10-28,2010,1,4,301,221.35,0.78,3,Normal,37,5,3,2,50,97,0.44,124.3,0.56,124.3,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0953,0.00632,0.000248,0.102,0.00399,1,0.11,0.212,0.00832,25.3,0.928,0.97,0.9,28.6,27.7,27.7,666
2010-10-29,2010,1,5,302,218.34,0.79,3,Normal,37,5,3,2,50,97,0.44,121.3,0.56,121.3,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0942,0.00606,0.000238,0.1,0.00393,1,0.106,0.207,0.00811,25.3,0.926,0.97,0.898,27.9,27,27,649
2010-10-30,2010,1,5,303,215.33,0.8,3,Normal,37,5,3,2,50,97,0.45,118.3,0.55,118.3,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0932,0.00581,0.000228,0.099,0.00388,1,0.102,0.201,0.00789,25.3,0.924,0.97,0.896,27.1,26.3,26.3,632
2010-10-31,2010,1,5,304,212.87,0.81,3,Normal,37,5,3,2,50,97,0.46,115.9,0.54,115.9,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0923,0.0056,0.000219,0.0979,0.00384,1,0.0989,0.197,0.00771,25.3,0.922,0.97,0.894,26.5,25.7,25.7,618
2010-11-01,2010,2,5,305,211.5,0.82,3,Normal,36,5,3,2,47,93,0.44,118.5,0.56,118.5,0,0,0,0,-2,2,36,5,3,0,49,163,990,964.5,25.5,0.0929,0.00582,0.000228,0.0987,0.00387,1,0.102,0.201,0.00788,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2010-11-02,2010,2,5,306,214.51,0.81,3,Normal,36,5,3,2,47,93,0.43,121.5,0.57,121.5,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.0939,0.00608,0.000238,0.1,0.00392,1,0.107,0.207,0.0081,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2010-11-03,2010,2,5,307,218.61,0.79,3,Normal,36,5,3,2,47,93,0.42,125.6,0.57,125.6,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0954,0.00643,0.000252,0.102,0.00399,1,0.112,0.214,0.00839,25.3,0.929,0.97,0.901,28.9,28.1,28.1,673
2010-11-04,2010,2,5,308,219.43,0.79,3,Normal,36,5,3,2,47,93,0.42,126.4,0.58,126.4,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0957,0.0065,0.000255,0.102,0.00401,1,0.113,0.215,0.00845,25.3,0.929,0.97,0.901,29.1,28.2,28.2,678
2010-11-05,2010,2,6,309,222.44,0.78,3,Normal,36,5,3,2,47,93,0.42,129.4,0.58,129.4,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0967,0.00675,0.000265,0.103,0.00406,1,0.117,0.221,0.00867,25.2,0.93,0.97,0.902,29.8,28.9,28.9,694
2010-11-06,2010,2,6,310,225.45,0.77,3,Normal,36,5,3,2,47,93,0.41,132.4,0.59,132.4,0,0,0,0,-2,2,36,5,3,0,49,176,990,964.6,25.4,0.0978,0.00701,0.000275,0.105,0.00412,1,0.121,0.226,0.00889,25.2,0.932,0.97,0.904,30.5,29.6,29.6,711
2010-11-07,2010,2,6,311,223.53,0.78,3,Normal,36,5,3,2,47,93,0.42,130.5,0.58,130.5,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0971,0.00685,0.000269,0.104,0.00408,1,0.119,0.223,0.00875,25.2,0.931,0.97,0.903,30.1,29.2,29.2,700
2010-11-08,2010,2,6,312,222.17,0.78,3,Normal,36,5,3,2,47,93,0.42,129.2,0.58,129.2,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0966,0.00673,0.000264,0.103,0.00406,1,0.117,0.22,0.00865,25.2,0.93,0.97,0.902,29.8,28.9,28.9,693
2010-11-09,2010,2,6,313,221.89,0.78,3,Normal,36,5,3,2,47,93,0.42,128.9,0.58,128.9,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0965,0.00671,0.000263,0.103,0.00405,1,0.117,0.22,0.00863,25.2,0.93,0.97,0.902,29.7,28.8,28.8,691
2010-11-10,2010,2,6,314,221.62,0.78,3,Normal,36,5,3,2,47,93,0.42,128.6,0.58,128.6,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0965,0.00668,0.000262,0.103,0.00405,1,0.116,0.219,0.00861,25.3,0.93,0.97,0.902,29.6,28.7,28.7,690
2010-11-11,2010,2,6,315,221.35,0.78,3,Normal,36,5,3,2,47,93,0.42,128.3,0.58,128.3,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0964,0.00666,0.000261,0.103,0.00404,1,0.116,0.219,0.00859,25.3,0.93,0.97,0.902,29.6,28.7,28.7,688
2010-11-12,2010,2,7,316,223.81,0.77,3,Normal,36,5,3,2,47,93,0.42,130.8,0.58,130.8,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0972,0.00687,0.00027,0.104,0.00409,1,0.119,0.223,0.00877,25.2,0.931,0.97,0.903,30.1,29.2,29.2,702
2010-11-13,2010,2,7,317,229.55,0.75,3,Normal,36,5,3,2,47,93,0.41,136.6,0.59,136.6,0,0,0,0,-2,2,36,5,3,0,49,181,990,964.6,25.4,0.0993,0.00736,0.000289,0.107,0.00419,1,0.127,0.233,0.00918,25.2,0.933,0.97,0.905,31.5,30.5,30.5,733
2010-11-14,2010,2,7,318,230.92,0.75,3,Normal,36,5,3,2,47,93,0.4,137.9,0.6,137.9,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0997,0.00747,0.000294,0.107,0.00422,1,0.129,0.236,0.00928,25.2,0.934,0.97,0.906,31.8,30.9,30.9,740
2010-11-15,2010,2,7,319,227.91,0.76,3,Normal,36,5,3,2,47,93,0.41,134.9,0.59,134.9,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0987,0.00722,0.000284,0.106,0.00416,1,0.125,0.231,0.00906,25.2,0.933,0.97,0.905,31.1,30.2,30.2,724
2010-11-16,2010,2,7,320,224.9,0.77,3,Normal,36,5,3,2,47,93,0.41,131.9,0.59,131.9,0,0,0,0,-2,2,36,5,3,0,49,176,990,964.5,25.5,0.0976,0.00696,0.000274,0.105,0.00411,1,0.121,0.225,0.00885,25.2,0.931,0.97,0.903,30.4,29.5,29.5,708
2010-11-17,2010,2,7,321,223.53,0.78,3,Normal,36,5,3,2,47,93,0.42,130.5,0.58,130.5,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0971,0.00685,0.000269,0.104,0.00408,1,0.119,0.223,0.00875,25.2,0.931,0.97,0.903,30.1,29.2,29.2,700
2010-11-18,2010,2,7,322,222.71,0.78,3,Normal,36,5,3,2,47,93,0.42,129.7,0.58,129.7,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.0968,0.00678,0.000266,0.104,0.00407,1,0.118,0.221,0.00869,25.2,0.93,0.97,0.903,29.9,29,29,696
2010-11-19,2010,2,8,323,222.44,0.78,3,Normal,36,5,3,2,47,93,0.42,129.4,0.58,129.4,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0967,0.00675,0.000265,0.103,0.00406,1,0.117,0.221,0.00867,25.2,0.93,0.97,0.902,29.8,28.9,28.9,694
2010-11-20,2010,2,8,324,219.43,0.79,3,Normal,36,5,3,2,47,93,0.42,126.4,0.58,126.4,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0957,0.0065,0.000255,0.102,0.00401,1,0.113,0.215,0.00845,25.3,0.929,0.97,0.901,29.1,28.2,28.2,678
2010-11-21,2010,2,8,325,216.97,0.8,4,Mod_Dry,29,4,2,2,30,67,0.31,150,0.69,150,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.0085,0.000333,0.109,0.00429,1,0.145,0.254,0.00997,25.2,0.939,0.97,0.91,34.8,33.8,33.8,811
2010-11-22,2010,2,8,326,218.89,0.79,4,Mod_Dry,29,4,2,2,30,67,0.31,151.9,0.69,151.9,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.101,0.00866,0.00034,0.11,0.00432,1,0.148,0.258,0.0101,25.2,0.939,0.97,0.911,35.3,34.2,34.2,822
2010-11-23,2010,2,8,327,220.25,0.79,4,Mod_Dry,29,4,2,2,30,67,0.3,153.3,0.7,153.3,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00878,0.000344,0.111,0.00435,1,0.149,0.26,0.0102,25.2,0.94,0.97,0.912,35.6,34.5,34.5,829
2010-11-24,2010,2,8,328,223.26,0.78,4,Mod_Dry,29,4,2,2,30,67,0.3,156.3,0.7,156.3,0,0,0,0,-2,2,29,4,2,0,32,191,990,964.5,25.5,0.103,0.00903,0.000355,0.112,0.0044,1,0.153,0.266,0.0104,25.2,0.941,0.97,0.912,36.3,35.2,35.2,846
2010-11-25,2010,2,8,329,227.91,0.76,4,Mod_Dry,29,4,2,2,30,67,0.29,160.9,0.71,160.9,0,0,0,0,-2,2,29,4,2,0,32,196,990,964.6,25.4,0.105,0.00943,0.000371,0.114,0.00449,1,0.16,0.274,0.0108,25.2,0.942,0.97,0.914,37.4,36.3,36.3,871
2010-11-26,2010,2,9,330,229.82,0.75,4,Mod_Dry,29,4,2,2,30,67,0.29,162.8,0.71,162.8,0,0,0,0,-2,2,29,4,2,0,32,198,990,964.6,25.4,0.105,0.00959,0.000377,0.115,0.00452,1,0.162,0.277,0.0109,25.1,0.943,0.971,0.916,37.9,36.8,36.8,882
2010-11-27,2010,2,9,331,227.91,0.76,4,Mod_Dry,29,4,2,2,30,67,0.29,160.9,0.71,160.9,0,0,0,0,-2,2,29,4,2,0,32,196,990,964.6,25.4,0.105,0.00943,0.000371,0.114,0.00449,1,0.16,0.274,0.0108,25.2,0.942,0.97,0.914,37.4,36.3,36.3,871
2010-11-28,2010,2,9,332,229.28,0.75,4,Mod_Dry,29,4,2,2,30,67,0.29,162.3,0.71,162.3,0,0,0,0,-2,2,29,4,2,0,32,197,990,964.6,25.4,0.105,0.00954,0.000375,0.115,0.00451,1,0.162,0.276,0.0109,25.1,0.943,0.971,0.915,37.7,36.6,36.6,879
2010-11-29,2010,2,9,333,231.74,0.75,4,Mod_Dry,29,4,2,2,30,67,0.29,164.7,0.71,164.7,0,0,0,0,-2,2,29,4,2,0,32,200,990,964.6,25.4,0.106,0.00975,0.000384,0.116,0.00456,1,0.165,0.281,0.011,25.1,0.943,0.972,0.917,38.3,37.2,37.2,894
2010-11-30,2010,2,9,334,232.56,0.74,4,Mod_Dry,29,4,2,2,30,67,0.29,165.6,0.71,165.6,0,0,0,0,-2,2,29,4,2,0,32,201,990,964.6,25.4,0.106,0.00982,0.000387,0.116,0.00457,1,0.166,0.282,0.0111,25.1,0.944,0.973,0.918,38.5,37.4,37.4,899
2010-12-01,2010,3,9,335,235.57,0.73,5,Dry,26,4,3,2,24,59,0.25,176.6,0.75,176.6,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.109,0.0108,0.000424,0.12,0.00474,1,0.181,0.301,0.0119,25.1,0.947,0.978,0.927,41.1,40.3,40.3,966
2010-12-02,2010,3,9,336,240.21,0.72,5,Dry,26,4,3,2,24,59,0.25,181.2,0.75,181.2,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0112,0.00044,0.122,0.00482,1,0.187,0.309,0.0122,25,0.949,0.98,0.93,42.2,41.4,41.4,993
2010-12-03,2010,3,10,337,243.77,0.71,5,Dry,26,4,3,2,24,59,0.24,184.8,0.76,184.8,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0115,0.000452,0.124,0.00489,1,0.192,0.316,0.0125,25,0.95,0.98,0.931,43.1,42.2,42.2,1010
2010-12-04,2010,3,10,338,246.23,0.7,5,Dry,26,4,3,2,24,59,0.24,187.2,0.76,187.2,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0117,0.000461,0.125,0.00493,1,0.195,0.32,0.0126,25,0.951,0.98,0.932,43.6,42.8,42.8,1030
2010-12-05,2010,3,10,339,248.14,0.7,5,Dry,26,4,3,2,24,59,0.24,189.1,0.76,189.1,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000467,0.126,0.00497,1,0.198,0.324,0.0128,25,0.951,0.98,0.932,44.1,43.2,43.2,1040
2010-12-06,2010,3,10,340,248.42,0.69,5,Dry,26,4,3,2,24,59,0.24,189.4,0.76,189.4,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0119,0.000468,0.126,0.00497,1,0.198,0.324,0.0128,25,0.951,0.98,0.932,44.2,43.3,43.3,1040
2010-12-07,2010,3,10,341,252.52,0.68,5,Dry,26,4,3,2,24,59,0.23,193.5,0.77,193.5,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.115,0.0122,0.000482,0.128,0.00505,1,0.204,0.331,0.0131,25,0.953,0.98,0.934,45.1,44.2,44.2,1060
2010-12-08,2010,3,10,342,256.07,0.68,5,Dry,26,4,3,2,24,59,0.23,197.1,0.77,197.1,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000495,0.129,0.00511,1,0.209,0.338,0.0134,24.9,0.954,0.98,0.935,46,45,45,1080
2010-12-09,2010,3,10,343,258.53,0.67,5,Dry,26,4,3,2,24,59,0.23,199.5,0.77,199.5,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0127,0.000503,0.13,0.00516,1,0.212,0.342,0.0135,24.9,0.954,0.98,0.935,46.6,45.6,45.6,1090
2010-12-10,2010,3,11,344,261.54,0.67,5,Dry,26,4,3,2,24,59,0.23,202.5,0.77,202.5,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000513,0.132,0.00521,1,0.216,0.348,0.0138,24.9,0.955,0.98,0.936,47.3,46.3,46.3,1110
2010-12-11,2010,3,11,345,260.72,0.67,5,Dry,26,4,3,2,24,59,0.23,201.7,0.77,201.7,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.118,0.0129,0.000511,0.131,0.0052,1,0.215,0.346,0.0137,24.9,0.955,0.98,0.936,47.1,46.1,46.1,1110
2010-12-12,2010,3,11,346,261.54,0.67,5,Dry,26,4,3,2,24,59,0.23,202.5,0.77,202.5,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000513,0.132,0.00521,1,0.216,0.348,0.0138,24.9,0.955,0.98,0.936,47.3,46.3,46.3,1110
2010-12-13,2010,3,11,347,264,0.66,5,Dry,26,4,3,2,24,59,0.22,205,0.78,205,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.12,0.0132,0.000522,0.133,0.00526,1,0.219,0.352,0.0139,24.9,0.956,0.98,0.936,47.8,46.9,46.9,1120
2010-12-14,2010,3,11,348,266.46,0.66,5,Dry,26,4,3,2,24,59,0.22,207.5,0.78,207.5,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0134,0.00053,0.134,0.0053,1,0.223,0.356,0.0141,24.9,0.956,0.98,0.937,48.4,47.4,47.4,1140
2010-12-15,2010,3,11,349,268.92,0.65,5,Dry,26,4,3,2,24,59,0.22,209.9,0.78,209.9,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.000539,0.135,0.00535,1,0.226,0.361,0.0143,24.9,0.957,0.98,0.937,49,48,48,1150
2010-12-16,2010,3,11,350,269.74,0.65,5,Dry,26,4,3,2,24,59,0.22,210.7,0.78,210.7,0,0,0,0,-2,2,26,4,3,0,26,244,990,964.8,25.2,0.122,0.0137,0.000542,0.135,0.00536,1,0.227,0.362,0.0144,24.9,0.957,0.98,0.938,49.2,48.2,48.2,1160
2010-12-17,2010,3,12,351,268.38,0.65,5,Dry,26,4,3,2,24,59,0.22,209.4,0.78,209.4,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000537,0.135,0.00534,1,0.225,0.36,0.0143,24.9,0.956,0.98,0.937,48.8,47.9,47.9,1150
2010-12-18,2010,3,12,352,265.37,0.66,5,Dry,26,4,3,2,24,59,0.22,206.4,0.78,206.4,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0133,0.000527,0.133,0.00528,1,0.221,0.354,0.014,24.9,0.956,0.98,0.937,48.1,47.2,47.2,1130
2010-12-19,2010,3,12,353,267.28,0.65,5,Dry,26,4,3,2,24,59,0.22,208.3,0.78,208.3,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.121,0.0135,0.000533,0.134,0.00532,1,0.224,0.358,0.0142,24.9,0.956,0.98,0.937,48.6,47.6,47.6,1140
2010-12-20,2010,3,12,354,271.93,0.65,5,Dry,26,4,3,2,24,59,0.22,212.9,0.78,212.9,0,0,0,0,-2,2,26,4,3,0,26,246,990,964.8,25.2,0.122,0.0138,0.000549,0.136,0.0054,1,0.23,0.366,0.0145,24.8,0.957,0.98,0.938,49.7,48.2,48.2,1160
2010-12-21,2010,3,12,355,276.58,0.64,5,Dry,26,4,3,2,24,59,0.21,217.6,0.79,217.6,0,0,0,0,-2,2,26,4,3,0,26,251,990,964.8,25.2,0.124,0.0142,0.000565,0.138,0.00549,1,0.236,0.374,0.0149,24.8,0.958,0.98,0.939,50.7,48.2,48.2,1160
2010-12-22,2010,3,12,356,280.14,0.63,5,Dry,26,4,3,2,24,59,0.21,221.1,0.79,221.1,0,0,0,0,-2,2,26,4,3,0,26,254,990,964.8,25.2,0.125,0.0145,0.000578,0.14,0.00555,1,0.241,0.381,0.0151,24.8,0.959,0.98,0.939,51.6,48.2,48.2,1160
2010-12-23,2010,3,12,357,282.6,0.63,5,Dry,26,4,3,2,24,59,0.21,223.6,0.79,223.6,0,0,0,0,-2,2,26,4,3,0,26,257,990,964.8,25.2,0.126,0.0148,0.000586,0.141,0.0056,1,0.244,0.385,0.0153,24.8,0.959,0.98,0.94,52.1,48.2,48.2,1160
2010-12-24,2010,3,13,358,284.51,0.63,5,Dry,26,4,3,2,24,59,0.21,225.5,0.79,225.5,0,0,0,0,-2,2,26,4,3,0,26,259,990,964.8,25.2,0.127,0.0149,0.000593,0.142,0.00563,1,0.247,0.389,0.0154,24.8,0.959,0.98,0.94,52.6,48.2,48.2,1160
2010-12-25,2010,3,13,359,286.97,0.62,5,Dry,26,4,3,2,24,59,0.21,228,0.79,228,0,0,0,0,-2,2,26,4,3,0,26,261,990,964.8,25.2,0.128,0.0151,0.000601,0.143,0.00568,2,0.0964,0.239,0.00951,24.9,0.922,0.97,0.895,25.7,24.9,49.8,1200
2010-12-26,2010,3,13,360,291.62,0.62,5,Dry,26,4,3,2,24,59,0.2,232.6,0.8,232.6,0,0,0,0,-2,2,26,4,3,0,26,266,990,964.9,25.1,0.129,0.0155,0.000618,0.145,0.00576,2,0.0995,0.244,0.00972,24.9,0.924,0.97,0.896,26.2,25.4,50.9,1220
2010-12-27,2010,3,13,361,297.36,0.61,5,Dry,26,4,3,2,24,59,0.2,238.4,0.8,238.4,0,0,0,0,-2,2,26,4,3,0,26,271,990,964.9,25.1,0.131,0.016,0.000638,0.147,0.00587,2,0.103,0.251,0.00998,24.9,0.926,0.97,0.898,26.9,26.1,52.2,1250
2010-12-28,2010,3,13,362,305.29,0.6,5,Dry,26,4,3,2,24,59,0.19,246.3,0.81,246.3,0,0,0,0,-2,2,26,4,3,0,26,279,990,964.9,25.1,0.134,0.0167,0.000665,0.151,0.00601,2,0.109,0.26,0.0104,24.8,0.928,0.97,0.9,27.8,27,54,1290
2010-12-29,2010,3,13,363,313.22,0.59,5,Dry,26,4,3,2,24,59,0.19,254.2,0.81,254.2,0,0,0,0,-2,2,26,4,3,0,26,287,990,965,25,0.137,0.019,0.000759,0.156,0.00623,2,0.114,0.27,0.0108,24.8,0.93,0.97,0.902,28.7,27.9,55.7,1340
2010-12-30,2010,3,13,364,321.7,0.58,5,Dry,26,4,3,2,24,59,0.18,262.7,0.82,262.7,0,0,0,0,-2,2,26,4,3,0,26,296,990,965,25,0.14,0.023,0.00092,0.163,0.00652,2,0.12,0.283,0.0113,24.7,0.932,0.97,0.904,29.7,28.8,57.5,1380
2010-12-31,2010,3,14,365,331.27,0.57,5,Dry,26,4,3,2,24,59,0.18,272.3,0.82,272.3,0,0,0,0,-2,2,26,4,3,0,26,305,990,965.1,24.9,0.143,0.0275,0.0011,0.171,0.00685,2,0.126,0.297,0.0119,24.6,0.934,0.97,0.906,30.7,29.8,59.6,1430
2011-01-01,2010,4,14,1,339.2,0.56,5,Dry,29,5,4,2,33,73,0.21,266.2,0.79,266.2,0,0,0,0,-2,2,29,5,4,0,35,304,990,965.1,24.9,0.143,0.0246,0.00099,0.168,0.00673,2,0.122,0.29,0.0116,24.6,0.933,0.97,0.905,30,29.1,58.1,1400
2011-01-02,2010,4,14,2,347.67,0.55,5,Dry,29,5,4,2,33,73,0.21,274.7,0.79,274.7,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.0286,0.00115,0.175,0.00702,2,0.128,0.302,0.0122,24.6,0.935,0.97,0.907,30.9,30,60,1440
2011-01-03,2010,4,14,3,356.15,0.54,5,Dry,29,5,4,2,33,73,0.2,283.1,0.8,283.1,0,0,0,0,-2,2,29,5,4,0,35,321,990,965.2,24.8,0.149,0.0326,0.00132,0.182,0.00731,2,0.134,0.315,0.0127,24.5,0.937,0.97,0.908,31.9,30.9,61.8,1480
2011-01-04,2010,4,14,4,363.53,0.54,5,Dry,29,5,4,2,33,73,0.2,290.5,0.8,290.5,0,0,0,0,-2,2,29,5,4,0,35,329,990,965.2,24.8,0.151,0.0361,0.00146,0.188,0.00757,2,0.139,0.326,0.0132,24.5,0.938,0.97,0.91,32.7,31.7,63.4,1520
2011-01-05,2010,4,14,5,368.18,0.53,5,Dry,29,5,4,2,33,73,0.2,295.2,0.8,295.2,0,0,0,0,-2,2,29,5,4,0,35,333,990,965.2,24.8,0.153,0.0383,0.00155,0.191,0.00773,2,0.142,0.333,0.0135,24.4,0.939,0.97,0.911,33.2,32.2,64.4,1550
2011-01-06,2010,4,14,6,375.57,0.53,5,Dry,29,5,4,2,33,73,0.19,302.6,0.81,302.6,0,0,0,0,-2,2,29,5,4,0,35,341,990,965.3,24.7,0.156,0.0418,0.00169,0.198,0.00799,2,0.147,0.344,0.0139,24.4,0.941,0.97,0.912,34,33,66,1580
2011-01-07,2010,4,15,7,385.14,0.52,5,Dry,29,5,4,2,33,73,0.19,312.1,0.81,312.1,0,0,0,0,-2,2,29,5,4,0,35,350,990,965.3,24.7,0.159,0.0463,0.00188,0.205,0.00833,2,0.153,0.359,0.0145,24.3,0.942,0.97,0.914,35.1,34,68,1630
2011-01-08,2010,4,15,8,394.16,0.51,5,Dry,29,5,4,2,33,73,0.18,321.2,0.81,321.2,0,0,0,0,-2,2,29,5,4,0,35,359,990,965.4,24.6,0.162,0.0506,0.00205,0.213,0.00864,2,0.159,0.372,0.0151,24.3,0.944,0.97,0.915,36,35,69.9,1680
2011-01-09,2010,4,15,9,407.01,0.5,5,Dry,29,5,4,2,33,73,0.18,334,0.82,334,0,0,0,0,-2,2,29,5,4,0,35,372,990,965.4,24.6,0.167,0.0567,0.00231,0.223,0.0091,2,0.168,0.391,0.0159,24.2,0.946,0.971,0.918,37.4,36.3,72.7,1740
2011-01-10,2010,4,15,10,420.96,0.49,5,Dry,29,5,4,2,33,73,0.17,348,0.83,348,0,0,0,0,-2,2,29,5,4,0,35,386,990,965.5,24.5,0.172,0.0632,0.00258,0.235,0.00959,2,0.177,0.412,0.0168,24.1,0.948,0.974,0.923,39,37.9,75.9,1820
2011-01-11,2010,4,15,11,434.35,0.48,5,Dry,29,5,4,2,33,73,0.17,361.4,0.83,361.4,0,0,0,0,-2,2,29,5,4,0,35,399,990,965.6,24.4,0.176,0.0696,0.00285,0.246,0.0101,2,0.186,0.432,0.0177,24,0.95,0.977,0.928,40.4,39.5,79,1900
2011-01-12,2010,4,15,12,448.3,0.47,5,Dry,29,5,4,2,33,73,0.16,375.3,0.84,375.3,0,0,0,0,-2,2,29,5,4,0,35,413,990,965.6,24.4,0.181,0.0761,0.00312,0.258,0.0106,2,0.196,0.453,0.0186,23.9,0.952,0.98,0.933,41.9,41.1,82.2,1970
2011-01-13,2010,4,15,13,462.24,0.47,5,Dry,29,5,4,2,33,73,0.16,389.2,0.84,389.2,0,0,0,0,-2,2,29,5,4,0,35,427,990,965.7,24.3,0.186,0.0827,0.0034,0.269,0.0111,2,0.205,0.474,0.0195,23.8,0.954,0.98,0.935,43.4,42.5,85.1,2040
2011-01-14,2010,4,16,14,476.19,0.46,5,Dry,29,5,4,2,33,73,0.15,403.2,0.85,403.2,0,0,0,0,-2,2,29,5,4,0,35,441,990,965.7,24.3,0.191,0.0893,0.00368,0.281,0.0116,2,0.215,0.495,0.0204,23.8,0.955,0.98,0.936,44.9,44,88,2110
2011-01-15,2010,4,16,15,491.23,0.45,5,Dry,29,5,4,2,33,73,0.15,418.2,0.85,418.2,0,0,0,0,-2,2,29,5,4,0,35,456,990,965.8,24.2,0.197,0.0964,0.00399,0.293,0.0121,2,0.225,0.518,0.0214,23.7,0.956,0.98,0.937,46.4,45.5,91,2180
2011-01-16,2010,4,16,16,505.72,0.44,5,Dry,29,5,4,2,33,73,0.14,432.7,0.86,432.7,0,0,0,0,-2,2,29,5,4,0,35,471,990,965.9,24.1,0.202,0.103,0.00428,0.305,0.0126,2,0.235,0.539,0.0224,23.6,0.957,0.98,0.938,47.9,46.9,93.9,2250
2011-01-17,2010,4,16,17,521.85,0.43,5,Dry,29,5,4,2,33,73,0.14,448.9,0.86,448.9,0,0,0,0,-2,2,29,5,4,0,35,487,990,965.9,24.1,0.207,0.111,0.00461,0.318,0.0132,2,0.245,0.564,0.0234,23.5,0.958,0.98,0.939,49.5,48.2,96.4,2310
2011-01-18,2010,4,16,18,540.17,0.42,5,Dry,29,5,4,2,33,73,0.14,467.2,0.86,467.2,0,0,0,0,-2,2,29,5,4,0,35,505,990,966,24,0.214,0.12,0.00499,0.333,0.0139,2,0.258,0.591,0.0247,23.4,0.957,0.98,0.938,51.2,48.2,96.4,2310
2011-01-19,2010,4,16,19,559.59,0.41,5,Dry,29,5,4,2,33,73,0.13,486.6,0.87,486.6,0,0,0,0,-2,2,29,5,4,0,35,525,990,966.1,23.9,0.225,0.129,0.00539,0.353,0.0148,3,0.161,0.515,0.0216,23.4,0.945,0.97,0.916,35.1,34.1,102,2450
2011-01-20,2010,4,16,20,577.36,0.4,5,Dry,29,5,4,2,33,73,0.13,504.4,0.87,504.4,0,0,0,0,-2,2,29,5,4,0,35,542,990,966.2,23.8,0.235,0.138,0.00579,0.373,0.0157,3,0.169,0.542,0.0228,23.3,0.947,0.97,0.918,36.3,35.2,106,2540
2011-01-21,2010,4,17,21,595.68,0.39,4,Mod_Dry,34,5,4,3,45,91,0.15,504.7,0.85,504.7,0,0,0,0,-3,3,34,5,4,0,48,548,990,966.3,23.7,0.238,0.138,0.00582,0.376,0.0158,3,0.17,0.545,0.023,23.2,0.947,0.97,0.918,36.2,35.1,105,2530
2011-01-22,2010,4,17,22,614,0.38,4,Mod_Dry,34,5,4,3,45,91,0.15,523,0.85,523,0,0,0,0,-3,3,34,5,4,0,48,566,990,966.4,23.6,0.248,0.15,0.00636,0.399,0.0169,3,0.178,0.576,0.0244,23.1,0.949,0.97,0.921,37.4,36.3,109,2610
2011-01-23,2010,4,17,23,632.87,0.37,4,Mod_Dry,34,5,4,3,45,91,0.14,541.9,0.86,541.9,0,0,0,0,-3,3,34,5,4,0,48,585,990,966.4,23.6,0.259,0.163,0.00691,0.422,0.0179,3,0.186,0.608,0.0258,23,0.95,0.973,0.925,38.6,37.6,113,2710
2011-01-24,2010,4,17,24,651.74,0.37,4,Mod_Dry,34,5,4,3,45,91,0.14,560.7,0.86,560.7,0,0,0,0,-3,3,34,5,4,0,48,604,990,966.5,23.5,0.27,0.176,0.00747,0.445,0.019,3,0.195,0.64,0.0272,22.9,0.952,0.976,0.928,39.9,38.9,117,2800
2011-01-25,2010,4,17,25,671.7,0.36,4,Mod_Dry,34,5,4,3,45,91,0.14,580.7,0.86,580.7,0,0,0,0,-3,3,34,5,4,0,48,624,990,966.6,23.4,0.281,0.189,0.00807,0.47,0.0201,3,0.204,0.674,0.0288,22.7,0.953,0.978,0.933,41.1,40.3,121,2900
2011-01-26,2010,4,17,26,694.94,0.35,4,Mod_Dry,34,5,4,3,45,91,0.13,603.9,0.87,603.9,0,0,0,0,-3,3,34,5,4,0,48,647,990,966.7,23.3,0.294,0.204,0.00877,0.499,0.0214,3,0.214,0.713,0.0306,22.6,0.955,0.98,0.936,42.6,41.8,125,3010
2011-01-27,2010,4,17,27,720.92,0.34,4,Mod_Dry,34,5,4,3,45,91,0.13,629.9,0.87,629.9,0,0,0,0,-3,3,34,5,4,0,48,673,990,966.8,23.2,0.309,0.222,0.00955,0.531,0.0229,3,0.226,0.757,0.0326,22.5,0.956,0.98,0.936,44.2,43.3,130,3120
2011-01-28,2010,4,18,28,745.25,0.33,4,Mod_Dry,34,5,4,3,45,91,0.12,654.3,0.88,654.3,0,0,0,0,-3,3,34,5,4,0,48,697,990,966.9,23.1,0.323,0.238,0.0103,0.561,0.0243,3,0.237,0.798,0.0345,22.3,0.956,0.98,0.937,45.7,44.7,134,3220
2011-01-29,2010,4,18,29,770.14,0.32,4,Mod_Dry,34,5,4,3,45,91,0.12,679.1,0.88,679.1,0,0,0,0,-3,3,34,5,4,0,48,722,990,967,23,0.337,0.255,0.0111,0.592,0.0257,3,0.248,0.84,0.0365,22.2,0.957,0.98,0.938,47.1,46.2,139,3330
2011-01-30,2010,4,18,30,793.12,0.31,4,Mod_Dry,34,5,4,3,45,91,0.12,702.1,0.89,702.1,0,0,0,0,-3,3,34,5,4,0,48,745,990,967.1,22.9,0.35,0.27,0.0118,0.62,0.027,3,0.258,0.878,0.0383,22,0.957,0.98,0.938,48.4,47.5,142,3420
2011-01-31,2010,4,18,31,825.52,0.3,4,Mod_Dry,34,5,4,3,45,91,0.11,734.5,0.89,734.5,0,0,0,0,-3,3,34,5,4,0,48,778,990,967.2,22.8,0.368,0.292,0.0128,0.66,0.029,3,0.273,0.933,0.0409,21.9,0.957,0.98,0.938,50.2,48.2,145,3470
2011-02-01,2010,5,18,32,866.7,0.28,3,Normal,43,7,5,4,78,137,0.16,729.7,0.84,729.7,0,0,0,0,-4,4,43,7,5,0,82,785,990,967.4,22.6,0.373,0.288,0.0127,0.662,0.0292,3,0.271,0.933,0.0412,21.7,0.957,0.98,0.938,49.5,48.2,145,3470
2011-02-02,2010,5,18,33,916.48,0.27,3,Normal,43,7,5,4,78,137,0.15,779.5,0.85,779.5,0,0,0,0,-4,4,43,7,5,0,82,834,990,967.6,22.4,0.419,0.316,0.0141,0.735,0.0328,3,0.288,1.02,0.0456,21.4,0.956,0.98,0.937,52.2,48.2,145,3470
2011-02-03,2010,5,18,34,979.84,0.26,3,Normal,43,7,5,4,78,137,0.14,842.8,0.86,842.8,0,0,0,0,-4,4,43,7,5,0,82,898,990,967.8,22.2,0.477,0.347,0.0156,0.824,0.0371,4,0.227,1.05,0.0474,21.1,0.954,0.98,0.935,41.7,40.8,163,3920
2011-02-04,2010,5,19,35,1047.6,0.24,3,Normal,43,7,5,4,78,137,0.13,910.6,0.87,910.6,0,0,0,0,-4,4,43,7,5,0,82,966,990,968,22,0.539,0.38,0.0173,0.919,0.0418,4,0.25,1.17,0.0532,20.8,0.955,0.98,0.936,44.3,43.4,174,4170
2011-02-05,2010,5,19,36,1119,0.23,3,Normal,43,7,5,4,78,137,0.12,982,0.88,982,0,0,0,0,-4,4,43,7,5,0,82,1040,990,968.3,21.7,0.606,0.414,0.0191,1.02,0.047,4,0.274,1.29,0.0596,20.4,0.956,0.98,0.936,47,46.1,184,4420
2011-02-06,2010,5,19,37,1193.8,0.22,3,Normal,43,7,5,4,78,137,0.12,1057,0.89,1057,0,0,0,0,-4,4,43,7,5,0,82,1110,990,968.5,21.5,0.716,0.551,0.0256,1.27,0.0589,4,0.291,1.56,0.0725,19.9,0.955,0.98,0.936,49.3,48.2,193,4630
2011-02-07,2010,5,19,38,1277.4,0.21,3,Normal,43,7,5,4,78,137,0.11,1140,0.89,1100,40,9,1,1,-3,32,52,8,6,1,110,1170,990,968.8,21.2,0.795,0.648,0.0305,1.44,0.068,4,0.3,1.74,0.0821,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2011-02-08,2010,5,19,39,1370.1,0.2,3,Normal,43,7,5,4,78,137,0.1,1233,0.9,1100,133,30,4,4,0,95,73,11,9,4,173,1190,990,969.1,20.9,0.835,0.648,0.031,1.48,0.0708,4,0.3,1.78,0.0852,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2011-02-09,2010,5,19,40,1428.6,0.19,3,Normal,43,7,5,4,78,137,0.096,1292,0.9,1100,192,43,6,6,2,135,86,13,11,6,213,1210,990,969.3,20.7,0.86,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0871,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2011-02-10,2010,5,19,41,1475.5,0.18,3,Normal,43,7,5,4,78,137,0.093,1339,0.91,1100,239,54,7,7,3,168,97,14,12,7,246,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0741,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2011-02-11,2010,5,20,42,1523.2,0.17,2,Mod_Wet,49,8,7,5,93,162,0.11,1361,0.89,1100,261,51,8,8,3,191,100,16,15,8,284,1230,990,969.6,20.4,0.895,0.648,0.0317,1.54,0.0755,4,0.3,1.84,0.0902,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2011-02-12,2010,5,20,43,1565,0.17,2,Mod_Wet,49,8,7,5,93,162,0.1,1403,0.9,1100,303,51,9,9,4,230,100,17,16,9,323,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2011-02-13,2010,5,20,44,1607.3,0.16,2,Mod_Wet,49,8,7,5,93,162,0.1,1445,0.9,1100,345,51,10,11,5,268,100,18,18,10,361,1240,990,969.8,20.2,0.908,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.092,18.3,0.952,0.98,0.933,47,46.1,184,4420
2011-02-14,2010,5,20,45,1650,0.16,2,Mod_Wet,49,8,7,5,93,162,0.098,1488,0.9,1100,388,51,10,12,7,308,100,18,19,12,401,1240,990,970,20,0.911,0.648,0.0324,1.56,0.0778,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2011-02-15,2010,5,20,46,1693.3,0.15,2,Mod_Wet,49,8,7,5,93,162,0.096,1531,0.9,1100,431,51,10,13,8,349,100,18,20,13,442,1240,990,970.1,19.9,0.913,0.648,0.0326,1.56,0.0785,4,0.3,1.86,0.0936,18,0.951,0.98,0.932,46.3,45.3,181,4350
2011-02-16,2010,5,20,47,1737,0.15,2,Mod_Wet,49,8,7,5,93,162,0.093,1575,0.91,1100,475,51,10,14,9,391,100,18,21,14,484,1240,990,970.3,19.7,0.916,0.648,0.0328,1.56,0.0792,4,0.3,1.86,0.0944,17.9,0.951,0.98,0.932,45.9,45,180,4320
2011-02-17,2010,5,20,48,1774.2,0.15,2,Mod_Wet,49,8,7,5,93,162,0.091,1612,0.91,1100,512,51,10,16,10,425,100,18,23,15,518,1240,990,970.4,19.6,0.921,0.648,0.033,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.931,45.5,44.6,178,4280
2011-02-18,2010,5,21,49,1805,0.14,2,Mod_Wet,49,8,7,5,93,162,0.09,1643,0.91,1100,543,51,10,17,11,454,100,18,24,16,547,1240,990,970.5,19.5,0.924,0.648,0.0332,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.3,177,4260
2011-02-19,2010,5,21,50,1835.9,0.14,2,Mod_Wet,49,8,7,5,93,162,0.088,1674,0.91,1100,574,51,10,18,12,483,100,18,25,17,576,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.081,4,0.3,1.87,0.0965,17.6,0.95,0.98,0.931,45,44.1,176,4230
2011-02-20,2010,5,21,51,1860.1,0.14,2,Mod_Wet,49,8,7,5,93,162,0.087,1698,0.91,1100,598,51,10,18,13,506,100,18,25,18,599,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.8,43.9,175,4210
2011-02-21,2010,5,21,52,1884.4,0.14,2,Mod_Wet,49,8,7,5,93,162,0.086,1722,0.91,1100,622,51,10,18,14,529,100,18,25,19,622,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.5,43.7,175,4190
2011-02-22,2010,5,21,53,1901.9,0.13,2,Mod_Wet,49,8,7,5,93,162,0.085,1740,0.92,1100,640,51,10,18,14,547,100,18,25,19,640,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2011-02-23,2010,5,21,54,1919.4,0.13,2,Mod_Wet,49,8,7,5,93,162,0.084,1757,0.92,1100,657,51,10,18,15,563,100,18,25,20,656,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.2,43.4,173,4160
2011-02-24,2010,5,21,55,1929.9,0.13,2,Mod_Wet,49,8,7,5,93,162,0.084,1768,0.92,1100,668,51,10,18,15,574,100,18,25,20,667,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.1,43.3,173,4150
2011-02-25,2010,5,22,56,1940.5,0.13,2,Mod_Wet,49,8,7,5,93,162,0.084,1778,0.92,1100,678,51,10,18,15,584,100,18,25,20,677,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44.1,43.2,173,4140
2011-02-26,2010,5,22,57,1944,0.13,2,Mod_Wet,49,8,7,5,93,162,0.083,1782,0.92,1100,682,51,10,18,15,588,100,18,25,20,681,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.1,173,4140
2011-02-27,2010,5,22,58,1947.5,0.13,2,Mod_Wet,49,8,7,5,93,162,0.083,1785,0.92,1100,685,51,10,18,16,590,100,18,25,21,683,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2011-02-28,2010,5,22,59,1951,0.13,2,Mod_Wet,49,8,7,5,93,162,0.083,1789,0.92,1100,689,51,10,18,16,594,100,18,25,21,687,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2011-03-01,2010,6,22,60,1961.6,0.13,2,Mod_Wet,59,11,12,13,144,239,0.12,1723,0.88,1100,623,41,7,13,6,556,100,18,25,19,700,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0985,17.1,0.948,0.98,0.93,43.9,43,172,4130
2011-03-02,2010,6,22,61,1972.2,0.13,2,Mod_Wet,59,11,12,13,144,239,0.12,1733,0.88,1100,633,41,7,13,6,566,100,18,25,19,710,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2011-03-03,2010,6,22,62,1982.8,0.13,2,Mod_Wet,59,11,12,13,144,239,0.12,1744,0.88,1100,644,41,7,13,6,577,100,18,25,19,721,1240,990,971,19,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2011-03-04,2010,6,23,63,1993.5,0.13,2,Mod_Wet,59,11,12,13,144,239,0.12,1754,0.88,1100,654,41,7,13,7,586,100,18,25,20,730,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2011-03-05,2010,6,23,64,2011.3,0.12,2,Mod_Wet,59,11,12,13,144,239,0.12,1772,0.88,1100,672,41,7,13,7,604,100,18,25,20,748,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2011-03-06,2010,6,23,65,2029.1,0.12,2,Mod_Wet,59,11,12,13,144,239,0.12,1790,0.88,1100,690,41,7,13,8,621,100,18,25,21,765,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.3,42.5,170,4080
2011-03-07,2010,6,23,66,2047,0.12,2,Mod_Wet,59,11,12,13,144,239,0.12,1808,0.88,1100,708,41,7,13,8,639,100,18,25,21,783,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
2011-03-08,2010,6,23,67,2065,0.12,2,Mod_Wet,59,11,12,13,144,239,0.12,1826,0.88,1100,726,41,7,13,9,656,100,18,25,22,800,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4060
2011-03-09,2010,6,23,68,2083,0.12,2,Mod_Wet,59,11,12,13,144,239,0.12,1844,0.89,1100,744,41,7,13,9,674,100,18,25,22,818,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,169,4040
2011-03-10,2010,6,23,69,2093.9,0.12,2,Mod_Wet,59,11,12,13,144,239,0.11,1855,0.89,1100,755,41,7,13,10,684,100,18,25,23,828,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2011-03-11,2010,6,24,70,2104.7,0.12,3,Normal,49,9,9,9,107,183,0.087,1922,0.91,1100,822,51,9,16,16,730,100,18,25,25,837,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0844,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.9,42,168,4030
2011-03-12,2010,6,24,71,2115.6,0.12,3,Normal,49,9,9,9,107,183,0.086,1933,0.91,1100,833,51,9,16,16,741,100,18,25,25,848,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2011-03-13,2010,6,24,72,2126.5,0.12,3,Normal,49,9,9,9,107,183,0.086,1943,0.91,1100,843,51,9,16,16,751,100,18,25,25,858,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,167,4020
2011-03-14,2010,6,24,73,2144.7,0.11,3,Normal,49,9,9,9,107,183,0.085,1962,0.92,1100,862,51,9,16,17,769,100,18,25,26,876,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2011-03-15,2010,6,24,74,2162.9,0.11,3,Normal,49,9,9,9,107,183,0.085,1980,0.92,1100,880,51,9,16,17,787,100,18,25,26,894,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
2011-03-16,2010,6,24,75,2181.2,0.11,3,Normal,49,9,9,9,107,183,0.084,1998,0.92,1100,898,51,9,16,18,804,100,18,25,27,911,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.4,41.5,166,3980
2011-03-17,2010,6,24,76,2206.9,0.11,3,Normal,49,9,9,9,107,183,0.083,2024,0.92,1100,924,51,9,16,19,829,100,18,25,28,936,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2011-03-18,2010,6,25,77,2232.8,0.11,3,Normal,49,9,9,9,107,183,0.082,2050,0.92,1100,950,51,9,16,20,854,100,18,25,29,961,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2011-03-19,2010,6,25,78,2258.7,0.11,3,Normal,49,9,9,9,107,183,0.081,2076,0.92,1100,976,51,9,16,20,880,100,18,25,29,987,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2011-03-20,2010,6,25,79,2277.3,0.1,3,Normal,49,9,9,9,107,183,0.08,2094,0.92,1100,994,51,9,16,21,897,100,18,25,30,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0864,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
2011-03-21,2010,6,25,80,2303.3,0.1,3,Normal,49,9,9,9,107,183,0.08,2120,0.92,1100,1020,51,9,16,22,922,100,18,25,31,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2011-03-22,2010,6,25,81,2329.5,0.099,3,Normal,49,9,9,9,107,183,0.079,2147,0.92,1100,1050,51,9,16,22,949,100,18,25,31,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2011-03-23,2010,6,25,82,2355.8,0.097,3,Normal,49,9,9,9,107,183,0.078,2173,0.92,1100,1070,51,9,16,23,974,100,18,25,32,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.3,161,3870
