date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2011-03-24,2010,6,25,83,2389.7,0.093,3,Normal,49,9,9,9,107,183,0.077,2207,0.92,1100,1110,51,9,16,24,1010,100,18,25,33,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2011-03-25,2010,6,26,84,2423.8,0.09,3,Normal,49,9,9,9,107,183,0.075,2241,0.92,1100,1140,51,9,16,25,1040,100,18,25,34,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2011-03-26,2010,6,26,85,2458,0.088,3,Normal,49,9,9,9,107,183,0.074,2275,0.93,1100,1180,51,9,16,26,1070,100,18,25,35,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.6,159,3810
2011-03-27,2010,6,26,86,2500.1,0.085,3,Normal,49,9,9,9,107,183,0.073,2317,0.93,1100,1220,51,9,16,28,1110,100,18,25,37,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3780
2011-03-28,2010,6,26,87,2542.3,0.083,3,Normal,49,9,9,9,107,183,0.072,2359,0.93,1100,1260,51,9,16,29,1150,100,18,25,38,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
2011-03-29,2010,6,26,88,2592.6,0.08,3,Normal,49,9,9,9,107,183,0.071,2410,0.93,1100,1310,51,9,16,30,1200,100,18,25,39,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2011-03-30,2010,6,26,89,2650.9,0.076,3,Normal,49,9,9,9,107,183,0.069,2468,0.93,1100,1370,51,9,16,32,1260,100,18,25,41,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2011-03-31,2010,6,26,90,2717.6,0.072,3,Normal,49,9,9,9,107,183,0.067,2535,0.93,1100,1440,51,9,16,34,1330,100,18,25,43,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.8,151,3630
2011-04-01,2010,7,27,91,2792.6,0.067,3,Normal,54,13,14,19,117,217,0.078,2576,0.92,1100,1480,46,5,11,25,1390,100,18,25,44,1510,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.973,0.916,38.4,37.3,149,3580
2011-04-02,2010,7,27,92,2876.3,0.062,3,Normal,54,13,14,19,117,217,0.075,2659,0.93,1100,1560,46,5,11,28,1470,100,18,25,47,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.914,37.8,36.7,147,3530
2011-04-03,2010,7,27,93,2968.8,0.057,3,Normal,54,13,14,19,117,217,0.073,2752,0.93,1100,1650,46,5,11,31,1560,100,18,25,50,1680,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3460
2011-04-04,2010,7,27,94,3070.3,0.051,3,Normal,54,13,14,19,117,217,0.071,2853,0.93,1100,1750,46,5,11,34,1660,100,18,25,53,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0965,4,0.3,1.87,0.115,14.4,0.938,0.97,0.91,36.5,35.4,142,3400
2011-04-05,2010,7,27,95,3181,0.046,3,Normal,54,13,14,19,117,217,0.068,2964,0.93,1100,1860,46,5,11,37,1770,100,18,25,56,1880,1240,990,973.9,16.1,0.926,0.648,0.0404,1.57,0.0981,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2011-04-06,2010,7,27,96,3292.8,0.042,3,Normal,54,13,14,19,117,217,0.066,3076,0.93,1100,1980,46,5,11,40,1870,100,18,25,59,1990,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0995,4,0.3,1.87,0.118,13.9,0.935,0.97,0.907,35.1,34.1,136,3270
2011-04-07,2010,7,27,97,3380.6,0.038,3,Normal,54,13,14,19,117,217,0.064,3164,0.94,1100,2060,46,5,11,43,1960,100,18,25,62,2080,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.6,33.6,134,3230
2011-04-08,2010,7,28,98,3469,0.033,3,Normal,54,13,14,19,117,217,0.063,3252,0.94,1100,2150,46,5,11,46,2040,100,18,25,65,2160,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3180
2011-04-09,2010,7,28,99,3549.6,0.029,3,Normal,54,13,14,19,117,217,0.061,3333,0.94,1100,2230,46,5,11,48,2120,100,18,25,67,2240,1240,990,974.7,15.3,0.926,0.648,0.0424,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.7,32.7,131,3130
2011-04-10,2010,7,28,100,3622.1,0.026,3,Normal,54,13,14,19,117,217,0.06,3405,0.94,1100,2310,46,5,11,50,2190,100,18,25,69,2310,1240,990,974.9,15.1,0.926,0.648,0.0429,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.903,33.2,32.2,129,3100
2011-04-11,2010,7,28,101,3686.4,0.024,2,Mod_Wet,70,14,18,25,168,295,0.08,3391,0.92,1100,2290,30,4,7,44,2210,100,18,25,69,2370,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.9,31.9,128,3060
2011-04-12,2010,7,28,102,3742.4,0.022,2,Mod_Wet,70,14,18,25,168,295,0.079,3447,0.92,1100,2350,30,4,7,45,2260,100,18,25,70,2430,1240,990,975.1,14.9,0.926,0.648,0.0436,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.5,31.6,126,3030
2011-04-13,2010,7,28,103,3790,0.02,2,Mod_Wet,70,14,18,25,168,295,0.078,3495,0.92,1100,2400,30,4,7,47,2310,100,18,25,72,2480,1240,990,975.2,14.8,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.3,31.3,125,3000
2011-04-14,2010,7,28,104,3829,0.019,2,Mod_Wet,70,14,18,25,168,295,0.077,3534,0.92,1100,2430,30,4,7,48,2350,100,18,25,73,2510,1240,990,975.3,14.7,0.926,0.648,0.0441,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,32,31.1,124,2980
2011-04-15,2010,7,29,105,3859.5,0.018,2,Mod_Wet,70,14,18,25,168,295,0.076,3564,0.92,1100,2460,30,4,7,49,2370,100,18,25,74,2540,1240,990,975.4,14.6,0.926,0.648,0.0443,1.57,0.108,4,0.3,1.87,0.128,12.7,0.927,0.97,0.899,31.8,30.9,124,2970
2011-04-16,2010,7,29,106,3881.2,0.018,2,Mod_Wet,70,14,18,25,168,295,0.076,3586,0.92,1100,2490,30,4,7,50,2400,100,18,25,75,2560,1240,990,975.4,14.6,0.926,0.648,0.0445,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.7,30.8,123,2950
2011-04-17,2010,7,29,107,3894.3,0.017,2,Mod_Wet,70,14,18,25,168,295,0.076,3599,0.92,1100,2500,30,4,7,50,2410,100,18,25,75,2580,1240,990,975.5,14.5,0.926,0.648,0.0446,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.6,30.7,123,2950
2011-04-18,2010,7,29,108,3898.7,0.017,2,Mod_Wet,70,14,18,25,168,295,0.076,3604,0.92,1100,2500,30,4,7,50,2410,100,18,25,75,2580,1240,990,975.5,14.5,0.926,0.648,0.0446,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.6,30.7,123,2940
2011-04-19,2010,7,29,109,3894.3,0.017,2,Mod_Wet,70,14,18,25,168,295,0.076,3599,0.92,1100,2500,30,4,7,50,2410,100,18,25,75,2580,1240,990,975.5,14.5,0.926,0.648,0.0446,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.6,30.7,123,2950
2011-04-20,2010,7,29,110,3881.2,0.018,2,Mod_Wet,70,14,18,25,168,295,0.076,3586,0.92,1100,2490,30,4,7,50,2400,100,18,25,75,2560,1240,990,975.4,14.6,0.926,0.648,0.0445,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.7,30.8,123,2950
2011-04-21,2010,7,29,111,3859.5,0.018,2,Mod_Wet,70,14,18,25,168,295,0.076,3564,0.92,1100,2460,30,4,7,49,2370,100,18,25,74,2540,1240,990,975.4,14.6,0.926,0.648,0.0443,1.57,0.108,4,0.3,1.87,0.128,12.7,0.927,0.97,0.899,31.8,30.9,124,2970
2011-04-22,2010,7,30,112,3837.7,0.019,2,Mod_Wet,70,14,18,25,168,295,0.077,3543,0.92,1100,2440,30,4,7,48,2350,100,18,25,73,2520,1240,990,975.3,14.7,0.926,0.648,0.0442,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,32,31,124,2980
2011-04-23,2010,7,30,113,3807.3,0.02,2,Mod_Wet,70,14,18,25,168,295,0.077,3512,0.92,1100,2410,30,4,7,47,2320,100,18,25,72,2490,1240,990,975.3,14.7,0.926,0.648,0.044,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.2,125,2990
2011-04-24,2010,7,30,114,3777,0.02,2,Mod_Wet,70,14,18,25,168,295,0.078,3482,0.92,1100,2380,30,4,7,46,2300,100,18,25,71,2460,1240,990,975.2,14.8,0.926,0.648,0.0438,1.57,0.106,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.3,31.4,125,3010
2011-04-25,2010,7,30,115,3738.1,0.022,2,Mod_Wet,70,14,18,25,168,295,0.079,3443,0.92,1100,2340,30,4,7,45,2260,100,18,25,70,2430,1240,990,975.1,14.9,0.926,0.648,0.0436,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.6,31.6,126,3030
2011-04-26,2010,7,30,116,3699.3,0.023,2,Mod_Wet,70,14,18,25,168,295,0.08,3404,0.92,1100,2300,30,4,7,44,2220,100,18,25,69,2390,1240,990,975,15,0.926,0.648,0.0433,1.57,0.105,4,0.3,1.87,0.125,13.1,0.929,0.97,0.902,32.8,31.8,127,3050
2011-04-27,2010,7,30,117,3660.7,0.025,2,Mod_Wet,70,14,18,25,168,295,0.081,3366,0.92,1100,2270,30,4,7,43,2180,100,18,25,68,2350,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33,32,128,3070
2011-04-28,2010,7,30,118,3622.1,0.026,2,Mod_Wet,70,14,18,25,168,295,0.081,3327,0.92,1100,2230,30,4,7,42,2140,100,18,25,67,2310,1240,990,974.9,15.1,0.926,0.648,0.0429,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.903,33.2,32.2,129,3100
2011-04-29,2010,7,31,119,3575.1,0.028,2,Mod_Wet,70,14,18,25,168,295,0.083,3280,0.92,1100,2180,30,4,7,40,2100,100,18,25,65,2270,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.103,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.5,32.5,130,3120
2011-04-30,2010,7,31,120,3528.3,0.03,2,Mod_Wet,70,14,18,25,168,295,0.084,3233,0.92,1100,2130,30,4,7,39,2050,100,18,25,64,2220,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.4,0.932,0.97,0.904,33.8,32.8,131,3150
2011-05-01,2010,8,31,121,3481.7,0.033,2,Mod_Wet,65,14,17,23,202,321,0.092,3161,0.91,1100,2060,35,4,8,39,1980,100,18,25,62,2180,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34.1,33,132,3170
2011-05-02,2010,8,31,122,3435.3,0.035,2,Mod_Wet,65,14,17,23,202,321,0.093,3114,0.91,1100,2010,35,4,8,37,1930,100,18,25,60,2130,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.101,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3200
2011-05-03,2010,8,31,123,3389,0.038,2,Mod_Wet,65,14,17,23,202,321,0.095,3068,0.91,1100,1970,35,4,8,36,1890,100,18,25,59,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.6,134,3220
2011-05-04,2010,8,31,124,3342.9,0.04,2,Mod_Wet,65,14,17,23,202,321,0.096,3022,0.9,1100,1920,35,4,8,35,1840,100,18,25,58,2040,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.9,33.8,135,3250
2011-05-05,2010,8,31,125,3297,0.042,2,Mod_Wet,65,14,17,23,202,321,0.097,2976,0.9,1100,1880,35,4,8,33,1800,100,18,25,56,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0996,4,0.3,1.87,0.119,13.9,0.935,0.97,0.907,35.1,34.1,136,3270
2011-05-06,2010,8,32,126,3234.7,0.044,2,Mod_Wet,65,14,17,23,202,321,0.099,2914,0.9,1100,1810,35,4,8,31,1740,100,18,25,54,1940,1240,990,974.1,15.9,0.926,0.648,0.0406,1.57,0.0988,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.5,34.4,138,3300
2011-05-07,2010,8,32,127,3172.7,0.047,2,Mod_Wet,65,14,17,23,202,321,0.1,2852,0.9,1100,1750,35,4,8,30,1680,100,18,25,53,1880,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0979,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.8,139,3340
2011-05-08,2010,8,32,128,3111.1,0.049,2,Mod_Wet,65,14,17,23,202,321,0.1,2790,0.9,1100,1690,35,4,8,28,1620,100,18,25,51,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.2,141,3380
2011-05-09,2010,8,32,129,3049.9,0.052,2,Mod_Wet,65,14,17,23,202,321,0.1,2729,0.9,1100,1630,35,4,8,26,1560,100,18,25,49,1760,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0962,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.7,35.6,142,3410
2011-05-10,2010,8,32,130,2989,0.056,2,Mod_Wet,65,14,17,23,202,321,0.11,2668,0.89,1100,1570,35,4,8,24,1500,100,18,25,47,1700,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0953,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37.1,36,144,3450
2011-05-11,2010,8,32,131,2928.4,0.059,2,Mod_Wet,65,14,17,23,202,321,0.11,2607,0.89,1100,1510,35,4,8,22,1440,100,18,25,45,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.113,14.8,0.94,0.971,0.912,37.5,36.4,145,3490
2011-05-12,2010,8,32,132,2868.3,0.063,2,Mod_Wet,65,14,17,23,202,321,0.11,2547,0.89,1100,1450,35,4,8,20,1380,100,18,25,43,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
2011-05-13,2010,8,33,133,2816.4,0.066,2,Mod_Wet,65,14,17,23,202,321,0.11,2495,0.89,1100,1400,35,4,8,19,1330,100,18,25,42,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.2,37.2,149,3570
2011-05-14,2010,8,33,134,2764.9,0.069,2,Mod_Wet,65,14,17,23,202,321,0.12,2444,0.88,1100,1340,35,4,8,17,1280,100,18,25,40,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2011-05-15,2010,8,33,135,2713.6,0.072,2,Mod_Wet,65,14,17,23,202,321,0.12,2393,0.88,1100,1290,35,4,8,16,1230,100,18,25,39,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,151,3630
2011-05-16,2010,8,33,136,2662.7,0.075,2,Mod_Wet,65,14,17,23,202,321,0.12,2342,0.88,1100,1240,35,4,8,14,1180,100,18,25,37,1380,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.2,38.2,153,3670
2011-05-17,2010,8,33,137,2612,0.078,2,Mod_Wet,65,14,17,23,202,321,0.12,2291,0.88,1100,1190,35,4,8,13,1130,100,18,25,36,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.6,38.6,154,3700
2011-05-18,2010,8,33,138,2561.6,0.081,2,Mod_Wet,65,14,17,23,202,321,0.13,2241,0.88,1100,1140,35,4,8,11,1080,100,18,25,34,1290,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2011-05-19,2010,8,33,139,2511.6,0.084,2,Mod_Wet,65,14,17,23,202,321,0.13,2191,0.87,1100,1090,35,4,8,10,1030,100,18,25,33,1240,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.3,157,3770
2011-05-20,2010,8,34,140,2461.8,0.087,2,Mod_Wet,65,14,17,23,202,321,0.13,2141,0.87,1100,1040,35,4,8,8,986,100,18,25,31,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2011-05-21,2010,8,34,141,2412.4,0.091,2,Mod_Wet,65,14,17,23,202,321,0.13,2091,0.87,1100,991,35,4,8,7,937,100,18,25,30,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2011-05-22,2010,8,34,142,2363.3,0.096,2,Mod_Wet,65,14,17,23,202,321,0.14,2042,0.86,1100,942,35,4,8,5,890,100,18,25,28,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0873,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2011-05-23,2010,8,34,143,2322,0.1,2,Mod_Wet,65,14,17,23,202,321,0.14,2001,0.86,1100,901,35,4,8,4,850,100,18,25,27,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3900
2011-05-24,2010,8,34,144,2281,0.1,2,Mod_Wet,65,14,17,23,202,321,0.14,1960,0.86,1100,860,35,4,8,3,810,100,18,25,26,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.9,163,3920
2011-05-25,2010,8,34,145,2225.4,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,1904,0.86,1100,804,35,4,8,1,756,100,18,25,24,958,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.2,165,3960
2011-05-26,2010,8,34,146,2162.9,0.11,2,Mod_Wet,65,14,17,23,202,321,0.15,1842,0.85,1100,742,35,4,8,-1,696,100,18,25,22,898,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
2011-05-27,2010,8,35,147,2101.1,0.12,2,Mod_Wet,65,14,17,23,202,321,0.15,1780,0.85,1100,680,35,4,8,-3,636,100,18,25,20,838,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2011-05-28,2010,8,35,148,2047,0.12,2,Mod_Wet,65,14,17,23,202,321,0.16,1726,0.84,1100,626,35,4,8,-4,583,100,18,25,19,785,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
2011-05-29,2010,8,35,149,1993.5,0.13,2,Mod_Wet,65,14,17,23,202,321,0.16,1672,0.84,1100,572,35,4,8,-6,531,100,18,25,17,733,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2011-05-30,2010,8,35,150,1940.5,0.13,2,Mod_Wet,65,14,17,23,202,321,0.17,1619,0.83,1100,519,35,4,8,-7,479,100,18,25,16,681,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44.1,43.2,173,4140
2011-05-31,2010,8,35,151,1887.9,0.14,2,Mod_Wet,65,14,17,23,202,321,0.17,1567,0.83,1100,467,35,4,8,-9,429,100,18,25,14,631,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2011-06-01,2010,9,35,152,1842.8,0.14,2,Mod_Wet,62,12,14,16,153,257,0.14,1586,0.86,1100,486,38,6,11,-1,432,100,18,25,15,585,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2011-06-02,2010,9,35,153,1798.1,0.14,2,Mod_Wet,62,12,14,16,153,257,0.14,1541,0.86,1100,441,38,6,11,-3,389,100,18,25,13,542,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2011-06-03,2010,9,36,154,1753.9,0.15,2,Mod_Wet,62,12,14,16,153,257,0.15,1497,0.85,1100,397,38,6,11,-4,346,100,18,25,12,499,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2011-06-04,2010,9,36,155,1710,0.15,2,Mod_Wet,62,12,14,16,153,257,0.15,1453,0.85,1100,353,38,6,11,-5,303,100,18,25,11,456,1240,990,970.2,19.8,0.926,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0945,18,0.951,0.98,0.932,46.1,45.2,181,4340
2011-06-05,2010,9,36,156,1673.3,0.16,2,Mod_Wet,62,12,14,16,153,257,0.15,1416,0.85,1100,316,38,6,10,-7,269,100,18,24,9,422,1240,990,970,20,0.924,0.648,0.0325,1.57,0.0788,4,0.3,1.87,0.0938,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2011-06-06,2010,9,36,157,1636.8,0.16,2,Mod_Wet,62,12,14,16,153,257,0.16,1380,0.84,1100,280,38,6,9,-8,235,100,18,23,8,388,1240,990,969.9,20.1,0.921,0.648,0.0323,1.57,0.0782,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2011-06-07,2010,9,36,158,1600.7,0.16,2,Mod_Wet,62,12,14,16,153,257,0.16,1344,0.84,1100,244,38,6,7,-9,202,100,18,21,7,355,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4430
2011-06-08,2010,9,36,159,1565,0.17,2,Mod_Wet,62,12,14,16,153,257,0.16,1308,0.84,1100,208,38,6,6,-10,168,100,18,20,6,321,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2011-06-09,2010,9,36,160,1529.6,0.17,2,Mod_Wet,62,12,14,16,153,257,0.17,1273,0.83,1100,173,38,5,5,-11,136,100,17,19,5,289,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0762,4,0.3,1.86,0.0909,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2011-06-10,2010,9,37,161,1494.5,0.18,2,Mod_Wet,62,12,14,16,153,257,0.17,1237,0.83,1100,137,31,4,4,-12,110,93,16,18,4,263,1230,990,969.5,20.5,0.885,0.648,0.0316,1.53,0.0747,4,0.3,1.83,0.0893,18.7,0.952,0.98,0.933,48,47.1,188,4520
2011-06-11,2010,9,37,162,1459.8,0.18,2,Mod_Wet,62,12,14,16,153,257,0.18,1203,0.82,1100,103,23,3,3,-13,87,85,15,17,3,240,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2011-06-12,2010,9,37,163,1431.7,0.19,2,Mod_Wet,62,12,14,16,153,257,0.18,1175,0.82,1100,75,17,2,2,-14,68,79,14,16,2,221,1210,990,969.3,20.7,0.858,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.0871,18.9,0.952,0.98,0.933,48.6,47.7,191,4570
2011-06-13,2010,9,37,164,1403.8,0.19,2,Mod_Wet,62,12,14,16,153,257,0.18,1147,0.82,1100,47,11,1,1,-15,49,73,13,15,1,202,1200,990,969.2,20.8,0.846,0.648,0.0311,1.49,0.0718,4,0.3,1.79,0.0862,19,0.953,0.98,0.934,48.9,47.9,192,4600
2011-06-14,2010,9,37,165,1358,0.2,2,Mod_Wet,62,12,14,16,153,257,0.19,1101,0.81,1100,1,0,0,0,-16,17,62,12,14,0,170,1190,990,969,21,0.827,0.648,0.0309,1.48,0.0703,4,0.3,1.78,0.0846,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2011-06-15,2010,9,37,166,1306.9,0.2,2,Mod_Wet,62,12,14,16,153,257,0.2,1050,0.8,1050,0,0,0,0,-16,16,62,12,14,0,169,1140,990,968.9,21.1,0.754,0.535,0.0253,1.29,0.061,4,0.29,1.58,0.0747,19.6,0.954,0.98,0.935,48,47.1,188,4520
2011-06-16,2010,9,37,167,1256.9,0.21,2,Mod_Wet,62,12,14,16,153,257,0.2,999.9,0.8,999.9,0,0,0,0,-16,16,62,12,14,0,169,1090,990,968.7,21.3,0.681,0.423,0.0199,1.1,0.0518,4,0.28,1.38,0.065,19.9,0.955,0.98,0.936,46.6,45.7,183,4380
2011-06-17,2010,9,38,168,1213.7,0.21,2,Mod_Wet,62,12,14,16,153,257,0.21,956.7,0.79,956.7,0,0,0,0,-16,16,62,12,14,0,169,1040,990,968.6,21.4,0.617,0.402,0.0188,1.02,0.0476,4,0.265,1.28,0.06,20.1,0.955,0.98,0.936,45.1,44.2,177,4240
2011-06-18,2010,9,38,169,1176.9,0.22,2,Mod_Wet,62,12,14,16,153,257,0.22,919.9,0.78,919.9,0,0,0,0,-16,16,62,12,14,0,169,1010,990,968.5,21.5,0.578,0.384,0.0178,0.962,0.0446,4,0.253,1.21,0.0564,20.3,0.955,0.98,0.936,43.8,42.9,172,4120
2011-06-19,2010,9,38,170,1140.9,0.23,2,Mod_Wet,62,12,14,16,153,257,0.23,883.9,0.78,883.9,0,0,0,0,-16,16,62,12,14,0,169,972,990,968.3,21.7,0.545,0.367,0.0169,0.911,0.0421,4,0.241,1.15,0.0532,20.5,0.954,0.98,0.935,42.4,41.6,166,3990
2011-06-20,2010,9,38,171,1110.9,0.23,2,Mod_Wet,62,12,14,16,153,257,0.23,853.9,0.77,853.9,0,0,0,0,-16,16,62,12,14,0,169,942,990,968.2,21.8,0.517,0.352,0.0162,0.869,0.04,4,0.231,1.1,0.0506,20.7,0.954,0.979,0.933,41.2,40.4,161,3870
2011-06-21,2010,9,38,172,1081.5,0.23,3,Normal,53,12,12,13,120,210,0.19,871.5,0.81,871.5,0,0,0,0,-13,13,53,12,12,0,133,949,990,968.2,21.8,0.523,0.361,0.0165,0.884,0.0405,4,0.237,1.12,0.0513,20.7,0.954,0.98,0.935,42.3,41.4,166,3980
2011-06-22,2010,9,38,173,1052.7,0.24,3,Normal,53,12,12,13,120,210,0.2,842.7,0.8,842.7,0,0,0,0,-13,13,53,12,12,0,133,920,990,968.1,21.9,0.497,0.347,0.0158,0.844,0.0385,4,0.227,1.07,0.0488,20.9,0.954,0.978,0.933,41.1,40.2,161,3860
2011-06-23,2010,9,38,174,1024.5,0.25,3,Normal,53,12,12,13,120,210,0.2,814.5,0.8,814.5,0,0,0,0,-13,13,53,12,12,0,133,892,990,968,22,0.471,0.333,0.0151,0.804,0.0365,4,0.217,1.02,0.0464,21,0.953,0.976,0.93,40,39,156,3750
2011-06-24,2010,9,39,175,1002,0.25,3,Normal,53,12,12,13,120,210,0.21,792,0.79,792,0,0,0,0,-13,13,53,12,12,0,133,869,990,967.9,22.1,0.45,0.322,0.0146,0.773,0.035,3,0.291,1.06,0.0482,21,0.956,0.98,0.937,52.1,48.2,145,3470
2011-06-25,2010,9,39,176,979.84,0.26,3,Normal,53,12,12,13,120,210,0.21,769.8,0.79,769.8,0,0,0,0,-13,13,53,12,12,0,133,847,990,967.8,22.2,0.43,0.312,0.014,0.742,0.0334,3,0.285,1.03,0.0463,21.2,0.956,0.98,0.937,50.9,48.2,145,3470
2011-06-26,2010,9,39,177,958.19,0.26,3,Normal,53,12,12,13,120,210,0.22,748.2,0.78,748.2,0,0,0,0,-13,13,53,12,12,0,133,825,990,967.7,22.3,0.41,0.301,0.0135,0.711,0.0319,3,0.279,0.99,0.0445,21.3,0.957,0.98,0.938,49.8,48.2,145,3470
2011-06-27,2010,9,39,178,937.06,0.27,3,Normal,53,12,12,13,120,210,0.22,727.1,0.78,727.1,0,0,0,0,-13,13,53,12,12,0,133,804,990,967.6,22.4,0.391,0.287,0.0128,0.678,0.0303,3,0.27,0.947,0.0424,21.4,0.957,0.98,0.937,48.7,47.7,143,3430
2011-06-28,2010,9,39,179,921.01,0.27,3,Normal,53,12,12,13,120,210,0.23,711,0.77,711,0,0,0,0,-13,13,53,12,12,0,133,788,990,967.6,22.4,0.376,0.276,0.0123,0.652,0.0291,3,0.262,0.915,0.0408,21.5,0.957,0.98,0.937,47.8,46.8,141,3370
2011-06-29,2010,9,39,180,905.3,0.27,3,Normal,53,12,12,13,120,210,0.23,695.3,0.77,695.3,0,0,0,0,-13,13,53,12,12,0,133,772,990,967.5,22.5,0.365,0.265,0.0118,0.631,0.0281,3,0.255,0.886,0.0394,21.6,0.957,0.98,0.937,46.9,46,138,3310
2011-06-30,2010,9,39,181,889.97,0.28,3,Normal,53,12,12,13,120,210,0.24,680,0.76,680,0,0,0,0,-13,13,53,12,12,0,133,757,990,967.5,22.5,0.357,0.255,0.0113,0.612,0.0271,3,0.248,0.86,0.0382,21.7,0.957,0.98,0.937,46.1,45.2,136,3250
2011-07-01,2010,10,40,182,875.04,0.28,2,Mod_Wet,58,11,11,11,136,227,0.26,648,0.74,648,0,0,0,0,-11,11,58,11,11,0,147,728,990,967.4,22.6,0.34,0.234,0.0103,0.574,0.0254,3,0.234,0.808,0.0358,21.8,0.956,0.98,0.937,44.1,43.2,130,3110
2011-07-02,2010,10,40,183,860.54,0.29,2,Mod_Wet,58,11,11,11,136,227,0.26,633.5,0.74,633.5,0,0,0,0,-11,11,58,11,11,0,147,714,990,967.3,22.7,0.332,0.224,0.0099,0.556,0.0245,3,0.228,0.784,0.0346,21.9,0.955,0.98,0.936,43.3,42.4,127,3050
2011-07-03,2010,10,40,184,846.51,0.29,2,Mod_Wet,58,11,11,11,136,227,0.27,619.5,0.73,619.5,0,0,0,0,-11,11,58,11,11,0,147,700,990,967.3,22.7,0.324,0.215,0.00946,0.539,0.0237,3,0.221,0.76,0.0335,22,0.955,0.98,0.936,42.4,41.6,125,3000
2011-07-04,2010,10,40,185,832.99,0.3,2,Mod_Wet,58,11,11,11,136,227,0.27,606,0.73,606,0,0,0,0,-11,11,58,11,11,0,147,686,990,967.2,22.8,0.316,0.206,0.00904,0.522,0.0229,3,0.215,0.737,0.0324,22,0.954,0.98,0.935,41.6,40.8,122,2940
2011-07-05,2010,10,40,186,820.05,0.3,2,Mod_Wet,58,11,11,11,136,227,0.28,593,0.72,593,0,0,0,0,-11,11,58,11,11,0,147,673,990,967.2,22.8,0.309,0.197,0.00864,0.506,0.0222,3,0.209,0.716,0.0314,22.1,0.954,0.978,0.932,40.9,40,120,2880
2011-07-06,2010,10,40,187,807.77,0.31,2,Mod_Wet,58,11,11,11,136,227,0.28,580.8,0.72,580.8,0,0,0,0,-11,11,58,11,11,0,147,661,990,967.1,22.9,0.302,0.189,0.00826,0.491,0.0215,3,0.204,0.695,0.0304,22.2,0.953,0.976,0.93,40.1,39.2,117,2820
2011-07-07,2010,10,40,188,796.25,0.31,2,Mod_Wet,58,11,11,11,136,227,0.28,569.3,0.71,569.3,0,0,0,0,-11,11,58,11,11,0,147,649,990,967.1,22.9,0.295,0.181,0.00791,0.477,0.0208,3,0.199,0.675,0.0295,22.2,0.952,0.975,0.928,39.4,38.4,115,2760
2011-07-08,2010,10,41,189,785.68,0.32,2,Mod_Wet,58,11,11,11,136,227,0.29,558.7,0.71,558.7,0,0,0,0,-11,11,58,11,11,0,147,639,990,967,23,0.289,0.174,0.00759,0.464,0.0202,3,0.194,0.658,0.0286,22.3,0.951,0.973,0.926,38.7,37.7,113,2710
2011-07-09,2010,10,41,190,778.89,0.32,2,Mod_Wet,58,11,11,11,136,227,0.29,551.9,0.71,551.9,0,0,0,0,-11,11,58,11,11,0,147,632,990,967,23,0.286,0.17,0.00738,0.455,0.0198,3,0.191,0.646,0.0281,22.3,0.951,0.972,0.924,38.3,37.3,112,2680
2011-07-10,2010,10,41,191,770.68,0.32,2,Mod_Wet,58,11,11,11,136,227,0.29,543.7,0.7,543.7,0,0,0,0,-11,11,58,11,11,0,147,624,990,967,23,0.281,0.164,0.00713,0.445,0.0193,3,0.187,0.632,0.0275,22.4,0.95,0.971,0.923,37.8,36.7,110,2640
2011-07-11,2010,10,41,192,764.94,0.32,2,Mod_Wet,58,11,11,11,136,227,0.3,537.9,0.7,537.9,0,0,0,0,-11,11,58,11,11,0,147,618,990,967,23,0.278,0.16,0.00696,0.438,0.019,3,0.185,0.623,0.027,22.4,0.95,0.971,0.922,37.4,36.3,109,2620
2011-07-12,2010,10,41,193,752.09,0.33,2,Mod_Wet,58,11,11,11,136,227,0.3,525.1,0.7,525.1,0,0,0,0,-11,11,58,11,11,0,147,605,990,966.9,23.1,0.27,0.152,0.00657,0.422,0.0183,3,0.179,0.601,0.026,22.5,0.949,0.97,0.92,36.6,35.5,107,2560
2011-07-13,2010,10,41,194,739.78,0.33,2,Mod_Wet,58,11,11,11,136,227,0.31,512.8,0.69,512.8,0,0,0,0,-11,11,58,11,11,0,147,593,990,966.9,23.1,0.263,0.144,0.0062,0.407,0.0176,3,0.173,0.58,0.0251,22.6,0.947,0.97,0.919,35.8,34.8,104,2500
2011-07-14,2010,10,41,195,728.57,0.34,2,Mod_Wet,58,11,11,11,136,227,0.31,501.6,0.69,501.6,0,0,0,0,-11,11,58,11,11,0,147,582,990,966.8,23.2,0.257,0.136,0.00587,0.393,0.017,3,0.168,0.561,0.0242,22.6,0.946,0.97,0.918,35.1,34.1,102,2450
2011-07-15,2010,10,42,196,716.82,0.34,2,Mod_Wet,58,11,11,11,136,227,0.32,489.8,0.68,489.8,0,0,0,0,-11,11,58,11,11,0,147,570,990,966.8,23.2,0.25,0.13,0.0056,0.381,0.0164,2,0.273,0.654,0.0281,22.6,0.956,0.98,0.937,51.9,48.2,96.4,2310
2011-07-16,2010,10,42,197,705.06,0.35,2,Mod_Wet,58,11,11,11,136,227,0.32,478.1,0.68,478.1,0,0,0,0,-11,11,58,11,11,0,147,558,990,966.7,23.3,0.244,0.125,0.00535,0.368,0.0158,2,0.265,0.633,0.0272,22.6,0.957,0.98,0.937,50.8,48.2,96.4,2310
2011-07-17,2010,10,42,198,694.94,0.35,2,Mod_Wet,58,11,11,11,136,227,0.33,467.9,0.67,467.9,0,0,0,0,-11,11,58,11,11,0,147,548,990,966.7,23.3,0.238,0.12,0.00514,0.358,0.0153,2,0.258,0.616,0.0264,22.7,0.957,0.98,0.938,49.9,48.2,96.4,2310
2011-07-18,2010,10,42,199,684.28,0.35,2,Mod_Wet,58,11,11,11,136,227,0.33,457.3,0.67,457.3,0,0,0,0,-11,11,58,11,11,0,147,537,990,966.6,23.4,0.232,0.115,0.00492,0.347,0.0148,2,0.251,0.598,0.0256,22.8,0.958,0.98,0.938,48.9,47.9,95.8,2300
2011-07-19,2010,10,42,200,673.61,0.36,2,Mod_Wet,58,11,11,11,136,227,0.34,446.6,0.66,446.6,0,0,0,0,-11,11,58,11,11,0,147,527,990,966.6,23.4,0.226,0.11,0.00469,0.336,0.0143,2,0.244,0.58,0.0248,22.8,0.958,0.98,0.939,47.9,46.9,93.8,2250
2011-07-20,2010,10,42,201,662.95,0.36,2,Mod_Wet,58,11,11,11,136,227,0.34,435.9,0.66,435.9,0,0,0,0,-11,11,58,11,11,0,147,516,990,966.6,23.4,0.22,0.105,0.00447,0.324,0.0138,2,0.237,0.561,0.0239,22.9,0.957,0.98,0.938,46.8,45.9,91.8,2200
2011-07-21,2010,10,42,202,652.83,0.37,2,Mod_Wet,58,11,11,11,136,227,0.35,425.8,0.65,425.8,0,0,0,0,-11,11,58,11,11,0,147,506,990,966.5,23.5,0.214,0.1,0.00426,0.314,0.0134,2,0.23,0.544,0.0232,22.9,0.956,0.98,0.937,45.8,44.9,89.8,2160
2011-07-22,2010,10,43,203,643.81,0.37,2,Mod_Wet,58,11,11,11,136,227,0.35,416.8,0.65,416.8,0,0,0,0,-11,11,58,11,11,0,147,497,990,966.5,23.5,0.211,0.0957,0.00407,0.307,0.013,2,0.224,0.53,0.0225,23,0.956,0.98,0.937,44.9,44,88,2110
2011-07-23,2010,10,43,204,634.24,0.37,2,Mod_Wet,58,11,11,11,136,227,0.36,407.2,0.64,407.2,0,0,0,0,-11,11,58,11,11,0,147,487,990,966.4,23.6,0.207,0.0912,0.00387,0.299,0.0127,2,0.217,0.516,0.0219,23,0.955,0.98,0.936,44,43.1,86.2,2070
2011-07-24,2010,10,43,205,624.67,0.38,2,Mod_Wet,58,11,11,11,136,227,0.36,397.7,0.64,397.7,0,0,0,0,-11,11,58,11,11,0,147,478,990,966.4,23.6,0.204,0.0867,0.00367,0.291,0.0123,2,0.211,0.502,0.0213,23.1,0.954,0.98,0.935,43,42.1,84.3,2020
2011-07-25,2010,10,43,206,615.1,0.38,2,Mod_Wet,58,11,11,11,136,227,0.37,388.1,0.63,388.1,0,0,0,0,-11,11,58,11,11,0,147,468,990,966.4,23.6,0.201,0.0822,0.00348,0.283,0.012,2,0.204,0.487,0.0206,23.2,0.953,0.98,0.934,42,41.2,82.3,1980
2011-07-26,2010,10,43,207,606.07,0.38,2,Mod_Wet,58,11,11,11,136,227,0.38,379.1,0.63,379.1,0,0,0,0,-11,11,58,11,11,0,147,459,990,966.3,23.7,0.198,0.0779,0.00329,0.275,0.0116,2,0.198,0.474,0.02,23.2,0.952,0.978,0.932,41.1,40.2,80.4,1930
2011-07-27,2010,10,43,208,598.14,0.39,2,Mod_Wet,58,11,11,11,136,227,0.38,371.1,0.62,371.1,0,0,0,0,-11,11,58,11,11,0,147,451,990,966.3,23.7,0.195,0.0742,0.00313,0.269,0.0113,2,0.193,0.462,0.0195,23.2,0.951,0.977,0.929,40.2,39.3,78.6,1890
2011-07-28,2010,10,43,209,589.67,0.39,2,Mod_Wet,58,11,11,11,136,227,0.39,362.7,0.61,362.7,0,0,0,0,-11,11,58,11,11,0,147,443,990,966.3,23.7,0.192,0.0702,0.00296,0.262,0.011,2,0.187,0.449,0.0189,23.3,0.95,0.975,0.926,39.4,38.4,76.7,1840
2011-07-29,2010,10,44,210,581.19,0.4,2,Mod_Wet,58,11,11,11,136,227,0.39,354.2,0.61,354.2,0,0,0,0,-11,11,58,11,11,0,147,434,990,966.2,23.8,0.189,0.0662,0.00278,0.255,0.0107,2,0.182,0.437,0.0184,23.3,0.949,0.973,0.923,38.5,37.4,74.9,1800
2011-07-30,2010,10,44,211,572.71,0.4,2,Mod_Wet,58,11,11,11,136,227,0.4,345.7,0.6,345.7,0,0,0,0,-11,11,58,11,11,0,147,426,990,966.2,23.8,0.186,0.0622,0.00261,0.248,0.0104,2,0.176,0.424,0.0178,23.4,0.948,0.971,0.92,37.6,36.5,73,1750
2011-07-31,2010,10,44,212,564.78,0.4,2,Mod_Wet,58,11,11,11,136,227,0.4,337.8,0.6,337.8,0,0,0,0,-11,11,58,11,11,0,147,418,990,966.1,23.9,0.183,0.0584,0.00245,0.241,0.0101,2,0.171,0.412,0.0173,23.4,0.947,0.97,0.918,36.8,35.7,71.3,1710
2011-08-01,2010,11,44,213,556.85,0.41,2,Mod_Wet,54,9,8,6,107,184,0.33,372.9,0.67,372.9,0,0,0,0,-6,6,54,9,8,0,113,444,990,966.1,23.9,0.192,0.075,0.00314,0.267,0.0112,2,0.194,0.461,0.0193,23.4,0.951,0.978,0.93,40.8,39.9,79.7,1910
2011-08-02,2010,11,44,214,547.28,0.41,2,Mod_Wet,54,9,8,6,107,184,0.34,363.3,0.66,363.3,0,0,0,0,-6,6,54,9,8,0,113,434,990,966.1,23.9,0.189,0.0705,0.00294,0.259,0.0108,2,0.188,0.447,0.0187,23.5,0.95,0.976,0.927,39.8,38.8,77.6,1860
2011-08-03,2010,11,44,215,539.35,0.42,2,Mod_Wet,54,9,8,6,107,184,0.34,355.4,0.66,355.4,0,0,0,0,-6,6,54,9,8,0,113,426,990,966,24,0.186,0.0667,0.00278,0.253,0.0105,2,0.182,0.435,0.0181,23.5,0.949,0.974,0.924,38.9,37.9,75.8,1820
2011-08-04,2010,11,44,216,530.88,0.42,2,Mod_Wet,54,9,8,6,107,184,0.35,346.9,0.65,346.9,0,0,0,0,-6,6,54,9,8,0,113,418,990,966,24,0.183,0.0627,0.00261,0.246,0.0102,2,0.177,0.422,0.0176,23.6,0.948,0.972,0.921,38,37,73.9,1770
2011-08-05,2010,11,45,217,522.4,0.43,2,Mod_Wet,54,9,8,6,107,184,0.35,338.4,0.65,338.4,0,0,0,0,-6,6,54,9,8,0,113,409,990,966,24,0.18,0.0587,0.00244,0.239,0.00993,2,0.171,0.41,0.017,23.6,0.947,0.97,0.918,37.1,36,72.1,1730
2011-08-06,2010,11,45,218,513.92,0.43,2,Mod_Wet,54,9,8,6,107,184,0.36,329.9,0.64,329.9,0,0,0,0,-6,6,54,9,8,0,113,401,990,965.9,24.1,0.177,0.0547,0.00227,0.232,0.00962,2,0.165,0.397,0.0165,23.7,0.945,0.97,0.917,36.2,35.1,70.3,1690
2011-08-07,2010,11,45,219,505.99,0.44,2,Mod_Wet,54,9,8,6,107,184,0.36,322,0.64,322,0,0,0,0,-6,6,54,9,8,0,113,393,990,965.9,24.1,0.174,0.051,0.00211,0.225,0.00934,2,0.16,0.385,0.016,23.7,0.944,0.97,0.916,35.4,34.3,68.7,1650
2011-08-08,2010,11,45,220,499.16,0.44,2,Mod_Wet,54,9,8,6,107,184,0.37,315.2,0.63,315.2,0,0,0,0,-6,6,54,9,8,0,113,386,990,965.8,24.2,0.172,0.0478,0.00198,0.22,0.00909,2,0.155,0.375,0.0155,23.8,0.943,0.97,0.915,34.7,33.6,67.2,1610
2011-08-09,2010,11,45,221,491.78,0.45,2,Mod_Wet,54,9,8,6,107,184,0.37,307.8,0.63,307.8,0,0,0,0,-6,6,54,9,8,0,113,379,990,965.8,24.2,0.169,0.0443,0.00183,0.213,0.00883,2,0.15,0.364,0.015,23.8,0.942,0.97,0.914,33.9,32.9,65.7,1580
2011-08-10,2010,11,45,222,484.39,0.45,2,Mod_Wet,54,9,8,6,107,184,0.38,300.4,0.62,300.4,0,0,0,0,-6,6,54,9,8,0,113,371,990,965.8,24.2,0.167,0.0408,0.00168,0.207,0.00856,2,0.145,0.353,0.0146,23.9,0.941,0.97,0.913,33.1,32.1,64.2,1540
2011-08-11,2010,11,45,223,477.01,0.46,2,Mod_Wet,54,9,8,6,107,184,0.39,293,0.61,293,0,0,0,0,-6,6,54,9,8,0,113,364,990,965.7,24.3,0.164,0.0373,0.00154,0.201,0.0083,2,0.14,0.342,0.0141,23.9,0.939,0.97,0.911,32.3,31.3,62.6,1500
2011-08-12,2010,11,46,224,470.17,0.46,2,Mod_Wet,54,9,8,6,107,184,0.39,286.2,0.61,286.2,0,0,0,0,-6,6,54,9,8,0,113,357,990,965.7,24.3,0.162,0.0341,0.0014,0.196,0.00806,2,0.136,0.331,0.0136,24,0.938,0.97,0.91,31.5,30.6,61.2,1470
2011-08-13,2010,11,46,225,464.43,0.46,2,Mod_Wet,54,9,8,6,107,184,0.4,280.4,0.6,280.4,0,0,0,0,-6,6,54,9,8,0,113,351,990,965.7,24.3,0.16,0.0314,0.00129,0.191,0.00785,2,0.132,0.323,0.0133,24,0.937,0.97,0.909,30.9,30,59.9,1440
2011-08-14,2010,11,46,226,458.14,0.47,2,Mod_Wet,54,9,8,6,107,184,0.4,274.1,0.6,274.1,0,0,0,0,-6,6,54,9,8,0,113,345,990,965.7,24.3,0.157,0.0284,0.00117,0.186,0.00763,2,0.128,0.313,0.0129,24,0.935,0.97,0.907,30.2,29.3,58.6,1410
2011-08-15,2010,11,46,227,451.85,0.47,2,Mod_Wet,54,9,8,6,107,184,0.41,267.9,0.59,267.9,0,0,0,0,-6,6,54,9,8,0,113,339,990,965.6,24.4,0.155,0.0254,0.00104,0.181,0.00741,2,0.123,0.304,0.0125,24.1,0.934,0.97,0.906,29.5,28.6,57.3,1370
2011-08-16,2010,11,46,228,445.57,0.48,2,Mod_Wet,54,9,8,6,107,184,0.41,261.6,0.59,261.6,0,0,0,0,-6,6,54,9,8,0,113,333,990,965.6,24.4,0.153,0.0225,0.000921,0.175,0.00719,2,0.119,0.294,0.0121,24.1,0.933,0.97,0.905,28.8,28,55.9,1340
2011-08-17,2010,11,46,229,439.28,0.48,2,Mod_Wet,54,9,8,6,107,184,0.42,255.3,0.58,255.3,0,0,0,0,-6,6,54,9,8,0,113,326,990,965.6,24.4,0.151,0.0195,0.000798,0.17,0.00697,2,0.115,0.285,0.0117,24.1,0.931,0.97,0.903,28.1,27.3,54.6,1310
2011-08-18,2010,11,46,230,433.53,0.48,2,Mod_Wet,54,9,8,6,107,184,0.42,249.5,0.58,249.5,0,0,0,0,-6,6,54,9,8,0,113,321,990,965.6,24.4,0.149,0.017,0.000694,0.166,0.00677,2,0.111,0.277,0.0113,24.2,0.93,0.97,0.902,27.5,26.7,53.4,1280
2011-08-19,2010,11,47,231,427.79,0.49,2,Mod_Wet,54,9,8,6,107,184,0.43,243.8,0.57,243.8,0,0,0,0,-6,6,54,9,8,0,113,315,990,965.5,24.5,0.147,0.0165,0.000673,0.163,0.00666,2,0.107,0.27,0.011,24.2,0.928,0.97,0.9,26.8,26,52.1,1250
2011-08-20,2010,11,47,232,422.05,0.49,2,Mod_Wet,54,9,8,6,107,184,0.44,238.1,0.56,238.1,0,0,0,0,-6,6,54,9,8,0,113,309,990,965.5,24.5,0.145,0.016,0.000652,0.161,0.00655,2,0.103,0.264,0.0108,24.2,0.926,0.97,0.898,26.2,25.4,50.8,1220
2011-08-21,2010,11,47,233,417.4,0.5,2,Mod_Wet,54,9,8,6,107,184,0.44,233.4,0.56,233.4,0,0,0,0,-6,6,54,9,8,0,113,304,990,965.5,24.5,0.143,0.0156,0.000636,0.159,0.00647,2,0.1,0.259,0.0105,24.3,0.924,0.97,0.897,25.7,24.9,49.8,1200
2011-08-22,2010,11,47,234,412.21,0.5,2,Mod_Wet,54,9,8,6,107,184,0.45,228.2,0.55,228.2,0,0,0,0,-6,6,54,9,8,0,113,299,990,965.5,24.5,0.141,0.0151,0.000617,0.156,0.00637,1,0.251,0.407,0.0166,24.1,0.958,0.98,0.939,51.7,48.2,48.2,1160
2011-08-23,2010,11,47,235,407.01,0.5,2,Mod_Wet,54,9,8,6,107,184,0.45,223,0.55,223,0,0,0,0,-6,6,54,9,8,0,113,294,990,965.4,24.6,0.139,0.0147,0.000599,0.154,0.00627,1,0.244,0.398,0.0162,24.2,0.958,0.98,0.939,50.7,48.2,48.2,1160
2011-08-24,2010,11,47,236,401.82,0.51,2,Mod_Wet,54,9,8,6,107,184,0.46,217.8,0.54,217.8,0,0,0,0,-6,6,54,9,8,0,113,289,990,965.4,24.6,0.137,0.0143,0.00058,0.152,0.00617,1,0.237,0.388,0.0158,24.2,0.958,0.98,0.938,49.5,48.2,48.2,1160
2011-08-25,2010,11,47,237,396.62,0.51,2,Mod_Wet,54,9,8,6,107,184,0.46,212.6,0.54,212.6,0,0,0,0,-6,6,54,9,8,0,113,284,990,965.4,24.6,0.136,0.0138,0.000562,0.149,0.00607,1,0.23,0.379,0.0154,24.2,0.957,0.98,0.938,48.4,47.4,47.4,1140
2011-08-26,2010,11,48,238,391.42,0.51,2,Mod_Wet,54,9,8,6,107,184,0.47,207.4,0.53,207.4,0,0,0,0,-6,6,54,9,8,0,113,278,990,965.4,24.6,0.134,0.0134,0.000543,0.147,0.00597,1,0.223,0.37,0.015,24.3,0.956,0.98,0.937,47.2,46.3,46.3,1110
2011-08-27,2010,11,48,239,386.78,0.52,2,Mod_Wet,54,9,8,6,107,184,0.48,202.8,0.52,202.8,0,0,0,0,-6,6,54,9,8,0,113,274,990,965.3,24.7,0.132,0.013,0.000526,0.145,0.00588,1,0.216,0.361,0.0147,24.3,0.955,0.98,0.936,46.2,45.3,45.3,1090
2011-08-28,2010,11,48,240,382.13,0.52,2,Mod_Wet,54,9,8,6,107,184,0.48,198.1,0.52,198.1,0,0,0,0,-6,6,54,9,8,0,113,269,990,965.3,24.7,0.131,0.0126,0.00051,0.143,0.0058,1,0.21,0.353,0.0143,24.3,0.954,0.98,0.935,45.1,44.2,44.2,1060
2011-08-29,2010,11,48,241,377.48,0.53,2,Mod_Wet,54,9,8,6,107,184,0.49,193.5,0.51,193.5,0,0,0,0,-6,6,54,9,8,0,113,264,990,965.3,24.7,0.129,0.0122,0.000494,0.141,0.00571,1,0.204,0.345,0.014,24.4,0.953,0.98,0.934,44.1,43.2,43.2,1040
2011-08-30,2010,11,48,242,372.83,0.53,2,Mod_Wet,54,9,8,6,107,184,0.49,188.8,0.51,188.8,0,0,0,0,-6,6,54,9,8,0,113,260,990,965.3,24.7,0.127,0.0118,0.000477,0.139,0.00562,1,0.197,0.336,0.0136,24.4,0.952,0.98,0.933,43,42.1,42.1,1010
2011-08-31,2010,11,48,243,368.18,0.53,2,Mod_Wet,54,9,8,6,107,184,0.5,184.2,0.5,184.2,0,0,0,0,-6,6,54,9,8,0,113,255,990,965.2,24.8,0.126,0.0114,0.000461,0.137,0.00553,1,0.191,0.328,0.0133,24.4,0.95,0.98,0.931,41.9,41.1,41.1,986
2011-09-01,2010,12,48,244,363.53,0.54,2,Mod_Wet,46,7,6,4,75,138,0.38,225.5,0.62,225.5,0,0,0,0,-4,4,46,7,6,0,79,285,990,965.2,24.8,0.136,0.0149,0.000602,0.151,0.00609,1,0.247,0.398,0.0161,24.4,0.959,0.98,0.94,51.7,48.2,48.2,1160
2011-09-02,2010,12,49,245,357.24,0.54,2,Mod_Wet,46,7,6,4,75,138,0.39,219.2,0.61,219.2,0,0,0,0,-4,4,46,7,6,0,79,278,990,965.2,24.8,0.134,0.0144,0.00058,0.148,0.00597,1,0.238,0.387,0.0156,24.4,0.958,0.98,0.939,50.3,48.2,48.2,1160
2011-09-03,2010,12,49,246,351.5,0.55,2,Mod_Wet,46,7,6,4,75,138,0.39,213.5,0.61,213.5,0,0,0,0,-4,4,46,7,6,0,79,273,990,965.2,24.8,0.132,0.0139,0.000559,0.146,0.00586,1,0.231,0.376,0.0151,24.5,0.957,0.98,0.938,49,48,48,1150
2011-09-04,2010,12,49,247,346.85,0.55,2,Mod_Wet,46,7,6,4,75,138,0.4,208.8,0.6,208.8,0,0,0,0,-4,4,46,7,6,0,79,268,990,965.1,24.9,0.13,0.0135,0.000543,0.144,0.00577,1,0.224,0.368,0.0148,24.5,0.956,0.98,0.937,48,47,47,1130
2011-09-05,2010,12,49,248,341.66,0.56,2,Mod_Wet,46,7,6,4,75,138,0.4,203.7,0.6,203.7,0,0,0,0,-4,4,46,7,6,0,79,263,990,965.1,24.9,0.128,0.0131,0.000525,0.141,0.00568,1,0.217,0.359,0.0144,24.5,0.955,0.98,0.936,46.8,45.9,45.9,1100
2011-09-06,2010,12,49,249,336.46,0.56,2,Mod_Wet,46,7,6,4,75,138,0.41,198.5,0.59,198.5,0,0,0,0,-4,4,46,7,6,0,79,257,990,965.1,24.9,0.126,0.0126,0.000506,0.139,0.00558,1,0.21,0.349,0.014,24.6,0.954,0.98,0.935,45.6,44.7,44.7,1070
2011-09-07,2010,12,49,250,331.27,0.57,2,Mod_Wet,46,7,6,4,75,138,0.42,193.3,0.58,193.3,0,0,0,0,-4,4,46,7,6,0,79,252,990,965.1,24.9,0.125,0.0122,0.000488,0.137,0.00548,1,0.203,0.34,0.0136,24.6,0.953,0.98,0.934,44.4,43.5,43.5,1050
2011-09-08,2010,12,49,251,326.62,0.57,2,Mod_Wet,46,7,6,4,75,138,0.42,188.6,0.58,188.6,0,0,0,0,-4,4,46,7,6,0,79,248,990,965,25,0.123,0.0118,0.000472,0.135,0.0054,1,0.197,0.332,0.0133,24.6,0.951,0.98,0.932,43.4,42.5,42.5,1020
2011-09-09,2010,12,50,252,321.97,0.58,2,Mod_Wet,46,7,6,4,75,138,0.43,184,0.57,184,0,0,0,0,-4,4,46,7,6,0,79,243,990,965,25,0.121,0.0114,0.000456,0.133,0.00531,1,0.191,0.324,0.0129,24.7,0.95,0.98,0.931,42.3,41.4,41.4,994
2011-09-10,2010,12,50,253,317.32,0.58,2,Mod_Wet,46,7,6,4,75,138,0.43,179.3,0.56,179.3,0,0,0,0,-4,4,46,7,6,0,79,238,990,965,25,0.12,0.011,0.000439,0.131,0.00522,1,0.185,0.315,0.0126,24.7,0.949,0.979,0.928,41.2,40.3,40.3,968
2011-09-11,2010,12,50,254,313.77,0.59,2,Mod_Wet,46,7,6,4,75,138,0.44,175.8,0.56,175.8,0,0,0,0,-4,4,46,7,6,0,79,235,990,965,25,0.118,0.0107,0.000427,0.129,0.00516,1,0.18,0.309,0.0123,24.7,0.947,0.977,0.926,40.4,39.4,39.4,947
2011-09-12,2010,12,50,255,309.67,0.59,2,Mod_Wet,46,7,6,4,75,138,0.45,171.7,0.55,171.7,0,0,0,0,-4,4,46,7,6,0,79,231,990,964.9,25.1,0.117,0.0103,0.000413,0.127,0.00508,1,0.174,0.302,0.012,24.8,0.946,0.975,0.922,39.4,38.4,38.4,922
2011-09-13,2010,12,50,256,305.57,0.6,2,Mod_Wet,46,7,6,4,75,138,0.45,167.6,0.55,167.6,0,0,0,0,-4,4,46,7,6,0,79,227,990,964.9,25.1,0.115,0.00999,0.000399,0.125,0.00501,1,0.169,0.294,0.0117,24.8,0.945,0.973,0.919,38.5,37.4,37.4,898
2011-09-14,2010,12,50,257,301.46,0.6,2,Mod_Wet,46,7,6,4,75,138,0.46,163.5,0.54,163.5,0,0,0,0,-4,4,46,7,6,0,79,222,990,964.9,25.1,0.114,0.00964,0.000384,0.124,0.00493,1,0.163,0.287,0.0114,24.8,0.944,0.971,0.916,37.5,36.4,36.4,874
2011-09-15,2010,12,50,258,297.36,0.61,2,Mod_Wet,46,7,6,4,75,138,0.46,159.4,0.54,159.4,0,0,0,0,-4,4,46,7,6,0,79,218,990,964.9,25.1,0.113,0.0093,0.00037,0.122,0.00485,1,0.158,0.28,0.0111,24.8,0.942,0.97,0.914,36.6,35.5,35.5,851
2011-09-16,2010,12,51,259,293.26,0.61,2,Mod_Wet,46,7,6,4,75,138,0.47,155.3,0.53,155.3,0,0,0,0,-4,4,46,7,6,0,79,214,990,964.9,25.1,0.111,0.00895,0.000356,0.12,0.00478,1,0.152,0.272,0.0108,24.9,0.941,0.97,0.913,35.6,34.5,34.5,829
2011-09-17,2010,12,51,260,289.71,0.62,2,Mod_Wet,46,7,6,4,75,138,0.48,151.7,0.52,151.7,0,0,0,0,-4,4,46,7,6,0,79,211,990,964.9,25.1,0.11,0.00865,0.000344,0.119,0.00472,1,0.147,0.266,0.0106,24.9,0.94,0.97,0.912,34.8,33.7,33.7,810
2011-09-18,2010,12,51,261,286.15,0.62,2,Mod_Wet,46,7,6,4,75,138,0.48,148.2,0.52,148.2,0,0,0,0,-4,4,46,7,6,0,79,207,990,964.8,25.2,0.109,0.00834,0.000332,0.117,0.00465,1,0.143,0.259,0.0103,24.9,0.939,0.97,0.91,34,32.9,32.9,790
2011-09-19,2010,12,51,262,282.6,0.63,2,Mod_Wet,46,7,6,4,75,138,0.49,144.6,0.51,144.6,0,0,0,0,-4,4,46,7,6,0,79,204,990,964.8,25.2,0.107,0.00804,0.000319,0.115,0.00459,1,0.138,0.253,0.0101,24.9,0.937,0.97,0.909,33.1,32.1,32.1,771
2011-09-20,2010,12,51,263,279.04,0.64,2,Mod_Wet,46,7,6,4,75,138,0.49,141,0.51,141,0,0,0,0,-4,4,46,7,6,0,79,200,990,964.8,25.2,0.106,0.00774,0.000307,0.114,0.00452,1,0.133,0.247,0.0098,24.9,0.936,0.97,0.908,32.3,31.3,31.3,751
2011-09-21,2010,12,51,264,275.49,0.64,3,Normal,40,6,4,3,65,118,0.43,157.5,0.57,157.5,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.109,0.00914,0.000363,0.118,0.00468,1,0.155,0.273,0.0108,24.9,0.942,0.97,0.913,36.2,35.2,35.2,844
2011-09-22,2010,12,51,265,273.03,0.64,3,Normal,40,6,4,3,65,118,0.43,155,0.57,155,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.00893,0.000354,0.117,0.00463,1,0.152,0.269,0.0107,24.9,0.941,0.97,0.913,35.7,34.6,34.6,830
2011-09-23,2010,12,52,266,270.02,0.65,3,Normal,40,6,4,3,65,118,0.44,152,0.56,152,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00867,0.000344,0.116,0.00458,1,0.148,0.263,0.0104,25,0.94,0.97,0.912,35,33.9,33.9,814
2011-09-24,2010,12,52,267,267.01,0.66,3,Normal,40,6,4,3,65,118,0.44,149,0.56,149,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00842,0.000334,0.114,0.00453,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.3,33.2,33.2,798
2011-09-25,2010,12,52,268,264,0.66,3,Normal,40,6,4,3,65,118,0.45,146,0.55,146,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00816,0.000323,0.113,0.00447,1,0.14,0.252,0.01,25,0.938,0.97,0.909,33.5,32.5,32.5,781
2011-09-26,2010,12,52,269,260.99,0.67,3,Normal,40,6,4,3,65,118,0.45,143,0.55,143,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.0079,0.000313,0.112,0.00442,1,0.136,0.247,0.00978,25,0.936,0.97,0.908,32.8,31.9,31.9,764
2011-09-27,2010,12,52,270,257.99,0.67,3,Normal,40,6,4,3,65,118,0.46,140,0.54,140,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.103,0.00765,0.000303,0.11,0.00436,1,0.131,0.242,0.00957,25,0.935,0.97,0.907,32.1,31.2,31.2,748
2011-09-28,2010,12,52,271,254.98,0.68,3,Normal,40,6,4,3,65,118,0.46,137,0.54,137,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.102,0.00739,0.000292,0.109,0.00431,1,0.127,0.236,0.00935,25,0.934,0.97,0.906,31.4,30.5,30.5,731
2011-09-29,2010,12,52,272,251.97,0.69,3,Normal,40,6,4,3,65,118,0.47,134,0.53,134,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.1,0.00714,0.000282,0.108,0.00425,1,0.123,0.231,0.00913,25.1,0.932,0.97,0.905,30.7,29.8,29.8,715
2011-09-30,2010,12,53,273,249.51,0.69,3,Normal,40,6,4,3,65,118,0.47,131.5,0.53,131.5,0,0,0,0,-3,3,40,6,4,0,68,182,990,964.7,25.3,0.0996,0.00693,0.000274,0.107,0.00421,1,0.12,0.227,0.00895,25.1,0.931,0.97,0.904,30.1,29.2,29.2,701
2011-10-01,2011,1,1,274,247.05,0.7,3,Normal,37,5,3,2,50,97,0.39,150.1,0.61,150.1,0,0,0,0,-2,2,37,5,3,0,52,195,990,964.7,25.3,0.104,0.0085,0.000336,0.113,0.00446,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.6,33.6,33.6,806
2011-10-02,2011,1,1,275,248.96,0.69,3,Normal,37,5,3,2,50,97,0.39,152,0.61,152,0,0,0,0,-2,2,37,5,3,0,52,197,990,964.7,25.3,0.105,0.00867,0.000342,0.114,0.00449,1,0.148,0.261,0.0103,25,0.94,0.97,0.912,35.1,34,34,817
2011-10-03,2011,1,1,276,250.88,0.69,3,Normal,37,5,3,2,50,97,0.39,153.9,0.61,153.9,0,0,0,0,-2,2,37,5,3,0,52,199,990,964.7,25.3,0.106,0.00883,0.000349,0.115,0.00453,1,0.15,0.265,0.0105,25,0.94,0.97,0.912,35.5,34.5,34.5,827
2011-10-04,2011,1,1,277,247.87,0.7,3,Normal,37,5,3,2,50,97,0.39,150.9,0.61,150.9,0,0,0,0,-2,2,37,5,3,0,52,196,990,964.7,25.3,0.105,0.00857,0.000339,0.113,0.00447,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.8,33.8,33.8,811
2011-10-05,2011,1,1,278,245.41,0.7,3,Normal,37,5,3,2,50,97,0.4,148.4,0.6,148.4,0,0,0,0,-2,2,37,5,3,0,52,193,990,964.7,25.3,0.104,0.00836,0.00033,0.112,0.00443,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.2,33.2,33.2,797
2011-10-06,2011,1,1,279,242.95,0.71,3,Normal,37,5,3,2,50,97,0.4,145.9,0.6,145.9,0,0,0,0,-2,2,37,5,3,0,52,191,990,964.7,25.3,0.103,0.00816,0.000322,0.111,0.00438,1,0.14,0.251,0.00989,25.1,0.937,0.97,0.909,33.7,32.7,32.7,784
2011-10-07,2011,1,1,280,240.49,0.72,3,Normal,37,5,3,2,50,97,0.4,143.5,0.6,143.5,0,0,0,0,-2,2,37,5,3,0,52,188,990,964.6,25.4,0.102,0.00795,0.000313,0.11,0.00434,1,0.136,0.246,0.00971,25.1,0.936,0.97,0.908,33.1,32.1,32.1,770
2011-10-08,2011,1,2,281,238.03,0.73,3,Normal,37,5,3,2,50,97,0.41,141,0.59,141,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00774,0.000305,0.109,0.00429,1,0.133,0.242,0.00953,25.1,0.935,0.97,0.907,32.5,31.5,31.5,757
2011-10-09,2011,1,2,282,235.57,0.73,3,Normal,37,5,3,2,50,97,0.41,138.6,0.59,138.6,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.1,0.00753,0.000297,0.108,0.00425,1,0.13,0.237,0.00935,25.1,0.934,0.97,0.906,31.9,31,31,743
2011-10-10,2011,1,2,283,233.1,0.74,3,Normal,37,5,3,2,50,97,0.42,136.1,0.58,136.1,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0994,0.00732,0.000288,0.107,0.0042,1,0.126,0.233,0.00917,25.2,0.933,0.97,0.905,31.3,30.4,30.4,730
2011-10-11,2011,1,2,284,230.64,0.75,3,Normal,37,5,3,2,50,97,0.42,133.6,0.58,133.6,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0986,0.00711,0.00028,0.106,0.00416,1,0.123,0.229,0.00899,25.2,0.932,0.97,0.904,30.8,29.8,29.8,716
2011-10-12,2011,1,2,285,228.18,0.76,3,Normal,37,5,3,2,50,97,0.42,131.2,0.57,131.2,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0977,0.0069,0.000271,0.105,0.00411,1,0.12,0.224,0.00882,25.2,0.931,0.97,0.903,30.2,29.3,29.3,703
2011-10-13,2011,1,2,286,225.72,0.77,3,Normal,37,5,3,2,50,97,0.43,128.7,0.57,128.7,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0968,0.00669,0.000263,0.104,0.00407,1,0.116,0.22,0.00864,25.2,0.93,0.97,0.902,29.6,28.7,28.7,690
2011-10-14,2011,1,2,287,223.26,0.78,3,Normal,37,5,3,2,50,97,0.43,126.3,0.57,126.3,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.096,0.00648,0.000255,0.102,0.00402,1,0.113,0.215,0.00846,25.2,0.929,0.97,0.901,29,28.2,28.2,676
2011-10-15,2011,1,3,288,220.8,0.79,3,Normal,37,5,3,2,50,97,0.44,123.8,0.56,123.8,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0951,0.00627,0.000246,0.101,0.00398,1,0.11,0.211,0.00828,25.3,0.928,0.97,0.9,28.5,27.6,27.6,662
2011-10-16,2011,1,3,289,218.34,0.79,3,Normal,37,5,3,2,50,97,0.44,121.3,0.56,121.3,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0942,0.00606,0.000238,0.1,0.00393,1,0.106,0.207,0.00811,25.3,0.926,0.97,0.898,27.9,27,27,649
2011-10-17,2011,1,3,290,216.97,0.8,3,Normal,37,5,3,2,50,97,0.45,120,0.55,120,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0938,0.00595,0.000233,0.0997,0.00391,1,0.104,0.204,0.00801,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
2011-10-18,2011,1,3,291,215.06,0.81,3,Normal,37,5,3,2,50,97,0.45,118.1,0.55,118.1,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0931,0.00579,0.000227,0.0989,0.00388,1,0.102,0.201,0.00787,25.3,0.924,0.97,0.896,27.1,26.3,26.3,630
