date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2011-10-19,2011,1,3,292,216.97,0.8,3,Normal,37,5,3,2,50,97,0.45,120,0.55,120,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0938,0.00595,0.000233,0.0997,0.00391,1,0.104,0.204,0.00801,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
2011-10-20,2011,1,3,293,217.24,0.8,3,Normal,37,5,3,2,50,97,0.45,120.2,0.55,120.2,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0938,0.00597,0.000234,0.0998,0.00392,1,0.105,0.205,0.00803,25.3,0.925,0.97,0.898,27.6,26.8,26.8,642
2011-10-21,2011,1,3,294,215.33,0.8,3,Normal,37,5,3,2,50,97,0.45,118.3,0.55,118.3,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0932,0.00581,0.000228,0.099,0.00388,1,0.102,0.201,0.00789,25.3,0.924,0.97,0.896,27.1,26.3,26.3,632
2011-10-22,2011,1,4,295,213.96,0.81,3,Normal,37,5,3,2,50,97,0.45,117,0.55,117,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0927,0.00569,0.000223,0.0984,0.00386,1,0.1,0.199,0.00779,25.3,0.923,0.97,0.895,26.8,26,26,624
2011-10-23,2011,1,4,296,212.6,0.81,3,Normal,37,5,3,2,50,97,0.46,115.6,0.54,115.6,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0922,0.00558,0.000218,0.0978,0.00383,1,0.0986,0.196,0.00769,25.3,0.922,0.97,0.894,26.5,25.7,25.7,616
2011-10-24,2011,1,4,297,210.68,0.82,3,Normal,37,5,3,2,50,97,0.46,113.7,0.54,113.7,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0915,0.00541,0.000212,0.0969,0.0038,1,0.096,0.193,0.00755,25.3,0.921,0.97,0.893,26,25.2,25.2,605
2011-10-25,2011,1,4,298,207.67,0.83,3,Normal,37,5,3,2,50,97,0.47,110.7,0.53,110.7,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0905,0.00516,0.000202,0.0956,0.00374,1,0.0919,0.188,0.00734,25.4,0.918,0.97,0.891,25.3,24.5,24.5,589
2011-10-26,2011,1,4,299,206.31,0.83,3,Normal,37,5,3,2,50,97,0.47,109.3,0.53,109.3,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.09,0.00504,0.000197,0.095,0.00372,1,0.0901,0.185,0.00724,25.4,0.917,0.97,0.89,25,24.2,24.2,581
2011-10-27,2011,1,4,300,204.39,0.84,3,Normal,37,5,3,2,50,97,0.47,107.4,0.53,107.4,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0893,0.00488,0.000191,0.0942,0.00368,1,0.0875,0.182,0.0071,25.4,0.916,0.97,0.888,24.5,23.8,23.8,570
2011-10-28,2011,1,4,301,202.48,0.84,3,Normal,37,5,3,2,50,97,0.48,105.5,0.52,105.5,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0886,0.00472,0.000184,0.0934,0.00365,1,0.0849,0.178,0.00697,25.4,0,0,0,0,0,0,0
2011-10-29,2011,1,5,302,200.57,0.85,3,Normal,37,5,3,2,50,97,0.48,103.6,0.52,103.6,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.088,0.00455,0.000178,0.0925,0.00361,1,0.0823,0.175,0.00683,25.4,0,0,0,0,0,0,0
2011-10-30,2011,1,5,303,198.65,0.85,3,Normal,37,5,3,2,50,97,0.49,101.7,0.51,101.7,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0873,0.00439,0.000172,0.0917,0.00358,1,0.0797,0.171,0.0067,25.4,0,0,0,0,0,0,0
2011-10-31,2011,1,5,304,196.74,0.86,3,Normal,37,5,3,2,50,97,0.49,99.74,0.51,99.74,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0866,0.00423,0.000165,0.0908,0.00355,1,0.0771,0.168,0.00656,25.4,0,0,0,0,0,0,0
2011-11-01,2011,2,5,305,195.92,0.86,3,Normal,36,5,3,2,47,93,0.47,102.9,0.53,102.9,0,0,0,0,-2,2,36,5,3,0,49,147,990,964.4,25.6,0.0874,0.0045,0.000176,0.0919,0.00359,1,0.0814,0.173,0.00677,25.4,0,0,0,0,0,0,0
2011-11-02,2011,2,5,306,196.19,0.86,3,Normal,36,5,3,2,47,93,0.47,103.2,0.53,103.2,0,0,0,0,-2,2,36,5,3,0,49,147,990,964.4,25.6,0.0875,0.00452,0.000177,0.092,0.00359,1,0.0818,0.174,0.00679,25.4,0,0,0,0,0,0,0
2011-11-03,2011,2,5,307,197.01,0.86,3,Normal,36,5,3,2,47,93,0.47,104,0.53,104,0,0,0,0,-2,2,36,5,3,0,49,148,990,964.4,25.6,0.0878,0.00459,0.000179,0.0924,0.00361,1,0.0829,0.175,0.00685,25.4,0,0,0,0,0,0,0
2011-11-04,2011,2,5,308,197.83,0.86,3,Normal,36,5,3,2,47,93,0.47,104.8,0.53,104.8,0,0,0,0,-2,2,36,5,3,0,49,149,990,964.4,25.6,0.0881,0.00466,0.000182,0.0927,0.00362,1,0.084,0.177,0.00691,25.4,0,0,0,0,0,0,0
2011-11-05,2011,2,6,309,197.01,0.86,3,Normal,36,5,3,2,47,93,0.47,104,0.53,104,0,0,0,0,-2,2,36,5,3,0,49,148,990,964.4,25.6,0.0878,0.00459,0.000179,0.0924,0.00361,1,0.0829,0.175,0.00685,25.4,0,0,0,0,0,0,0
2011-11-06,2011,2,6,310,198.92,0.85,3,Normal,36,5,3,2,47,93,0.47,105.9,0.53,105.9,0,0,0,0,-2,2,36,5,3,0,49,150,990,964.4,25.6,0.0884,0.00475,0.000186,0.0932,0.00364,1,0.0855,0.179,0.00698,25.4,0,0,0,0,0,0,0
2011-11-07,2011,2,6,311,202.48,0.84,3,Normal,36,5,3,2,47,93,0.46,109.5,0.54,109.5,0,0,0,0,-2,2,36,5,3,0,49,153,990,964.4,25.6,0.0897,0.00506,0.000198,0.0948,0.0037,1,0.0903,0.185,0.00723,25.4,0,0,0,0,0,0,0
2011-11-08,2011,2,6,312,203.85,0.84,3,Normal,36,5,3,2,47,93,0.46,110.8,0.54,110.8,0,0,0,0,-2,2,36,5,3,0,49,155,990,964.4,25.6,0.0902,0.00517,0.000202,0.0954,0.00373,1,0.0921,0.188,0.00733,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
2011-11-09,2011,2,6,313,201.93,0.84,3,Normal,36,5,3,2,47,93,0.46,108.9,0.54,108.9,0,0,0,0,-2,2,36,5,3,0,49,153,990,964.4,25.6,0.0895,0.00501,0.000196,0.0945,0.00369,1,0.0896,0.184,0.00719,25.4,0,0,0,0,0,0,0
2011-11-10,2011,2,6,314,200.57,0.85,3,Normal,36,5,3,2,47,93,0.46,107.6,0.54,107.6,0,0,0,0,-2,2,36,5,3,0,49,152,990,964.4,25.6,0.089,0.00489,0.000191,0.0939,0.00367,1,0.0877,0.182,0.0071,25.4,0,0,0,0,0,0,0
2011-11-11,2011,2,6,315,199.2,0.85,4,Mod_Dry,29,4,2,2,30,67,0.34,132.2,0.66,132.2,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0945,0.00699,0.000273,0.102,0.00397,1,0.121,0.222,0.00869,25.4,0.931,0.97,0.903,30.6,29.7,29.7,713
2011-11-12,2011,2,7,316,198.92,0.85,4,Mod_Dry,29,4,2,2,30,67,0.34,131.9,0.66,131.9,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0944,0.00696,0.000272,0.101,0.00396,1,0.121,0.222,0.00867,25.4,0.931,0.97,0.903,30.6,29.7,29.7,712
2011-11-13,2011,2,7,317,201.93,0.84,4,Mod_Dry,29,4,2,2,30,67,0.33,134.9,0.67,134.9,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0955,0.00722,0.000282,0.103,0.00401,1,0.125,0.227,0.00889,25.4,0.932,0.97,0.904,31.3,30.4,30.4,728
2011-11-14,2011,2,7,318,203.3,0.84,4,Mod_Dry,29,4,2,2,30,67,0.33,136.3,0.67,136.3,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.096,0.00734,0.000287,0.103,0.00404,1,0.127,0.23,0.00898,25.4,0.933,0.97,0.905,31.6,30.7,30.7,736
2011-11-15,2011,2,7,319,203.57,0.84,4,Mod_Dry,29,4,2,2,30,67,0.33,136.6,0.67,136.6,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0961,0.00736,0.000288,0.103,0.00404,1,0.127,0.23,0.009,25.3,0.933,0.97,0.905,31.7,30.7,30.7,737
2011-11-16,2011,2,7,320,204.39,0.84,4,Mod_Dry,29,4,2,2,30,67,0.33,137.4,0.67,137.4,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0964,0.00743,0.00029,0.104,0.00406,1,0.128,0.232,0.00906,25.3,0.933,0.97,0.905,31.9,30.9,30.9,742
2011-11-17,2011,2,7,321,207.4,0.83,4,Mod_Dry,29,4,2,2,30,67,0.32,140.4,0.68,140.4,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0974,0.00768,0.000301,0.105,0.00411,1,0.132,0.237,0.00928,25.3,0.935,0.97,0.907,32.6,31.6,31.6,759
2011-11-18,2011,2,7,322,209.86,0.82,4,Mod_Dry,29,4,2,2,30,67,0.32,142.9,0.68,142.9,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0983,0.00789,0.000309,0.106,0.00416,1,0.135,0.242,0.00946,25.3,0.936,0.97,0.908,33.2,32.2,32.2,772
2011-11-19,2011,2,8,323,210.68,0.82,4,Mod_Dry,29,4,2,2,30,67,0.32,143.7,0.68,143.7,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0986,0.00796,0.000312,0.107,0.00417,1,0.136,0.243,0.00952,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
2011-11-20,2011,2,8,324,210.96,0.82,4,Mod_Dry,29,4,2,2,30,67,0.32,144,0.68,144,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0987,0.00799,0.000313,0.107,0.00418,1,0.137,0.244,0.00954,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2011-11-21,2011,2,8,325,209.04,0.82,4,Mod_Dry,29,4,2,2,30,67,0.32,142,0.68,142,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.098,0.00782,0.000306,0.106,0.00414,1,0.134,0.24,0.0094,25.3,0.935,0.97,0.907,33,32,32,768
2011-11-22,2011,2,8,326,207.67,0.83,4,Mod_Dry,29,4,2,2,30,67,0.32,140.7,0.68,140.7,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0975,0.00771,0.000302,0.105,0.00412,1,0.132,0.238,0.0093,25.3,0.935,0.97,0.907,32.6,31.7,31.7,760
2011-11-23,2011,2,8,327,207.4,0.83,4,Mod_Dry,29,4,2,2,30,67,0.32,140.4,0.68,140.4,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0974,0.00768,0.000301,0.105,0.00411,1,0.132,0.237,0.00928,25.3,0.935,0.97,0.907,32.6,31.6,31.6,759
2011-11-24,2011,2,8,328,209.86,0.82,4,Mod_Dry,29,4,2,2,30,67,0.32,142.9,0.68,142.9,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0983,0.00789,0.000309,0.106,0.00416,1,0.135,0.242,0.00946,25.3,0.936,0.97,0.908,33.2,32.2,32.2,772
2011-11-25,2011,2,8,329,212.32,0.81,4,Mod_Dry,29,4,2,2,30,67,0.32,145.3,0.68,145.3,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0992,0.0081,0.000317,0.107,0.0042,1,0.139,0.246,0.00964,25.3,0.937,0.97,0.909,33.7,32.7,32.7,786
2011-11-26,2011,2,9,330,216.42,0.8,4,Mod_Dry,29,4,2,2,30,67,0.31,149.4,0.69,149.4,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.101,0.00845,0.000331,0.109,0.00428,1,0.144,0.253,0.00993,25.2,0.938,0.97,0.91,34.7,33.7,33.7,808
2011-11-27,2011,2,9,331,222.17,0.78,4,Mod_Dry,29,4,2,2,30,67,0.3,155.2,0.7,155.2,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.103,0.00894,0.000351,0.112,0.00438,1,0.152,0.264,0.0103,25.2,0.94,0.97,0.912,36.1,35,35,840
2011-11-28,2011,2,9,332,225.72,0.77,4,Mod_Dry,29,4,2,2,30,67,0.3,158.7,0.7,158.7,0,0,0,0,-2,2,29,4,2,0,32,194,990,964.6,25.4,0.104,0.00924,0.000363,0.113,0.00445,1,0.157,0.27,0.0106,25.2,0.941,0.97,0.913,36.9,35.8,35.8,859
2011-11-29,2011,2,9,333,228.18,0.76,4,Mod_Dry,29,4,2,2,30,67,0.29,161.2,0.71,161.2,0,0,0,0,-2,2,29,4,2,0,32,196,990,964.6,25.4,0.105,0.00945,0.000372,0.114,0.00449,1,0.16,0.274,0.0108,25.2,0.942,0.971,0.915,37.5,36.4,36.4,873
2011-11-30,2011,2,9,334,230.1,0.75,4,Mod_Dry,29,4,2,2,30,67,0.29,163.1,0.71,163.1,0,0,0,0,-2,2,29,4,2,0,32,198,990,964.6,25.4,0.105,0.00961,0.000378,0.115,0.00453,1,0.163,0.278,0.0109,25.1,0.943,0.972,0.916,37.9,36.8,36.8,884
2011-12-01,2011,3,9,335,229.82,0.75,5,Dry,26,4,3,2,24,59,0.26,170.8,0.74,170.8,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.107,0.0103,0.000404,0.118,0.00463,1,0.173,0.291,0.0114,25.1,0.945,0.976,0.922,39.8,38.8,38.8,932
2011-12-02,2011,3,9,336,230.64,0.75,5,Dry,26,4,3,2,24,59,0.26,171.6,0.74,171.6,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0103,0.000407,0.118,0.00465,1,0.174,0.292,0.0115,25.1,0.946,0.976,0.923,40,39,39,937
2011-12-03,2011,3,10,337,231.46,0.75,5,Dry,26,4,3,2,24,59,0.26,172.5,0.74,172.5,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.00041,0.118,0.00466,1,0.175,0.294,0.0116,25.1,0.946,0.976,0.924,40.2,39.2,39.2,942
2011-12-04,2011,3,10,338,232.83,0.74,5,Dry,26,4,3,2,24,59,0.25,173.8,0.75,173.8,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0105,0.000414,0.119,0.00469,1,0.177,0.296,0.0117,25.1,0.946,0.977,0.925,40.5,39.6,39.6,950
2011-12-05,2011,3,10,339,238.03,0.73,5,Dry,26,4,3,2,24,59,0.25,179,0.75,179,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000432,0.121,0.00478,1,0.184,0.306,0.012,25.1,0.948,0.98,0.929,41.7,40.9,40.9,981
2011-12-06,2011,3,10,340,239.39,0.72,5,Dry,26,4,3,2,24,59,0.25,180.4,0.75,180.4,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000437,0.122,0.00481,1,0.186,0.308,0.0121,25.1,0.948,0.98,0.929,42,41.2,41.2,989
2011-12-07,2011,3,10,341,240.76,0.72,5,Dry,26,4,3,2,24,59,0.24,181.8,0.76,181.8,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000442,0.123,0.00483,1,0.188,0.31,0.0122,25,0.949,0.98,0.93,42.4,41.5,41.5,996
2011-12-08,2011,3,10,342,244.32,0.71,5,Dry,26,4,3,2,24,59,0.24,185.3,0.76,185.3,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.113,0.0115,0.000454,0.124,0.0049,1,0.193,0.317,0.0125,25,0.95,0.98,0.931,43.2,42.3,42.3,1020
2011-12-09,2011,3,10,343,247.32,0.7,5,Dry,26,4,3,2,24,59,0.24,188.3,0.76,188.3,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.114,0.0118,0.000464,0.125,0.00495,1,0.197,0.322,0.0127,25,0.951,0.98,0.932,43.9,43,43,1030
2011-12-10,2011,3,11,344,249.78,0.69,5,Dry,26,4,3,2,24,59,0.24,190.8,0.76,190.8,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000473,0.126,0.005,1,0.2,0.327,0.0129,25,0.952,0.98,0.933,44.5,43.6,43.6,1050
2011-12-11,2011,3,11,345,252.24,0.69,5,Dry,26,4,3,2,24,59,0.23,193.2,0.77,193.2,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0122,0.000481,0.128,0.00504,1,0.203,0.331,0.0131,25,0.953,0.98,0.933,45.1,44.2,44.2,1060
2011-12-12,2011,3,11,346,255.25,0.68,5,Dry,26,4,3,2,24,59,0.23,196.3,0.77,196.3,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.000492,0.129,0.0051,1,0.207,0.336,0.0133,24.9,0.953,0.98,0.934,45.8,44.9,44.9,1080
2011-12-13,2011,3,11,347,259.35,0.67,5,Dry,26,4,3,2,24,59,0.23,200.3,0.77,200.3,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0128,0.000506,0.131,0.00517,1,0.213,0.344,0.0136,24.9,0.955,0.98,0.936,46.7,45.8,45.8,1100
2011-12-14,2011,3,11,348,262.91,0.66,5,Dry,26,4,3,2,24,59,0.22,203.9,0.78,203.9,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000518,0.132,0.00524,1,0.218,0.35,0.0139,24.9,0.955,0.98,0.936,47.6,46.6,46.6,1120
2011-12-15,2011,3,11,349,265.37,0.66,5,Dry,26,4,3,2,24,59,0.22,206.4,0.78,206.4,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0133,0.000527,0.133,0.00528,1,0.221,0.354,0.014,24.9,0.956,0.98,0.937,48.1,47.2,47.2,1130
2011-12-16,2011,3,11,350,268.38,0.65,5,Dry,26,4,3,2,24,59,0.22,209.4,0.78,209.4,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000537,0.135,0.00534,1,0.225,0.36,0.0143,24.9,0.956,0.98,0.937,48.8,47.9,47.9,1150
2011-12-17,2011,3,12,351,269.2,0.65,5,Dry,26,4,3,2,24,59,0.22,210.2,0.78,210.2,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.00054,0.135,0.00535,1,0.226,0.361,0.0143,24.9,0.957,0.98,0.937,49,48,48,1150
2011-12-18,2011,3,12,352,269.47,0.65,5,Dry,26,4,3,2,24,59,0.22,210.5,0.78,210.5,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.000541,0.135,0.00536,1,0.227,0.362,0.0143,24.9,0.957,0.98,0.938,49.1,48.1,48.1,1150
2011-12-19,2011,3,12,353,273.03,0.64,5,Dry,26,4,3,2,24,59,0.22,214,0.78,214,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.0139,0.000553,0.137,0.00542,1,0.231,0.368,0.0146,24.8,0.957,0.98,0.938,49.9,48.2,48.2,1160
2011-12-20,2011,3,12,354,275.49,0.64,5,Dry,26,4,3,2,24,59,0.21,216.5,0.79,216.5,0,0,0,0,-2,2,26,4,3,0,26,249,990,964.8,25.2,0.124,0.0142,0.000562,0.138,0.00547,1,0.235,0.372,0.0148,24.8,0.958,0.98,0.939,50.5,48.2,48.2,1160
2011-12-21,2011,3,12,355,276.31,0.64,5,Dry,26,4,3,2,24,59,0.21,217.3,0.79,217.3,0,0,0,0,-2,2,26,4,3,0,26,250,990,964.8,25.2,0.124,0.0142,0.000564,0.138,0.00548,1,0.236,0.374,0.0148,24.8,0.958,0.98,0.939,50.7,48.2,48.2,1160
2011-12-22,2011,3,12,356,274.94,0.64,5,Dry,26,4,3,2,24,59,0.21,215.9,0.79,215.9,0,0,0,0,-2,2,26,4,3,0,26,249,990,964.8,25.2,0.123,0.0141,0.00056,0.137,0.00546,1,0.234,0.372,0.0147,24.8,0.958,0.98,0.938,50.4,48.2,48.2,1160
2011-12-23,2011,3,12,357,275.76,0.64,5,Dry,26,4,3,2,24,59,0.21,216.8,0.79,216.8,0,0,0,0,-2,2,26,4,3,0,26,250,990,964.8,25.2,0.124,0.0142,0.000563,0.138,0.00547,1,0.235,0.373,0.0148,24.8,0.958,0.98,0.939,50.5,48.2,48.2,1160
2011-12-24,2011,3,13,358,278.22,0.64,5,Dry,26,4,3,2,24,59,0.21,219.2,0.79,219.2,0,0,0,0,-2,2,26,4,3,0,26,252,990,964.8,25.2,0.125,0.0144,0.000571,0.139,0.00552,1,0.238,0.377,0.015,24.8,0.958,0.98,0.939,51.1,48.2,48.2,1160
2011-12-25,2011,3,13,359,277.95,0.64,5,Dry,26,4,3,2,24,59,0.21,218.9,0.79,218.9,0,0,0,0,-2,2,26,4,3,0,26,252,990,964.8,25.2,0.124,0.0144,0.00057,0.139,0.00551,1,0.238,0.377,0.015,24.8,0.958,0.98,0.939,51,48.2,48.2,1160
2011-12-26,2011,3,13,360,275.49,0.64,5,Dry,26,4,3,2,24,59,0.21,216.5,0.79,216.5,0,0,0,0,-2,2,26,4,3,0,26,249,990,964.8,25.2,0.124,0.0142,0.000562,0.138,0.00547,1,0.235,0.372,0.0148,24.8,0.958,0.98,0.939,50.5,48.2,48.2,1160
2011-12-27,2011,3,13,361,273.03,0.64,5,Dry,26,4,3,2,24,59,0.22,214,0.78,214,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.0139,0.000553,0.137,0.00542,1,0.231,0.368,0.0146,24.8,0.957,0.98,0.938,49.9,48.2,48.2,1160
2011-12-28,2011,3,13,362,270.57,0.65,5,Dry,26,4,3,2,24,59,0.22,211.6,0.78,211.6,0,0,0,0,-2,2,26,4,3,0,26,245,990,964.8,25.2,0.122,0.0137,0.000545,0.136,0.00538,1,0.228,0.364,0.0144,24.9,0.957,0.98,0.938,49.3,48.2,48.2,1160
2011-12-29,2011,3,13,363,271.39,0.65,5,Dry,26,4,3,2,24,59,0.22,212.4,0.78,212.4,0,0,0,0,-2,2,26,4,3,0,26,245,990,964.8,25.2,0.122,0.0138,0.000547,0.136,0.00539,1,0.229,0.365,0.0145,24.8,0.957,0.98,0.938,49.5,48.2,48.2,1160
2011-12-30,2011,3,13,364,275.49,0.64,5,Dry,26,4,3,2,24,59,0.21,216.5,0.79,216.5,0,0,0,0,-2,2,26,4,3,0,26,249,990,964.8,25.2,0.124,0.0142,0.000562,0.138,0.00547,1,0.235,0.372,0.0148,24.8,0.958,0.98,0.939,50.5,48.2,48.2,1160
2011-12-31,2011,3,14,365,276.85,0.64,5,Dry,26,4,3,2,24,59,0.21,217.8,0.79,217.8,0,0,0,0,-2,2,26,4,3,0,26,251,990,964.8,25.2,0.124,0.0143,0.000566,0.138,0.00549,1,0.237,0.375,0.0149,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
2012-01-01,2011,4,14,1,277.13,0.64,5,Dry,29,5,4,2,33,73,0.26,204.1,0.74,204.1,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.00052,0.134,0.00532,1,0.218,0.352,0.014,24.8,0.955,0.98,0.936,47.5,46.6,46.6,1120
2012-01-02,2011,4,14,2,277.4,0.64,5,Dry,29,5,4,2,33,73,0.26,204.4,0.74,204.4,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.000521,0.134,0.00533,1,0.218,0.353,0.014,24.8,0.956,0.98,0.936,47.6,46.6,46.6,1120
2012-01-03,2011,4,14,3,277.13,0.64,5,Dry,29,5,4,2,33,73,0.26,204.1,0.74,204.1,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.00052,0.134,0.00532,1,0.218,0.352,0.014,24.8,0.955,0.98,0.936,47.5,46.6,46.6,1120
2012-01-04,2011,4,14,4,277.95,0.64,5,Dry,29,5,4,2,33,73,0.26,204.9,0.74,204.9,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0132,0.000523,0.134,0.00534,1,0.219,0.354,0.014,24.8,0.956,0.98,0.936,47.7,46.7,46.7,1120
2012-01-05,2011,4,14,5,278.77,0.64,5,Dry,29,5,4,2,33,73,0.26,205.8,0.74,205.8,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0132,0.000526,0.135,0.00535,1,0.22,0.355,0.0141,24.8,0.956,0.98,0.937,47.9,46.9,46.9,1130
2012-01-06,2011,4,14,6,280.68,0.63,5,Dry,29,5,4,2,33,73,0.26,207.7,0.74,207.7,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0134,0.000532,0.136,0.00539,1,0.223,0.359,0.0142,24.8,0.956,0.98,0.937,48.3,47.4,47.4,1140
2012-01-07,2011,4,15,7,282.05,0.63,5,Dry,29,5,4,2,33,73,0.26,209.1,0.74,209.1,0,0,0,0,-2,2,29,5,4,0,35,247,990,964.8,25.2,0.123,0.0135,0.000537,0.136,0.00541,1,0.225,0.361,0.0143,24.8,0.956,0.98,0.937,48.6,47.7,47.7,1140
2012-01-08,2011,4,15,8,283.42,0.63,5,Dry,29,5,4,2,33,73,0.26,210.4,0.74,210.4,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.000542,0.137,0.00544,1,0.227,0.363,0.0144,24.8,0.957,0.98,0.937,49,48,48,1150
2012-01-09,2011,4,15,9,284.78,0.63,5,Dry,29,5,4,2,33,73,0.26,211.8,0.74,211.8,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0138,0.000547,0.137,0.00546,1,0.228,0.366,0.0145,24.8,0.957,0.98,0.938,49.3,48.2,48.2,1160
2012-01-10,2011,4,15,10,286.7,0.62,5,Dry,29,5,4,2,33,73,0.26,213.7,0.74,213.7,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.124,0.0139,0.000553,0.138,0.0055,1,0.231,0.369,0.0147,24.8,0.957,0.98,0.938,49.7,48.2,48.2,1160
2012-01-11,2011,4,15,11,289.71,0.62,5,Dry,29,5,4,2,33,73,0.25,216.7,0.75,216.7,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.125,0.0142,0.000564,0.14,0.00555,1,0.235,0.375,0.0149,24.8,0.958,0.98,0.939,50.4,48.2,48.2,1160
2012-01-12,2011,4,15,12,291.07,0.62,5,Dry,29,5,4,2,33,73,0.25,218.1,0.75,218.1,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0143,0.000568,0.14,0.00558,1,0.237,0.377,0.015,24.8,0.958,0.98,0.939,50.7,48.2,48.2,1160
2012-01-13,2011,4,15,13,293.53,0.61,5,Dry,29,5,4,2,33,73,0.25,220.5,0.75,220.5,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0145,0.000577,0.141,0.00562,1,0.24,0.381,0.0152,24.7,0.958,0.98,0.939,51.3,48.2,48.2,1160
2012-01-14,2011,4,16,14,297.64,0.61,5,Dry,29,5,4,2,33,73,0.24,224.6,0.76,224.6,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.128,0.0148,0.000591,0.143,0.0057,1,0.246,0.389,0.0155,24.7,0.959,0.98,0.94,52.2,48.2,48.2,1160
2012-01-15,2011,4,16,15,301.74,0.6,5,Dry,29,5,4,2,33,73,0.24,228.7,0.76,228.7,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0152,0.000606,0.145,0.00577,2,0.0969,0.242,0.00964,24.8,0.923,0.97,0.895,25.7,24.9,49.9,1200
2012-01-16,2011,4,16,16,305.84,0.6,5,Dry,29,5,4,2,33,73,0.24,232.8,0.76,232.8,0,0,0,0,-2,2,29,5,4,0,35,271,990,964.9,25.1,0.131,0.0155,0.00062,0.147,0.00585,2,0.0997,0.246,0.00983,24.8,0.924,0.97,0.896,26.2,25.4,50.8,1220
2012-01-17,2011,4,16,17,309.94,0.59,5,Dry,29,5,4,2,33,73,0.24,236.9,0.76,236.9,0,0,0,0,-2,2,29,5,4,0,35,275,990,964.9,25.1,0.133,0.0159,0.000634,0.148,0.00593,2,0.102,0.251,0.01,24.8,0.925,0.97,0.897,26.7,25.9,51.7,1240
2012-01-18,2011,4,16,18,314.04,0.59,5,Dry,29,5,4,2,33,73,0.23,241,0.77,241,0,0,0,0,-2,2,29,5,4,0,35,279,990,965,25,0.134,0.0162,0.000649,0.15,0.006,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.899,27.1,26.3,52.6,1260
2012-01-19,2011,4,16,19,317.6,0.58,5,Dry,29,5,4,2,33,73,0.23,244.6,0.77,244.6,0,0,0,0,-2,2,29,5,4,0,35,283,990,965,25,0.135,0.0165,0.000661,0.152,0.00607,2,0.108,0.259,0.0104,24.8,0.928,0.97,0.9,27.5,26.7,53.4,1280
2012-01-20,2011,4,16,20,322.79,0.58,5,Dry,29,5,4,2,33,73,0.23,249.8,0.77,249.8,0,0,0,0,-2,2,29,5,4,0,35,288,990,965,25,0.137,0.017,0.00068,0.154,0.00617,2,0.111,0.265,0.0106,24.7,0.929,0.97,0.901,28.1,27.3,54.6,1310
2012-01-21,2011,4,17,21,325.8,0.57,5,Dry,29,5,4,2,33,73,0.22,252.8,0.78,252.8,0,0,0,0,-2,2,29,5,4,0,35,291,990,965,25,0.138,0.0183,0.000734,0.156,0.00627,2,0.113,0.27,0.0108,24.7,0.93,0.97,0.902,28.5,27.6,55.2,1330
2012-01-22,2011,4,17,22,328.26,0.57,5,Dry,29,5,4,2,33,73,0.22,255.3,0.78,255.3,0,0,0,0,-2,2,29,5,4,0,35,293,990,965,25,0.139,0.0195,0.000781,0.159,0.00635,2,0.115,0.273,0.011,24.7,0.93,0.97,0.902,28.7,27.9,55.8,1340
2012-01-23,2011,4,17,23,332.91,0.57,5,Dry,29,5,4,2,33,73,0.22,259.9,0.78,259.9,0,0,0,0,-2,2,29,5,4,0,35,298,990,965.1,24.9,0.141,0.0217,0.000869,0.162,0.00651,2,0.118,0.28,0.0112,24.7,0.931,0.97,0.903,29.3,28.4,56.8,1360
2012-01-24,2011,4,17,24,335.92,0.56,5,Dry,29,5,4,2,33,73,0.22,262.9,0.78,262.9,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.0231,0.000927,0.165,0.00661,2,0.12,0.285,0.0114,24.6,0.932,0.97,0.904,29.6,28.7,57.4,1380
2012-01-25,2011,4,17,25,341.11,0.56,5,Dry,29,5,4,2,33,73,0.21,268.1,0.79,268.1,0,0,0,0,-2,2,29,5,4,0,35,306,990,965.1,24.9,0.144,0.0255,0.00103,0.169,0.00679,2,0.123,0.293,0.0118,24.6,0.933,0.97,0.905,30.2,29.3,58.6,1410
2012-01-26,2011,4,17,26,350.68,0.55,5,Dry,29,5,4,2,33,73,0.21,277.7,0.79,277.7,0,0,0,0,-2,2,29,5,4,0,35,316,990,965.2,24.8,0.147,0.0301,0.00121,0.177,0.00712,2,0.13,0.307,0.0124,24.5,0.935,0.97,0.907,31.3,30.3,60.6,1460
2012-01-27,2011,4,17,27,361.35,0.54,5,Dry,29,5,4,2,33,73,0.2,288.4,0.8,288.4,0,0,0,0,-2,2,29,5,4,0,35,326,990,965.2,24.8,0.151,0.0351,0.00142,0.186,0.00749,2,0.137,0.323,0.013,24.5,0.938,0.97,0.91,32.4,31.5,62.9,1510
2012-01-28,2011,4,18,28,371.46,0.53,5,Dry,29,5,4,2,33,73,0.2,298.5,0.8,298.5,0,0,0,0,-2,2,29,5,4,0,35,336,990,965.3,24.7,0.154,0.0399,0.00161,0.194,0.00785,2,0.144,0.338,0.0137,24.4,0.94,0.97,0.912,33.6,32.6,65.1,1560
2012-01-29,2011,4,18,29,384.32,0.52,5,Dry,29,5,4,2,33,73,0.19,311.3,0.81,311.3,0,0,0,0,-2,2,29,5,4,0,35,349,990,965.3,24.7,0.159,0.0459,0.00186,0.205,0.0083,2,0.153,0.357,0.0145,24.3,0.942,0.97,0.914,35,33.9,67.9,1630
2012-01-30,2011,4,18,30,394.43,0.51,5,Dry,29,5,4,2,33,73,0.18,321.4,0.81,321.4,0,0,0,0,-2,2,29,5,4,0,35,359,990,965.4,24.6,0.162,0.0507,0.00206,0.213,0.00865,2,0.159,0.373,0.0151,24.3,0.944,0.97,0.915,36.1,35,70,1680
2012-01-31,2011,4,18,31,404,0.5,5,Dry,29,5,4,2,33,73,0.18,331,0.82,331,0,0,0,0,-2,2,29,5,4,0,35,369,990,965.4,24.6,0.166,0.0552,0.00225,0.221,0.00899,2,0.166,0.387,0.0157,24.2,0.945,0.97,0.917,37.1,36,72,1730
2012-02-01,2011,5,18,32,417.95,0.49,5,Dry,31,6,4,3,41,85,0.2,332.9,0.8,332.9,0,0,0,0,-3,3,31,6,4,0,44,374,990,965.5,24.5,0.168,0.0562,0.00229,0.224,0.00912,2,0.167,0.391,0.0159,24.1,0.946,0.97,0.917,37.3,36.1,72.3,1730
2012-02-02,2011,5,18,33,432.99,0.48,5,Dry,31,6,4,3,41,85,0.2,348,0.8,348,0,0,0,0,-3,3,31,6,4,0,44,389,990,965.5,24.5,0.173,0.0633,0.00259,0.236,0.00965,2,0.177,0.413,0.0169,24,0.948,0.974,0.923,38.9,37.9,75.7,1820
2012-02-03,2011,5,18,34,444.2,0.48,5,Dry,31,6,4,3,41,85,0.19,359.2,0.81,359.2,0,0,0,0,-3,3,31,6,4,0,44,400,990,965.6,24.4,0.177,0.0685,0.00281,0.245,0.0101,2,0.185,0.43,0.0176,24,0.95,0.976,0.927,40.1,39.1,78.3,1880
2012-02-04,2011,5,19,35,458.14,0.47,5,Dry,31,6,4,3,41,85,0.19,373.1,0.81,373.1,0,0,0,0,-3,3,31,6,4,0,44,414,990,965.7,24.3,0.182,0.0751,0.00309,0.257,0.0106,2,0.194,0.451,0.0185,23.9,0.952,0.979,0.932,41.6,40.7,81.5,1960
2012-02-05,2011,5,19,36,473.73,0.46,5,Dry,31,6,4,3,41,85,0.18,388.7,0.82,388.7,0,0,0,0,-3,3,31,6,4,0,44,430,990,965.7,24.3,0.187,0.0825,0.0034,0.27,0.0111,2,0.205,0.475,0.0196,23.8,0.954,0.98,0.934,43.2,42.4,84.8,2030
2012-02-06,2011,5,19,37,489.86,0.45,5,Dry,31,6,4,3,41,85,0.17,404.9,0.83,404.9,0,0,0,0,-3,3,31,6,4,0,44,446,990,965.8,24.2,0.193,0.0901,0.00372,0.283,0.0117,2,0.216,0.499,0.0206,23.7,0.955,0.98,0.936,44.9,44,88.1,2110
2012-02-07,2011,5,19,38,504.35,0.44,5,Dry,31,6,4,3,41,85,0.17,419.4,0.83,419.4,0,0,0,0,-3,3,31,6,4,0,44,460,990,965.9,24.1,0.198,0.0969,0.00402,0.295,0.0122,2,0.226,0.52,0.0216,23.6,0.956,0.98,0.937,46.4,45.5,91,2180
2012-02-08,2011,5,19,39,518.85,0.43,5,Dry,31,6,4,3,41,85,0.16,433.9,0.84,433.9,0,0,0,0,-3,3,31,6,4,0,44,475,990,965.9,24.1,0.203,0.104,0.00431,0.307,0.0128,2,0.235,0.542,0.0225,23.5,0.957,0.98,0.938,47.9,46.9,93.9,2250
2012-02-09,2011,5,19,40,532.79,0.42,5,Dry,31,6,4,3,41,85,0.16,447.8,0.84,447.8,0,0,0,0,-3,3,31,6,4,0,44,489,990,966,24,0.208,0.11,0.0046,0.318,0.0133,2,0.245,0.563,0.0235,23.4,0.958,0.98,0.939,49.3,48.2,96.4,2310
2012-02-10,2011,5,19,41,541.82,0.42,5,Dry,31,6,4,3,41,85,0.16,456.8,0.84,456.8,0,0,0,0,-3,3,31,6,4,0,44,498,990,966,24,0.211,0.115,0.00478,0.326,0.0136,2,0.251,0.577,0.0241,23.4,0.958,0.98,0.939,50.2,48.2,96.4,2310
2012-02-11,2011,5,20,42,549.74,0.41,5,Dry,31,6,4,3,41,85,0.15,464.7,0.84,464.7,0,0,0,0,-3,3,31,6,4,0,44,506,990,966.1,23.9,0.214,0.118,0.00495,0.332,0.0139,2,0.256,0.589,0.0246,23.3,0.957,0.98,0.938,50.9,48.2,96.4,2310
2012-02-12,2011,5,20,43,556.58,0.41,5,Dry,31,6,4,3,41,85,0.15,471.6,0.85,471.6,0,0,0,0,-3,3,31,6,4,0,44,513,990,966.1,23.9,0.218,0.122,0.00509,0.339,0.0142,2,0.261,0.6,0.0251,23.3,0.956,0.98,0.937,51.5,48.2,96.4,2310
2012-02-13,2011,5,20,44,562.32,0.4,5,Dry,31,6,4,3,41,85,0.15,477.3,0.85,477.3,0,0,0,0,-3,3,31,6,4,0,44,518,990,966.1,23.9,0.221,0.124,0.00521,0.345,0.0145,2,0.265,0.61,0.0256,23.3,0.956,0.98,0.937,52,48.2,96.4,2310
2012-02-14,2011,5,20,45,570.8,0.4,5,Dry,31,6,4,3,41,85,0.15,485.8,0.85,485.8,0,0,0,0,-3,3,31,6,4,0,44,527,990,966.2,23.8,0.226,0.128,0.00538,0.354,0.0149,3,0.161,0.515,0.0216,23.3,0.945,0.97,0.916,35,33.9,102,2440
2012-02-15,2011,5,20,46,575.99,0.4,5,Dry,31,6,4,3,41,85,0.15,491,0.85,491,0,0,0,0,-3,3,31,6,4,0,44,532,990,966.2,23.8,0.229,0.131,0.00549,0.36,0.0151,3,0.163,0.523,0.022,23.3,0.945,0.97,0.917,35.3,34.3,103,2470
2012-02-16,2011,5,20,47,581.19,0.4,5,Dry,31,6,4,3,41,85,0.15,496.2,0.85,496.2,0,0,0,0,-3,3,31,6,4,0,44,537,990,966.2,23.8,0.232,0.133,0.0056,0.365,0.0153,3,0.166,0.531,0.0223,23.3,0.946,0.97,0.917,35.7,34.6,104,2490
2012-02-17,2011,5,20,48,588.03,0.39,5,Dry,31,6,4,3,41,85,0.14,503,0.85,503,0,0,0,0,-3,3,31,6,4,0,44,544,990,966.2,23.8,0.236,0.137,0.00577,0.373,0.0157,3,0.169,0.542,0.0228,23.2,0.946,0.97,0.918,36.1,35,105,2520
2012-02-18,2011,5,21,49,593.77,0.39,5,Dry,31,6,4,3,41,85,0.14,508.8,0.86,508.8,0,0,0,0,-3,3,31,6,4,0,44,550,990,966.3,23.7,0.239,0.141,0.00594,0.38,0.016,3,0.171,0.551,0.0232,23.2,0.947,0.97,0.919,36.5,35.4,106,2550
2012-02-19,2011,5,21,50,598.96,0.39,5,Dry,31,6,4,3,41,85,0.14,514,0.86,514,0,0,0,0,-3,3,31,6,4,0,44,555,990,966.3,23.7,0.242,0.144,0.00609,0.386,0.0163,3,0.174,0.56,0.0236,23.1,0.948,0.97,0.919,36.8,35.7,107,2570
2012-02-20,2011,5,21,51,604.16,0.39,5,Dry,31,6,4,3,41,85,0.14,519.2,0.86,519.2,0,0,0,0,-3,3,31,6,4,0,44,560,990,966.3,23.7,0.245,0.148,0.00624,0.393,0.0166,3,0.176,0.569,0.024,23.1,0.948,0.97,0.92,37.2,36.1,108,2600
2012-02-21,2011,5,21,52,605.53,0.38,5,Dry,31,6,4,3,41,85,0.14,520.5,0.86,520.5,0,0,0,0,-3,3,31,6,4,0,44,562,990,966.3,23.7,0.246,0.149,0.00628,0.394,0.0167,3,0.177,0.571,0.0241,23.1,0.948,0.97,0.92,37.3,36.2,109,2600
2012-02-22,2011,5,21,53,603.61,0.39,5,Dry,31,6,4,3,41,85,0.14,518.6,0.86,518.6,0,0,0,0,-3,3,31,6,4,0,44,560,990,966.3,23.7,0.245,0.147,0.00622,0.392,0.0165,3,0.176,0.568,0.024,23.1,0.948,0.97,0.92,37.2,36,108,2600
2012-02-23,2011,5,21,54,605.53,0.38,5,Dry,31,6,4,3,41,85,0.14,520.5,0.86,520.5,0,0,0,0,-3,3,31,6,4,0,44,562,990,966.3,23.7,0.246,0.149,0.00628,0.394,0.0167,3,0.177,0.571,0.0241,23.1,0.948,0.97,0.92,37.3,36.2,109,2600
2012-02-24,2011,5,21,55,609.63,0.38,5,Dry,31,6,4,3,41,85,0.14,524.6,0.86,524.6,0,0,0,0,-3,3,31,6,4,0,44,566,990,966.3,23.7,0.248,0.151,0.0064,0.399,0.0169,3,0.179,0.578,0.0244,23.1,0.949,0.971,0.921,37.6,36.5,109,2630
2012-02-25,2011,5,22,56,610.99,0.38,5,Dry,31,6,4,3,41,85,0.14,526,0.86,526,0,0,0,0,-3,3,31,6,4,0,44,567,990,966.3,23.7,0.249,0.152,0.00644,0.401,0.017,3,0.179,0.58,0.0245,23.1,0.949,0.971,0.921,37.6,36.6,110,2630
2012-02-26,2011,5,22,57,612.36,0.38,5,Dry,31,6,4,3,41,85,0.14,527.4,0.86,527.4,0,0,0,0,-3,3,31,6,4,0,44,568,990,966.3,23.7,0.25,0.153,0.00648,0.403,0.017,3,0.18,0.583,0.0246,23.1,0.949,0.971,0.922,37.7,36.6,110,2640
2012-02-27,2011,5,22,58,618.65,0.38,5,Dry,31,6,4,3,41,85,0.14,533.6,0.86,533.6,0,0,0,0,-3,3,31,6,4,0,44,575,990,966.4,23.6,0.253,0.157,0.00667,0.411,0.0174,3,0.183,0.593,0.0251,23,0.949,0.972,0.923,38.1,37.1,111,2670
2012-02-28,2011,5,22,59,627.13,0.38,5,Dry,31,6,4,3,41,85,0.14,542.1,0.86,542.1,0,0,0,0,-3,3,31,6,4,0,44,583,990,966.4,23.6,0.258,0.163,0.00692,0.421,0.0178,3,0.186,0.608,0.0258,23,0.95,0.973,0.925,38.7,37.7,113,2710
2012-02-29,2011,5,22,60,636.7,0.37,5,Dry,31,6,4,3,41,85,0.13,551.7,0.87,551.7,0,0,0,0,-3,3,31,6,4,0,44,593,990,966.4,23.6,0.263,0.17,0.0072,0.433,0.0184,3,0.191,0.624,0.0265,22.9,0.951,0.975,0.927,39.3,38.3,115,2760
2012-03-01,2011,6,22,61,646.27,0.37,5,Dry,36,8,6,4,53,107,0.17,539.3,0.83,539.3,0,0,0,0,-4,4,36,8,6,0,57,589,990,966.5,23.5,0.261,0.161,0.00686,0.423,0.018,3,0.185,0.608,0.0258,22.9,0.95,0.972,0.924,38.4,37.3,112,2690
2012-03-02,2011,6,22,62,658.03,0.36,5,Dry,36,8,6,4,53,107,0.16,551,0.84,551,0,0,0,0,-4,4,36,8,6,0,57,601,990,966.5,23.5,0.268,0.169,0.00721,0.437,0.0186,3,0.19,0.628,0.0267,22.8,0.951,0.974,0.926,39.1,38.1,114,2740
2012-03-03,2011,6,23,63,673.07,0.36,5,Dry,36,8,6,4,53,107,0.16,566.1,0.84,566.1,0,0,0,0,-4,4,36,8,6,0,57,616,990,966.6,23.4,0.277,0.179,0.00765,0.456,0.0195,3,0.197,0.653,0.0279,22.8,0.952,0.976,0.929,40.1,39.1,117,2820
2012-03-04,2011,6,23,64,689.2,0.35,5,Dry,36,8,6,4,53,107,0.15,582.2,0.84,582.2,0,0,0,0,-4,4,36,8,6,0,57,632,990,966.7,23.3,0.286,0.19,0.00814,0.476,0.0204,3,0.204,0.68,0.0291,22.7,0.953,0.978,0.933,41.1,40.2,121,2900
2012-03-05,2011,6,23,65,704.78,0.35,5,Dry,36,8,6,4,53,107,0.15,597.8,0.85,597.8,0,0,0,0,-4,4,36,8,6,0,57,648,990,966.7,23.3,0.295,0.2,0.0086,0.495,0.0213,3,0.212,0.706,0.0303,22.6,0.954,0.98,0.935,42.1,41.3,124,2970
2012-03-06,2011,6,23,66,725.29,0.34,5,Dry,36,8,6,4,53,107,0.15,618.3,0.85,618.3,0,0,0,0,-4,4,36,8,6,0,57,668,990,966.8,23.2,0.306,0.214,0.00923,0.52,0.0224,3,0.221,0.741,0.0319,22.5,0.955,0.98,0.936,43.4,42.5,127,3060
2012-03-07,2011,6,23,67,746.35,0.33,5,Dry,36,8,6,4,53,107,0.14,639.4,0.86,639.4,0,0,0,0,-4,4,36,8,6,0,57,689,990,966.9,23.1,0.318,0.228,0.00987,0.546,0.0236,3,0.23,0.777,0.0336,22.3,0.956,0.98,0.937,44.6,43.7,131,3150
2012-03-08,2011,6,23,68,769.04,0.32,5,Dry,36,8,6,4,53,107,0.14,662,0.86,662,0,0,0,0,-4,4,36,8,6,0,57,712,990,967,23,0.331,0.243,0.0106,0.574,0.0249,3,0.24,0.815,0.0354,22.2,0.957,0.98,0.938,46,45.1,135,3240
2012-03-09,2011,6,23,69,781.52,0.32,5,Dry,36,8,6,4,53,107,0.14,674.5,0.86,674.5,0,0,0,0,-4,4,36,8,6,0,57,725,990,967,23,0.338,0.252,0.011,0.59,0.0257,3,0.246,0.836,0.0364,22.1,0.957,0.98,0.938,46.7,45.8,137,3300
2012-03-10,2011,6,24,70,797.84,0.31,5,Dry,36,8,6,4,53,107,0.13,690.8,0.87,690.8,0,0,0,0,-4,4,36,8,6,0,57,741,990,967.1,22.9,0.348,0.262,0.0115,0.61,0.0266,3,0.253,0.863,0.0377,22,0.957,0.98,0.938,47.6,46.7,140,3360
2012-03-11,2011,6,24,71,816.47,0.3,5,Dry,36,8,6,4,53,107,0.13,709.5,0.87,709.5,0,0,0,0,-4,4,36,8,6,0,57,759,990,967.2,22.8,0.358,0.275,0.012,0.633,0.0277,3,0.262,0.895,0.0392,21.9,0.957,0.98,0.938,48.7,47.7,143,3440
2012-03-12,2011,6,24,72,832.99,0.3,5,Dry,36,8,6,4,53,107,0.13,726,0.87,726,0,0,0,0,-4,4,36,8,6,0,57,776,990,967.2,22.8,0.368,0.286,0.0126,0.653,0.0287,3,0.269,0.923,0.0405,21.8,0.957,0.98,0.938,49.6,48.2,145,3470
2012-03-13,2011,6,24,73,854.47,0.29,5,Dry,36,8,6,4,53,107,0.13,747.5,0.88,747.5,0,0,0,0,-4,4,36,8,6,0,57,797,990,967.3,22.7,0.385,0.3,0.0132,0.685,0.0302,3,0.279,0.964,0.0425,21.7,0.957,0.98,0.938,50.8,48.2,145,3470
2012-03-14,2011,6,24,74,877.15,0.28,5,Dry,36,8,6,4,53,107,0.12,770.1,0.88,770.1,0,0,0,0,-4,4,36,8,6,0,57,820,990,967.4,22.6,0.406,0.312,0.0138,0.717,0.0318,3,0.285,1,0.0444,21.6,0.956,0.98,0.937,52,48.2,145,3470
2012-03-15,2011,6,24,75,905.3,0.27,5,Dry,36,8,6,4,53,107,0.12,798.3,0.88,798.3,0,0,0,0,-4,4,36,8,6,0,57,848,990,967.5,22.5,0.432,0.325,0.0145,0.757,0.0337,4,0.212,0.969,0.0431,21.5,0.953,0.976,0.931,40.1,39.2,157,3760
2012-03-16,2011,6,24,76,934.75,0.27,5,Dry,36,8,6,4,53,107,0.11,827.8,0.89,827.8,0,0,0,0,-4,4,36,8,6,0,57,878,990,967.6,22.4,0.458,0.34,0.0152,0.798,0.0357,4,0.222,1.02,0.0456,21.3,0.954,0.979,0.934,41.3,40.4,162,3880
2012-03-17,2011,6,25,77,965.35,0.26,5,Dry,36,8,6,4,53,107,0.11,858.4,0.89,858.4,0,0,0,0,-4,4,36,8,6,0,57,908,990,967.8,22.2,0.486,0.354,0.0159,0.841,0.0378,4,0.232,1.07,0.0483,21.2,0.955,0.98,0.936,42.5,41.7,167,4000
2012-03-18,2011,6,25,78,992.07,0.25,5,Dry,36,8,6,4,53,107,0.11,885.1,0.89,885.1,0,0,0,0,-4,4,36,8,6,0,57,935,990,967.9,22.1,0.511,0.367,0.0166,0.878,0.0397,4,0.241,1.12,0.0506,21,0.955,0.98,0.936,43.6,42.7,171,4100
2012-03-19,2011,6,25,79,1009.4,0.25,5,Dry,36,8,6,4,53,107,0.11,902.4,0.89,902.4,0,0,0,0,-4,4,36,8,6,0,57,952,990,967.9,22.1,0.527,0.376,0.017,0.903,0.0409,4,0.247,1.15,0.0521,20.9,0.956,0.98,0.936,44.2,43.3,173,4160
2012-03-20,2011,6,25,80,1027.1,0.25,5,Dry,36,8,6,4,53,107,0.1,920.1,0.9,920.1,0,0,0,0,-4,4,36,8,6,0,57,970,990,968,22,0.543,0.384,0.0175,0.927,0.0421,4,0.253,1.18,0.0536,20.8,0.956,0.98,0.936,44.9,44,176,4230
2012-03-21,2011,6,25,81,1050.2,0.24,4,Mod_Dry,41,8,7,6,67,129,0.12,921.1,0.88,921.1,0,0,0,0,-6,6,41,8,7,0,73,977,990,968.1,21.9,0.549,0.385,0.0175,0.934,0.0426,4,0.253,1.19,0.0541,20.8,0.955,0.98,0.936,44.8,43.9,176,4210
2012-03-22,2011,6,25,82,1073.6,0.24,4,Mod_Dry,41,8,7,6,67,129,0.12,944.6,0.88,944.6,0,0,0,0,-6,6,41,8,7,0,73,1000,990,968.1,21.9,0.571,0.396,0.0181,0.967,0.0442,4,0.261,1.23,0.0562,20.6,0.956,0.98,0.936,45.7,44.8,179,4300
2012-03-23,2011,6,25,83,1097.5,0.23,4,Mod_Dry,41,8,7,6,67,129,0.12,968.5,0.88,968.5,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.593,0.408,0.0187,1,0.0459,4,0.269,1.27,0.0583,20.5,0.956,0.98,0.936,46.6,45.6,183,4380
2012-03-24,2011,6,26,84,1116.3,0.23,4,Mod_Dry,41,8,7,6,67,129,0.12,987.3,0.88,987.3,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.3,21.7,0.615,0.417,0.0192,1.03,0.0475,4,0.276,1.31,0.0602,20.4,0.956,0.98,0.936,47.3,46.3,185,4450
2012-03-25,2011,6,26,85,1135.4,0.23,4,Mod_Dry,41,8,7,6,67,129,0.11,1006,0.89,1006,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.643,0.437,0.0202,1.08,0.0499,4,0.281,1.36,0.0628,20.3,0.956,0.98,0.936,47.9,46.9,188,4510
2012-03-26,2011,6,26,86,1154.7,0.22,4,Mod_Dry,41,8,7,6,67,129,0.11,1026,0.89,1026,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.672,0.481,0.0222,1.15,0.0533,4,0.285,1.44,0.0665,20.2,0.955,0.98,0.936,48.5,47.5,190,4560
2012-03-27,2011,6,26,87,1179.7,0.22,4,Mod_Dry,41,8,7,6,67,129,0.11,1051,0.89,1051,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.708,0.537,0.0249,1.25,0.0578,4,0.29,1.54,0.0713,20,0.955,0.98,0.936,49.2,48.2,193,4630
2012-03-28,2011,6,26,88,1210.8,0.22,4,Mod_Dry,41,8,7,6,67,129,0.11,1082,0.89,1082,0,0,0,0,-6,6,41,8,7,0,73,1140,990,968.6,21.4,0.754,0.607,0.0283,1.36,0.0635,4,0.296,1.66,0.0773,19.8,0.954,0.98,0.935,50.1,48.2,193,4630
2012-03-29,2011,6,26,89,1236.6,0.21,4,Mod_Dry,41,8,7,6,67,129,0.1,1108,0.9,1100,8,2,0,0,-6,12,43,8,7,0,79,1160,990,968.6,21.4,0.783,0.648,0.0303,1.43,0.067,4,0.3,1.73,0.0811,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2012-03-30,2011,6,26,90,1262.7,0.21,4,Mod_Dry,41,8,7,6,67,129,0.1,1134,0.9,1100,34,8,1,1,-5,29,49,9,8,1,96,1170,990,968.7,21.3,0.795,0.648,0.0305,1.44,0.0678,4,0.3,1.74,0.0819,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2012-03-31,2011,6,27,91,1295.1,0.2,4,Mod_Dry,41,8,7,6,67,129,0.1,1166,0.9,1100,66,15,2,2,-4,51,56,10,9,2,118,1180,990,968.8,21.2,0.808,0.648,0.0306,1.46,0.0688,4,0.3,1.76,0.083,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2012-04-01,2011,7,27,92,1321.8,0.2,4,Mod_Dry,45,11,10,10,72,148,0.11,1174,0.89,1100,74,17,2,2,-8,61,62,13,12,2,133,1190,990,968.9,21.1,0.826,0.648,0.0307,1.47,0.0699,4,0.3,1.77,0.0841,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2012-04-02,2011,7,27,93,1342.9,0.2,4,Mod_Dry,45,11,10,10,72,148,0.11,1195,0.89,1100,95,21,3,3,-7,75,66,14,13,3,147,1190,990,969,21,0.835,0.648,0.0308,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
2012-04-03,2011,7,27,94,1364,0.2,4,Mod_Dry,45,11,10,10,72,148,0.11,1216,0.89,1100,116,26,3,4,-7,90,71,14,14,3,162,1200,990,969,21,0.844,0.648,0.0309,1.49,0.0712,4,0.3,1.79,0.0855,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2012-04-04,2011,7,27,95,1385.4,0.19,4,Mod_Dry,45,11,10,10,72,148,0.11,1237,0.89,1100,137,31,4,4,-6,104,76,15,14,4,176,1210,990,969.1,20.9,0.852,0.648,0.031,1.5,0.0718,4,0.3,1.8,0.0862,19.1,0.953,0.98,0.934,49,48.1,192,4610
2012-04-05,2011,7,27,96,1400.7,0.19,4,Mod_Dry,45,11,10,10,72,148,0.11,1253,0.89,1100,153,35,5,5,-5,113,80,16,15,5,185,1210,990,969.2,20.8,0.861,0.648,0.0311,1.51,0.0724,4,0.3,1.81,0.0868,19,0.953,0.98,0.934,48.9,47.9,192,4600
2012-04-06,2011,7,27,97,1416.2,0.19,4,Mod_Dry,45,11,10,10,72,148,0.1,1268,0.9,1100,168,38,5,5,-5,125,83,16,15,5,197,1210,990,969.2,20.8,0.866,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0872,19,0.952,0.98,0.933,48.7,47.8,191,4590
2012-04-07,2011,7,28,98,1431.7,0.19,4,Mod_Dry,45,11,10,10,72,148,0.1,1284,0.9,1100,184,42,6,6,-4,134,87,17,16,6,206,1220,990,969.3,20.7,0.874,0.648,0.0312,1.52,0.0734,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2012-04-08,2011,7,28,99,1447.3,0.19,4,Mod_Dry,45,11,10,10,72,148,0.1,1299,0.9,1100,199,45,6,6,-4,146,90,17,16,6,218,1220,990,969.3,20.7,0.879,0.648,0.0313,1.53,0.0738,4,0.3,1.83,0.0883,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2012-04-09,2011,7,28,100,1462.9,0.18,4,Mod_Dry,45,11,10,10,72,148,0.1,1315,0.9,1100,215,49,6,7,-4,157,94,17,17,6,229,1230,990,969.4,20.6,0.887,0.648,0.0314,1.54,0.0744,4,0.3,1.84,0.0889,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2012-04-10,2011,7,28,101,1485,0.18,4,Mod_Dry,45,11,10,10,72,148,0.1,1337,0.9,1100,237,54,7,7,-3,172,99,18,17,7,244,1230,990,969.4,20.6,0.903,0.648,0.0315,1.55,0.0754,4,0.3,1.85,0.09,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2012-04-11,2011,7,28,102,1507.2,0.18,4,Mod_Dry,45,11,10,10,72,148,0.098,1359,0.9,1100,259,55,7,8,-2,191,100,18,18,8,263,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0906,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2012-04-12,2011,7,28,103,1529.6,0.17,4,Mod_Dry,45,11,10,10,72,148,0.097,1382,0.9,1100,282,55,7,9,-2,213,100,18,19,8,285,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0763,4,0.3,1.86,0.091,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2012-04-13,2011,7,28,104,1552.1,0.17,4,Mod_Dry,45,11,10,10,72,148,0.095,1404,0.91,1100,304,55,7,9,-1,234,100,18,19,9,306,1240,990,969.7,20.3,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2012-04-14,2011,7,29,105,1574.7,0.17,4,Mod_Dry,45,11,10,10,72,148,0.094,1427,0.91,1100,327,55,7,10,0,255,100,18,20,10,327,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2012-04-15,2011,7,29,106,1597.5,0.16,4,Mod_Dry,45,11,10,10,72,148,0.093,1449,0.91,1100,349,55,7,11,0,276,100,18,21,10,348,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47.1,46.1,184,4430
2012-04-16,2011,7,29,107,1620.4,0.16,4,Mod_Dry,45,11,10,10,72,148,0.091,1472,0.91,1100,372,55,7,11,1,298,100,18,21,11,370,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2012-04-17,2011,7,29,108,1636.8,0.16,4,Mod_Dry,45,11,10,10,72,148,0.09,1489,0.91,1100,389,55,7,12,2,313,100,18,22,12,385,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.078,4,0.3,1.87,0.093,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2012-04-18,2011,7,29,109,1646.8,0.16,4,Mod_Dry,45,11,10,10,72,148,0.09,1499,0.91,1100,399,55,7,12,2,323,100,18,22,12,395,1240,990,970,20,0.919,0.648,0.0323,1.57,0.0782,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2012-04-19,2011,7,29,110,1650,0.16,4,Mod_Dry,45,11,10,10,72,148,0.09,1502,0.91,1100,402,55,7,12,2,326,100,18,22,12,398,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0782,4,0.3,1.87,0.0932,18.2,0.951,0.98,0.932,46.6,45.7,183,4390
2012-04-20,2011,7,29,111,1646.8,0.16,4,Mod_Dry,45,11,10,10,72,148,0.09,1499,0.91,1100,399,55,7,12,2,323,100,18,22,12,395,1240,990,970,20,0.919,0.648,0.0323,1.57,0.0782,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2012-04-21,2011,7,30,112,1643.4,0.16,4,Mod_Dry,45,11,10,10,72,148,0.09,1495,0.91,1100,395,55,7,12,2,319,100,18,22,12,391,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.0781,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2012-04-22,2011,7,30,113,1633.5,0.16,4,Mod_Dry,45,11,10,10,72,148,0.091,1486,0.91,1100,386,55,7,12,2,310,100,18,22,12,382,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.078,4,0.3,1.87,0.0929,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2012-04-23,2011,7,30,114,1617.1,0.16,4,Mod_Dry,45,11,10,10,72,148,0.091,1469,0.91,1100,369,55,7,11,1,295,100,18,21,11,367,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,46,184,4410
2012-04-24,2011,7,30,115,1600.7,0.16,4,Mod_Dry,45,11,10,10,72,148,0.092,1453,0.91,1100,353,55,7,11,1,279,100,18,21,11,351,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4430
2012-04-25,2011,7,30,116,1577.9,0.17,4,Mod_Dry,45,11,10,10,72,148,0.094,1430,0.91,1100,330,55,7,10,0,258,100,18,20,10,330,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2012-04-26,2011,7,30,117,1555.3,0.17,4,Mod_Dry,45,11,10,10,72,148,0.095,1407,0.91,1100,307,55,7,9,-1,237,100,18,19,9,309,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2012-04-27,2011,7,30,118,1532.8,0.17,4,Mod_Dry,45,11,10,10,72,148,0.097,1385,0.9,1100,285,55,7,9,-1,215,100,18,19,9,287,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0764,4,0.3,1.86,0.0911,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2012-04-28,2011,7,31,119,1504,0.18,4,Mod_Dry,45,11,10,10,72,148,0.098,1356,0.9,1100,256,55,7,8,-2,188,100,18,18,8,260,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0905,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2012-04-29,2011,7,31,120,1475.5,0.18,4,Mod_Dry,45,11,10,10,72,148,0.1,1328,0.9,1100,228,52,7,7,-3,165,97,18,17,7,237,1230,990,969.4,20.6,0.898,0.648,0.0315,1.55,0.0751,4,0.3,1.85,0.0896,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2012-04-30,2011,7,31,121,1447.3,0.19,4,Mod_Dry,45,11,10,10,72,148,0.1,1299,0.9,1100,199,45,6,6,-4,146,90,17,16,6,218,1220,990,969.3,20.7,0.879,0.648,0.0313,1.53,0.0738,4,0.3,1.83,0.0883,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2012-05-01,2011,8,31,122,1419.3,0.19,4,Mod_Dry,47,10,10,10,115,192,0.14,1227,0.86,1100,127,29,4,4,-6,96,76,14,14,4,211,1200,990,969.2,20.8,0.851,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.7,47.8,191,4590
2012-05-02,2011,8,31,123,1391.5,0.19,4,Mod_Dry,47,10,10,10,115,192,0.14,1200,0.86,1100,100,23,3,3,-7,78,70,13,13,3,193,1200,990,969.1,20.9,0.839,0.648,0.0311,1.49,0.0713,4,0.3,1.79,0.0856,19.1,0.953,0.98,0.934,49,48,192,4610
2012-05-03,2011,8,31,124,1339.8,0.2,4,Mod_Dry,47,10,10,10,115,192,0.14,1148,0.86,1100,48,11,1,1,-9,44,58,11,11,1,159,1180,990,969,21,0.816,0.648,0.0308,1.46,0.0696,4,0.3,1.76,0.0839,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2012-05-04,2011,8,31,125,1289.2,0.2,4,Mod_Dry,47,10,10,10,115,192,0.15,1097,0.85,1097,0,0,0,0,-10,10,47,10,10,0,125,1160,990,968.8,21.2,0.793,0.642,0.0303,1.43,0.0677,4,0.299,1.73,0.0818,19.5,0.954,0.98,0.935,49.9,48.2,193,4630
2012-05-05,2011,8,32,126,1245.3,0.21,4,Mod_Dry,47,10,10,10,115,192,0.15,1053,0.85,1053,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.728,0.543,0.0255,1.27,0.0596,4,0.291,1.56,0.0732,19.8,0.955,0.98,0.935,48.7,47.8,191,4580
2012-05-06,2011,8,32,127,1202.3,0.22,4,Mod_Dry,47,10,10,10,115,192,0.16,1010,0.84,1010,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.5,21.5,0.665,0.446,0.0208,1.11,0.0518,4,0.282,1.39,0.0649,20.1,0.955,0.98,0.936,47.5,46.5,186,4470
2012-05-07,2011,8,32,128,1160.2,0.22,4,Mod_Dry,47,10,10,10,115,192,0.17,968.2,0.83,968.2,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.604,0.408,0.0189,1.01,0.0468,4,0.269,1.28,0.0593,20.3,0.955,0.98,0.936,46.1,45.1,181,4330
2012-05-08,2011,8,32,129,1124.5,0.23,4,Mod_Dry,47,10,10,10,115,192,0.17,932.5,0.83,932.5,0,0,0,0,-10,10,47,10,10,0,125,999,990,968.3,21.7,0.57,0.39,0.018,0.96,0.0442,4,0.257,1.22,0.0561,20.5,0.955,0.98,0.936,44.7,43.9,175,4210
2012-05-09,2011,8,32,130,1089.5,0.23,4,Mod_Dry,47,10,10,10,115,192,0.18,897.5,0.82,897.5,0,0,0,0,-10,10,47,10,10,0,125,965,990,968.2,21.8,0.538,0.373,0.0171,0.911,0.0418,4,0.245,1.16,0.053,20.7,0.955,0.98,0.936,43.4,42.6,170,4090
2012-05-10,2011,8,32,131,1060.5,0.24,4,Mod_Dry,47,10,10,10,115,192,0.18,868.5,0.82,868.5,0,0,0,0,-10,10,47,10,10,0,125,936,990,968.1,21.9,0.511,0.359,0.0164,0.871,0.0397,4,0.236,1.11,0.0505,20.8,0.954,0.98,0.935,42.3,41.4,166,3980
2012-05-11,2011,8,32,132,1032.2,0.24,5,Dry,42,9,8,6,82,147,0.14,885.2,0.86,885.2,0,0,0,0,-6,6,42,9,8,0,88,944,990,968,22,0.519,0.367,0.0167,0.887,0.0403,4,0.241,1.13,0.0513,20.9,0.955,0.98,0.936,43.3,42.4,170,4070
2012-05-12,2011,8,33,133,1004.5,0.25,5,Dry,42,9,8,6,82,147,0.15,857.5,0.85,857.5,0,0,0,0,-6,6,42,9,8,0,88,916,990,967.9,22.1,0.494,0.354,0.016,0.848,0.0384,4,0.232,1.08,0.0489,21,0.954,0.98,0.935,42.2,41.3,165,3970
2012-05-13,2011,8,33,134,977.41,0.26,5,Dry,42,9,8,6,82,147,0.15,830.4,0.85,830.4,0,0,0,0,-6,6,42,9,8,0,88,889,990,967.8,22.2,0.469,0.341,0.0154,0.81,0.0365,4,0.223,1.03,0.0465,21.2,0.954,0.978,0.933,41.1,40.2,161,3860
2012-05-14,2011,8,33,135,955.82,0.26,5,Dry,42,9,8,6,82,147,0.15,808.8,0.85,808.8,0,0,0,0,-6,6,42,9,8,0,88,868,990,967.7,22.3,0.449,0.33,0.0148,0.78,0.035,4,0.215,0.995,0.0447,21.3,0.953,0.977,0.931,40.2,39.3,157,3770
2012-05-15,2011,8,33,136,934.75,0.27,5,Dry,42,9,8,6,82,147,0.16,787.8,0.84,787.8,0,0,0,0,-6,6,42,9,8,0,88,847,990,967.6,22.4,0.43,0.32,0.0143,0.75,0.0336,4,0.208,0.959,0.0429,21.4,0.953,0.975,0.929,39.4,38.4,154,3680
2012-05-16,2011,8,33,137,914.23,0.27,5,Dry,42,9,8,6,82,147,0.16,767.2,0.84,767.2,0,0,0,0,-6,6,42,9,8,0,88,826,990,967.6,22.4,0.411,0.31,0.0138,0.722,0.0322,3,0.285,1.01,0.0448,21.4,0.956,0.98,0.937,51.4,48.2,145,3470
2012-05-17,2011,8,33,138,894.31,0.28,5,Dry,42,9,8,6,82,147,0.16,747.3,0.84,747.3,0,0,0,0,-6,6,42,9,8,0,88,806,990,967.5,22.5,0.393,0.3,0.0133,0.693,0.0308,3,0.279,0.972,0.0432,21.6,0.957,0.98,0.938,50.4,48.2,145,3470
2012-05-18,2011,8,33,139,875.04,0.28,5,Dry,42,9,8,6,82,147,0.17,728,0.83,728,0,0,0,0,-6,6,42,9,8,0,88,787,990,967.4,22.6,0.375,0.287,0.0127,0.663,0.0293,3,0.27,0.933,0.0413,21.7,0.957,0.98,0.938,49.3,48.2,145,3470
2012-05-19,2011,8,34,140,860.54,0.29,5,Dry,42,9,8,6,82,147,0.17,713.5,0.83,713.5,0,0,0,0,-6,6,42,9,8,0,88,773,990,967.3,22.7,0.366,0.278,0.0123,0.643,0.0284,3,0.264,0.907,0.04,21.8,0.957,0.98,0.938,48.5,47.6,143,3430
2012-05-20,2011,8,34,141,846.51,0.29,5,Dry,42,9,8,6,82,147,0.17,699.5,0.83,699.5,0,0,0,0,-6,6,42,9,8,0,88,759,990,967.3,22.7,0.358,0.268,0.0118,0.626,0.0276,3,0.257,0.883,0.0389,21.8,0.957,0.98,0.938,47.8,46.8,140,3370
2012-05-21,2011,8,34,142,832.99,0.3,5,Dry,42,9,8,6,82,147,0.18,686,0.82,686,0,0,0,0,-6,6,42,9,8,0,88,745,990,967.2,22.8,0.35,0.259,0.0114,0.609,0.0268,3,0.251,0.86,0.0378,21.9,0.957,0.98,0.938,47,46.1,138,3320
2012-05-22,2011,8,34,143,820.05,0.3,5,Dry,42,9,8,6,82,147,0.18,673,0.82,673,0,0,0,0,-6,6,42,9,8,0,88,732,990,967.2,22.8,0.343,0.251,0.011,0.593,0.026,3,0.245,0.839,0.0367,22,0.957,0.98,0.938,46.3,45.4,136,3270
2012-05-23,2011,8,34,144,807.77,0.31,5,Dry,42,9,8,6,82,147,0.18,660.8,0.82,660.8,0,0,0,0,-6,6,42,9,8,0,88,720,990,967.1,22.9,0.336,0.242,0.0106,0.578,0.0253,3,0.24,0.818,0.0358,22.1,0.956,0.98,0.937,45.6,44.6,134,3210
