date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2012-05-24,2011,8,34,145,796.25,0.31,5,Dry,42,9,8,6,82,147,0.18,649.3,0.81,649.3,0,0,0,0,-6,6,42,9,8,0,88,708,990,967.1,22.9,0.329,0.235,0.0102,0.564,0.0246,3,0.235,0.798,0.0348,22.1,0.956,0.98,0.937,44.9,44,132,3170
2012-05-25,2011,8,34,146,785.68,0.32,5,Dry,42,9,8,6,82,147,0.19,638.7,0.81,638.7,0,0,0,0,-6,6,42,9,8,0,88,698,990,967,23,0.323,0.228,0.00992,0.551,0.024,3,0.23,0.781,0.034,22.2,0.956,0.98,0.937,44.3,43.4,130,3120
2012-05-26,2011,8,35,147,776.41,0.32,5,Dry,42,9,8,6,82,147,0.19,629.4,0.81,629.4,0,0,0,0,-6,6,42,9,8,0,88,688,990,967,23,0.318,0.221,0.00963,0.539,0.0234,3,0.226,0.765,0.0333,22.2,0.955,0.98,0.936,43.7,42.8,128,3080
2012-05-27,2011,8,35,148,769.04,0.32,5,Dry,42,9,8,6,82,147,0.19,622,0.81,622,0,0,0,0,-6,6,42,9,8,0,88,681,990,967,23,0.314,0.217,0.0094,0.53,0.023,3,0.222,0.752,0.0327,22.3,0.955,0.98,0.936,43.3,42.4,127,3050
2012-05-28,2011,8,35,149,754,0.33,5,Dry,42,9,8,6,82,147,0.2,607,0.81,607,0,0,0,0,-6,6,42,9,8,0,88,666,990,966.9,23.1,0.305,0.206,0.00894,0.511,0.0222,3,0.216,0.727,0.0315,22.4,0.955,0.98,0.935,42.3,41.5,124,2990
2012-05-29,2011,8,35,150,740.6,0.33,5,Dry,42,9,8,6,82,147,0.2,593.6,0.8,593.6,0,0,0,0,-6,6,42,9,8,0,88,653,990,966.9,23.1,0.297,0.198,0.00854,0.495,0.0214,3,0.21,0.705,0.0304,22.4,0.954,0.979,0.934,41.5,40.7,122,2930
2012-05-30,2011,8,35,151,726.66,0.34,5,Dry,42,9,8,6,82,147,0.2,579.7,0.8,579.7,0,0,0,0,-6,6,42,9,8,0,88,639,990,966.8,23.2,0.289,0.188,0.00811,0.478,0.0206,3,0.203,0.681,0.0294,22.5,0.953,0.977,0.931,40.6,39.7,119,2860
2012-05-31,2011,8,35,152,714.35,0.34,5,Dry,42,9,8,6,82,147,0.21,567.4,0.79,567.4,0,0,0,0,-6,6,42,9,8,0,88,626,990,966.8,23.2,0.282,0.18,0.00774,0.462,0.0199,3,0.198,0.66,0.0284,22.6,0.952,0.976,0.929,39.9,38.9,117,2800
2012-06-01,2011,9,35,153,701.5,0.35,5,Dry,39,9,7,5,59,119,0.17,582.5,0.83,582.5,0,0,0,0,-5,5,39,9,7,0,64,638,990,966.7,23.3,0.289,0.19,0.00816,0.479,0.0206,3,0.205,0.684,0.0293,22.6,0.953,0.978,0.932,41,40.1,120,2890
2012-06-02,2011,9,36,154,688.65,0.35,5,Dry,39,9,7,5,59,119,0.17,569.6,0.83,569.6,0,0,0,0,-5,5,39,9,7,0,64,625,990,966.7,23.3,0.282,0.182,0.00778,0.463,0.0198,3,0.199,0.662,0.0284,22.7,0.952,0.976,0.93,40.2,39.3,118,2830
2012-06-03,2011,9,36,155,677.44,0.36,5,Dry,39,9,7,5,59,119,0.18,558.4,0.82,558.4,0,0,0,0,-5,5,39,9,7,0,64,613,990,966.6,23.4,0.275,0.174,0.00744,0.449,0.0192,3,0.194,0.643,0.0275,22.7,0.951,0.975,0.927,39.5,38.5,116,2770
2012-06-04,2011,9,36,156,665.68,0.36,5,Dry,39,9,7,5,59,119,0.18,546.7,0.82,546.7,0,0,0,0,-5,5,39,9,7,0,64,602,990,966.6,23.4,0.268,0.166,0.00709,0.435,0.0185,3,0.189,0.623,0.0266,22.8,0.95,0.973,0.925,38.8,37.7,113,2720
2012-06-05,2011,9,36,157,653.92,0.36,5,Dry,39,9,7,5,59,119,0.18,534.9,0.82,534.9,0,0,0,0,-5,5,39,9,7,0,64,590,990,966.5,23.5,0.262,0.158,0.00674,0.42,0.0179,3,0.183,0.603,0.0257,22.9,0.95,0.972,0.923,38,36.9,111,2660
2012-06-06,2011,9,36,158,643.81,0.37,5,Dry,39,9,7,5,59,119,0.18,524.8,0.81,524.8,0,0,0,0,-5,5,39,9,7,0,64,580,990,966.5,23.5,0.256,0.152,0.00644,0.408,0.0173,3,0.179,0.586,0.0249,22.9,0.949,0.97,0.921,37.3,36.2,109,2610
2012-06-07,2011,9,36,159,633.14,0.37,5,Dry,39,9,7,5,59,119,0.19,514.1,0.81,514.1,0,0,0,0,-5,5,39,9,7,0,64,569,990,966.4,23.6,0.25,0.144,0.00613,0.394,0.0167,3,0.174,0.568,0.0241,23,0.948,0.97,0.919,36.6,35.5,107,2560
2012-06-08,2011,9,36,160,622.48,0.38,5,Dry,39,9,7,5,59,119,0.19,503.5,0.81,503.5,0,0,0,0,-5,5,39,9,7,0,64,558,990,966.4,23.6,0.244,0.137,0.00582,0.381,0.0161,3,0.169,0.55,0.0233,23.1,0.947,0.97,0.918,35.9,34.8,105,2510
2012-06-09,2011,9,37,161,612.36,0.38,5,Dry,39,9,7,5,59,119,0.19,493.4,0.81,493.4,0,0,0,0,-5,5,39,9,7,0,64,548,990,966.3,23.7,0.238,0.132,0.00558,0.37,0.0156,3,0.165,0.535,0.0226,23.1,0.946,0.97,0.917,35.3,34.2,103,2460
2012-06-10,2011,9,37,162,603.34,0.39,5,Dry,39,9,7,5,59,119,0.2,484.3,0.8,484.3,0,0,0,0,-5,5,39,9,7,0,64,539,990,966.3,23.7,0.233,0.128,0.00539,0.361,0.0152,2,0.269,0.63,0.0266,23.1,0.956,0.98,0.937,52.3,48.2,96.4,2310
2012-06-11,2011,9,37,163,593.77,0.39,5,Dry,39,9,7,5,59,119,0.2,474.8,0.8,474.8,0,0,0,0,-5,5,39,9,7,0,64,530,990,966.3,23.7,0.228,0.123,0.00519,0.351,0.0148,2,0.263,0.614,0.0259,23.1,0.956,0.98,0.937,51.5,48.2,96.4,2310
2012-06-12,2011,9,37,164,584.2,0.39,5,Dry,39,9,7,5,59,119,0.2,465.2,0.8,465.2,0,0,0,0,-5,5,39,9,7,0,64,520,990,966.2,23.8,0.222,0.119,0.00499,0.341,0.0143,2,0.257,0.597,0.0251,23.2,0.957,0.98,0.938,50.6,48.2,96.4,2310
2012-06-13,2011,9,37,165,575.17,0.4,5,Dry,39,9,7,5,59,119,0.21,456.2,0.79,456.2,0,0,0,0,-5,5,39,9,7,0,64,511,990,966.2,23.8,0.217,0.114,0.0048,0.331,0.0139,2,0.25,0.582,0.0244,23.2,0.958,0.98,0.939,49.8,48.2,96.4,2310
2012-06-14,2011,9,37,166,566.15,0.4,5,Dry,39,9,7,5,59,119,0.21,447.1,0.79,447.1,0,0,0,0,-5,5,39,9,7,0,64,502,990,966.1,23.9,0.213,0.11,0.00461,0.323,0.0135,2,0.244,0.567,0.0238,23.3,0.958,0.98,0.939,48.9,47.9,95.9,2300
2012-06-15,2011,9,37,167,558.22,0.41,5,Dry,39,9,7,5,59,119,0.21,439.2,0.79,439.2,0,0,0,0,-5,5,39,9,7,0,64,494,990,966.1,23.9,0.21,0.106,0.00445,0.316,0.0132,2,0.239,0.555,0.0232,23.3,0.958,0.98,0.938,48.1,47.2,94.3,2260
2012-06-16,2011,9,38,168,549.74,0.41,5,Dry,39,9,7,5,59,119,0.22,430.7,0.78,430.7,0,0,0,0,-5,5,39,9,7,0,64,486,990,966.1,23.9,0.207,0.102,0.00428,0.309,0.0129,2,0.233,0.543,0.0227,23.4,0.957,0.98,0.938,47.3,46.3,92.6,2220
2012-06-17,2011,9,38,169,541.27,0.42,5,Dry,39,9,7,5,59,119,0.22,422.3,0.78,422.3,0,0,0,0,-5,5,39,9,7,0,64,477,990,966,24,0.204,0.0983,0.0041,0.302,0.0126,2,0.228,0.53,0.0221,23.4,0.956,0.98,0.937,46.4,45.5,91,2180
2012-06-18,2011,9,38,170,533.34,0.42,5,Dry,39,9,7,5,59,119,0.22,414.3,0.78,414.3,0,0,0,0,-5,5,39,9,7,0,64,469,990,966,24,0.201,0.0946,0.00394,0.296,0.0123,2,0.222,0.518,0.0216,23.5,0.956,0.98,0.937,45.6,44.7,89.4,2150
2012-06-19,2011,9,38,171,525.41,0.42,5,Dry,39,9,7,5,59,119,0.23,406.4,0.77,406.4,0,0,0,0,-5,5,39,9,7,0,64,461,990,966,24,0.198,0.0908,0.00378,0.289,0.012,2,0.217,0.506,0.0211,23.5,0.955,0.98,0.936,44.8,43.9,87.8,2110
2012-06-20,2011,9,38,172,518.57,0.43,5,Dry,39,9,7,5,59,119,0.23,399.6,0.77,399.6,0,0,0,0,-5,5,39,9,7,0,64,455,990,965.9,24.1,0.196,0.0876,0.00364,0.284,0.0118,2,0.212,0.496,0.0206,23.6,0.955,0.98,0.936,44.1,43.2,86.4,2070
2012-06-21,2011,9,38,173,511.19,0.43,5,Dry,39,9,7,5,59,119,0.23,392.2,0.77,392.2,0,0,0,0,-5,5,39,9,7,0,64,447,990,965.9,24.1,0.193,0.0841,0.00349,0.277,0.0115,2,0.207,0.485,0.0201,23.6,0.954,0.98,0.935,43.3,42.5,84.9,2040
2012-06-22,2011,9,38,174,503.81,0.44,5,Dry,39,9,7,5,59,119,0.24,384.8,0.76,384.8,0,0,0,0,-5,5,39,9,7,0,64,440,990,965.9,24.1,0.191,0.0806,0.00334,0.271,0.0112,2,0.202,0.474,0.0196,23.7,0.953,0.98,0.934,42.5,41.7,83.4,2000
2012-06-23,2011,9,39,175,496.42,0.44,5,Dry,39,9,7,5,59,119,0.24,377.4,0.76,377.4,0,0,0,0,-5,5,39,9,7,0,64,432,990,965.8,24.2,0.188,0.0771,0.00319,0.265,0.011,2,0.197,0.463,0.0191,23.7,0.952,0.98,0.933,41.8,40.9,81.8,1960
2012-06-24,2011,9,39,176,489.59,0.45,5,Dry,39,9,7,5,59,119,0.24,370.6,0.76,370.6,0,0,0,0,-5,5,39,9,7,0,64,426,990,965.8,24.2,0.186,0.0739,0.00305,0.26,0.0107,2,0.193,0.452,0.0187,23.7,0.951,0.978,0.931,41,40.1,80.3,1930
2012-06-25,2011,9,39,177,482.75,0.45,5,Dry,39,9,7,5,59,119,0.25,363.8,0.75,363.8,0,0,0,0,-5,5,39,9,7,0,64,419,990,965.8,24.2,0.183,0.0707,0.00292,0.254,0.0105,2,0.188,0.442,0.0182,23.8,0.95,0.977,0.928,40.3,39.4,78.8,1890
2012-06-26,2011,9,39,178,477.01,0.46,5,Dry,39,9,7,5,59,119,0.25,358,0.75,358,0,0,0,0,-5,5,39,9,7,0,64,413,990,965.7,24.3,0.181,0.068,0.0028,0.249,0.0103,2,0.184,0.433,0.0179,23.8,0.95,0.975,0.926,39.7,38.7,77.5,1860
2012-06-27,2011,9,39,179,470.72,0.46,5,Dry,39,9,7,5,59,119,0.25,351.7,0.75,351.7,0,0,0,0,-5,5,39,9,7,0,64,407,990,965.7,24.3,0.179,0.065,0.00268,0.244,0.0101,2,0.18,0.424,0.0175,23.9,0.949,0.974,0.924,39,38,76,1820
2012-06-28,2011,9,39,180,464.43,0.46,5,Dry,39,9,7,5,59,119,0.26,345.4,0.74,345.4,0,0,0,0,-5,5,39,9,7,0,64,400,990,965.7,24.3,0.177,0.062,0.00255,0.239,0.00983,2,0.176,0.415,0.0171,23.9,0.948,0.972,0.922,38.4,37.3,74.6,1790
2012-06-29,2011,9,39,181,458.14,0.47,5,Dry,39,9,7,5,59,119,0.26,339.1,0.74,339.1,0,0,0,0,-5,5,39,9,7,0,64,394,990,965.7,24.3,0.175,0.0591,0.00243,0.234,0.0096,2,0.171,0.405,0.0166,23.9,0.947,0.971,0.919,37.7,36.6,73.2,1760
2012-06-30,2011,9,40,182,451.85,0.47,5,Dry,39,9,7,5,59,119,0.26,332.9,0.74,332.9,0,0,0,0,-5,5,39,9,7,0,64,388,990,965.6,24.4,0.172,0.0561,0.0023,0.229,0.00938,2,0.167,0.396,0.0162,24,0.946,0.97,0.917,37,35.9,71.8,1720
2012-07-01,2011,10,40,183,446.11,0.48,4,Mod_Dry,42,9,8,6,70,135,0.3,311.1,0.7,311.1,0,0,0,0,-6,6,42,9,8,0,76,370,990,965.6,24.4,0.166,0.0458,0.00188,0.212,0.00869,2,0.152,0.364,0.0149,24,0.943,0.97,0.914,34.5,33.5,67,1610
2012-07-02,2011,10,40,184,440.37,0.48,4,Mod_Dry,42,9,8,6,70,135,0.31,305.4,0.69,305.4,0,0,0,0,-6,6,42,9,8,0,76,364,990,965.6,24.4,0.164,0.0431,0.00177,0.207,0.00849,2,0.149,0.356,0.0146,24.1,0.942,0.97,0.913,33.9,32.9,65.8,1580
2012-07-03,2011,10,40,185,434.08,0.48,4,Mod_Dry,42,9,8,6,70,135,0.31,299.1,0.69,299.1,0,0,0,0,-6,6,42,9,8,0,76,358,990,965.6,24.4,0.162,0.0402,0.00164,0.202,0.00827,2,0.144,0.346,0.0142,24.1,0.941,0.97,0.912,33.2,32.2,64.5,1550
2012-07-04,2011,10,40,186,428.34,0.49,4,Mod_Dry,42,9,8,6,70,135,0.32,293.3,0.69,293.3,0,0,0,0,-6,6,42,9,8,0,76,352,990,965.5,24.5,0.16,0.0375,0.00153,0.197,0.00806,2,0.141,0.338,0.0138,24.1,0.939,0.97,0.911,32.6,31.6,63.3,1520
2012-07-05,2011,10,40,187,422.6,0.49,4,Mod_Dry,42,9,8,6,70,135,0.32,287.6,0.68,287.6,0,0,0,0,-6,6,42,9,8,0,76,347,990,965.5,24.5,0.158,0.0347,0.00142,0.193,0.00786,2,0.137,0.329,0.0134,24.2,0.938,0.97,0.91,32,31,62,1490
2012-07-06,2011,10,40,188,417.95,0.49,4,Mod_Dry,42,9,8,6,70,135,0.32,282.9,0.68,282.9,0,0,0,0,-6,6,42,9,8,0,76,342,990,965.5,24.5,0.156,0.0326,0.00133,0.189,0.0077,2,0.133,0.322,0.0131,24.2,0.937,0.97,0.909,31.5,30.5,61,1460
2012-07-07,2011,10,41,189,412.75,0.5,4,Mod_Dry,42,9,8,6,70,135,0.33,277.8,0.67,277.8,0,0,0,0,-6,6,42,9,8,0,76,337,990,965.5,24.5,0.154,0.0301,0.00123,0.184,0.00752,2,0.13,0.314,0.0128,24.2,0.936,0.97,0.908,30.9,30,59.9,1440
2012-07-08,2011,10,41,190,407.56,0.5,4,Mod_Dry,42,9,8,6,70,135,0.33,272.6,0.67,272.6,0,0,0,0,-6,6,42,9,8,0,76,332,990,965.4,24.6,0.153,0.0276,0.00113,0.18,0.00734,2,0.126,0.307,0.0125,24.3,0.935,0.97,0.907,30.3,29.4,58.8,1410
2012-07-09,2011,10,41,191,402.36,0.51,4,Mod_Dry,42,9,8,6,70,135,0.34,267.4,0.66,267.4,0,0,0,0,-6,6,42,9,8,0,76,326,990,965.4,24.6,0.151,0.0252,0.00102,0.176,0.00715,2,0.123,0.299,0.0122,24.3,0.933,0.97,0.905,29.7,28.8,57.7,1380
2012-07-10,2011,10,41,192,397.17,0.51,4,Mod_Dry,42,9,8,6,70,135,0.34,262.2,0.66,262.2,0,0,0,0,-6,6,42,9,8,0,76,321,990,965.4,24.6,0.149,0.0227,0.000924,0.172,0.00697,2,0.119,0.291,0.0118,24.3,0.932,0.97,0.904,29.2,28.3,56.6,1360
2012-07-11,2011,10,41,193,391.97,0.51,4,Mod_Dry,42,9,8,6,70,135,0.34,257,0.66,257,0,0,0,0,-6,6,42,9,8,0,76,316,990,965.4,24.6,0.147,0.0203,0.000823,0.167,0.00679,2,0.116,0.283,0.0115,24.4,0.931,0.97,0.903,28.6,27.7,55.4,1330
2012-07-12,2011,10,41,194,387.32,0.52,4,Mod_Dry,42,9,8,6,70,135,0.35,252.3,0.65,252.3,0,0,0,0,-6,6,42,9,8,0,76,311,990,965.3,24.7,0.145,0.0181,0.000734,0.164,0.00663,2,0.113,0.276,0.0112,24.4,0.93,0.97,0.902,28.1,27.2,54.4,1310
2012-07-13,2011,10,41,195,382.67,0.52,4,Mod_Dry,42,9,8,6,70,135,0.35,247.7,0.65,247.7,0,0,0,0,-6,6,42,9,8,0,76,307,990,965.3,24.7,0.144,0.0168,0.000681,0.161,0.0065,2,0.11,0.27,0.0109,24.4,0.929,0.97,0.901,27.5,26.7,53.4,1280
2012-07-14,2011,10,42,196,378.03,0.53,4,Mod_Dry,42,9,8,6,70,135,0.36,243,0.64,243,0,0,0,0,-6,6,42,9,8,0,76,302,990,965.3,24.7,0.142,0.0164,0.000664,0.159,0.00642,2,0.107,0.265,0.0107,24.4,0.927,0.97,0.9,27,26.2,52.4,1260
2012-07-15,2011,10,42,197,373.38,0.53,4,Mod_Dry,42,9,8,6,70,135,0.36,238.4,0.64,238.4,0,0,0,0,-6,6,42,9,8,0,76,297,990,965.3,24.7,0.14,0.016,0.000647,0.156,0.00633,2,0.103,0.26,0.0105,24.5,0.926,0.97,0.898,26.5,25.7,51.4,1230
2012-07-16,2011,10,42,198,369.82,0.53,4,Mod_Dry,42,9,8,6,70,135,0.36,234.8,0.64,234.8,0,0,0,0,-6,6,42,9,8,0,76,294,990,965.2,24.8,0.139,0.0157,0.000635,0.155,0.00626,2,0.101,0.256,0.0103,24.5,0.925,0.97,0.897,26.1,25.3,50.6,1210
2012-07-17,2011,10,42,199,365.72,0.54,4,Mod_Dry,42,9,8,6,70,135,0.37,230.7,0.63,230.7,0,0,0,0,-6,6,42,9,8,0,76,290,990,965.2,24.8,0.138,0.0154,0.00062,0.153,0.00618,2,0.0982,0.251,0.0101,24.5,0.923,0.97,0.896,25.6,24.8,49.7,1190
2012-07-18,2011,10,42,200,361.62,0.54,4,Mod_Dry,42,9,8,6,70,135,0.37,226.6,0.63,226.6,0,0,0,0,-6,6,42,9,8,0,76,286,990,965.2,24.8,0.136,0.015,0.000606,0.151,0.0061,1,0.248,0.4,0.0161,24.4,0.959,0.98,0.939,52,48.2,48.2,1160
2012-07-19,2011,10,42,201,357.52,0.54,4,Mod_Dry,42,9,8,6,70,135,0.38,222.5,0.62,222.5,0,0,0,0,-6,6,42,9,8,0,76,282,990,965.2,24.8,0.135,0.0147,0.000591,0.15,0.00603,1,0.243,0.392,0.0158,24.4,0.959,0.98,0.939,51.1,48.2,48.2,1160
2012-07-20,2011,10,42,202,353.42,0.55,4,Mod_Dry,42,9,8,6,70,135,0.38,218.4,0.62,218.4,0,0,0,0,-6,6,42,9,8,0,76,277,990,965.2,24.8,0.133,0.0143,0.000576,0.148,0.00595,1,0.237,0.385,0.0155,24.4,0.958,0.98,0.939,50.2,48.2,48.2,1160
2012-07-21,2011,10,43,203,349.32,0.55,5,Dry,37,8,6,4,53,108,0.31,241.3,0.69,241.3,0,0,0,0,-4,4,37,8,6,0,57,292,990,965.1,24.9,0.139,0.0163,0.000654,0.155,0.00624,2,0.105,0.26,0.0105,24.6,0.927,0.97,0.899,27,26.2,52.3,1260
2012-07-22,2011,10,43,204,345.21,0.55,5,Dry,37,8,6,4,53,108,0.31,237.2,0.69,237.2,0,0,0,0,-4,4,37,8,6,0,57,288,990,965.1,24.9,0.137,0.0159,0.00064,0.153,0.00616,2,0.103,0.256,0.0103,24.6,0.925,0.97,0.898,26.5,25.7,51.4,1230
2012-07-23,2011,10,43,205,341.66,0.56,5,Dry,37,8,6,4,53,108,0.32,233.7,0.68,233.7,0,0,0,0,-4,4,37,8,6,0,57,285,990,965.1,24.9,0.136,0.0156,0.000627,0.152,0.00609,2,0.1,0.252,0.0101,24.6,0.924,0.97,0.896,26.1,25.3,50.6,1210
2012-07-24,2011,10,43,206,338.1,0.56,5,Dry,37,8,6,4,53,108,0.32,230.1,0.68,230.1,0,0,0,0,-4,4,37,8,6,0,57,281,990,965.1,24.9,0.135,0.0153,0.000615,0.15,0.00602,2,0.0978,0.248,0.00995,24.7,0.923,0.97,0.895,25.7,24.9,49.8,1200
2012-07-25,2011,10,43,207,334.55,0.56,5,Dry,37,8,6,4,53,108,0.32,226.6,0.68,226.6,0,0,0,0,-4,4,37,8,6,0,57,278,990,965.1,24.9,0.133,0.015,0.000602,0.148,0.00596,1,0.248,0.397,0.0159,24.5,0.959,0.98,0.94,52.3,48.2,48.2,1160
2012-07-26,2011,10,43,208,330.99,0.57,5,Dry,37,8,6,4,53,108,0.33,223,0.67,223,0,0,0,0,-4,4,37,8,6,0,57,274,990,965.1,24.9,0.132,0.0147,0.000589,0.147,0.00589,1,0.244,0.39,0.0157,24.6,0.959,0.98,0.94,51.5,48.2,48.2,1160
2012-07-27,2011,10,43,209,327.44,0.57,5,Dry,37,8,6,4,53,108,0.33,219.4,0.67,219.4,0,0,0,0,-4,4,37,8,6,0,57,270,990,965,25,0.131,0.0144,0.000577,0.145,0.00582,1,0.239,0.384,0.0154,24.6,0.958,0.98,0.939,50.7,48.2,48.2,1160
2012-07-28,2011,10,44,210,323.89,0.58,5,Dry,37,8,6,4,53,108,0.33,215.9,0.67,215.9,0,0,0,0,-4,4,37,8,6,0,57,267,990,965,25,0.13,0.0141,0.000564,0.144,0.00576,1,0.234,0.378,0.0151,24.6,0.958,0.98,0.938,49.9,48.2,48.2,1160
2012-07-29,2011,10,44,211,320.33,0.58,5,Dry,37,8,6,4,53,108,0.34,212.3,0.66,212.3,0,0,0,0,-4,4,37,8,6,0,57,263,990,965,25,0.128,0.0138,0.000552,0.142,0.00569,1,0.229,0.371,0.0149,24.6,0.957,0.98,0.938,49.1,48.1,48.1,1150
2012-07-30,2011,10,44,212,317.87,0.58,5,Dry,37,8,6,4,53,108,0.34,209.9,0.66,209.9,0,0,0,0,-4,4,37,8,6,0,57,261,990,965,25,0.128,0.0136,0.000543,0.141,0.00565,1,0.226,0.367,0.0147,24.6,0.957,0.98,0.937,48.5,47.5,47.5,1140
2012-07-31,2011,10,44,213,314.86,0.59,5,Dry,37,8,6,4,53,108,0.34,206.9,0.66,206.9,0,0,0,0,-4,4,37,8,6,0,57,258,990,965,25,0.127,0.0133,0.000533,0.14,0.00559,1,0.222,0.362,0.0145,24.7,0.956,0.98,0.937,47.8,46.9,46.9,1130
2012-08-01,2011,11,44,214,310.76,0.59,5,Dry,34,7,5,3,44,93,0.3,217.8,0.7,217.8,0,0,0,0,-3,3,34,7,5,0,47,264,990,965,25,0.129,0.0143,0.000569,0.143,0.0057,1,0.236,0.379,0.0151,24.7,0.958,0.98,0.939,50.5,48.2,48.2,1160
2012-08-02,2011,11,44,215,305.57,0.6,5,Dry,34,7,5,3,44,93,0.3,212.6,0.7,212.6,0,0,0,0,-3,3,34,7,5,0,47,259,990,964.9,25.1,0.127,0.0138,0.000551,0.141,0.00561,1,0.229,0.37,0.0148,24.7,0.957,0.98,0.938,49.3,48.2,48.2,1160
2012-08-03,2011,11,44,216,300.92,0.6,5,Dry,34,7,5,3,44,93,0.31,207.9,0.69,207.9,0,0,0,0,-3,3,34,7,5,0,47,254,990,964.9,25.1,0.125,0.0134,0.000535,0.139,0.00552,1,0.223,0.362,0.0144,24.7,0.956,0.98,0.937,48.2,47.3,47.3,1130
2012-08-04,2011,11,45,217,297.36,0.61,5,Dry,34,7,5,3,44,93,0.31,204.4,0.69,204.4,0,0,0,0,-3,3,34,7,5,0,47,250,990,964.9,25.1,0.124,0.0131,0.000523,0.137,0.00546,1,0.218,0.355,0.0142,24.8,0.956,0.98,0.936,47.4,46.5,46.5,1110
2012-08-05,2011,11,45,218,293.26,0.61,5,Dry,34,7,5,3,44,93,0.32,200.3,0.68,200.3,0,0,0,0,-3,3,34,7,5,0,47,246,990,964.9,25.1,0.122,0.0128,0.000508,0.135,0.00538,1,0.213,0.348,0.0139,24.8,0.955,0.98,0.936,46.5,45.5,45.5,1090
2012-08-06,2011,11,45,219,289.16,0.62,5,Dry,34,7,5,3,44,93,0.32,196.2,0.68,196.2,0,0,0,0,-3,3,34,7,5,0,47,242,990,964.9,25.1,0.121,0.0124,0.000494,0.133,0.00531,1,0.207,0.341,0.0136,24.8,0.954,0.98,0.934,45.5,44.6,44.6,1070
2012-08-07,2011,11,45,220,285.06,0.63,5,Dry,34,7,5,3,44,93,0.33,192.1,0.67,192.1,0,0,0,0,-3,3,34,7,5,0,47,238,990,964.8,25.2,0.12,0.0121,0.00048,0.132,0.00523,1,0.202,0.333,0.0133,24.8,0.952,0.98,0.933,44.5,43.6,43.6,1050
2012-08-08,2011,11,45,221,281.5,0.63,5,Dry,34,7,5,3,44,93,0.33,188.5,0.67,188.5,0,0,0,0,-3,3,34,7,5,0,47,235,990,964.8,25.2,0.118,0.0118,0.000468,0.13,0.00517,1,0.197,0.327,0.013,24.8,0.951,0.98,0.932,43.7,42.8,42.8,1030
2012-08-09,2011,11,45,222,277.95,0.64,5,Dry,34,7,5,3,44,93,0.34,184.9,0.67,184.9,0,0,0,0,-3,3,34,7,5,0,47,231,990,964.8,25.2,0.117,0.0115,0.000455,0.129,0.0051,1,0.192,0.321,0.0127,24.9,0.95,0.98,0.931,42.9,42,42,1010
2012-08-10,2011,11,45,223,274.39,0.64,5,Dry,34,7,5,3,44,93,0.34,181.4,0.66,181.4,0,0,0,0,-3,3,34,7,5,0,47,227,990,964.8,25.2,0.116,0.0112,0.000443,0.127,0.00504,1,0.187,0.314,0.0125,24.9,0.949,0.98,0.93,42,41.2,41.2,988
2012-08-11,2011,11,46,224,270.84,0.65,5,Dry,34,7,5,3,44,93,0.34,177.8,0.66,177.8,0,0,0,0,-3,3,34,7,5,0,47,224,990,964.8,25.2,0.115,0.0109,0.000431,0.125,0.00497,1,0.183,0.308,0.0122,24.9,0.948,0.979,0.927,41.2,40.3,40.3,967
2012-08-12,2011,11,46,225,268.38,0.65,5,Dry,34,7,5,3,44,93,0.35,175.4,0.65,175.4,0,0,0,0,-3,3,34,7,5,0,47,221,990,964.8,25.2,0.114,0.0107,0.000422,0.124,0.00493,1,0.179,0.304,0.012,24.9,0.947,0.977,0.926,40.6,39.7,39.7,952
2012-08-13,2011,11,46,226,265.37,0.66,5,Dry,34,7,5,3,44,93,0.35,172.4,0.65,172.4,0,0,0,0,-3,3,34,7,5,0,47,218,990,964.8,25.2,0.113,0.0104,0.000412,0.123,0.00487,1,0.175,0.298,0.0118,24.9,0.946,0.976,0.923,39.9,38.9,38.9,934
2012-08-14,2011,11,46,227,262.36,0.66,5,Dry,34,7,5,3,44,93,0.35,169.4,0.65,169.4,0,0,0,0,-3,3,34,7,5,0,47,215,990,964.7,25.3,0.112,0.0101,0.000402,0.122,0.00482,1,0.171,0.293,0.0116,25,0.945,0.974,0.921,39.2,38.2,38.2,916
2012-08-15,2011,11,46,228,259.35,0.67,5,Dry,34,7,5,3,44,93,0.36,166.3,0.64,166.3,0,0,0,0,-3,3,34,7,5,0,47,212,990,964.7,25.3,0.11,0.00989,0.000391,0.12,0.00476,1,0.167,0.287,0.0114,25,0.944,0.973,0.918,38.5,37.4,37.4,898
2012-08-16,2011,11,46,229,256.35,0.68,5,Dry,34,7,5,3,44,93,0.36,163.3,0.64,163.3,0,0,0,0,-3,3,34,7,5,0,47,209,990,964.7,25.3,0.109,0.00963,0.000381,0.119,0.00471,1,0.163,0.282,0.0112,25,0.943,0.971,0.916,37.8,36.7,36.7,880
2012-08-17,2011,11,46,230,253.34,0.68,5,Dry,34,7,5,3,44,93,0.37,160.3,0.63,160.3,0,0,0,0,-3,3,34,7,5,0,47,206,990,964.7,25.3,0.108,0.00938,0.000371,0.118,0.00466,1,0.159,0.277,0.0109,25,0.942,0.97,0.914,37.1,35.9,35.9,863
2012-08-18,2011,11,47,231,250.33,0.69,5,Dry,34,7,5,3,44,93,0.37,157.3,0.63,157.3,0,0,0,0,-3,3,34,7,5,0,47,203,990,964.7,25.3,0.107,0.00912,0.000361,0.116,0.0046,1,0.155,0.271,0.0107,25,0.941,0.97,0.913,36.4,35.3,35.3,846
2012-08-19,2011,11,47,232,247.32,0.7,5,Dry,34,7,5,3,44,93,0.38,154.3,0.62,154.3,0,0,0,0,-3,3,34,7,5,0,47,200,990,964.7,25.3,0.106,0.00887,0.00035,0.115,0.00455,1,0.151,0.266,0.0105,25.1,0.94,0.97,0.912,35.7,34.6,34.6,830
2012-08-20,2011,11,47,233,244.86,0.71,5,Dry,34,7,5,3,44,93,0.38,151.9,0.62,151.9,0,0,0,0,-3,3,34,7,5,0,47,198,990,964.7,25.3,0.105,0.00866,0.000342,0.114,0.0045,1,0.148,0.262,0.0103,25.1,0.94,0.97,0.911,35.1,34,34,817
2012-08-21,2011,11,47,234,242.4,0.71,5,Dry,34,7,5,3,44,93,0.38,149.4,0.62,149.4,0,0,0,0,-3,3,34,7,5,0,47,195,990,964.7,25.3,0.104,0.00845,0.000333,0.113,0.00446,1,0.144,0.257,0.0101,25.1,0.939,0.97,0.911,34.5,33.5,33.5,803
2012-08-22,2011,11,47,235,239.94,0.72,5,Dry,34,7,5,3,44,93,0.39,146.9,0.61,146.9,0,0,0,0,-3,3,34,7,5,0,47,193,990,964.6,25.4,0.104,0.00824,0.000325,0.112,0.00441,1,0.141,0.253,0.00997,25.1,0.938,0.97,0.91,33.9,32.9,32.9,790
2012-08-23,2011,11,47,236,237.48,0.73,5,Dry,34,7,5,3,44,93,0.39,144.5,0.61,144.5,0,0,0,0,-3,3,34,7,5,0,47,190,990,964.6,25.4,0.103,0.00803,0.000316,0.111,0.00437,1,0.138,0.248,0.00979,25.1,0.937,0.97,0.909,33.3,32.3,32.3,776
2012-08-24,2011,11,47,237,235.02,0.73,5,Dry,34,7,5,3,44,93,0.4,142,0.6,142,0,0,0,0,-3,3,34,7,5,0,47,188,990,964.6,25.4,0.102,0.00782,0.000308,0.11,0.00432,1,0.134,0.244,0.00961,25.1,0.936,0.97,0.908,32.8,31.8,31.8,763
2012-08-25,2011,11,48,238,232.56,0.74,5,Dry,34,7,5,3,44,93,0.4,139.6,0.6,139.6,0,0,0,0,-3,3,34,7,5,0,47,186,990,964.6,25.4,0.101,0.00761,0.0003,0.109,0.00428,1,0.131,0.24,0.00943,25.2,0.935,0.97,0.907,32.2,31.2,31.2,749
2012-08-26,2011,11,48,239,230.1,0.75,5,Dry,34,7,5,3,44,93,0.4,137.1,0.6,137.1,0,0,0,0,-3,3,34,7,5,0,47,183,990,964.6,25.4,0.1,0.0074,0.000291,0.108,0.00423,1,0.128,0.235,0.00925,25.2,0.934,0.97,0.906,31.6,30.7,30.7,736
2012-08-27,2011,11,48,240,227.64,0.76,5,Dry,34,7,5,3,44,93,0.41,134.6,0.59,134.6,0,0,0,0,-3,3,34,7,5,0,47,181,990,964.6,25.4,0.0993,0.00719,0.000283,0.106,0.00419,1,0.124,0.231,0.00907,25.2,0.933,0.97,0.905,31,30.1,30.1,722
2012-08-28,2011,11,48,241,226.27,0.77,5,Dry,34,7,5,3,44,93,0.41,133.3,0.59,133.3,0,0,0,0,-3,3,34,7,5,0,47,179,990,964.6,25.4,0.0988,0.00708,0.000278,0.106,0.00416,1,0.122,0.228,0.00897,25.2,0.932,0.97,0.904,30.7,29.8,29.8,715
2012-08-29,2011,11,48,242,224.35,0.77,5,Dry,34,7,5,3,44,93,0.41,131.3,0.58,131.3,0,0,0,0,-3,3,34,7,5,0,47,177,990,964.5,25.5,0.0981,0.00691,0.000272,0.105,0.00413,1,0.12,0.225,0.00883,25.2,0.931,0.97,0.903,30.3,29.4,29.4,705
2012-08-30,2011,11,48,243,222.44,0.78,5,Dry,34,7,5,3,44,93,0.42,129.4,0.58,129.4,0,0,0,0,-3,3,34,7,5,0,47,175,990,964.5,25.5,0.0974,0.00675,0.000265,0.104,0.00409,1,0.117,0.221,0.0087,25.2,0.93,0.97,0.902,29.8,28.9,28.9,694
2012-08-31,2011,11,48,244,220.53,0.79,5,Dry,34,7,5,3,44,93,0.42,127.5,0.58,127.5,0,0,0,0,-3,3,34,7,5,0,47,174,990,964.5,25.5,0.0968,0.00659,0.000259,0.103,0.00406,1,0.115,0.218,0.00856,25.3,0.93,0.97,0.902,29.4,28.5,28.5,684
2012-09-01,2011,12,49,245,217.52,0.8,5,Dry,30,6,4,2,30,72,0.33,145.5,0.67,145.5,0,0,0,0,-2,2,30,6,4,0,32,186,990,964.5,25.5,0.101,0.00812,0.000318,0.109,0.00428,1,0.139,0.248,0.00973,25.2,0.937,0.97,0.909,33.8,32.7,32.7,786
2012-09-02,2011,12,49,246,213.42,0.81,5,Dry,30,6,4,2,30,72,0.34,141.4,0.66,141.4,0,0,0,0,-2,2,30,6,4,0,32,181,990,964.5,25.5,0.0996,0.00777,0.000305,0.107,0.00421,1,0.133,0.241,0.00943,25.3,0.935,0.97,0.907,32.8,31.8,31.8,763
2012-09-03,2011,12,49,247,210.96,0.82,5,Dry,30,6,4,2,30,72,0.34,139,0.66,139,0,0,0,0,-2,2,30,6,4,0,32,179,990,964.5,25.5,0.0987,0.00756,0.000296,0.106,0.00416,1,0.13,0.236,0.00926,25.3,0.934,0.97,0.906,32.2,31.2,31.2,750
2012-09-04,2011,12,49,248,207.95,0.83,5,Dry,30,6,4,2,30,72,0.35,135.9,0.65,135.9,0,0,0,0,-2,2,30,6,4,0,32,176,990,964.4,25.6,0.0976,0.00731,0.000286,0.105,0.00411,1,0.126,0.231,0.00904,25.3,0.933,0.97,0.905,31.5,30.5,30.5,733
2012-09-05,2011,12,49,249,204.94,0.84,5,Dry,30,6,4,2,30,72,0.35,132.9,0.65,132.9,0,0,0,0,-2,2,30,6,4,0,32,173,990,964.4,25.6,0.0966,0.00705,0.000276,0.104,0.00405,1,0.122,0.226,0.00882,25.3,0.932,0.97,0.904,30.8,29.9,29.9,717
2012-09-06,2011,12,49,250,201.93,0.84,5,Dry,30,6,4,2,30,72,0.36,129.9,0.64,129.9,0,0,0,0,-2,2,30,6,4,0,32,170,990,964.4,25.6,0.0955,0.00679,0.000266,0.102,0.004,1,0.118,0.22,0.00861,25.4,0.93,0.97,0.902,30.1,29.2,29.2,700
2012-09-07,2011,12,49,251,198.92,0.85,5,Dry,30,6,4,2,30,72,0.36,126.9,0.64,126.9,0,0,0,0,-2,2,30,6,4,0,32,167,990,964.4,25.6,0.0944,0.00654,0.000255,0.101,0.00394,1,0.114,0.215,0.00839,25.4,0.929,0.97,0.901,29.4,28.5,28.5,683
2012-09-08,2011,12,50,252,195.92,0.86,5,Dry,30,6,4,2,30,72,0.37,123.9,0.63,123.9,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0934,0.00628,0.000246,0.0997,0.00389,1,0.11,0.209,0.00818,25.4,0.928,0.97,0.9,28.6,27.8,27.8,666
2012-09-09,2011,12,50,253,193.46,0.87,5,Dry,30,6,4,2,30,72,0.37,121.5,0.63,121.5,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0925,0.00607,0.000237,0.0986,0.00385,1,0.106,0.205,0.00801,25.4,0.926,0.97,0.898,28,27.2,27.2,652
2012-09-10,2011,12,50,254,190.99,0.88,5,Dry,30,6,4,2,30,72,0.38,119,0.62,119,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0916,0.00586,0.000229,0.0975,0.00381,1,0.103,0.201,0.00784,25.4,0.924,0.97,0.896,27.4,26.6,26.6,637
2012-09-11,2011,12,50,255,188.53,0.88,5,Dry,30,6,4,2,30,72,0.38,116.5,0.62,116.5,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.0908,0.00566,0.000221,0.0964,0.00377,1,0.0998,0.196,0.00767,25.4,0.922,0.97,0.895,26.8,26,26,623
2012-09-12,2011,12,50,256,186.07,0.89,5,Dry,30,6,4,2,30,72,0.39,114.1,0.61,114.1,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.0899,0.00545,0.000213,0.0954,0.00373,1,0.0965,0.192,0.0075,25.4,0.921,0.97,0.893,26.1,25.4,25.4,609
2012-09-13,2011,12,50,257,183.61,0.89,5,Dry,30,6,4,2,30,72,0.39,111.6,0.61,111.6,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.089,0.00524,0.000205,0.0943,0.00369,1,0.0932,0.187,0.00733,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2012-09-14,2011,12,50,258,182.24,0.9,5,Dry,30,6,4,2,30,72,0.4,110.2,0.6,110.2,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0886,0.00512,0.0002,0.0937,0.00366,1,0.0913,0.185,0.00724,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
2012-09-15,2011,12,51,259,180.33,0.9,5,Dry,30,6,4,2,30,72,0.4,108.3,0.6,108.3,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0879,0.00496,0.000194,0.0928,0.00363,1,0.0887,0.182,0.0071,25.4,0.917,0.97,0.889,24.7,24,24,575
2012-09-16,2011,12,51,260,178.42,0.9,5,Dry,30,6,4,2,30,72,0.4,106.4,0.6,106.4,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.0872,0.0048,0.000188,0.092,0.0036,1,0.0862,0.178,0.00697,25.4,0.915,0.97,0.888,24.2,23.5,23.5,564
2012-09-17,2011,12,51,261,176.5,0.91,5,Dry,30,6,4,2,30,72,0.41,104.5,0.59,104.5,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0865,0.00463,0.000181,0.0912,0.00357,1,0.0836,0.175,0.00684,25.4,0.914,0.97,0.886,23.8,23.1,23.1,553
2012-09-18,2011,12,51,262,174.59,0.91,5,Dry,30,6,4,2,30,72,0.41,102.6,0.59,102.6,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.5,25.5,0.0859,0.00447,0.000175,0.0903,0.00354,1,0.081,0.171,0.00671,25.4,0.912,0.97,0.885,23.3,22.6,22.6,542
2012-09-19,2011,12,51,263,172.67,0.92,5,Dry,30,6,4,2,30,72,0.42,100.7,0.58,100.7,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0852,0.00431,0.000169,0.0895,0.0035,1,0.0784,0.168,0.00657,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
2012-09-20,2011,12,51,264,170.76,0.92,5,Dry,30,6,4,2,30,72,0.42,98.76,0.58,98.76,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0845,0.00414,0.000162,0.0886,0.00347,1,0.0758,0.164,0.00644,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
2012-09-21,2011,12,51,265,168.85,0.92,5,Dry,30,6,4,2,30,72,0.43,96.85,0.57,96.85,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.0838,0.00398,0.000156,0.0878,0.00344,1,0.0732,0.161,0.00631,25.4,0.914,0.967,0.884,22,21.3,21.3,512
2012-09-22,2011,12,52,266,166.93,0.93,5,Dry,30,6,4,2,30,72,0.43,94.93,0.57,94.93,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.0832,0.00382,0.00015,0.087,0.00341,1,0.0707,0.158,0.00617,25.4,0.917,0.967,0.886,21.7,20.9,20.9,502
2012-09-23,2011,12,52,267,165.02,0.93,5,Dry,30,6,4,2,30,72,0.44,93.02,0.56,93.02,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0825,0.00366,0.000143,0.0861,0.00337,1,0.0681,0.154,0.00604,25.4,0.919,0.966,0.887,21.3,20.5,20.5,493
2012-09-24,2011,12,52,268,163.1,0.93,5,Dry,30,6,4,2,30,72,0.44,91.1,0.56,91.1,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0818,0.00349,0.000137,0.0853,0.00334,1,0.0655,0.151,0.00591,25.4,0.921,0.965,0.889,20.9,20.1,20.1,484
2012-09-25,2011,12,52,269,161.74,0.93,5,Dry,30,6,4,2,30,72,0.45,89.74,0.56,89.74,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0813,0.00338,0.000132,0.0847,0.00332,1,0.0636,0.148,0.00581,25.4,0.923,0.964,0.89,20.6,19.9,19.9,477
2012-09-26,2011,12,52,270,160.37,0.93,5,Dry,30,6,4,2,30,72,0.45,88.37,0.55,88.37,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0808,0.00326,0.000128,0.0841,0.0033,1,0.0618,0.146,0.00572,25.4,0.924,0.964,0.891,20.3,19.6,19.6,470
2012-09-27,2011,12,52,271,159,0.94,5,Dry,30,6,4,2,30,72,0.45,87,0.55,87,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0804,0.00315,0.000123,0.0835,0.00327,1,0.06,0.143,0.00562,25.4,0.926,0.963,0.892,20,19.3,19.3,463
2012-09-28,2011,12,52,272,157.64,0.94,5,Dry,30,6,4,2,30,72,0.46,85.64,0.54,85.64,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.0799,0.00303,0.000119,0.0829,0.00325,1,0.0581,0.141,0.00553,25.4,0.927,0.962,0.892,19.8,19,19,456
2012-09-29,2011,12,53,273,157.36,0.94,5,Dry,30,6,4,2,30,72,0.46,85.36,0.54,85.36,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0798,0.00301,0.000118,0.0828,0.00324,1,0.0577,0.141,0.00551,25.4,0.928,0.962,0.893,19.7,19,19,455
2012-09-30,2011,12,53,274,156.54,0.94,5,Dry,30,6,4,2,30,72,0.46,84.54,0.54,84.54,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0795,0.00294,0.000115,0.0824,0.00323,1,0.0566,0.139,0.00545,25.4,0.928,0.962,0.893,19.5,18.8,18.8,451
2012-10-01,2012,1,1,275,154.63,0.94,5,Dry,24,4,2,2,20,52,0.34,102.6,0.66,102.6,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0823,0.00447,0.000175,0.0868,0.0034,1,0.0811,0.168,0.00658,25.3,0.913,0.97,0.885,23.3,22.6,22.6,542
2012-10-02,2012,1,1,276,153.26,0.94,5,Dry,24,4,2,2,20,52,0.34,101.3,0.66,101.3,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0819,0.00436,0.000171,0.0862,0.00338,1,0.0792,0.165,0.00649,25.3,0.912,0.969,0.884,22.9,22.2,22.2,534
2012-10-03,2012,1,1,277,151.89,0.95,5,Dry,24,4,2,2,20,52,0.34,99.89,0.66,99.89,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0814,0.00424,0.000166,0.0856,0.00336,1,0.0774,0.163,0.00639,25.3,0.911,0.969,0.882,22.6,21.9,21.9,526
2012-10-04,2012,1,1,278,150.53,0.95,5,Dry,24,4,2,2,20,52,0.34,98.53,0.66,98.53,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0809,0.00413,0.000162,0.085,0.00333,1,0.0755,0.161,0.0063,25.3,0.912,0.968,0.883,22.3,21.6,21.6,519
2012-10-05,2012,1,1,279,149.16,0.95,5,Dry,24,4,2,2,20,52,0.35,97.16,0.65,97.16,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0804,0.00401,0.000157,0.0844,0.00331,1,0.0737,0.158,0.0062,25.3,0.914,0.967,0.884,22.1,21.3,21.3,512
2012-10-06,2012,1,1,280,148.89,0.95,5,Dry,24,4,2,2,20,52,0.35,96.89,0.65,96.89,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0803,0.00399,0.000156,0.0843,0.00331,1,0.0733,0.158,0.00618,25.3,0.914,0.967,0.884,22,21.3,21.3,511
2012-10-07,2012,1,1,281,146.97,0.95,5,Dry,24,4,2,2,20,52,0.35,94.97,0.65,94.97,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0796,0.00382,0.00015,0.0835,0.00327,1,0.0707,0.154,0.00605,25.3,0.916,0.966,0.885,21.6,20.9,20.9,502
2012-10-08,2012,1,2,282,146.7,0.95,5,Dry,24,4,2,2,20,52,0.35,94.7,0.65,94.7,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0795,0.0038,0.000149,0.0833,0.00327,1,0.0703,0.154,0.00603,25.3,0.916,0.966,0.885,21.6,20.8,20.8,500
2012-10-09,2012,1,2,283,145.88,0.95,5,Dry,24,4,2,2,20,52,0.36,93.88,0.64,93.88,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0793,0.00373,0.000146,0.083,0.00325,1,0.0692,0.152,0.00597,25.3,0.917,0.966,0.886,21.4,20.7,20.7,496
2012-10-10,2012,1,2,284,146.7,0.95,5,Dry,24,4,2,2,20,52,0.35,94.7,0.65,94.7,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0795,0.0038,0.000149,0.0833,0.00327,1,0.0703,0.154,0.00603,25.3,0.916,0.966,0.885,21.6,20.8,20.8,500
2012-10-11,2012,1,2,285,146.97,0.95,5,Dry,24,4,2,2,20,52,0.35,94.97,0.65,94.97,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0796,0.00382,0.00015,0.0835,0.00327,1,0.0707,0.154,0.00605,25.3,0.916,0.966,0.885,21.6,20.9,20.9,502
2012-10-12,2012,1,2,286,147.79,0.95,5,Dry,24,4,2,2,20,52,0.35,95.79,0.65,95.79,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0799,0.00389,0.000153,0.0838,0.00329,1,0.0718,0.156,0.0061,25.3,0.915,0.967,0.885,21.8,21.1,21.1,506
2012-10-13,2012,1,2,287,148.07,0.95,5,Dry,24,4,2,2,20,52,0.35,96.07,0.65,96.07,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.08,0.00392,0.000154,0.0839,0.00329,1,0.0722,0.156,0.00612,25.3,0.915,0.967,0.885,21.8,21.1,21.1,507
2012-10-14,2012,1,2,288,148.89,0.95,5,Dry,24,4,2,2,20,52,0.35,96.89,0.65,96.89,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0803,0.00399,0.000156,0.0843,0.00331,1,0.0733,0.158,0.00618,25.3,0.914,0.967,0.884,22,21.3,21.3,511
2012-10-15,2012,1,3,289,147.52,0.95,5,Dry,24,4,2,2,20,52,0.35,95.52,0.65,95.52,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0798,0.00387,0.000152,0.0837,0.00328,1,0.0715,0.155,0.00608,25.3,0.915,0.967,0.885,21.7,21,21,504
2012-10-16,2012,1,3,290,146.15,0.95,5,Dry,24,4,2,2,20,52,0.36,94.15,0.64,94.15,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0793,0.00375,0.000147,0.0831,0.00326,1,0.0696,0.153,0.00599,25.3,0.917,0.966,0.886,21.5,20.7,20.7,498
2012-10-17,2012,1,3,291,145.88,0.95,5,Dry,24,4,2,2,20,52,0.36,93.88,0.64,93.88,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0793,0.00373,0.000146,0.083,0.00325,1,0.0692,0.152,0.00597,25.3,0.917,0.966,0.886,21.4,20.7,20.7,496
2012-10-18,2012,1,3,292,145.06,0.95,5,Dry,24,4,2,2,20,52,0.36,93.06,0.64,93.06,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.079,0.00366,0.000144,0.0826,0.00324,1,0.0681,0.151,0.00591,25.3,0.918,0.966,0.886,21.2,20.5,20.5,492
2012-10-19,2012,1,3,293,143.14,0.96,5,Dry,24,4,2,2,20,52,0.36,91.14,0.64,91.14,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0783,0.0035,0.000137,0.0818,0.00321,1,0.0655,0.147,0.00578,25.4,0.92,0.965,0.888,20.8,20.1,20.1,483
2012-10-20,2012,1,3,294,141.78,0.96,5,Dry,24,4,2,2,20,52,0.37,89.78,0.63,89.78,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0778,0.00338,0.000133,0.0812,0.00318,1,0.0637,0.145,0.00568,25.4,0.922,0.964,0.889,20.6,19.8,19.8,476
2012-10-21,2012,1,3,295,141.5,0.96,5,Dry,24,4,2,2,20,52,0.37,89.5,0.63,89.5,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0777,0.00336,0.000132,0.0811,0.00318,1,0.0633,0.144,0.00566,25.4,0.922,0.964,0.889,20.5,19.8,19.8,475
2012-10-22,2012,1,4,296,142.32,0.96,5,Dry,24,4,2,2,20,52,0.36,90.32,0.64,90.32,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.078,0.00343,0.000134,0.0814,0.00319,1,0.0644,0.146,0.00572,25.4,0.921,0.964,0.888,20.7,19.9,19.9,479
2012-10-23,2012,1,4,297,144.24,0.95,5,Dry,24,4,2,2,20,52,0.36,92.24,0.64,92.24,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0787,0.00359,0.000141,0.0823,0.00323,1,0.067,0.149,0.00585,25.4,0.919,0.965,0.887,21.1,20.3,20.3,488
2012-10-24,2012,1,4,298,144.51,0.95,5,Dry,24,4,2,2,20,52,0.36,92.51,0.64,92.51,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0788,0.00361,0.000142,0.0824,0.00323,1,0.0674,0.15,0.00587,25.4,0.919,0.965,0.887,21.1,20.4,20.4,489
2012-10-25,2012,1,4,299,143.69,0.96,5,Dry,24,4,2,2,20,52,0.36,91.69,0.64,91.69,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0785,0.00354,0.000139,0.082,0.00322,1,0.0663,0.148,0.00582,25.4,0.919,0.965,0.887,21,20.2,20.2,485
2012-10-26,2012,1,4,300,143.42,0.96,5,Dry,24,4,2,2,20,52,0.36,91.42,0.64,91.42,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0784,0.00352,0.000138,0.0819,0.00321,1,0.0659,0.148,0.0058,25.4,0.92,0.965,0.887,20.9,20.2,20.2,484
2012-10-27,2012,1,4,301,142.05,0.96,5,Dry,24,4,2,2,20,52,0.37,90.05,0.63,90.05,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0779,0.0034,0.000134,0.0813,0.00319,1,0.0641,0.145,0.0057,25.4,0.921,0.964,0.888,20.6,19.9,19.9,477
2012-10-28,2012,1,4,302,140.14,0.96,5,Dry,24,4,2,2,20,52,0.37,88.14,0.63,88.14,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0772,0.00324,0.000127,0.0805,0.00316,1,0.0615,0.142,0.00557,25.4,0.923,0.964,0.89,20.2,19.5,19.5,468
2012-10-29,2012,1,5,303,138.22,0.96,5,Dry,24,4,2,2,20,52,0.38,86.22,0.62,86.22,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0765,0.00308,0.000121,0.0796,0.00312,1,0.0589,0.139,0.00543,25.4,0.926,0.963,0.891,19.9,19.1,19.1,459
2012-10-30,2012,1,5,304,136.31,0.96,5,Dry,24,4,2,2,20,52,0.38,84.31,0.62,84.31,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0759,0.00292,0.000114,0.0788,0.00309,1,0.0563,0.135,0.0053,25.4,0.928,0.962,0.893,19.5,18.7,18.7,449
2012-10-31,2012,1,5,305,134.94,0.96,5,Dry,24,4,2,2,20,52,0.39,82.94,0.61,82.94,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0754,0.0028,0.00011,0.0782,0.00307,1,0.0545,0.133,0.0052,25.4,0.93,0.961,0.894,19.2,18.4,18.4,443
2012-11-01,2012,2,5,306,137.95,0.96,5,Dry,23,4,2,2,19,50,0.36,87.95,0.64,87.95,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0768,0.00323,0.000127,0.08,0.00314,1,0.0612,0.141,0.00554,25.4,0.924,0.963,0.89,20.2,19.5,19.5,467
2012-11-02,2012,2,5,307,142.05,0.96,5,Dry,23,4,2,2,19,50,0.35,92.05,0.65,92.05,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0783,0.00357,0.00014,0.0818,0.00321,1,0.0668,0.149,0.00583,25.4,0.919,0.965,0.887,21,20.3,20.3,487
2012-11-03,2012,2,5,308,141.23,0.96,5,Dry,23,4,2,2,19,50,0.35,91.23,0.65,91.23,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.078,0.0035,0.000137,0.0815,0.00319,1,0.0657,0.147,0.00577,25.4,0.92,0.965,0.888,20.9,20.1,20.1,483
2012-11-04,2012,2,5,309,140.96,0.96,5,Dry,23,4,2,2,19,50,0.35,90.96,0.65,90.96,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0779,0.00348,0.000137,0.0814,0.00319,1,0.0653,0.147,0.00575,25.4,0.92,0.965,0.888,20.8,20.1,20.1,482
2012-11-05,2012,2,6,310,140.68,0.96,5,Dry,23,4,2,2,19,50,0.35,90.68,0.65,90.68,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0778,0.00346,0.000136,0.0812,0.00319,1,0.0649,0.146,0.00573,25.4,0.921,0.965,0.888,20.8,20,20,481
2012-11-06,2012,2,6,311,140.41,0.96,5,Dry,23,4,2,2,19,50,0.36,90.41,0.64,90.41,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0777,0.00343,0.000135,0.0811,0.00318,1,0.0646,0.146,0.00571,25.4,0.921,0.965,0.888,20.7,20,20,479
2012-11-07,2012,2,6,312,140.14,0.96,5,Dry,23,4,2,2,19,50,0.36,90.14,0.64,90.14,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0776,0.00341,0.000134,0.081,0.00318,1,0.0642,0.145,0.00569,25.4,0.921,0.964,0.888,20.6,19.9,19.9,478
2012-11-08,2012,2,6,313,139.86,0.96,5,Dry,23,4,2,2,19,50,0.36,89.86,0.64,89.86,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0775,0.00339,0.000133,0.0809,0.00317,1,0.0638,0.145,0.00567,25.4,0.921,0.964,0.889,20.6,19.9,19.9,477
2012-11-09,2012,2,6,314,141.78,0.96,5,Dry,23,4,2,2,19,50,0.35,91.78,0.65,91.78,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0782,0.00355,0.000139,0.0817,0.0032,1,0.0664,0.148,0.00581,25.4,0.919,0.965,0.887,21,20.2,20.2,486
2012-11-10,2012,2,6,315,145.88,0.95,5,Dry,23,4,2,2,19,50,0.34,95.88,0.66,95.88,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0796,0.0039,0.000153,0.0835,0.00327,1,0.0719,0.155,0.0061,25.3,0.915,0.967,0.885,21.8,21.1,21.1,506
2012-11-11,2012,2,6,316,147.79,0.95,5,Dry,23,4,2,2,19,50,0.34,97.79,0.66,97.79,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0803,0.00406,0.000159,0.0843,0.00331,1,0.0745,0.159,0.00623,25.3,0.913,0.968,0.884,22.2,21.5,21.5,515
2012-11-12,2012,2,7,317,145.88,0.95,5,Dry,23,4,2,2,19,50,0.34,95.88,0.66,95.88,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0796,0.0039,0.000153,0.0835,0.00327,1,0.0719,0.155,0.0061,25.3,0.915,0.967,0.885,21.8,21.1,21.1,506
2012-11-13,2012,2,7,318,144.51,0.95,5,Dry,23,4,2,2,19,50,0.35,94.51,0.65,94.51,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0791,0.00378,0.000148,0.0829,0.00325,1,0.0701,0.153,0.006,25.3,0.916,0.966,0.886,21.5,20.8,20.8,499
2012-11-14,2012,2,7,319,145.33,0.95,5,Dry,23,4,2,2,19,50,0.34,95.33,0.66,95.33,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0794,0.00385,0.000151,0.0833,0.00327,1,0.0712,0.154,0.00606,25.3,0.916,0.967,0.885,21.7,21,21,503
2012-11-15,2012,2,7,320,146.15,0.95,5,Dry,23,4,2,2,19,50,0.34,96.15,0.66,96.15,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0797,0.00392,0.000154,0.0836,0.00328,1,0.0723,0.156,0.00611,25.3,0.915,0.967,0.885,21.9,21.1,21.1,507
2012-11-16,2012,2,7,321,145.88,0.95,5,Dry,23,4,2,2,19,50,0.34,95.88,0.66,95.88,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0796,0.0039,0.000153,0.0835,0.00327,1,0.0719,0.155,0.0061,25.3,0.915,0.967,0.885,21.8,21.1,21.1,506
2012-11-17,2012,2,7,322,147.79,0.95,5,Dry,23,4,2,2,19,50,0.34,97.79,0.66,97.79,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0803,0.00406,0.000159,0.0843,0.00331,1,0.0745,0.159,0.00623,25.3,0.913,0.968,0.884,22.2,21.5,21.5,515
2012-11-18,2012,2,7,323,149.71,0.95,5,Dry,23,4,2,2,19,50,0.33,99.71,0.67,99.71,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.081,0.00423,0.000166,0.0852,0.00334,1,0.0771,0.162,0.00636,25.3,0.911,0.969,0.883,22.6,21.9,21.9,525
2012-11-19,2012,2,8,324,148.89,0.95,5,Dry,23,4,2,2,19,50,0.34,98.89,0.66,98.89,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0807,0.00416,0.000163,0.0848,0.00333,1,0.076,0.161,0.00631,25.3,0.912,0.968,0.883,22.4,21.7,21.7,521
2012-11-20,2012,2,8,325,148.61,0.95,5,Dry,23,4,2,2,19,50,0.34,98.61,0.66,98.61,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0806,0.00413,0.000162,0.0847,0.00332,1,0.0756,0.16,0.00629,25.3,0.912,0.968,0.883,22.4,21.6,21.6,519
2012-11-21,2012,2,8,326,148.34,0.95,5,Dry,23,4,2,2,19,50,0.34,98.34,0.66,98.34,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0805,0.00411,0.000161,0.0846,0.00332,1,0.0753,0.16,0.00627,25.3,0.913,0.968,0.883,22.3,21.6,21.6,518
2012-11-22,2012,2,8,327,148.07,0.95,5,Dry,23,4,2,2,19,50,0.34,98.07,0.66,98.07,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0804,0.00409,0.00016,0.0845,0.00331,1,0.0749,0.159,0.00625,25.3,0.913,0.968,0.883,22.2,21.5,21.5,517
2012-11-23,2012,2,8,328,148.89,0.95,5,Dry,23,4,2,2,19,50,0.34,98.89,0.66,98.89,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0807,0.00416,0.000163,0.0848,0.00333,1,0.076,0.161,0.00631,25.3,0.912,0.968,0.883,22.4,21.7,21.7,521
2012-11-24,2012,2,8,329,152.44,0.94,5,Dry,23,4,2,2,19,50,0.33,102.4,0.67,102.4,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0819,0.00446,0.000175,0.0864,0.00339,1,0.0808,0.167,0.00655,25.3,0.913,0.97,0.885,23.2,22.5,22.5,541
2012-11-25,2012,2,8,330,155.99,0.94,5,Dry,23,4,2,2,19,50,0.32,106,0.68,106,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0832,0.00476,0.000187,0.0879,0.00345,1,0.0856,0.174,0.0068,25.3,0.915,0.97,0.888,24.1,23.4,23.4,561
2012-11-26,2012,2,9,331,160.1,0.94,5,Dry,23,4,2,2,19,50,0.31,110.1,0.69,110.1,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0846,0.00511,0.0002,0.0897,0.00352,1,0.0911,0.181,0.00709,25.3,0.918,0.97,0.89,25.1,24.4,24.4,585
2012-11-27,2012,2,9,332,163.1,0.93,5,Dry,23,4,2,2,19,50,0.31,113.1,0.69,113.1,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0857,0.00536,0.00021,0.091,0.00357,1,0.0952,0.186,0.0073,25.3,0.92,0.97,0.893,25.9,25.1,25.1,602
2012-11-28,2012,2,9,333,166.11,0.93,5,Dry,23,4,2,2,19,50,0.3,116.1,0.7,116.1,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0867,0.00562,0.00022,0.0924,0.00362,1,0.0992,0.192,0.0075,25.3,0.922,0.97,0.895,26.6,25.8,25.8,620
2012-11-29,2012,2,9,334,171.31,0.92,5,Dry,23,4,2,2,19,50,0.29,121.3,0.71,121.3,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0886,0.00606,0.000237,0.0946,0.00371,1,0.106,0.201,0.00787,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2012-11-30,2012,2,9,335,174.86,0.91,5,Dry,23,4,2,2,19,50,0.29,124.9,0.71,124.9,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0898,0.00636,0.000249,0.0962,0.00377,1,0.111,0.207,0.00811,25.3,0.928,0.97,0.901,28.8,27.9,27.9,671
2012-12-01,2012,3,9,336,178.96,0.9,5,Dry,26,4,3,2,24,59,0.33,120,0.67,120,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0895,0.00595,0.000233,0.0955,0.00374,1,0.104,0.2,0.00782,25.4,0.925,0.97,0.897,27.6,26.8,26.8,642
2012-12-02,2012,3,9,337,179.78,0.9,5,Dry,26,4,3,2,24,59,0.33,120.8,0.67,120.8,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0898,0.00602,0.000235,0.0958,0.00375,1,0.106,0.201,0.00788,25.4,0.925,0.97,0.898,27.8,27,27,647
2012-12-03,2012,3,10,338,180.6,0.9,5,Dry,26,4,3,2,24,59,0.33,121.6,0.67,121.6,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0901,0.00609,0.000238,0.0962,0.00376,1,0.107,0.203,0.00794,25.4,0.926,0.97,0.898,28,27.2,27.2,652
2012-12-04,2012,3,10,339,184.71,0.89,5,Dry,26,4,3,2,24,59,0.32,125.7,0.68,125.7,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0915,0.00644,0.000252,0.098,0.00383,1,0.112,0.21,0.00822,25.4,0.929,0.97,0.901,29,28.2,28.2,676
2012-12-05,2012,3,10,340,188.26,0.88,5,Dry,26,4,3,2,24,59,0.31,129.3,0.69,129.3,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0928,0.00674,0.000263,0.0995,0.00389,1,0.117,0.217,0.00847,25.4,0.93,0.97,0.902,29.9,29,29,696
2012-12-06,2012,3,10,341,187.44,0.88,5,Dry,26,4,3,2,24,59,0.32,128.4,0.69,128.4,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0925,0.00667,0.000261,0.0992,0.00388,1,0.116,0.215,0.00841,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2012-12-07,2012,3,10,342,188.26,0.88,5,Dry,26,4,3,2,24,59,0.31,129.3,0.69,129.3,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0928,0.00674,0.000263,0.0995,0.00389,1,0.117,0.217,0.00847,25.4,0.93,0.97,0.902,29.9,29,29,696
2012-12-08,2012,3,10,343,189.63,0.88,5,Dry,26,4,3,2,24,59,0.31,130.6,0.69,130.6,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0933,0.00685,0.000268,0.1,0.00391,1,0.119,0.219,0.00856,25.4,0.931,0.97,0.903,30.2,29.3,29.3,704
2012-12-09,2012,3,10,344,191.54,0.87,5,Dry,26,4,3,2,24,59,0.31,132.5,0.69,132.5,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.094,0.00702,0.000274,0.101,0.00395,1,0.121,0.222,0.00869,25.4,0.931,0.97,0.904,30.7,29.8,29.8,715
2012-12-10,2012,3,11,345,192.91,0.87,5,Dry,26,4,3,2,24,59,0.31,133.9,0.69,133.9,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0944,0.00713,0.000279,0.102,0.00397,1,0.123,0.225,0.00879,25.4,0.932,0.97,0.904,31,30.1,30.1,723
2012-12-11,2012,3,11,346,194.82,0.87,5,Dry,26,4,3,2,24,59,0.3,135.8,0.7,135.8,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0951,0.00729,0.000285,0.102,0.004,1,0.126,0.228,0.00892,25.4,0.933,0.97,0.905,31.5,30.6,30.6,734
2012-12-12,2012,3,11,347,195.64,0.86,5,Dry,26,4,3,2,24,59,0.3,136.6,0.7,136.6,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0954,0.00736,0.000288,0.103,0.00402,1,0.127,0.23,0.00898,25.4,0.933,0.97,0.905,31.7,30.8,30.8,738
2012-12-13,2012,3,11,348,193.73,0.87,5,Dry,26,4,3,2,24,59,0.3,134.7,0.69,134.7,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0947,0.0072,0.000281,0.102,0.00398,1,0.124,0.226,0.00884,25.4,0.932,0.97,0.904,31.2,30.3,30.3,727
2012-12-14,2012,3,11,349,195.1,0.87,5,Dry,26,4,3,2,24,59,0.3,136.1,0.7,136.1,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0952,0.00732,0.000286,0.103,0.00401,1,0.126,0.229,0.00894,25.4,0.933,0.97,0.905,31.6,30.6,30.6,735
2012-12-15,2012,3,11,350,197.56,0.86,5,Dry,26,4,3,2,24,59,0.3,138.6,0.7,138.6,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0961,0.00753,0.000294,0.104,0.00405,1,0.13,0.233,0.00911,25.4,0.934,0.97,0.906,32.2,31.2,31.2,749
2012-12-16,2012,3,11,351,198.38,0.86,5,Dry,26,4,3,2,24,59,0.3,139.4,0.7,139.4,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0964,0.0076,0.000297,0.104,0.00406,1,0.131,0.235,0.00917,25.4,0.934,0.97,0.906,32.4,31.4,31.4,754
2012-12-17,2012,3,12,352,198.65,0.85,5,Dry,26,4,3,2,24,59,0.3,139.7,0.7,139.7,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0965,0.00762,0.000298,0.104,0.00407,1,0.131,0.235,0.00919,25.4,0.934,0.97,0.906,32.5,31.5,31.5,755
2012-12-18,2012,3,12,353,198.92,0.85,5,Dry,26,4,3,2,24,59,0.3,139.9,0.7,139.9,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0966,0.00764,0.000299,0.104,0.00407,1,0.131,0.236,0.0092,25.4,0.934,0.97,0.906,32.5,31.5,31.5,757
2012-12-19,2012,3,12,354,199.2,0.85,5,Dry,26,4,3,2,24,59,0.3,140.2,0.7,140.2,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0967,0.00767,0.0003,0.104,0.00408,1,0.132,0.236,0.00922,25.4,0.934,0.97,0.906,32.6,31.6,31.6,759
2012-12-20,2012,3,12,355,202.75,0.84,5,Dry,26,4,3,2,24,59,0.29,143.8,0.71,143.8,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0979,0.00797,0.000311,0.106,0.00414,1,0.137,0.242,0.00948,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2012-12-21,2012,3,12,356,206.31,0.83,5,Dry,26,4,3,2,24,59,0.29,147.3,0.71,147.3,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0992,0.00827,0.000324,0.107,0.0042,1,0.141,0.249,0.00973,25.3,0.937,0.97,0.909,34.3,33.3,33.3,798
2012-12-22,2012,3,12,357,209.86,0.82,5,Dry,26,4,3,2,24,59,0.28,150.9,0.72,150.9,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00857,0.000336,0.109,0.00427,1,0.146,0.255,0.00999,25.3,0.939,0.97,0.911,35.1,34.1,34.1,818
2012-12-23,2012,3,12,358,211.23,0.82,5,Dry,26,4,3,2,24,59,0.28,152.2,0.72,152.2,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00869,0.00034,0.11,0.00429,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.4,34.4,34.4,825
2012-12-24,2012,3,13,359,209.32,0.82,5,Dry,26,4,3,2,24,59,0.28,150.3,0.72,150.3,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00853,0.000334,0.109,0.00426,1,0.145,0.254,0.00995,25.3,0.939,0.97,0.91,35,33.9,33.9,815
