date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2012-12-25,2012,3,13,360,209.59,0.82,5,Dry,26,4,3,2,24,59,0.28,150.6,0.72,150.6,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00855,0.000335,0.109,0.00426,1,0.146,0.255,0.00997,25.3,0.939,0.97,0.911,35.1,34,34,816
2012-12-26,2012,3,13,361,213.14,0.81,5,Dry,26,4,3,2,24,59,0.28,154.1,0.72,154.1,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00885,0.000347,0.11,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.8,34.8,836
2012-12-27,2012,3,13,362,217.24,0.8,5,Dry,26,4,3,2,24,59,0.27,158.2,0.73,158.2,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.0092,0.000361,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,858
2012-12-28,2012,3,13,363,222.44,0.78,5,Dry,26,4,3,2,24,59,0.27,163.4,0.73,163.4,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00964,0.000379,0.115,0.0045,1,0.163,0.278,0.0109,25.2,0.943,0.972,0.916,38.1,37,37,888
2012-12-29,2012,3,13,364,227.09,0.76,5,Dry,26,4,3,2,24,59,0.26,168.1,0.74,168.1,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.107,0.01,0.000395,0.117,0.00458,1,0.169,0.286,0.0112,25.2,0.944,0.974,0.92,39.2,38.1,38.1,916
2012-12-30,2012,3,13,365,231.74,0.75,5,Dry,26,4,3,2,24,59,0.26,172.7,0.74,172.7,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.000411,0.119,0.00467,1,0.176,0.294,0.0116,25.1,0.946,0.977,0.924,40.2,39.3,39.3,943
2012-12-31,2012,3,14,366,236.39,0.73,5,Dry,26,4,3,2,24,59,0.25,177.4,0.75,177.4,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000427,0.121,0.00475,1,0.182,0.303,0.0119,25.1,0.947,0.979,0.927,41.3,40.5,40.5,971
2013-01-01,2012,4,14,1,239.39,0.72,5,Dry,29,5,4,2,33,73,0.3,166.4,0.69,166.4,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.108,0.00989,0.00039,0.118,0.00463,1,0.167,0.285,0.0112,25.1,0.944,0.973,0.919,38.6,37.6,37.6,902
2013-01-02,2012,4,14,2,239.67,0.72,5,Dry,29,5,4,2,33,73,0.3,166.7,0.69,166.7,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.00992,0.000391,0.118,0.00464,1,0.168,0.285,0.0112,25.1,0.944,0.973,0.919,38.7,37.7,37.7,904
2013-01-03,2012,4,14,3,243.22,0.71,5,Dry,29,5,4,2,33,73,0.3,170.2,0.7,170.2,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000403,0.119,0.00471,1,0.172,0.292,0.0115,25,0.945,0.975,0.922,39.5,38.5,38.5,925
2013-01-04,2012,4,14,4,248.96,0.69,5,Dry,29,5,4,2,33,73,0.29,176,0.71,176,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000423,0.122,0.00481,1,0.18,0.302,0.0119,25,0.947,0.978,0.926,40.9,40,40,959
2013-01-05,2012,4,14,5,256.35,0.68,5,Dry,29,5,4,2,33,73,0.28,183.3,0.71,183.3,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.114,0.0113,0.000448,0.125,0.00495,1,0.19,0.315,0.0125,25,0.949,0.98,0.93,42.6,41.8,41.8,1000
2013-01-06,2012,4,14,6,259.9,0.67,5,Dry,29,5,4,2,33,73,0.28,186.9,0.72,186.9,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0116,0.000461,0.127,0.00501,1,0.195,0.321,0.0127,24.9,0.951,0.98,0.932,43.5,42.6,42.6,1020
2013-01-07,2012,4,15,7,265.1,0.66,5,Dry,29,5,4,2,33,73,0.28,192.1,0.72,192.1,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.0121,0.000479,0.129,0.0051,1,0.202,0.331,0.0131,24.9,0.952,0.98,0.933,44.7,43.8,43.8,1050
2013-01-08,2012,4,15,8,271.93,0.65,5,Dry,29,5,4,2,33,73,0.27,198.9,0.73,198.9,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0127,0.000502,0.132,0.00523,1,0.211,0.343,0.0136,24.9,0.954,0.98,0.935,46.3,45.4,45.4,1090
2013-01-09,2012,4,15,9,280.41,0.63,5,Dry,29,5,4,2,33,73,0.26,207.4,0.74,207.4,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0134,0.000531,0.136,0.00538,1,0.223,0.358,0.0142,24.8,0.956,0.98,0.937,48.3,47.3,47.3,1140
2013-01-10,2012,4,15,10,287.24,0.62,5,Dry,29,5,4,2,33,73,0.25,214.2,0.75,214.2,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.125,0.014,0.000555,0.139,0.00551,1,0.232,0.37,0.0147,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2013-01-11,2012,4,15,11,294.63,0.61,5,Dry,29,5,4,2,33,73,0.25,221.6,0.75,221.6,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0146,0.000581,0.142,0.00564,1,0.242,0.383,0.0153,24.7,0.959,0.98,0.939,51.5,48.2,48.2,1160
2013-01-12,2012,4,15,12,304.2,0.6,5,Dry,29,5,4,2,33,73,0.24,231.2,0.76,231.2,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.131,0.0154,0.000614,0.146,0.00582,2,0.0986,0.245,0.00975,24.8,0.923,0.97,0.896,26,25.2,50.4,1210
2013-01-13,2012,4,15,13,312.13,0.59,5,Dry,29,5,4,2,33,73,0.23,239.1,0.77,239.1,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.0161,0.000642,0.149,0.00597,2,0.104,0.253,0.0101,24.8,0.926,0.97,0.898,26.9,26.1,52.2,1250
2013-01-14,2012,4,16,14,320.06,0.58,5,Dry,29,5,4,2,33,73,0.23,247.1,0.77,247.1,0,0,0,0,-2,2,29,5,4,0,35,285,990,965,25,0.136,0.0168,0.00067,0.153,0.00612,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.9,27.8,27,54,1300
2013-01-15,2012,4,16,15,330.72,0.57,5,Dry,29,5,4,2,33,73,0.22,257.7,0.78,257.7,0,0,0,0,-2,2,29,5,4,0,35,296,990,965.1,24.9,0.14,0.0206,0.000828,0.161,0.00644,2,0.116,0.277,0.0111,24.7,0.931,0.97,0.903,29,28.2,56.3,1350
2013-01-16,2012,4,16,16,342.48,0.56,5,Dry,29,5,4,2,33,73,0.21,269.5,0.79,269.5,0,0,0,0,-2,2,29,5,4,0,35,307,990,965.1,24.9,0.144,0.0262,0.00105,0.17,0.00684,2,0.124,0.295,0.0118,24.6,0.934,0.97,0.906,30.3,29.4,58.9,1410
2013-01-17,2012,4,16,17,351.5,0.55,5,Dry,29,5,4,2,33,73,0.21,278.5,0.79,278.5,0,0,0,0,-2,2,29,5,4,0,35,317,990,965.2,24.8,0.147,0.0305,0.00123,0.178,0.00715,2,0.13,0.308,0.0124,24.5,0.935,0.97,0.907,31.3,30.4,60.8,1460
2013-01-18,2012,4,16,18,362.17,0.54,5,Dry,29,5,4,2,33,73,0.2,289.2,0.8,289.2,0,0,0,0,-2,2,29,5,4,0,35,327,990,965.2,24.8,0.151,0.0355,0.00143,0.186,0.00752,2,0.138,0.324,0.0131,24.5,0.938,0.97,0.91,32.5,31.6,63.1,1510
2013-01-19,2012,4,16,19,376.66,0.53,5,Dry,29,5,4,2,33,73,0.19,303.7,0.81,303.7,0,0,0,0,-2,2,29,5,4,0,35,342,990,965.3,24.7,0.156,0.0423,0.00171,0.198,0.00803,2,0.147,0.346,0.014,24.4,0.941,0.97,0.913,34.1,33.1,66.2,1590
2013-01-20,2012,4,16,20,394.98,0.51,5,Dry,29,5,4,2,33,73,0.18,322,0.81,322,0,0,0,0,-2,2,29,5,4,0,35,360,990,965.4,24.6,0.163,0.051,0.00207,0.214,0.00867,2,0.16,0.373,0.0152,24.3,0.944,0.97,0.915,36.1,35.1,70.1,1680
2013-01-21,2012,4,17,21,412.75,0.5,5,Dry,29,5,4,2,33,73,0.18,339.8,0.82,339.8,0,0,0,0,-2,2,29,5,4,0,35,378,990,965.5,24.5,0.169,0.0594,0.00242,0.228,0.0093,2,0.172,0.4,0.0163,24.1,0.947,0.972,0.92,38.1,37,74,1780
2013-01-22,2012,4,17,22,431.07,0.49,5,Dry,29,5,4,2,33,73,0.17,358.1,0.83,358.1,0,0,0,0,-2,2,29,5,4,0,35,396,990,965.5,24.5,0.175,0.068,0.00278,0.243,0.00995,2,0.184,0.428,0.0175,24,0.949,0.976,0.927,40.1,39.1,78.2,1880
2013-01-23,2012,4,17,23,450.49,0.47,5,Dry,29,5,4,2,33,73,0.16,377.5,0.84,377.5,0,0,0,0,-2,2,29,5,4,0,35,415,990,965.6,24.4,0.182,0.0772,0.00317,0.259,0.0106,2,0.197,0.457,0.0187,23.9,0.952,0.98,0.933,42.1,41.3,82.6,1980
2013-01-24,2012,4,17,24,470.99,0.46,5,Dry,29,5,4,2,33,73,0.15,398,0.84,398,0,0,0,0,-2,2,29,5,4,0,35,436,990,965.7,24.3,0.189,0.0869,0.00358,0.276,0.0114,2,0.211,0.487,0.0201,23.8,0.955,0.98,0.936,44.3,43.4,86.9,2090
2013-01-25,2012,4,17,25,492.6,0.45,5,Dry,29,5,4,2,33,73,0.15,419.6,0.85,419.6,0,0,0,0,-2,2,29,5,4,0,35,458,990,965.8,24.2,0.197,0.0971,0.00401,0.294,0.0122,2,0.226,0.52,0.0215,23.7,0.956,0.98,0.937,46.6,45.6,91.3,2190
2013-01-26,2012,4,17,26,516.93,0.43,5,Dry,29,5,4,2,33,73,0.14,443.9,0.86,443.9,0,0,0,0,-2,2,29,5,4,0,35,482,990,965.9,24.1,0.206,0.109,0.00451,0.314,0.013,2,0.242,0.556,0.0231,23.5,0.958,0.98,0.939,49,48.1,96.1,2310
2013-01-27,2012,4,17,27,542.91,0.41,5,Dry,29,5,4,2,33,73,0.13,469.9,0.87,469.9,0,0,0,0,-2,2,29,5,4,0,35,508,990,966,24,0.215,0.121,0.00504,0.336,0.014,2,0.26,0.596,0.0249,23.4,0.957,0.98,0.937,51.5,48.2,96.4,2310
2013-01-28,2012,4,18,28,567.79,0.4,5,Dry,29,5,4,2,33,73,0.13,494.8,0.87,494.8,0,0,0,0,-2,2,29,5,4,0,35,533,990,966.2,23.8,0.229,0.133,0.00556,0.362,0.0152,3,0.165,0.527,0.0221,23.3,0.946,0.97,0.917,35.7,34.6,104,2490
2013-01-29,2012,4,18,29,594.32,0.39,5,Dry,29,5,4,2,33,73,0.12,521.3,0.88,521.3,0,0,0,0,-2,2,29,5,4,0,35,559,990,966.3,23.7,0.244,0.149,0.00629,0.394,0.0166,3,0.177,0.571,0.0241,23.2,0.948,0.97,0.92,37.4,36.3,109,2610
2013-01-30,2012,4,18,30,619.74,0.38,5,Dry,29,5,4,2,33,73,0.12,546.7,0.88,546.7,0,0,0,0,-2,2,29,5,4,0,35,585,990,966.4,23.6,0.259,0.166,0.00704,0.425,0.018,3,0.189,0.614,0.026,23,0.951,0.974,0.926,39.1,38.1,114,2740
2013-01-31,2012,4,18,31,644.63,0.37,5,Dry,29,5,4,2,33,73,0.11,571.6,0.89,571.6,0,0,0,0,-2,2,29,5,4,0,35,610,990,966.5,23.5,0.273,0.183,0.00777,0.456,0.0194,3,0.2,0.656,0.0279,22.9,0.952,0.978,0.931,40.7,39.8,119,2860
2013-02-01,2012,5,18,32,668.96,0.36,4,Mod_Dry,36,6,5,4,54,105,0.16,564,0.84,564,0,0,0,0,-4,4,36,6,5,0,58,611,990,966.6,23.4,0.274,0.178,0.00759,0.451,0.0193,3,0.196,0.648,0.0277,22.8,0.952,0.976,0.929,40,39,117,2810
2013-02-02,2012,5,18,33,697.13,0.35,4,Mod_Dry,36,6,5,4,54,105,0.15,592.1,0.85,592.1,0,0,0,0,-4,4,36,6,5,0,58,639,990,966.7,23.3,0.29,0.197,0.00843,0.486,0.0209,3,0.209,0.695,0.0298,22.6,0.954,0.98,0.935,41.8,40.9,123,2950
2013-02-03,2012,5,18,34,725.84,0.34,4,Mod_Dry,36,6,5,4,54,105,0.14,620.8,0.85,620.8,0,0,0,0,-4,4,36,6,5,0,58,668,990,966.8,23.2,0.306,0.216,0.0093,0.522,0.0225,3,0.222,0.744,0.0321,22.5,0.955,0.98,0.936,43.5,42.7,128,3070
2013-02-04,2012,5,19,35,755.1,0.33,4,Mod_Dry,36,6,5,4,54,105,0.14,650.1,0.86,650.1,0,0,0,0,-4,4,36,6,5,0,58,697,990,966.9,23.1,0.323,0.235,0.0102,0.558,0.0242,3,0.235,0.793,0.0344,22.3,0.956,0.98,0.937,45.3,44.4,133,3200
2013-02-05,2012,5,19,36,775.23,0.32,4,Mod_Dry,36,6,5,4,54,105,0.14,670.2,0.86,670.2,0,0,0,0,-4,4,36,6,5,0,58,717,990,967,23,0.334,0.249,0.0108,0.583,0.0253,3,0.244,0.827,0.036,22.2,0.957,0.98,0.938,46.5,45.6,137,3280
2013-02-06,2012,5,19,37,793.12,0.31,4,Mod_Dry,36,6,5,4,54,105,0.13,688.1,0.87,688.1,0,0,0,0,-4,4,36,6,5,0,58,735,990,967.1,22.9,0.344,0.261,0.0114,0.605,0.0264,3,0.252,0.857,0.0374,22.1,0.957,0.98,0.938,47.5,46.6,140,3350
2013-02-07,2012,5,19,38,807.77,0.31,4,Mod_Dry,36,6,5,4,54,105,0.13,702.8,0.87,702.8,0,0,0,0,-4,4,36,6,5,0,58,750,990,967.1,22.9,0.353,0.27,0.0118,0.623,0.0272,3,0.259,0.882,0.0386,22,0.957,0.98,0.938,48.3,47.4,142,3410
2013-02-08,2012,5,19,39,823.69,0.3,4,Mod_Dry,36,6,5,4,54,105,0.13,718.7,0.87,718.7,0,0,0,0,-4,4,36,6,5,0,58,766,990,967.2,22.8,0.362,0.281,0.0123,0.643,0.0282,3,0.266,0.909,0.0398,21.9,0.957,0.98,0.938,49.2,48.2,145,3470
2013-02-09,2012,5,19,40,836.8,0.29,4,Mod_Dry,36,6,5,4,54,105,0.13,731.8,0.88,731.8,0,0,0,0,-4,4,36,6,5,0,58,779,990,967.2,22.8,0.369,0.29,0.0127,0.659,0.029,3,0.272,0.931,0.0409,21.8,0.957,0.98,0.938,50,48.2,145,3470
2013-02-10,2012,5,19,41,846.51,0.29,4,Mod_Dry,36,6,5,4,54,105,0.12,741.5,0.88,741.5,0,0,0,0,-4,4,36,6,5,0,58,789,990,967.3,22.7,0.377,0.296,0.013,0.673,0.0296,3,0.276,0.949,0.0418,21.8,0.957,0.98,0.938,50.5,48.2,145,3470
2013-02-11,2012,5,20,42,856.48,0.29,3,Normal,43,7,5,4,78,137,0.16,719.5,0.84,719.5,0,0,0,0,-4,4,43,7,5,0,82,774,990,967.3,22.7,0.367,0.282,0.0124,0.648,0.0286,3,0.266,0.915,0.0403,21.8,0.957,0.98,0.938,49,48,144,3460
2013-02-12,2012,5,20,43,866.7,0.28,3,Normal,43,7,5,4,78,137,0.16,729.7,0.84,729.7,0,0,0,0,-4,4,43,7,5,0,82,785,990,967.4,22.6,0.373,0.288,0.0127,0.662,0.0292,3,0.271,0.933,0.0412,21.7,0.957,0.98,0.938,49.5,48.2,145,3470
2013-02-13,2012,5,20,44,872.94,0.28,3,Normal,43,7,5,4,78,137,0.16,735.9,0.84,735.9,0,0,0,0,-4,4,43,7,5,0,82,791,990,967.4,22.6,0.379,0.293,0.0129,0.672,0.0297,3,0.274,0.945,0.0418,21.7,0.957,0.98,0.938,49.9,48.2,145,3470
2013-02-14,2012,5,20,45,879.27,0.28,3,Normal,43,7,5,4,78,137,0.16,742.3,0.84,742.3,0,0,0,0,-4,4,43,7,5,0,82,797,990,967.4,22.6,0.385,0.297,0.0131,0.682,0.0302,3,0.277,0.958,0.0424,21.6,0.957,0.98,0.938,50.2,48.2,145,3470
2013-02-15,2012,5,20,46,885.66,0.28,3,Normal,43,7,5,4,78,137,0.15,748.7,0.84,748.7,0,0,0,0,-4,4,43,7,5,0,82,804,990,967.4,22.6,0.391,0.301,0.0133,0.692,0.0307,3,0.279,0.971,0.0431,21.6,0.957,0.98,0.938,50.5,48.2,145,3470
2013-02-16,2012,5,20,47,896.5,0.28,3,Normal,43,7,5,4,78,137,0.15,759.5,0.85,759.5,0,0,0,0,-4,4,43,7,5,0,82,815,990,967.5,22.5,0.401,0.307,0.0136,0.707,0.0314,3,0.283,0.99,0.044,21.5,0.957,0.98,0.937,51.1,48.2,145,3470
2013-02-17,2012,5,20,48,907.52,0.27,3,Normal,43,7,5,4,78,137,0.15,770.5,0.85,770.5,0,0,0,0,-4,4,43,7,5,0,82,826,990,967.5,22.5,0.411,0.312,0.0139,0.723,0.0322,3,0.285,1.01,0.0449,21.5,0.956,0.98,0.937,51.7,48.2,145,3470
2013-02-18,2012,5,21,49,918.74,0.27,3,Normal,43,7,5,4,78,137,0.15,781.7,0.85,781.7,0,0,0,0,-4,4,43,7,5,0,82,837,990,967.6,22.4,0.421,0.317,0.0142,0.738,0.0329,3,0.288,1.03,0.0458,21.4,0.956,0.98,0.937,52.3,48.2,145,3470
2013-02-19,2012,5,21,50,930.14,0.27,3,Normal,43,7,5,4,78,137,0.15,793.1,0.85,793.1,0,0,0,0,-4,4,43,7,5,0,82,848,990,967.6,22.4,0.431,0.323,0.0144,0.754,0.0337,4,0.21,0.964,0.0431,21.4,0.953,0.975,0.929,39.7,38.7,155,3720
2013-02-20,2012,5,21,51,937.06,0.27,3,Normal,43,7,5,4,78,137,0.15,800.1,0.85,800.1,0,0,0,0,-4,4,43,7,5,0,82,855,990,967.6,22.4,0.438,0.326,0.0146,0.764,0.0342,4,0.213,0.976,0.0437,21.4,0.953,0.976,0.93,40,39,156,3740
2013-02-21,2012,5,21,52,948.74,0.26,3,Normal,43,7,5,4,78,137,0.14,811.7,0.86,811.7,0,0,0,0,-4,4,43,7,5,0,82,867,990,967.7,22.3,0.448,0.332,0.0149,0.78,0.035,4,0.216,0.997,0.0447,21.3,0.954,0.977,0.932,40.4,39.5,158,3790
2013-02-22,2012,5,21,53,965.35,0.26,3,Normal,43,7,5,4,78,137,0.14,828.4,0.86,828.4,0,0,0,0,-4,4,43,7,5,0,82,883,990,967.8,22.2,0.464,0.34,0.0153,0.803,0.0361,4,0.222,1.03,0.0461,21.2,0.954,0.978,0.933,41.1,40.2,161,3860
2013-02-23,2012,5,21,54,982.27,0.26,3,Normal,43,7,5,4,78,137,0.14,845.3,0.86,845.3,0,0,0,0,-4,4,43,7,5,0,82,900,990,967.8,22.2,0.479,0.348,0.0157,0.827,0.0373,4,0.228,1.05,0.0476,21.1,0.954,0.98,0.935,41.8,40.9,164,3930
2013-02-24,2012,5,21,55,999.48,0.25,3,Normal,43,7,5,4,78,137,0.14,862.5,0.86,862.5,0,0,0,0,-4,4,43,7,5,0,82,917,990,967.9,22.1,0.495,0.356,0.0161,0.851,0.0385,4,0.234,1.08,0.0491,21,0.955,0.98,0.936,42.4,41.6,166,3990
2013-02-25,2012,5,22,56,1017,0.25,3,Normal,43,7,5,4,78,137,0.14,880,0.86,880,0,0,0,0,-4,4,43,7,5,0,82,935,990,968,22,0.511,0.365,0.0166,0.876,0.0397,4,0.239,1.12,0.0506,20.9,0.955,0.98,0.936,43.1,42.3,169,4060
2013-02-26,2012,5,22,57,1039.8,0.24,3,Normal,43,7,5,4,78,137,0.13,902.9,0.87,902.9,0,0,0,0,-4,4,43,7,5,0,82,958,990,968,22,0.532,0.376,0.0171,0.908,0.0413,4,0.247,1.15,0.0526,20.8,0.955,0.98,0.936,44,43.2,173,4140
2013-02-27,2012,5,22,58,1063.2,0.24,3,Normal,43,7,5,4,78,137,0.13,926.1,0.87,926.1,0,0,0,0,-4,4,43,7,5,0,82,981,990,968.1,21.9,0.553,0.387,0.0177,0.94,0.0429,4,0.255,1.2,0.0546,20.7,0.955,0.98,0.936,44.9,44,176,4230
2013-02-28,2012,5,22,59,1086.8,0.23,3,Normal,43,7,5,4,78,137,0.13,949.9,0.87,949.9,0,0,0,0,-4,4,43,7,5,0,82,1000,990,968.2,21.8,0.575,0.399,0.0183,0.973,0.0446,4,0.263,1.24,0.0567,20.6,0.955,0.98,0.936,45.8,44.9,180,4310
2013-03-01,2012,6,22,60,1110.9,0.23,3,Normal,49,9,9,9,107,183,0.17,927.9,0.83,927.9,0,0,0,0,-9,9,49,9,9,0,116,995,990,968.2,21.8,0.566,0.388,0.0178,0.954,0.0438,4,0.256,1.21,0.0556,20.5,0.955,0.98,0.936,44.6,43.7,175,4200
2013-03-02,2012,6,22,61,1140.9,0.23,3,Normal,49,9,9,9,107,183,0.16,957.9,0.84,957.9,0,0,0,0,-9,9,49,9,9,0,116,1020,990,968.3,21.7,0.593,0.403,0.0186,0.996,0.046,4,0.266,1.26,0.0582,20.4,0.955,0.98,0.936,45.8,44.8,179,4300
2013-03-03,2012,6,22,62,1165.8,0.22,3,Normal,49,9,9,9,107,183,0.16,982.8,0.84,982.8,0,0,0,0,-9,9,49,9,9,0,116,1050,990,968.4,21.6,0.625,0.415,0.0192,1.04,0.0482,4,0.274,1.31,0.0609,20.3,0.955,0.98,0.936,46.6,45.7,183,4390
2013-03-04,2012,6,23,63,1191,0.22,3,Normal,49,9,9,9,107,183,0.15,1008,0.85,1008,0,0,0,0,-9,9,49,9,9,0,116,1070,990,968.5,21.5,0.662,0.441,0.0205,1.1,0.0513,4,0.282,1.38,0.0644,20.1,0.955,0.98,0.936,47.5,46.5,186,4470
2013-03-05,2012,6,23,64,1216.5,0.21,3,Normal,49,9,9,9,107,183,0.15,1034,0.85,1034,0,0,0,0,-9,9,49,9,9,0,116,1100,990,968.6,21.4,0.699,0.498,0.0233,1.2,0.0559,4,0.287,1.48,0.0693,19.9,0.955,0.98,0.936,48.2,47.3,189,4540
2013-03-06,2012,6,23,65,1242.4,0.21,3,Normal,49,9,9,9,107,183,0.15,1059,0.85,1059,0,0,0,0,-9,9,49,9,9,0,116,1130,990,968.7,21.3,0.737,0.557,0.0261,1.29,0.0606,4,0.292,1.59,0.0743,19.8,0.954,0.98,0.935,49,48,192,4610
2013-03-07,2012,6,23,66,1268.6,0.21,3,Normal,49,9,9,9,107,183,0.14,1086,0.86,1086,0,0,0,0,-9,9,49,9,9,0,116,1150,990,968.7,21.3,0.776,0.616,0.029,1.39,0.0654,4,0.297,1.69,0.0794,19.6,0.954,0.98,0.935,49.7,48.2,193,4630
2013-03-08,2012,6,23,67,1289.2,0.2,3,Normal,49,9,9,9,107,183,0.14,1106,0.86,1100,6,1,0,0,-9,14,50,9,9,0,121,1170,990,968.8,21.2,0.798,0.648,0.0306,1.45,0.0682,4,0.3,1.75,0.0824,19.4,0.954,0.98,0.935,50,48.2,193,4630
2013-03-09,2012,6,23,68,1309.9,0.2,3,Normal,49,9,9,9,107,183,0.14,1127,0.86,1100,27,6,1,1,-8,27,55,10,10,1,134,1180,990,968.9,21.1,0.808,0.648,0.0307,1.46,0.0689,4,0.3,1.76,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2013-03-10,2012,6,23,69,1324.8,0.2,3,Normal,49,9,9,9,107,183,0.14,1142,0.86,1100,42,9,1,1,-8,39,58,10,10,1,146,1180,990,968.9,21.1,0.813,0.648,0.0307,1.46,0.0693,4,0.3,1.76,0.0835,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2013-03-11,2012,6,24,70,1345.9,0.2,3,Normal,49,9,9,9,107,183,0.14,1163,0.86,1100,63,14,2,2,-7,52,63,11,11,2,159,1190,990,969,21,0.823,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0843,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
2013-03-12,2012,6,24,71,1367.1,0.2,3,Normal,49,9,9,9,107,183,0.13,1184,0.87,1100,84,19,3,3,-6,65,68,12,12,3,172,1190,990,969.1,20.9,0.833,0.648,0.0309,1.48,0.0707,4,0.3,1.78,0.085,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2013-03-13,2012,6,24,72,1388.5,0.19,3,Normal,49,9,9,9,107,183,0.13,1205,0.87,1100,105,24,3,3,-6,81,73,12,12,3,188,1200,990,969.1,20.9,0.841,0.648,0.031,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49,48.1,192,4610
2013-03-14,2012,6,24,73,1403.8,0.19,3,Normal,49,9,9,9,107,183,0.13,1221,0.87,1100,121,27,4,4,-5,91,76,13,13,4,198,1200,990,969.2,20.8,0.848,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19,0.953,0.98,0.934,48.9,47.9,192,4600
2013-03-15,2012,6,24,74,1425.5,0.19,3,Normal,49,9,9,9,107,183,0.13,1242,0.87,1100,142,32,4,4,-5,107,81,13,13,4,214,1210,990,969.2,20.8,0.855,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0869,19,0.952,0.98,0.933,48.7,47.7,191,4580
2013-03-16,2012,6,24,75,1453.5,0.18,3,Normal,49,9,9,9,107,183,0.13,1271,0.87,1100,171,39,5,5,-4,126,88,14,14,5,233,1220,990,969.3,20.7,0.868,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2013-03-17,2012,6,24,76,1488.2,0.18,3,Normal,49,9,9,9,107,183,0.12,1305,0.88,1100,205,46,6,6,-3,150,95,15,15,6,257,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2013-03-18,2012,6,25,77,1529.6,0.17,3,Normal,49,9,9,9,107,183,0.12,1347,0.88,1100,247,51,7,8,-2,183,100,16,17,7,290,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0758,4,0.3,1.85,0.0905,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2013-03-19,2012,6,25,78,1584.4,0.17,3,Normal,49,9,9,9,107,183,0.12,1401,0.89,1100,301,51,9,9,0,232,100,18,18,9,339,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2013-03-20,2012,6,25,79,1653.4,0.16,3,Normal,49,9,9,9,107,183,0.11,1470,0.89,1100,370,51,9,11,2,297,100,18,20,11,404,1240,990,970,20,0.913,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2013-03-21,2012,6,25,80,1730.2,0.15,3,Normal,49,9,9,9,107,183,0.11,1547,0.89,1100,447,51,9,14,4,369,100,18,23,13,476,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,45.9,45,180,4320
2013-03-22,2012,6,25,81,1822.1,0.14,3,Normal,49,9,9,9,107,183,0.1,1639,0.9,1100,539,51,9,16,7,456,100,18,25,16,563,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2013-03-23,2012,6,25,82,1929.9,0.13,3,Normal,49,9,9,9,107,183,0.095,1747,0.91,1100,647,51,9,16,10,561,100,18,25,19,668,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.1,43.3,173,4150
2013-03-24,2012,6,25,83,2054.2,0.12,3,Normal,49,9,9,9,107,183,0.089,1871,0.91,1100,771,51,9,16,14,681,100,18,25,23,788,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2013-03-25,2012,6,26,84,2195.9,0.11,3,Normal,49,9,9,9,107,183,0.083,2013,0.92,1100,913,51,9,16,18,819,100,18,25,27,926,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2013-03-26,2012,6,26,85,2318.3,0.1,3,Normal,49,9,9,9,107,183,0.079,2135,0.92,1100,1040,51,9,16,22,937,100,18,25,31,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2013-03-27,2012,6,26,86,2420,0.09,3,Normal,49,9,9,9,107,183,0.076,2237,0.92,1100,1140,51,9,16,25,1040,100,18,25,34,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2013-03-28,2012,6,26,87,2515.4,0.084,3,Normal,49,9,9,9,107,183,0.073,2332,0.93,1100,1230,51,9,16,28,1130,100,18,25,37,1240,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2013-03-29,2012,6,26,88,2604.2,0.079,3,Normal,49,9,9,9,107,183,0.07,2421,0.93,1100,1320,51,9,16,31,1210,100,18,25,40,1320,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,154,3710
2013-03-30,2012,6,26,89,2686.2,0.074,3,Normal,49,9,9,9,107,183,0.068,2503,0.93,1100,1400,51,9,16,33,1290,100,18,25,42,1400,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39.1,38.1,152,3650
2013-03-31,2012,6,26,90,2768.8,0.068,3,Normal,49,9,9,9,107,183,0.066,2586,0.93,1100,1490,51,9,16,36,1370,100,18,25,45,1480,1240,990,973,17,0.926,0.648,0.038,1.57,0.0924,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2013-04-01,2012,7,27,91,2844.3,0.064,3,Normal,54,13,14,19,117,217,0.076,2627,0.92,1100,1530,46,5,11,27,1440,100,18,25,46,1560,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0934,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,37,148,3550
2013-04-02,2012,7,27,92,2912.4,0.06,3,Normal,54,13,14,19,117,217,0.074,2695,0.93,1100,1600,46,5,11,29,1500,100,18,25,48,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3500
2013-04-03,2012,7,27,93,2972.8,0.057,3,Normal,54,13,14,19,117,217,0.073,2756,0.93,1100,1660,46,5,11,31,1560,100,18,25,50,1680,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3460
2013-04-04,2012,7,27,94,3025.5,0.054,3,Normal,54,13,14,19,117,217,0.072,2808,0.93,1100,1710,46,5,11,32,1610,100,18,25,51,1730,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.8,35.7,143,3430
2013-04-05,2012,7,27,95,3062.1,0.052,3,Normal,54,13,14,19,117,217,0.071,2845,0.93,1100,1750,46,5,11,33,1650,100,18,25,52,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0964,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2013-04-06,2012,7,27,96,3090.7,0.05,3,Normal,54,13,14,19,117,217,0.07,2874,0.93,1100,1770,46,5,11,34,1680,100,18,25,53,1800,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0968,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2013-04-07,2012,7,27,97,3111.1,0.049,3,Normal,54,13,14,19,117,217,0.07,2894,0.93,1100,1790,46,5,11,35,1700,100,18,25,54,1810,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.2,141,3380
2013-04-08,2012,7,28,98,3115.2,0.049,3,Normal,54,13,14,19,117,217,0.07,2898,0.93,1100,1800,46,5,11,35,1700,100,18,25,54,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,141,3370
2013-04-09,2012,7,28,99,3111.1,0.049,3,Normal,54,13,14,19,117,217,0.07,2894,0.93,1100,1790,46,5,11,35,1700,100,18,25,54,1810,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.2,141,3380
2013-04-10,2012,7,28,100,3098.8,0.05,3,Normal,54,13,14,19,117,217,0.07,2882,0.93,1100,1780,46,5,11,34,1690,100,18,25,53,1800,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.0969,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.2,141,3380
2013-04-11,2012,7,28,101,3078.4,0.051,3,Normal,54,13,14,19,117,217,0.07,2861,0.93,1100,1760,46,5,11,34,1670,100,18,25,53,1780,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0966,4,0.3,1.87,0.115,14.4,0.938,0.97,0.909,36.5,35.4,141,3400
2013-04-12,2012,7,28,102,3058,0.052,3,Normal,54,13,14,19,117,217,0.071,2841,0.93,1100,1740,46,5,11,33,1650,100,18,25,52,1760,1240,990,973.7,16.3,0.926,0.648,0.0396,1.57,0.0963,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2013-04-13,2012,7,28,103,3037.7,0.053,3,Normal,54,13,14,19,117,217,0.071,2821,0.93,1100,1720,46,5,11,33,1630,100,18,25,52,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.096,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,143,3420
2013-04-14,2012,7,28,104,3009.2,0.055,3,Normal,54,13,14,19,117,217,0.072,2792,0.93,1100,1690,46,5,11,32,1600,100,18,25,51,1720,1240,990,973.5,16.5,0.926,0.648,0.0394,1.57,0.0956,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,36.9,35.8,143,3440
2013-04-15,2012,7,29,105,2980.9,0.056,3,Normal,54,13,14,19,117,217,0.073,2764,0.93,1100,1660,46,5,11,31,1570,100,18,25,50,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0952,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3460
2013-04-16,2012,7,29,106,2952.6,0.058,3,Normal,54,13,14,19,117,217,0.073,2736,0.93,1100,1640,46,5,11,30,1540,100,18,25,49,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0948,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.2,145,3470
2013-04-17,2012,7,29,107,2924.4,0.059,3,Normal,54,13,14,19,117,217,0.074,2707,0.93,1100,1610,46,5,11,29,1520,100,18,25,48,1630,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3490
2013-04-18,2012,7,29,108,2888.3,0.061,3,Normal,54,13,14,19,117,217,0.075,2671,0.93,1100,1570,46,5,11,28,1480,100,18,25,47,1600,1240,990,973.2,16.8,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,147,3520
2013-04-19,2012,7,29,109,2852.3,0.063,3,Normal,54,13,14,19,117,217,0.076,2635,0.92,1100,1540,46,5,11,27,1450,100,18,25,46,1560,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2013-04-20,2012,7,29,110,2808.5,0.066,3,Normal,54,13,14,19,117,217,0.077,2591,0.92,1100,1490,46,5,11,26,1400,100,18,25,45,1520,1240,990,973.1,16.9,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2013-04-21,2012,7,29,111,2764.9,0.069,3,Normal,54,13,14,19,117,217,0.079,2548,0.92,1100,1450,46,5,11,24,1360,100,18,25,43,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2013-04-22,2012,7,30,112,2721.5,0.071,3,Normal,54,13,14,19,117,217,0.08,2504,0.92,1100,1400,46,5,11,23,1320,100,18,25,42,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.8,37.8,151,3630
2013-04-23,2012,7,30,113,2678.3,0.074,3,Normal,54,13,14,19,117,217,0.081,2461,0.92,1100,1360,46,5,11,22,1280,100,18,25,41,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2013-04-24,2012,7,30,114,2635.3,0.077,3,Normal,54,13,14,19,117,217,0.082,2418,0.92,1100,1320,46,5,11,21,1240,100,18,25,40,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2013-04-25,2012,7,30,115,2592.6,0.08,3,Normal,54,13,14,19,117,217,0.084,2376,0.92,1100,1280,46,5,11,19,1200,100,18,25,38,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2013-04-26,2012,7,30,116,2542.3,0.083,3,Normal,54,13,14,19,117,217,0.085,2325,0.92,1100,1230,46,5,11,18,1150,100,18,25,37,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
2013-04-27,2012,7,30,117,2492.4,0.086,3,Normal,54,13,14,19,117,217,0.087,2275,0.91,1100,1180,46,5,11,16,1100,100,18,25,35,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2013-04-28,2012,7,30,118,2442.8,0.089,3,Normal,54,13,14,19,117,217,0.089,2226,0.91,1100,1130,46,5,11,15,1050,100,18,25,34,1170,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.7,159,3820
2013-04-29,2012,7,31,119,2393.5,0.093,3,Normal,54,13,14,19,117,217,0.091,2176,0.91,1100,1080,46,5,11,13,1000,100,18,25,32,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2013-04-30,2012,7,31,120,2352,0.097,3,Normal,54,13,14,19,117,217,0.092,2135,0.91,1100,1040,46,5,11,12,961,100,18,25,31,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.4,161,3880
2013-05-01,2012,8,31,121,2310.8,0.1,3,Normal,55,13,13,17,178,276,0.12,2035,0.88,1100,935,45,5,12,11,862,100,18,25,28,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2013-05-02,2012,8,31,122,2269.8,0.1,3,Normal,55,13,13,17,178,276,0.12,1994,0.88,1100,894,45,5,12,10,822,100,18,25,27,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2013-05-03,2012,8,31,123,2206.9,0.11,3,Normal,55,13,13,17,178,276,0.13,1931,0.88,1100,831,45,5,12,8,761,100,18,25,25,939,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2013-05-04,2012,8,31,124,2144.7,0.11,3,Normal,55,13,13,17,178,276,0.13,1869,0.87,1100,769,45,5,12,6,701,100,18,25,23,879,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2013-05-05,2012,8,31,125,2083,0.12,3,Normal,55,13,13,17,178,276,0.13,1807,0.87,1100,707,45,5,12,4,641,100,18,25,21,819,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,169,4040
2013-05-06,2012,8,32,126,2029.1,0.12,3,Normal,55,13,13,17,178,276,0.14,1753,0.86,1100,653,45,5,12,3,588,100,18,25,20,766,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.3,42.5,170,4080
2013-05-07,2012,8,32,127,1975.8,0.13,3,Normal,55,13,13,17,178,276,0.14,1700,0.86,1100,600,45,5,12,1,537,100,18,25,18,715,1240,990,971,19,0.926,0.648,0.0341,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4120
2013-05-08,2012,8,32,128,1922.9,0.13,3,Normal,55,13,13,17,178,276,0.14,1647,0.86,1100,547,45,5,12,-1,486,100,18,25,16,664,1240,990,970.9,19.1,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2013-05-09,2012,8,32,129,1870.5,0.14,3,Normal,55,13,13,17,178,276,0.15,1595,0.85,1100,495,45,5,12,-2,435,100,18,25,15,613,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2013-05-10,2012,8,32,130,1825.6,0.14,3,Normal,55,13,13,17,178,276,0.15,1550,0.85,1100,450,45,5,12,-3,391,100,18,25,14,569,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2013-05-11,2012,8,32,131,1781.1,0.14,3,Normal,55,13,13,17,178,276,0.15,1505,0.84,1100,405,45,5,12,-5,348,100,18,25,12,526,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.5,44.5,178,4280
2013-05-12,2012,8,32,132,1737,0.15,3,Normal,55,13,13,17,178,276,0.16,1461,0.84,1100,361,45,5,11,-6,306,100,18,24,11,484,1240,990,970.3,19.7,0.924,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2013-05-13,2012,8,33,133,1693.3,0.15,3,Normal,55,13,13,17,178,276,0.16,1417,0.84,1100,317,45,5,10,-7,264,100,18,23,10,442,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.2,45.3,181,4350
2013-05-14,2012,8,33,134,1650,0.16,3,Normal,55,13,13,17,178,276,0.17,1374,0.83,1100,274,45,5,8,-9,225,100,18,21,8,403,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2013-05-15,2012,8,33,135,1613.8,0.16,3,Normal,55,13,13,17,178,276,0.17,1338,0.83,1100,238,45,5,7,-10,191,100,18,20,7,369,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,46,184,4420
2013-05-16,2012,8,33,136,1577.9,0.17,3,Normal,55,13,13,17,178,276,0.17,1302,0.82,1100,202,45,5,6,-11,157,100,18,19,6,335,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2013-05-17,2012,8,33,137,1542.4,0.17,3,Normal,55,13,13,17,178,276,0.18,1266,0.82,1100,166,38,5,5,-12,130,93,18,18,5,308,1230,990,969.6,20.4,0.89,0.648,0.0318,1.54,0.0755,4,0.3,1.84,0.0902,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2013-05-18,2012,8,33,138,1507.2,0.18,3,Normal,55,13,13,17,178,276,0.18,1231,0.82,1100,131,30,4,4,-13,106,85,17,17,4,284,1220,990,969.5,20.5,0.873,0.648,0.0316,1.52,0.0742,4,0.3,1.82,0.0889,18.7,0.952,0.98,0.933,47.9,47,188,4510
2013-05-19,2012,8,33,139,1472.4,0.18,3,Normal,55,13,13,17,178,276,0.19,1196,0.81,1100,96,22,3,3,-14,82,77,16,16,3,260,1210,990,969.4,20.6,0.858,0.648,0.0314,1.51,0.0731,4,0.3,1.81,0.0877,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2013-05-20,2012,8,34,140,1437.9,0.19,3,Normal,55,13,13,17,178,276,0.19,1162,0.81,1100,62,14,2,2,-15,59,69,15,15,2,237,1200,990,969.3,20.7,0.844,0.648,0.0313,1.49,0.072,4,0.3,1.79,0.0865,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2013-05-21,2012,8,34,141,1410,0.19,4,Mod_Dry,47,10,10,10,115,192,0.14,1218,0.86,1100,118,27,4,4,-6,89,74,14,14,4,204,1200,990,969.2,20.8,0.848,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.933,48.8,47.9,191,4590
2013-05-22,2012,8,34,142,1370.1,0.2,4,Mod_Dry,47,10,10,10,115,192,0.14,1178,0.86,1100,78,18,2,2,-8,64,65,12,12,2,179,1190,990,969.1,20.9,0.829,0.648,0.031,1.48,0.0705,4,0.3,1.78,0.0849,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2013-05-23,2012,8,34,143,1312.9,0.2,4,Mod_Dry,47,10,10,10,115,192,0.15,1121,0.85,1100,21,5,1,1,-9,23,52,11,11,1,138,1170,990,968.9,21.1,0.807,0.648,0.0307,1.45,0.0689,4,0.3,1.75,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2013-05-24,2012,8,34,144,1262.7,0.21,4,Mod_Dry,47,10,10,10,115,192,0.15,1071,0.85,1071,0,0,0,0,-10,10,47,10,10,0,125,1140,990,968.7,21.3,0.754,0.582,0.0274,1.34,0.0628,4,0.294,1.63,0.0766,19.6,0.954,0.98,0.935,49.2,48.2,193,4630
2013-05-25,2012,8,34,145,1219.4,0.21,4,Mod_Dry,47,10,10,10,115,192,0.16,1027,0.84,1027,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.69,0.485,0.0226,1.17,0.0549,4,0.285,1.46,0.0682,20,0.955,0.98,0.936,48,47,188,4510
2013-05-26,2012,8,34,146,1176.9,0.22,4,Mod_Dry,47,10,10,10,115,192,0.16,984.9,0.84,984.9,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.5,21.5,0.628,0.416,0.0193,1.04,0.0484,4,0.275,1.32,0.0612,20.2,0.955,0.98,0.936,46.7,45.7,183,4390
2013-05-27,2012,8,35,147,1140.9,0.23,4,Mod_Dry,47,10,10,10,115,192,0.17,948.9,0.83,948.9,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.3,21.7,0.585,0.398,0.0184,0.983,0.0454,4,0.263,1.25,0.0575,20.4,0.955,0.98,0.936,45.4,44.5,178,4270
2013-05-28,2012,8,35,148,1105.5,0.23,4,Mod_Dry,47,10,10,10,115,192,0.17,913.5,0.83,913.5,0,0,0,0,-10,10,47,10,10,0,125,981,990,968.2,21.8,0.553,0.381,0.0175,0.934,0.0429,4,0.251,1.18,0.0544,20.6,0.955,0.98,0.936,44,43.2,173,4140
2013-05-29,2012,8,35,149,1076.3,0.24,4,Mod_Dry,47,10,10,10,115,192,0.18,884.3,0.82,884.3,0,0,0,0,-10,10,47,10,10,0,125,951,990,968.1,21.9,0.526,0.367,0.0168,0.893,0.0408,4,0.241,1.13,0.0519,20.7,0.955,0.98,0.936,42.9,42,168,4040
2013-05-30,2012,8,35,150,1047.6,0.24,4,Mod_Dry,47,10,10,10,115,192,0.18,855.6,0.82,855.6,0,0,0,0,-10,10,47,10,10,0,125,923,990,968,22,0.499,0.353,0.0161,0.853,0.0388,4,0.231,1.08,0.0494,20.9,0.954,0.98,0.935,41.8,40.9,164,3930
2013-05-31,2012,8,35,151,1019.5,0.25,4,Mod_Dry,47,10,10,10,115,192,0.19,827.5,0.81,827.5,0,0,0,0,-10,10,47,10,10,0,125,894,990,968,22,0.474,0.34,0.0154,0.813,0.0369,4,0.222,1.04,0.047,21,0.954,0.977,0.932,40.6,39.7,159,3810
2013-06-01,2012,9,35,152,997.01,0.25,4,Mod_Dry,45,10,9,9,88,161,0.16,836,0.84,836,0,0,0,0,-9,9,45,10,9,0,97,900,990,967.9,22.1,0.479,0.344,0.0155,0.822,0.0372,4,0.225,1.05,0.0474,21.1,0.954,0.979,0.933,41.2,40.3,161,3870
2013-06-02,2012,9,35,153,974.99,0.26,4,Mod_Dry,45,10,9,9,88,161,0.17,814,0.83,814,0,0,0,0,-9,9,45,10,9,0,97,878,990,967.8,22.2,0.459,0.333,0.015,0.792,0.0357,4,0.217,1.01,0.0454,21.2,0.953,0.977,0.931,40.3,39.4,158,3780
2013-06-03,2012,9,36,154,953.45,0.26,4,Mod_Dry,45,10,9,9,88,161,0.17,792.5,0.83,792.5,0,0,0,0,-9,9,45,10,9,0,97,856,990,967.7,22.3,0.439,0.323,0.0145,0.762,0.0342,4,0.21,0.971,0.0436,21.3,0.953,0.975,0.929,39.5,38.5,154,3690
2013-06-04,2012,9,36,155,932.44,0.27,4,Mod_Dry,45,10,9,9,88,161,0.17,771.4,0.83,771.4,0,0,0,0,-9,9,45,10,9,0,97,835,990,967.6,22.4,0.42,0.312,0.014,0.732,0.0327,3,0.286,1.02,0.0455,21.4,0.956,0.98,0.937,51.5,48.2,145,3470
2013-06-05,2012,9,36,156,916.48,0.27,4,Mod_Dry,45,10,9,9,88,161,0.18,755.5,0.82,755.5,0,0,0,0,-9,9,45,10,9,0,97,819,990,967.6,22.4,0.405,0.305,0.0136,0.71,0.0316,3,0.281,0.991,0.0442,21.4,0.957,0.98,0.938,50.7,48.2,145,3470
2013-06-06,2012,9,36,157,900.88,0.27,4,Mod_Dry,45,10,9,9,88,161,0.18,739.9,0.82,739.9,0,0,0,0,-9,9,45,10,9,0,97,804,990,967.5,22.5,0.391,0.295,0.0131,0.686,0.0305,3,0.275,0.962,0.0427,21.5,0.957,0.98,0.938,49.8,48.2,145,3470
2013-06-07,2012,9,36,158,885.66,0.28,4,Mod_Dry,45,10,9,9,88,161,0.18,724.7,0.82,724.7,0,0,0,0,-9,9,45,10,9,0,97,789,990,967.4,22.6,0.377,0.285,0.0126,0.662,0.0293,3,0.269,0.931,0.0413,21.6,0.957,0.98,0.938,49,48,144,3460
2013-06-08,2012,9,36,159,870.85,0.28,4,Mod_Dry,45,10,9,9,88,161,0.18,709.9,0.81,709.9,0,0,0,0,-9,9,45,10,9,0,97,774,990,967.4,22.6,0.366,0.275,0.0122,0.641,0.0284,3,0.262,0.903,0.0399,21.7,0.957,0.98,0.938,48.2,47.2,142,3400
2013-06-09,2012,9,36,160,856.48,0.29,4,Mod_Dry,45,10,9,9,88,161,0.19,695.5,0.81,695.5,0,0,0,0,-9,9,45,10,9,0,97,759,990,967.3,22.7,0.358,0.266,0.0117,0.624,0.0275,3,0.255,0.879,0.0388,21.8,0.957,0.98,0.938,47.4,46.5,139,3350
2013-06-10,2012,9,37,161,842.59,0.29,4,Mod_Dry,45,10,9,9,88,161,0.19,681.6,0.81,681.6,0,0,0,0,-9,9,45,10,9,0,97,746,990,967.3,22.7,0.35,0.256,0.0113,0.607,0.0267,3,0.249,0.856,0.0376,21.9,0.957,0.98,0.938,46.6,45.7,137,3290
2013-06-11,2012,9,37,162,829.23,0.3,4,Mod_Dry,45,10,9,9,88,161,0.19,668.2,0.81,668.2,0,0,0,0,-9,9,45,10,9,0,97,732,990,967.2,22.8,0.343,0.247,0.0109,0.59,0.0259,3,0.243,0.833,0.0366,21.9,0.957,0.98,0.938,45.9,45,135,3240
2013-06-12,2012,9,37,163,816.47,0.3,4,Mod_Dry,45,10,9,9,88,161,0.2,655.5,0.8,655.5,0,0,0,0,-9,9,45,10,9,0,97,719,990,967.2,22.8,0.335,0.239,0.0105,0.574,0.0251,3,0.237,0.812,0.0355,22,0.956,0.98,0.937,45.1,44.2,133,3180
2013-06-13,2012,9,37,164,804.39,0.31,4,Mod_Dry,45,10,9,9,88,161,0.2,643.4,0.8,643.4,0,0,0,0,-9,9,45,10,9,0,97,707,990,967.1,22.9,0.329,0.231,0.0101,0.559,0.0244,3,0.232,0.791,0.0346,22.1,0.956,0.98,0.937,44.4,43.5,131,3130
2013-06-14,2012,9,37,165,793.12,0.31,4,Mod_Dry,45,10,9,9,88,161,0.2,632.1,0.8,632.1,0,0,0,0,-9,9,45,10,9,0,97,696,990,967.1,22.9,0.322,0.223,0.00974,0.545,0.0238,3,0.227,0.772,0.0337,22.2,0.955,0.98,0.936,43.7,42.9,129,3090
2013-06-15,2012,9,37,166,782.88,0.32,4,Mod_Dry,45,10,9,9,88,161,0.21,621.9,0.79,621.9,0,0,0,0,-9,9,45,10,9,0,97,686,990,967,23,0.316,0.216,0.00942,0.533,0.0232,3,0.222,0.755,0.0329,22.2,0.955,0.98,0.936,43.1,42.3,127,3040
2013-06-16,2012,9,37,167,774.1,0.32,4,Mod_Dry,45,10,9,9,88,161,0.21,613.1,0.79,613.1,0,0,0,0,-9,9,45,10,9,0,97,677,990,967,23,0.311,0.211,0.00915,0.522,0.0227,3,0.218,0.74,0.0322,22.3,0.955,0.98,0.936,42.6,41.7,125,3010
2013-06-17,2012,9,38,168,766.31,0.32,4,Mod_Dry,45,10,9,9,88,161,0.21,605.3,0.79,605.3,0,0,0,0,-9,9,45,10,9,0,97,669,990,967,23,0.307,0.205,0.00891,0.512,0.0222,3,0.215,0.727,0.0316,22.3,0.954,0.98,0.935,42.1,41.3,124,2970
2013-06-18,2012,9,38,169,754,0.33,4,Mod_Dry,45,10,9,9,88,161,0.21,593,0.79,593,0,0,0,0,-9,9,45,10,9,0,97,657,990,966.9,23.1,0.3,0.197,0.00854,0.497,0.0215,3,0.209,0.706,0.0306,22.4,0.954,0.979,0.934,41.4,40.5,122,2920
2013-06-19,2012,9,38,170,741.7,0.33,4,Mod_Dry,45,10,9,9,88,161,0.22,580.7,0.78,580.7,0,0,0,0,-9,9,45,10,9,0,97,645,990,966.9,23.1,0.293,0.189,0.00817,0.482,0.0208,3,0.204,0.686,0.0296,22.4,0.953,0.977,0.931,40.6,39.7,119,2860
2013-06-20,2012,9,38,171,730.49,0.34,4,Mod_Dry,45,10,9,9,88,161,0.22,569.5,0.78,569.5,0,0,0,0,-9,9,45,10,9,0,97,633,990,966.8,23.2,0.287,0.181,0.00783,0.468,0.0202,3,0.199,0.667,0.0288,22.5,0.952,0.976,0.929,39.9,38.9,117,2800
2013-06-21,2012,9,38,172,718.73,0.34,4,Mod_Dry,45,10,9,9,88,161,0.22,557.7,0.78,557.7,0,0,0,0,-9,9,45,10,9,0,97,622,990,966.8,23.2,0.28,0.174,0.00747,0.453,0.0195,3,0.193,0.647,0.0279,22.6,0.951,0.974,0.927,39.2,38.1,114,2750
2013-06-22,2012,9,38,173,706.97,0.34,4,Mod_Dry,45,10,9,9,88,161,0.23,546,0.77,546,0,0,0,0,-9,9,45,10,9,0,97,610,990,966.7,23.3,0.273,0.166,0.00712,0.439,0.0189,3,0.188,0.627,0.0269,22.6,0.95,0.973,0.924,38.4,37.4,112,2690
2013-06-23,2012,9,38,174,695.76,0.35,4,Mod_Dry,45,10,9,9,88,161,0.23,534.8,0.77,534.8,0,0,0,0,-9,9,45,10,9,0,97,599,990,966.7,23.3,0.267,0.158,0.00679,0.425,0.0182,3,0.183,0.608,0.0261,22.7,0.949,0.971,0.922,37.7,36.6,110,2640
2013-06-24,2012,9,39,175,685.64,0.35,4,Mod_Dry,45,10,9,9,88,161,0.23,524.6,0.77,524.6,0,0,0,0,-9,9,45,10,9,0,97,589,990,966.6,23.4,0.261,0.151,0.00648,0.412,0.0177,3,0.179,0.591,0.0253,22.8,0.949,0.97,0.92,37,35.9,108,2590
2013-06-25,2012,9,39,176,674.98,0.36,4,Mod_Dry,45,10,9,9,88,161,0.24,514,0.76,514,0,0,0,0,-9,9,45,10,9,0,97,578,990,966.6,23.4,0.255,0.144,0.00617,0.399,0.0171,3,0.174,0.573,0.0245,22.8,0.948,0.97,0.919,36.3,35.3,106,2540
2013-06-26,2012,9,39,177,664.32,0.36,4,Mod_Dry,45,10,9,9,88,161,0.24,503.3,0.76,503.3,0,0,0,0,-9,9,45,10,9,0,97,567,990,966.6,23.4,0.249,0.137,0.00585,0.386,0.0165,3,0.169,0.555,0.0237,22.9,0.947,0.97,0.918,35.6,34.6,104,2490
2013-06-27,2012,9,39,178,654.2,0.36,4,Mod_Dry,45,10,9,9,88,161,0.25,493.2,0.75,493.2,0,0,0,0,-9,9,45,10,9,0,97,557,990,966.5,23.5,0.243,0.132,0.00561,0.375,0.016,3,0.164,0.539,0.023,22.9,0.946,0.97,0.917,35,33.9,102,2440
2013-06-28,2012,9,39,179,645.17,0.37,4,Mod_Dry,45,10,9,9,88,161,0.25,484.2,0.75,484.2,0,0,0,0,-9,9,45,10,9,0,97,548,990,966.5,23.5,0.238,0.128,0.00542,0.366,0.0155,2,0.269,0.635,0.027,22.9,0.956,0.98,0.937,51.9,48.2,96.4,2310
2013-06-29,2012,9,39,180,635.6,0.37,4,Mod_Dry,45,10,9,9,88,161,0.25,474.6,0.75,474.6,0,0,0,0,-9,9,45,10,9,0,97,539,990,966.4,23.6,0.233,0.123,0.00522,0.356,0.0151,2,0.263,0.618,0.0263,22.9,0.957,0.98,0.938,51.1,48.2,96.4,2310
2013-06-30,2012,9,39,181,626.03,0.38,4,Mod_Dry,45,10,9,9,88,161,0.26,465,0.74,465,0,0,0,0,-9,9,45,10,9,0,97,529,990,966.4,23.6,0.227,0.118,0.00502,0.346,0.0146,2,0.256,0.602,0.0255,23,0.957,0.98,0.938,50.2,48.2,96.4,2310
2013-07-01,2012,10,40,182,616.46,0.38,4,Mod_Dry,42,9,8,6,70,135,0.22,481.5,0.78,481.5,0,0,0,0,-6,6,42,9,8,0,76,540,990,966.4,23.6,0.234,0.126,0.00534,0.36,0.0152,2,0.267,0.627,0.0265,23,0.956,0.98,0.937,51.9,48.2,96.4,2310
2013-07-02,2012,10,40,183,606.89,0.38,4,Mod_Dry,42,9,8,6,70,135,0.22,471.9,0.78,471.9,0,0,0,0,-6,6,42,9,8,0,76,531,990,966.3,23.7,0.228,0.122,0.00514,0.35,0.0148,2,0.261,0.611,0.0258,23.1,0.957,0.98,0.938,51.1,48.2,96.4,2310
2013-07-03,2012,10,40,184,597.32,0.39,4,Mod_Dry,42,9,8,6,70,135,0.23,462.3,0.77,462.3,0,0,0,0,-6,6,42,9,8,0,76,521,990,966.3,23.7,0.223,0.117,0.00494,0.34,0.0143,2,0.255,0.595,0.0251,23.1,0.957,0.98,0.938,50.2,48.2,96.4,2310
2013-07-04,2012,10,40,185,588.3,0.39,4,Mod_Dry,42,9,8,6,70,135,0.23,453.3,0.77,453.3,0,0,0,0,-6,6,42,9,8,0,76,512,990,966.2,23.8,0.218,0.113,0.00476,0.331,0.0139,2,0.248,0.579,0.0244,23.2,0.958,0.98,0.939,49.3,48.2,96.4,2310
2013-07-05,2012,10,40,186,580.37,0.4,4,Mod_Dry,42,9,8,6,70,135,0.23,445.4,0.77,445.4,0,0,0,0,-6,6,42,9,8,0,76,504,990,966.2,23.8,0.214,0.109,0.00459,0.323,0.0136,2,0.243,0.566,0.0238,23.2,0.958,0.98,0.939,48.6,47.6,95.2,2290
2013-07-06,2012,10,40,187,571.89,0.4,4,Mod_Dry,42,9,8,6,70,135,0.24,436.9,0.76,436.9,0,0,0,0,-6,6,42,9,8,0,76,496,990,966.2,23.8,0.211,0.105,0.00442,0.316,0.0133,2,0.237,0.553,0.0232,23.3,0.957,0.98,0.938,47.7,46.8,93.6,2250
2013-07-07,2012,10,40,188,563.42,0.4,4,Mod_Dry,42,9,8,6,70,135,0.24,428.4,0.76,428.4,0,0,0,0,-6,6,42,9,8,0,76,487,990,966.1,23.9,0.208,0.101,0.00424,0.309,0.0129,2,0.232,0.54,0.0226,23.3,0.957,0.98,0.938,46.9,45.9,91.9,2210
2013-07-08,2012,10,41,189,554.94,0.41,4,Mod_Dry,42,9,8,6,70,135,0.24,419.9,0.76,419.9,0,0,0,0,-6,6,42,9,8,0,76,479,990,966.1,23.9,0.205,0.0972,0.00407,0.302,0.0126,2,0.226,0.528,0.0221,23.4,0.956,0.98,0.937,46,45.1,90.2,2170
2013-07-09,2012,10,41,190,547.01,0.41,4,Mod_Dry,42,9,8,6,70,135,0.25,412,0.75,412,0,0,0,0,-6,6,42,9,8,0,76,471,990,966.1,23.9,0.202,0.0935,0.0039,0.295,0.0123,2,0.221,0.516,0.0215,23.4,0.956,0.98,0.937,45.2,44.3,88.6,2130
2013-07-10,2012,10,41,191,539.08,0.42,4,Mod_Dry,42,9,8,6,70,135,0.25,404.1,0.75,404.1,0,0,0,0,-6,6,42,9,8,0,76,463,990,966,24,0.199,0.0897,0.00374,0.289,0.012,2,0.215,0.504,0.021,23.5,0.955,0.98,0.936,44.4,43.5,87.1,2090
2013-07-11,2012,10,41,192,532.24,0.42,3,Normal,50,10,9,9,108,186,0.35,346.2,0.65,346.2,0,0,0,0,-9,9,50,10,9,0,117,415,990,966,24,0.182,0.0624,0.0026,0.245,0.0102,2,0.176,0.421,0.0175,23.6,0.948,0.972,0.921,38,36.9,73.8,1770
2013-07-12,2012,10,41,193,524.86,0.43,3,Normal,50,10,9,9,108,186,0.35,338.9,0.65,338.9,0,0,0,0,-9,9,50,10,9,0,117,408,990,966,24,0.179,0.0589,0.00245,0.238,0.00992,2,0.171,0.41,0.017,23.6,0.947,0.97,0.918,37.2,36.1,72.1,1730
2013-07-13,2012,10,41,194,517.48,0.43,3,Normal,50,10,9,9,108,186,0.36,331.5,0.64,331.5,0,0,0,0,-9,9,50,10,9,0,117,400,990,965.9,24.1,0.177,0.0555,0.0023,0.232,0.00965,2,0.166,0.399,0.0166,23.7,0.946,0.97,0.917,36.4,35.3,70.6,1690
2013-07-14,2012,10,41,195,510.1,0.43,3,Normal,50,10,9,9,108,186,0.36,324.1,0.64,324.1,0,0,0,0,-9,9,50,10,9,0,117,393,990,965.9,24.1,0.174,0.052,0.00216,0.226,0.00939,2,0.161,0.388,0.0161,23.7,0.945,0.97,0.916,35.6,34.5,69.1,1660
2013-07-15,2012,10,42,196,503.26,0.44,3,Normal,50,10,9,9,108,186,0.37,317.3,0.63,317.3,0,0,0,0,-9,9,50,10,9,0,117,386,990,965.9,24.1,0.172,0.0487,0.00202,0.221,0.00914,2,0.157,0.377,0.0156,23.8,0.944,0.97,0.915,34.9,33.8,67.7,1620
2013-07-16,2012,10,42,197,496.42,0.44,3,Normal,50,10,9,9,108,186,0.38,310.4,0.63,310.4,0,0,0,0,-9,9,50,10,9,0,117,379,990,965.8,24.2,0.169,0.0455,0.00188,0.215,0.0089,2,0.152,0.367,0.0152,23.8,0.943,0.97,0.914,34.1,33.1,66.2,1590
2013-07-17,2012,10,42,198,490.68,0.45,3,Normal,50,10,9,9,108,186,0.38,304.7,0.62,304.7,0,0,0,0,-9,9,50,10,9,0,117,374,990,965.8,24.2,0.167,0.0428,0.00177,0.21,0.00869,2,0.148,0.358,0.0148,23.8,0.942,0.97,0.913,33.5,32.5,65,1560
2013-07-18,2012,10,42,199,484.39,0.45,3,Normal,50,10,9,9,108,186,0.38,298.4,0.62,298.4,0,0,0,0,-9,9,50,10,9,0,117,367,990,965.8,24.2,0.165,0.0398,0.00164,0.205,0.00847,2,0.144,0.349,0.0144,23.9,0.941,0.97,0.912,32.9,31.9,63.7,1530
2013-07-19,2012,10,42,200,478.1,0.46,3,Normal,50,10,9,9,108,186,0.39,292.1,0.61,292.1,0,0,0,0,-9,9,50,10,9,0,117,361,990,965.8,24.2,0.163,0.0369,0.00152,0.2,0.00824,2,0.14,0.34,0.014,23.9,0.939,0.97,0.911,32.2,31.2,62.4,1500
2013-07-20,2012,10,42,201,471.82,0.46,3,Normal,50,10,9,9,108,186,0.39,285.8,0.61,285.8,0,0,0,0,-9,9,50,10,9,0,117,355,990,965.7,24.3,0.161,0.0339,0.0014,0.195,0.00802,2,0.135,0.33,0.0136,23.9,0.938,0.97,0.91,31.5,30.5,61.1,1470
2013-07-21,2012,10,42,202,465.53,0.46,3,Normal,50,10,9,9,108,186,0.4,279.5,0.6,279.5,0,0,0,0,-9,9,50,10,9,0,117,349,990,965.7,24.3,0.159,0.0309,0.00127,0.189,0.0078,2,0.131,0.321,0.0132,24,0.937,0.97,0.908,30.8,29.9,59.7,1430
2013-07-22,2012,10,43,203,459.24,0.47,3,Normal,50,10,9,9,108,186,0.41,273.2,0.59,273.2,0,0,0,0,-9,9,50,10,9,0,117,342,990,965.7,24.3,0.156,0.028,0.00115,0.184,0.00757,2,0.127,0.311,0.0128,24,0.935,0.97,0.907,30.1,29.2,58.4,1400
2013-07-23,2012,10,43,204,453.49,0.47,3,Normal,50,10,9,9,108,186,0.41,267.5,0.59,267.5,0,0,0,0,-9,9,50,10,9,0,117,336,990,965.6,24.4,0.154,0.0253,0.00104,0.18,0.00737,2,0.123,0.303,0.0124,24.1,0.934,0.97,0.906,29.5,28.6,57.2,1370
2013-07-24,2012,10,43,205,447.75,0.47,3,Normal,50,10,9,9,108,186,0.41,261.8,0.58,261.8,0,0,0,0,-9,9,50,10,9,0,117,331,990,965.6,24.4,0.152,0.0225,0.000925,0.175,0.00717,2,0.119,0.294,0.0121,24.1,0.933,0.97,0.905,28.8,28,55.9,1340
2013-07-25,2012,10,43,206,442.01,0.48,3,Normal,50,10,9,9,108,186,0.42,256,0.58,256,0,0,0,0,-9,9,50,10,9,0,117,325,990,965.6,24.4,0.15,0.0198,0.000813,0.17,0.00697,2,0.115,0.285,0.0117,24.1,0.931,0.97,0.903,28.2,27.4,54.7,1310
