date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2013-07-26,2012,10,43,207,437.36,0.48,3,Normal,50,10,9,9,108,186,0.42,251.4,0.57,251.4,0,0,0,0,-9,9,50,10,9,0,117,320,990,965.6,24.4,0.149,0.0176,0.000722,0.166,0.0068,2,0.112,0.278,0.0114,24.2,0.93,0.97,0.902,27.7,26.9,53.7,1290
2013-07-27,2012,10,43,208,432.17,0.48,3,Normal,50,10,9,9,108,186,0.43,246.2,0.57,246.2,0,0,0,0,-9,9,50,10,9,0,117,315,990,965.5,24.5,0.147,0.0167,0.000682,0.163,0.00668,2,0.109,0.272,0.0111,24.2,0.929,0.97,0.901,27.1,26.3,52.6,1260
2013-07-28,2012,10,43,209,426.97,0.49,3,Normal,50,10,9,9,108,186,0.44,241,0.56,241,0,0,0,0,-9,9,50,10,9,0,117,310,990,965.5,24.5,0.145,0.0162,0.000663,0.161,0.00658,2,0.105,0.266,0.0109,24.2,0.927,0.97,0.899,26.5,25.7,51.4,1230
2013-07-29,2012,10,44,210,421.78,0.49,3,Normal,50,10,9,9,108,186,0.44,235.8,0.56,235.8,0,0,0,0,-9,9,50,10,9,0,117,305,990,965.5,24.5,0.143,0.0158,0.000644,0.159,0.00648,2,0.102,0.261,0.0106,24.2,0.925,0.97,0.897,25.9,25.1,50.3,1210
2013-07-30,2012,10,44,211,416.58,0.5,3,Normal,50,10,9,9,108,186,0.45,230.6,0.55,230.6,0,0,0,0,-9,9,50,10,9,0,117,300,990,965.5,24.5,0.141,0.0153,0.000626,0.157,0.00639,1,0.254,0.41,0.0167,24.1,0.957,0.98,0.938,52.2,48.2,48.2,1160
2013-07-31,2012,10,44,212,411.39,0.5,3,Normal,50,10,9,9,108,186,0.45,225.4,0.55,225.4,0,0,0,0,-9,9,50,10,9,0,117,294,990,965.5,24.5,0.139,0.0149,0.000607,0.154,0.00629,1,0.247,0.401,0.0163,24.1,0.959,0.98,0.939,51.2,48.2,48.2,1160
2013-08-01,2012,11,44,213,405.64,0.5,3,Normal,47,8,6,5,89,155,0.38,250.6,0.62,250.6,0,0,0,0,-5,5,47,8,6,0,94,312,990,965.4,24.6,0.146,0.0173,0.000704,0.163,0.00663,2,0.112,0.275,0.0112,24.3,0.93,0.97,0.902,27.8,26.9,53.9,1290
2013-08-02,2012,11,44,214,399.9,0.51,3,Normal,47,8,6,5,89,155,0.39,244.9,0.61,244.9,0,0,0,0,-5,5,47,8,6,0,94,306,990,965.4,24.6,0.143,0.0166,0.000673,0.16,0.00651,2,0.108,0.268,0.0109,24.3,0.928,0.97,0.9,27.1,26.3,52.6,1260
2013-08-03,2012,11,44,215,393.61,0.51,3,Normal,47,8,6,5,89,155,0.39,238.6,0.61,238.6,0,0,0,0,-5,5,47,8,6,0,94,300,990,965.4,24.6,0.141,0.016,0.000651,0.157,0.00639,2,0.104,0.261,0.0106,24.4,0.926,0.97,0.898,26.4,25.6,51.2,1230
2013-08-04,2012,11,44,216,387.87,0.52,3,Normal,47,8,6,5,89,155,0.4,232.9,0.6,232.9,0,0,0,0,-5,5,47,8,6,0,94,294,990,965.3,24.7,0.139,0.0155,0.00063,0.155,0.00628,2,0.0997,0.254,0.0103,24.4,0.924,0.97,0.896,25.8,25,50,1200
2013-08-05,2012,11,45,217,382.13,0.52,3,Normal,47,8,6,5,89,155,0.41,227.1,0.59,227.1,0,0,0,0,-5,5,47,8,6,0,94,288,990,965.3,24.7,0.137,0.0151,0.00061,0.152,0.00617,1,0.249,0.401,0.0163,24.3,0.958,0.98,0.939,51.9,48.2,48.2,1160
2013-08-06,2012,11,45,218,377.48,0.53,3,Normal,47,8,6,5,89,155,0.41,222.5,0.59,222.5,0,0,0,0,-5,5,47,8,6,0,94,283,990,965.3,24.7,0.136,0.0147,0.000593,0.15,0.00608,1,0.243,0.393,0.0159,24.3,0.958,0.98,0.939,50.9,48.2,48.2,1160
2013-08-07,2012,11,45,219,372.28,0.53,3,Normal,47,8,6,5,89,155,0.42,217.3,0.58,217.3,0,0,0,0,-5,5,47,8,6,0,94,278,990,965.3,24.7,0.134,0.0142,0.000575,0.148,0.00598,1,0.236,0.384,0.0155,24.4,0.958,0.98,0.938,49.7,48.2,48.2,1160
2013-08-08,2012,11,45,220,367.09,0.53,3,Normal,47,8,6,5,89,155,0.42,212.1,0.58,212.1,0,0,0,0,-5,5,47,8,6,0,94,273,990,965.2,24.8,0.132,0.0138,0.000556,0.146,0.00588,1,0.229,0.375,0.0151,24.4,0.957,0.98,0.938,48.5,47.6,47.6,1140
2013-08-09,2012,11,45,221,361.89,0.54,3,Normal,47,8,6,5,89,155,0.43,206.9,0.57,206.9,0,0,0,0,-5,5,47,8,6,0,94,268,990,965.2,24.8,0.13,0.0133,0.000538,0.143,0.00579,1,0.222,0.365,0.0147,24.4,0.956,0.98,0.937,47.4,46.4,46.4,1110
2013-08-10,2012,11,45,222,356.7,0.54,3,Normal,47,8,6,5,89,155,0.43,201.7,0.56,201.7,0,0,0,0,-5,5,47,8,6,0,94,263,990,965.2,24.8,0.128,0.0129,0.00052,0.141,0.00569,1,0.215,0.356,0.0143,24.5,0.955,0.98,0.936,46.2,45.3,45.3,1090
2013-08-11,2012,11,45,223,352.05,0.55,3,Normal,47,8,6,5,89,155,0.44,197.1,0.56,197.1,0,0,0,0,-5,5,47,8,6,0,94,258,990,965.2,24.8,0.127,0.0125,0.000503,0.139,0.0056,1,0.209,0.348,0.014,24.5,0.954,0.98,0.935,45.2,44.3,44.3,1060
2013-08-12,2012,11,46,224,347.4,0.55,3,Normal,47,8,6,5,89,155,0.45,192.4,0.55,192.4,0,0,0,0,-5,5,47,8,6,0,94,253,990,965.1,24.9,0.125,0.0121,0.000487,0.137,0.00551,1,0.202,0.339,0.0136,24.5,0.953,0.98,0.934,44.1,43.2,43.2,1040
2013-08-13,2012,11,46,225,342.75,0.56,3,Normal,47,8,6,5,89,155,0.45,187.8,0.55,187.8,0,0,0,0,-5,5,47,8,6,0,94,249,990,965.1,24.9,0.123,0.0117,0.00047,0.135,0.00543,1,0.196,0.331,0.0133,24.6,0.951,0.98,0.932,43,42.1,42.1,1010
2013-08-14,2012,11,46,226,339.2,0.56,3,Normal,47,8,6,5,89,155,0.46,184.2,0.54,184.2,0,0,0,0,-5,5,47,8,6,0,94,245,990,965.1,24.9,0.122,0.0114,0.000458,0.133,0.00536,1,0.191,0.325,0.013,24.6,0.95,0.98,0.931,42.2,41.3,41.3,992
2013-08-15,2012,11,46,227,335.1,0.56,3,Normal,47,8,6,5,89,155,0.46,180.1,0.54,180.1,0,0,0,0,-5,5,47,8,6,0,94,241,990,965.1,24.9,0.121,0.0111,0.000444,0.132,0.00528,1,0.186,0.317,0.0127,24.6,0.949,0.979,0.929,41.2,40.4,40.4,969
2013-08-16,2012,11,46,228,330.99,0.57,3,Normal,47,8,6,5,89,155,0.47,176,0.53,176,0,0,0,0,-5,5,47,8,6,0,94,237,990,965.1,24.9,0.119,0.0107,0.000429,0.13,0.00521,1,0.18,0.31,0.0124,24.6,0.948,0.977,0.926,40.3,39.4,39.4,944
2013-08-17,2012,11,46,229,326.89,0.57,3,Normal,47,8,6,5,89,155,0.47,171.9,0.53,171.9,0,0,0,0,-5,5,47,8,6,0,94,233,990,965,25,0.118,0.0104,0.000415,0.128,0.00513,1,0.175,0.303,0.0121,24.7,0.946,0.975,0.922,39.3,38.3,38.3,920
2013-08-18,2012,11,46,230,322.79,0.58,3,Normal,47,8,6,5,89,155,0.48,167.8,0.52,167.8,0,0,0,0,-5,5,47,8,6,0,94,229,990,965,25,0.116,0.01,0.000401,0.126,0.00505,1,0.169,0.295,0.0118,24.7,0.945,0.973,0.919,38.4,37.3,37.3,896
2013-08-19,2012,11,47,231,318.69,0.58,3,Normal,47,8,6,5,89,155,0.49,163.7,0.51,163.7,0,0,0,0,-5,5,47,8,6,0,94,225,990,965,25,0.115,0.00966,0.000386,0.124,0.00498,1,0.163,0.288,0.0115,24.7,0.944,0.971,0.916,37.5,36.3,36.3,872
2013-08-20,2012,11,47,232,314.59,0.59,3,Normal,47,8,6,5,89,155,0.49,159.6,0.51,159.6,0,0,0,0,-5,5,47,8,6,0,94,221,990,965,25,0.113,0.00932,0.000372,0.123,0.0049,1,0.158,0.281,0.0112,24.7,0.943,0.97,0.914,36.5,35.4,35.4,850
2013-08-21,2012,11,47,233,311.03,0.59,3,Normal,47,8,6,5,89,155,0.5,156,0.5,156,0,0,0,0,-5,5,47,8,6,0,94,217,990,965,25,0.112,0.00901,0.00036,0.121,0.00484,1,0.153,0.274,0.011,24.8,0.941,0.97,0.913,35.7,34.6,34.6,831
2013-08-22,2012,11,47,234,307.48,0.59,3,Normal,47,8,6,5,89,155,0.5,152.5,0.5,152.5,0,0,0,0,-5,5,47,8,6,0,94,213,990,964.9,25.1,0.111,0.00871,0.000348,0.12,0.00477,1,0.148,0.268,0.0107,24.8,0.94,0.97,0.912,34.9,33.8,33.8,812
2013-08-23,2012,11,47,235,303.92,0.6,3,Normal,47,8,6,5,89,155,0.51,148.9,0.49,148.9,0,0,0,0,-5,5,47,8,6,0,94,210,990,964.9,25.1,0.11,0.00841,0.000335,0.118,0.00471,1,0.144,0.262,0.0104,24.8,0.939,0.97,0.911,34,33,33,792
2013-08-24,2012,11,47,236,300.37,0.6,3,Normal,47,8,6,5,89,155,0.52,145.4,0.48,145.4,0,0,0,0,-5,5,47,8,6,0,94,206,990,964.9,25.1,0.108,0.00811,0.000323,0.116,0.00464,1,0.139,0.255,0.0102,24.8,0.938,0.97,0.909,33.2,32.2,32.2,773
2013-08-25,2012,11,47,237,296.82,0.61,3,Normal,47,8,6,5,89,155,0.52,141.8,0.48,141.8,0,0,0,0,-5,5,47,8,6,0,94,203,990,964.9,25.1,0.107,0.0078,0.000311,0.115,0.00458,1,0.134,0.249,0.00991,24.9,0.936,0.97,0.908,32.4,31.4,31.4,754
2013-08-26,2012,11,48,238,294.35,0.61,3,Normal,47,8,6,5,89,155,0.53,139.3,0.47,139.3,0,0,0,0,-5,5,47,8,6,0,94,200,990,964.9,25.1,0.106,0.00759,0.000302,0.114,0.00453,1,0.131,0.244,0.00973,24.9,0.935,0.97,0.907,31.8,30.8,30.8,740
2013-08-27,2012,11,48,239,291.35,0.62,3,Normal,47,8,6,5,89,155,0.53,136.3,0.47,136.3,0,0,0,0,-5,5,47,8,6,0,94,197,990,964.9,25.1,0.105,0.00734,0.000292,0.113,0.00448,1,0.127,0.239,0.00951,24.9,0.934,0.97,0.906,31.1,30.2,30.2,724
2013-08-28,2012,11,48,240,288.34,0.62,3,Normal,47,8,6,5,89,155,0.54,133.3,0.46,133.3,0,0,0,0,-5,5,47,8,6,0,94,194,990,964.9,25.1,0.104,0.00708,0.000282,0.111,0.00442,1,0.123,0.234,0.00929,24.9,0.932,0.97,0.904,30.4,29.5,29.5,707
2013-08-29,2012,11,48,241,285.33,0.63,3,Normal,47,8,6,5,89,155,0.54,130.3,0.46,130.3,0,0,0,0,-5,5,47,8,6,0,94,191,990,964.8,25.2,0.103,0.00683,0.000271,0.11,0.00437,1,0.118,0.228,0.00908,24.9,0.931,0.97,0.903,29.7,28.8,28.8,691
2013-08-30,2012,11,48,242,282.32,0.63,3,Normal,47,8,6,5,89,155,0.55,127.3,0.45,127.3,0,0,0,0,-5,5,47,8,6,0,94,188,990,964.8,25.2,0.102,0.00657,0.000261,0.109,0.00431,1,0.114,0.223,0.00886,24.9,0.93,0.97,0.902,29,28.1,28.1,674
2013-08-31,2012,11,48,243,279.32,0.63,3,Normal,47,8,6,5,89,155,0.56,124.3,0.45,124.3,0,0,0,0,-5,5,47,8,6,0,94,185,990,964.8,25.2,0.101,0.00632,0.000251,0.107,0.00426,1,0.11,0.218,0.00864,25,0.929,0.97,0.901,28.3,27.4,27.4,658
2013-09-01,2012,12,48,244,275.21,0.64,3,Normal,40,6,4,3,65,118,0.43,157.2,0.57,157.2,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.109,0.00911,0.000362,0.118,0.00467,1,0.155,0.273,0.0108,24.9,0.942,0.97,0.913,36.2,35.1,35.1,842
2013-09-02,2012,12,49,245,271.66,0.65,3,Normal,40,6,4,3,65,118,0.43,153.7,0.57,153.7,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.107,0.00881,0.000349,0.116,0.00461,1,0.15,0.266,0.0106,24.9,0.94,0.97,0.912,35.4,34.3,34.3,823
2013-09-03,2012,12,49,246,267.56,0.65,3,Normal,40,6,4,3,65,118,0.44,149.6,0.56,149.6,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.00846,0.000335,0.114,0.00454,1,0.144,0.259,0.0103,25,0.939,0.97,0.911,34.4,33.4,33.4,801
2013-09-04,2012,12,49,247,263.46,0.66,3,Normal,40,6,4,3,65,118,0.45,145.5,0.55,145.5,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.105,0.00811,0.000321,0.113,0.00446,1,0.139,0.252,0.00996,25,0.937,0.97,0.909,33.4,32.4,32.4,778
2013-09-05,2012,12,49,248,259.35,0.67,3,Normal,40,6,4,3,65,118,0.46,141.3,0.55,141.3,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00776,0.000307,0.111,0.00439,1,0.133,0.244,0.00966,25,0.936,0.97,0.908,32.4,31.5,31.5,755
2013-09-06,2012,12,49,249,255.25,0.68,3,Normal,40,6,4,3,65,118,0.46,137.3,0.54,137.3,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.102,0.00742,0.000293,0.109,0.00431,1,0.128,0.237,0.00937,25,0.934,0.97,0.906,31.5,30.5,30.5,733
2013-09-07,2012,12,49,250,251.7,0.69,3,Normal,40,6,4,3,65,118,0.47,133.7,0.53,133.7,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.1,0.00711,0.000281,0.107,0.00425,1,0.123,0.23,0.00911,25.1,0.932,0.97,0.904,30.6,29.7,29.7,713
2013-09-08,2012,12,49,251,248.14,0.7,3,Normal,40,6,4,3,65,118,0.48,130.1,0.52,130.1,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.0991,0.00681,0.000269,0.106,0.00418,1,0.118,0.224,0.00885,25.1,0.931,0.97,0.903,29.8,28.9,28.9,694
2013-09-09,2012,12,50,252,244.59,0.71,3,Normal,40,6,4,3,65,118,0.48,126.6,0.52,126.6,0,0,0,0,-3,3,40,6,4,0,68,177,990,964.7,25.3,0.0979,0.00651,0.000257,0.104,0.00412,1,0.113,0.218,0.0086,25.1,0.929,0.97,0.902,29,28.1,28.1,675
2013-09-10,2012,12,50,253,242.13,0.71,3,Normal,40,6,4,3,65,118,0.49,124.1,0.51,124.1,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.7,25.3,0.097,0.0063,0.000249,0.103,0.00407,1,0.11,0.213,0.00842,25.1,0.928,0.97,0.9,28.4,27.5,27.5,661
2013-09-11,2012,12,50,254,239.12,0.72,4,Mod_Dry,34,6,4,3,44,91,0.38,148.1,0.62,148.1,0,0,0,0,-3,3,34,6,4,0,47,192,990,964.6,25.4,0.103,0.00834,0.000329,0.112,0.0044,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.2,33.2,33.2,797
2013-09-12,2012,12,50,255,236.11,0.73,4,Mod_Dry,34,6,4,3,44,91,0.39,145.1,0.61,145.1,0,0,0,0,-3,3,34,6,4,0,47,189,990,964.6,25.4,0.102,0.00808,0.000318,0.11,0.00435,1,0.138,0.249,0.0098,25.1,0.937,0.97,0.909,33.5,32.5,32.5,780
2013-09-13,2012,12,50,256,233.1,0.74,4,Mod_Dry,34,6,4,3,44,91,0.39,142.1,0.61,142.1,0,0,0,0,-3,3,34,6,4,0,47,186,990,964.6,25.4,0.101,0.00783,0.000308,0.109,0.00429,1,0.134,0.243,0.00958,25.2,0.936,0.97,0.908,32.8,31.8,31.8,764
2013-09-14,2012,12,50,257,230.1,0.75,4,Mod_Dry,34,6,4,3,44,91,0.4,139.1,0.6,139.1,0,0,0,0,-3,3,34,6,4,0,47,183,990,964.6,25.4,0.1,0.00757,0.000298,0.108,0.00424,1,0.13,0.238,0.00936,25.2,0.934,0.97,0.906,32.1,31.1,31.1,747
2013-09-15,2012,12,50,258,227.09,0.76,4,Mod_Dry,34,6,4,3,44,91,0.4,136.1,0.6,136.1,0,0,0,0,-3,3,34,6,4,0,47,180,990,964.6,25.4,0.0991,0.00732,0.000288,0.106,0.00418,1,0.126,0.233,0.00915,25.2,0.933,0.97,0.905,31.4,30.4,30.4,731
2013-09-16,2012,12,51,259,224.08,0.77,4,Mod_Dry,34,6,4,3,44,91,0.41,133.1,0.59,133.1,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.098,0.00706,0.000277,0.105,0.00413,1,0.122,0.227,0.00893,25.2,0.932,0.97,0.904,30.7,29.8,29.8,714
2013-09-17,2012,12,51,260,221.62,0.78,4,Mod_Dry,34,6,4,3,44,91,0.41,130.6,0.59,130.6,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0972,0.00685,0.000269,0.104,0.00408,1,0.119,0.223,0.00875,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
2013-09-18,2012,12,51,261,219.16,0.79,4,Mod_Dry,34,6,4,3,44,91,0.41,128.2,0.58,128.2,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0963,0.00664,0.000261,0.103,0.00404,1,0.116,0.218,0.00857,25.3,0.93,0.97,0.902,29.5,28.6,28.6,687
2013-09-19,2012,12,51,262,216.7,0.8,4,Mod_Dry,34,6,4,3,44,91,0.42,125.7,0.58,125.7,0,0,0,0,-3,3,34,6,4,0,47,170,990,964.5,25.5,0.0954,0.00643,0.000252,0.102,0.00399,1,0.112,0.214,0.00839,25.3,0.929,0.97,0.901,29,28.1,28.1,674
2013-09-20,2012,12,51,263,214.24,0.81,4,Mod_Dry,34,6,4,3,44,91,0.42,123.2,0.57,123.2,0,0,0,0,-3,3,34,6,4,0,47,167,990,964.5,25.5,0.0946,0.00623,0.000244,0.101,0.00395,1,0.109,0.21,0.00822,25.3,0.927,0.97,0.899,28.4,27.5,27.5,660
2013-09-21,2012,12,51,264,211.78,0.82,4,Mod_Dry,34,6,4,3,44,91,0.43,120.8,0.57,120.8,0,0,0,0,-3,3,34,6,4,0,47,165,990,964.5,25.5,0.0937,0.00602,0.000236,0.0997,0.00391,1,0.106,0.205,0.00804,25.3,0.926,0.97,0.898,27.8,26.9,26.9,646
2013-09-22,2012,12,51,265,209.32,0.82,4,Mod_Dry,34,6,4,3,44,91,0.43,118.3,0.56,118.3,0,0,0,0,-3,3,34,6,4,0,47,162,990,964.5,25.5,0.0928,0.00581,0.000227,0.0986,0.00386,1,0.102,0.201,0.00786,25.3,0.924,0.97,0.896,27.2,26.4,26.4,632
2013-09-23,2012,12,52,266,207.95,0.83,4,Mod_Dry,34,6,4,3,44,91,0.44,117,0.56,117,0,0,0,0,-3,3,34,6,4,0,47,161,990,964.4,25.6,0.0923,0.00569,0.000223,0.098,0.00384,1,0.1,0.198,0.00776,25.4,0.923,0.97,0.895,26.8,26,26,625
2013-09-24,2012,12,52,267,206.03,0.83,4,Mod_Dry,34,6,4,3,44,91,0.44,115,0.56,115,0,0,0,0,-3,3,34,6,4,0,47,159,990,964.4,25.6,0.0917,0.00553,0.000216,0.0972,0.0038,1,0.0978,0.195,0.00763,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2013-09-25,2012,12,52,268,204.12,0.84,4,Mod_Dry,34,6,4,3,44,91,0.45,113.1,0.55,113.1,0,0,0,0,-3,3,34,6,4,0,47,157,990,964.4,25.6,0.091,0.00537,0.00021,0.0963,0.00377,1,0.0952,0.192,0.00749,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
2013-09-26,2012,12,52,269,202.21,0.84,4,Mod_Dry,34,6,4,3,44,91,0.45,111.2,0.55,111.2,0,0,0,0,-3,3,34,6,4,0,47,155,990,964.4,25.6,0.0903,0.0052,0.000203,0.0955,0.00373,1,0.0926,0.188,0.00735,25.4,0.918,0.97,0.891,25.4,24.7,24.7,592
2013-09-27,2012,12,52,270,200.29,0.85,4,Mod_Dry,34,6,4,3,44,91,0.45,109.3,0.55,109.3,0,0,0,0,-3,3,34,6,4,0,47,153,990,964.4,25.6,0.0896,0.00504,0.000197,0.0947,0.0037,1,0.09,0.185,0.00722,25.4,0,0,0,0,0,0,0
2013-09-28,2012,12,52,271,198.38,0.86,4,Mod_Dry,34,6,4,3,44,91,0.46,107.4,0.54,107.4,0,0,0,0,-3,3,34,6,4,0,47,151,990,964.4,25.6,0.089,0.00488,0.000191,0.0938,0.00367,1,0.0875,0.181,0.00708,25.4,0,0,0,0,0,0,0
2013-09-29,2012,12,52,272,196.46,0.86,4,Mod_Dry,34,6,4,3,44,91,0.46,105.5,0.54,105.5,0,0,0,0,-3,3,34,6,4,0,47,149,990,964.4,25.6,0.0883,0.00471,0.000184,0.093,0.00363,1,0.0849,0.178,0.00695,25.4,0,0,0,0,0,0,0
2013-09-30,2012,12,53,273,195.1,0.87,4,Mod_Dry,34,6,4,3,44,91,0.47,104.1,0.53,104.1,0,0,0,0,-3,3,34,6,4,0,47,148,990,964.4,25.6,0.0878,0.0046,0.00018,0.0924,0.00361,1,0.083,0.175,0.00686,25.4,0,0,0,0,0,0,0
2013-10-01,2013,1,1,274,193.73,0.87,4,Mod_Dry,31,4,3,2,33,73,0.38,120.7,0.62,120.7,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0916,0.00601,0.000235,0.0976,0.00381,1,0.105,0.203,0.00794,25.4,0.925,0.97,0.898,27.8,27,27,647
2013-10-02,2013,1,1,275,191.82,0.87,4,Mod_Dry,31,4,3,2,33,73,0.38,118.8,0.62,118.8,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.0909,0.00585,0.000229,0.0967,0.00378,1,0.103,0.2,0.0078,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
2013-10-03,2013,1,1,276,190.45,0.88,4,Mod_Dry,31,4,3,2,33,73,0.38,117.5,0.62,117.5,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0904,0.00573,0.000224,0.0961,0.00376,1,0.101,0.197,0.00771,25.4,0.923,0.97,0.895,27,26.2,26.2,628
2013-10-04,2013,1,1,277,189.08,0.88,4,Mod_Dry,31,4,3,2,33,73,0.39,116.1,0.61,116.1,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0899,0.00562,0.00022,0.0955,0.00373,1,0.0992,0.195,0.00761,25.4,0.922,0.97,0.894,26.6,25.8,25.8,620
2013-10-05,2013,1,1,278,187.71,0.88,4,Mod_Dry,31,4,3,2,33,73,0.39,114.7,0.61,114.7,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0894,0.0055,0.000215,0.0949,0.00371,1,0.0974,0.192,0.00752,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
2013-10-06,2013,1,1,279,186.35,0.89,4,Mod_Dry,31,4,3,2,33,73,0.39,113.3,0.61,113.3,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0889,0.00538,0.000211,0.0943,0.00369,1,0.0955,0.19,0.00742,25.4,0.92,0.97,0.892,26,25.2,25.2,604
2013-10-07,2013,1,1,280,184.98,0.89,4,Mod_Dry,31,4,3,2,33,73,0.4,112,0.6,112,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0885,0.00527,0.000206,0.0937,0.00367,1,0.0937,0.187,0.00733,25.4,0.919,0.97,0.892,25.6,24.9,24.9,596
2013-10-08,2013,1,2,281,183.61,0.89,4,Mod_Dry,31,4,3,2,33,73,0.4,110.6,0.6,110.6,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.088,0.00515,0.000202,0.0931,0.00364,1,0.0918,0.185,0.00723,25.4,0.918,0.97,0.891,25.3,24.5,24.5,589
2013-10-09,2013,1,2,282,182.24,0.9,4,Mod_Dry,31,4,3,2,33,73,0.4,109.2,0.6,109.2,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0875,0.00504,0.000197,0.0925,0.00362,1,0.09,0.183,0.00714,25.4,0.917,0.97,0.89,24.9,24.2,24.2,581
2013-10-10,2013,1,2,283,180.88,0.9,4,Mod_Dry,31,4,3,2,33,73,0.4,107.9,0.6,107.9,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.087,0.00492,0.000192,0.0919,0.0036,1,0.0881,0.18,0.00704,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
2013-10-11,2013,1,2,284,179.51,0.9,4,Mod_Dry,31,4,3,2,33,73,0.41,106.5,0.59,106.5,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0865,0.0048,0.000188,0.0913,0.00357,1,0.0863,0.178,0.00695,25.4,0.915,0.97,0.888,24.3,23.5,23.5,565
2013-10-12,2013,1,2,285,178.14,0.91,4,Mod_Dry,31,4,3,2,33,73,0.41,105.1,0.59,105.1,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.086,0.00469,0.000183,0.0907,0.00355,1,0.0844,0.175,0.00685,25.4,0.914,0.97,0.887,23.9,23.2,23.2,557
2013-10-13,2013,1,2,286,176.78,0.91,4,Mod_Dry,31,4,3,2,33,73,0.41,103.8,0.59,103.8,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0856,0.00457,0.000179,0.0901,0.00353,1,0.0826,0.173,0.00676,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
2013-10-14,2013,1,2,287,175.41,0.91,4,Mod_Dry,31,4,3,2,33,73,0.42,102.4,0.58,102.4,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.4,25.6,0.0851,0.00445,0.000174,0.0895,0.0035,1,0.0808,0.17,0.00666,25.4,0.912,0.97,0.885,23.3,22.6,22.6,541
2013-10-15,2013,1,3,288,174.04,0.91,4,Mod_Dry,31,4,3,2,33,73,0.42,101,0.58,101,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0846,0.00434,0.00017,0.0889,0.00348,1,0.0789,0.168,0.00657,25.4,0.911,0.969,0.883,22.9,22.2,22.2,533
2013-10-16,2013,1,3,289,172.67,0.92,4,Mod_Dry,31,4,3,2,33,73,0.42,99.67,0.58,99.67,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0841,0.00422,0.000165,0.0883,0.00346,1,0.0771,0.165,0.00647,25.4,0.911,0.969,0.882,22.6,21.9,21.9,525
2013-10-17,2013,1,3,290,171.31,0.92,4,Mod_Dry,31,4,3,2,33,73,0.43,98.31,0.57,98.31,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0836,0.00411,0.000161,0.0877,0.00344,1,0.0752,0.163,0.00638,25.4,0.913,0.968,0.883,22.3,21.6,21.6,519
2013-10-18,2013,1,3,291,169.94,0.92,4,Mod_Dry,31,4,3,2,33,73,0.43,96.94,0.57,96.94,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0832,0.00399,0.000156,0.0871,0.00341,1,0.0734,0.161,0.00628,25.4,0.914,0.967,0.884,22.1,21.3,21.3,512
2013-10-19,2013,1,3,292,168.57,0.92,4,Mod_Dry,31,4,3,2,33,73,0.43,95.57,0.57,95.57,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0827,0.00387,0.000152,0.0865,0.00339,1,0.0715,0.158,0.00619,25.4,0.916,0.967,0.885,21.8,21.1,21.1,506
2013-10-20,2013,1,3,293,168.3,0.92,4,Mod_Dry,31,4,3,2,33,73,0.43,95.3,0.57,95.3,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0826,0.00385,0.000151,0.0864,0.00338,1,0.0712,0.158,0.00617,25.4,0.916,0.967,0.886,21.7,21,21,504
2013-10-21,2013,1,3,294,167.48,0.92,4,Mod_Dry,31,4,3,2,33,73,0.44,94.48,0.56,94.48,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.0823,0.00378,0.000148,0.0861,0.00337,1,0.07,0.156,0.00611,25.4,0.917,0.966,0.886,21.6,20.8,20.8,500
2013-10-22,2013,1,4,295,166.66,0.93,4,Mod_Dry,31,4,3,2,33,73,0.44,93.66,0.56,93.66,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.082,0.00371,0.000145,0.0857,0.00336,1,0.0689,0.155,0.00606,25.4,0.918,0.966,0.887,21.4,20.7,20.7,496
2013-10-23,2013,1,4,296,170.21,0.92,4,Mod_Dry,31,4,3,2,33,73,0.43,97.21,0.57,97.21,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0833,0.00401,0.000157,0.0873,0.00342,1,0.0737,0.161,0.0063,25.4,0.914,0.968,0.884,22.1,21.4,21.4,513
2013-10-24,2013,1,4,297,173.22,0.91,4,Mod_Dry,31,4,3,2,33,73,0.42,100.2,0.58,100.2,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0843,0.00427,0.000167,0.0886,0.00347,1,0.0778,0.166,0.00651,25.4,0.911,0.969,0.882,22.7,22,22,528
2013-10-25,2013,1,4,298,171.85,0.92,4,Mod_Dry,31,4,3,2,33,73,0.42,98.85,0.57,98.85,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0838,0.00415,0.000163,0.088,0.00344,1,0.0759,0.164,0.00642,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
2013-10-26,2013,1,4,299,171.03,0.92,4,Mod_Dry,31,4,3,2,33,73,0.43,98.03,0.57,98.03,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0835,0.00408,0.00016,0.0876,0.00343,1,0.0748,0.162,0.00636,25.4,0.913,0.968,0.884,22.3,21.6,21.6,517
2013-10-27,2013,1,4,300,171.31,0.92,4,Mod_Dry,31,4,3,2,33,73,0.43,98.31,0.57,98.31,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0836,0.00411,0.000161,0.0877,0.00344,1,0.0752,0.163,0.00638,25.4,0.913,0.968,0.883,22.3,21.6,21.6,519
2013-10-28,2013,1,4,301,170.49,0.92,4,Mod_Dry,31,4,3,2,33,73,0.43,97.49,0.57,97.49,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0833,0.00404,0.000158,0.0874,0.00342,1,0.0741,0.161,0.00632,25.4,0.914,0.968,0.884,22.2,21.5,21.5,515
2013-10-29,2013,1,5,302,168.57,0.92,4,Mod_Dry,31,4,3,2,33,73,0.43,95.57,0.57,95.57,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0827,0.00387,0.000152,0.0865,0.00339,1,0.0715,0.158,0.00619,25.4,0.916,0.967,0.885,21.8,21.1,21.1,506
2013-10-30,2013,1,5,303,168.3,0.92,4,Mod_Dry,31,4,3,2,33,73,0.43,95.3,0.57,95.3,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0826,0.00385,0.000151,0.0864,0.00338,1,0.0712,0.158,0.00617,25.4,0.916,0.967,0.886,21.7,21,21,504
2013-10-31,2013,1,5,304,166.39,0.93,4,Mod_Dry,31,4,3,2,33,73,0.44,93.39,0.56,93.39,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0819,0.00369,0.000144,0.0856,0.00335,1,0.0686,0.154,0.00604,25.4,0.918,0.966,0.887,21.3,20.6,20.6,495
2013-11-01,2013,2,5,305,165.02,0.93,4,Mod_Dry,29,4,2,2,30,67,0.41,98.02,0.59,98.02,0,0,0,0,-2,2,29,4,2,0,32,133,990,964.5,25.5,0.0825,0.00408,0.00016,0.0866,0.00339,1,0.0748,0.161,0.00632,25.4,0.913,0.968,0.884,22.3,21.5,21.5,517
2013-11-02,2013,2,5,306,169.12,0.92,4,Mod_Dry,29,4,2,2,30,67,0.4,102.1,0.6,102.1,0,0,0,0,-2,2,29,4,2,0,32,137,990,964.5,25.5,0.0839,0.00443,0.000173,0.0884,0.00346,1,0.0804,0.169,0.00661,25.4,0.912,0.97,0.885,23.2,22.5,22.5,539
2013-11-03,2013,2,5,307,173.77,0.91,4,Mod_Dry,29,4,2,2,30,67,0.39,106.8,0.61,106.8,0,0,0,0,-2,2,29,4,2,0,32,142,990,964.5,25.5,0.0856,0.00483,0.000189,0.0904,0.00354,1,0.0866,0.177,0.00693,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
2013-11-04,2013,2,5,308,174.04,0.91,4,Mod_Dry,29,4,2,2,30,67,0.39,107,0.61,107,0,0,0,0,-2,2,29,4,2,0,32,142,990,964.5,25.5,0.0857,0.00485,0.00019,0.0905,0.00354,1,0.087,0.178,0.00695,25.4,0.916,0.97,0.888,24.4,23.7,23.7,568
2013-11-05,2013,2,6,309,176.5,0.91,4,Mod_Dry,29,4,2,2,30,67,0.38,109.5,0.62,109.5,0,0,0,0,-2,2,29,4,2,0,32,145,990,964.4,25.6,0.0865,0.00506,0.000198,0.0916,0.00358,1,0.0903,0.182,0.00712,25.4,0.917,0.97,0.89,25,24.2,24.2,582
2013-11-06,2013,2,6,310,177.87,0.91,4,Mod_Dry,29,4,2,2,30,67,0.38,110.9,0.62,110.9,0,0,0,0,-2,2,29,4,2,0,32,146,990,964.4,25.6,0.087,0.00517,0.000202,0.0922,0.00361,1,0.0922,0.184,0.00721,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
2013-11-07,2013,2,6,311,180.88,0.9,4,Mod_Dry,29,4,2,2,30,67,0.37,113.9,0.63,113.9,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.0881,0.00543,0.000212,0.0935,0.00366,1,0.0962,0.19,0.00742,25.4,0.921,0.97,0.893,26.1,25.3,25.3,607
2013-11-08,2013,2,6,312,182.24,0.9,4,Mod_Dry,29,4,2,2,30,67,0.37,115.2,0.63,115.2,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0886,0.00555,0.000217,0.0941,0.00368,1,0.0981,0.192,0.00752,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
2013-11-09,2013,2,6,313,180.88,0.9,4,Mod_Dry,29,4,2,2,30,67,0.37,113.9,0.63,113.9,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.0881,0.00543,0.000212,0.0935,0.00366,1,0.0962,0.19,0.00742,25.4,0.921,0.97,0.893,26.1,25.3,25.3,607
2013-11-10,2013,2,6,314,179.51,0.9,4,Mod_Dry,29,4,2,2,30,67,0.37,112.5,0.63,112.5,0,0,0,0,-2,2,29,4,2,0,32,148,990,964.4,25.6,0.0876,0.00531,0.000208,0.0929,0.00363,1,0.0944,0.187,0.00733,25.4,0.92,0.97,0.892,25.7,25,25,599
2013-11-11,2013,2,6,315,178.14,0.91,4,Mod_Dry,29,4,2,2,30,67,0.38,111.1,0.62,111.1,0,0,0,0,-2,2,29,4,2,0,32,146,990,964.4,25.6,0.0871,0.0052,0.000203,0.0923,0.00361,1,0.0925,0.185,0.00723,25.4,0.919,0.97,0.891,25.4,24.6,24.6,591
2013-11-12,2013,2,7,316,176.23,0.91,4,Mod_Dry,29,4,2,2,30,67,0.38,109.2,0.62,109.2,0,0,0,0,-2,2,29,4,2,0,32,144,990,964.4,25.6,0.0864,0.00503,0.000197,0.0915,0.00358,1,0.09,0.181,0.0071,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
2013-11-13,2013,2,7,317,175.41,0.91,4,Mod_Dry,29,4,2,2,30,67,0.38,108.4,0.62,108.4,0,0,0,0,-2,2,29,4,2,0,32,143,990,964.4,25.6,0.0861,0.00496,0.000194,0.0911,0.00357,1,0.0889,0.18,0.00704,25.4,0.917,0.97,0.889,24.7,24,24,576
2013-11-14,2013,2,7,318,174.59,0.91,4,Mod_Dry,29,4,2,2,30,67,0.38,107.6,0.62,107.6,0,0,0,0,-2,2,29,4,2,0,32,143,990,964.5,25.5,0.0859,0.0049,0.000192,0.0908,0.00355,1,0.0877,0.178,0.00699,25.4,0.916,0.97,0.889,24.5,23.8,23.8,571
2013-11-15,2013,2,7,319,172.67,0.92,4,Mod_Dry,29,4,2,2,30,67,0.39,105.7,0.61,105.7,0,0,0,0,-2,2,29,4,2,0,32,141,990,964.5,25.5,0.0852,0.00473,0.000185,0.0899,0.00352,1,0.0852,0.175,0.00685,25.4,0.915,0.97,0.887,24,23.3,23.3,560
2013-11-16,2013,2,7,320,173.49,0.91,4,Mod_Dry,29,4,2,2,30,67,0.39,106.5,0.61,106.5,0,0,0,0,-2,2,29,4,2,0,32,141,990,964.5,25.5,0.0855,0.0048,0.000188,0.0903,0.00353,1,0.0863,0.177,0.00691,25.4,0.915,0.97,0.888,24.3,23.5,23.5,565
2013-11-17,2013,2,7,321,174.32,0.91,4,Mod_Dry,29,4,2,2,30,67,0.38,107.3,0.62,107.3,0,0,0,0,-2,2,29,4,2,0,32,142,990,964.5,25.5,0.0858,0.00487,0.000191,0.0906,0.00355,1,0.0874,0.178,0.00697,25.4,0.916,0.97,0.888,24.5,23.7,23.7,569
2013-11-18,2013,2,7,322,172.95,0.92,4,Mod_Dry,29,4,2,2,30,67,0.39,106,0.61,106,0,0,0,0,-2,2,29,4,2,0,32,141,990,964.5,25.5,0.0853,0.00476,0.000186,0.09,0.00352,1,0.0855,0.176,0.00687,25.4,0.915,0.97,0.887,24.1,23.4,23.4,561
2013-11-19,2013,2,8,323,175.96,0.91,4,Mod_Dry,29,4,2,2,30,67,0.38,109,0.62,109,0,0,0,0,-2,2,29,4,2,0,32,144,990,964.4,25.6,0.0863,0.00501,0.000196,0.0914,0.00358,1,0.0896,0.181,0.00708,25.4,0.917,0.97,0.89,24.9,24.1,24.1,579
2013-11-20,2013,2,8,324,178.96,0.9,4,Mod_Dry,29,4,2,2,30,67,0.37,112,0.63,112,0,0,0,0,-2,2,29,4,2,0,32,147,990,964.4,25.6,0.0874,0.00527,0.000206,0.0927,0.00363,1,0.0936,0.186,0.00729,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2013-11-21,2013,2,8,325,180.33,0.9,5,Dry,23,4,2,2,19,50,0.28,130.3,0.72,130.3,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0918,0.00683,0.000267,0.0986,0.00386,1,0.118,0.217,0.00849,25.3,0.931,0.97,0.903,30.1,29.2,29.2,702
2013-11-22,2013,2,8,326,186.62,0.89,5,Dry,23,4,2,2,19,50,0.27,136.6,0.73,136.6,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.094,0.00736,0.000288,0.101,0.00396,1,0.127,0.228,0.00893,25.3,0.933,0.97,0.905,31.7,30.7,30.7,738
2013-11-23,2013,2,8,327,187.99,0.88,5,Dry,23,4,2,2,19,50,0.27,138,0.73,138,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0945,0.00748,0.000292,0.102,0.00399,1,0.129,0.231,0.00902,25.3,0.934,0.97,0.906,32,31.1,31.1,745
2013-11-24,2013,2,8,328,189.35,0.88,5,Dry,23,4,2,2,19,50,0.26,139.3,0.74,139.3,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0949,0.00759,0.000297,0.103,0.00401,1,0.131,0.233,0.00912,25.3,0.934,0.97,0.906,32.4,31.4,31.4,753
2013-11-25,2013,2,8,329,190.72,0.88,5,Dry,23,4,2,2,19,50,0.26,140.7,0.74,140.7,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0954,0.00771,0.000301,0.103,0.00403,1,0.132,0.236,0.00921,25.3,0.935,0.97,0.907,32.7,31.7,31.7,761
2013-11-26,2013,2,9,330,189.35,0.88,5,Dry,23,4,2,2,19,50,0.26,139.3,0.74,139.3,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0949,0.00759,0.000297,0.103,0.00401,1,0.131,0.233,0.00912,25.3,0.934,0.97,0.906,32.4,31.4,31.4,753
2013-11-27,2013,2,9,331,186.35,0.89,5,Dry,23,4,2,2,19,50,0.27,136.3,0.73,136.3,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0939,0.00734,0.000287,0.101,0.00396,1,0.127,0.228,0.00891,25.3,0.933,0.97,0.905,31.6,30.7,30.7,736
2013-11-28,2013,2,9,332,183.89,0.89,5,Dry,23,4,2,2,19,50,0.27,133.9,0.73,133.9,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.093,0.00713,0.000279,0.1,0.00392,1,0.123,0.223,0.00874,25.3,0.932,0.97,0.904,31,30.1,30.1,722
2013-11-29,2013,2,9,333,181.42,0.9,5,Dry,23,4,2,2,19,50,0.28,131.4,0.72,131.4,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0921,0.00692,0.000271,0.0991,0.00388,1,0.12,0.219,0.00857,25.3,0.931,0.97,0.903,30.4,29.5,29.5,708
2013-11-30,2013,2,9,334,183.34,0.89,5,Dry,23,4,2,2,19,50,0.27,133.3,0.73,133.3,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0928,0.00708,0.000277,0.0999,0.00391,1,0.123,0.222,0.0087,25.3,0.932,0.97,0.904,30.9,30,30,719
2013-12-01,2013,3,9,335,186.35,0.89,5,Dry,26,4,3,2,24,59,0.32,127.3,0.68,127.3,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0921,0.00657,0.000257,0.0987,0.00386,1,0.114,0.213,0.00833,25.4,0.929,0.97,0.902,29.4,28.6,28.6,685
2013-12-02,2013,3,9,336,189.35,0.88,5,Dry,26,4,3,2,24,59,0.31,130.3,0.69,130.3,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0932,0.00683,0.000267,0.1,0.00391,1,0.118,0.218,0.00854,25.4,0.931,0.97,0.903,30.2,29.3,29.3,702
2013-12-03,2013,3,10,337,194.55,0.87,5,Dry,26,4,3,2,24,59,0.3,135.6,0.7,135.6,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.095,0.00727,0.000284,0.102,0.004,1,0.125,0.228,0.0089,25.4,0.933,0.97,0.905,31.4,30.5,30.5,732
2013-12-04,2013,3,10,338,196.46,0.86,5,Dry,26,4,3,2,24,59,0.3,137.5,0.7,137.5,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0957,0.00743,0.00029,0.103,0.00403,1,0.128,0.231,0.00903,25.4,0.933,0.97,0.905,31.9,31,31,743
2013-12-05,2013,3,10,339,196.19,0.86,5,Dry,26,4,3,2,24,59,0.3,137.2,0.7,137.2,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0956,0.00741,0.00029,0.103,0.00402,1,0.128,0.231,0.00901,25.4,0.933,0.97,0.905,31.8,30.9,30.9,741
2013-12-06,2013,3,10,340,195.92,0.86,5,Dry,26,4,3,2,24,59,0.3,136.9,0.7,136.9,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0955,0.00739,0.000289,0.103,0.00402,1,0.127,0.23,0.009,25.4,0.933,0.97,0.905,31.8,30.8,30.8,740
2013-12-07,2013,3,10,341,197.83,0.86,5,Dry,26,4,3,2,24,59,0.3,138.8,0.7,138.8,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0962,0.00755,0.000295,0.104,0.00405,1,0.13,0.234,0.00913,25.4,0.934,0.97,0.906,32.2,31.3,31.3,751
2013-12-08,2013,3,10,342,203.03,0.84,5,Dry,26,4,3,2,24,59,0.29,144,0.71,144,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.098,0.00799,0.000312,0.106,0.00414,1,0.137,0.243,0.0095,25.3,0.936,0.97,0.908,33.5,32.5,32.5,780
2013-12-09,2013,3,10,343,208.22,0.83,5,Dry,26,4,3,2,24,59,0.28,149.2,0.72,149.2,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0998,0.00843,0.00033,0.108,0.00424,1,0.144,0.252,0.00987,25.3,0.938,0.97,0.91,34.7,33.7,33.7,809
2013-12-10,2013,3,11,344,211.78,0.82,5,Dry,26,4,3,2,24,59,0.28,152.8,0.72,152.8,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00874,0.000342,0.11,0.0043,1,0.149,0.259,0.0101,25.3,0.939,0.97,0.911,35.6,34.5,34.5,828
2013-12-11,2013,3,11,345,214.78,0.81,5,Dry,26,4,3,2,24,59,0.28,155.8,0.72,155.8,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00899,0.000352,0.111,0.00436,1,0.153,0.264,0.0103,25.2,0.94,0.97,0.912,36.3,35.2,35.2,844
2013-12-12,2013,3,11,346,217.24,0.8,5,Dry,26,4,3,2,24,59,0.27,158.2,0.73,158.2,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.0092,0.000361,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,858
2013-12-13,2013,3,11,347,218.61,0.79,5,Dry,26,4,3,2,24,59,0.27,159.6,0.73,159.6,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00932,0.000366,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.913,37.2,36.1,36.1,865
2013-12-14,2013,3,11,348,218.34,0.79,5,Dry,26,4,3,2,24,59,0.27,159.3,0.73,159.3,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00929,0.000365,0.113,0.00442,1,0.158,0.27,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,864
2013-12-15,2013,3,11,349,219.71,0.79,5,Dry,26,4,3,2,24,59,0.27,160.7,0.73,160.7,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00941,0.000369,0.113,0.00445,1,0.159,0.273,0.0107,25.2,0.942,0.97,0.914,37.4,36.3,36.3,872
2013-12-16,2013,3,11,350,223.26,0.78,5,Dry,26,4,3,2,24,59,0.26,164.3,0.74,164.3,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00971,0.000381,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.3,37.2,37.2,893
2013-12-17,2013,3,12,351,226.27,0.77,5,Dry,26,4,3,2,24,59,0.26,167.3,0.74,167.3,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00997,0.000392,0.116,0.00457,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,39,37.9,37.9,911
2013-12-18,2013,3,12,352,228.73,0.76,5,Dry,26,4,3,2,24,59,0.26,169.7,0.74,169.7,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.0004,0.117,0.00461,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.921,39.5,38.6,38.6,925
2013-12-19,2013,3,12,353,232.28,0.74,5,Dry,26,4,3,2,24,59,0.25,173.3,0.75,173.3,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000412,0.119,0.00468,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.4,39.4,39.4,946
2013-12-20,2013,3,12,354,235.84,0.73,5,Dry,26,4,3,2,24,59,0.25,176.8,0.75,176.8,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000425,0.12,0.00474,1,0.181,0.302,0.0119,25.1,0.947,0.979,0.927,41.2,40.3,40.3,968
2013-12-21,2013,3,12,355,236.11,0.73,5,Dry,26,4,3,2,24,59,0.25,177.1,0.75,177.1,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000426,0.12,0.00475,1,0.182,0.302,0.0119,25.1,0.947,0.979,0.927,41.3,40.4,40.4,969
2013-12-22,2013,3,12,356,235.84,0.73,5,Dry,26,4,3,2,24,59,0.25,176.8,0.75,176.8,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000425,0.12,0.00474,1,0.181,0.302,0.0119,25.1,0.947,0.979,0.927,41.2,40.3,40.3,968
2013-12-23,2013,3,12,357,236.11,0.73,5,Dry,26,4,3,2,24,59,0.25,177.1,0.75,177.1,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000426,0.12,0.00475,1,0.182,0.302,0.0119,25.1,0.947,0.979,0.927,41.3,40.4,40.4,969
2013-12-24,2013,3,13,358,239.12,0.72,5,Dry,26,4,3,2,24,59,0.25,180.1,0.75,180.1,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000436,0.122,0.0048,1,0.186,0.307,0.0121,25.1,0.948,0.98,0.929,42,41.1,41.1,987
2013-12-25,2013,3,13,359,242.13,0.71,5,Dry,26,4,3,2,24,59,0.24,183.1,0.76,183.1,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000446,0.123,0.00486,1,0.19,0.313,0.0123,25,0.949,0.98,0.93,42.7,41.8,41.8,1000
2013-12-26,2013,3,13,360,242.95,0.71,5,Dry,26,4,3,2,24,59,0.24,183.9,0.76,183.9,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000449,0.123,0.00487,1,0.191,0.314,0.0124,25,0.95,0.98,0.931,42.9,42,42,1010
2013-12-27,2013,3,13,361,242.13,0.71,5,Dry,26,4,3,2,24,59,0.24,183.1,0.76,183.1,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000446,0.123,0.00486,1,0.19,0.313,0.0123,25,0.949,0.98,0.93,42.7,41.8,41.8,1000
2013-12-28,2013,3,13,362,245.14,0.7,5,Dry,26,4,3,2,24,59,0.24,186.1,0.76,186.1,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0116,0.000457,0.124,0.00491,1,0.194,0.318,0.0126,25,0.95,0.98,0.931,43.4,42.5,42.5,1020
2013-12-29,2013,3,13,363,250.33,0.69,5,Dry,26,4,3,2,24,59,0.24,191.3,0.76,191.3,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000475,0.127,0.00501,1,0.201,0.328,0.0129,25,0.952,0.98,0.933,44.6,43.7,43.7,1050
2013-12-30,2013,3,13,364,254.98,0.68,5,Dry,26,4,3,2,24,59,0.23,196,0.77,196,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.000491,0.129,0.00509,1,0.207,0.336,0.0133,24.9,0.953,0.98,0.934,45.7,44.8,44.8,1080
2013-12-31,2013,3,14,365,262.36,0.66,5,Dry,26,4,3,2,24,59,0.23,203.4,0.78,203.4,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000516,0.132,0.00523,1,0.217,0.349,0.0138,24.9,0.955,0.98,0.936,47.4,46.5,46.5,1120
2014-01-01,2013,4,14,1,269.74,0.65,5,Dry,29,5,4,2,33,73,0.27,196.7,0.73,196.7,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.118,0.0125,0.000495,0.131,0.00519,1,0.208,0.339,0.0134,24.9,0.954,0.98,0.935,45.8,44.9,44.9,1080
2014-01-02,2013,4,14,2,277.13,0.64,5,Dry,29,5,4,2,33,73,0.26,204.1,0.74,204.1,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.00052,0.134,0.00532,1,0.218,0.352,0.014,24.8,0.955,0.98,0.936,47.5,46.6,46.6,1120
2014-01-03,2013,4,14,3,282.32,0.63,5,Dry,29,5,4,2,33,73,0.26,209.3,0.74,209.3,0,0,0,0,-2,2,29,5,4,0,35,247,990,964.8,25.2,0.123,0.0135,0.000538,0.136,0.00542,1,0.225,0.361,0.0144,24.8,0.956,0.98,0.937,48.7,47.7,47.7,1150
2014-01-04,2013,4,14,4,284.78,0.63,5,Dry,29,5,4,2,33,73,0.26,211.8,0.74,211.8,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0138,0.000547,0.137,0.00546,1,0.228,0.366,0.0145,24.8,0.957,0.98,0.938,49.3,48.2,48.2,1160
2014-01-05,2013,4,14,5,287.79,0.62,5,Dry,29,5,4,2,33,73,0.25,214.8,0.75,214.8,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000557,0.139,0.00552,1,0.232,0.371,0.0148,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2014-01-06,2013,4,14,6,290.8,0.62,5,Dry,29,5,4,2,33,73,0.25,217.8,0.75,217.8,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0143,0.000567,0.14,0.00557,1,0.237,0.377,0.015,24.8,0.958,0.98,0.939,50.7,48.2,48.2,1160
2014-01-07,2013,4,15,7,296.54,0.61,5,Dry,29,5,4,2,33,73,0.25,223.5,0.75,223.5,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0148,0.000587,0.143,0.00568,1,0.244,0.387,0.0154,24.7,0.959,0.98,0.94,52,48.2,48.2,1160
2014-01-08,2013,4,15,8,303.92,0.6,5,Dry,29,5,4,2,33,73,0.24,230.9,0.76,230.9,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.13,0.0154,0.000613,0.146,0.00581,2,0.0984,0.244,0.00974,24.8,0.923,0.97,0.896,26,25.2,50.4,1210
2014-01-09,2013,4,15,9,309.12,0.59,5,Dry,29,5,4,2,33,73,0.24,236.1,0.76,236.1,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.000631,0.148,0.00591,2,0.102,0.25,0.00998,24.8,0.925,0.97,0.897,26.6,25.8,51.5,1240
2014-01-10,2013,4,15,10,313.77,0.59,5,Dry,29,5,4,2,33,73,0.23,240.8,0.77,240.8,0,0,0,0,-2,2,29,5,4,0,35,279,990,965,25,0.134,0.0162,0.000648,0.15,0.006,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.899,27.1,26.3,52.6,1260
2014-01-11,2013,4,15,11,319.51,0.58,5,Dry,29,5,4,2,33,73,0.23,246.5,0.77,246.5,0,0,0,0,-2,2,29,5,4,0,35,285,990,965,25,0.136,0.0167,0.000668,0.153,0.00611,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.9,27.8,26.9,53.8,1290
2014-01-12,2013,4,15,12,327.44,0.57,5,Dry,29,5,4,2,33,73,0.22,254.4,0.78,254.4,0,0,0,0,-2,2,29,5,4,0,35,292,990,965,25,0.139,0.0191,0.000765,0.158,0.00632,2,0.114,0.272,0.0109,24.7,0.93,0.97,0.902,28.7,27.8,55.6,1330
2014-01-13,2013,4,15,13,336.46,0.56,5,Dry,29,5,4,2,33,73,0.22,263.5,0.78,263.5,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.0234,0.000937,0.165,0.00663,2,0.12,0.286,0.0115,24.6,0.932,0.97,0.904,29.7,28.8,57.5,1380
2014-01-14,2013,4,16,14,344.39,0.55,5,Dry,29,5,4,2,33,73,0.21,271.4,0.79,271.4,0,0,0,0,-2,2,29,5,4,0,35,309,990,965.1,24.9,0.145,0.0271,0.00109,0.172,0.00691,2,0.126,0.298,0.012,24.6,0.934,0.97,0.906,30.5,29.6,59.3,1420
2014-01-15,2013,4,16,15,355.06,0.55,5,Dry,29,5,4,2,33,73,0.21,282.1,0.79,282.1,0,0,0,0,-2,2,29,5,4,0,35,320,990,965.2,24.8,0.148,0.0321,0.00129,0.181,0.00728,2,0.133,0.314,0.0126,24.5,0.936,0.97,0.908,31.7,30.8,61.6,1480
2014-01-16,2013,4,16,16,364.08,0.54,5,Dry,29,5,4,2,33,73,0.2,291.1,0.8,291.1,0,0,0,0,-2,2,29,5,4,0,35,329,990,965.2,24.8,0.152,0.0364,0.00147,0.188,0.00759,2,0.139,0.327,0.0132,24.5,0.938,0.97,0.91,32.7,31.8,63.5,1520
2014-01-17,2013,4,16,17,373.1,0.53,5,Dry,29,5,4,2,33,73,0.2,300.1,0.8,300.1,0,0,0,0,-2,2,29,5,4,0,35,338,990,965.3,24.7,0.155,0.0406,0.00164,0.196,0.0079,2,0.145,0.341,0.0138,24.4,0.94,0.97,0.912,33.8,32.7,65.5,1570
2014-01-18,2013,4,16,18,385.41,0.52,5,Dry,29,5,4,2,33,73,0.19,312.4,0.81,312.4,0,0,0,0,-2,2,29,5,4,0,35,350,990,965.3,24.7,0.159,0.0465,0.00188,0.206,0.00834,2,0.153,0.359,0.0146,24.3,0.942,0.97,0.914,35.1,34,68.1,1630
2014-01-19,2013,4,16,19,399.35,0.51,5,Dry,29,5,4,2,33,73,0.18,326.4,0.82,326.4,0,0,0,0,-2,2,29,5,4,0,35,364,990,965.4,24.6,0.164,0.053,0.00216,0.217,0.00883,2,0.163,0.38,0.0154,24.2,0.944,0.97,0.916,36.6,35.5,71,1700
2014-01-20,2013,4,16,20,413.3,0.5,5,Dry,29,5,4,2,33,73,0.18,340.3,0.82,340.3,0,0,0,0,-2,2,29,5,4,0,35,378,990,965.5,24.5,0.169,0.0596,0.00243,0.229,0.00932,2,0.172,0.401,0.0163,24.1,0.947,0.972,0.92,38.1,37.1,74.1,1780
2014-01-21,2013,4,17,21,425.06,0.49,5,Dry,29,5,4,2,33,73,0.17,352.1,0.83,352.1,0,0,0,0,-2,2,29,5,4,0,35,390,990,965.5,24.5,0.173,0.0652,0.00266,0.238,0.00973,2,0.18,0.419,0.0171,24.1,0.949,0.975,0.925,39.4,38.4,76.8,1840
2014-01-22,2013,4,17,22,437.91,0.48,5,Dry,29,5,4,2,33,73,0.17,364.9,0.83,364.9,0,0,0,0,-2,2,29,5,4,0,35,403,990,965.6,24.4,0.178,0.0712,0.00292,0.249,0.0102,2,0.189,0.438,0.0179,24,0.95,0.978,0.929,40.8,39.9,79.8,1910
2014-01-23,2013,4,17,23,454.04,0.47,5,Dry,29,5,4,2,33,73,0.16,381,0.84,381,0,0,0,0,-2,2,29,5,4,0,35,419,990,965.6,24.4,0.183,0.0789,0.00324,0.262,0.0108,2,0.2,0.462,0.019,23.9,0.953,0.98,0.933,42.5,41.7,83.4,2000
2014-01-24,2013,4,17,24,472.36,0.46,5,Dry,29,5,4,2,33,73,0.15,399.4,0.84,399.4,0,0,0,0,-2,2,29,5,4,0,35,437,990,965.7,24.3,0.19,0.0875,0.0036,0.277,0.0114,2,0.212,0.489,0.0202,23.8,0.955,0.98,0.936,44.5,43.6,87.2,2090
2014-01-25,2013,4,17,25,491.23,0.45,5,Dry,29,5,4,2,33,73,0.15,418.2,0.85,418.2,0,0,0,0,-2,2,29,5,4,0,35,456,990,965.8,24.2,0.197,0.0964,0.00399,0.293,0.0121,2,0.225,0.518,0.0214,23.7,0.956,0.98,0.937,46.4,45.5,91,2180
2014-01-26,2013,4,17,26,512.83,0.43,5,Dry,29,5,4,2,33,73,0.14,439.8,0.86,439.8,0,0,0,0,-2,2,29,5,4,0,35,478,990,965.9,24.1,0.204,0.107,0.00442,0.311,0.0129,2,0.239,0.55,0.0228,23.5,0.958,0.98,0.938,48.6,47.6,95.3,2290
2014-01-27,2013,4,17,27,534.98,0.42,5,Dry,29,5,4,2,33,73,0.14,462,0.86,462,0,0,0,0,-2,2,29,5,4,0,35,500,990,966,24,0.212,0.117,0.00488,0.329,0.0137,2,0.254,0.583,0.0243,23.4,0.957,0.98,0.938,50.8,48.2,96.4,2310
2014-01-28,2013,4,18,28,559.86,0.41,5,Dry,29,5,4,2,33,73,0.13,486.9,0.87,486.9,0,0,0,0,-2,2,29,5,4,0,35,525,990,966.1,23.9,0.225,0.129,0.00539,0.354,0.0148,3,0.162,0.515,0.0216,23.4,0.945,0.97,0.916,35.1,34.1,102,2450
2014-01-29,2013,4,18,29,585.29,0.39,5,Dry,29,5,4,2,33,73,0.13,512.3,0.88,512.3,0,0,0,0,-2,2,29,5,4,0,35,550,990,966.2,23.8,0.239,0.143,0.00603,0.382,0.0161,3,0.173,0.555,0.0234,23.2,0.947,0.97,0.919,36.8,35.7,107,2570
2014-01-30,2013,4,18,30,614.55,0.38,5,Dry,29,5,4,2,33,73,0.12,541.5,0.88,541.5,0,0,0,0,-2,2,29,5,4,0,35,580,990,966.4,23.6,0.256,0.163,0.00688,0.419,0.0177,3,0.186,0.605,0.0256,23,0.95,0.973,0.925,38.7,37.7,113,2720
2014-01-31,2013,4,18,31,644.35,0.37,5,Dry,29,5,4,2,33,73,0.11,571.4,0.89,571.4,0,0,0,0,-2,2,29,5,4,0,35,609,990,966.5,23.5,0.273,0.183,0.00777,0.455,0.0194,3,0.2,0.655,0.0278,22.9,0.952,0.977,0.931,40.7,39.8,119,2860
2014-02-01,2013,5,18,32,676.89,0.36,4,Mod_Dry,36,6,5,4,54,105,0.15,571.9,0.84,571.9,0,0,0,0,-4,4,36,6,5,0,58,619,990,966.6,23.4,0.278,0.183,0.00782,0.461,0.0197,3,0.2,0.661,0.0283,22.7,0.952,0.977,0.93,40.5,39.5,119,2850
2014-02-02,2013,5,18,33,710.53,0.34,4,Mod_Dry,36,6,5,4,54,105,0.15,605.5,0.85,605.5,0,0,0,0,-4,4,36,6,5,0,58,653,990,966.7,23.3,0.297,0.205,0.00884,0.503,0.0216,3,0.215,0.718,0.0309,22.5,0.955,0.98,0.936,42.6,41.7,125,3010
2014-02-03,2013,5,18,34,745.25,0.33,4,Mod_Dry,36,6,5,4,54,105,0.14,640.3,0.86,640.3,0,0,0,0,-4,4,36,6,5,0,58,687,990,966.9,23.1,0.317,0.229,0.00989,0.546,0.0236,3,0.231,0.776,0.0336,22.3,0.956,0.98,0.937,44.7,43.8,131,3150
2014-02-04,2013,5,19,35,770.68,0.32,4,Mod_Dry,36,6,5,4,54,105,0.14,665.7,0.86,665.7,0,0,0,0,-4,4,36,6,5,0,58,713,990,967,23,0.332,0.246,0.0107,0.577,0.0251,3,0.242,0.819,0.0356,22.2,0.957,0.98,0.938,46.2,45.3,136,3260
2014-02-05,2013,5,19,36,793.12,0.31,4,Mod_Dry,36,6,5,4,54,105,0.13,688.1,0.87,688.1,0,0,0,0,-4,4,36,6,5,0,58,735,990,967.1,22.9,0.344,0.261,0.0114,0.605,0.0264,3,0.252,0.857,0.0374,22.1,0.957,0.98,0.938,47.5,46.6,140,3350
2014-02-06,2013,5,19,37,814.7,0.3,4,Mod_Dry,36,6,5,4,54,105,0.13,709.7,0.87,709.7,0,0,0,0,-4,4,36,6,5,0,58,757,990,967.2,22.8,0.357,0.275,0.012,0.632,0.0277,3,0.262,0.893,0.0391,21.9,0.957,0.98,0.938,48.7,47.8,143,3440
2014-02-07,2013,5,19,38,834.89,0.3,4,Mod_Dry,36,6,5,4,54,105,0.13,729.9,0.87,729.9,0,0,0,0,-4,4,36,6,5,0,58,777,990,967.2,22.8,0.368,0.289,0.0127,0.657,0.0288,3,0.271,0.928,0.0408,21.8,0.957,0.98,0.938,49.8,48.2,145,3470
2014-02-08,2013,5,19,39,852.46,0.29,4,Mod_Dry,36,6,5,4,54,105,0.12,747.5,0.88,747.5,0,0,0,0,-4,4,36,6,5,0,58,794,990,967.3,22.7,0.382,0.3,0.0132,0.683,0.0301,3,0.279,0.961,0.0424,21.7,0.957,0.98,0.938,50.8,48.2,145,3470
2014-02-09,2013,5,19,40,870.85,0.28,4,Mod_Dry,36,6,5,4,54,105,0.12,765.9,0.88,765.9,0,0,0,0,-4,4,36,6,5,0,58,813,990,967.4,22.6,0.399,0.31,0.0137,0.709,0.0313,3,0.284,0.993,0.0439,21.6,0.956,0.98,0.937,51.8,48.2,145,3470
2014-02-10,2013,5,19,41,885.66,0.28,4,Mod_Dry,36,6,5,4,54,105,0.12,780.7,0.88,780.7,0,0,0,0,-4,4,36,6,5,0,58,828,990,967.4,22.6,0.413,0.317,0.014,0.729,0.0323,4,0.206,0.935,0.0415,21.6,0.953,0.975,0.929,39.4,38.4,154,3690
2014-02-11,2013,5,20,42,900.88,0.27,3,Normal,43,7,5,4,78,137,0.15,763.9,0.85,763.9,0,0,0,0,-4,4,43,7,5,0,82,819,990,967.5,22.5,0.405,0.309,0.0137,0.713,0.0317,3,0.284,0.997,0.0443,21.5,0.956,0.98,0.937,51.3,48.2,145,3470
2014-02-12,2013,5,20,43,921.01,0.27,3,Normal,43,7,5,4,78,137,0.15,784,0.85,784,0,0,0,0,-4,4,43,7,5,0,82,839,990,967.6,22.4,0.423,0.318,0.0142,0.741,0.0331,4,0.207,0.949,0.0423,21.5,0.953,0.975,0.928,39.3,38.3,153,3680
2014-02-13,2013,5,20,44,946.39,0.26,3,Normal,43,7,5,4,78,137,0.14,809.4,0.85,809.4,0,0,0,0,-4,4,43,7,5,0,82,864,990,967.7,22.3,0.446,0.331,0.0148,0.777,0.0348,4,0.216,0.993,0.0445,21.3,0.953,0.977,0.931,40.3,39.4,158,3780
2014-02-14,2013,5,20,45,967.75,0.26,3,Normal,43,7,5,4,78,137,0.14,830.8,0.86,830.8,0,0,0,0,-4,4,43,7,5,0,82,886,990,967.8,22.2,0.466,0.341,0.0153,0.807,0.0363,4,0.223,1.03,0.0463,21.2,0.954,0.979,0.934,41.2,40.3,161,3870
2014-02-15,2013,5,20,46,979.84,0.26,3,Normal,43,7,5,4,78,137,0.14,842.8,0.86,842.8,0,0,0,0,-4,4,43,7,5,0,82,898,990,967.8,22.2,0.477,0.347,0.0156,0.824,0.0371,4,0.227,1.05,0.0474,21.1,0.954,0.98,0.935,41.7,40.8,163,3920
2014-02-16,2013,5,20,47,992.07,0.25,3,Normal,43,7,5,4,78,137,0.14,855.1,0.86,855.1,0,0,0,0,-4,4,43,7,5,0,82,910,990,967.9,22.1,0.488,0.353,0.0159,0.841,0.038,4,0.231,1.07,0.0484,21.1,0.954,0.98,0.935,42.1,41.3,165,3960
2014-02-17,2013,5,20,48,1004.5,0.25,3,Normal,43,7,5,4,78,137,0.14,867.5,0.86,867.5,0,0,0,0,-4,4,43,7,5,0,82,922,990,967.9,22.1,0.499,0.359,0.0162,0.858,0.0389,4,0.235,1.09,0.0495,21,0.955,0.98,0.936,42.6,41.8,167,4010
2014-02-18,2013,5,21,49,1012,0.25,3,Normal,43,7,5,4,78,137,0.14,875,0.86,875,0,0,0,0,-4,4,43,7,5,0,82,930,990,967.9,22.1,0.506,0.362,0.0164,0.869,0.0394,4,0.238,1.11,0.0502,21,0.955,0.98,0.936,42.9,42.1,168,4040
2014-02-19,2013,5,21,50,1019.5,0.25,3,Normal,43,7,5,4,78,137,0.13,882.5,0.87,882.5,0,0,0,0,-4,4,43,7,5,0,82,937,990,968,22,0.513,0.366,0.0166,0.879,0.0399,4,0.24,1.12,0.0508,20.9,0.955,0.98,0.936,43.2,42.4,169,4070
2014-02-20,2013,5,21,51,1022,0.25,3,Normal,43,7,5,4,78,137,0.13,885,0.87,885,0,0,0,0,-4,4,43,7,5,0,82,940,990,968,22,0.515,0.367,0.0167,0.883,0.0401,4,0.241,1.12,0.051,20.9,0.955,0.98,0.936,43.3,42.5,170,4080
2014-02-21,2013,5,21,52,1024.5,0.25,3,Normal,43,7,5,4,78,137,0.13,887.5,0.87,887.5,0,0,0,0,-4,4,43,7,5,0,82,943,990,968,22,0.518,0.369,0.0167,0.886,0.0402,4,0.242,1.13,0.0512,20.9,0.955,0.98,0.936,43.4,42.6,170,4090
2014-02-22,2013,5,21,53,1022,0.25,3,Normal,43,7,5,4,78,137,0.13,885,0.87,885,0,0,0,0,-4,4,43,7,5,0,82,940,990,968,22,0.515,0.367,0.0167,0.883,0.0401,4,0.241,1.12,0.051,20.9,0.955,0.98,0.936,43.3,42.5,170,4080
2014-02-23,2013,5,21,54,1019.5,0.25,3,Normal,43,7,5,4,78,137,0.13,882.5,0.87,882.5,0,0,0,0,-4,4,43,7,5,0,82,937,990,968,22,0.513,0.366,0.0166,0.879,0.0399,4,0.24,1.12,0.0508,20.9,0.955,0.98,0.936,43.2,42.4,169,4070
2014-02-24,2013,5,21,55,1012,0.25,3,Normal,43,7,5,4,78,137,0.14,875,0.86,875,0,0,0,0,-4,4,43,7,5,0,82,930,990,967.9,22.1,0.506,0.362,0.0164,0.869,0.0394,4,0.238,1.11,0.0502,21,0.955,0.98,0.936,42.9,42.1,168,4040
