date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2014-02-25,2013,5,22,56,1004.5,0.25,3,Normal,43,7,5,4,78,137,0.14,867.5,0.86,867.5,0,0,0,0,-4,4,43,7,5,0,82,922,990,967.9,22.1,0.499,0.359,0.0162,0.858,0.0389,4,0.235,1.09,0.0495,21,0.955,0.98,0.936,42.6,41.8,167,4010
2014-02-26,2013,5,22,57,997.01,0.25,3,Normal,43,7,5,4,78,137,0.14,860,0.86,860,0,0,0,0,-4,4,43,7,5,0,82,915,990,967.9,22.1,0.493,0.355,0.0161,0.848,0.0383,4,0.233,1.08,0.0489,21,0.955,0.98,0.935,42.3,41.5,166,3980
2014-02-27,2013,5,22,58,989.61,0.25,3,Normal,43,7,5,4,78,137,0.14,852.6,0.86,852.6,0,0,0,0,-4,4,43,7,5,0,82,908,990,967.9,22.1,0.486,0.352,0.0159,0.837,0.0378,4,0.23,1.07,0.0482,21.1,0.954,0.98,0.935,42,41.2,165,3960
2014-02-28,2013,5,22,59,982.27,0.26,3,Normal,43,7,5,4,78,137,0.14,845.3,0.86,845.3,0,0,0,0,-4,4,43,7,5,0,82,900,990,967.8,22.2,0.479,0.348,0.0157,0.827,0.0373,4,0.228,1.05,0.0476,21.1,0.954,0.98,0.935,41.8,40.9,164,3930
2014-03-01,2013,6,22,60,974.99,0.26,4,Mod_Dry,41,8,7,6,67,129,0.13,846,0.87,846,0,0,0,0,-6,6,41,8,7,0,73,902,990,967.8,22.2,0.481,0.348,0.0157,0.829,0.0373,4,0.228,1.06,0.0476,21.1,0.954,0.98,0.935,41.9,41,164,3940
2014-03-02,2013,6,22,61,972.57,0.26,4,Mod_Dry,41,8,7,6,67,129,0.13,843.6,0.87,843.6,0,0,0,0,-6,6,41,8,7,0,73,900,990,967.8,22.2,0.478,0.347,0.0156,0.826,0.0372,4,0.227,1.05,0.0474,21.2,0.954,0.98,0.935,41.8,40.9,164,3930
2014-03-03,2013,6,22,62,974.99,0.26,4,Mod_Dry,41,8,7,6,67,129,0.13,846,0.87,846,0,0,0,0,-6,6,41,8,7,0,73,902,990,967.8,22.2,0.481,0.348,0.0157,0.829,0.0373,4,0.228,1.06,0.0476,21.1,0.954,0.98,0.935,41.9,41,164,3940
2014-03-04,2013,6,23,63,977.41,0.26,4,Mod_Dry,41,8,7,6,67,129,0.13,848.4,0.87,848.4,0,0,0,0,-6,6,41,8,7,0,73,904,990,967.8,22.2,0.483,0.35,0.0158,0.832,0.0375,4,0.229,1.06,0.0478,21.1,0.954,0.98,0.935,41.9,41.1,164,3950
2014-03-05,2013,6,23,64,984.71,0.25,4,Mod_Dry,41,8,7,6,67,129,0.13,855.7,0.87,855.7,0,0,0,0,-6,6,41,8,7,0,73,912,990,967.8,22.2,0.49,0.353,0.0159,0.843,0.038,4,0.231,1.07,0.0485,21.1,0.955,0.98,0.935,42.2,41.4,166,3970
2014-03-06,2013,6,23,65,1002,0.25,4,Mod_Dry,41,8,7,6,67,129,0.13,873,0.87,873,0,0,0,0,-6,6,41,8,7,0,73,929,990,967.9,22.1,0.505,0.362,0.0164,0.867,0.0392,4,0.237,1.1,0.05,21,0.955,0.98,0.936,42.9,42,168,4040
2014-03-07,2013,6,23,66,1019.5,0.25,4,Mod_Dry,41,8,7,6,67,129,0.13,890.5,0.87,890.5,0,0,0,0,-6,6,41,8,7,0,73,946,990,968,22,0.521,0.37,0.0168,0.891,0.0404,4,0.243,1.13,0.0515,20.9,0.955,0.98,0.936,43.6,42.7,171,4100
2014-03-08,2013,6,23,67,1042.4,0.24,4,Mod_Dry,41,8,7,6,67,129,0.12,913.4,0.88,913.4,0,0,0,0,-6,6,41,8,7,0,73,969,990,968,22,0.542,0.381,0.0173,0.923,0.042,4,0.251,1.17,0.0535,20.8,0.955,0.98,0.936,44.5,43.6,174,4190
2014-03-09,2013,6,23,68,1076.3,0.24,4,Mod_Dry,41,8,7,6,67,129,0.12,947.3,0.88,947.3,0,0,0,0,-6,6,41,8,7,0,73,1000,990,968.1,21.9,0.573,0.397,0.0182,0.971,0.0444,4,0.262,1.23,0.0564,20.6,0.956,0.98,0.936,45.8,44.9,179,4310
2014-03-10,2013,6,23,69,1110.9,0.23,4,Mod_Dry,41,8,7,6,67,129,0.12,981.9,0.88,981.9,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.2,21.8,0.608,0.414,0.019,1.02,0.047,4,0.274,1.3,0.0596,20.5,0.956,0.98,0.936,47.1,46.1,184,4430
2014-03-11,2013,6,24,70,1151.9,0.22,4,Mod_Dry,41,8,7,6,67,129,0.11,1023,0.89,1023,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.668,0.475,0.0219,1.14,0.0528,4,0.285,1.43,0.066,20.2,0.955,0.98,0.936,48.4,47.4,190,4550
2014-03-12,2013,6,24,71,1199.5,0.22,4,Mod_Dry,41,8,7,6,67,129,0.11,1070,0.89,1070,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.5,21.5,0.737,0.582,0.0271,1.32,0.0614,4,0.294,1.61,0.0751,19.9,0.955,0.98,0.936,49.8,48.2,193,4630
2014-03-13,2013,6,24,72,1248.2,0.21,4,Mod_Dry,41,8,7,6,67,129,0.1,1119,0.9,1100,19,4,1,1,-5,18,45,9,8,1,85,1160,990,968.7,21.3,0.789,0.648,0.0304,1.44,0.0674,4,0.3,1.74,0.0815,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2014-03-14,2013,6,24,73,1298,0.2,4,Mod_Dry,41,8,7,6,67,129,0.099,1169,0.9,1100,69,16,2,2,-4,53,57,10,9,2,120,1180,990,968.8,21.2,0.81,0.648,0.0306,1.46,0.0689,4,0.3,1.76,0.0831,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2014-03-15,2013,6,24,74,1354.9,0.2,4,Mod_Dry,41,8,7,6,67,129,0.095,1226,0.91,1100,126,28,4,4,-2,92,69,12,11,4,159,1190,990,969,21,0.833,0.648,0.0309,1.48,0.0706,4,0.3,1.78,0.0849,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2014-03-16,2013,6,24,75,1400.7,0.19,4,Mod_Dry,41,8,7,6,67,129,0.092,1272,0.91,1100,172,39,5,5,-1,124,80,13,12,5,191,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,47.9,192,4600
2014-03-17,2013,6,24,76,1428.6,0.19,4,Mod_Dry,41,8,7,6,67,129,0.09,1300,0.91,1100,200,45,6,6,0,143,86,14,13,6,210,1210,990,969.3,20.7,0.864,0.648,0.0312,1.51,0.0729,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2014-03-18,2013,6,25,77,1462.9,0.18,4,Mod_Dry,41,8,7,6,67,129,0.088,1334,0.91,1100,234,53,7,7,1,166,94,15,14,7,233,1220,990,969.4,20.6,0.879,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0885,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2014-03-19,2013,6,25,78,1497.7,0.18,4,Mod_Dry,41,8,7,6,67,129,0.086,1369,0.91,1100,269,59,8,8,2,192,100,16,15,8,259,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0752,4,0.3,1.84,0.0898,18.7,0.952,0.98,0.933,48,47,188,4510
2014-03-20,2013,6,25,79,1539.2,0.17,4,Mod_Dry,41,8,7,6,67,129,0.084,1410,0.92,1100,310,59,9,9,3,230,100,17,16,9,297,1230,990,969.6,20.4,0.9,0.648,0.0318,1.55,0.0759,4,0.3,1.85,0.0907,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2014-03-21,2013,6,25,80,1594.2,0.16,3,Normal,49,9,9,9,107,183,0.12,1411,0.89,1100,311,51,9,9,0,242,100,18,18,9,349,1240,990,969.8,20.2,0.908,0.648,0.0321,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2014-03-22,2013,6,25,81,1650,0.16,3,Normal,49,9,9,9,107,183,0.11,1467,0.89,1100,367,51,9,11,2,294,100,18,20,11,401,1240,990,970,20,0.913,0.648,0.0324,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2014-03-23,2013,6,25,82,1713.4,0.15,3,Normal,49,9,9,9,107,183,0.11,1530,0.89,1100,430,51,9,13,4,353,100,18,22,13,460,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.1,45.1,181,4330
2014-03-24,2013,6,25,83,1784.5,0.14,3,Normal,49,9,9,9,107,183,0.1,1601,0.9,1100,501,51,9,15,6,420,100,18,24,15,527,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2014-03-25,2013,6,26,84,1863.6,0.14,3,Normal,49,9,9,9,107,183,0.098,1681,0.9,1100,581,51,9,16,8,497,100,18,25,17,604,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2014-03-26,2013,6,26,85,1958.1,0.13,3,Normal,49,9,9,9,107,183,0.093,1775,0.91,1100,675,51,9,16,11,588,100,18,25,20,695,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2014-03-27,2013,6,26,86,2054.2,0.12,3,Normal,49,9,9,9,107,183,0.089,1871,0.91,1100,771,51,9,16,14,681,100,18,25,23,788,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2014-03-28,2013,6,26,87,2152,0.11,3,Normal,49,9,9,9,107,183,0.085,1969,0.92,1100,869,51,9,16,17,776,100,18,25,26,883,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2014-03-29,2013,6,26,88,2243.9,0.11,3,Normal,49,9,9,9,107,183,0.082,2061,0.92,1100,961,51,9,16,20,865,100,18,25,29,972,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3950
2014-03-30,2013,6,26,89,2314.5,0.1,3,Normal,49,9,9,9,107,183,0.079,2132,0.92,1100,1030,51,9,16,22,934,100,18,25,31,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2014-03-31,2013,6,26,90,2378.4,0.094,3,Normal,49,9,9,9,107,183,0.077,2195,0.92,1100,1100,51,9,16,24,995,100,18,25,33,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2014-04-01,2013,7,27,91,2442.8,0.089,3,Normal,54,13,14,19,117,217,0.089,2226,0.91,1100,1130,46,5,11,15,1050,100,18,25,34,1170,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.7,159,3820
2014-04-02,2013,7,27,92,2500.1,0.085,3,Normal,54,13,14,19,117,217,0.087,2283,0.91,1100,1180,46,5,11,16,1110,100,18,25,35,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3780
2014-04-03,2013,7,27,93,2557.8,0.082,3,Normal,54,13,14,19,117,217,0.085,2341,0.92,1100,1240,46,5,11,18,1160,100,18,25,37,1280,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2014-04-04,2013,7,27,94,2608.1,0.079,3,Normal,54,13,14,19,117,217,0.083,2391,0.92,1100,1290,46,5,11,20,1210,100,18,25,39,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.108,15.6,0.943,0.975,0.92,39.6,38.6,154,3700
2014-04-05,2013,7,27,95,2643.1,0.076,3,Normal,54,13,14,19,117,217,0.082,2426,0.92,1100,1330,46,5,11,21,1240,100,18,25,40,1360,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2014-04-06,2013,7,27,96,2678.3,0.074,3,Normal,54,13,14,19,117,217,0.081,2461,0.92,1100,1360,46,5,11,22,1280,100,18,25,41,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2014-04-07,2013,7,27,97,2705.8,0.072,3,Normal,54,13,14,19,117,217,0.08,2489,0.92,1100,1390,46,5,11,23,1300,100,18,25,42,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,38.9,37.9,152,3640
2014-04-08,2013,7,28,98,2725.4,0.071,3,Normal,54,13,14,19,117,217,0.08,2508,0.92,1100,1410,46,5,11,23,1320,100,18,25,42,1440,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2014-04-09,2013,7,28,99,2745.1,0.07,3,Normal,54,13,14,19,117,217,0.079,2528,0.92,1100,1430,46,5,11,24,1340,100,18,25,43,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.6,151,3610
2014-04-10,2013,7,28,100,2757,0.069,3,Normal,54,13,14,19,117,217,0.079,2540,0.92,1100,1440,46,5,11,24,1350,100,18,25,43,1470,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.6,150,3610
2014-04-11,2013,7,28,101,2768.8,0.068,3,Normal,54,13,14,19,117,217,0.078,2552,0.92,1100,1450,46,5,11,25,1370,100,18,25,44,1480,1240,990,973,17,0.926,0.648,0.038,1.57,0.0924,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2014-04-12,2013,7,28,102,2780.7,0.068,3,Normal,54,13,14,19,117,217,0.078,2564,0.92,1100,1460,46,5,11,25,1380,100,18,25,44,1490,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,150,3590
2014-04-13,2013,7,28,103,2792.6,0.067,3,Normal,54,13,14,19,117,217,0.078,2576,0.92,1100,1480,46,5,11,25,1390,100,18,25,44,1510,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.973,0.916,38.4,37.3,149,3580
2014-04-14,2013,7,28,104,2804.5,0.066,3,Normal,54,13,14,19,117,217,0.077,2588,0.92,1100,1490,46,5,11,26,1400,100,18,25,45,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2014-04-15,2013,7,29,105,2816.4,0.066,3,Normal,54,13,14,19,117,217,0.077,2599,0.92,1100,1500,46,5,11,26,1410,100,18,25,45,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.2,37.2,149,3570
2014-04-16,2013,7,29,106,2828.4,0.065,3,Normal,54,13,14,19,117,217,0.077,2611,0.92,1100,1510,46,5,11,26,1420,100,18,25,45,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37.1,148,3560
2014-04-17,2013,7,29,107,2840.3,0.064,3,Normal,54,13,14,19,117,217,0.076,2623,0.92,1100,1520,46,5,11,27,1430,100,18,25,46,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38.1,37,148,3550
2014-04-18,2013,7,29,108,2852.3,0.063,3,Normal,54,13,14,19,117,217,0.076,2635,0.92,1100,1540,46,5,11,27,1450,100,18,25,46,1560,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2014-04-19,2013,7,29,109,2864.3,0.063,3,Normal,54,13,14,19,117,217,0.076,2647,0.92,1100,1550,46,5,11,27,1460,100,18,25,46,1580,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,14.9,0.941,0.972,0.914,37.9,36.8,147,3530
2014-04-20,2013,7,29,110,2884.3,0.062,3,Normal,54,13,14,19,117,217,0.075,2667,0.93,1100,1570,46,5,11,28,1480,100,18,25,47,1590,1240,990,973.2,16.8,0.926,0.648,0.0387,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
2014-04-21,2013,7,29,111,2904.3,0.06,3,Normal,54,13,14,19,117,217,0.075,2687,0.93,1100,1590,46,5,11,29,1500,100,18,25,48,1610,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3510
2014-04-22,2013,7,30,112,2916.4,0.06,3,Normal,54,13,14,19,117,217,0.074,2699,0.93,1100,1600,46,5,11,29,1510,100,18,25,48,1630,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.6,36.5,146,3500
2014-04-23,2013,7,30,113,2920.4,0.059,3,Normal,54,13,14,19,117,217,0.074,2703,0.93,1100,1600,46,5,11,29,1510,100,18,25,48,1630,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3500
2014-04-24,2013,7,30,114,2924.4,0.059,3,Normal,54,13,14,19,117,217,0.074,2707,0.93,1100,1610,46,5,11,29,1520,100,18,25,48,1630,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3490
2014-04-25,2013,7,30,115,2928.4,0.059,3,Normal,54,13,14,19,117,217,0.074,2711,0.93,1100,1610,46,5,11,29,1520,100,18,25,48,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.113,14.8,0.94,0.971,0.912,37.5,36.4,145,3490
2014-04-26,2013,7,30,116,2932.5,0.059,3,Normal,54,13,14,19,117,217,0.074,2715,0.93,1100,1620,46,5,11,29,1520,100,18,25,48,1640,1240,990,973.4,16.6,0.926,0.648,0.0389,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.971,0.912,37.4,36.3,145,3490
2014-04-27,2013,7,30,117,2936.5,0.059,3,Normal,54,13,14,19,117,217,0.074,2719,0.93,1100,1620,46,5,11,30,1530,100,18,25,49,1640,1240,990,973.4,16.6,0.926,0.648,0.0389,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3490
2014-04-28,2013,7,30,118,2940.5,0.058,3,Normal,54,13,14,19,117,217,0.074,2724,0.93,1100,1620,46,5,11,30,1530,100,18,25,49,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0947,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3480
2014-04-29,2013,7,31,119,2936.5,0.059,3,Normal,54,13,14,19,117,217,0.074,2719,0.93,1100,1620,46,5,11,30,1530,100,18,25,49,1640,1240,990,973.4,16.6,0.926,0.648,0.0389,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3490
2014-04-30,2013,7,31,120,2932.5,0.059,3,Normal,54,13,14,19,117,217,0.074,2715,0.93,1100,1620,46,5,11,29,1520,100,18,25,48,1640,1240,990,973.4,16.6,0.926,0.648,0.0389,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.971,0.912,37.4,36.3,145,3490
2014-05-01,2013,8,31,121,2920.4,0.059,3,Normal,55,13,13,17,178,276,0.095,2644,0.91,1100,1540,45,5,12,29,1450,100,18,25,46,1630,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3500
2014-05-02,2013,8,31,122,2900.3,0.061,3,Normal,55,13,13,17,178,276,0.095,2624,0.91,1100,1520,45,5,12,29,1430,100,18,25,46,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.0941,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2014-05-03,2013,8,31,123,2872.3,0.062,3,Normal,55,13,13,17,178,276,0.096,2596,0.9,1100,1500,45,5,12,28,1410,100,18,25,45,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.8,36.8,147,3530
2014-05-04,2013,8,31,124,2836.3,0.064,3,Normal,55,13,13,17,178,276,0.097,2560,0.9,1100,1460,45,5,12,27,1370,100,18,25,44,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2014-05-05,2013,8,31,125,2800.6,0.067,3,Normal,55,13,13,17,178,276,0.099,2525,0.9,1100,1430,45,5,12,26,1340,100,18,25,43,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.11,15.1,0.941,0.972,0.915,38.3,37.3,149,3580
2014-05-06,2013,8,32,126,2764.9,0.069,3,Normal,55,13,13,17,178,276,0.1,2489,0.9,1100,1390,45,5,12,25,1300,100,18,25,42,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2014-05-07,2013,8,32,127,2729.4,0.071,3,Normal,55,13,13,17,178,276,0.1,2453,0.9,1100,1350,45,5,12,24,1270,100,18,25,41,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3620
2014-05-08,2013,8,32,128,2686.2,0.074,3,Normal,55,13,13,17,178,276,0.1,2410,0.9,1100,1310,45,5,12,22,1230,100,18,25,39,1400,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39.1,38.1,152,3650
2014-05-09,2013,8,32,129,2643.1,0.076,3,Normal,55,13,13,17,178,276,0.1,2367,0.9,1100,1270,45,5,12,21,1180,100,18,25,38,1360,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2014-05-10,2013,8,32,130,2600.3,0.079,3,Normal,55,13,13,17,178,276,0.11,2324,0.89,1100,1220,45,5,12,20,1140,100,18,25,37,1320,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,155,3710
2014-05-11,2013,8,32,131,2557.8,0.082,2,Mod_Wet,65,14,17,23,202,321,0.13,2237,0.88,1100,1140,35,4,8,11,1080,100,18,25,34,1280,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2014-05-12,2013,8,32,132,2515.4,0.084,2,Mod_Wet,65,14,17,23,202,321,0.13,2194,0.87,1100,1090,35,4,8,10,1040,100,18,25,33,1240,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2014-05-13,2013,8,33,133,2473.3,0.087,2,Mod_Wet,65,14,17,23,202,321,0.13,2152,0.87,1100,1050,35,4,8,9,996,100,18,25,32,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3790
2014-05-14,2013,8,33,134,2431.4,0.089,2,Mod_Wet,65,14,17,23,202,321,0.13,2110,0.87,1100,1010,35,4,8,7,956,100,18,25,30,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2014-05-15,2013,8,33,135,2389.7,0.093,2,Mod_Wet,65,14,17,23,202,321,0.13,2069,0.87,1100,969,35,4,8,6,916,100,18,25,29,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2014-05-16,2013,8,33,136,2348.3,0.097,2,Mod_Wet,65,14,17,23,202,321,0.14,2027,0.86,1100,927,35,4,8,5,875,100,18,25,28,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2014-05-17,2013,8,33,137,2307.1,0.1,2,Mod_Wet,65,14,17,23,202,321,0.14,1986,0.86,1100,886,35,4,8,4,835,100,18,25,27,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3910
2014-05-18,2013,8,33,138,2266.1,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,1945,0.86,1100,845,35,4,8,2,796,100,18,25,25,998,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2014-05-19,2013,8,33,139,2210.6,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,1890,0.85,1100,790,35,4,8,1,742,100,18,25,24,944,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2014-05-20,2013,8,34,140,2155.6,0.11,2,Mod_Wet,65,14,17,23,202,321,0.15,1835,0.85,1100,735,35,4,8,-1,689,100,18,25,22,891,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2014-05-21,2013,8,34,141,2101.1,0.12,3,Normal,55,13,13,17,178,276,0.13,1825,0.87,1100,725,45,5,12,5,658,100,18,25,22,836,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2014-05-22,2013,8,34,142,2047,0.12,3,Normal,55,13,13,17,178,276,0.14,1771,0.86,1100,671,45,5,12,3,606,100,18,25,20,784,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
2014-05-23,2013,8,34,143,1993.5,0.13,3,Normal,55,13,13,17,178,276,0.14,1717,0.86,1100,617,45,5,12,2,553,100,18,25,19,731,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2014-05-24,2013,8,34,144,1947.5,0.13,3,Normal,55,13,13,17,178,276,0.14,1671,0.86,1100,571,45,5,12,0,509,100,18,25,17,687,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2014-05-25,2013,8,34,145,1901.9,0.13,3,Normal,55,13,13,17,178,276,0.14,1626,0.85,1100,526,45,5,12,-1,465,100,18,25,16,643,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2014-05-26,2013,8,34,146,1856.7,0.14,3,Normal,55,13,13,17,178,276,0.15,1581,0.85,1100,481,45,5,12,-3,422,100,18,25,14,600,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2014-05-27,2013,8,35,147,1811.8,0.14,3,Normal,55,13,13,17,178,276,0.15,1536,0.85,1100,436,45,5,12,-4,378,100,18,25,13,556,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2014-05-28,2013,8,35,148,1767.4,0.15,3,Normal,55,13,13,17,178,276,0.16,1491,0.84,1100,391,45,5,12,-5,334,100,18,25,12,512,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2014-05-29,2013,8,35,149,1723.5,0.15,3,Normal,55,13,13,17,178,276,0.16,1447,0.84,1100,347,45,5,11,-7,293,100,18,24,10,471,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,46,45,180,4320
2014-05-30,2013,8,35,150,1686.6,0.15,3,Normal,55,13,13,17,178,276,0.16,1411,0.84,1100,311,45,5,9,-8,260,100,18,22,9,438,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0937,18,0.951,0.98,0.932,46.3,45.4,182,4360
2014-05-31,2013,8,35,151,1650,0.16,3,Normal,55,13,13,17,178,276,0.17,1374,0.83,1100,274,45,5,8,-9,225,100,18,21,8,403,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2014-06-01,2013,9,35,152,1613.8,0.16,3,Normal,53,12,12,13,120,210,0.13,1404,0.87,1100,304,47,6,9,-4,246,100,18,21,9,366,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,46,184,4410
2014-06-02,2013,9,35,153,1577.9,0.17,3,Normal,53,12,12,13,120,210,0.13,1368,0.87,1100,268,47,6,8,-5,212,100,18,20,8,332,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2014-06-03,2013,9,36,154,1542.4,0.17,3,Normal,53,12,12,13,120,210,0.14,1332,0.86,1100,232,47,6,7,-6,178,100,18,19,7,298,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2014-06-04,2013,9,36,155,1507.2,0.18,3,Normal,53,12,12,13,120,210,0.14,1297,0.86,1100,197,45,6,6,-7,147,98,18,18,6,267,1230,990,969.5,20.5,0.903,0.648,0.0316,1.55,0.0757,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2014-06-05,2013,9,36,156,1472.4,0.18,3,Normal,53,12,12,13,120,210,0.14,1262,0.86,1100,162,37,5,5,-8,123,90,17,17,5,243,1220,990,969.4,20.6,0.88,0.648,0.0314,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2014-06-06,2013,9,36,157,1444.1,0.19,3,Normal,53,12,12,13,120,210,0.14,1234,0.85,1100,134,30,4,4,-9,105,83,16,16,4,225,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0732,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2014-06-07,2013,9,36,158,1416.2,0.19,3,Normal,53,12,12,13,120,210,0.15,1206,0.85,1100,106,24,3,3,-10,86,77,15,15,3,206,1210,990,969.2,20.8,0.855,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.8,47.8,191,4590
2014-06-08,2013,9,36,159,1382.3,0.19,3,Normal,53,12,12,13,120,210,0.15,1172,0.85,1100,72,16,2,2,-11,63,69,14,14,2,183,1200,990,969.1,20.9,0.841,0.648,0.031,1.49,0.0712,4,0.3,1.79,0.0856,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2014-06-09,2013,9,36,160,1324.8,0.2,3,Normal,53,12,12,13,120,210,0.16,1115,0.84,1100,15,3,0,0,-13,25,56,12,12,0,145,1180,990,968.9,21.1,0.816,0.648,0.0307,1.46,0.0694,4,0.3,1.76,0.0837,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2014-06-10,2013,9,37,161,1274.5,0.21,3,Normal,53,12,12,13,120,210,0.17,1064,0.83,1064,0,0,0,0,-13,13,53,12,12,0,133,1140,990,968.8,21.2,0.759,0.568,0.0267,1.33,0.0625,4,0.293,1.62,0.0763,19.6,0.954,0.98,0.935,48.8,47.9,191,4600
2014-06-11,2013,9,37,162,1230.9,0.21,3,Normal,53,12,12,13,120,210,0.17,1021,0.83,1021,0,0,0,0,-13,13,53,12,12,0,133,1100,990,968.6,21.4,0.695,0.47,0.022,1.17,0.0545,4,0.284,1.45,0.0678,19.9,0.955,0.98,0.936,47.6,46.7,187,4480
2014-06-12,2013,9,37,163,1188.2,0.22,3,Normal,53,12,12,13,120,210,0.18,978.2,0.82,978.2,0,0,0,0,-13,13,53,12,12,0,133,1060,990,968.5,21.5,0.633,0.412,0.0192,1.05,0.0486,4,0.273,1.32,0.0613,20.2,0.955,0.98,0.936,46.3,45.3,181,4350
2014-06-13,2013,9,37,164,1151.9,0.22,3,Normal,53,12,12,13,120,210,0.18,941.9,0.82,941.9,0,0,0,0,-13,13,53,12,12,0,133,1020,990,968.4,21.6,0.588,0.395,0.0183,0.982,0.0454,4,0.26,1.24,0.0575,20.4,0.955,0.98,0.936,44.9,44,176,4230
2014-06-14,2013,9,37,165,1116.3,0.23,3,Normal,53,12,12,13,120,210,0.19,906.3,0.81,906.3,0,0,0,0,-13,13,53,12,12,0,133,983,990,968.3,21.7,0.555,0.378,0.0174,0.933,0.0429,4,0.248,1.18,0.0543,20.6,0.955,0.98,0.936,43.6,42.7,171,4100
2014-06-15,2013,9,37,166,1086.8,0.23,3,Normal,53,12,12,13,120,210,0.19,876.9,0.81,876.9,0,0,0,0,-13,13,53,12,12,0,133,954,990,968.2,21.8,0.528,0.363,0.0166,0.891,0.0408,4,0.238,1.13,0.0518,20.7,0.955,0.98,0.935,42.5,41.6,166,4000
2014-06-16,2013,9,37,167,1057.9,0.24,3,Normal,53,12,12,13,120,210,0.2,847.9,0.8,847.9,0,0,0,0,-13,13,53,12,12,0,133,925,990,968.1,21.9,0.502,0.349,0.0159,0.851,0.0388,4,0.229,1.08,0.0493,20.8,0.954,0.979,0.934,41.3,40.5,162,3880
2014-06-17,2013,9,38,168,1029.6,0.24,3,Normal,53,12,12,13,120,210,0.2,819.6,0.8,819.6,0,0,0,0,-13,13,53,12,12,0,133,897,990,968,22,0.476,0.336,0.0153,0.811,0.0369,4,0.219,1.03,0.0468,21,0.953,0.976,0.931,40.2,39.2,157,3770
2014-06-18,2013,9,38,169,1007,0.25,3,Normal,53,12,12,13,120,210,0.21,797,0.79,797,0,0,0,0,-13,13,53,12,12,0,133,874,990,967.9,22.1,0.455,0.325,0.0147,0.78,0.0353,4,0.211,0.991,0.0449,21.1,0.953,0.974,0.928,39.3,38.3,153,3670
2014-06-19,2013,9,38,170,984.71,0.25,3,Normal,53,12,12,13,120,210,0.21,774.7,0.79,774.7,0,0,0,0,-13,13,53,12,12,0,133,852,990,967.8,22.2,0.435,0.314,0.0142,0.749,0.0338,3,0.287,1.04,0.0467,21.1,0.956,0.98,0.937,51.2,48.2,145,3470
2014-06-20,2013,9,38,171,962.96,0.26,3,Normal,53,12,12,13,120,210,0.22,753,0.78,753,0,0,0,0,-13,13,53,12,12,0,133,830,990,967.8,22.2,0.415,0.303,0.0136,0.718,0.0323,3,0.281,0.999,0.0449,21.2,0.957,0.98,0.938,50,48.2,145,3470
2014-06-21,2013,9,38,172,941.71,0.26,3,Normal,53,12,12,13,120,210,0.22,731.7,0.78,731.7,0,0,0,0,-13,13,53,12,12,0,133,809,990,967.7,22.3,0.395,0.29,0.013,0.685,0.0307,3,0.272,0.957,0.0428,21.4,0.957,0.98,0.937,48.9,47.9,144,3450
2014-06-22,2013,9,38,173,921.01,0.27,3,Normal,53,12,12,13,120,210,0.23,711,0.77,711,0,0,0,0,-13,13,53,12,12,0,133,788,990,967.6,22.4,0.376,0.276,0.0123,0.652,0.0291,3,0.262,0.915,0.0408,21.5,0.957,0.98,0.937,47.8,46.8,141,3370
2014-06-23,2013,9,38,174,905.3,0.27,3,Normal,53,12,12,13,120,210,0.23,695.3,0.77,695.3,0,0,0,0,-13,13,53,12,12,0,133,772,990,967.5,22.5,0.365,0.265,0.0118,0.631,0.0281,3,0.255,0.886,0.0394,21.6,0.957,0.98,0.937,46.9,46,138,3310
2014-06-24,2013,9,39,175,889.97,0.28,3,Normal,53,12,12,13,120,210,0.24,680,0.76,680,0,0,0,0,-13,13,53,12,12,0,133,757,990,967.5,22.5,0.357,0.255,0.0113,0.612,0.0271,3,0.248,0.86,0.0382,21.7,0.957,0.98,0.937,46.1,45.2,136,3250
2014-06-25,2013,9,39,176,875.04,0.28,3,Normal,53,12,12,13,120,210,0.24,665,0.76,665,0,0,0,0,-13,13,53,12,12,0,133,742,990,967.4,22.6,0.348,0.245,0.0109,0.593,0.0263,3,0.242,0.835,0.037,21.8,0.956,0.98,0.937,45.2,44.3,133,3190
2014-06-26,2013,9,39,177,860.54,0.29,3,Normal,53,12,12,13,120,210,0.24,650.5,0.76,650.5,0,0,0,0,-13,13,53,12,12,0,133,728,990,967.3,22.7,0.34,0.236,0.0104,0.576,0.0254,3,0.235,0.811,0.0358,21.8,0.956,0.98,0.937,44.4,43.5,131,3130
2014-06-27,2013,9,39,178,846.51,0.29,3,Normal,53,12,12,13,120,210,0.25,636.5,0.75,636.5,0,0,0,0,-13,13,53,12,12,0,133,714,990,967.3,22.7,0.332,0.226,0.00996,0.558,0.0246,3,0.229,0.787,0.0347,21.9,0.955,0.98,0.936,43.6,42.7,128,3080
2014-06-28,2013,9,39,179,832.99,0.3,3,Normal,53,12,12,13,120,210,0.25,623,0.75,623,0,0,0,0,-13,13,53,12,12,0,133,700,990,967.2,22.8,0.324,0.217,0.00954,0.541,0.0238,3,0.223,0.764,0.0336,22,0.955,0.98,0.936,42.8,41.9,126,3020
2014-06-29,2013,9,39,180,820.05,0.3,3,Normal,53,12,12,13,120,210,0.26,610,0.74,610,0,0,0,0,-13,13,53,12,12,0,133,687,990,967.2,22.8,0.317,0.209,0.00914,0.525,0.023,3,0.217,0.743,0.0325,22.1,0.954,0.98,0.935,42,41.2,124,2970
2014-06-30,2013,9,39,181,807.77,0.31,3,Normal,53,12,12,13,120,210,0.26,597.8,0.74,597.8,0,0,0,0,-13,13,53,12,12,0,133,675,990,967.1,22.9,0.31,0.2,0.00876,0.51,0.0223,3,0.211,0.722,0.0316,22.1,0.954,0.979,0.934,41.3,40.4,121,2910
2014-07-01,2013,10,40,182,796.25,0.31,3,Normal,50,10,9,9,108,186,0.23,610.3,0.77,610.3,0,0,0,0,-9,9,50,10,9,0,117,679,990,967.1,22.9,0.313,0.209,0.00911,0.521,0.0227,3,0.217,0.738,0.0322,22.2,0.955,0.98,0.935,42.2,41.4,124,2980
2014-07-02,2013,10,40,183,785.68,0.32,3,Normal,50,10,9,9,108,186,0.24,599.7,0.76,599.7,0,0,0,0,-9,9,50,10,9,0,117,669,990,967,23,0.307,0.202,0.00878,0.508,0.0221,3,0.212,0.72,0.0314,22.2,0.954,0.979,0.935,41.6,40.7,122,2930
2014-07-03,2013,10,40,184,776.41,0.32,3,Normal,50,10,9,9,108,186,0.24,590.4,0.76,590.4,0,0,0,0,-9,9,50,10,9,0,117,659,990,967,23,0.301,0.195,0.0085,0.497,0.0216,3,0.208,0.705,0.0307,22.3,0.953,0.978,0.933,41,40.1,120,2890
2014-07-04,2013,10,40,185,770.14,0.32,3,Normal,50,10,9,9,108,186,0.24,584.1,0.76,584.1,0,0,0,0,-9,9,50,10,9,0,117,653,990,967,23,0.298,0.191,0.00831,0.489,0.0212,3,0.205,0.694,0.0302,22.3,0.953,0.977,0.931,40.6,39.7,119,2860
2014-07-05,2013,10,40,186,757.28,0.33,3,Normal,50,10,9,9,108,186,0.25,571.3,0.75,571.3,0,0,0,0,-9,9,50,10,9,0,117,640,990,966.9,23.1,0.29,0.183,0.00792,0.473,0.0205,3,0.2,0.673,0.0292,22.4,0.952,0.976,0.929,39.8,38.9,117,2800
2014-07-06,2013,10,40,187,744.43,0.33,3,Normal,50,10,9,9,108,186,0.25,558.4,0.75,558.4,0,0,0,0,-9,9,50,10,9,0,117,627,990,966.9,23.1,0.283,0.174,0.00753,0.457,0.0198,3,0.194,0.651,0.0282,22.5,0.951,0.974,0.926,39,38,114,2740
2014-07-07,2013,10,40,188,731.58,0.34,3,Normal,50,10,9,9,108,186,0.25,545.6,0.75,545.6,0,0,0,0,-9,9,50,10,9,0,117,615,990,966.8,23.2,0.276,0.165,0.00714,0.441,0.019,3,0.188,0.629,0.0272,22.5,0.95,0.972,0.924,38.2,37.1,111,2670
2014-07-08,2013,10,41,189,720.37,0.34,3,Normal,50,10,9,9,108,186,0.26,534.4,0.74,534.4,0,0,0,0,-9,9,50,10,9,0,117,603,990,966.8,23.2,0.269,0.158,0.0068,0.427,0.0184,3,0.183,0.61,0.0263,22.6,0.949,0.971,0.922,37.5,36.4,109,2620
2014-07-09,2013,10,41,190,708.61,0.34,3,Normal,50,10,9,9,108,186,0.26,522.6,0.74,522.6,0,0,0,0,-9,9,50,10,9,0,117,592,990,966.7,23.3,0.263,0.15,0.00645,0.413,0.0177,3,0.178,0.591,0.0254,22.7,0.948,0.97,0.92,36.7,35.6,107,2570
2014-07-10,2013,10,41,191,696.85,0.35,3,Normal,50,10,9,9,108,186,0.27,510.9,0.73,510.9,0,0,0,0,-9,9,50,10,9,0,117,580,990,966.7,23.3,0.256,0.142,0.0061,0.398,0.0171,3,0.172,0.571,0.0245,22.7,0.947,0.97,0.919,36,34.9,105,2510
2014-07-11,2013,10,41,192,685.1,0.35,2,Mod_Wet,58,11,11,11,136,227,0.33,458.1,0.67,458.1,0,0,0,0,-11,11,58,11,11,0,147,538,990,966.6,23.4,0.232,0.115,0.00493,0.348,0.0149,2,0.252,0.599,0.0257,22.8,0.957,0.98,0.938,49,48,95.9,2300
2014-07-12,2013,10,41,193,674.98,0.36,2,Mod_Wet,58,11,11,11,136,227,0.34,448,0.66,448,0,0,0,0,-11,11,58,11,11,0,147,528,990,966.6,23.4,0.227,0.11,0.00472,0.337,0.0144,2,0.245,0.582,0.0249,22.8,0.958,0.98,0.939,48,47,94.1,2260
2014-07-13,2013,10,41,194,664.32,0.36,2,Mod_Wet,58,11,11,11,136,227,0.34,437.3,0.66,437.3,0,0,0,0,-11,11,58,11,11,0,147,517,990,966.6,23.4,0.221,0.105,0.0045,0.326,0.0139,2,0.238,0.564,0.024,22.9,0.957,0.98,0.938,47,46,92,2210
2014-07-14,2013,10,41,195,653.65,0.36,2,Mod_Wet,58,11,11,11,136,227,0.35,426.6,0.65,426.6,0,0,0,0,-11,11,58,11,11,0,147,507,990,966.5,23.5,0.214,0.1,0.00427,0.315,0.0134,2,0.23,0.545,0.0232,22.9,0.956,0.98,0.937,45.9,45,90,2160
2014-07-15,2013,10,42,196,642.99,0.37,2,Mod_Wet,58,11,11,11,136,227,0.35,416,0.65,416,0,0,0,0,-11,11,58,11,11,0,147,496,990,966.5,23.5,0.211,0.0953,0.00405,0.306,0.013,2,0.223,0.529,0.0225,23,0.956,0.98,0.937,44.8,43.9,87.9,2110
2014-07-16,2013,10,42,197,632.87,0.37,2,Mod_Wet,58,11,11,11,136,227,0.36,405.9,0.64,405.9,0,0,0,0,-11,11,58,11,11,0,147,486,990,966.4,23.6,0.207,0.0906,0.00384,0.298,0.0126,2,0.216,0.514,0.0218,23.1,0.955,0.98,0.936,43.8,42.9,85.9,2060
2014-07-17,2013,10,42,198,623.85,0.38,2,Mod_Wet,58,11,11,11,136,227,0.36,396.9,0.64,396.9,0,0,0,0,-11,11,58,11,11,0,147,477,990,966.4,23.6,0.204,0.0863,0.00366,0.29,0.0123,2,0.21,0.501,0.0212,23.1,0.954,0.98,0.935,42.9,42,84.1,2020
2014-07-18,2013,10,42,199,614.28,0.38,2,Mod_Wet,58,11,11,11,136,227,0.37,387.3,0.63,387.3,0,0,0,0,-11,11,58,11,11,0,147,467,990,966.4,23.6,0.2,0.0818,0.00346,0.282,0.0119,2,0.204,0.486,0.0206,23.2,0.953,0.98,0.934,41.9,41.1,82.2,1970
2014-07-19,2013,10,42,200,604.71,0.39,2,Mod_Wet,58,11,11,11,136,227,0.38,377.7,0.63,377.7,0,0,0,0,-11,11,58,11,11,0,147,458,990,966.3,23.7,0.197,0.0773,0.00326,0.274,0.0116,2,0.197,0.472,0.0199,23.2,0.952,0.978,0.931,40.9,40,80.1,1920
2014-07-20,2013,10,42,201,595.68,0.39,2,Mod_Wet,58,11,11,11,136,227,0.38,368.7,0.62,368.7,0,0,0,0,-11,11,58,11,11,0,147,449,990,966.3,23.7,0.194,0.073,0.00308,0.267,0.0113,2,0.191,0.458,0.0193,23.3,0.951,0.976,0.928,40,39,78.1,1870
2014-07-21,2013,10,42,202,586.66,0.39,2,Mod_Wet,58,11,11,11,136,227,0.39,359.7,0.61,359.7,0,0,0,0,-11,11,58,11,11,0,147,440,990,966.2,23.8,0.191,0.0688,0.00289,0.259,0.0109,2,0.185,0.445,0.0187,23.3,0.95,0.974,0.925,39.1,38,76.1,1830
2014-07-22,2013,10,43,203,578.73,0.4,2,Mod_Wet,58,11,11,11,136,227,0.39,351.7,0.61,351.7,0,0,0,0,-11,11,58,11,11,0,147,432,990,966.2,23.8,0.188,0.065,0.00273,0.253,0.0106,2,0.18,0.433,0.0182,23.4,0.949,0.972,0.923,38.2,37.2,74.3,1780
2014-07-23,2013,10,43,204,570.25,0.4,2,Mod_Wet,58,11,11,11,136,227,0.4,343.3,0.6,343.3,0,0,0,0,-11,11,58,11,11,0,147,423,990,966.2,23.8,0.185,0.061,0.00256,0.246,0.0103,2,0.174,0.42,0.0176,23.4,0.948,0.97,0.919,37.3,36.2,72.5,1740
2014-07-24,2013,10,43,205,561.78,0.41,2,Mod_Wet,58,11,11,11,136,227,0.4,334.8,0.6,334.8,0,0,0,0,-11,11,58,11,11,0,147,415,990,966.1,23.9,0.182,0.057,0.00239,0.239,0.01,2,0.168,0.407,0.0171,23.5,0.946,0.97,0.918,36.5,35.4,70.7,1700
2014-07-25,2013,10,43,206,553.3,0.41,2,Mod_Wet,58,11,11,11,136,227,0.41,326.3,0.59,326.3,0,0,0,0,-11,11,58,11,11,0,147,406,990,966.1,23.9,0.179,0.053,0.00222,0.232,0.0097,2,0.163,0.395,0.0165,23.5,0.945,0.97,0.917,35.6,34.5,69,1660
2014-07-26,2013,10,43,207,545.37,0.41,2,Mod_Wet,58,11,11,11,136,227,0.42,318.4,0.58,318.4,0,0,0,0,-11,11,58,11,11,0,147,398,990,966.1,23.9,0.176,0.0493,0.00206,0.225,0.00941,2,0.157,0.383,0.016,23.6,0.944,0.97,0.915,34.7,33.7,67.4,1620
2014-07-27,2013,10,43,208,538.53,0.42,2,Mod_Wet,58,11,11,11,136,227,0.42,311.5,0.58,311.5,0,0,0,0,-11,11,58,11,11,0,147,392,990,966,24,0.174,0.046,0.00192,0.22,0.00917,2,0.153,0.373,0.0155,23.6,0.943,0.97,0.914,34,33,65.9,1580
2014-07-28,2013,10,43,209,531.15,0.42,2,Mod_Wet,58,11,11,11,136,227,0.43,304.1,0.57,304.1,0,0,0,0,-11,11,58,11,11,0,147,384,990,966,24,0.171,0.0426,0.00177,0.214,0.0089,2,0.148,0.361,0.0151,23.6,0.942,0.97,0.913,33.2,32.2,64.4,1550
2014-07-29,2013,10,44,210,523.77,0.43,2,Mod_Wet,58,11,11,11,136,227,0.43,296.8,0.57,296.8,0,0,0,0,-11,11,58,11,11,0,147,377,990,966,24,0.169,0.0391,0.00163,0.208,0.00863,2,0.143,0.35,0.0146,23.7,0.94,0.97,0.912,32.4,31.4,62.9,1510
2014-07-30,2013,10,44,211,516.39,0.43,2,Mod_Wet,58,11,11,11,136,227,0.44,289.4,0.56,289.4,0,0,0,0,-11,11,58,11,11,0,147,369,990,965.9,24.1,0.166,0.0356,0.00148,0.201,0.00837,2,0.138,0.339,0.0141,23.7,0.939,0.97,0.911,31.6,30.7,61.3,1470
2014-07-31,2013,10,44,212,509,0.44,2,Mod_Wet,58,11,11,11,136,227,0.45,282,0.55,282,0,0,0,0,-11,11,58,11,11,0,147,362,990,965.9,24.1,0.163,0.0321,0.00133,0.195,0.0081,2,0.133,0.328,0.0136,23.8,0.937,0.97,0.909,30.8,29.9,59.8,1430
2014-08-01,2013,11,44,213,502.17,0.44,2,Mod_Wet,54,9,8,6,107,184,0.37,318.2,0.63,318.2,0,0,0,0,-6,6,54,9,8,0,113,389,990,965.9,24.1,0.173,0.0492,0.00204,0.222,0.0092,2,0.157,0.379,0.0157,23.8,0.944,0.97,0.915,35,33.9,67.9,1630
2014-08-02,2013,11,44,214,493.69,0.45,2,Mod_Wet,54,9,8,6,107,184,0.37,309.7,0.63,309.7,0,0,0,0,-6,6,54,9,8,0,113,381,990,965.8,24.2,0.17,0.0452,0.00187,0.215,0.00889,2,0.152,0.367,0.0152,23.8,0.942,0.97,0.914,34.1,33.1,66.1,1590
2014-08-03,2013,11,44,215,485.21,0.45,2,Mod_Wet,54,9,8,6,107,184,0.38,301.2,0.62,301.2,0,0,0,0,-6,6,54,9,8,0,113,372,990,965.8,24.2,0.167,0.0412,0.0017,0.208,0.00859,2,0.146,0.354,0.0146,23.9,0.941,0.97,0.913,33.2,32.2,64.3,1540
2014-08-04,2013,11,44,216,477.28,0.46,2,Mod_Wet,54,9,8,6,107,184,0.39,293.3,0.61,293.3,0,0,0,0,-6,6,54,9,8,0,113,364,990,965.7,24.3,0.164,0.0374,0.00154,0.202,0.00831,2,0.14,0.342,0.0141,23.9,0.939,0.97,0.911,32.3,31.3,62.7,1500
2014-08-05,2013,11,45,217,470.45,0.46,2,Mod_Wet,54,9,8,6,107,184,0.39,286.4,0.61,286.4,0,0,0,0,-6,6,54,9,8,0,113,357,990,965.7,24.3,0.162,0.0342,0.00141,0.196,0.00807,2,0.136,0.332,0.0137,24,0.938,0.97,0.91,31.6,30.6,61.2,1470
2014-08-06,2013,11,45,218,463.07,0.46,2,Mod_Wet,54,9,8,6,107,184,0.4,279.1,0.6,279.1,0,0,0,0,-6,6,54,9,8,0,113,350,990,965.7,24.3,0.159,0.0307,0.00126,0.19,0.00781,2,0.131,0.321,0.0132,24,0.936,0.97,0.908,30.7,29.8,59.7,1430
2014-08-07,2013,11,45,219,455.68,0.47,2,Mod_Wet,54,9,8,6,107,184,0.4,271.7,0.6,271.7,0,0,0,0,-6,6,54,9,8,0,113,343,990,965.7,24.3,0.156,0.0272,0.00112,0.184,0.00754,2,0.126,0.31,0.0127,24,0.935,0.97,0.907,29.9,29,58.1,1390
2014-08-08,2013,11,45,220,448.85,0.47,2,Mod_Wet,54,9,8,6,107,184,0.41,264.9,0.59,264.9,0,0,0,0,-6,6,54,9,8,0,113,336,990,965.6,24.4,0.154,0.024,0.000985,0.178,0.0073,2,0.121,0.299,0.0123,24.1,0.933,0.97,0.905,29.2,28.3,56.6,1360
2014-08-09,2013,11,45,221,442.01,0.48,2,Mod_Wet,54,9,8,6,107,184,0.42,258,0.58,258,0,0,0,0,-6,6,54,9,8,0,113,329,990,965.6,24.4,0.152,0.0208,0.000851,0.172,0.00706,2,0.117,0.289,0.0118,24.1,0.932,0.97,0.904,28.4,27.6,55.2,1320
2014-08-10,2013,11,45,222,436.27,0.48,2,Mod_Wet,54,9,8,6,107,184,0.42,252.3,0.58,252.3,0,0,0,0,-6,6,54,9,8,0,113,323,990,965.6,24.4,0.15,0.0181,0.00074,0.168,0.00686,2,0.113,0.28,0.0115,24.2,0.93,0.97,0.903,27.8,27,53.9,1290
2014-08-11,2013,11,45,223,429.98,0.49,2,Mod_Wet,54,9,8,6,107,184,0.43,246,0.57,246,0,0,0,0,-6,6,54,9,8,0,113,317,990,965.5,24.5,0.147,0.0167,0.000681,0.164,0.00671,2,0.109,0.273,0.0111,24.2,0.929,0.97,0.901,27.1,26.3,52.6,1260
2014-08-12,2013,11,46,224,423.69,0.49,2,Mod_Wet,54,9,8,6,107,184,0.43,239.7,0.57,239.7,0,0,0,0,-6,6,54,9,8,0,113,311,990,965.5,24.5,0.145,0.0161,0.000658,0.161,0.00659,2,0.104,0.266,0.0108,24.2,0.926,0.97,0.899,26.4,25.6,51.2,1230
2014-08-13,2013,11,46,225,417.4,0.5,2,Mod_Wet,54,9,8,6,107,184,0.44,233.4,0.56,233.4,0,0,0,0,-6,6,54,9,8,0,113,304,990,965.5,24.5,0.143,0.0156,0.000636,0.159,0.00647,2,0.1,0.259,0.0105,24.3,0.924,0.97,0.897,25.7,24.9,49.8,1200
2014-08-14,2013,11,46,226,411.66,0.5,2,Mod_Wet,54,9,8,6,107,184,0.45,227.7,0.55,227.7,0,0,0,0,-6,6,54,9,8,0,113,299,990,965.5,24.5,0.141,0.0151,0.000615,0.156,0.00636,1,0.25,0.406,0.0165,24.1,0.958,0.98,0.939,51.6,48.2,48.2,1160
2014-08-15,2013,11,46,227,405.92,0.5,2,Mod_Wet,54,9,8,6,107,184,0.45,221.9,0.55,221.9,0,0,0,0,-6,6,54,9,8,0,113,293,990,965.4,24.6,0.139,0.0146,0.000595,0.154,0.00625,1,0.242,0.396,0.0161,24.2,0.958,0.98,0.939,50.4,48.2,48.2,1160
2014-08-16,2013,11,46,228,400.17,0.51,2,Mod_Wet,54,9,8,6,107,184,0.46,216.2,0.54,216.2,0,0,0,0,-6,6,54,9,8,0,113,287,990,965.4,24.6,0.137,0.0141,0.000574,0.151,0.00614,1,0.234,0.385,0.0157,24.2,0.957,0.98,0.938,49.1,48.2,48.2,1160
2014-08-17,2013,11,46,229,395.53,0.51,2,Mod_Wet,54,9,8,6,107,184,0.47,211.5,0.54,211.5,0,0,0,0,-6,6,54,9,8,0,113,283,990,965.4,24.6,0.135,0.0137,0.000558,0.149,0.00605,1,0.228,0.377,0.0153,24.2,0.957,0.98,0.938,48.1,47.2,47.2,1130
2014-08-18,2013,11,46,230,390.33,0.51,2,Mod_Wet,54,9,8,6,107,184,0.47,206.3,0.53,206.3,0,0,0,0,-6,6,54,9,8,0,113,277,990,965.4,24.6,0.133,0.0133,0.000539,0.147,0.00595,1,0.221,0.368,0.0149,24.3,0.956,0.98,0.937,47,46,46,1100
2014-08-19,2013,11,47,231,385.14,0.52,2,Mod_Wet,54,9,8,6,107,184,0.48,201.1,0.52,201.1,0,0,0,0,-6,6,54,9,8,0,113,272,990,965.3,24.7,0.132,0.0128,0.000521,0.144,0.00585,1,0.214,0.358,0.0145,24.3,0.955,0.98,0.936,45.8,44.9,44.9,1080
2014-08-20,2013,11,47,232,379.94,0.52,2,Mod_Wet,54,9,8,6,107,184,0.48,195.9,0.52,195.9,0,0,0,0,-6,6,54,9,8,0,113,267,990,965.3,24.7,0.13,0.0124,0.000502,0.142,0.00575,1,0.207,0.349,0.0141,24.4,0.954,0.98,0.935,44.6,43.7,43.7,1050
2014-08-21,2013,11,47,233,374.74,0.53,3,Normal,47,8,6,5,89,155,0.41,219.7,0.59,219.7,0,0,0,0,-5,5,47,8,6,0,94,281,990,965.3,24.7,0.135,0.0144,0.000584,0.149,0.00603,1,0.239,0.388,0.0157,24.3,0.958,0.98,0.939,50.2,48.2,48.2,1160
2014-08-22,2013,11,47,234,370.1,0.53,3,Normal,47,8,6,5,89,155,0.42,215.1,0.58,215.1,0,0,0,0,-5,5,47,8,6,0,94,276,990,965.3,24.7,0.133,0.014,0.000567,0.147,0.00594,1,0.233,0.38,0.0153,24.4,0.957,0.98,0.938,49.2,48.2,48.2,1160
2014-08-23,2013,11,47,235,365.45,0.54,3,Normal,47,8,6,5,89,155,0.42,210.4,0.58,210.4,0,0,0,0,-5,5,47,8,6,0,94,271,990,965.2,24.8,0.131,0.0136,0.000551,0.145,0.00585,1,0.227,0.372,0.015,24.4,0.957,0.98,0.937,48.2,47.2,47.2,1130
2014-08-24,2013,11,47,236,360.8,0.54,3,Normal,47,8,6,5,89,155,0.43,205.8,0.57,205.8,0,0,0,0,-5,5,47,8,6,0,94,267,990,965.2,24.8,0.13,0.0132,0.000534,0.143,0.00576,1,0.22,0.363,0.0147,24.4,0.956,0.98,0.937,47.1,46.2,46.2,1110
2014-08-25,2013,11,47,237,356.15,0.54,3,Normal,47,8,6,5,89,155,0.43,201.2,0.56,201.2,0,0,0,0,-5,5,47,8,6,0,94,262,990,965.2,24.8,0.128,0.0128,0.000518,0.141,0.00568,1,0.214,0.355,0.0143,24.5,0.955,0.98,0.936,46.1,45.2,45.2,1080
2014-08-26,2013,11,48,238,351.5,0.55,3,Normal,47,8,6,5,89,155,0.44,196.5,0.56,196.5,0,0,0,0,-5,5,47,8,6,0,94,258,990,965.2,24.8,0.126,0.0125,0.000501,0.139,0.00559,1,0.208,0.347,0.014,24.5,0.954,0.98,0.935,45,44.1,44.1,1060
2014-08-27,2013,11,48,239,347.95,0.55,3,Normal,47,8,6,5,89,155,0.45,192.9,0.56,192.9,0,0,0,0,-5,5,47,8,6,0,94,254,990,965.1,24.9,0.125,0.0122,0.000489,0.137,0.00552,1,0.203,0.34,0.0137,24.5,0.953,0.98,0.934,44.2,43.3,43.3,1040
2014-08-28,2013,11,48,240,343.85,0.56,3,Normal,47,8,6,5,89,155,0.45,188.8,0.55,188.8,0,0,0,0,-5,5,47,8,6,0,94,250,990,965.1,24.9,0.124,0.0118,0.000474,0.136,0.00545,1,0.197,0.333,0.0134,24.5,0.952,0.98,0.933,43.3,42.4,42.4,1020
2014-08-29,2013,11,48,241,339.74,0.56,3,Normal,47,8,6,5,89,155,0.46,184.7,0.54,184.7,0,0,0,0,-5,5,47,8,6,0,94,246,990,965.1,24.9,0.122,0.0115,0.00046,0.134,0.00537,1,0.192,0.326,0.0131,24.6,0.95,0.98,0.931,42.3,41.5,41.5,995
2014-08-30,2013,11,48,242,335.64,0.56,3,Normal,47,8,6,5,89,155,0.46,180.6,0.54,180.6,0,0,0,0,-5,5,47,8,6,0,94,242,990,965.1,24.9,0.121,0.0111,0.000446,0.132,0.00529,1,0.186,0.318,0.0128,24.6,0.949,0.979,0.929,41.4,40.5,40.5,972
2014-08-31,2013,11,48,243,331.54,0.57,3,Normal,47,8,6,5,89,155,0.47,176.5,0.53,176.5,0,0,0,0,-5,5,47,8,6,0,94,238,990,965.1,24.9,0.119,0.0108,0.000431,0.13,0.00522,1,0.181,0.311,0.0125,24.6,0.948,0.977,0.926,40.4,39.5,39.5,948
2014-09-01,2013,12,48,244,326.35,0.57,3,Normal,40,6,4,3,65,118,0.36,208.3,0.64,208.3,0,0,0,0,-3,3,40,6,4,0,68,258,990,965,25,0.127,0.0135,0.000539,0.14,0.00561,1,0.224,0.364,0.0146,24.6,0.956,0.98,0.937,48.1,47.1,47.1,1130
2014-09-02,2013,12,49,245,321.7,0.58,3,Normal,40,6,4,3,65,118,0.37,203.7,0.63,203.7,0,0,0,0,-3,3,40,6,4,0,68,254,990,965,25,0.125,0.0131,0.000523,0.138,0.00553,1,0.217,0.356,0.0142,24.6,0.955,0.98,0.936,47,46.1,46.1,1110
2014-09-03,2013,12,49,246,316.5,0.58,3,Normal,40,6,4,3,65,118,0.37,198.5,0.63,198.5,0,0,0,0,-3,3,40,6,4,0,68,249,990,965,25,0.123,0.0126,0.000505,0.136,0.00543,1,0.21,0.346,0.0138,24.7,0.954,0.98,0.935,45.8,44.9,44.9,1080
2014-09-04,2013,12,49,247,311.31,0.59,3,Normal,40,6,4,3,65,118,0.38,193.3,0.62,193.3,0,0,0,0,-3,3,40,6,4,0,68,243,990,965,25,0.121,0.0122,0.000486,0.134,0.00533,1,0.203,0.337,0.0135,24.7,0.953,0.98,0.934,44.6,43.7,43.7,1050
2014-09-05,2013,12,49,248,307.75,0.59,3,Normal,40,6,4,3,65,118,0.38,189.8,0.62,189.8,0,0,0,0,-3,3,40,6,4,0,68,240,990,964.9,25.1,0.12,0.0119,0.000474,0.132,0.00527,1,0.199,0.331,0.0132,24.7,0.952,0.98,0.933,43.8,42.9,42.9,1030
2014-09-06,2013,12,49,249,303.65,0.6,3,Normal,40,6,4,3,65,118,0.39,185.7,0.61,185.7,0,0,0,0,-3,3,40,6,4,0,68,236,990,964.9,25.1,0.119,0.0115,0.00046,0.13,0.00519,1,0.193,0.323,0.0129,24.8,0.95,0.98,0.931,42.8,42,42,1010
2014-09-07,2013,12,49,250,298.46,0.61,3,Normal,40,6,4,3,65,118,0.4,180.5,0.6,180.5,0,0,0,0,-3,3,40,6,4,0,68,230,990,964.9,25.1,0.117,0.0111,0.000442,0.128,0.0051,1,0.186,0.314,0.0125,24.8,0.949,0.98,0.929,41.6,40.8,40.8,979
2014-09-08,2013,12,49,251,294.9,0.61,3,Normal,40,6,4,3,65,118,0.4,176.9,0.6,176.9,0,0,0,0,-3,3,40,6,4,0,68,227,990,964.9,25.1,0.116,0.0108,0.000429,0.126,0.00503,1,0.181,0.308,0.0122,24.8,0.948,0.978,0.927,40.8,39.9,39.9,957
2014-09-09,2013,12,50,252,290.8,0.62,3,Normal,40,6,4,3,65,118,0.41,172.8,0.59,172.8,0,0,0,0,-3,3,40,6,4,0,68,223,990,964.9,25.1,0.114,0.0104,0.000415,0.125,0.00496,1,0.176,0.3,0.0119,24.8,0.946,0.976,0.923,39.8,38.9,38.9,933
2014-09-10,2013,12,50,253,286.7,0.62,3,Normal,40,6,4,3,65,118,0.41,168.7,0.59,168.7,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00488,1,0.17,0.293,0.0117,24.9,0.945,0.974,0.92,38.9,37.8,37.8,908
2014-09-11,2013,12,50,254,282.6,0.63,3,Normal,40,6,4,3,65,118,0.42,164.6,0.58,164.6,0,0,0,0,-3,3,40,6,4,0,68,215,990,964.8,25.2,0.111,0.00974,0.000387,0.121,0.00481,1,0.165,0.286,0.0114,24.9,0.944,0.972,0.917,37.9,36.8,36.8,884
2014-09-12,2013,12,50,255,280.14,0.63,3,Normal,40,6,4,3,65,118,0.42,162.1,0.58,162.1,0,0,0,0,-3,3,40,6,4,0,68,212,990,964.8,25.2,0.11,0.00953,0.000379,0.12,0.00476,1,0.161,0.281,0.0112,24.9,0.943,0.97,0.915,37.3,36.2,36.2,869
2014-09-13,2013,12,50,256,276.03,0.64,3,Normal,40,6,4,3,65,118,0.43,158,0.57,158,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.00918,0.000364,0.118,0.00469,1,0.156,0.274,0.0109,24.9,0.942,0.97,0.914,36.4,35.3,35.3,847
2014-09-14,2013,12,50,257,272.48,0.65,3,Normal,40,6,4,3,65,118,0.43,154.5,0.57,154.5,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.108,0.00888,0.000352,0.117,0.00462,1,0.151,0.268,0.0106,24.9,0.941,0.97,0.912,35.5,34.5,34.5,827
2014-09-15,2013,12,50,258,268.92,0.65,3,Normal,40,6,4,3,65,118,0.44,150.9,0.56,150.9,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.106,0.00858,0.00034,0.115,0.00456,1,0.146,0.261,0.0104,25,0.94,0.97,0.911,34.7,33.7,33.7,808
2014-09-16,2013,12,51,259,265.37,0.66,3,Normal,40,6,4,3,65,118,0.45,147.4,0.56,147.4,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00828,0.000328,0.113,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,789
2014-09-17,2013,12,51,260,261.82,0.67,3,Normal,40,6,4,3,65,118,0.45,143.8,0.55,143.8,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00797,0.000316,0.112,0.00443,1,0.137,0.249,0.00984,25,0.937,0.97,0.909,33,32,32,769
2014-09-18,2013,12,51,261,259.35,0.67,3,Normal,40,6,4,3,65,118,0.46,141.3,0.55,141.3,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00776,0.000307,0.111,0.00439,1,0.133,0.244,0.00966,25,0.936,0.97,0.908,32.4,31.5,31.5,755
2014-09-19,2013,12,51,262,256.35,0.68,3,Normal,40,6,4,3,65,118,0.46,138.3,0.54,138.3,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00751,0.000297,0.11,0.00433,1,0.129,0.239,0.00945,25,0.934,0.97,0.906,31.7,30.8,30.8,739
2014-09-20,2013,12,51,263,253.34,0.68,3,Normal,40,6,4,3,65,118,0.47,135.3,0.53,135.3,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00725,0.000287,0.108,0.00428,1,0.125,0.233,0.00923,25.1,0.933,0.97,0.905,31,30.1,30.1,722
2014-09-21,2013,12,51,264,250.33,0.69,3,Normal,40,6,4,3,65,118,0.47,132.3,0.53,132.3,0,0,0,0,-3,3,40,6,4,0,68,182,990,964.7,25.3,0.0999,0.007,0.000277,0.107,0.00422,1,0.121,0.228,0.00901,25.1,0.932,0.97,0.904,30.3,29.4,29.4,706
2014-09-22,2013,12,51,265,247.32,0.7,3,Normal,40,6,4,3,65,118,0.48,129.3,0.52,129.3,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0988,0.00674,0.000266,0.106,0.00417,1,0.117,0.223,0.00879,25.1,0.931,0.97,0.903,29.6,28.7,28.7,689
