date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2014-09-23,2013,12,52,266,244.32,0.71,3,Normal,40,6,4,3,65,118,0.48,126.3,0.52,126.3,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0978,0.00649,0.000256,0.104,0.00411,1,0.113,0.217,0.00858,25.1,0.929,0.97,0.901,28.9,28,28,673
2014-09-24,2013,12,52,267,241.31,0.72,3,Normal,40,6,4,3,65,118,0.49,123.3,0.51,123.3,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0967,0.00623,0.000246,0.103,0.00406,1,0.109,0.212,0.00836,25.1,0.928,0.97,0.9,28.2,27.4,27.4,657
2014-09-25,2013,12,52,268,238.3,0.72,3,Normal,40,6,4,3,65,118,0.49,120.3,0.51,120.3,0,0,0,0,-3,3,40,6,4,0,68,170,990,964.6,25.4,0.0956,0.00598,0.000236,0.102,0.00401,1,0.105,0.207,0.00814,25.2,0.926,0.97,0.898,27.5,26.7,26.7,640
2014-09-26,2013,12,52,269,235.29,0.73,3,Normal,40,6,4,3,65,118,0.5,117.3,0.5,117.3,0,0,0,0,-3,3,40,6,4,0,68,167,990,964.6,25.4,0.0946,0.00572,0.000225,0.1,0.00395,1,0.101,0.201,0.00792,25.2,0.924,0.97,0.896,26.8,26,26,623
2014-09-27,2013,12,52,270,232.83,0.74,3,Normal,40,6,4,3,65,118,0.51,114.8,0.49,114.8,0,0,0,0,-3,3,40,6,4,0,68,165,990,964.6,25.4,0.0937,0.00551,0.000217,0.0992,0.00391,1,0.0975,0.197,0.00774,25.2,0.922,0.97,0.894,26.2,25.4,25.4,609
2014-09-28,2013,12,52,271,230.37,0.75,3,Normal,40,6,4,3,65,118,0.51,112.4,0.49,112.4,0,0,0,0,-3,3,40,6,4,0,68,162,990,964.6,25.4,0.0928,0.0053,0.000209,0.0981,0.00386,1,0.0942,0.192,0.00757,25.2,0.92,0.97,0.893,25.6,24.8,24.8,596
2014-09-29,2013,12,52,272,227.91,0.76,3,Normal,40,6,4,3,65,118,0.52,109.9,0.48,109.9,0,0,0,0,-3,3,40,6,4,0,68,160,990,964.6,25.4,0.092,0.00509,0.0002,0.0971,0.00382,1,0.0909,0.188,0.00739,25.2,0.918,0.97,0.891,25,24.2,24.2,582
2014-09-30,2013,12,53,273,225.45,0.77,3,Normal,40,6,4,3,65,118,0.52,107.5,0.48,107.5,0,0,0,0,-3,3,40,6,4,0,68,157,990,964.6,25.4,0.0911,0.00488,0.000192,0.096,0.00377,1,0.0876,0.184,0.00721,25.3,0.917,0.97,0.889,24.4,23.7,23.7,568
2014-10-01,2014,1,1,274,224.08,0.77,3,Normal,37,5,3,2,50,97,0.43,127.1,0.57,127.1,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0963,0.00655,0.000257,0.103,0.00404,1,0.114,0.217,0.00852,25.2,0.929,0.97,0.902,29.2,28.4,28.4,681
2014-10-02,2014,1,1,275,222.17,0.78,3,Normal,37,5,3,2,50,97,0.44,125.2,0.56,125.2,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0956,0.00639,0.000251,0.102,0.004,1,0.111,0.213,0.00838,25.3,0.929,0.97,0.901,28.8,27.9,27.9,670
2014-10-03,2014,1,1,276,220.25,0.79,3,Normal,37,5,3,2,50,97,0.44,123.3,0.56,123.3,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0949,0.00623,0.000244,0.101,0.00397,1,0.109,0.21,0.00824,25.3,0.927,0.97,0.9,28.3,27.5,27.5,659
2014-10-04,2014,1,1,277,219.43,0.79,3,Normal,37,5,3,2,50,97,0.44,122.4,0.56,122.4,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0946,0.00616,0.000242,0.101,0.00395,1,0.108,0.209,0.00818,25.3,0.927,0.97,0.899,28.1,27.3,27.3,655
2014-10-05,2014,1,1,278,219.16,0.79,3,Normal,37,5,3,2,50,97,0.44,122.2,0.56,122.2,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0945,0.00613,0.000241,0.101,0.00395,1,0.107,0.208,0.00816,25.3,0.927,0.97,0.899,28.1,27.2,27.2,653
2014-10-06,2014,1,1,279,216.7,0.8,3,Normal,37,5,3,2,50,97,0.45,119.7,0.55,119.7,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0937,0.00592,0.000232,0.0996,0.00391,1,0.104,0.204,0.00799,25.3,0.925,0.97,0.897,27.5,26.6,26.6,639
2014-10-07,2014,1,1,280,215.33,0.8,3,Normal,37,5,3,2,50,97,0.45,118.3,0.55,118.3,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0932,0.00581,0.000228,0.099,0.00388,1,0.102,0.201,0.00789,25.3,0.924,0.97,0.896,27.1,26.3,26.3,632
2014-10-08,2014,1,2,281,212.32,0.81,3,Normal,37,5,3,2,50,97,0.46,115.3,0.54,115.3,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0921,0.00555,0.000218,0.0977,0.00383,1,0.0982,0.196,0.00767,25.3,0.922,0.97,0.894,26.4,25.6,25.6,615
2014-10-09,2014,1,2,282,209.86,0.82,3,Normal,37,5,3,2,50,97,0.46,112.9,0.54,112.9,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0912,0.00534,0.000209,0.0966,0.00378,1,0.0949,0.191,0.0075,25.3,0.92,0.97,0.892,25.8,25,25,601
2014-10-10,2014,1,2,283,208.49,0.83,3,Normal,37,5,3,2,50,97,0.47,111.5,0.54,111.5,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.5,25.5,0.0908,0.00523,0.000205,0.096,0.00376,1,0.093,0.189,0.0074,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2014-10-11,2014,1,2,284,206.58,0.83,3,Normal,37,5,3,2,50,97,0.47,109.6,0.53,109.6,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0901,0.00506,0.000198,0.0952,0.00372,1,0.0904,0.186,0.00726,25.4,0.917,0.97,0.89,25,24.3,24.3,582
2014-10-12,2014,1,2,285,204.67,0.84,3,Normal,37,5,3,2,50,97,0.47,107.7,0.53,107.7,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0894,0.0049,0.000192,0.0943,0.00369,1,0.0879,0.182,0.00712,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
2014-10-13,2014,1,2,286,202.75,0.84,3,Normal,37,5,3,2,50,97,0.48,105.8,0.52,105.8,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0887,0.00474,0.000185,0.0935,0.00365,1,0.0853,0.179,0.00699,25.4,0,0,0,0,0,0,0
2014-10-14,2014,1,2,287,200.84,0.85,3,Normal,37,5,3,2,50,97,0.48,103.8,0.52,103.8,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0881,0.00458,0.000179,0.0926,0.00362,1,0.0827,0.175,0.00685,25.4,0,0,0,0,0,0,0
2014-10-15,2014,1,3,288,200.02,0.85,3,Normal,37,5,3,2,50,97,0.48,103,0.52,103,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0878,0.00451,0.000176,0.0923,0.0036,1,0.0816,0.174,0.00679,25.4,0,0,0,0,0,0,0
2014-10-16,2014,1,3,289,199.2,0.85,3,Normal,37,5,3,2,50,97,0.49,102.2,0.51,102.2,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0875,0.00444,0.000173,0.0919,0.00359,1,0.0805,0.172,0.00673,25.4,0,0,0,0,0,0,0
2014-10-17,2014,1,3,290,197.83,0.86,3,Normal,37,5,3,2,50,97,0.49,100.8,0.51,100.8,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.087,0.00432,0.000169,0.0913,0.00357,1,0.0786,0.17,0.00664,25.4,0,0,0,0,0,0,0
2014-10-18,2014,1,3,291,196.46,0.86,3,Normal,37,5,3,2,50,97,0.49,99.46,0.51,99.46,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0865,0.0042,0.000164,0.0907,0.00354,1,0.0768,0.167,0.00654,25.4,0,0,0,0,0,0,0
2014-10-19,2014,1,3,292,194.55,0.87,3,Normal,37,5,3,2,50,97,0.5,97.55,0.5,97.55,0,0,0,0,-2,2,37,5,3,0,52,143,990,964.4,25.6,0.0858,0.00404,0.000158,0.0899,0.00351,1,0.0742,0.164,0.00641,25.4,0,0,0,0,0,0,0
2014-10-20,2014,1,3,293,192.64,0.87,3,Normal,37,5,3,2,50,97,0.5,95.64,0.5,95.64,0,0,0,0,-2,2,37,5,3,0,52,141,990,964.4,25.6,0.0852,0.00388,0.000152,0.089,0.00348,1,0.0716,0.161,0.00628,25.4,0,0,0,0,0,0,0
2014-10-21,2014,1,3,294,190.72,0.88,4,Mod_Dry,31,4,3,2,33,73,0.38,117.7,0.62,117.7,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0905,0.00576,0.000225,0.0962,0.00376,1,0.101,0.198,0.00773,25.4,0.923,0.97,0.896,27.1,26.2,26.2,630
2014-10-22,2014,1,4,295,188.81,0.88,4,Mod_Dry,31,4,3,2,33,73,0.39,115.8,0.61,115.8,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0898,0.00559,0.000219,0.0954,0.00373,1,0.0988,0.194,0.00759,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
2014-10-23,2014,1,4,296,186.89,0.89,4,Mod_Dry,31,4,3,2,33,73,0.39,113.9,0.61,113.9,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0891,0.00543,0.000212,0.0946,0.0037,1,0.0963,0.191,0.00746,25.4,0.92,0.97,0.893,26.1,25.3,25.3,608
2014-10-24,2014,1,4,297,184.98,0.89,4,Mod_Dry,31,4,3,2,33,73,0.4,112,0.6,112,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0885,0.00527,0.000206,0.0937,0.00367,1,0.0937,0.187,0.00733,25.4,0.919,0.97,0.892,25.6,24.9,24.9,596
2014-10-25,2014,1,4,298,183.07,0.9,4,Mod_Dry,31,4,3,2,33,73,0.4,110.1,0.6,110.1,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0878,0.00511,0.0002,0.0929,0.00363,1,0.0911,0.184,0.0072,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2014-10-26,2014,1,4,299,181.15,0.9,4,Mod_Dry,31,4,3,2,33,73,0.4,108.2,0.6,108.2,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0871,0.00494,0.000193,0.0921,0.0036,1,0.0885,0.181,0.00706,25.4,0.916,0.97,0.889,24.7,23.9,23.9,574
2014-10-27,2014,1,4,300,179.78,0.9,4,Mod_Dry,31,4,3,2,33,73,0.41,106.8,0.59,106.8,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0866,0.00483,0.000189,0.0915,0.00358,1,0.0867,0.178,0.00697,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
2014-10-28,2014,1,4,301,178.42,0.9,4,Mod_Dry,31,4,3,2,33,73,0.41,105.4,0.59,105.4,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0861,0.00471,0.000184,0.0909,0.00356,1,0.0848,0.176,0.00687,25.4,0.914,0.97,0.887,24,23.3,23.3,559
2014-10-29,2014,1,5,302,177.05,0.91,4,Mod_Dry,31,4,3,2,33,73,0.41,104,0.59,104,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0857,0.00459,0.00018,0.0903,0.00353,1,0.083,0.173,0.00678,25.4,0.913,0.97,0.886,23.7,22.9,22.9,551
2014-10-30,2014,1,5,303,175.68,0.91,4,Mod_Dry,31,4,3,2,33,73,0.42,102.7,0.58,102.7,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0852,0.00448,0.000175,0.0897,0.00351,1,0.0811,0.171,0.00668,25.4,0.912,0.97,0.885,23.3,22.6,22.6,543
2014-10-31,2014,1,5,304,174.32,0.91,4,Mod_Dry,31,4,3,2,33,73,0.42,101.3,0.58,101.3,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0847,0.00436,0.000171,0.0891,0.00349,1,0.0793,0.168,0.00659,25.4,0.912,0.969,0.884,23,22.3,22.3,535
2014-11-01,2014,2,5,305,174.04,0.91,4,Mod_Dry,29,4,2,2,30,67,0.39,107,0.61,107,0,0,0,0,-2,2,29,4,2,0,32,142,990,964.5,25.5,0.0857,0.00485,0.00019,0.0905,0.00354,1,0.087,0.178,0.00695,25.4,0.916,0.97,0.888,24.4,23.7,23.7,568
2014-11-02,2014,2,5,306,174.86,0.91,4,Mod_Dry,29,4,2,2,30,67,0.38,107.9,0.62,107.9,0,0,0,0,-2,2,29,4,2,0,32,143,990,964.5,25.5,0.086,0.00492,0.000192,0.0909,0.00356,1,0.0881,0.179,0.00701,25.4,0.916,0.97,0.889,24.6,23.9,23.9,572
2014-11-03,2014,2,5,307,177.87,0.91,4,Mod_Dry,29,4,2,2,30,67,0.38,110.9,0.62,110.9,0,0,0,0,-2,2,29,4,2,0,32,146,990,964.4,25.6,0.087,0.00517,0.000202,0.0922,0.00361,1,0.0922,0.184,0.00721,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
2014-11-04,2014,2,5,308,180.33,0.9,4,Mod_Dry,29,4,2,2,30,67,0.37,113.3,0.63,113.3,0,0,0,0,-2,2,29,4,2,0,32,148,990,964.4,25.6,0.0879,0.00538,0.000211,0.0933,0.00365,1,0.0955,0.189,0.00738,25.4,0.92,0.97,0.893,25.9,25.2,25.2,604
2014-11-05,2014,2,6,309,181.7,0.9,4,Mod_Dry,29,4,2,2,30,67,0.37,114.7,0.63,114.7,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0884,0.0055,0.000215,0.0939,0.00367,1,0.0973,0.191,0.00748,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
2014-11-06,2014,2,6,310,181.97,0.9,4,Mod_Dry,29,4,2,2,30,67,0.37,115,0.63,115,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0885,0.00552,0.000216,0.094,0.00368,1,0.0977,0.192,0.0075,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2014-11-07,2014,2,6,311,181.15,0.9,4,Mod_Dry,29,4,2,2,30,67,0.37,114.2,0.63,114.2,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.0882,0.00545,0.000213,0.0936,0.00366,1,0.0966,0.19,0.00744,25.4,0.921,0.97,0.893,26.2,25.4,25.4,609
2014-11-08,2014,2,6,312,181.97,0.9,4,Mod_Dry,29,4,2,2,30,67,0.37,115,0.63,115,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0885,0.00552,0.000216,0.094,0.00368,1,0.0977,0.192,0.0075,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2014-11-09,2014,2,6,313,185.53,0.89,4,Mod_Dry,29,4,2,2,30,67,0.36,118.5,0.64,118.5,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.0897,0.00583,0.000228,0.0955,0.00374,1,0.103,0.198,0.00775,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
2014-11-10,2014,2,6,314,190.17,0.88,4,Mod_Dry,29,4,2,2,30,67,0.35,123.2,0.65,123.2,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0914,0.00622,0.000243,0.0976,0.00381,1,0.109,0.206,0.00807,25.4,0.927,0.97,0.899,28.4,27.6,27.6,662
2014-11-11,2014,2,6,315,190.45,0.88,4,Mod_Dry,29,4,2,2,30,67,0.35,123.5,0.65,123.5,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0915,0.00624,0.000244,0.0977,0.00382,1,0.109,0.207,0.00809,25.4,0.927,0.97,0.9,28.5,27.6,27.6,663
2014-11-12,2014,2,7,316,191.82,0.87,4,Mod_Dry,29,4,2,2,30,67,0.35,124.8,0.65,124.8,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0919,0.00636,0.000249,0.0983,0.00384,1,0.111,0.209,0.00818,25.4,0.928,0.97,0.9,28.8,28,28,671
2014-11-13,2014,2,7,317,193.18,0.87,4,Mod_Dry,29,4,2,2,30,67,0.35,126.2,0.65,126.2,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0924,0.00648,0.000253,0.0989,0.00387,1,0.113,0.212,0.00828,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
2014-11-14,2014,2,7,318,191.27,0.88,4,Mod_Dry,29,4,2,2,30,67,0.35,124.3,0.65,124.3,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0917,0.00631,0.000247,0.0981,0.00383,1,0.11,0.208,0.00814,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
2014-11-15,2014,2,7,319,190.99,0.88,4,Mod_Dry,29,4,2,2,30,67,0.35,124,0.65,124,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0916,0.00629,0.000246,0.0979,0.00383,1,0.11,0.208,0.00812,25.4,0.928,0.97,0.9,28.6,27.8,27.8,666
2014-11-16,2014,2,7,320,189.08,0.88,4,Mod_Dry,29,4,2,2,30,67,0.35,122.1,0.65,122.1,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.091,0.00613,0.00024,0.0971,0.0038,1,0.107,0.204,0.00799,25.4,0.926,0.97,0.899,28.1,27.3,27.3,655
2014-11-17,2014,2,7,321,187.71,0.88,4,Mod_Dry,29,4,2,2,30,67,0.36,120.7,0.64,120.7,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0905,0.00601,0.000235,0.0965,0.00377,1,0.105,0.202,0.0079,25.4,0.925,0.97,0.898,27.8,27,27,647
2014-11-18,2014,2,7,322,187.44,0.88,4,Mod_Dry,29,4,2,2,30,67,0.36,120.4,0.64,120.4,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0904,0.00599,0.000234,0.0964,0.00377,1,0.105,0.201,0.00788,25.4,0.925,0.97,0.897,27.7,26.9,26.9,646
2014-11-19,2014,2,8,323,187.17,0.89,4,Mod_Dry,29,4,2,2,30,67,0.36,120.2,0.64,120.2,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0903,0.00596,0.000233,0.0963,0.00376,1,0.105,0.201,0.00786,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
2014-11-20,2014,2,8,324,185.25,0.89,4,Mod_Dry,29,4,2,2,30,67,0.36,118.3,0.64,118.3,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0896,0.0058,0.000227,0.0954,0.00373,1,0.102,0.198,0.00773,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
2014-11-21,2014,2,8,325,184.43,0.89,5,Dry,23,4,2,2,19,50,0.27,134.4,0.73,134.4,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0932,0.00718,0.000281,0.1,0.00393,1,0.124,0.224,0.00878,25.3,0.932,0.97,0.904,31.1,30.2,30.2,725
2014-11-22,2014,2,8,326,183.61,0.89,5,Dry,23,4,2,2,19,50,0.27,133.6,0.73,133.6,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0929,0.00711,0.000278,0.1,0.00391,1,0.123,0.223,0.00872,25.3,0.932,0.97,0.904,30.9,30,30,720
2014-11-23,2014,2,8,327,185.53,0.89,5,Dry,23,4,2,2,19,50,0.27,135.5,0.73,135.5,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0936,0.00727,0.000284,0.101,0.00394,1,0.125,0.226,0.00885,25.3,0.933,0.97,0.905,31.4,30.5,30.5,731
2014-11-24,2014,2,8,328,185.8,0.89,5,Dry,23,4,2,2,19,50,0.27,135.8,0.73,135.8,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0937,0.00729,0.000285,0.101,0.00395,1,0.126,0.227,0.00887,25.3,0.933,0.97,0.905,31.5,30.5,30.5,733
2014-11-25,2014,2,8,329,185.53,0.89,5,Dry,23,4,2,2,19,50,0.27,135.5,0.73,135.5,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0936,0.00727,0.000284,0.101,0.00394,1,0.125,0.226,0.00885,25.3,0.933,0.97,0.905,31.4,30.5,30.5,731
2014-11-26,2014,2,9,330,183.61,0.89,5,Dry,23,4,2,2,19,50,0.27,133.6,0.73,133.6,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0929,0.00711,0.000278,0.1,0.00391,1,0.123,0.223,0.00872,25.3,0.932,0.97,0.904,30.9,30,30,720
2014-11-27,2014,2,9,331,182.24,0.9,5,Dry,23,4,2,2,19,50,0.27,132.2,0.73,132.2,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0924,0.00699,0.000273,0.0994,0.00389,1,0.121,0.22,0.00862,25.3,0.931,0.97,0.903,30.6,29.7,29.7,713
2014-11-28,2014,2,9,332,181.97,0.9,5,Dry,23,4,2,2,19,50,0.28,132,0.72,132,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0923,0.00697,0.000273,0.0993,0.00388,1,0.121,0.22,0.0086,25.3,0.931,0.97,0.903,30.5,29.6,29.6,711
2014-11-29,2014,2,9,333,183.34,0.89,5,Dry,23,4,2,2,19,50,0.27,133.3,0.73,133.3,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0928,0.00708,0.000277,0.0999,0.00391,1,0.123,0.222,0.0087,25.3,0.932,0.97,0.904,30.9,30,30,719
2014-11-30,2014,2,9,334,185.25,0.89,5,Dry,23,4,2,2,19,50,0.27,135.3,0.73,135.3,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0935,0.00725,0.000283,0.101,0.00394,1,0.125,0.226,0.00883,25.3,0.933,0.97,0.905,31.3,30.4,30.4,730
2014-12-01,2014,3,9,335,183.89,0.89,5,Dry,26,4,3,2,24,59,0.32,124.9,0.68,124.9,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0913,0.00637,0.000249,0.0976,0.00382,1,0.111,0.209,0.00816,25.4,0.928,0.97,0.901,28.8,28,28,671
2014-12-02,2014,3,9,336,185.8,0.89,5,Dry,26,4,3,2,24,59,0.32,126.8,0.68,126.8,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0919,0.00653,0.000255,0.0985,0.00385,1,0.114,0.212,0.0083,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2014-12-03,2014,3,10,337,189.35,0.88,5,Dry,26,4,3,2,24,59,0.31,130.3,0.69,130.3,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0932,0.00683,0.000267,0.1,0.00391,1,0.118,0.218,0.00854,25.4,0.931,0.97,0.903,30.2,29.3,29.3,702
2014-12-04,2014,3,10,338,193.46,0.87,5,Dry,26,4,3,2,24,59,0.3,134.5,0.69,134.5,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0946,0.00718,0.000281,0.102,0.00398,1,0.124,0.226,0.00883,25.4,0.932,0.97,0.904,31.2,30.2,30.2,726
2014-12-05,2014,3,10,339,196.46,0.86,5,Dry,26,4,3,2,24,59,0.3,137.5,0.7,137.5,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0957,0.00743,0.00029,0.103,0.00403,1,0.128,0.231,0.00903,25.4,0.933,0.97,0.905,31.9,31,31,743
2014-12-06,2014,3,10,340,197.83,0.86,5,Dry,26,4,3,2,24,59,0.3,138.8,0.7,138.8,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0962,0.00755,0.000295,0.104,0.00405,1,0.13,0.234,0.00913,25.4,0.934,0.97,0.906,32.2,31.3,31.3,751
2014-12-07,2014,3,10,341,200.29,0.85,5,Dry,26,4,3,2,24,59,0.29,141.3,0.7,141.3,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.097,0.00776,0.000303,0.105,0.00409,1,0.133,0.238,0.0093,25.4,0.935,0.97,0.907,32.9,31.9,31.9,765
2014-12-08,2014,3,10,342,201.11,0.85,5,Dry,26,4,3,2,24,59,0.29,142.1,0.71,142.1,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0973,0.00783,0.000306,0.105,0.00411,1,0.134,0.24,0.00936,25.4,0.935,0.97,0.907,33,32.1,32.1,769
2014-12-09,2014,3,10,343,199.2,0.85,5,Dry,26,4,3,2,24,59,0.3,140.2,0.7,140.2,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0967,0.00767,0.0003,0.104,0.00408,1,0.132,0.236,0.00922,25.4,0.934,0.97,0.906,32.6,31.6,31.6,759
2014-12-10,2014,3,11,344,200.57,0.85,5,Dry,26,4,3,2,24,59,0.29,141.6,0.71,141.6,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0971,0.00778,0.000304,0.105,0.0041,1,0.134,0.239,0.00932,25.4,0.935,0.97,0.907,32.9,31.9,31.9,766
2014-12-11,2014,3,11,345,201.93,0.84,5,Dry,26,4,3,2,24,59,0.29,142.9,0.71,142.9,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0976,0.0079,0.000309,0.106,0.00412,1,0.135,0.241,0.00942,25.3,0.936,0.97,0.908,33.2,32.2,32.2,774
2014-12-12,2014,3,11,346,203.85,0.84,5,Dry,26,4,3,2,24,59,0.29,144.8,0.71,144.8,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0983,0.00806,0.000315,0.106,0.00416,1,0.138,0.244,0.00956,25.3,0.936,0.97,0.908,33.7,32.7,32.7,784
2014-12-13,2014,3,11,347,204.67,0.84,5,Dry,26,4,3,2,24,59,0.29,145.7,0.71,145.7,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0986,0.00813,0.000318,0.107,0.00417,1,0.139,0.246,0.00962,25.3,0.937,0.97,0.909,33.9,32.9,32.9,789
2014-12-14,2014,3,11,348,201.66,0.85,5,Dry,26,4,3,2,24,59,0.29,142.7,0.71,142.7,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0975,0.00788,0.000308,0.105,0.00412,1,0.135,0.24,0.0094,25.3,0.935,0.97,0.907,33.2,32.2,32.2,772
2014-12-15,2014,3,11,349,201.93,0.84,5,Dry,26,4,3,2,24,59,0.29,142.9,0.71,142.9,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0976,0.0079,0.000309,0.106,0.00412,1,0.135,0.241,0.00942,25.3,0.936,0.97,0.908,33.2,32.2,32.2,774
2014-12-16,2014,3,11,350,206.03,0.83,5,Dry,26,4,3,2,24,59,0.29,147,0.71,147,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0991,0.00825,0.000323,0.107,0.0042,1,0.141,0.248,0.00971,25.3,0.937,0.97,0.909,34.2,33.2,33.2,797
2014-12-17,2014,3,12,351,206.31,0.83,5,Dry,26,4,3,2,24,59,0.29,147.3,0.71,147.3,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0992,0.00827,0.000324,0.107,0.0042,1,0.141,0.249,0.00973,25.3,0.937,0.97,0.909,34.3,33.3,33.3,798
2014-12-18,2014,3,12,352,207.13,0.83,5,Dry,26,4,3,2,24,59,0.28,148.1,0.71,148.1,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0995,0.00834,0.000326,0.108,0.00422,1,0.142,0.25,0.00979,25.3,0.938,0.97,0.91,34.5,33.4,33.4,803
2014-12-19,2014,3,12,353,211.23,0.82,5,Dry,26,4,3,2,24,59,0.28,152.2,0.72,152.2,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00869,0.00034,0.11,0.00429,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.4,34.4,34.4,825
2014-12-20,2014,3,12,354,213.69,0.81,5,Dry,26,4,3,2,24,59,0.28,154.7,0.72,154.7,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.0089,0.000349,0.111,0.00434,1,0.151,0.262,0.0103,25.3,0.94,0.97,0.912,36,34.9,34.9,839
2014-12-21,2014,3,12,355,216.7,0.8,5,Dry,26,4,3,2,24,59,0.27,157.7,0.73,157.7,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00915,0.000359,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,855
2014-12-22,2014,3,12,356,216.42,0.8,5,Dry,26,4,3,2,24,59,0.27,157.4,0.73,157.4,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00913,0.000358,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,853
2014-12-23,2014,3,12,357,215.6,0.8,5,Dry,26,4,3,2,24,59,0.27,156.6,0.73,156.6,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.102,0.00906,0.000355,0.112,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.5,35.4,35.4,849
2014-12-24,2014,3,13,358,218.61,0.79,5,Dry,26,4,3,2,24,59,0.27,159.6,0.73,159.6,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00932,0.000366,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.913,37.2,36.1,36.1,865
2014-12-25,2014,3,13,359,220.53,0.79,5,Dry,26,4,3,2,24,59,0.27,161.5,0.73,161.5,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00948,0.000372,0.114,0.00446,1,0.161,0.274,0.0108,25.2,0.942,0.971,0.915,37.6,36.5,36.5,877
2014-12-26,2014,3,13,360,220.25,0.79,5,Dry,26,4,3,2,24,59,0.27,161.3,0.73,161.3,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00946,0.000371,0.114,0.00446,1,0.16,0.274,0.0107,25.2,0.942,0.971,0.915,37.6,36.5,36.5,875
2014-12-27,2014,3,13,361,218.34,0.79,5,Dry,26,4,3,2,24,59,0.27,159.3,0.73,159.3,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00929,0.000365,0.113,0.00442,1,0.158,0.27,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,864
2014-12-28,2014,3,13,362,216.97,0.8,5,Dry,26,4,3,2,24,59,0.27,158,0.73,158,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00918,0.00036,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,856
2014-12-29,2014,3,13,363,213.42,0.81,5,Dry,26,4,3,2,24,59,0.28,154.4,0.72,154.4,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00888,0.000348,0.111,0.00433,1,0.151,0.262,0.0102,25.3,0.94,0.97,0.912,36,34.9,34.9,837
2014-12-30,2014,3,13,364,214.24,0.81,5,Dry,26,4,3,2,24,59,0.28,155.2,0.72,155.2,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00895,0.000351,0.111,0.00435,1,0.152,0.263,0.0103,25.3,0.94,0.97,0.912,36.1,35.1,35.1,842
2014-12-31,2014,3,14,365,217.79,0.8,5,Dry,26,4,3,2,24,59,0.27,158.8,0.73,158.8,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00925,0.000363,0.112,0.00441,1,0.157,0.269,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,861
2015-01-01,2014,4,14,1,221.89,0.78,5,Dry,29,5,4,2,33,73,0.33,148.9,0.67,148.9,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.101,0.00841,0.00033,0.11,0.00431,1,0.144,0.253,0.00995,25.2,0.938,0.97,0.91,34.5,33.5,33.5,804
2015-01-02,2014,4,14,2,223.26,0.78,5,Dry,29,5,4,2,33,73,0.33,150.3,0.67,150.3,0,0,0,0,-2,2,29,5,4,0,35,188,990,964.5,25.5,0.102,0.00852,0.000335,0.11,0.00434,1,0.145,0.256,0.01,25.2,0.939,0.97,0.911,34.9,33.8,33.8,812
2015-01-03,2014,4,14,3,224.63,0.77,5,Dry,29,5,4,2,33,73,0.33,151.6,0.68,151.6,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.5,25.5,0.102,0.00864,0.000339,0.111,0.00436,1,0.147,0.258,0.0101,25.2,0.939,0.97,0.911,35.2,34.1,34.1,819
2015-01-04,2014,4,14,4,228.18,0.76,5,Dry,29,5,4,2,33,73,0.32,155.2,0.68,155.2,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00894,0.000352,0.113,0.00443,1,0.152,0.265,0.0104,25.2,0.94,0.97,0.912,36,34.9,34.9,838
2015-01-05,2014,4,14,5,228.46,0.76,5,Dry,29,5,4,2,33,73,0.32,155.5,0.68,155.5,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00896,0.000353,0.113,0.00443,1,0.152,0.265,0.0104,25.2,0.941,0.97,0.912,36.1,35,35,840
2015-01-06,2014,4,14,6,227.09,0.76,5,Dry,29,5,4,2,33,73,0.32,154.1,0.68,154.1,0,0,0,0,-2,2,29,5,4,0,35,192,990,964.6,25.4,0.103,0.00885,0.000348,0.112,0.00441,1,0.151,0.263,0.0103,25.2,0.94,0.97,0.912,35.8,34.7,34.7,833
2015-01-07,2014,4,15,7,229,0.76,5,Dry,29,5,4,2,33,73,0.32,156,0.68,156,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00901,0.000354,0.113,0.00444,1,0.153,0.266,0.0105,25.2,0.941,0.97,0.912,36.2,35.1,35.1,843
2015-01-08,2014,4,15,8,233.1,0.74,5,Dry,29,5,4,2,33,73,0.31,160.1,0.69,160.1,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.105,0.00936,0.000368,0.115,0.00452,1,0.159,0.273,0.0108,25.1,0.942,0.97,0.914,37.2,36.1,36.1,865
2015-01-09,2014,4,15,9,235.57,0.73,5,Dry,29,5,4,2,33,73,0.31,162.6,0.69,162.6,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.106,0.00957,0.000377,0.116,0.00456,1,0.162,0.278,0.0109,25.1,0.943,0.971,0.916,37.7,36.7,36.7,880
2015-01-10,2014,4,15,10,237.48,0.73,5,Dry,29,5,4,2,33,73,0.31,164.5,0.69,164.5,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00973,0.000383,0.117,0.0046,1,0.165,0.281,0.0111,25.1,0.943,0.972,0.917,38.2,37.1,37.1,891
2015-01-11,2014,4,15,11,240.49,0.72,5,Dry,29,5,4,2,33,73,0.3,167.5,0.7,167.5,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.00999,0.000394,0.118,0.00466,1,0.169,0.287,0.0113,25.1,0.944,0.974,0.919,38.9,37.9,37.9,909
2015-01-12,2014,4,15,12,242.95,0.71,5,Dry,29,5,4,2,33,73,0.3,169.9,0.7,169.9,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000402,0.119,0.0047,1,0.172,0.291,0.0115,25.1,0.945,0.975,0.921,39.5,38.5,38.5,923
2015-01-13,2014,4,15,13,245.41,0.7,5,Dry,29,5,4,2,33,73,0.3,172.4,0.7,172.4,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.000411,0.12,0.00475,1,0.175,0.295,0.0117,25,0.946,0.976,0.923,40,39.1,39.1,938
2015-01-14,2014,4,16,14,248.96,0.69,5,Dry,29,5,4,2,33,73,0.29,176,0.71,176,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000423,0.122,0.00481,1,0.18,0.302,0.0119,25,0.947,0.978,0.926,40.9,40,40,959
2015-01-15,2014,4,16,15,253.07,0.68,5,Dry,29,5,4,2,33,73,0.29,180.1,0.71,180.1,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.112,0.0111,0.000437,0.124,0.00489,1,0.186,0.309,0.0122,25,0.948,0.98,0.929,41.8,41,41,984
2015-01-16,2014,4,16,16,257.71,0.67,5,Dry,29,5,4,2,33,73,0.28,184.7,0.72,184.7,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000453,0.126,0.00497,1,0.192,0.317,0.0126,25,0.95,0.98,0.931,42.9,42.1,42.1,1010
2015-01-17,2014,4,16,17,264,0.66,5,Dry,29,5,4,2,33,73,0.28,191,0.72,191,0,0,0,0,-2,2,29,5,4,0,35,229,990,964.8,25.2,0.116,0.012,0.000475,0.128,0.00508,1,0.2,0.329,0.013,24.9,0.952,0.98,0.933,44.4,43.5,43.5,1040
2015-01-18,2014,4,16,18,269.74,0.65,5,Dry,29,5,4,2,33,73,0.27,196.7,0.73,196.7,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.118,0.0125,0.000495,0.131,0.00519,1,0.208,0.339,0.0134,24.9,0.954,0.98,0.935,45.8,44.9,44.9,1080
2015-01-19,2014,4,16,19,275.49,0.64,5,Dry,29,5,4,2,33,73,0.27,202.5,0.73,202.5,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.013,0.000514,0.133,0.00529,1,0.216,0.349,0.0139,24.8,0.955,0.98,0.936,47.1,46.2,46.2,1110
2015-01-20,2014,4,16,20,281.78,0.63,5,Dry,29,5,4,2,33,73,0.26,208.8,0.74,208.8,0,0,0,0,-2,2,29,5,4,0,35,247,990,964.8,25.2,0.123,0.0135,0.000536,0.136,0.00541,1,0.224,0.36,0.0143,24.8,0.956,0.98,0.937,48.6,47.6,47.6,1140
2015-01-21,2014,4,17,21,289.16,0.62,5,Dry,29,5,4,2,33,73,0.25,216.2,0.75,216.2,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.000562,0.139,0.00554,1,0.234,0.374,0.0149,24.8,0.958,0.98,0.939,50.3,48.2,48.2,1160
2015-01-22,2014,4,17,22,295.99,0.61,5,Dry,29,5,4,2,33,73,0.25,223,0.75,223,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000585,0.142,0.00567,1,0.244,0.386,0.0154,24.7,0.959,0.98,0.94,51.9,48.2,48.2,1160
2015-01-23,2014,4,17,23,302.83,0.6,5,Dry,29,5,4,2,33,73,0.24,229.8,0.76,229.8,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.000609,0.145,0.00579,2,0.0976,0.243,0.00969,24.8,0.923,0.97,0.895,25.8,25.1,50.1,1200
2015-01-24,2014,4,17,24,310.21,0.59,5,Dry,29,5,4,2,33,73,0.23,237.2,0.77,237.2,0,0,0,0,-2,2,29,5,4,0,35,275,990,965,25,0.133,0.0159,0.000635,0.149,0.00593,2,0.103,0.251,0.01,24.8,0.925,0.97,0.897,26.7,25.9,51.8,1240
2015-01-25,2014,4,17,25,315.96,0.58,5,Dry,29,5,4,2,33,73,0.23,243,0.77,243,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000656,0.151,0.00604,2,0.106,0.258,0.0103,24.8,0.927,0.97,0.899,27.3,26.5,53.1,1270
2015-01-26,2014,4,17,26,324.43,0.57,5,Dry,29,5,4,2,33,73,0.23,251.4,0.78,251.4,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.138,0.0177,0.000708,0.155,0.00622,2,0.112,0.268,0.0107,24.7,0.93,0.97,0.902,28.3,27.5,54.9,1320
2015-01-27,2014,4,17,27,336.19,0.56,5,Dry,29,5,4,2,33,73,0.22,263.2,0.78,263.2,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.0232,0.000932,0.165,0.00662,2,0.12,0.285,0.0114,24.6,0.932,0.97,0.904,29.6,28.7,57.5,1380
2015-01-28,2014,4,18,28,349.04,0.55,5,Dry,29,5,4,2,33,73,0.21,276,0.79,276,0,0,0,0,-2,2,29,5,4,0,35,314,990,965.1,24.9,0.146,0.0293,0.00118,0.176,0.00707,2,0.129,0.304,0.0123,24.6,0.935,0.97,0.907,31.1,30.1,60.3,1450
2015-01-29,2014,4,18,29,362.99,0.54,5,Dry,29,5,4,2,33,73,0.2,290,0.8,290,0,0,0,0,-2,2,29,5,4,0,35,328,990,965.2,24.8,0.151,0.0359,0.00145,0.187,0.00755,2,0.138,0.325,0.0131,24.5,0.938,0.97,0.91,32.6,31.6,63.3,1520
2015-01-30,2014,4,18,30,380.21,0.52,5,Dry,29,5,4,2,33,73,0.19,307.2,0.81,307.2,0,0,0,0,-2,2,29,5,4,0,35,345,990,965.3,24.7,0.157,0.044,0.00178,0.201,0.00815,2,0.15,0.351,0.0142,24.3,0.941,0.97,0.913,34.5,33.5,67,1610
2015-01-31,2014,4,18,31,399.08,0.51,5,Dry,29,5,4,2,33,73,0.18,326.1,0.82,326.1,0,0,0,0,-2,2,29,5,4,0,35,364,990,965.4,24.6,0.164,0.0529,0.00215,0.217,0.00882,2,0.163,0.38,0.0154,24.2,0.944,0.97,0.916,36.6,35.5,71,1700
2015-02-01,2014,5,18,32,419.04,0.49,5,Dry,31,6,4,3,41,85,0.2,334,0.8,334,0,0,0,0,-3,3,31,6,4,0,44,375,990,965.5,24.5,0.168,0.0567,0.00231,0.225,0.00916,2,0.168,0.393,0.016,24.1,0.946,0.97,0.918,37.4,36.3,72.5,1740
2015-02-02,2014,5,18,33,441.74,0.48,5,Dry,31,6,4,3,41,85,0.19,356.7,0.81,356.7,0,0,0,0,-3,3,31,6,4,0,44,398,990,965.6,24.4,0.176,0.0674,0.00276,0.243,0.00997,2,0.183,0.427,0.0175,24,0.949,0.976,0.926,39.8,38.9,77.7,1870
2015-02-03,2014,5,18,34,462.79,0.46,5,Dry,31,6,4,3,41,85,0.18,377.8,0.82,377.8,0,0,0,0,-3,3,31,6,4,0,44,419,990,965.7,24.3,0.183,0.0773,0.00318,0.261,0.0107,2,0.198,0.458,0.0188,23.9,0.952,0.98,0.933,42.1,41.2,82.5,1980
2015-02-04,2014,5,19,35,486.03,0.45,5,Dry,31,6,4,3,41,85,0.17,401,0.82,401,0,0,0,0,-3,3,31,6,4,0,44,442,990,965.8,24.2,0.192,0.0883,0.00365,0.28,0.0116,2,0.213,0.493,0.0204,23.7,0.955,0.98,0.936,44.5,43.7,87.3,2100
2015-02-05,2014,5,19,36,510.37,0.43,5,Dry,31,6,4,3,41,85,0.17,425.4,0.83,425.4,0,0,0,0,-3,3,31,6,4,0,44,466,990,965.9,24.1,0.2,0.0998,0.00414,0.3,0.0124,2,0.23,0.53,0.022,23.6,0.957,0.98,0.938,47,46.1,92.2,2210
2015-02-06,2014,5,19,37,535.25,0.42,5,Dry,31,6,4,3,41,85,0.16,450.3,0.84,450.3,0,0,0,0,-3,3,31,6,4,0,44,491,990,966,24,0.209,0.112,0.00465,0.32,0.0134,2,0.246,0.567,0.0236,23.4,0.958,0.98,0.939,49.6,48.2,96.4,2310
2015-02-07,2014,5,19,38,562.87,0.4,5,Dry,31,6,4,3,41,85,0.15,477.9,0.85,477.9,0,0,0,0,-3,3,31,6,4,0,44,519,990,966.1,23.9,0.221,0.125,0.00522,0.346,0.0145,2,0.265,0.611,0.0256,23.3,0.956,0.98,0.937,52.1,48.2,96.4,2310
2015-02-08,2014,5,19,39,593.77,0.39,5,Dry,31,6,4,3,41,85,0.14,508.8,0.86,508.8,0,0,0,0,-3,3,31,6,4,0,44,550,990,966.3,23.7,0.239,0.141,0.00594,0.38,0.016,3,0.171,0.551,0.0232,23.2,0.947,0.97,0.919,36.5,35.4,106,2550
2015-02-09,2014,5,19,40,627.4,0.38,5,Dry,31,6,4,3,41,85,0.14,542.4,0.86,542.4,0,0,0,0,-3,3,31,6,4,0,44,583,990,966.4,23.6,0.258,0.163,0.00692,0.421,0.0179,3,0.187,0.608,0.0258,23,0.95,0.973,0.925,38.7,37.7,113,2710
2015-02-10,2014,5,19,41,657.21,0.36,5,Dry,31,6,4,3,41,85,0.13,572.2,0.87,572.2,0,0,0,0,-3,3,31,6,4,0,44,613,990,966.5,23.5,0.275,0.183,0.00781,0.458,0.0195,3,0.2,0.658,0.028,22.8,0.952,0.977,0.931,40.6,39.7,119,2860
2015-02-11,2014,5,20,42,686.46,0.35,5,Dry,31,6,4,3,41,85,0.12,601.5,0.88,601.5,0,0,0,0,-3,3,31,6,4,0,44,642,990,966.6,23.4,0.292,0.203,0.00868,0.494,0.0212,3,0.213,0.708,0.0303,22.6,0.955,0.98,0.935,42.5,41.7,125,3000
2015-02-12,2014,5,20,43,720.1,0.34,5,Dry,31,6,4,3,41,85,0.12,635.1,0.88,635.1,0,0,0,0,-3,3,31,6,4,0,44,676,990,966.8,23.2,0.311,0.225,0.0097,0.536,0.0231,3,0.228,0.764,0.0329,22.5,0.956,0.98,0.937,44.6,43.7,131,3140
2015-02-13,2014,5,20,44,750.99,0.33,5,Dry,31,6,4,3,41,85,0.11,666,0.89,666,0,0,0,0,-3,3,31,6,4,0,44,707,990,966.9,23.1,0.328,0.246,0.0106,0.574,0.0249,3,0.242,0.816,0.0353,22.3,0.957,0.98,0.938,46.4,45.5,136,3280
2015-02-14,2014,5,20,45,774.1,0.32,5,Dry,31,6,4,3,41,85,0.11,689.1,0.89,689.1,0,0,0,0,-3,3,31,6,4,0,44,730,990,967,23,0.341,0.261,0.0114,0.603,0.0262,3,0.253,0.855,0.0372,22.1,0.957,0.98,0.938,47.8,46.8,140,3370
2015-02-15,2014,5,20,46,794.68,0.31,5,Dry,31,6,4,3,41,85,0.11,709.7,0.89,709.7,0,0,0,0,-3,3,31,6,4,0,44,751,990,967.1,22.9,0.353,0.275,0.012,0.628,0.0274,3,0.262,0.89,0.0388,22,0.957,0.98,0.938,48.9,47.9,144,3450
2015-02-16,2014,5,20,47,820.05,0.3,5,Dry,31,6,4,3,41,85,0.1,735,0.9,735,0,0,0,0,-3,3,31,6,4,0,44,776,990,967.2,22.8,0.368,0.292,0.0128,0.66,0.0289,3,0.273,0.933,0.0409,21.9,0.957,0.98,0.938,50.3,48.2,145,3470
2015-02-17,2014,5,20,48,848.48,0.29,5,Dry,31,6,4,3,41,85,0.1,763.5,0.9,763.5,0,0,0,0,-3,3,31,6,4,0,44,804,990,967.3,22.7,0.391,0.309,0.0136,0.7,0.0308,3,0.284,0.984,0.0433,21.7,0.956,0.98,0.937,51.9,48.2,145,3470
2015-02-18,2014,5,21,49,879.27,0.28,5,Dry,31,6,4,3,41,85,0.097,794.3,0.9,794.3,0,0,0,0,-3,3,31,6,4,0,44,835,990,967.4,22.6,0.42,0.323,0.0143,0.743,0.0329,4,0.211,0.954,0.0422,21.6,0.953,0.976,0.931,40.2,39.2,157,3760
2015-02-19,2014,5,21,50,907.52,0.27,5,Dry,31,6,4,3,41,85,0.094,822.5,0.91,822.5,0,0,0,0,-3,3,31,6,4,0,44,864,990,967.5,22.5,0.445,0.337,0.015,0.783,0.0348,4,0.22,1,0.0446,21.5,0.954,0.979,0.934,41.3,40.4,162,3880
2015-02-20,2014,5,21,51,937.06,0.27,5,Dry,31,6,4,3,41,85,0.091,852.1,0.91,852.1,0,0,0,0,-3,3,31,6,4,0,44,893,990,967.6,22.4,0.472,0.351,0.0157,0.824,0.0369,4,0.23,1.05,0.0472,21.3,0.955,0.98,0.936,42.5,41.6,167,4000
2015-02-21,2014,5,21,52,967.75,0.26,3,Normal,43,7,5,4,78,137,0.14,830.8,0.86,830.8,0,0,0,0,-4,4,43,7,5,0,82,886,990,967.8,22.2,0.466,0.341,0.0153,0.807,0.0363,4,0.223,1.03,0.0463,21.2,0.954,0.979,0.934,41.2,40.3,161,3870
2015-02-22,2014,5,21,53,999.48,0.25,3,Normal,43,7,5,4,78,137,0.14,862.5,0.86,862.5,0,0,0,0,-4,4,43,7,5,0,82,917,990,967.9,22.1,0.495,0.356,0.0161,0.851,0.0385,4,0.234,1.08,0.0491,21,0.955,0.98,0.936,42.4,41.6,166,3990
2015-02-23,2014,5,21,54,1022,0.25,3,Normal,43,7,5,4,78,137,0.13,885,0.87,885,0,0,0,0,-4,4,43,7,5,0,82,940,990,968,22,0.515,0.367,0.0167,0.883,0.0401,4,0.241,1.12,0.051,20.9,0.955,0.98,0.936,43.3,42.5,170,4080
2015-02-24,2014,5,21,55,1039.8,0.24,3,Normal,43,7,5,4,78,137,0.13,902.9,0.87,902.9,0,0,0,0,-4,4,43,7,5,0,82,958,990,968,22,0.532,0.376,0.0171,0.908,0.0413,4,0.247,1.15,0.0526,20.8,0.955,0.98,0.936,44,43.2,173,4140
2015-02-25,2014,5,22,56,1057.9,0.24,3,Normal,43,7,5,4,78,137,0.13,920.9,0.87,920.9,0,0,0,0,-4,4,43,7,5,0,82,976,990,968.1,21.9,0.548,0.385,0.0176,0.933,0.0426,4,0.253,1.19,0.0541,20.7,0.955,0.98,0.936,44.7,43.8,175,4210
2015-02-26,2014,5,22,57,1071,0.24,3,Normal,43,7,5,4,78,137,0.13,934,0.87,934,0,0,0,0,-4,4,43,7,5,0,82,989,990,968.1,21.9,0.56,0.391,0.0179,0.951,0.0435,4,0.258,1.21,0.0553,20.7,0.955,0.98,0.936,45.2,44.3,177,4250
2015-02-27,2014,5,22,58,1078.9,0.23,3,Normal,43,7,5,4,78,137,0.13,941.9,0.87,941.9,0,0,0,0,-4,4,43,7,5,0,82,997,990,968.1,21.9,0.567,0.395,0.0181,0.962,0.044,4,0.26,1.22,0.056,20.6,0.955,0.98,0.936,45.5,44.6,178,4280
2015-02-28,2014,5,22,59,1086.8,0.23,3,Normal,43,7,5,4,78,137,0.13,949.9,0.87,949.9,0,0,0,0,-4,4,43,7,5,0,82,1000,990,968.2,21.8,0.575,0.399,0.0183,0.973,0.0446,4,0.263,1.24,0.0567,20.6,0.955,0.98,0.936,45.8,44.9,180,4310
2015-03-01,2014,6,22,60,1094.8,0.23,3,Normal,49,9,9,9,107,183,0.17,911.8,0.83,911.8,0,0,0,0,-9,9,49,9,9,0,116,979,990,968.2,21.8,0.551,0.38,0.0174,0.931,0.0427,4,0.25,1.18,0.0542,20.6,0.955,0.98,0.936,44,43.2,173,4140
2015-03-02,2014,6,22,61,1102.9,0.23,3,Normal,49,9,9,9,107,183,0.17,919.9,0.83,919.9,0,0,0,0,-9,9,49,9,9,0,116,987,990,968.2,21.8,0.558,0.384,0.0176,0.942,0.0433,4,0.253,1.2,0.0549,20.6,0.955,0.98,0.936,44.3,43.4,174,4170
2015-03-03,2014,6,22,62,1105.5,0.23,3,Normal,49,9,9,9,107,183,0.17,922.5,0.83,922.5,0,0,0,0,-9,9,49,9,9,0,116,990,990,968.2,21.8,0.561,0.386,0.0177,0.946,0.0435,4,0.254,1.2,0.0551,20.6,0.955,0.98,0.936,44.4,43.5,174,4180
2015-03-04,2014,6,23,63,1108.2,0.23,3,Normal,49,9,9,9,107,183,0.17,925.2,0.83,925.2,0,0,0,0,-9,9,49,9,9,0,116,992,990,968.2,21.8,0.563,0.387,0.0178,0.95,0.0437,4,0.255,1.2,0.0554,20.6,0.955,0.98,0.936,44.5,43.6,175,4190
2015-03-05,2014,6,23,64,1110.9,0.23,3,Normal,49,9,9,9,107,183,0.17,927.9,0.83,927.9,0,0,0,0,-9,9,49,9,9,0,116,995,990,968.2,21.8,0.566,0.388,0.0178,0.954,0.0438,4,0.256,1.21,0.0556,20.5,0.955,0.98,0.936,44.6,43.7,175,4200
2015-03-06,2014,6,23,65,1113.6,0.23,3,Normal,49,9,9,9,107,183,0.16,930.6,0.84,930.6,0,0,0,0,-9,9,49,9,9,0,116,998,990,968.3,21.7,0.568,0.389,0.0179,0.958,0.044,4,0.257,1.21,0.0558,20.5,0.955,0.98,0.936,44.7,43.8,175,4210
2015-03-07,2014,6,23,66,1116.3,0.23,3,Normal,49,9,9,9,107,183,0.16,933.3,0.84,933.3,0,0,0,0,-9,9,49,9,9,0,116,1000,990,968.3,21.7,0.571,0.391,0.018,0.961,0.0442,4,0.257,1.22,0.0561,20.5,0.955,0.98,0.936,44.8,43.9,176,4220
2015-03-08,2014,6,23,67,1119,0.23,3,Normal,49,9,9,9,107,183,0.16,936,0.84,936,0,0,0,0,-9,9,49,9,9,0,116,1000,990,968.3,21.7,0.573,0.392,0.018,0.965,0.0444,4,0.258,1.22,0.0563,20.5,0.955,0.98,0.936,44.9,44,176,4230
2015-03-09,2014,6,23,68,1121.8,0.23,3,Normal,49,9,9,9,107,183,0.16,938.8,0.84,938.8,0,0,0,0,-9,9,49,9,9,0,116,1010,990,968.3,21.7,0.576,0.393,0.0181,0.969,0.0446,4,0.259,1.23,0.0566,20.5,0.955,0.98,0.936,45,44.1,177,4240
2015-03-10,2014,6,23,69,1129.9,0.23,3,Normal,49,9,9,9,107,183,0.16,946.9,0.84,946.9,0,0,0,0,-9,9,49,9,9,0,116,1010,990,968.3,21.7,0.583,0.397,0.0183,0.98,0.0452,4,0.262,1.24,0.0573,20.4,0.955,0.98,0.936,45.4,44.4,178,4270
2015-03-11,2014,6,24,70,1138.1,0.23,4,Mod_Dry,41,8,7,6,67,129,0.11,1009,0.89,1009,0,0,0,0,-6,6,41,8,7,0,73,1070,990,968.3,21.7,0.647,0.444,0.0205,1.09,0.0504,4,0.282,1.37,0.0634,20.3,0.956,0.98,0.936,48,47,188,4510
2015-03-12,2014,6,24,71,1140.9,0.23,4,Mod_Dry,41,8,7,6,67,129,0.11,1012,0.89,1012,0,0,0,0,-6,6,41,8,7,0,73,1070,990,968.3,21.7,0.651,0.45,0.0208,1.1,0.0508,4,0.282,1.38,0.0639,20.3,0.955,0.98,0.936,48.1,47.1,188,4520
2015-03-13,2014,6,24,72,1149.1,0.22,4,Mod_Dry,41,8,7,6,67,129,0.11,1020,0.89,1020,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.663,0.468,0.0216,1.13,0.0523,4,0.284,1.42,0.0655,20.2,0.955,0.98,0.936,48.3,47.3,189,4540
2015-03-14,2014,6,24,73,1163,0.22,4,Mod_Dry,41,8,7,6,67,129,0.11,1034,0.89,1034,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.684,0.499,0.0231,1.18,0.0548,4,0.287,1.47,0.0681,20.1,0.955,0.98,0.936,48.7,47.7,191,4580
2015-03-15,2014,6,24,74,1182.5,0.22,4,Mod_Dry,41,8,7,6,67,129,0.11,1054,0.89,1054,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.712,0.543,0.0252,1.26,0.0583,4,0.291,1.55,0.0718,20,0.955,0.98,0.936,49.3,48.2,193,4630
2015-03-16,2014,6,24,75,1208,0.22,4,Mod_Dry,41,8,7,6,67,129,0.11,1079,0.89,1079,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.6,21.4,0.75,0.601,0.028,1.35,0.063,4,0.296,1.65,0.0768,19.8,0.955,0.98,0.935,50,48.2,193,4630
2015-03-17,2014,6,24,76,1239.5,0.21,4,Mod_Dry,41,8,7,6,67,129,0.1,1111,0.9,1100,11,2,0,0,-6,15,43,8,7,0,82,1160,990,968.7,21.3,0.783,0.648,0.0304,1.43,0.0671,4,0.3,1.73,0.0811,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2015-03-18,2014,6,25,77,1277.4,0.21,4,Mod_Dry,41,8,7,6,67,129,0.1,1148,0.9,1100,48,11,1,1,-5,40,52,9,8,1,107,1170,990,968.8,21.2,0.8,0.648,0.0305,1.45,0.0682,4,0.3,1.75,0.0823,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2015-03-19,2014,6,25,78,1321.8,0.2,4,Mod_Dry,41,8,7,6,67,129,0.098,1193,0.9,1100,93,21,3,3,-3,69,62,11,10,3,136,1180,990,968.9,21.1,0.82,0.648,0.0307,1.47,0.0696,4,0.3,1.77,0.0838,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2015-03-20,2014,6,25,79,1373.2,0.2,4,Mod_Dry,41,8,7,6,67,129,0.094,1244,0.91,1100,144,33,4,4,-2,105,74,12,11,4,172,1200,990,969.1,20.9,0.841,0.648,0.031,1.49,0.0711,4,0.3,1.79,0.0855,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2015-03-21,2014,6,25,80,1406.9,0.19,4,Mod_Dry,41,8,7,6,67,129,0.092,1278,0.91,1100,178,40,5,5,-1,129,81,13,12,5,196,1210,990,969.2,20.8,0.854,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0866,19,0.953,0.98,0.933,48.8,47.9,191,4600
2015-03-22,2014,6,25,81,1434.8,0.19,4,Mod_Dry,41,8,7,6,67,129,0.09,1306,0.91,1100,206,47,6,6,0,147,88,14,13,6,214,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0731,4,0.3,1.82,0.0876,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2015-03-23,2014,6,25,82,1469.2,0.18,4,Mod_Dry,41,8,7,6,67,129,0.088,1340,0.91,1100,240,54,7,7,1,171,95,15,14,7,238,1220,990,969.4,20.6,0.88,0.648,0.0314,1.53,0.0741,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2015-03-24,2014,6,25,83,1504,0.18,4,Mod_Dry,41,8,7,6,67,129,0.086,1375,0.91,1100,275,59,8,8,2,198,100,16,15,8,265,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0753,4,0.3,1.84,0.0899,18.7,0.952,0.98,0.933,47.9,47,188,4510
2015-03-25,2014,6,26,84,1539.2,0.17,4,Mod_Dry,41,8,7,6,67,129,0.084,1410,0.92,1100,310,59,9,9,3,230,100,17,16,9,297,1230,990,969.6,20.4,0.9,0.648,0.0318,1.55,0.0759,4,0.3,1.85,0.0907,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2015-03-26,2014,6,26,85,1574.7,0.17,4,Mod_Dry,41,8,7,6,67,129,0.082,1446,0.92,1100,346,59,10,11,4,262,100,18,18,10,329,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2015-03-27,2014,6,26,86,1597.5,0.16,4,Mod_Dry,41,8,7,6,67,129,0.081,1468,0.92,1100,368,59,10,11,5,283,100,18,18,11,350,1240,990,969.8,20.2,0.908,0.648,0.0321,1.56,0.077,4,0.3,1.86,0.0919,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2015-03-28,2014,6,26,87,1613.8,0.16,4,Mod_Dry,41,8,7,6,67,129,0.08,1485,0.92,1100,385,59,10,12,6,298,100,18,19,12,365,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.9,46,184,4420
2015-03-29,2014,6,26,88,1630.3,0.16,4,Mod_Dry,41,8,7,6,67,129,0.079,1501,0.92,1100,401,59,10,12,6,314,100,18,19,12,381,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2015-03-30,2014,6,26,89,1640.1,0.16,4,Mod_Dry,41,8,7,6,67,129,0.079,1511,0.92,1100,411,59,10,13,6,323,100,18,20,12,390,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2015-03-31,2014,6,26,90,1643.4,0.16,4,Mod_Dry,41,8,7,6,67,129,0.079,1514,0.92,1100,414,59,10,13,6,326,100,18,20,12,393,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2015-04-01,2014,7,27,91,1646.8,0.16,4,Mod_Dry,45,11,10,10,72,148,0.09,1499,0.91,1100,399,55,7,12,2,323,100,18,22,12,395,1240,990,970,20,0.919,0.648,0.0323,1.57,0.0782,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2015-04-02,2014,7,27,92,1650,0.16,4,Mod_Dry,45,11,10,10,72,148,0.09,1502,0.91,1100,402,55,7,12,2,326,100,18,22,12,398,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0782,4,0.3,1.87,0.0932,18.2,0.951,0.98,0.932,46.6,45.7,183,4390
2015-04-03,2014,7,27,93,1646.8,0.16,4,Mod_Dry,45,11,10,10,72,148,0.09,1499,0.91,1100,399,55,7,12,2,323,100,18,22,12,395,1240,990,970,20,0.919,0.648,0.0323,1.57,0.0782,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2015-04-04,2014,7,27,94,1643.4,0.16,4,Mod_Dry,45,11,10,10,72,148,0.09,1495,0.91,1100,395,55,7,12,2,319,100,18,22,12,391,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.0781,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2015-04-05,2014,7,27,95,1640.1,0.16,4,Mod_Dry,45,11,10,10,72,148,0.09,1492,0.91,1100,392,55,7,12,2,316,100,18,22,12,388,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.0781,4,0.3,1.87,0.093,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2015-04-06,2014,7,27,96,1630.3,0.16,4,Mod_Dry,45,11,10,10,72,148,0.091,1482,0.91,1100,382,55,7,12,1,307,100,18,22,11,379,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.078,4,0.3,1.87,0.0929,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2015-04-07,2014,7,27,97,1620.4,0.16,4,Mod_Dry,45,11,10,10,72,148,0.091,1472,0.91,1100,372,55,7,11,1,298,100,18,21,11,370,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2015-04-08,2014,7,28,98,1617.1,0.16,4,Mod_Dry,45,11,10,10,72,148,0.091,1469,0.91,1100,369,55,7,11,1,295,100,18,21,11,367,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,46,184,4410
2015-04-09,2014,7,28,99,1613.8,0.16,4,Mod_Dry,45,11,10,10,72,148,0.092,1466,0.91,1100,366,55,7,11,1,292,100,18,21,11,364,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,46,184,4410
2015-04-10,2014,7,28,100,1610.5,0.16,4,Mod_Dry,45,11,10,10,72,148,0.092,1463,0.91,1100,363,55,7,11,1,289,100,18,21,11,361,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,47,46,184,4420
2015-04-11,2014,7,28,101,1613.8,0.16,4,Mod_Dry,45,11,10,10,72,148,0.092,1466,0.91,1100,366,55,7,11,1,292,100,18,21,11,364,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,46,184,4410
2015-04-12,2014,7,28,102,1623.7,0.16,4,Mod_Dry,45,11,10,10,72,148,0.091,1476,0.91,1100,376,55,7,11,1,302,100,18,21,11,374,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0927,18.3,0.952,0.98,0.933,46.8,45.9,184,4410
2015-04-13,2014,7,28,103,1633.5,0.16,4,Mod_Dry,45,11,10,10,72,148,0.091,1486,0.91,1100,386,55,7,12,2,310,100,18,22,12,382,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.078,4,0.3,1.87,0.0929,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2015-04-14,2014,7,28,104,1650,0.16,4,Mod_Dry,45,11,10,10,72,148,0.09,1502,0.91,1100,402,55,7,12,2,326,100,18,22,12,398,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0782,4,0.3,1.87,0.0932,18.2,0.951,0.98,0.932,46.6,45.7,183,4390
2015-04-15,2014,7,29,105,1673.3,0.16,4,Mod_Dry,45,11,10,10,72,148,0.088,1525,0.91,1100,425,55,7,13,3,347,100,18,23,13,419,1240,990,970,20,0.921,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2015-04-16,2014,7,29,106,1696.6,0.15,4,Mod_Dry,45,11,10,10,72,148,0.087,1549,0.91,1100,449,55,7,14,3,370,100,18,24,13,442,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
2015-04-17,2014,7,29,107,1726.8,0.15,4,Mod_Dry,45,11,10,10,72,148,0.086,1579,0.91,1100,479,55,7,15,4,398,100,18,25,14,470,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
2015-04-18,2014,7,29,108,1764,0.15,4,Mod_Dry,45,11,10,10,72,148,0.084,1616,0.92,1100,516,55,7,15,5,434,100,18,25,15,506,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2015-04-19,2014,7,29,109,1801.6,0.14,4,Mod_Dry,45,11,10,10,72,148,0.082,1654,0.92,1100,554,55,7,15,7,470,100,18,25,17,542,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,177,4260
2015-04-20,2014,7,29,110,1839.4,0.14,4,Mod_Dry,45,11,10,10,72,148,0.081,1691,0.92,1100,591,55,7,15,8,506,100,18,25,18,578,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,44.9,44,176,4230
2015-04-21,2014,7,29,111,1877.5,0.14,4,Mod_Dry,45,11,10,10,72,148,0.079,1729,0.92,1100,629,55,7,15,9,543,100,18,25,19,615,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2015-04-22,2014,7,30,112,1908.9,0.13,4,Mod_Dry,45,11,10,10,72,148,0.077,1761,0.92,1100,661,55,7,15,10,574,100,18,25,20,646,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2015-04-23,2014,7,30,113,1940.5,0.13,4,Mod_Dry,45,11,10,10,72,148,0.076,1792,0.92,1100,692,55,7,15,11,604,100,18,25,21,676,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44.1,43.2,173,4140
2015-04-24,2014,7,30,114,1965.1,0.13,4,Mod_Dry,45,11,10,10,72,148,0.075,1817,0.93,1100,717,55,7,15,12,628,100,18,25,22,700,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,43,172,4120
2015-04-25,2014,7,30,115,1982.8,0.13,4,Mod_Dry,45,11,10,10,72,148,0.075,1835,0.93,1100,735,55,7,15,12,646,100,18,25,22,718,1240,990,971,19,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2015-04-26,2014,7,30,116,1993.5,0.13,4,Mod_Dry,45,11,10,10,72,148,0.074,1845,0.93,1100,745,55,7,15,12,656,100,18,25,22,728,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
