date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2015-04-27,2014,7,30,117,1997,0.13,4,Mod_Dry,45,11,10,10,72,148,0.074,1849,0.93,1100,749,55,7,15,12,660,100,18,25,22,732,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2015-04-28,2014,7,30,118,1993.5,0.13,4,Mod_Dry,45,11,10,10,72,148,0.074,1845,0.93,1100,745,55,7,15,12,656,100,18,25,22,728,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2015-04-29,2014,7,31,119,1989.9,0.13,4,Mod_Dry,45,11,10,10,72,148,0.074,1842,0.93,1100,742,55,7,15,12,653,100,18,25,22,725,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.7,171,4100
2015-04-30,2014,7,31,120,1979.3,0.13,4,Mod_Dry,45,11,10,10,72,148,0.075,1831,0.93,1100,731,55,7,15,12,642,100,18,25,22,714,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2015-05-01,2014,8,31,121,1961.6,0.13,4,Mod_Dry,47,10,10,10,115,192,0.098,1770,0.9,1100,670,53,8,15,10,584,100,18,25,20,699,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0985,17.1,0.948,0.98,0.93,43.9,43,172,4130
2015-05-02,2014,8,31,122,1944,0.13,4,Mod_Dry,47,10,10,10,115,192,0.099,1752,0.9,1100,652,53,8,15,10,566,100,18,25,20,681,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.1,173,4140
2015-05-03,2014,8,31,123,1919.4,0.13,4,Mod_Dry,47,10,10,10,115,192,0.1,1727,0.9,1100,627,53,8,15,9,542,100,18,25,19,657,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.2,43.4,173,4160
2015-05-04,2014,8,31,124,1894.9,0.14,4,Mod_Dry,47,10,10,10,115,192,0.1,1703,0.9,1100,603,53,8,15,8,519,100,18,25,18,634,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2015-05-05,2014,8,31,125,1863.6,0.14,4,Mod_Dry,47,10,10,10,115,192,0.1,1672,0.9,1100,572,53,8,15,7,489,100,18,25,17,604,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2015-05-06,2014,8,32,126,1832.5,0.14,4,Mod_Dry,47,10,10,10,115,192,0.1,1640,0.9,1100,540,53,8,15,6,458,100,18,25,16,573,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2015-05-07,2014,8,32,127,1801.6,0.14,4,Mod_Dry,47,10,10,10,115,192,0.11,1610,0.89,1100,510,53,8,15,5,429,100,18,25,15,544,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,177,4260
2015-05-08,2014,8,32,128,1770.8,0.15,4,Mod_Dry,47,10,10,10,115,192,0.11,1579,0.89,1100,479,53,8,15,4,399,100,18,25,14,514,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.5,44.6,179,4280
2015-05-09,2014,8,32,129,1740.3,0.15,4,Mod_Dry,47,10,10,10,115,192,0.11,1548,0.89,1100,448,53,8,14,3,370,100,18,24,13,485,1240,990,970.3,19.7,0.924,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2015-05-10,2014,8,32,130,1710,0.15,4,Mod_Dry,47,10,10,10,115,192,0.11,1518,0.89,1100,418,53,8,13,3,341,100,18,23,13,456,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
2015-05-11,2014,8,32,131,1679.9,0.15,4,Mod_Dry,47,10,10,10,115,192,0.11,1488,0.89,1100,388,53,8,12,2,313,100,18,22,12,428,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2015-05-12,2014,8,32,132,1650,0.16,4,Mod_Dry,47,10,10,10,115,192,0.12,1458,0.88,1100,358,53,8,11,1,285,100,18,21,11,400,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2015-05-13,2014,8,33,133,1620.4,0.16,4,Mod_Dry,47,10,10,10,115,192,0.12,1428,0.88,1100,328,53,8,10,0,257,100,18,20,10,372,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2015-05-14,2014,8,33,134,1591,0.16,4,Mod_Dry,47,10,10,10,115,192,0.12,1399,0.88,1100,299,53,8,9,-1,230,100,18,19,9,345,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2015-05-15,2014,8,33,135,1561.7,0.17,4,Mod_Dry,47,10,10,10,115,192,0.12,1370,0.88,1100,270,53,8,8,-2,203,100,18,18,8,318,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2015-05-16,2014,8,33,136,1532.8,0.17,4,Mod_Dry,47,10,10,10,115,192,0.13,1341,0.88,1100,241,53,7,7,-3,177,100,17,17,7,292,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2015-05-17,2014,8,33,137,1504,0.18,4,Mod_Dry,47,10,10,10,115,192,0.13,1312,0.87,1100,212,48,6,6,-4,156,95,16,16,6,271,1230,990,969.5,20.5,0.885,0.648,0.0316,1.53,0.0748,4,0.3,1.83,0.0894,18.7,0.952,0.98,0.933,47.9,47,188,4510
2015-05-18,2014,8,33,138,1475.5,0.18,4,Mod_Dry,47,10,10,10,115,192,0.13,1284,0.87,1100,184,42,6,6,-4,134,89,16,16,6,249,1220,990,969.4,20.6,0.876,0.648,0.0315,1.52,0.074,4,0.3,1.82,0.0886,18.8,0.952,0.98,0.933,48.2,47.2,189,4540
2015-05-19,2014,8,33,139,1447.3,0.19,4,Mod_Dry,47,10,10,10,115,192,0.13,1255,0.87,1100,155,35,5,5,-5,115,82,15,15,5,230,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2015-05-20,2014,8,34,140,1419.3,0.19,4,Mod_Dry,47,10,10,10,115,192,0.14,1227,0.86,1100,127,29,4,4,-6,96,76,14,14,4,211,1200,990,969.2,20.8,0.851,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.7,47.8,191,4590
2015-05-21,2014,8,34,141,1391.5,0.19,4,Mod_Dry,47,10,10,10,115,192,0.14,1200,0.86,1100,100,23,3,3,-7,78,70,13,13,3,193,1200,990,969.1,20.9,0.839,0.648,0.0311,1.49,0.0713,4,0.3,1.79,0.0856,19.1,0.953,0.98,0.934,49,48,192,4610
2015-05-22,2014,8,34,142,1339.8,0.2,4,Mod_Dry,47,10,10,10,115,192,0.14,1148,0.86,1100,48,11,1,1,-9,44,58,11,11,1,159,1180,990,969,21,0.816,0.648,0.0308,1.46,0.0696,4,0.3,1.76,0.0839,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2015-05-23,2014,8,34,143,1295.1,0.2,4,Mod_Dry,47,10,10,10,115,192,0.15,1103,0.85,1100,3,1,0,0,-10,12,48,10,10,0,127,1170,990,968.8,21.2,0.798,0.648,0.0306,1.45,0.0683,4,0.3,1.75,0.0825,19.4,0.954,0.98,0.934,50,48.2,193,4630
2015-05-24,2014,8,34,144,1251.1,0.21,4,Mod_Dry,47,10,10,10,115,192,0.15,1059,0.85,1059,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.737,0.556,0.0261,1.29,0.0607,4,0.292,1.58,0.0744,19.7,0.954,0.98,0.935,48.9,47.9,192,4600
2015-05-25,2014,8,34,145,1213.7,0.21,4,Mod_Dry,47,10,10,10,115,192,0.16,1022,0.84,1022,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.682,0.472,0.022,1.15,0.0538,4,0.284,1.44,0.0671,20,0.955,0.98,0.936,47.8,46.9,187,4500
2015-05-26,2014,8,34,146,1176.9,0.22,4,Mod_Dry,47,10,10,10,115,192,0.16,984.9,0.84,984.9,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.5,21.5,0.628,0.416,0.0193,1.04,0.0484,4,0.275,1.32,0.0612,20.2,0.955,0.98,0.936,46.7,45.7,183,4390
2015-05-27,2014,8,35,147,1146.4,0.22,4,Mod_Dry,47,10,10,10,115,192,0.17,954.4,0.83,954.4,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.59,0.401,0.0185,0.991,0.0458,4,0.265,1.26,0.058,20.4,0.955,0.98,0.936,45.6,44.7,179,4290
2015-05-28,2014,8,35,148,1116.3,0.23,4,Mod_Dry,47,10,10,10,115,192,0.17,924.3,0.83,924.3,0,0,0,0,-10,10,47,10,10,0,125,991,990,968.3,21.7,0.562,0.386,0.0178,0.949,0.0437,4,0.254,1.2,0.0554,20.5,0.955,0.98,0.936,44.4,43.6,174,4180
2015-05-29,2014,8,35,149,1086.8,0.23,4,Mod_Dry,47,10,10,10,115,192,0.18,894.9,0.82,894.9,0,0,0,0,-10,10,47,10,10,0,125,962,990,968.2,21.8,0.535,0.372,0.017,0.908,0.0416,4,0.245,1.15,0.0528,20.7,0.955,0.98,0.936,43.3,42.5,170,4080
2015-05-30,2014,8,35,150,1063.2,0.24,4,Mod_Dry,47,10,10,10,115,192,0.18,871.1,0.82,871.1,0,0,0,0,-10,10,47,10,10,0,125,938,990,968.1,21.9,0.514,0.361,0.0165,0.874,0.0399,4,0.237,1.11,0.0507,20.8,0.955,0.98,0.935,42.4,41.5,166,3990
2015-05-31,2014,8,35,151,1039.8,0.24,4,Mod_Dry,47,10,10,10,115,192,0.18,847.9,0.81,847.9,0,0,0,0,-10,10,47,10,10,0,125,915,990,968,22,0.492,0.349,0.0159,0.842,0.0383,4,0.229,1.07,0.0487,20.9,0.954,0.979,0.934,41.5,40.6,162,3900
2015-06-01,2014,9,35,152,1017,0.25,4,Mod_Dry,45,10,9,9,88,161,0.16,856,0.84,856,0,0,0,0,-9,9,45,10,9,0,97,920,990,968,22,0.497,0.353,0.016,0.85,0.0386,4,0.231,1.08,0.0491,21,0.954,0.98,0.935,42,41.2,165,3950
2015-06-02,2014,9,35,153,999.48,0.25,4,Mod_Dry,45,10,9,9,88,161,0.16,838.5,0.84,838.5,0,0,0,0,-9,9,45,10,9,0,97,902,990,967.9,22.1,0.481,0.345,0.0156,0.826,0.0374,4,0.225,1.05,0.0476,21.1,0.954,0.979,0.934,41.3,40.4,162,3880
2015-06-03,2014,9,36,154,982.27,0.26,4,Mod_Dry,45,10,9,9,88,161,0.16,821.3,0.84,821.3,0,0,0,0,-9,9,45,10,9,0,97,885,990,967.8,22.2,0.465,0.336,0.0152,0.802,0.0362,4,0.22,1.02,0.0461,21.1,0.954,0.977,0.932,40.6,39.7,159,3810
2015-06-04,2014,9,36,155,965.35,0.26,4,Mod_Dry,45,10,9,9,88,161,0.17,804.4,0.83,804.4,0,0,0,0,-9,9,45,10,9,0,97,868,990,967.8,22.2,0.45,0.328,0.0148,0.778,0.035,4,0.214,0.992,0.0446,21.2,0.953,0.976,0.93,39.9,39,156,3740
2015-06-05,2014,9,36,156,948.74,0.26,4,Mod_Dry,45,10,9,9,88,161,0.17,787.7,0.83,787.7,0,0,0,0,-9,9,45,10,9,0,97,852,990,967.7,22.3,0.435,0.32,0.0144,0.755,0.0338,4,0.208,0.963,0.0432,21.3,0.953,0.974,0.928,39.3,38.3,153,3670
2015-06-06,2014,9,36,157,932.44,0.27,4,Mod_Dry,45,10,9,9,88,161,0.17,771.4,0.83,771.4,0,0,0,0,-9,9,45,10,9,0,97,835,990,967.6,22.4,0.42,0.312,0.014,0.732,0.0327,3,0.286,1.02,0.0455,21.4,0.956,0.98,0.937,51.5,48.2,145,3470
2015-06-07,2014,9,36,158,916.48,0.27,4,Mod_Dry,45,10,9,9,88,161,0.18,755.5,0.82,755.5,0,0,0,0,-9,9,45,10,9,0,97,819,990,967.6,22.4,0.405,0.305,0.0136,0.71,0.0316,3,0.281,0.991,0.0442,21.4,0.957,0.98,0.938,50.7,48.2,145,3470
2015-06-08,2014,9,36,159,905.3,0.27,4,Mod_Dry,45,10,9,9,88,161,0.18,744.3,0.82,744.3,0,0,0,0,-9,9,45,10,9,0,97,808,990,967.5,22.5,0.395,0.298,0.0133,0.693,0.0308,3,0.277,0.971,0.0432,21.5,0.957,0.98,0.938,50.1,48.2,145,3470
2015-06-09,2014,9,36,160,894.31,0.28,4,Mod_Dry,45,10,9,9,88,161,0.18,733.3,0.82,733.3,0,0,0,0,-9,9,45,10,9,0,97,797,990,967.5,22.5,0.385,0.291,0.0129,0.676,0.03,3,0.272,0.948,0.0421,21.6,0.957,0.98,0.938,49.5,48.2,145,3470
2015-06-10,2014,9,37,161,883.52,0.28,4,Mod_Dry,45,10,9,9,88,161,0.18,722.5,0.82,722.5,0,0,0,0,-9,9,45,10,9,0,97,787,990,967.4,22.6,0.375,0.284,0.0126,0.659,0.0292,3,0.268,0.926,0.041,21.6,0.957,0.98,0.938,48.9,47.9,144,3450
2015-06-11,2014,9,37,162,872.94,0.28,4,Mod_Dry,45,10,9,9,88,161,0.18,711.9,0.82,711.9,0,0,0,0,-9,9,45,10,9,0,97,776,990,967.4,22.6,0.367,0.277,0.0122,0.644,0.0285,3,0.263,0.907,0.0401,21.7,0.957,0.98,0.938,48.3,47.4,142,3410
2015-06-12,2014,9,37,163,862.59,0.29,4,Mod_Dry,45,10,9,9,88,161,0.19,701.6,0.81,701.6,0,0,0,0,-9,9,45,10,9,0,97,766,990,967.4,22.6,0.362,0.27,0.0119,0.631,0.0279,3,0.258,0.889,0.0393,21.8,0.957,0.98,0.938,47.7,46.8,140,3370
2015-06-13,2014,9,37,164,852.46,0.29,4,Mod_Dry,45,10,9,9,88,161,0.19,691.5,0.81,691.5,0,0,0,0,-9,9,45,10,9,0,97,755,990,967.3,22.7,0.356,0.263,0.0116,0.619,0.0273,3,0.254,0.872,0.0384,21.8,0.957,0.98,0.938,47.2,46.2,139,3330
2015-06-14,2014,9,37,165,842.59,0.29,4,Mod_Dry,45,10,9,9,88,161,0.19,681.6,0.81,681.6,0,0,0,0,-9,9,45,10,9,0,97,746,990,967.3,22.7,0.35,0.256,0.0113,0.607,0.0267,3,0.249,0.856,0.0376,21.9,0.957,0.98,0.938,46.6,45.7,137,3290
2015-06-15,2014,9,37,166,832.99,0.3,4,Mod_Dry,45,10,9,9,88,161,0.19,672,0.81,672,0,0,0,0,-9,9,45,10,9,0,97,736,990,967.2,22.8,0.345,0.25,0.011,0.595,0.0261,3,0.245,0.84,0.0369,21.9,0.957,0.98,0.938,46.1,45.2,136,3250
2015-06-16,2014,9,37,167,823.69,0.3,4,Mod_Dry,45,10,9,9,88,161,0.2,662.7,0.81,662.7,0,0,0,0,-9,9,45,10,9,0,97,727,990,967.2,22.8,0.339,0.244,0.0107,0.583,0.0256,3,0.241,0.824,0.0361,22,0.956,0.98,0.937,45.5,44.6,134,3210
2015-06-17,2014,9,38,168,814.7,0.3,4,Mod_Dry,45,10,9,9,88,161,0.2,653.7,0.8,653.7,0,0,0,0,-9,9,45,10,9,0,97,718,990,967.2,22.8,0.334,0.238,0.0104,0.572,0.025,3,0.237,0.809,0.0354,22,0.956,0.98,0.937,45,44.1,132,3180
2015-06-18,2014,9,38,169,806.07,0.31,4,Mod_Dry,45,10,9,9,88,161,0.2,645.1,0.8,645.1,0,0,0,0,-9,9,45,10,9,0,97,709,990,967.1,22.9,0.329,0.232,0.0101,0.561,0.0245,3,0.233,0.794,0.0347,22.1,0.956,0.98,0.937,44.5,43.6,131,3140
2015-06-19,2014,9,38,170,797.84,0.31,4,Mod_Dry,45,10,9,9,88,161,0.2,636.8,0.8,636.8,0,0,0,0,-9,9,45,10,9,0,97,701,990,967.1,22.9,0.325,0.226,0.00988,0.551,0.0241,3,0.229,0.78,0.0341,22.1,0.956,0.98,0.936,44,43.1,129,3110
2015-06-20,2014,9,38,171,790.08,0.31,4,Mod_Dry,45,10,9,9,88,161,0.2,629.1,0.8,629.1,0,0,0,0,-9,9,45,10,9,0,97,693,990,967.1,22.9,0.32,0.221,0.00964,0.542,0.0236,3,0.226,0.767,0.0334,22.2,0.955,0.98,0.936,43.6,42.7,128,3070
2015-06-21,2014,9,38,172,782.88,0.32,4,Mod_Dry,45,10,9,9,88,161,0.21,621.9,0.79,621.9,0,0,0,0,-9,9,45,10,9,0,97,686,990,967,23,0.316,0.216,0.00942,0.533,0.0232,3,0.222,0.755,0.0329,22.2,0.955,0.98,0.936,43.1,42.3,127,3040
2015-06-22,2014,9,38,173,776.41,0.32,4,Mod_Dry,45,10,9,9,88,161,0.21,615.4,0.79,615.4,0,0,0,0,-9,9,45,10,9,0,97,679,990,967,23,0.313,0.212,0.00922,0.525,0.0228,3,0.219,0.744,0.0324,22.3,0.955,0.98,0.936,42.7,41.9,126,3020
2015-06-23,2014,9,38,174,770.14,0.32,4,Mod_Dry,45,10,9,9,88,161,0.21,609.1,0.79,609.1,0,0,0,0,-9,9,45,10,9,0,97,673,990,967,23,0.309,0.208,0.00903,0.517,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.935,42.4,41.5,125,2990
2015-06-24,2014,9,39,175,761.11,0.33,4,Mod_Dry,45,10,9,9,88,161,0.21,600.1,0.79,600.1,0,0,0,0,-9,9,45,10,9,0,97,664,990,966.9,23.1,0.304,0.202,0.00876,0.506,0.0219,3,0.213,0.718,0.0312,22.3,0.954,0.98,0.935,41.8,41,123,2950
2015-06-25,2014,9,39,176,748.26,0.33,4,Mod_Dry,45,10,9,9,88,161,0.21,587.3,0.79,587.3,0,0,0,0,-9,9,45,10,9,0,97,651,990,966.9,23.1,0.297,0.193,0.00836,0.49,0.0212,3,0.207,0.697,0.0302,22.4,0.953,0.978,0.933,41,40.1,120,2890
2015-06-26,2014,9,39,177,737.05,0.33,4,Mod_Dry,45,10,9,9,88,161,0.22,576,0.78,576,0,0,0,0,-9,9,45,10,9,0,97,640,990,966.8,23.2,0.29,0.186,0.00803,0.476,0.0206,3,0.202,0.678,0.0293,22.5,0.953,0.977,0.93,40.3,39.4,118,2830
2015-06-27,2014,9,39,178,725.29,0.34,4,Mod_Dry,45,10,9,9,88,161,0.22,564.3,0.78,564.3,0,0,0,0,-9,9,45,10,9,0,97,628,990,966.8,23.2,0.284,0.178,0.00767,0.462,0.0199,3,0.196,0.658,0.0284,22.5,0.952,0.975,0.928,39.6,38.6,116,2780
2015-06-28,2014,9,39,179,713.53,0.34,4,Mod_Dry,45,10,9,9,88,161,0.23,552.5,0.77,552.5,0,0,0,0,-9,9,45,10,9,0,97,617,990,966.8,23.2,0.277,0.17,0.00732,0.447,0.0192,3,0.191,0.638,0.0275,22.6,0.951,0.973,0.926,38.8,37.8,113,2720
2015-06-29,2014,9,39,180,702.32,0.35,4,Mod_Dry,45,10,9,9,88,161,0.23,541.3,0.77,541.3,0,0,0,0,-9,9,45,10,9,0,97,605,990,966.7,23.3,0.271,0.163,0.00698,0.433,0.0186,3,0.186,0.619,0.0266,22.7,0.95,0.972,0.923,38.1,37,111,2670
2015-06-30,2014,9,39,181,692.21,0.35,4,Mod_Dry,45,10,9,9,88,161,0.23,531.2,0.77,531.2,0,0,0,0,-9,9,45,10,9,0,97,595,990,966.7,23.3,0.265,0.156,0.00668,0.421,0.018,3,0.182,0.602,0.0258,22.7,0.949,0.971,0.921,37.5,36.4,109,2620
2015-07-01,2014,10,40,182,681.54,0.35,3,Normal,50,10,9,9,108,186,0.27,495.5,0.73,495.5,0,0,0,0,-9,9,50,10,9,0,117,565,990,966.6,23.4,0.247,0.133,0.00569,0.38,0.0163,3,0.165,0.546,0.0233,22.8,0.946,0.97,0.917,35,33.9,102,2440
2015-07-02,2014,10,40,183,670.88,0.36,3,Normal,50,10,9,9,108,186,0.28,484.9,0.72,484.9,0,0,0,0,-9,9,50,10,9,0,117,554,990,966.6,23.4,0.241,0.128,0.00546,0.369,0.0158,2,0.27,0.639,0.0273,22.8,0.956,0.98,0.937,51.8,48.2,96.4,2310
2015-07-03,2014,10,40,184,660.21,0.36,3,Normal,50,10,9,9,108,186,0.28,474.2,0.72,474.2,0,0,0,0,-9,9,50,10,9,0,117,543,990,966.5,23.5,0.235,0.123,0.00524,0.358,0.0153,2,0.263,0.621,0.0265,22.8,0.957,0.98,0.938,50.8,48.2,96.4,2310
2015-07-04,2014,10,40,185,649.55,0.37,3,Normal,50,10,9,9,108,186,0.29,463.6,0.71,463.6,0,0,0,0,-9,9,50,10,9,0,117,533,990,966.5,23.5,0.229,0.118,0.00501,0.347,0.0148,2,0.255,0.602,0.0256,22.9,0.957,0.98,0.938,49.8,48.2,96.4,2310
2015-07-05,2014,10,40,186,638.89,0.37,3,Normal,50,10,9,9,108,186,0.29,452.9,0.71,452.9,0,0,0,0,-9,9,50,10,9,0,117,522,990,966.5,23.5,0.223,0.113,0.00479,0.336,0.0143,2,0.248,0.584,0.0248,23,0.958,0.98,0.939,48.8,47.9,95.7,2300
2015-07-06,2014,10,40,187,629.86,0.37,3,Normal,50,10,9,9,108,186,0.29,443.9,0.7,443.9,0,0,0,0,-9,9,50,10,9,0,117,513,990,966.4,23.6,0.218,0.109,0.0046,0.326,0.0138,2,0.242,0.569,0.0241,23,0.958,0.98,0.939,48,47,94,2260
2015-07-07,2014,10,40,188,620.29,0.38,3,Normal,50,10,9,9,108,186,0.3,434.3,0.7,434.3,0,0,0,0,-9,9,50,10,9,0,117,503,990,966.4,23.6,0.213,0.104,0.0044,0.317,0.0134,2,0.236,0.553,0.0234,23.1,0.957,0.98,0.938,47,46.1,92.1,2210
2015-07-08,2014,10,41,189,610.72,0.38,3,Normal,50,10,9,9,108,186,0.3,424.7,0.69,424.7,0,0,0,0,-9,9,50,10,9,0,117,494,990,966.3,23.7,0.21,0.0995,0.0042,0.309,0.0131,2,0.229,0.538,0.0228,23.1,0.956,0.98,0.937,46,45.1,90.3,2170
2015-07-09,2014,10,41,190,601.15,0.39,3,Normal,50,10,9,9,108,186,0.31,415.1,0.69,415.1,0,0,0,0,-9,9,50,10,9,0,117,484,990,966.3,23.7,0.206,0.095,0.00401,0.301,0.0127,2,0.223,0.524,0.0221,23.2,0.956,0.98,0.937,45.1,44.2,88.4,2120
2015-07-10,2014,10,41,191,592.13,0.39,3,Normal,50,10,9,9,108,186,0.31,406.1,0.69,406.1,0,0,0,0,-9,9,50,10,9,0,117,475,990,966.3,23.7,0.203,0.0907,0.00382,0.294,0.0124,2,0.217,0.511,0.0215,23.2,0.955,0.98,0.936,44.2,43.3,86.6,2080
2015-07-11,2014,10,41,192,584.2,0.39,3,Normal,50,10,9,9,108,186,0.32,398.2,0.68,398.2,0,0,0,0,-9,9,50,10,9,0,117,467,990,966.2,23.8,0.2,0.087,0.00366,0.287,0.0121,2,0.211,0.499,0.021,23.3,0.955,0.98,0.935,43.4,42.5,85,2040
2015-07-12,2014,10,41,193,575.72,0.4,3,Normal,50,10,9,9,108,186,0.32,389.7,0.68,389.7,0,0,0,0,-9,9,50,10,9,0,117,459,990,966.2,23.8,0.197,0.0829,0.00348,0.28,0.0118,2,0.206,0.486,0.0204,23.3,0.954,0.98,0.934,42.5,41.7,83.3,2000
2015-07-13,2014,10,41,194,567.24,0.4,3,Normal,50,10,9,9,108,186,0.33,381.2,0.67,381.2,0,0,0,0,-9,9,50,10,9,0,117,450,990,966.2,23.8,0.194,0.0789,0.00331,0.273,0.0115,2,0.2,0.473,0.0198,23.4,0.953,0.98,0.933,41.6,40.8,81.5,1960
2015-07-14,2014,10,41,195,558.77,0.41,3,Normal,50,10,9,9,108,186,0.33,372.8,0.67,372.8,0,0,0,0,-9,9,50,10,9,0,117,442,990,966.1,23.9,0.191,0.0749,0.00314,0.266,0.0112,2,0.194,0.461,0.0193,23.4,0.951,0.978,0.93,40.7,39.8,79.7,1910
2015-07-15,2014,10,42,196,550.84,0.41,3,Normal,50,10,9,9,108,186,0.34,364.8,0.66,364.8,0,0,0,0,-9,9,50,10,9,0,117,434,990,966.1,23.9,0.189,0.0712,0.00298,0.26,0.0109,2,0.189,0.449,0.0188,23.5,0.95,0.976,0.928,39.9,38.9,77.9,1870
2015-07-16,2014,10,42,197,542.91,0.41,3,Normal,50,10,9,9,108,186,0.34,356.9,0.66,356.9,0,0,0,0,-9,9,50,10,9,0,117,426,990,966,24,0.186,0.0675,0.00282,0.253,0.0106,2,0.183,0.437,0.0182,23.5,0.949,0.974,0.925,39.1,38.1,76.1,1830
2015-07-17,2014,10,42,198,536.07,0.42,3,Normal,50,10,9,9,108,186,0.35,350.1,0.65,350.1,0,0,0,0,-9,9,50,10,9,0,117,419,990,966,24,0.183,0.0642,0.00268,0.248,0.0103,2,0.179,0.426,0.0178,23.6,0.949,0.973,0.923,38.4,37.3,74.6,1790
2015-07-18,2014,10,42,199,528.69,0.42,3,Normal,50,10,9,9,108,186,0.35,342.7,0.65,342.7,0,0,0,0,-9,9,50,10,9,0,117,412,990,966,24,0.181,0.0607,0.00253,0.242,0.0101,2,0.174,0.415,0.0173,23.6,0.947,0.971,0.92,37.6,36.5,73,1750
2015-07-19,2014,10,42,200,521.31,0.43,3,Normal,50,10,9,9,108,186,0.36,335.3,0.64,335.3,0,0,0,0,-9,9,50,10,9,0,117,404,990,965.9,24.1,0.178,0.0573,0.00238,0.235,0.00979,2,0.169,0.404,0.0168,23.6,0.946,0.97,0.918,36.8,35.7,71.4,1710
2015-07-20,2014,10,42,201,513.92,0.43,3,Normal,50,10,9,9,108,186,0.36,327.9,0.64,327.9,0,0,0,0,-9,9,50,10,9,0,117,397,990,965.9,24.1,0.176,0.0538,0.00223,0.229,0.00952,2,0.164,0.393,0.0163,23.7,0.945,0.97,0.917,36,34.9,69.9,1680
2015-07-21,2014,10,42,202,507.09,0.44,3,Normal,50,10,9,9,108,186,0.37,321.1,0.63,321.1,0,0,0,0,-9,9,50,10,9,0,117,390,990,965.9,24.1,0.173,0.0506,0.0021,0.224,0.00928,2,0.159,0.383,0.0159,23.7,0.944,0.97,0.916,35.3,34.2,68.4,1640
2015-07-22,2014,10,43,203,500.25,0.44,3,Normal,50,10,9,9,108,186,0.37,314.3,0.63,314.3,0,0,0,0,-9,9,50,10,9,0,117,383,990,965.9,24.1,0.171,0.0473,0.00196,0.218,0.00903,2,0.155,0.373,0.0154,23.8,0.943,0.97,0.915,34.6,33.5,67,1610
2015-07-23,2014,10,43,204,494.51,0.44,3,Normal,50,10,9,9,108,186,0.38,308.5,0.62,308.5,0,0,0,0,-9,9,50,10,9,0,117,378,990,965.8,24.2,0.169,0.0446,0.00185,0.213,0.00883,2,0.151,0.364,0.0151,23.8,0.942,0.97,0.914,33.9,32.9,65.8,1580
2015-07-24,2014,10,43,205,488.22,0.45,3,Normal,50,10,9,9,108,186,0.38,302.2,0.62,302.2,0,0,0,0,-9,9,50,10,9,0,117,371,990,965.8,24.2,0.167,0.0416,0.00172,0.208,0.0086,2,0.146,0.355,0.0147,23.8,0.941,0.97,0.913,33.3,32.3,64.5,1550
2015-07-25,2014,10,43,206,481.93,0.45,3,Normal,50,10,9,9,108,186,0.39,295.9,0.61,295.9,0,0,0,0,-9,9,50,10,9,0,117,365,990,965.8,24.2,0.164,0.0387,0.0016,0.203,0.00838,2,0.142,0.345,0.0142,23.9,0.94,0.97,0.912,32.6,31.6,63.2,1520
2015-07-26,2014,10,43,207,475.64,0.46,3,Normal,50,10,9,9,108,186,0.39,289.6,0.61,289.6,0,0,0,0,-9,9,50,10,9,0,117,359,990,965.7,24.3,0.162,0.0357,0.00147,0.198,0.00815,2,0.138,0.336,0.0138,23.9,0.939,0.97,0.911,31.9,30.9,61.9,1490
2015-07-27,2014,10,43,208,469.35,0.46,3,Normal,50,10,9,9,108,186,0.4,283.4,0.6,283.4,0,0,0,0,-9,9,50,10,9,0,117,352,990,965.7,24.3,0.16,0.0327,0.00135,0.193,0.00793,2,0.134,0.326,0.0134,24,0.937,0.97,0.909,31.2,30.3,60.5,1450
2015-07-28,2014,10,43,209,463.07,0.46,3,Normal,50,10,9,9,108,186,0.4,277.1,0.6,277.1,0,0,0,0,-9,9,50,10,9,0,117,346,990,965.7,24.3,0.158,0.0298,0.00122,0.187,0.00771,2,0.13,0.317,0.013,24,0.936,0.97,0.908,30.5,29.6,59.2,1420
2015-07-29,2014,10,44,210,457.32,0.47,3,Normal,50,10,9,9,108,186,0.41,271.3,0.59,271.3,0,0,0,0,-9,9,50,10,9,0,117,340,990,965.7,24.3,0.156,0.0271,0.00111,0.183,0.00751,2,0.126,0.308,0.0127,24,0.935,0.97,0.907,29.9,29,58,1390
2015-07-30,2014,10,44,211,451.58,0.47,3,Normal,50,10,9,9,108,186,0.41,265.6,0.59,265.6,0,0,0,0,-9,9,50,10,9,0,117,335,990,965.6,24.4,0.154,0.0244,0.000999,0.178,0.0073,2,0.122,0.3,0.0123,24.1,0.933,0.97,0.905,29.3,28.4,56.8,1360
2015-07-31,2014,10,44,212,445.84,0.48,3,Normal,50,10,9,9,108,186,0.42,259.8,0.58,259.8,0,0,0,0,-9,9,50,10,9,0,117,329,990,965.6,24.4,0.152,0.0216,0.000887,0.173,0.0071,2,0.118,0.291,0.0119,24.1,0.932,0.97,0.904,28.6,27.8,55.5,1330
2015-08-01,2014,11,44,213,440.1,0.48,3,Normal,47,8,6,5,89,155,0.35,285.1,0.65,285.1,0,0,0,0,-5,5,47,8,6,0,94,346,990,965.6,24.4,0.158,0.0336,0.00137,0.191,0.00783,2,0.135,0.326,0.0134,24.1,0.938,0.97,0.909,31.6,30.6,61.3,1470
2015-08-02,2014,11,44,214,432.71,0.48,3,Normal,47,8,6,5,89,155,0.36,277.7,0.64,277.7,0,0,0,0,-5,5,47,8,6,0,94,339,990,965.5,24.5,0.155,0.0301,0.00123,0.185,0.00757,2,0.13,0.315,0.0129,24.1,0.936,0.97,0.908,30.8,29.8,59.7,1430
2015-08-03,2014,11,44,215,426.97,0.49,3,Normal,47,8,6,5,89,155,0.36,272,0.64,272,0,0,0,0,-5,5,47,8,6,0,94,333,990,965.5,24.5,0.153,0.0274,0.00112,0.18,0.00737,2,0.126,0.306,0.0125,24.2,0.935,0.97,0.907,30.1,29.2,58.5,1400
2015-08-04,2014,11,44,216,420.68,0.49,3,Normal,47,8,6,5,89,155,0.37,265.7,0.63,265.7,0,0,0,0,-5,5,47,8,6,0,94,327,990,965.5,24.5,0.151,0.0244,0.000996,0.175,0.00715,2,0.122,0.297,0.0121,24.2,0.933,0.97,0.905,29.4,28.6,57.1,1370
2015-08-05,2014,11,45,217,414.39,0.5,3,Normal,47,8,6,5,89,155,0.37,259.4,0.63,259.4,0,0,0,0,-5,5,47,8,6,0,94,320,990,965.5,24.5,0.149,0.0214,0.000874,0.17,0.00693,2,0.118,0.288,0.0117,24.2,0.932,0.97,0.904,28.7,27.9,55.8,1340
2015-08-06,2014,11,45,218,408.1,0.5,3,Normal,47,8,6,5,89,155,0.38,253.1,0.62,253.1,0,0,0,0,-5,5,47,8,6,0,94,314,990,965.4,24.6,0.146,0.0185,0.000752,0.165,0.00671,2,0.113,0.278,0.0113,24.3,0.93,0.97,0.903,28,27.2,54.4,1310
2015-08-07,2014,11,45,219,402.36,0.51,3,Normal,47,8,6,5,89,155,0.39,247.4,0.61,247.4,0,0,0,0,-5,5,47,8,6,0,94,308,990,965.4,24.6,0.144,0.0168,0.000682,0.161,0.00655,2,0.109,0.271,0.011,24.3,0.929,0.97,0.901,27.4,26.6,53.2,1280
2015-08-08,2014,11,45,220,396.62,0.51,3,Normal,47,8,6,5,89,155,0.39,241.6,0.61,241.6,0,0,0,0,-5,5,47,8,6,0,94,303,990,965.4,24.6,0.142,0.0163,0.000662,0.159,0.00644,2,0.106,0.264,0.0107,24.4,0.927,0.97,0.899,26.7,25.9,51.9,1250
2015-08-09,2014,11,45,221,391.97,0.51,3,Normal,47,8,6,5,89,155,0.4,237,0.6,237,0,0,0,0,-5,5,47,8,6,0,94,298,990,965.4,24.6,0.141,0.0159,0.000645,0.157,0.00635,2,0.102,0.259,0.0105,24.4,0.925,0.97,0.898,26.2,25.4,50.9,1220
2015-08-10,2014,11,45,222,386.78,0.52,3,Normal,47,8,6,5,89,155,0.4,231.8,0.6,231.8,0,0,0,0,-5,5,47,8,6,0,94,293,990,965.3,24.7,0.139,0.0155,0.000626,0.154,0.00626,2,0.099,0.253,0.0103,24.4,0.924,0.97,0.896,25.6,24.9,49.7,1190
2015-08-11,2014,11,45,223,381.58,0.52,3,Normal,47,8,6,5,89,155,0.41,226.6,0.59,226.6,0,0,0,0,-5,5,47,8,6,0,94,288,990,965.3,24.7,0.137,0.015,0.000608,0.152,0.00616,1,0.248,0.4,0.0162,24.3,0.959,0.98,0.939,51.7,48.2,48.2,1160
2015-08-12,2014,11,46,224,376.39,0.53,3,Normal,47,8,6,5,89,155,0.41,221.4,0.59,221.4,0,0,0,0,-5,5,47,8,6,0,94,282,990,965.3,24.7,0.135,0.0146,0.000589,0.15,0.00606,1,0.241,0.391,0.0158,24.3,0.958,0.98,0.939,50.6,48.2,48.2,1160
2015-08-13,2014,11,46,225,371.19,0.53,3,Normal,47,8,6,5,89,155,0.42,216.2,0.58,216.2,0,0,0,0,-5,5,47,8,6,0,94,277,990,965.3,24.7,0.133,0.0141,0.000571,0.147,0.00596,1,0.234,0.382,0.0154,24.4,0.957,0.98,0.938,49.5,48.2,48.2,1160
2015-08-14,2014,11,46,226,366.54,0.54,3,Normal,47,8,6,5,89,155,0.42,211.5,0.58,211.5,0,0,0,0,-5,5,47,8,6,0,94,273,990,965.2,24.8,0.132,0.0137,0.000554,0.145,0.00587,1,0.228,0.374,0.0151,24.4,0.957,0.98,0.938,48.4,47.4,47.4,1140
2015-08-15,2014,11,46,227,361.89,0.54,3,Normal,47,8,6,5,89,155,0.43,206.9,0.57,206.9,0,0,0,0,-5,5,47,8,6,0,94,268,990,965.2,24.8,0.13,0.0133,0.000538,0.143,0.00579,1,0.222,0.365,0.0147,24.4,0.956,0.98,0.937,47.4,46.4,46.4,1110
2015-08-16,2014,11,46,228,357.24,0.54,3,Normal,47,8,6,5,89,155,0.43,202.2,0.57,202.2,0,0,0,0,-5,5,47,8,6,0,94,263,990,965.2,24.8,0.128,0.0129,0.000522,0.141,0.0057,1,0.216,0.357,0.0144,24.5,0.955,0.98,0.936,46.3,45.4,45.4,1090
2015-08-17,2014,11,46,229,352.6,0.55,3,Normal,47,8,6,5,89,155,0.44,197.6,0.56,197.6,0,0,0,0,-5,5,47,8,6,0,94,259,990,965.2,24.8,0.127,0.0125,0.000505,0.139,0.00561,1,0.209,0.349,0.014,24.5,0.954,0.98,0.935,45.3,44.4,44.4,1060
2015-08-18,2014,11,46,230,349.04,0.55,3,Normal,47,8,6,5,89,155,0.44,194,0.56,194,0,0,0,0,-5,5,47,8,6,0,94,255,990,965.1,24.9,0.126,0.0122,0.000493,0.138,0.00554,1,0.204,0.342,0.0138,24.5,0.953,0.98,0.934,44.5,43.6,43.6,1050
2015-08-19,2014,11,47,231,344.94,0.55,3,Normal,47,8,6,5,89,155,0.45,189.9,0.55,189.9,0,0,0,0,-5,5,47,8,6,0,94,251,990,965.1,24.9,0.124,0.0119,0.000478,0.136,0.00547,1,0.199,0.335,0.0135,24.5,0.952,0.98,0.933,43.5,42.6,42.6,1020
2015-08-20,2014,11,47,232,340.84,0.56,3,Normal,47,8,6,5,89,155,0.46,185.8,0.55,185.8,0,0,0,0,-5,5,47,8,6,0,94,247,990,965.1,24.9,0.123,0.0115,0.000464,0.134,0.00539,1,0.193,0.328,0.0132,24.6,0.951,0.98,0.932,42.6,41.7,41.7,1000
2015-08-21,2014,11,47,233,336.74,0.56,3,Normal,47,8,6,5,89,155,0.46,181.7,0.54,181.7,0,0,0,0,-5,5,47,8,6,0,94,243,990,965.1,24.9,0.121,0.0112,0.000449,0.132,0.00531,1,0.188,0.32,0.0129,24.6,0.949,0.98,0.93,41.6,40.8,40.8,978
2015-08-22,2014,11,47,234,332.64,0.57,3,Normal,47,8,6,5,89,155,0.47,177.6,0.53,177.6,0,0,0,0,-5,5,47,8,6,0,94,239,990,965.1,24.9,0.12,0.0108,0.000435,0.131,0.00524,1,0.182,0.313,0.0125,24.6,0.948,0.977,0.927,40.7,39.8,39.8,954
2015-08-23,2014,11,47,235,328.53,0.57,3,Normal,47,8,6,5,89,155,0.47,173.5,0.53,173.5,0,0,0,0,-5,5,47,8,6,0,94,235,990,965,25,0.118,0.0105,0.000421,0.129,0.00516,1,0.177,0.306,0.0122,24.7,0.947,0.975,0.924,39.7,38.7,38.7,930
2015-08-24,2014,11,47,236,324.43,0.57,3,Normal,47,8,6,5,89,155,0.48,169.4,0.52,169.4,0,0,0,0,-5,5,47,8,6,0,94,230,990,965,25,0.117,0.0102,0.000406,0.127,0.00508,1,0.171,0.298,0.0119,24.7,0.946,0.973,0.92,38.8,37.7,37.7,906
2015-08-25,2014,11,47,237,320.88,0.58,3,Normal,47,8,6,5,89,155,0.48,165.9,0.52,165.9,0,0,0,0,-5,5,47,8,6,0,94,227,990,965,25,0.116,0.00985,0.000394,0.125,0.00502,1,0.166,0.292,0.0117,24.7,0.945,0.972,0.918,38,36.9,36.9,885
2015-08-26,2014,11,48,238,317.32,0.58,3,Normal,47,8,6,5,89,155,0.49,162.3,0.51,162.3,0,0,0,0,-5,5,47,8,6,0,94,223,990,965,25,0.114,0.00955,0.000382,0.124,0.00495,1,0.162,0.286,0.0114,24.7,0.943,0.97,0.915,37.1,36,36,865
2015-08-27,2014,11,48,239,313.77,0.59,3,Normal,47,8,6,5,89,155,0.49,158.8,0.51,158.8,0,0,0,0,-5,5,47,8,6,0,94,220,990,965,25,0.113,0.00925,0.000369,0.122,0.00489,1,0.157,0.279,0.0112,24.8,0.942,0.97,0.914,36.3,35.2,35.2,845
2015-08-28,2014,11,48,240,310.21,0.59,3,Normal,47,8,6,5,89,155,0.5,155.2,0.5,155.2,0,0,0,0,-5,5,47,8,6,0,94,216,990,965,25,0.112,0.00894,0.000357,0.121,0.00482,1,0.152,0.273,0.0109,24.8,0.941,0.97,0.913,35.5,34.4,34.4,826
2015-08-29,2014,11,48,241,306.66,0.6,3,Normal,47,8,6,5,89,155,0.51,151.7,0.49,151.7,0,0,0,0,-5,5,47,8,6,0,94,213,990,964.9,25.1,0.111,0.00864,0.000345,0.119,0.00476,1,0.147,0.266,0.0106,24.8,0.94,0.97,0.912,34.7,33.6,33.6,807
2015-08-30,2014,11,48,242,303.1,0.6,3,Normal,47,8,6,5,89,155,0.51,148.1,0.49,148.1,0,0,0,0,-5,5,47,8,6,0,94,209,990,964.9,25.1,0.109,0.00834,0.000332,0.118,0.00469,1,0.142,0.26,0.0104,24.8,0.939,0.97,0.911,33.8,32.8,32.8,788
2015-08-31,2014,11,48,243,300.64,0.6,3,Normal,47,8,6,5,89,155,0.52,145.6,0.48,145.6,0,0,0,0,-5,5,47,8,6,0,94,207,990,964.9,25.1,0.108,0.00813,0.000324,0.117,0.00465,1,0.139,0.256,0.0102,24.8,0.938,0.97,0.91,33.3,32.3,32.3,774
2015-09-01,2014,12,48,244,296.54,0.61,3,Normal,40,6,4,3,65,118,0.4,178.5,0.6,178.5,0,0,0,0,-3,3,40,6,4,0,68,229,990,964.9,25.1,0.116,0.0109,0.000435,0.127,0.00506,1,0.184,0.311,0.0124,24.8,0.948,0.979,0.928,41.2,40.3,40.3,967
2015-09-02,2014,12,49,245,291.35,0.62,3,Normal,40,6,4,3,65,118,0.41,173.3,0.59,173.3,0,0,0,0,-3,3,40,6,4,0,68,223,990,964.9,25.1,0.114,0.0105,0.000417,0.125,0.00497,1,0.177,0.301,0.012,24.8,0.947,0.976,0.924,40,39,39,936
2015-09-03,2014,12,49,246,286.15,0.62,3,Normal,40,6,4,3,65,118,0.41,168.2,0.59,168.2,0,0,0,0,-3,3,40,6,4,0,68,218,990,964.8,25.2,0.113,0.01,0.000399,0.123,0.00487,1,0.17,0.292,0.0116,24.9,0.945,0.973,0.92,38.7,37.7,37.7,905
2015-09-04,2014,12,49,247,281.5,0.63,3,Normal,40,6,4,3,65,118,0.42,163.5,0.58,163.5,0,0,0,0,-3,3,40,6,4,0,68,214,990,964.8,25.2,0.111,0.00965,0.000383,0.121,0.00479,1,0.163,0.284,0.0113,24.9,0.943,0.971,0.916,37.7,36.6,36.6,877
2015-09-05,2014,12,49,248,277.95,0.64,3,Normal,40,6,4,3,65,118,0.42,159.9,0.57,159.9,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.11,0.00935,0.000371,0.119,0.00472,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.8,35.7,35.7,857
2015-09-06,2014,12,49,249,273.85,0.64,3,Normal,40,6,4,3,65,118,0.43,155.8,0.57,155.8,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.009,0.000357,0.117,0.00465,1,0.153,0.27,0.0107,24.9,0.941,0.97,0.913,35.9,34.8,34.8,835
2015-09-07,2014,12,49,250,269.74,0.65,3,Normal,40,6,4,3,65,118,0.44,151.7,0.56,151.7,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00865,0.000343,0.115,0.00457,1,0.147,0.263,0.0104,25,0.94,0.97,0.912,34.9,33.9,33.9,813
2015-09-08,2014,12,49,251,265.64,0.66,3,Normal,40,6,4,3,65,118,0.44,147.6,0.56,147.6,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.105,0.0083,0.000329,0.114,0.0045,1,0.142,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,790
2015-09-09,2014,12,50,252,261.54,0.67,3,Normal,40,6,4,3,65,118,0.45,143.5,0.55,143.5,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00795,0.000315,0.112,0.00443,1,0.136,0.248,0.00982,25,0.937,0.97,0.908,33,32,32,767
2015-09-10,2014,12,50,253,257.99,0.67,3,Normal,40,6,4,3,65,118,0.46,140,0.54,140,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.103,0.00765,0.000303,0.11,0.00436,1,0.131,0.242,0.00957,25,0.935,0.97,0.907,32.1,31.2,31.2,748
2015-09-11,2014,12,50,254,254.43,0.68,3,Normal,40,6,4,3,65,118,0.46,136.4,0.54,136.4,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00735,0.000291,0.109,0.0043,1,0.127,0.235,0.00931,25,0.934,0.97,0.906,31.3,30.3,30.3,728
2015-09-12,2014,12,50,255,250.88,0.69,3,Normal,40,6,4,3,65,118,0.47,132.9,0.53,132.9,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00704,0.000278,0.107,0.00423,1,0.122,0.229,0.00905,25.1,0.932,0.97,0.904,30.4,29.5,29.5,709
2015-09-13,2014,12,50,256,247.32,0.7,3,Normal,40,6,4,3,65,118,0.48,129.3,0.52,129.3,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0988,0.00674,0.000266,0.106,0.00417,1,0.117,0.223,0.00879,25.1,0.931,0.97,0.903,29.6,28.7,28.7,689
2015-09-14,2014,12,50,257,244.86,0.71,3,Normal,40,6,4,3,65,118,0.48,126.9,0.52,126.9,0,0,0,0,-3,3,40,6,4,0,68,177,990,964.7,25.3,0.098,0.00653,0.000258,0.104,0.00412,1,0.114,0.218,0.00862,25.1,0.93,0.97,0.902,29,28.2,28.2,676
2015-09-15,2014,12,50,258,241.85,0.71,3,Normal,40,6,4,3,65,118,0.49,123.8,0.51,123.8,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.7,25.3,0.0969,0.00628,0.000248,0.103,0.00407,1,0.11,0.213,0.0084,25.1,0.928,0.97,0.9,28.3,27.5,27.5,660
2015-09-16,2014,12,51,259,238.85,0.72,3,Normal,40,6,4,3,65,118,0.49,120.8,0.51,120.8,0,0,0,0,-3,3,40,6,4,0,68,171,990,964.6,25.4,0.0958,0.00602,0.000237,0.102,0.00402,1,0.106,0.207,0.00818,25.2,0.926,0.97,0.898,27.6,26.8,26.8,643
2015-09-17,2014,12,51,260,235.84,0.73,3,Normal,40,6,4,3,65,118,0.5,117.8,0.5,117.8,0,0,0,0,-3,3,40,6,4,0,68,168,990,964.6,25.4,0.0948,0.00577,0.000227,0.101,0.00396,1,0.102,0.202,0.00796,25.2,0.924,0.97,0.896,26.9,26.1,26.1,626
2015-09-18,2014,12,51,261,232.83,0.74,3,Normal,40,6,4,3,65,118,0.51,114.8,0.49,114.8,0,0,0,0,-3,3,40,6,4,0,68,165,990,964.6,25.4,0.0937,0.00551,0.000217,0.0992,0.00391,1,0.0975,0.197,0.00774,25.2,0.922,0.97,0.894,26.2,25.4,25.4,609
2015-09-19,2014,12,51,262,229.82,0.75,3,Normal,40,6,4,3,65,118,0.51,111.8,0.49,111.8,0,0,0,0,-3,3,40,6,4,0,68,162,990,964.6,25.4,0.0926,0.00525,0.000207,0.0979,0.00385,1,0.0935,0.191,0.00753,25.2,0.92,0.97,0.892,25.4,24.7,24.7,592
2015-09-20,2014,12,51,263,226.82,0.76,3,Normal,40,6,4,3,65,118,0.52,108.8,0.48,108.8,0,0,0,0,-3,3,40,6,4,0,68,159,990,964.6,25.4,0.0916,0.005,0.000197,0.0966,0.0038,1,0.0894,0.186,0.00731,25.3,0.918,0.97,0.89,24.7,24,24,576
2015-09-21,2014,12,51,264,223.81,0.77,4,Mod_Dry,34,6,4,3,44,91,0.41,132.8,0.59,132.8,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.0979,0.00704,0.000276,0.105,0.00412,1,0.122,0.227,0.00891,25.2,0.932,0.97,0.904,30.6,29.7,29.7,713
2015-09-22,2014,12,51,265,221.35,0.78,4,Mod_Dry,34,6,4,3,44,91,0.41,130.3,0.59,130.3,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.0971,0.00683,0.000268,0.104,0.00408,1,0.118,0.222,0.00873,25.2,0.931,0.97,0.903,30,29.1,29.1,699
2015-09-23,2014,12,52,266,218.89,0.79,4,Mod_Dry,34,6,4,3,44,91,0.42,127.9,0.58,127.9,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0962,0.00662,0.00026,0.103,0.00403,1,0.115,0.218,0.00855,25.3,0.93,0.97,0.902,29.5,28.6,28.6,686
2015-09-24,2014,12,52,267,216.42,0.8,4,Mod_Dry,34,6,4,3,44,91,0.42,125.4,0.58,125.4,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0953,0.00641,0.000251,0.102,0.00399,1,0.112,0.214,0.00837,25.3,0.929,0.97,0.901,28.9,28,28,672
2015-09-25,2014,12,52,268,213.96,0.81,4,Mod_Dry,34,6,4,3,44,91,0.42,123,0.57,123,0,0,0,0,-3,3,34,6,4,0,47,167,990,964.5,25.5,0.0945,0.0062,0.000243,0.101,0.00394,1,0.108,0.209,0.0082,25.3,0.927,0.97,0.899,28.3,27.4,27.4,659
2015-09-26,2014,12,52,269,211.5,0.82,4,Mod_Dry,34,6,4,3,44,91,0.43,120.5,0.57,120.5,0,0,0,0,-3,3,34,6,4,0,47,165,990,964.5,25.5,0.0936,0.00599,0.000235,0.0996,0.0039,1,0.105,0.205,0.00802,25.3,0.925,0.97,0.898,27.7,26.9,26.9,645
2015-09-27,2014,12,52,270,209.04,0.82,4,Mod_Dry,34,6,4,3,44,91,0.43,118,0.56,118,0,0,0,0,-3,3,34,6,4,0,47,162,990,964.5,25.5,0.0927,0.00578,0.000226,0.0985,0.00386,1,0.102,0.2,0.00784,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2015-09-28,2014,12,52,271,207.67,0.83,4,Mod_Dry,34,6,4,3,44,91,0.44,116.7,0.56,116.7,0,0,0,0,-3,3,34,6,4,0,47,161,990,964.4,25.6,0.0922,0.00567,0.000222,0.0979,0.00383,1,0.1,0.198,0.00774,25.4,0.923,0.97,0.895,26.8,26,26,623
2015-09-29,2014,12,52,272,205.76,0.83,4,Mod_Dry,34,6,4,3,44,91,0.44,114.8,0.56,114.8,0,0,0,0,-3,3,34,6,4,0,47,159,990,964.4,25.6,0.0916,0.0055,0.000215,0.0971,0.0038,1,0.0974,0.194,0.00761,25.4,0.921,0.97,0.894,26.3,25.5,25.5,612
2015-09-30,2014,12,53,273,203.85,0.84,4,Mod_Dry,34,6,4,3,44,91,0.45,112.8,0.55,112.8,0,0,0,0,-3,3,34,6,4,0,47,157,990,964.4,25.6,0.0909,0.00534,0.000209,0.0962,0.00376,1,0.0948,0.191,0.00747,25.4,0.92,0.97,0.892,25.8,25.1,25.1,602
2015-10-01,2015,1,1,274,201.93,0.84,4,Mod_Dry,31,4,3,2,33,73,0.36,128.9,0.64,128.9,0,0,0,0,-2,2,31,4,3,0,35,167,990,964.4,25.6,0.0944,0.00671,0.000262,0.101,0.00395,1,0.117,0.218,0.00851,25.4,0.93,0.97,0.902,29.8,28.9,28.9,695
2015-10-02,2015,1,1,275,200.02,0.85,4,Mod_Dry,31,4,3,2,33,73,0.36,127,0.64,127,0,0,0,0,-2,2,31,4,3,0,35,165,990,964.4,25.6,0.0938,0.00655,0.000256,0.1,0.00392,1,0.114,0.214,0.00837,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
2015-10-03,2015,1,1,276,198.1,0.86,4,Mod_Dry,31,4,3,2,33,73,0.37,125.1,0.63,125.1,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.0931,0.00638,0.000249,0.0995,0.00389,1,0.111,0.211,0.00824,25.4,0.928,0.97,0.901,28.9,28,28,673
2015-10-04,2015,1,1,277,197.83,0.86,4,Mod_Dry,31,4,3,2,33,73,0.37,124.8,0.63,124.8,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.093,0.00636,0.000249,0.0994,0.00388,1,0.111,0.21,0.00822,25.4,0.928,0.97,0.9,28.8,28,28,672
2015-10-05,2015,1,1,278,196.46,0.86,4,Mod_Dry,31,4,3,2,33,73,0.37,123.5,0.63,123.5,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0925,0.00624,0.000244,0.0988,0.00386,1,0.109,0.208,0.00812,25.4,0.927,0.97,0.899,28.5,27.6,27.6,664
2015-10-06,2015,1,1,279,195.1,0.87,4,Mod_Dry,31,4,3,2,33,73,0.37,122.1,0.63,122.1,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.092,0.00613,0.000239,0.0982,0.00384,1,0.107,0.205,0.00803,25.4,0.926,0.97,0.899,28.2,27.3,27.3,656
2015-10-07,2015,1,1,280,193.18,0.87,4,Mod_Dry,31,4,3,2,33,73,0.38,120.2,0.62,120.2,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0914,0.00597,0.000233,0.0973,0.0038,1,0.105,0.202,0.0079,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
2015-10-08,2015,1,2,281,191.27,0.88,4,Mod_Dry,31,4,3,2,33,73,0.38,118.3,0.62,118.3,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0907,0.0058,0.000227,0.0965,0.00377,1,0.102,0.199,0.00777,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
2015-10-09,2015,1,2,282,189.35,0.88,4,Mod_Dry,31,4,3,2,33,73,0.39,116.3,0.61,116.3,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.09,0.00564,0.00022,0.0956,0.00374,1,0.0996,0.195,0.00763,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
2015-10-10,2015,1,2,283,187.44,0.88,4,Mod_Dry,31,4,3,2,33,73,0.39,114.4,0.61,114.4,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0893,0.00548,0.000214,0.0948,0.00371,1,0.097,0.192,0.0075,25.4,0.921,0.97,0.893,26.2,25.4,25.4,611
2015-10-11,2015,1,2,284,185.53,0.89,4,Mod_Dry,31,4,3,2,33,73,0.39,112.5,0.61,112.5,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0887,0.00532,0.000208,0.094,0.00367,1,0.0944,0.188,0.00737,25.4,0.92,0.97,0.892,25.8,25,25,600
2015-10-12,2015,1,2,285,183.61,0.89,4,Mod_Dry,31,4,3,2,33,73,0.4,110.6,0.6,110.6,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.088,0.00515,0.000202,0.0931,0.00364,1,0.0918,0.185,0.00723,25.4,0.918,0.97,0.891,25.3,24.5,24.5,589
2015-10-13,2015,1,2,286,181.7,0.9,4,Mod_Dry,31,4,3,2,33,73,0.4,108.7,0.6,108.7,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0873,0.00499,0.000195,0.0923,0.00361,1,0.0892,0.182,0.0071,25.4,0.917,0.97,0.889,24.8,24.1,24.1,577
2015-10-14,2015,1,2,287,179.78,0.9,4,Mod_Dry,31,4,3,2,33,73,0.41,106.8,0.59,106.8,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0866,0.00483,0.000189,0.0915,0.00358,1,0.0867,0.178,0.00697,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
2015-10-15,2015,1,3,288,178.96,0.9,4,Mod_Dry,31,4,3,2,33,73,0.41,106,0.59,106,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0863,0.00476,0.000186,0.0911,0.00356,1,0.0855,0.177,0.00691,25.4,0.915,0.97,0.887,24.1,23.4,23.4,562
2015-10-16,2015,1,3,289,178.69,0.9,4,Mod_Dry,31,4,3,2,33,73,0.41,105.7,0.59,105.7,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0862,0.00473,0.000185,0.091,0.00356,1,0.0852,0.176,0.00689,25.4,0.915,0.97,0.887,24.1,23.3,23.3,560
2015-10-17,2015,1,3,290,177.32,0.91,4,Mod_Dry,31,4,3,2,33,73,0.41,104.3,0.59,104.3,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0858,0.00462,0.000181,0.0904,0.00354,1,0.0833,0.174,0.0068,25.4,0.914,0.97,0.886,23.7,23,23,552
2015-10-18,2015,1,3,291,175.96,0.91,4,Mod_Dry,31,4,3,2,33,73,0.41,103,0.58,103,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0853,0.0045,0.000176,0.0898,0.00351,1,0.0815,0.171,0.0067,25.4,0.913,0.97,0.885,23.4,22.7,22.7,545
2015-10-19,2015,1,3,292,174.59,0.91,4,Mod_Dry,31,4,3,2,33,73,0.42,101.6,0.58,101.6,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.5,25.5,0.0848,0.00439,0.000172,0.0892,0.00349,1,0.0796,0.169,0.00661,25.4,0.912,0.97,0.884,23.1,22.4,22.4,536
2015-10-20,2015,1,3,293,173.22,0.91,4,Mod_Dry,31,4,3,2,33,73,0.42,100.2,0.58,100.2,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0843,0.00427,0.000167,0.0886,0.00347,1,0.0778,0.166,0.00651,25.4,0.911,0.969,0.882,22.7,22,22,528
2015-10-21,2015,1,3,294,171.31,0.92,4,Mod_Dry,31,4,3,2,33,73,0.43,98.31,0.57,98.31,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0836,0.00411,0.000161,0.0877,0.00344,1,0.0752,0.163,0.00638,25.4,0.913,0.968,0.883,22.3,21.6,21.6,519
2015-10-22,2015,1,4,295,169.39,0.92,4,Mod_Dry,31,4,3,2,33,73,0.43,96.39,0.57,96.39,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.083,0.00394,0.000154,0.0869,0.0034,1,0.0726,0.16,0.00625,25.4,0.915,0.967,0.885,21.9,21.2,21.2,509
2015-10-23,2015,1,4,296,167.48,0.92,4,Mod_Dry,31,4,3,2,33,73,0.44,94.48,0.56,94.48,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.0823,0.00378,0.000148,0.0861,0.00337,1,0.07,0.156,0.00611,25.4,0.917,0.966,0.886,21.6,20.8,20.8,500
2015-10-24,2015,1,4,297,165.57,0.93,4,Mod_Dry,31,4,3,2,33,73,0.44,92.57,0.56,92.57,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0816,0.00362,0.000142,0.0852,0.00334,1,0.0675,0.153,0.00598,25.4,0.919,0.966,0.888,21.2,20.5,20.5,491
2015-10-25,2015,1,4,298,164.2,0.93,4,Mod_Dry,31,4,3,2,33,73,0.45,91.2,0.56,91.2,0,0,0,0,-2,2,31,4,3,0,35,129,990,964.5,25.5,0.0811,0.0035,0.000137,0.0846,0.00332,1,0.0656,0.15,0.00589,25.4,0.921,0.965,0.889,20.9,20.2,20.2,484
2015-10-26,2015,1,4,299,162.83,0.93,4,Mod_Dry,31,4,3,2,33,73,0.45,89.83,0.55,89.83,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0806,0.00339,0.000133,0.084,0.00329,1,0.0638,0.148,0.00579,25.4,0.923,0.964,0.89,20.6,19.9,19.9,477
2015-10-27,2015,1,4,300,161.46,0.93,4,Mod_Dry,31,4,3,2,33,73,0.45,88.46,0.55,88.46,0,0,0,0,-2,2,31,4,3,0,35,126,990,964.5,25.5,0.0802,0.00327,0.000128,0.0834,0.00327,1,0.0619,0.145,0.0057,25.4,0.924,0.964,0.891,20.3,19.6,19.6,471
2015-10-28,2015,1,4,301,160.1,0.94,4,Mod_Dry,31,4,3,2,33,73,0.46,87.1,0.54,87.1,0,0,0,0,-2,2,31,4,3,0,35,125,990,964.5,25.5,0.0797,0.00315,0.000124,0.0828,0.00325,1,0.0601,0.143,0.0056,25.4,0.926,0.963,0.892,20.1,19.3,19.3,464
2015-10-29,2015,1,5,302,159.82,0.94,4,Mod_Dry,31,4,3,2,33,73,0.46,86.82,0.54,86.82,0,0,0,0,-2,2,31,4,3,0,35,125,990,964.5,25.5,0.0796,0.00313,0.000123,0.0827,0.00324,1,0.0597,0.142,0.00558,25.4,0.926,0.963,0.892,20,19.3,19.3,462
2015-10-30,2015,1,5,303,159,0.94,4,Mod_Dry,31,4,3,2,33,73,0.46,86,0.54,86,0,0,0,0,-2,2,31,4,3,0,35,124,990,964.5,25.5,0.0793,0.00306,0.00012,0.0824,0.00323,1,0.0586,0.141,0.00552,25.4,0.927,0.963,0.892,19.8,19.1,19.1,458
2015-10-31,2015,1,5,304,158.18,0.94,4,Mod_Dry,31,4,3,2,33,73,0.46,85.18,0.54,85.18,0,0,0,0,-2,2,31,4,3,0,35,123,990,964.5,25.5,0.079,0.00299,0.000117,0.082,0.00321,1,0.0575,0.139,0.00547,25.4,0.928,0.962,0.893,19.7,18.9,18.9,454
2015-11-01,2015,2,5,305,159.55,0.94,5,Dry,23,4,2,2,19,50,0.31,109.5,0.69,109.5,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0844,0.00506,0.000198,0.0895,0.00351,1,0.0904,0.18,0.00705,25.3,0.918,0.97,0.89,25,24.2,24.2,582
2015-11-02,2015,2,5,306,162.56,0.93,5,Dry,23,4,2,2,19,50,0.31,112.6,0.69,112.6,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0855,0.00532,0.000208,0.0908,0.00356,1,0.0945,0.185,0.00726,25.3,0.92,0.97,0.892,25.7,25,25,599
2015-11-03,2015,2,5,307,163.38,0.93,5,Dry,23,4,2,2,19,50,0.31,113.4,0.69,113.4,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0858,0.00539,0.000211,0.0912,0.00357,1,0.0956,0.187,0.00732,25.3,0.92,0.97,0.893,25.9,25.2,25.2,604
2015-11-04,2015,2,5,308,164.2,0.93,5,Dry,23,4,2,2,19,50,0.3,114.2,0.69,114.2,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0861,0.00546,0.000214,0.0915,0.00359,1,0.0967,0.188,0.00737,25.3,0.921,0.97,0.893,26.1,25.4,25.4,608
2015-11-05,2015,2,6,309,165.02,0.93,5,Dry,23,4,2,2,19,50,0.3,115,0.7,115,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0864,0.00553,0.000216,0.0919,0.0036,1,0.0978,0.19,0.00743,25.3,0.921,0.97,0.894,26.3,25.5,25.5,613
2015-11-06,2015,2,6,310,165.29,0.93,5,Dry,23,4,2,2,19,50,0.3,115.3,0.7,115.3,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0865,0.00555,0.000217,0.092,0.0036,1,0.0981,0.19,0.00745,25.3,0.922,0.97,0.894,26.4,25.6,25.6,615
2015-11-07,2015,2,6,311,166.11,0.93,5,Dry,23,4,2,2,19,50,0.3,116.1,0.7,116.1,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0867,0.00562,0.00022,0.0924,0.00362,1,0.0992,0.192,0.0075,25.3,0.922,0.97,0.895,26.6,25.8,25.8,620
2015-11-08,2015,2,6,312,165.29,0.93,5,Dry,23,4,2,2,19,50,0.3,115.3,0.7,115.3,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0865,0.00555,0.000217,0.092,0.0036,1,0.0981,0.19,0.00745,25.3,0.922,0.97,0.894,26.4,25.6,25.6,615
2015-11-09,2015,2,6,313,166.11,0.93,5,Dry,23,4,2,2,19,50,0.3,116.1,0.7,116.1,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0867,0.00562,0.00022,0.0924,0.00362,1,0.0992,0.192,0.0075,25.3,0.922,0.97,0.895,26.6,25.8,25.8,620
2015-11-10,2015,2,6,314,166.93,0.93,5,Dry,23,4,2,2,19,50,0.3,116.9,0.7,116.9,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.087,0.00569,0.000223,0.0927,0.00363,1,0.1,0.193,0.00756,25.3,0.923,0.97,0.895,26.8,26,26,624
2015-11-11,2015,2,6,315,166.66,0.93,5,Dry,23,4,2,2,19,50,0.3,116.7,0.7,116.7,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0869,0.00567,0.000222,0.0926,0.00363,1,0.1,0.193,0.00754,25.3,0.923,0.97,0.895,26.7,25.9,25.9,623
2015-11-12,2015,2,7,316,168.57,0.92,5,Dry,23,4,2,2,19,50,0.3,118.6,0.7,118.6,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0876,0.00583,0.000228,0.0934,0.00366,1,0.103,0.196,0.00768,25.3,0.924,0.97,0.896,27.2,26.4,26.4,634
2015-11-13,2015,2,7,317,170.49,0.92,5,Dry,23,4,2,2,19,50,0.29,120.5,0.71,120.5,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0883,0.00599,0.000235,0.0943,0.00369,1,0.105,0.199,0.00781,25.3,0.925,0.97,0.898,27.7,26.9,26.9,645
2015-11-14,2015,2,7,318,170.21,0.92,5,Dry,23,4,2,2,19,50,0.29,120.2,0.71,120.2,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0882,0.00597,0.000234,0.0942,0.00369,1,0.105,0.199,0.00779,25.3,0.925,0.97,0.897,27.6,26.8,26.8,643
2015-11-15,2015,2,7,319,169.94,0.92,5,Dry,23,4,2,2,19,50,0.29,119.9,0.71,119.9,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0881,0.00594,0.000233,0.094,0.00368,1,0.104,0.198,0.00777,25.3,0.925,0.97,0.897,27.6,26.7,26.7,642
2015-11-16,2015,2,7,320,169.67,0.92,5,Dry,23,4,2,2,19,50,0.29,119.7,0.7,119.7,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.088,0.00592,0.000232,0.0939,0.00368,1,0.104,0.198,0.00775,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2015-11-17,2015,2,7,321,172.67,0.92,5,Dry,23,4,2,2,19,50,0.29,122.7,0.71,122.7,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0891,0.00618,0.000242,0.0952,0.00373,1,0.108,0.203,0.00796,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
2015-11-18,2015,2,7,322,176.78,0.91,5,Dry,23,4,2,2,19,50,0.28,126.8,0.72,126.8,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0905,0.00653,0.000255,0.097,0.0038,1,0.114,0.211,0.00825,25.3,0.929,0.97,0.901,29.3,28.4,28.4,682
2015-11-19,2015,2,8,323,179.24,0.9,5,Dry,23,4,2,2,19,50,0.28,129.2,0.72,129.2,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0914,0.00674,0.000264,0.0981,0.00384,1,0.117,0.215,0.00842,25.3,0.93,0.97,0.902,29.9,29,29,696
2015-11-20,2015,2,8,324,180.6,0.9,5,Dry,23,4,2,2,19,50,0.28,130.6,0.72,130.6,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0919,0.00685,0.000268,0.0987,0.00386,1,0.119,0.218,0.00851,25.3,0.931,0.97,0.903,30.2,29.3,29.3,703
2015-11-21,2015,2,8,325,183.61,0.89,5,Dry,23,4,2,2,19,50,0.27,133.6,0.73,133.6,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0929,0.00711,0.000278,0.1,0.00391,1,0.123,0.223,0.00872,25.3,0.932,0.97,0.904,30.9,30,30,720
2015-11-22,2015,2,8,326,187.71,0.88,5,Dry,23,4,2,2,19,50,0.27,137.7,0.73,137.7,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0944,0.00746,0.000292,0.102,0.00398,1,0.128,0.23,0.009,25.3,0.934,0.97,0.906,32,31,31,744
2015-11-23,2015,2,8,327,190.72,0.88,5,Dry,23,4,2,2,19,50,0.26,140.7,0.74,140.7,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0954,0.00771,0.000301,0.103,0.00403,1,0.132,0.236,0.00921,25.3,0.935,0.97,0.907,32.7,31.7,31.7,761
2015-11-24,2015,2,8,328,191.54,0.87,5,Dry,23,4,2,2,19,50,0.26,141.5,0.74,141.5,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.0957,0.00778,0.000304,0.104,0.00405,1,0.134,0.237,0.00927,25.3,0.935,0.97,0.907,32.9,31.9,31.9,766
