date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2015-11-25,2015,2,8,329,190.17,0.88,5,Dry,23,4,2,2,19,50,0.26,140.2,0.74,140.2,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.0952,0.00766,0.0003,0.103,0.00402,1,0.132,0.235,0.00917,25.3,0.935,0.97,0.906,32.6,31.6,31.6,758
2015-11-26,2015,2,9,330,188.81,0.88,5,Dry,23,4,2,2,19,50,0.27,138.8,0.73,138.8,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0948,0.00755,0.000295,0.102,0.004,1,0.13,0.232,0.00908,25.3,0.934,0.97,0.906,32.2,31.3,31.3,750
2015-11-27,2015,2,9,331,187.44,0.88,5,Dry,23,4,2,2,19,50,0.27,137.4,0.73,137.4,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.0943,0.00743,0.000291,0.102,0.00398,1,0.128,0.23,0.00898,25.3,0.933,0.97,0.905,31.9,30.9,30.9,742
2015-11-28,2015,2,9,332,186.07,0.89,5,Dry,23,4,2,2,19,50,0.27,136.1,0.73,136.1,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0938,0.00732,0.000286,0.101,0.00395,1,0.126,0.227,0.00889,25.3,0.933,0.97,0.905,31.6,30.6,30.6,735
2015-11-29,2015,2,9,333,185.8,0.89,5,Dry,23,4,2,2,19,50,0.27,135.8,0.73,135.8,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0937,0.00729,0.000285,0.101,0.00395,1,0.126,0.227,0.00887,25.3,0.933,0.97,0.905,31.5,30.5,30.5,733
2015-11-30,2015,2,9,334,187.17,0.89,5,Dry,23,4,2,2,19,50,0.27,137.2,0.73,137.2,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.0942,0.00741,0.00029,0.102,0.00397,1,0.128,0.229,0.00896,25.3,0.933,0.97,0.905,31.8,30.9,30.9,741
2015-12-01,2015,3,9,335,187.44,0.88,5,Dry,26,4,3,2,24,59,0.32,128.4,0.69,128.4,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0925,0.00667,0.000261,0.0992,0.00388,1,0.116,0.215,0.00841,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2015-12-02,2015,3,9,336,187.17,0.89,5,Dry,26,4,3,2,24,59,0.32,128.2,0.69,128.2,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0924,0.00664,0.00026,0.0991,0.00387,1,0.116,0.215,0.00839,25.4,0.93,0.97,0.902,29.6,28.7,28.7,690
2015-12-03,2015,3,10,337,189.63,0.88,5,Dry,26,4,3,2,24,59,0.31,130.6,0.69,130.6,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0933,0.00685,0.000268,0.1,0.00391,1,0.119,0.219,0.00856,25.4,0.931,0.97,0.903,30.2,29.3,29.3,704
2015-12-04,2015,3,10,338,194.82,0.87,5,Dry,26,4,3,2,24,59,0.3,135.8,0.7,135.8,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0951,0.00729,0.000285,0.102,0.004,1,0.126,0.228,0.00892,25.4,0.933,0.97,0.905,31.5,30.6,30.6,734
2015-12-05,2015,3,10,339,200.02,0.85,5,Dry,26,4,3,2,24,59,0.29,141,0.7,141,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0969,0.00774,0.000302,0.105,0.00409,1,0.133,0.238,0.00928,25.4,0.935,0.97,0.907,32.8,31.8,31.8,763
2015-12-06,2015,3,10,340,202.48,0.84,5,Dry,26,4,3,2,24,59,0.29,143.5,0.71,143.5,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0978,0.00795,0.000311,0.106,0.00413,1,0.136,0.242,0.00946,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
2015-12-07,2015,3,10,341,202.75,0.84,5,Dry,26,4,3,2,24,59,0.29,143.8,0.71,143.8,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0979,0.00797,0.000311,0.106,0.00414,1,0.137,0.242,0.00948,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2015-12-08,2015,3,10,342,202.48,0.84,5,Dry,26,4,3,2,24,59,0.29,143.5,0.71,143.5,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0978,0.00795,0.000311,0.106,0.00413,1,0.136,0.242,0.00946,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
2015-12-09,2015,3,10,343,202.75,0.84,5,Dry,26,4,3,2,24,59,0.29,143.8,0.71,143.8,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0979,0.00797,0.000311,0.106,0.00414,1,0.137,0.242,0.00948,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2015-12-10,2015,3,11,344,207.95,0.83,5,Dry,26,4,3,2,24,59,0.28,148.9,0.72,148.9,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0997,0.00841,0.000329,0.108,0.00423,1,0.144,0.252,0.00985,25.3,0.938,0.97,0.91,34.7,33.6,33.6,807
2015-12-11,2015,3,11,345,210.41,0.82,5,Dry,26,4,3,2,24,59,0.28,151.4,0.72,151.4,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.00862,0.000338,0.109,0.00428,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.3,34.2,34.2,821
2015-12-12,2015,3,11,346,212.87,0.81,5,Dry,26,4,3,2,24,59,0.28,153.9,0.72,153.9,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.00883,0.000346,0.11,0.00432,1,0.15,0.261,0.0102,25.3,0.94,0.97,0.912,35.8,34.8,34.8,834
2015-12-13,2015,3,11,347,214.24,0.81,5,Dry,26,4,3,2,24,59,0.28,155.2,0.72,155.2,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00895,0.000351,0.111,0.00435,1,0.152,0.263,0.0103,25.3,0.94,0.97,0.912,36.1,35.1,35.1,842
2015-12-14,2015,3,11,348,212.32,0.81,5,Dry,26,4,3,2,24,59,0.28,153.3,0.72,153.3,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00878,0.000344,0.11,0.00431,1,0.149,0.26,0.0102,25.3,0.94,0.97,0.911,35.7,34.6,34.6,831
2015-12-15,2015,3,11,349,212.6,0.81,5,Dry,26,4,3,2,24,59,0.28,153.6,0.72,153.6,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.00881,0.000345,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.912,35.8,34.7,34.7,833
2015-12-16,2015,3,11,350,214.51,0.81,5,Dry,26,4,3,2,24,59,0.28,155.5,0.72,155.5,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00897,0.000352,0.111,0.00435,1,0.152,0.263,0.0103,25.2,0.94,0.97,0.912,36.2,35.1,35.1,843
2015-12-17,2015,3,12,351,216.42,0.8,5,Dry,26,4,3,2,24,59,0.27,157.4,0.73,157.4,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00913,0.000358,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,853
2015-12-18,2015,3,12,352,220.53,0.79,5,Dry,26,4,3,2,24,59,0.27,161.5,0.73,161.5,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00948,0.000372,0.114,0.00446,1,0.161,0.274,0.0108,25.2,0.942,0.971,0.915,37.6,36.5,36.5,877
2015-12-19,2015,3,12,353,224.63,0.77,5,Dry,26,4,3,2,24,59,0.26,165.6,0.74,165.6,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00983,0.000386,0.115,0.00454,1,0.166,0.282,0.0111,25.2,0.944,0.973,0.918,38.6,37.5,37.5,901
2015-12-20,2015,3,12,354,223.81,0.77,5,Dry,26,4,3,2,24,59,0.26,164.8,0.74,164.8,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00976,0.000383,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.973,0.917,38.4,37.3,37.3,896
2015-12-21,2015,3,12,355,220.25,0.79,5,Dry,26,4,3,2,24,59,0.27,161.3,0.73,161.3,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00946,0.000371,0.114,0.00446,1,0.16,0.274,0.0107,25.2,0.942,0.971,0.915,37.6,36.5,36.5,875
2015-12-22,2015,3,12,356,217.79,0.8,5,Dry,26,4,3,2,24,59,0.27,158.8,0.73,158.8,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00925,0.000363,0.112,0.00441,1,0.157,0.269,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,861
2015-12-23,2015,3,12,357,218.07,0.8,5,Dry,26,4,3,2,24,59,0.27,159.1,0.73,159.1,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00927,0.000364,0.113,0.00442,1,0.157,0.27,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,862
2015-12-24,2015,3,13,358,221.62,0.78,5,Dry,26,4,3,2,24,59,0.27,162.6,0.73,162.6,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00957,0.000376,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.916,37.9,36.8,36.8,883
2015-12-25,2015,3,13,359,226.27,0.77,5,Dry,26,4,3,2,24,59,0.26,167.3,0.74,167.3,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00997,0.000392,0.116,0.00457,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,39,37.9,37.9,911
2015-12-26,2015,3,13,360,227.64,0.76,5,Dry,26,4,3,2,24,59,0.26,168.6,0.74,168.6,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000396,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.974,0.92,39.3,38.3,38.3,919
2015-12-27,2015,3,13,361,227.91,0.76,5,Dry,26,4,3,2,24,59,0.26,168.9,0.74,168.9,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000397,0.117,0.0046,1,0.171,0.287,0.0113,25.1,0.945,0.975,0.921,39.3,38.4,38.4,920
2015-12-28,2015,3,13,362,230.37,0.75,5,Dry,26,4,3,2,24,59,0.26,171.4,0.74,171.4,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000406,0.118,0.00464,1,0.174,0.292,0.0115,25.1,0.945,0.976,0.923,39.9,39,39,935
2015-12-29,2015,3,13,363,233.38,0.74,5,Dry,26,4,3,2,24,59,0.25,174.4,0.75,174.4,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0106,0.000416,0.119,0.0047,1,0.178,0.297,0.0117,25.1,0.946,0.977,0.925,40.6,39.7,39.7,953
2015-12-30,2015,3,13,364,232.56,0.74,5,Dry,26,4,3,2,24,59,0.25,173.6,0.75,173.6,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.108,0.0105,0.000413,0.119,0.00468,1,0.177,0.296,0.0116,25.1,0.946,0.977,0.924,40.4,39.5,39.5,948
2015-12-31,2015,3,14,365,231.19,0.75,5,Dry,26,4,3,2,24,59,0.26,172.2,0.74,172.2,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000409,0.118,0.00466,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40.1,39.2,39.2,940
2016-01-01,2015,4,14,1,229.28,0.75,5,Dry,29,5,4,2,33,73,0.32,156.3,0.68,156.3,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00903,0.000355,0.113,0.00445,1,0.153,0.267,0.0105,25.2,0.941,0.97,0.913,36.3,35.2,35.2,844
2016-01-02,2015,4,14,2,229.55,0.75,5,Dry,29,5,4,2,33,73,0.32,156.6,0.68,156.6,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00906,0.000356,0.113,0.00445,1,0.154,0.267,0.0105,25.2,0.941,0.97,0.913,36.3,35.2,35.2,846
2016-01-03,2015,4,14,3,233.1,0.74,5,Dry,29,5,4,2,33,73,0.31,160.1,0.69,160.1,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.105,0.00936,0.000368,0.115,0.00452,1,0.159,0.273,0.0108,25.1,0.942,0.97,0.914,37.2,36.1,36.1,865
2016-01-04,2015,4,14,4,239.39,0.72,5,Dry,29,5,4,2,33,73,0.3,166.4,0.69,166.4,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.108,0.00989,0.00039,0.118,0.00463,1,0.167,0.285,0.0112,25.1,0.944,0.973,0.919,38.6,37.6,37.6,902
2016-01-05,2015,4,14,5,241.85,0.71,5,Dry,29,5,4,2,33,73,0.3,168.8,0.7,168.8,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.000399,0.119,0.00468,1,0.17,0.289,0.0114,25.1,0.945,0.974,0.921,39.2,38.2,38.2,917
2016-01-06,2015,4,14,6,241.58,0.71,5,Dry,29,5,4,2,33,73,0.3,168.6,0.7,168.6,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.6,25.4,0.108,0.0101,0.000398,0.119,0.00468,1,0.17,0.289,0.0114,25.1,0.945,0.974,0.92,39.1,38.1,38.1,915
2016-01-07,2015,4,15,7,242.4,0.71,5,Dry,29,5,4,2,33,73,0.3,169.4,0.7,169.4,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.0004,0.119,0.00469,1,0.171,0.29,0.0114,25.1,0.945,0.975,0.921,39.3,38.3,38.3,920
2016-01-08,2015,4,15,8,245.96,0.7,5,Dry,29,5,4,2,33,73,0.3,173,0.7,173,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0105,0.000413,0.12,0.00476,1,0.176,0.296,0.0117,25,0.946,0.976,0.924,40.2,39.2,39.2,941
2016-01-09,2015,4,15,9,249.51,0.69,5,Dry,29,5,4,2,33,73,0.29,176.5,0.71,176.5,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.111,0.0108,0.000425,0.122,0.00482,1,0.181,0.303,0.012,25,0.947,0.978,0.927,41,40.1,40.1,962
2016-01-10,2015,4,15,10,249.78,0.69,5,Dry,29,5,4,2,33,73,0.29,176.8,0.71,176.8,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.111,0.0108,0.000426,0.122,0.00483,1,0.181,0.303,0.012,25,0.947,0.978,0.927,41.1,40.2,40.2,964
2016-01-11,2015,4,15,11,253.89,0.68,5,Dry,29,5,4,2,33,73,0.29,180.9,0.71,180.9,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.00044,0.124,0.0049,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42,41.2,41.2,989
2016-01-12,2015,4,15,12,257.99,0.67,5,Dry,29,5,4,2,33,73,0.28,185,0.72,185,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000454,0.126,0.00497,1,0.192,0.318,0.0126,25,0.95,0.98,0.931,43,42.1,42.1,1010
2016-01-13,2015,4,15,13,260.99,0.67,5,Dry,29,5,4,2,33,73,0.28,188,0.72,188,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0117,0.000464,0.127,0.00503,1,0.196,0.323,0.0128,24.9,0.951,0.98,0.932,43.7,42.8,42.8,1030
2016-01-14,2015,4,16,14,267.28,0.65,5,Dry,29,5,4,2,33,73,0.27,194.3,0.73,194.3,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.118,0.0123,0.000486,0.13,0.00514,1,0.205,0.335,0.0133,24.9,0.953,0.98,0.934,45.2,44.3,44.3,1060
2016-01-15,2015,4,16,15,273.03,0.64,5,Dry,29,5,4,2,33,73,0.27,200,0.73,200,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.12,0.0128,0.000506,0.132,0.00525,1,0.213,0.345,0.0137,24.9,0.955,0.98,0.936,46.6,45.6,45.6,1100
2016-01-16,2015,4,16,16,279.32,0.63,5,Dry,29,5,4,2,33,73,0.26,206.3,0.74,206.3,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0133,0.000528,0.135,0.00536,1,0.221,0.356,0.0141,24.8,0.956,0.98,0.937,48,47.1,47.1,1130
2016-01-17,2015,4,16,17,285.6,0.63,5,Dry,29,5,4,2,33,73,0.26,212.6,0.74,212.6,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0138,0.000549,0.138,0.00548,1,0.23,0.367,0.0146,24.8,0.957,0.98,0.938,49.5,48.2,48.2,1160
2016-01-18,2015,4,16,18,291.89,0.62,5,Dry,29,5,4,2,33,73,0.25,218.9,0.75,218.9,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0144,0.000571,0.141,0.00559,1,0.238,0.379,0.0151,24.8,0.958,0.98,0.939,50.9,48.2,48.2,1160
2016-01-19,2015,4,16,19,294.35,0.61,5,Dry,29,5,4,2,33,73,0.25,221.3,0.75,221.3,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0146,0.00058,0.142,0.00564,1,0.241,0.383,0.0152,24.7,0.959,0.98,0.939,51.5,48.2,48.2,1160
2016-01-20,2015,4,16,20,297.36,0.61,5,Dry,29,5,4,2,33,73,0.24,224.4,0.76,224.4,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0148,0.00059,0.143,0.00569,1,0.245,0.388,0.0155,24.7,0.959,0.98,0.94,52.2,48.2,48.2,1160
2016-01-21,2015,4,17,21,302.56,0.6,5,Dry,29,5,4,2,33,73,0.24,229.6,0.76,229.6,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.000608,0.145,0.00579,2,0.0975,0.243,0.00967,24.8,0.923,0.97,0.895,25.8,25,50.1,1200
2016-01-22,2015,4,17,22,306.11,0.6,5,Dry,29,5,4,2,33,73,0.24,233.1,0.76,233.1,0,0,0,0,-2,2,29,5,4,0,35,271,990,964.9,25.1,0.131,0.0156,0.000621,0.147,0.00585,2,0.0998,0.247,0.00984,24.8,0.924,0.97,0.896,26.2,25.4,50.9,1220
2016-01-23,2015,4,17,23,311.31,0.59,5,Dry,29,5,4,2,33,73,0.23,238.3,0.77,238.3,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.016,0.000639,0.149,0.00595,2,0.103,0.252,0.0101,24.8,0.926,0.97,0.898,26.8,26,52,1250
2016-01-24,2015,4,17,24,316.5,0.58,5,Dry,29,5,4,2,33,73,0.23,243.5,0.77,243.5,0,0,0,0,-2,2,29,5,4,0,35,282,990,965,25,0.135,0.0164,0.000657,0.151,0.00605,2,0.107,0.258,0.0103,24.8,0.927,0.97,0.899,27.4,26.6,53.2,1280
2016-01-25,2015,4,17,25,320.6,0.58,5,Dry,29,5,4,2,33,73,0.23,247.6,0.77,247.6,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.136,0.0168,0.000672,0.153,0.00613,2,0.11,0.263,0.0105,24.7,0.928,0.97,0.901,27.9,27,54.1,1300
2016-01-26,2015,4,17,26,325.8,0.57,5,Dry,29,5,4,2,33,73,0.22,252.8,0.78,252.8,0,0,0,0,-2,2,29,5,4,0,35,291,990,965,25,0.138,0.0183,0.000734,0.156,0.00627,2,0.113,0.27,0.0108,24.7,0.93,0.97,0.902,28.5,27.6,55.2,1330
2016-01-27,2015,4,17,27,329.35,0.57,5,Dry,29,5,4,2,33,73,0.22,256.4,0.78,256.4,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.02,0.000801,0.159,0.00639,2,0.116,0.275,0.011,24.7,0.931,0.97,0.903,28.9,28,56,1340
2016-01-28,2015,4,18,28,332.91,0.57,5,Dry,29,5,4,2,33,73,0.22,259.9,0.78,259.9,0,0,0,0,-2,2,29,5,4,0,35,298,990,965.1,24.9,0.141,0.0217,0.000869,0.162,0.00651,2,0.118,0.28,0.0112,24.7,0.931,0.97,0.903,29.3,28.4,56.8,1360
2016-01-29,2015,4,18,29,341.39,0.56,5,Dry,29,5,4,2,33,73,0.21,268.4,0.79,268.4,0,0,0,0,-2,2,29,5,4,0,35,306,990,965.1,24.9,0.144,0.0257,0.00103,0.169,0.0068,2,0.124,0.293,0.0118,24.6,0.933,0.97,0.905,30.2,29.3,58.6,1410
2016-01-30,2015,4,18,30,349.32,0.55,5,Dry,29,5,4,2,33,73,0.21,276.3,0.79,276.3,0,0,0,0,-2,2,29,5,4,0,35,314,990,965.1,24.9,0.146,0.0294,0.00118,0.176,0.00708,2,0.129,0.305,0.0123,24.5,0.935,0.97,0.907,31.1,30.2,60.3,1450
2016-01-31,2015,4,18,31,358.89,0.54,5,Dry,29,5,4,2,33,73,0.2,285.9,0.8,285.9,0,0,0,0,-2,2,29,5,4,0,35,324,990,965.2,24.8,0.15,0.0339,0.00137,0.184,0.00741,2,0.135,0.319,0.0129,24.5,0.937,0.97,0.909,32.2,31.2,62.4,1500
2016-02-01,2015,5,18,32,368.46,0.53,5,Dry,31,6,4,3,41,85,0.23,283.5,0.77,283.5,0,0,0,0,-3,3,31,6,4,0,44,324,990,965.2,24.8,0.15,0.0328,0.00132,0.183,0.00739,2,0.134,0.317,0.0128,24.4,0.937,0.97,0.909,31.8,30.9,61.7,1480
2016-02-02,2015,5,18,33,378.57,0.52,5,Dry,31,6,4,3,41,85,0.23,293.6,0.78,293.6,0,0,0,0,-3,3,31,6,4,0,44,335,990,965.3,24.7,0.154,0.0376,0.00152,0.191,0.00774,2,0.141,0.332,0.0134,24.4,0.939,0.97,0.911,32.9,32,63.9,1530
2016-02-03,2015,5,18,34,390.88,0.51,5,Dry,31,6,4,3,41,85,0.22,305.9,0.78,305.9,0,0,0,0,-3,3,31,6,4,0,44,347,990,965.4,24.6,0.158,0.0434,0.00176,0.201,0.00817,2,0.149,0.35,0.0142,24.3,0.941,0.97,0.913,34.3,33.3,66.5,1600
2016-02-04,2015,5,19,35,404.82,0.5,5,Dry,31,6,4,3,41,85,0.21,319.8,0.79,319.8,0,0,0,0,-3,3,31,6,4,0,44,361,990,965.4,24.6,0.163,0.05,0.00203,0.213,0.00866,2,0.158,0.371,0.0151,24.2,0.944,0.97,0.915,35.8,34.7,69.5,1670
2016-02-05,2015,5,19,36,419.32,0.49,5,Dry,31,6,4,3,41,85,0.2,334.3,0.8,334.3,0,0,0,0,-3,3,31,6,4,0,44,375,990,965.5,24.5,0.168,0.0568,0.00232,0.225,0.00917,2,0.168,0.393,0.016,24.1,0.946,0.97,0.918,37.4,36.3,72.6,1740
2016-02-06,2015,5,19,37,433.81,0.48,5,Dry,31,6,4,3,41,85,0.2,348.8,0.8,348.8,0,0,0,0,-3,3,31,6,4,0,44,390,990,965.6,24.4,0.173,0.0636,0.0026,0.237,0.00968,2,0.178,0.415,0.017,24,0.948,0.974,0.923,39,38,75.9,1820
2016-02-07,2015,5,19,38,447.75,0.47,5,Dry,31,6,4,3,41,85,0.19,362.8,0.81,362.8,0,0,0,0,-3,3,31,6,4,0,44,404,990,965.6,24.4,0.178,0.0702,0.00288,0.248,0.0102,2,0.187,0.436,0.0179,23.9,0.95,0.977,0.928,40.5,39.5,79.1,1900
2016-02-08,2015,5,19,39,461.7,0.47,5,Dry,31,6,4,3,41,85,0.18,376.7,0.82,376.7,0,0,0,0,-3,3,31,6,4,0,44,418,990,965.7,24.3,0.183,0.0768,0.00316,0.26,0.0107,2,0.197,0.457,0.0188,23.9,0.952,0.98,0.933,42,41.1,82.3,1970
2016-02-09,2015,5,19,40,475.1,0.46,5,Dry,31,6,4,3,41,85,0.18,390.1,0.82,390.1,0,0,0,0,-3,3,31,6,4,0,44,431,990,965.7,24.3,0.188,0.0831,0.00343,0.271,0.0112,2,0.206,0.477,0.0196,23.8,0.954,0.98,0.935,43.4,42.5,85,2040
2016-02-10,2015,5,19,41,488.49,0.45,5,Dry,31,6,4,3,41,85,0.17,403.5,0.83,403.5,0,0,0,0,-3,3,31,6,4,0,44,444,990,965.8,24.2,0.192,0.0894,0.0037,0.282,0.0116,2,0.215,0.497,0.0205,23.7,0.955,0.98,0.936,44.8,43.9,87.8,2110
2016-02-11,2015,5,20,42,502.44,0.44,5,Dry,31,6,4,3,41,85,0.17,417.4,0.83,417.4,0,0,0,0,-3,3,31,6,4,0,44,458,990,965.9,24.1,0.197,0.096,0.00398,0.293,0.0122,2,0.224,0.518,0.0214,23.6,0.956,0.98,0.937,46.2,45.3,90.6,2170
2016-02-12,2015,5,20,43,518.57,0.43,5,Dry,31,6,4,3,41,85,0.16,433.6,0.84,433.6,0,0,0,0,-3,3,31,6,4,0,44,475,990,965.9,24.1,0.203,0.104,0.00431,0.307,0.0127,2,0.235,0.542,0.0225,23.5,0.957,0.98,0.938,47.9,46.9,93.8,2250
2016-02-13,2015,5,20,44,539.08,0.42,5,Dry,31,6,4,3,41,85,0.16,454.1,0.84,454.1,0,0,0,0,-3,3,31,6,4,0,44,495,990,966,24,0.21,0.113,0.00473,0.324,0.0135,2,0.249,0.573,0.0239,23.4,0.958,0.98,0.939,49.9,48.2,96.4,2310
2016-02-14,2015,5,20,45,558.49,0.41,5,Dry,31,6,4,3,41,85,0.15,473.5,0.85,473.5,0,0,0,0,-3,3,31,6,4,0,44,514,990,966.1,23.9,0.219,0.122,0.00513,0.341,0.0143,2,0.262,0.603,0.0253,23.3,0.956,0.98,0.937,51.7,48.2,96.4,2310
2016-02-15,2015,5,20,46,579,0.4,5,Dry,31,6,4,3,41,85,0.15,494,0.85,494,0,0,0,0,-3,3,31,6,4,0,44,535,990,966.2,23.8,0.231,0.132,0.00555,0.363,0.0152,3,0.165,0.528,0.0222,23.3,0.946,0.97,0.917,35.5,34.5,103,2480
2016-02-16,2015,5,20,47,602.24,0.39,5,Dry,31,6,4,3,41,85,0.14,517.2,0.86,517.2,0,0,0,0,-3,3,31,6,4,0,44,558,990,966.3,23.7,0.244,0.147,0.00618,0.39,0.0165,3,0.175,0.566,0.0239,23.1,0.948,0.97,0.92,37.1,36,108,2590
2016-02-17,2015,5,20,48,625.49,0.38,5,Dry,31,6,4,3,41,85,0.14,540.5,0.86,540.5,0,0,0,0,-3,3,31,6,4,0,44,581,990,966.4,23.6,0.257,0.162,0.00687,0.419,0.0178,3,0.186,0.605,0.0256,23,0.95,0.973,0.924,38.6,37.6,113,2700
2016-02-18,2015,5,21,49,648.18,0.37,5,Dry,31,6,4,3,41,85,0.13,563.2,0.87,563.2,0,0,0,0,-3,3,31,6,4,0,44,604,990,966.5,23.5,0.27,0.177,0.00754,0.447,0.019,3,0.196,0.643,0.0274,22.9,0.952,0.976,0.929,40.1,39.1,117,2820
2016-02-19,2015,5,21,50,669.78,0.36,5,Dry,31,6,4,3,41,85,0.13,584.8,0.87,584.8,0,0,0,0,-3,3,31,6,4,0,44,626,990,966.6,23.4,0.282,0.192,0.00818,0.474,0.0202,3,0.206,0.679,0.029,22.7,0.953,0.979,0.933,41.4,40.6,122,2920
2016-02-20,2015,5,21,51,691.93,0.35,5,Dry,31,6,4,3,41,85,0.12,606.9,0.88,606.9,0,0,0,0,-3,3,31,6,4,0,44,648,990,966.7,23.3,0.295,0.206,0.00885,0.501,0.0215,3,0.216,0.717,0.0307,22.6,0.955,0.98,0.936,42.8,42,126,3020
2016-02-21,2015,5,21,52,716.82,0.34,5,Dry,31,6,4,3,41,85,0.12,631.8,0.88,631.8,0,0,0,0,-3,3,31,6,4,0,44,673,990,966.8,23.2,0.309,0.223,0.0096,0.532,0.0229,3,0.227,0.759,0.0327,22.5,0.956,0.98,0.937,44.4,43.5,130,3130
2016-02-22,2015,5,21,53,744.43,0.33,5,Dry,31,6,4,3,41,85,0.11,659.4,0.89,659.4,0,0,0,0,-3,3,31,6,4,0,44,700,990,966.9,23.1,0.325,0.241,0.0104,0.566,0.0245,3,0.239,0.805,0.0348,22.3,0.957,0.98,0.938,46,45.1,135,3250
2016-02-23,2015,5,21,54,769.86,0.32,5,Dry,31,6,4,3,41,85,0.11,684.9,0.89,684.9,0,0,0,0,-3,3,31,6,4,0,44,726,990,967,23,0.339,0.258,0.0112,0.598,0.026,3,0.251,0.848,0.0368,22.2,0.957,0.98,0.938,47.5,46.6,140,3350
2016-02-24,2015,5,21,55,782.88,0.32,5,Dry,31,6,4,3,41,85,0.11,697.9,0.89,697.9,0,0,0,0,-3,3,31,6,4,0,44,739,990,967,23,0.346,0.267,0.0116,0.614,0.0267,3,0.257,0.87,0.0379,22.1,0.957,0.98,0.938,48.2,47.3,142,3400
2016-02-25,2015,5,22,56,799.45,0.31,5,Dry,31,6,4,3,41,85,0.11,714.5,0.89,714.5,0,0,0,0,-3,3,31,6,4,0,44,755,990,967.1,22.9,0.356,0.278,0.0121,0.634,0.0277,3,0.264,0.898,0.0392,22,0.957,0.98,0.938,49.2,48.2,145,3470
2016-02-26,2015,5,22,57,821.86,0.3,5,Dry,31,6,4,3,41,85,0.1,736.9,0.9,736.9,0,0,0,0,-3,3,31,6,4,0,44,778,990,967.2,22.8,0.369,0.293,0.0129,0.662,0.029,3,0.274,0.936,0.041,21.9,0.957,0.98,0.938,50.4,48.2,145,3470
2016-02-27,2015,5,22,58,846.51,0.29,5,Dry,31,6,4,3,41,85,0.1,761.5,0.9,761.5,0,0,0,0,-3,3,31,6,4,0,44,803,990,967.3,22.7,0.39,0.308,0.0135,0.697,0.0307,3,0.283,0.98,0.0432,21.7,0.957,0.98,0.937,51.8,48.2,145,3470
2016-02-28,2015,5,22,59,877.15,0.28,5,Dry,31,6,4,3,41,85,0.097,792.1,0.9,792.1,0,0,0,0,-3,3,31,6,4,0,44,833,990,967.4,22.6,0.418,0.322,0.0143,0.74,0.0328,4,0.21,0.95,0.042,21.6,0.953,0.976,0.93,40.1,39.1,156,3750
2016-02-29,2015,5,22,60,909.75,0.27,5,Dry,31,6,4,3,41,85,0.093,824.8,0.91,824.8,0,0,0,0,-3,3,31,6,4,0,44,866,990,967.5,22.5,0.447,0.338,0.0151,0.786,0.035,4,0.221,1.01,0.0448,21.5,0.954,0.979,0.934,41.4,40.5,162,3890
2016-03-01,2015,6,22,61,944.05,0.26,4,Mod_Dry,41,8,7,6,67,129,0.14,815,0.86,815,0,0,0,0,-6,6,41,8,7,0,73,871,990,967.7,22.3,0.452,0.333,0.0149,0.786,0.0352,4,0.218,1,0.0449,21.3,0.954,0.977,0.932,40.6,39.7,159,3810
2016-03-02,2015,6,22,62,979.84,0.26,4,Mod_Dry,41,8,7,6,67,129,0.13,850.8,0.87,850.8,0,0,0,0,-6,6,41,8,7,0,73,907,990,967.8,22.2,0.485,0.351,0.0158,0.836,0.0377,4,0.23,1.07,0.048,21.1,0.954,0.98,0.935,42,41.2,165,3960
2016-03-03,2015,6,23,63,1012,0.25,4,Mod_Dry,41,8,7,6,67,129,0.13,883,0.87,883,0,0,0,0,-6,6,41,8,7,0,73,939,990,967.9,22.1,0.514,0.366,0.0166,0.881,0.0399,4,0.24,1.12,0.0508,20.9,0.955,0.98,0.936,43.3,42.4,170,4070
2016-03-04,2015,6,23,64,1045,0.24,4,Mod_Dry,41,8,7,6,67,129,0.12,916,0.88,916,0,0,0,0,-6,6,41,8,7,0,73,972,990,968,22,0.545,0.382,0.0174,0.927,0.0422,4,0.252,1.18,0.0537,20.8,0.955,0.98,0.936,44.6,43.7,175,4190
2016-03-05,2015,6,23,65,1078.9,0.23,4,Mod_Dry,41,8,7,6,67,129,0.12,949.9,0.88,949.9,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.1,21.9,0.576,0.399,0.0182,0.974,0.0446,4,0.263,1.24,0.0566,20.6,0.956,0.98,0.936,45.9,45,180,4320
2016-03-06,2015,6,23,66,1113.6,0.23,4,Mod_Dry,41,8,7,6,67,129,0.12,984.6,0.88,984.6,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.3,21.7,0.611,0.416,0.0191,1.03,0.0472,4,0.275,1.3,0.0599,20.4,0.956,0.98,0.936,47.2,46.2,185,4440
2016-03-07,2015,6,23,67,1149.1,0.22,4,Mod_Dry,41,8,7,6,67,129,0.11,1020,0.89,1020,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.663,0.468,0.0216,1.13,0.0523,4,0.284,1.42,0.0655,20.2,0.955,0.98,0.936,48.3,47.3,189,4540
2016-03-08,2015,6,23,68,1179.7,0.22,4,Mod_Dry,41,8,7,6,67,129,0.11,1051,0.89,1051,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.708,0.537,0.0249,1.25,0.0578,4,0.29,1.54,0.0713,20,0.955,0.98,0.936,49.2,48.2,193,4630
2016-03-09,2015,6,23,69,1210.8,0.22,4,Mod_Dry,41,8,7,6,67,129,0.11,1082,0.89,1082,0,0,0,0,-6,6,41,8,7,0,73,1140,990,968.6,21.4,0.754,0.607,0.0283,1.36,0.0635,4,0.296,1.66,0.0773,19.8,0.954,0.98,0.935,50.1,48.2,193,4630
2016-03-10,2015,6,24,70,1242.4,0.21,4,Mod_Dry,41,8,7,6,67,129,0.1,1113,0.9,1100,13,3,0,0,-6,16,44,8,7,0,83,1160,990,968.7,21.3,0.785,0.648,0.0304,1.43,0.0672,4,0.3,1.73,0.0812,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2016-03-11,2015,6,24,71,1274.5,0.21,3,Normal,49,9,9,9,107,183,0.14,1091,0.86,1091,0,0,0,0,-9,9,49,9,9,0,116,1160,990,968.8,21.2,0.784,0.629,0.0296,1.41,0.0665,4,0.298,1.71,0.0806,19.5,0.954,0.98,0.935,49.8,48.2,193,4630
2016-03-12,2015,6,24,72,1301,0.2,3,Normal,49,9,9,9,107,183,0.14,1118,0.86,1100,18,4,1,1,-8,20,53,10,10,1,127,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0687,4,0.3,1.75,0.0829,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2016-03-13,2015,6,24,73,1333.8,0.2,3,Normal,49,9,9,9,107,183,0.14,1151,0.86,1100,51,12,2,2,-7,42,61,11,11,2,149,1180,990,968.9,21.1,0.82,0.648,0.0308,1.47,0.0697,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2016-03-14,2015,6,24,74,1373.2,0.2,3,Normal,49,9,9,9,107,183,0.13,1190,0.87,1100,90,20,3,3,-6,70,69,12,12,3,177,1190,990,969.1,20.9,0.835,0.648,0.031,1.48,0.0709,4,0.3,1.78,0.0852,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2016-03-15,2015,6,24,75,1406.9,0.19,3,Normal,49,9,9,9,107,183,0.13,1224,0.87,1100,124,28,4,4,-5,93,77,13,13,4,200,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.933,48.9,47.9,192,4600
2016-03-16,2015,6,24,76,1434.8,0.19,3,Normal,49,9,9,9,107,183,0.13,1252,0.87,1100,152,34,5,5,-4,112,83,14,14,5,219,1210,990,969.3,20.7,0.861,0.648,0.0313,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2016-03-17,2015,6,25,77,1469.2,0.18,3,Normal,49,9,9,9,107,183,0.13,1286,0.88,1100,186,42,6,6,-3,135,91,15,15,6,242,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0739,4,0.3,1.82,0.0885,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2016-03-18,2015,6,25,78,1510.4,0.18,3,Normal,49,9,9,9,107,183,0.12,1327,0.88,1100,227,51,7,7,-2,164,100,16,16,7,271,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0755,4,0.3,1.85,0.0901,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2016-03-19,2015,6,25,79,1558.5,0.17,3,Normal,49,9,9,9,107,183,0.12,1376,0.88,1100,276,51,8,8,-1,210,100,17,17,8,317,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.0911,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2016-03-20,2015,6,25,80,1620.4,0.16,3,Normal,49,9,9,9,107,183,0.11,1437,0.89,1100,337,51,9,10,1,266,100,18,19,10,373,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2016-03-21,2015,6,25,81,1689.9,0.15,3,Normal,49,9,9,9,107,183,0.11,1507,0.89,1100,407,51,9,12,3,332,100,18,21,12,439,1240,990,970.1,19.9,0.916,0.648,0.0326,1.56,0.0786,4,0.3,1.86,0.0937,18,0.951,0.98,0.932,46.3,45.4,181,4350
2016-03-22,2015,6,25,82,1760.7,0.15,3,Normal,49,9,9,9,107,183,0.1,1578,0.9,1100,478,51,9,15,5,398,100,18,24,14,505,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2016-03-23,2015,6,25,83,1839.4,0.14,3,Normal,49,9,9,9,107,183,0.1,1656,0.9,1100,556,51,9,16,8,472,100,18,25,17,579,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,44.9,44,176,4230
2016-03-24,2015,6,26,84,1919.4,0.13,3,Normal,49,9,9,9,107,183,0.095,1736,0.91,1100,636,51,9,16,10,550,100,18,25,19,657,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.2,43.4,173,4160
2016-03-25,2015,6,26,85,2000.6,0.13,3,Normal,49,9,9,9,107,183,0.091,1818,0.91,1100,718,51,9,16,13,629,100,18,25,22,736,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.7,171,4100
2016-03-26,2015,6,26,86,2083,0.12,3,Normal,49,9,9,9,107,183,0.088,1900,0.91,1100,800,51,9,16,15,709,100,18,25,24,816,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,169,4040
2016-03-27,2015,6,26,87,2159.3,0.11,3,Normal,49,9,9,9,107,183,0.085,1976,0.92,1100,876,51,9,16,17,783,100,18,25,26,890,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
2016-03-28,2015,6,26,88,2229.1,0.11,3,Normal,49,9,9,9,107,183,0.082,2046,0.92,1100,946,51,9,16,19,851,100,18,25,28,958,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3960
2016-03-29,2015,6,26,89,2284.7,0.1,3,Normal,49,9,9,9,107,183,0.08,2102,0.92,1100,1000,51,9,16,21,905,100,18,25,30,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2016-03-30,2015,6,26,90,2325.8,0.1,3,Normal,49,9,9,9,107,183,0.079,2143,0.92,1100,1040,51,9,16,22,945,100,18,25,31,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
2016-03-31,2015,6,27,91,2359.5,0.096,3,Normal,49,9,9,9,107,183,0.078,2177,0.92,1100,1080,51,9,16,23,978,100,18,25,32,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2016-04-01,2015,7,27,92,2393.5,0.093,3,Normal,54,13,14,19,117,217,0.091,2176,0.91,1100,1080,46,5,11,13,1000,100,18,25,32,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2016-04-02,2015,7,27,93,2420,0.09,3,Normal,54,13,14,19,117,217,0.09,2203,0.91,1100,1100,46,5,11,14,1030,100,18,25,33,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2016-04-03,2015,7,27,94,2446.6,0.088,3,Normal,54,13,14,19,117,217,0.089,2230,0.91,1100,1130,46,5,11,15,1050,100,18,25,34,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0883,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2016-04-04,2015,7,27,95,2465.7,0.087,3,Normal,54,13,14,19,117,217,0.088,2249,0.91,1100,1150,46,5,11,15,1070,100,18,25,34,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2016-04-05,2015,7,27,96,2492.4,0.086,3,Normal,54,13,14,19,117,217,0.087,2275,0.91,1100,1180,46,5,11,16,1100,100,18,25,35,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2016-04-06,2015,7,27,97,2519.3,0.084,3,Normal,54,13,14,19,117,217,0.086,2302,0.91,1100,1200,46,5,11,17,1120,100,18,25,36,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3760
2016-04-07,2015,7,28,98,2538.5,0.083,3,Normal,54,13,14,19,117,217,0.086,2321,0.92,1100,1220,46,5,11,18,1140,100,18,25,37,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40,39.1,156,3750
2016-04-08,2015,7,28,99,2557.8,0.082,3,Normal,54,13,14,19,117,217,0.085,2341,0.92,1100,1240,46,5,11,18,1160,100,18,25,37,1280,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2016-04-09,2015,7,28,100,2577.1,0.08,3,Normal,54,13,14,19,117,217,0.084,2360,0.92,1100,1260,46,5,11,19,1180,100,18,25,38,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3730
2016-04-10,2015,7,28,101,2596.5,0.079,3,Normal,54,13,14,19,117,217,0.084,2379,0.92,1100,1280,46,5,11,19,1200,100,18,25,38,1320,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3710
2016-04-11,2015,7,28,102,2623.7,0.078,3,Normal,54,13,14,19,117,217,0.083,2407,0.92,1100,1310,46,5,11,20,1230,100,18,25,39,1340,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3690
2016-04-12,2015,7,28,103,2650.9,0.076,3,Normal,54,13,14,19,117,217,0.082,2434,0.92,1100,1330,46,5,11,21,1250,100,18,25,40,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2016-04-13,2015,7,28,104,2678.3,0.074,3,Normal,54,13,14,19,117,217,0.081,2461,0.92,1100,1360,46,5,11,22,1280,100,18,25,41,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2016-04-14,2015,7,29,105,2697.9,0.073,3,Normal,54,13,14,19,117,217,0.08,2481,0.92,1100,1380,46,5,11,22,1300,100,18,25,41,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3650
2016-04-15,2015,7,29,106,2717.6,0.072,3,Normal,54,13,14,19,117,217,0.08,2501,0.92,1100,1400,46,5,11,23,1320,100,18,25,42,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.8,151,3630
2016-04-16,2015,7,29,107,2729.4,0.071,3,Normal,54,13,14,19,117,217,0.08,2512,0.92,1100,1410,46,5,11,23,1330,100,18,25,42,1440,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3620
2016-04-17,2015,7,29,108,2741.2,0.07,3,Normal,54,13,14,19,117,217,0.079,2524,0.92,1100,1420,46,5,11,24,1340,100,18,25,43,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2016-04-18,2015,7,29,109,2745.1,0.07,3,Normal,54,13,14,19,117,217,0.079,2528,0.92,1100,1430,46,5,11,24,1340,100,18,25,43,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.6,151,3610
2016-04-19,2015,7,29,110,2741.2,0.07,3,Normal,54,13,14,19,117,217,0.079,2524,0.92,1100,1420,46,5,11,24,1340,100,18,25,43,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2016-04-20,2015,7,29,111,2729.4,0.071,3,Normal,54,13,14,19,117,217,0.08,2512,0.92,1100,1410,46,5,11,23,1330,100,18,25,42,1440,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3620
2016-04-21,2015,7,30,112,2717.6,0.072,3,Normal,54,13,14,19,117,217,0.08,2501,0.92,1100,1400,46,5,11,23,1320,100,18,25,42,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.8,151,3630
2016-04-22,2015,7,30,113,2697.9,0.073,3,Normal,54,13,14,19,117,217,0.08,2481,0.92,1100,1380,46,5,11,22,1300,100,18,25,41,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3650
2016-04-23,2015,7,30,114,2678.3,0.074,3,Normal,54,13,14,19,117,217,0.081,2461,0.92,1100,1360,46,5,11,22,1280,100,18,25,41,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2016-04-24,2015,7,30,115,2650.9,0.076,3,Normal,54,13,14,19,117,217,0.082,2434,0.92,1100,1330,46,5,11,21,1250,100,18,25,40,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2016-04-25,2015,7,30,116,2623.7,0.078,3,Normal,54,13,14,19,117,217,0.083,2407,0.92,1100,1310,46,5,11,20,1230,100,18,25,39,1340,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3690
2016-04-26,2015,7,30,117,2596.5,0.079,3,Normal,54,13,14,19,117,217,0.084,2379,0.92,1100,1280,46,5,11,19,1200,100,18,25,38,1320,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3710
2016-04-27,2015,7,30,118,2569.4,0.081,3,Normal,54,13,14,19,117,217,0.085,2352,0.92,1100,1250,46,5,11,19,1170,100,18,25,38,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.8,38.9,155,3730
2016-04-28,2015,7,31,119,2542.3,0.083,3,Normal,54,13,14,19,117,217,0.085,2325,0.92,1100,1230,46,5,11,18,1150,100,18,25,37,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
2016-04-29,2015,7,31,120,2507.7,0.085,3,Normal,54,13,14,19,117,217,0.086,2291,0.91,1100,1190,46,5,11,17,1110,100,18,25,36,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.2,39.3,157,3770
2016-04-30,2015,7,31,121,2473.3,0.087,3,Normal,54,13,14,19,117,217,0.088,2256,0.91,1100,1160,46,5,11,16,1080,100,18,25,35,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3790
2016-05-01,2015,8,31,122,2439,0.089,3,Normal,55,13,13,17,178,276,0.11,2163,0.89,1100,1060,45,5,12,15,986,100,18,25,32,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.8,159,3820
2016-05-02,2015,8,31,123,2404.8,0.092,3,Normal,55,13,13,17,178,276,0.12,2129,0.89,1100,1030,45,5,12,14,953,100,18,25,31,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0878,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2016-05-03,2015,8,31,124,2370.8,0.095,3,Normal,55,13,13,17,178,276,0.12,2095,0.88,1100,995,45,5,12,13,920,100,18,25,30,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2016-05-04,2015,8,31,125,2337,0.098,3,Normal,55,13,13,17,178,276,0.12,2061,0.88,1100,961,45,5,12,12,887,100,18,25,29,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3890
2016-05-05,2015,8,32,126,2303.3,0.1,3,Normal,55,13,13,17,178,276,0.12,2027,0.88,1100,927,45,5,12,11,854,100,18,25,28,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2016-05-06,2015,8,32,127,2269.8,0.1,3,Normal,55,13,13,17,178,276,0.12,1994,0.88,1100,894,45,5,12,10,822,100,18,25,27,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2016-05-07,2015,8,32,128,2221.7,0.11,3,Normal,55,13,13,17,178,276,0.12,1946,0.88,1100,846,45,5,12,8,776,100,18,25,25,954,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.3,165,3960
2016-05-08,2015,8,32,129,2173.9,0.11,3,Normal,55,13,13,17,178,276,0.13,1898,0.87,1100,798,45,5,12,7,729,100,18,25,24,907,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2016-05-09,2015,8,32,130,2126.5,0.12,3,Normal,55,13,13,17,178,276,0.13,1850,0.87,1100,750,45,5,12,6,682,100,18,25,23,860,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,167,4020
2016-05-10,2015,8,32,131,2079.4,0.12,3,Normal,55,13,13,17,178,276,0.13,1803,0.87,1100,703,45,5,12,4,637,100,18,25,21,815,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2016-05-11,2015,8,32,132,2032.7,0.12,3,Normal,55,13,13,17,178,276,0.14,1757,0.86,1100,657,45,5,12,3,592,100,18,25,20,770,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.5,170,4080
2016-05-12,2015,8,33,133,1986.4,0.13,3,Normal,55,13,13,17,178,276,0.14,1710,0.86,1100,610,45,5,12,1,547,100,18,25,18,725,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2016-05-13,2015,8,33,134,1940.5,0.13,3,Normal,55,13,13,17,178,276,0.14,1664,0.86,1100,564,45,5,12,0,502,100,18,25,17,680,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44.1,43.2,173,4140
2016-05-14,2015,8,33,135,1901.9,0.13,3,Normal,55,13,13,17,178,276,0.14,1626,0.85,1100,526,45,5,12,-1,465,100,18,25,16,643,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2016-05-15,2015,8,33,136,1863.6,0.14,3,Normal,55,13,13,17,178,276,0.15,1588,0.85,1100,488,45,5,12,-2,428,100,18,25,15,606,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2016-05-16,2015,8,33,137,1825.6,0.14,3,Normal,55,13,13,17,178,276,0.15,1550,0.85,1100,450,45,5,12,-3,391,100,18,25,14,569,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2016-05-17,2015,8,33,138,1787.9,0.14,3,Normal,55,13,13,17,178,276,0.15,1512,0.85,1100,412,45,5,12,-5,355,100,18,25,12,533,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2016-05-18,2015,8,33,139,1750.5,0.15,3,Normal,55,13,13,17,178,276,0.16,1474,0.84,1100,374,45,5,11,-6,319,100,18,24,11,497,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2016-05-19,2015,8,34,140,1713.4,0.15,3,Normal,55,13,13,17,178,276,0.16,1437,0.84,1100,337,45,5,10,-7,284,100,18,23,10,462,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.1,181,4330
2016-05-20,2015,8,34,141,1676.6,0.15,3,Normal,55,13,13,17,178,276,0.17,1401,0.83,1100,301,45,5,9,-8,250,100,18,22,9,428,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
2016-05-21,2015,8,34,142,1640.1,0.16,3,Normal,55,13,13,17,178,276,0.17,1364,0.83,1100,264,45,5,8,-9,215,100,18,21,8,393,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2016-05-22,2015,8,34,143,1604,0.16,3,Normal,55,13,13,17,178,276,0.17,1328,0.83,1100,228,45,5,7,-10,181,100,18,20,7,359,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46.1,184,4420
2016-05-23,2015,8,34,144,1568.2,0.17,3,Normal,55,13,13,17,178,276,0.18,1292,0.82,1100,192,43,5,6,-11,149,98,18,19,6,327,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0913,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2016-05-24,2015,8,34,145,1539.2,0.17,3,Normal,55,13,13,17,178,276,0.18,1263,0.82,1100,163,37,5,5,-12,128,92,18,18,5,306,1230,990,969.6,20.4,0.887,0.648,0.0318,1.54,0.0753,4,0.3,1.84,0.09,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2016-05-25,2015,8,34,146,1510.4,0.18,3,Normal,55,13,13,17,178,276,0.18,1234,0.82,1100,134,30,4,4,-13,109,85,17,17,4,287,1220,990,969.5,20.5,0.873,0.648,0.0316,1.52,0.0743,4,0.3,1.82,0.0889,18.7,0.952,0.98,0.933,47.9,47,188,4510
2016-05-26,2015,8,35,147,1481.8,0.18,3,Normal,55,13,13,17,178,276,0.19,1206,0.81,1100,106,24,3,3,-14,90,79,16,16,3,268,1210,990,969.4,20.6,0.861,0.648,0.0315,1.51,0.0734,4,0.3,1.81,0.0879,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2016-05-27,2015,8,35,148,1453.5,0.18,3,Normal,55,13,13,17,178,276,0.19,1178,0.81,1100,78,18,2,2,-15,71,73,15,15,2,249,1200,990,969.3,20.7,0.849,0.648,0.0314,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2016-05-28,2015,8,35,149,1425.5,0.19,3,Normal,55,13,13,17,178,276,0.19,1149,0.81,1100,49,11,1,1,-16,52,66,14,14,1,230,1190,990,969.2,20.8,0.836,0.648,0.0312,1.48,0.0715,4,0.3,1.78,0.086,19,0.952,0.98,0.933,48.7,47.8,191,4580
2016-05-29,2015,8,35,150,1397.7,0.19,3,Normal,55,13,13,17,178,276,0.2,1122,0.8,1100,22,5,1,1,-16,31,60,14,14,1,209,1190,990,969.2,20.8,0.827,0.648,0.0311,1.48,0.0708,4,0.3,1.78,0.0852,19.1,0.953,0.98,0.934,49,48,192,4610
2016-05-30,2015,8,35,151,1351.9,0.2,3,Normal,55,13,13,17,178,276,0.2,1076,0.8,1076,0,0,0,0,-17,17,55,13,13,0,195,1160,990,969,21,0.782,0.594,0.0283,1.38,0.0655,4,0.295,1.67,0.0796,19.3,0.953,0.98,0.934,48.6,47.6,190,4570
2016-05-31,2015,8,35,152,1301,0.2,3,Normal,55,13,13,17,178,276,0.21,1025,0.79,1025,0,0,0,0,-17,17,55,13,13,0,195,1110,990,968.8,21.2,0.707,0.479,0.0227,1.19,0.0561,4,0.285,1.47,0.0696,19.7,0.954,0.98,0.935,47.2,46.3,185,4440
2016-06-01,2015,9,35,153,1256.9,0.21,4,Mod_Dry,45,10,9,9,88,161,0.13,1096,0.87,1096,0,0,0,0,-9,9,45,10,9,0,97,1160,990,968.7,21.3,0.786,0.639,0.03,1.43,0.0669,4,0.299,1.72,0.081,19.6,0.954,0.98,0.935,50.2,48.2,193,4630
2016-06-02,2015,9,36,154,1213.7,0.21,4,Mod_Dry,45,10,9,9,88,161,0.13,1053,0.87,1053,0,0,0,0,-9,9,45,10,9,0,97,1120,990,968.6,21.4,0.723,0.542,0.0253,1.26,0.059,4,0.291,1.55,0.0726,19.9,0.955,0.98,0.936,49,48,192,4610
2016-06-03,2015,9,36,155,1176.9,0.22,4,Mod_Dry,45,10,9,9,88,161,0.14,1016,0.86,1016,0,0,0,0,-9,9,45,10,9,0,97,1080,990,968.5,21.5,0.669,0.459,0.0213,1.13,0.0524,4,0.283,1.41,0.0655,20.1,0.955,0.98,0.936,47.9,46.9,188,4510
2016-06-04,2015,9,36,156,1140.9,0.23,4,Mod_Dry,45,10,9,9,88,161,0.14,979.9,0.86,979.9,0,0,0,0,-9,9,45,10,9,0,97,1040,990,968.3,21.7,0.616,0.413,0.0191,1.03,0.0475,4,0.273,1.3,0.0601,20.4,0.955,0.98,0.936,46.7,45.8,183,4400
2016-06-05,2015,9,36,157,1110.9,0.23,4,Mod_Dry,45,10,9,9,88,161,0.14,949.9,0.85,949.9,0,0,0,0,-9,9,45,10,9,0,97,1010,990,968.2,21.8,0.583,0.399,0.0183,0.982,0.0451,4,0.263,1.24,0.0572,20.5,0.955,0.98,0.936,45.6,44.7,179,4290
2016-06-06,2015,9,36,158,1081.5,0.23,4,Mod_Dry,45,10,9,9,88,161,0.15,920.5,0.85,920.5,0,0,0,0,-9,9,45,10,9,0,97,985,990,968.2,21.8,0.556,0.385,0.0176,0.941,0.0431,4,0.253,1.19,0.0547,20.6,0.955,0.98,0.936,44.5,43.6,175,4190
2016-06-07,2015,9,36,159,1057.9,0.24,4,Mod_Dry,45,10,9,9,88,161,0.15,896.9,0.85,896.9,0,0,0,0,-9,9,45,10,9,0,97,961,990,968.1,21.9,0.535,0.373,0.017,0.908,0.0414,4,0.245,1.15,0.0526,20.8,0.955,0.98,0.936,43.6,42.7,171,4100
2016-06-08,2015,9,36,160,1034.7,0.24,4,Mod_Dry,45,10,9,9,88,161,0.16,873.7,0.84,873.7,0,0,0,0,-9,9,45,10,9,0,97,938,990,968,22,0.513,0.362,0.0165,0.875,0.0398,4,0.237,1.11,0.0506,20.9,0.955,0.98,0.936,42.7,41.8,167,4020
2016-06-09,2015,9,37,161,1012,0.25,4,Mod_Dry,45,10,9,9,88,161,0.16,851,0.84,851,0,0,0,0,-9,9,45,10,9,0,97,915,990,967.9,22.1,0.492,0.351,0.0159,0.843,0.0382,4,0.23,1.07,0.0486,21,0.954,0.98,0.935,41.8,40.9,164,3930
2016-06-10,2015,9,37,162,989.61,0.25,4,Mod_Dry,45,10,9,9,88,161,0.16,828.6,0.84,828.6,0,0,0,0,-9,9,45,10,9,0,97,893,990,967.9,22.1,0.472,0.34,0.0154,0.812,0.0367,4,0.222,1.03,0.0467,21.1,0.954,0.978,0.933,40.9,40,160,3840
2016-06-11,2015,9,37,163,967.75,0.26,4,Mod_Dry,45,10,9,9,88,161,0.17,806.8,0.83,806.8,0,0,0,0,-9,9,45,10,9,0,97,871,990,967.8,22.2,0.452,0.329,0.0148,0.782,0.0352,4,0.215,0.996,0.0448,21.2,0.953,0.976,0.93,40,39.1,156,3750
2016-06-12,2015,9,37,164,951.09,0.26,4,Mod_Dry,45,10,9,9,88,161,0.17,790.1,0.83,790.1,0,0,0,0,-9,9,45,10,9,0,97,854,990,967.7,22.3,0.437,0.321,0.0144,0.758,0.034,4,0.209,0.967,0.0434,21.3,0.953,0.975,0.929,39.4,38.4,153,3680
2016-06-13,2015,9,37,165,934.75,0.27,4,Mod_Dry,45,10,9,9,88,161,0.17,773.8,0.83,773.8,0,0,0,0,-9,9,45,10,9,0,97,838,990,967.6,22.4,0.422,0.313,0.014,0.735,0.0329,3,0.286,1.02,0.0457,21.3,0.956,0.98,0.937,51.6,48.2,145,3470
2016-06-14,2015,9,37,166,918.74,0.27,4,Mod_Dry,45,10,9,9,88,161,0.17,757.7,0.82,757.7,0,0,0,0,-9,9,45,10,9,0,97,822,990,967.6,22.4,0.407,0.306,0.0136,0.713,0.0318,3,0.282,0.995,0.0444,21.4,0.957,0.98,0.937,50.8,48.2,145,3470
2016-06-15,2015,9,37,167,903.09,0.27,4,Mod_Dry,45,10,9,9,88,161,0.18,742.1,0.82,742.1,0,0,0,0,-9,9,45,10,9,0,97,806,990,967.5,22.5,0.393,0.297,0.0132,0.69,0.0307,3,0.276,0.966,0.043,21.5,0.957,0.98,0.938,50,48.2,145,3470
2016-06-16,2015,9,38,168,887.81,0.28,4,Mod_Dry,45,10,9,9,88,161,0.18,726.8,0.82,726.8,0,0,0,0,-9,9,45,10,9,0,97,791,990,967.5,22.5,0.379,0.287,0.0127,0.665,0.0295,3,0.27,0.935,0.0415,21.6,0.957,0.98,0.938,49.1,48.1,144,3470
2016-06-17,2015,9,38,169,872.94,0.28,4,Mod_Dry,45,10,9,9,88,161,0.18,711.9,0.82,711.9,0,0,0,0,-9,9,45,10,9,0,97,776,990,967.4,22.6,0.367,0.277,0.0122,0.644,0.0285,3,0.263,0.907,0.0401,21.7,0.957,0.98,0.938,48.3,47.4,142,3410
2016-06-18,2015,9,38,170,858.51,0.29,4,Mod_Dry,45,10,9,9,88,161,0.19,697.5,0.81,697.5,0,0,0,0,-9,9,45,10,9,0,97,762,990,967.3,22.7,0.359,0.267,0.0118,0.626,0.0276,3,0.256,0.883,0.0389,21.8,0.957,0.98,0.938,47.5,46.6,140,3350
2016-06-19,2015,9,38,171,844.55,0.29,4,Mod_Dry,45,10,9,9,88,161,0.19,683.5,0.81,683.5,0,0,0,0,-9,9,45,10,9,0,97,748,990,967.3,22.7,0.351,0.258,0.0113,0.609,0.0268,3,0.25,0.859,0.0378,21.9,0.957,0.98,0.938,46.7,45.8,137,3300
2016-06-20,2015,9,38,172,831.11,0.3,4,Mod_Dry,45,10,9,9,88,161,0.19,670.1,0.81,670.1,0,0,0,0,-9,9,45,10,9,0,97,734,990,967.2,22.8,0.344,0.249,0.0109,0.592,0.026,3,0.244,0.836,0.0367,21.9,0.957,0.98,0.938,46,45.1,135,3240
2016-06-21,2015,9,38,173,818.25,0.3,4,Mod_Dry,45,10,9,9,88,161,0.2,657.3,0.8,657.3,0,0,0,0,-9,9,45,10,9,0,97,721,990,967.2,22.8,0.336,0.24,0.0105,0.576,0.0253,3,0.238,0.815,0.0357,22,0.956,0.98,0.937,45.2,44.3,133,3190
2016-06-22,2015,9,38,174,809.48,0.3,4,Mod_Dry,45,10,9,9,88,161,0.2,648.5,0.8,648.5,0,0,0,0,-9,9,45,10,9,0,97,712,990,967.1,22.9,0.331,0.234,0.0102,0.566,0.0247,3,0.234,0.8,0.035,22.1,0.956,0.98,0.937,44.7,43.8,131,3150
2016-06-23,2015,9,39,175,801.08,0.31,4,Mod_Dry,45,10,9,9,88,161,0.2,640.1,0.8,640.1,0,0,0,0,-9,9,45,10,9,0,97,704,990,967.1,22.9,0.327,0.229,0.00998,0.555,0.0242,3,0.231,0.786,0.0343,22.1,0.956,0.98,0.937,44.2,43.3,130,3120
2016-06-24,2015,9,39,176,793.12,0.31,4,Mod_Dry,45,10,9,9,88,161,0.2,632.1,0.8,632.1,0,0,0,0,-9,9,45,10,9,0,97,696,990,967.1,22.9,0.322,0.223,0.00974,0.545,0.0238,3,0.227,0.772,0.0337,22.2,0.955,0.98,0.936,43.7,42.9,129,3090
2016-06-25,2015,9,39,177,785.68,0.32,4,Mod_Dry,45,10,9,9,88,161,0.2,624.7,0.8,624.7,0,0,0,0,-9,9,45,10,9,0,97,689,990,967,23,0.318,0.218,0.00951,0.536,0.0234,3,0.224,0.76,0.0331,22.2,0.955,0.98,0.936,43.3,42.4,127,3050
