date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2016-06-26,2015,9,39,178,778.89,0.32,4,Mod_Dry,45,10,9,9,88,161,0.21,617.9,0.79,617.9,0,0,0,0,-9,9,45,10,9,0,97,682,990,967,23,0.314,0.214,0.0093,0.528,0.023,3,0.221,0.748,0.0326,22.2,0.955,0.98,0.936,42.9,42,126,3030
2016-06-27,2015,9,39,179,770.68,0.32,4,Mod_Dry,45,10,9,9,88,161,0.21,609.7,0.79,609.7,0,0,0,0,-9,9,45,10,9,0,97,674,990,967,23,0.309,0.208,0.00905,0.518,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.936,42.4,41.5,125,2990
2016-06-28,2015,9,39,180,764.94,0.32,4,Mod_Dry,45,10,9,9,88,161,0.21,603.9,0.79,603.9,0,0,0,0,-9,9,45,10,9,0,97,668,990,967,23,0.306,0.204,0.00887,0.511,0.0222,3,0.214,0.725,0.0315,22.3,0.954,0.98,0.935,42,41.2,124,2970
2016-06-29,2015,9,39,181,752.09,0.33,4,Mod_Dry,45,10,9,9,88,161,0.21,591.1,0.79,591.1,0,0,0,0,-9,9,45,10,9,0,97,655,990,966.9,23.1,0.299,0.196,0.00848,0.495,0.0214,3,0.208,0.703,0.0305,22.4,0.954,0.979,0.933,41.3,40.4,121,2910
2016-06-30,2015,9,40,182,740.88,0.33,4,Mod_Dry,45,10,9,9,88,161,0.22,579.9,0.78,579.9,0,0,0,0,-9,9,45,10,9,0,97,644,990,966.9,23.1,0.292,0.188,0.00814,0.481,0.0208,3,0.203,0.684,0.0296,22.5,0.953,0.977,0.931,40.6,39.6,119,2850
2016-07-01,2015,10,40,183,729.12,0.34,3,Normal,50,10,9,9,108,186,0.26,543.1,0.74,543.1,0,0,0,0,-9,9,50,10,9,0,117,612,990,966.8,23.2,0.274,0.164,0.00707,0.438,0.0189,3,0.187,0.625,0.027,22.6,0.95,0.972,0.923,38.1,37,111,2660
2016-07-02,2015,10,40,184,717.36,0.34,3,Normal,50,10,9,9,108,186,0.26,531.4,0.74,531.4,0,0,0,0,-9,9,50,10,9,0,117,600,990,966.8,23.2,0.268,0.156,0.00671,0.424,0.0182,3,0.182,0.605,0.0261,22.6,0.949,0.97,0.921,37.3,36.2,109,2610
2016-07-03,2015,10,40,185,705.6,0.35,3,Normal,50,10,9,9,108,186,0.26,519.6,0.74,519.6,0,0,0,0,-9,9,50,10,9,0,117,589,990,966.7,23.3,0.261,0.148,0.00636,0.409,0.0176,3,0.176,0.585,0.0251,22.7,0.948,0.97,0.92,36.5,35.5,106,2550
2016-07-04,2015,10,40,186,694.39,0.35,3,Normal,50,10,9,9,108,186,0.27,508.4,0.73,508.4,0,0,0,0,-9,9,50,10,9,0,117,577,990,966.7,23.3,0.255,0.141,0.00603,0.395,0.0169,3,0.171,0.567,0.0243,22.8,0.947,0.97,0.919,35.8,34.7,104,2500
2016-07-05,2015,10,40,187,684.28,0.35,3,Normal,50,10,9,9,108,186,0.27,498.3,0.73,498.3,0,0,0,0,-9,9,50,10,9,0,117,567,990,966.6,23.4,0.249,0.134,0.00574,0.383,0.0164,3,0.167,0.55,0.0235,22.8,0.946,0.97,0.918,35.2,34.1,102,2460
2016-07-06,2015,10,40,188,673.61,0.36,3,Normal,50,10,9,9,108,186,0.28,487.6,0.72,487.6,0,0,0,0,-9,9,50,10,9,0,117,557,990,966.6,23.4,0.243,0.129,0.00552,0.372,0.0159,2,0.272,0.644,0.0275,22.8,0.956,0.98,0.937,52,48.2,96.4,2310
2016-07-07,2015,10,41,189,662.95,0.36,3,Normal,50,10,9,9,108,186,0.28,476.9,0.72,476.9,0,0,0,0,-9,9,50,10,9,0,117,546,990,966.6,23.4,0.237,0.124,0.00529,0.361,0.0154,2,0.264,0.625,0.0267,22.8,0.957,0.98,0.937,51.1,48.2,96.4,2310
2016-07-08,2015,10,41,190,652.83,0.37,3,Normal,50,10,9,9,108,186,0.28,466.8,0.71,466.8,0,0,0,0,-9,9,50,10,9,0,117,536,990,966.5,23.5,0.231,0.119,0.00508,0.35,0.0149,2,0.258,0.608,0.0259,22.9,0.957,0.98,0.938,50.1,48.2,96.4,2310
2016-07-09,2015,10,41,191,643.81,0.37,3,Normal,50,10,9,9,108,186,0.29,457.8,0.71,457.8,0,0,0,0,-9,9,50,10,9,0,117,527,990,966.5,23.5,0.226,0.115,0.00489,0.341,0.0145,2,0.252,0.593,0.0252,22.9,0.958,0.98,0.938,49.3,48.2,96.4,2310
2016-07-10,2015,10,41,192,634.24,0.37,3,Normal,50,10,9,9,108,186,0.29,448.2,0.71,448.2,0,0,0,0,-9,9,50,10,9,0,117,517,990,966.4,23.6,0.22,0.111,0.00469,0.331,0.014,2,0.245,0.576,0.0244,23,0.958,0.98,0.939,48.4,47.4,94.9,2280
2016-07-11,2015,10,41,193,624.67,0.38,3,Normal,50,10,9,9,108,186,0.3,438.7,0.7,438.7,0,0,0,0,-9,9,50,10,9,0,117,508,990,966.4,23.6,0.215,0.106,0.00449,0.321,0.0136,2,0.239,0.56,0.0237,23,0.957,0.98,0.938,47.4,46.5,93,2230
2016-07-12,2015,10,41,194,615.1,0.38,3,Normal,50,10,9,9,108,186,0.3,429.1,0.7,429.1,0,0,0,0,-9,9,50,10,9,0,117,498,990,966.4,23.6,0.211,0.102,0.0043,0.313,0.0132,2,0.232,0.545,0.0231,23.1,0.957,0.98,0.938,46.5,45.6,91.1,2190
2016-07-13,2015,10,41,195,606.07,0.38,3,Normal,50,10,9,9,108,186,0.31,420.1,0.69,420.1,0,0,0,0,-9,9,50,10,9,0,117,489,990,966.3,23.7,0.208,0.0973,0.00411,0.305,0.0129,2,0.226,0.531,0.0224,23.1,0.956,0.98,0.937,45.6,44.7,89.3,2140
2016-07-14,2015,10,42,196,598.14,0.39,3,Normal,50,10,9,9,108,186,0.31,412.1,0.69,412.1,0,0,0,0,-9,9,50,10,9,0,117,481,990,966.3,23.7,0.205,0.0935,0.00395,0.299,0.0126,2,0.221,0.52,0.0219,23.2,0.956,0.98,0.936,44.8,43.9,87.8,2110
2016-07-15,2015,10,42,197,589.67,0.39,3,Normal,50,10,9,9,108,186,0.32,403.7,0.69,403.7,0,0,0,0,-9,9,50,10,9,0,117,473,990,966.3,23.7,0.202,0.0895,0.00377,0.292,0.0123,2,0.215,0.507,0.0213,23.2,0.955,0.98,0.936,43.9,43.1,86.1,2070
2016-07-16,2015,10,42,198,581.19,0.4,3,Normal,50,10,9,9,108,186,0.32,395.2,0.68,395.2,0,0,0,0,-9,9,50,10,9,0,117,464,990,966.2,23.8,0.199,0.0855,0.0036,0.285,0.012,2,0.209,0.494,0.0208,23.3,0.954,0.98,0.935,43.1,42.2,84.4,2030
2016-07-17,2015,10,42,199,572.71,0.4,3,Normal,50,10,9,9,108,186,0.33,386.7,0.68,386.7,0,0,0,0,-9,9,50,10,9,0,117,456,990,966.2,23.8,0.196,0.0815,0.00342,0.278,0.0117,2,0.204,0.481,0.0202,23.3,0.953,0.98,0.934,42.2,41.3,82.7,1980
2016-07-18,2015,10,42,200,564.78,0.4,3,Normal,50,10,9,9,108,186,0.33,378.8,0.67,378.8,0,0,0,0,-9,9,50,10,9,0,117,448,990,966.1,23.9,0.194,0.0778,0.00326,0.271,0.0114,2,0.198,0.47,0.0197,23.4,0.952,0.979,0.932,41.4,40.5,81,1940
2016-07-19,2015,10,42,201,556.85,0.41,3,Normal,50,10,9,9,108,186,0.33,370.9,0.67,370.9,0,0,0,0,-9,9,50,10,9,0,117,440,990,966.1,23.9,0.191,0.074,0.0031,0.265,0.0111,2,0.193,0.458,0.0192,23.4,0.951,0.977,0.93,40.5,39.6,79.2,1900
2016-07-20,2015,10,42,202,550.02,0.41,3,Normal,50,10,9,9,108,186,0.34,364,0.66,364,0,0,0,0,-9,9,50,10,9,0,117,433,990,966.1,23.9,0.188,0.0708,0.00296,0.259,0.0108,2,0.188,0.447,0.0187,23.5,0.95,0.976,0.927,39.8,38.9,77.7,1870
2016-07-21,2015,10,43,203,542.64,0.41,3,Normal,50,10,9,9,108,186,0.34,356.6,0.66,356.6,0,0,0,0,-9,9,50,10,9,0,117,426,990,966,24,0.186,0.0673,0.00281,0.253,0.0106,2,0.183,0.436,0.0182,23.5,0.949,0.974,0.925,39.1,38,76.1,1830
2016-07-22,2015,10,43,204,535.25,0.42,3,Normal,50,10,9,9,108,186,0.35,349.3,0.65,349.3,0,0,0,0,-9,9,50,10,9,0,117,418,990,966,24,0.183,0.0638,0.00266,0.247,0.0103,2,0.178,0.425,0.0177,23.6,0.948,0.972,0.922,38.3,37.2,74.4,1790
2016-07-23,2015,10,43,205,527.87,0.42,3,Normal,50,10,9,9,108,186,0.35,341.9,0.65,341.9,0,0,0,0,-9,9,50,10,9,0,117,411,990,966,24,0.181,0.0604,0.00251,0.241,0.01,2,0.173,0.414,0.0172,23.6,0.947,0.971,0.92,37.5,36.4,72.8,1750
2016-07-24,2015,10,43,206,521.03,0.43,3,Normal,50,10,9,9,108,186,0.36,335,0.64,335,0,0,0,0,-9,9,50,10,9,0,117,404,990,965.9,24.1,0.178,0.0571,0.00238,0.235,0.00978,2,0.169,0.404,0.0168,23.7,0.946,0.97,0.918,36.8,35.7,71.3,1710
2016-07-25,2015,10,43,207,514.2,0.43,3,Normal,50,10,9,9,108,186,0.36,328.2,0.64,328.2,0,0,0,0,-9,9,50,10,9,0,117,397,990,965.9,24.1,0.176,0.0539,0.00224,0.23,0.00953,2,0.164,0.394,0.0163,23.7,0.945,0.97,0.917,36,35,69.9,1680
2016-07-26,2015,10,43,208,508.46,0.44,3,Normal,50,10,9,9,108,186,0.37,322.5,0.63,322.5,0,0,0,0,-9,9,50,10,9,0,117,391,990,965.9,24.1,0.174,0.0512,0.00212,0.225,0.00933,2,0.16,0.385,0.016,23.7,0.944,0.97,0.916,35.4,34.4,68.7,1650
2016-07-27,2015,10,43,209,502.17,0.44,3,Normal,50,10,9,9,108,186,0.37,316.2,0.63,316.2,0,0,0,0,-9,9,50,10,9,0,117,385,990,965.9,24.1,0.171,0.0482,0.002,0.22,0.0091,2,0.156,0.376,0.0156,23.8,0.943,0.97,0.915,34.8,33.7,67.4,1620
2016-07-28,2015,10,44,210,495.88,0.44,3,Normal,50,10,9,9,108,186,0.38,309.9,0.63,309.9,0,0,0,0,-9,9,50,10,9,0,117,379,990,965.8,24.2,0.169,0.0453,0.00187,0.215,0.00888,2,0.152,0.366,0.0152,23.8,0.942,0.97,0.914,34.1,33.1,66.1,1590
2016-07-29,2015,10,44,211,489.59,0.45,3,Normal,50,10,9,9,108,186,0.38,303.6,0.62,303.6,0,0,0,0,-9,9,50,10,9,0,117,373,990,965.8,24.2,0.167,0.0423,0.00175,0.209,0.00865,2,0.147,0.357,0.0147,23.8,0.941,0.97,0.913,33.4,32.4,64.8,1560
2016-07-30,2015,10,44,212,483.3,0.45,3,Normal,50,10,9,9,108,186,0.39,297.3,0.61,297.3,0,0,0,0,-9,9,50,10,9,0,117,366,990,965.8,24.2,0.165,0.0393,0.00162,0.204,0.00843,2,0.143,0.347,0.0143,23.9,0.94,0.97,0.912,32.7,31.8,63.5,1520
2016-07-31,2015,10,44,213,477.01,0.46,3,Normal,50,10,9,9,108,186,0.39,291,0.61,291,0,0,0,0,-9,9,50,10,9,0,117,360,990,965.7,24.3,0.163,0.0364,0.0015,0.199,0.0082,2,0.139,0.338,0.0139,23.9,0.939,0.97,0.911,32,31.1,62.2,1490
2016-08-01,2015,11,44,214,471.27,0.46,3,Normal,47,8,6,5,89,155,0.33,316.3,0.67,316.3,0,0,0,0,-5,5,47,8,6,0,94,377,990,965.7,24.3,0.169,0.0483,0.00199,0.217,0.00894,2,0.156,0.373,0.0154,23.9,0.943,0.97,0.915,35,33.9,67.9,1630
2016-08-02,2015,11,44,215,463.89,0.46,3,Normal,47,8,6,5,89,155,0.33,308.9,0.67,308.9,0,0,0,0,-5,5,47,8,6,0,94,370,990,965.7,24.3,0.166,0.0448,0.00184,0.211,0.00867,2,0.151,0.362,0.0149,24,0.942,0.97,0.914,34.2,33.2,66.3,1590
2016-08-03,2015,11,44,216,457.05,0.47,3,Normal,47,8,6,5,89,155,0.34,302.1,0.66,302.1,0,0,0,0,-5,5,47,8,6,0,94,363,990,965.7,24.3,0.164,0.0416,0.00171,0.205,0.00843,2,0.146,0.352,0.0144,24,0.941,0.97,0.913,33.4,32.4,64.9,1560
2016-08-04,2015,11,45,217,450.21,0.47,3,Normal,47,8,6,5,89,155,0.34,295.2,0.66,295.2,0,0,0,0,-5,5,47,8,6,0,94,356,990,965.6,24.4,0.161,0.0383,0.00157,0.2,0.00819,2,0.142,0.341,0.014,24,0.94,0.97,0.912,32.7,31.7,63.4,1520
2016-08-05,2015,11,45,218,444.47,0.48,3,Normal,47,8,6,5,89,155,0.35,289.5,0.65,289.5,0,0,0,0,-5,5,47,8,6,0,94,350,990,965.6,24.4,0.159,0.0356,0.00146,0.195,0.00799,2,0.138,0.333,0.0136,24.1,0.939,0.97,0.91,32.1,31.1,62.2,1490
2016-08-06,2015,11,45,219,438.18,0.48,3,Normal,47,8,6,5,89,155,0.35,283.2,0.65,283.2,0,0,0,0,-5,5,47,8,6,0,94,344,990,965.6,24.4,0.157,0.0327,0.00134,0.19,0.00776,2,0.134,0.323,0.0132,24.1,0.937,0.97,0.909,31.4,30.4,60.9,1460
2016-08-07,2015,11,45,220,431.89,0.49,3,Normal,47,8,6,5,89,155,0.36,276.9,0.64,276.9,0,0,0,0,-5,5,47,8,6,0,94,338,990,965.5,24.5,0.155,0.0297,0.00121,0.184,0.00754,2,0.129,0.314,0.0128,24.1,0.936,0.97,0.908,30.7,29.8,59.5,1430
2016-08-08,2015,11,45,221,425.6,0.49,3,Normal,47,8,6,5,89,155,0.36,270.6,0.64,270.6,0,0,0,0,-5,5,47,8,6,0,94,332,990,965.5,24.5,0.153,0.0267,0.00109,0.179,0.00732,2,0.125,0.304,0.0124,24.2,0.934,0.97,0.906,30,29.1,58.2,1400
2016-08-09,2015,11,45,222,419.86,0.49,3,Normal,47,8,6,5,89,155,0.37,264.9,0.63,264.9,0,0,0,0,-5,5,47,8,6,0,94,326,990,965.5,24.5,0.151,0.024,0.00098,0.175,0.00712,2,0.121,0.296,0.0121,24.2,0.933,0.97,0.905,29.3,28.5,56.9,1370
2016-08-10,2015,11,45,223,414.12,0.5,3,Normal,47,8,6,5,89,155,0.37,259.1,0.63,259.1,0,0,0,0,-5,5,47,8,6,0,94,320,990,965.5,24.5,0.149,0.0213,0.000868,0.17,0.00692,2,0.117,0.287,0.0117,24.2,0.932,0.97,0.904,28.7,27.8,55.7,1340
2016-08-11,2015,11,46,224,409.47,0.5,3,Normal,47,8,6,5,89,155,0.38,254.5,0.62,254.5,0,0,0,0,-5,5,47,8,6,0,94,315,990,965.4,24.6,0.147,0.0191,0.000778,0.166,0.00676,2,0.114,0.28,0.0114,24.3,0.931,0.97,0.903,28.2,27.4,54.7,1310
2016-08-12,2015,11,46,225,404.28,0.5,3,Normal,47,8,6,5,89,155,0.38,249.3,0.62,249.3,0,0,0,0,-5,5,47,8,6,0,94,310,990,965.4,24.6,0.145,0.0169,0.000689,0.162,0.00659,2,0.111,0.273,0.0111,24.3,0.93,0.97,0.902,27.6,26.8,53.6,1290
2016-08-13,2015,11,46,226,399.08,0.51,3,Normal,47,8,6,5,89,155,0.39,244.1,0.61,244.1,0,0,0,0,-5,5,47,8,6,0,94,305,990,965.4,24.6,0.143,0.0165,0.00067,0.16,0.00649,2,0.107,0.267,0.0108,24.3,0.928,0.97,0.9,27,26.2,52.4,1260
2016-08-14,2015,11,46,227,393.89,0.51,3,Normal,47,8,6,5,89,155,0.39,238.9,0.61,238.9,0,0,0,0,-5,5,47,8,6,0,94,300,990,965.4,24.6,0.141,0.0161,0.000652,0.157,0.00639,2,0.104,0.261,0.0106,24.4,0.926,0.97,0.898,26.4,25.6,51.3,1230
2016-08-15,2015,11,46,228,388.69,0.52,3,Normal,47,8,6,5,89,155,0.4,233.7,0.6,233.7,0,0,0,0,-5,5,47,8,6,0,94,295,990,965.3,24.7,0.14,0.0156,0.000633,0.155,0.00629,2,0.1,0.255,0.0104,24.4,0.924,0.97,0.897,25.8,25.1,50.1,1200
2016-08-16,2015,11,46,229,383.49,0.52,3,Normal,47,8,6,5,89,155,0.4,228.5,0.6,228.5,0,0,0,0,-5,5,47,8,6,0,94,289,990,965.3,24.7,0.138,0.0152,0.000615,0.153,0.00619,1,0.251,0.404,0.0164,24.3,0.958,0.98,0.939,52.1,48.2,48.2,1160
2016-08-17,2015,11,46,230,378.85,0.52,3,Normal,47,8,6,5,89,155,0.41,223.8,0.59,223.8,0,0,0,0,-5,5,47,8,6,0,94,285,990,965.3,24.7,0.136,0.0148,0.000598,0.151,0.00611,1,0.245,0.396,0.016,24.3,0.959,0.98,0.939,51.2,48.2,48.2,1160
2016-08-18,2015,11,47,231,374.2,0.53,3,Normal,47,8,6,5,89,155,0.41,219.2,0.59,219.2,0,0,0,0,-5,5,47,8,6,0,94,280,990,965.3,24.7,0.134,0.0144,0.000582,0.149,0.00602,1,0.238,0.387,0.0157,24.3,0.958,0.98,0.939,50.1,48.2,48.2,1160
2016-08-19,2015,11,47,232,369.55,0.53,3,Normal,47,8,6,5,89,155,0.42,214.6,0.58,214.6,0,0,0,0,-5,5,47,8,6,0,94,276,990,965.2,24.8,0.133,0.014,0.000565,0.147,0.00593,1,0.232,0.379,0.0153,24.4,0.957,0.98,0.938,49.1,48.1,48.1,1150
2016-08-20,2015,11,47,233,365.99,0.54,3,Normal,47,8,6,5,89,155,0.42,211,0.58,211,0,0,0,0,-5,5,47,8,6,0,94,272,990,965.2,24.8,0.132,0.0137,0.000552,0.145,0.00586,1,0.227,0.373,0.015,24.4,0.957,0.98,0.938,48.3,47.3,47.3,1140
2016-08-21,2015,11,47,234,361.89,0.54,3,Normal,47,8,6,5,89,155,0.43,206.9,0.57,206.9,0,0,0,0,-5,5,47,8,6,0,94,268,990,965.2,24.8,0.13,0.0133,0.000538,0.143,0.00579,1,0.222,0.365,0.0147,24.4,0.956,0.98,0.937,47.4,46.4,46.4,1110
2016-08-22,2015,11,47,235,357.79,0.54,3,Normal,47,8,6,5,89,155,0.43,202.8,0.57,202.8,0,0,0,0,-5,5,47,8,6,0,94,264,990,965.2,24.8,0.129,0.013,0.000523,0.142,0.00571,1,0.216,0.358,0.0144,24.5,0.955,0.98,0.936,46.5,45.5,45.5,1090
2016-08-23,2015,11,47,236,353.69,0.55,3,Normal,47,8,6,5,89,155,0.44,198.7,0.56,198.7,0,0,0,0,-5,5,47,8,6,0,94,260,990,965.2,24.8,0.127,0.0126,0.000509,0.14,0.00563,1,0.211,0.351,0.0141,24.5,0.954,0.98,0.935,45.5,44.6,44.6,1070
2016-08-24,2015,11,47,237,349.59,0.55,3,Normal,47,8,6,5,89,155,0.44,194.6,0.56,194.6,0,0,0,0,-5,5,47,8,6,0,94,256,990,965.1,24.9,0.126,0.0123,0.000495,0.138,0.00555,1,0.205,0.343,0.0138,24.5,0.953,0.98,0.934,44.6,43.7,43.7,1050
2016-08-25,2015,11,48,238,345.49,0.55,3,Normal,47,8,6,5,89,155,0.45,190.5,0.55,190.5,0,0,0,0,-5,5,47,8,6,0,94,251,990,965.1,24.9,0.124,0.0119,0.00048,0.136,0.00548,1,0.2,0.336,0.0135,24.5,0.952,0.98,0.933,43.6,42.8,42.8,1030
2016-08-26,2015,11,48,239,341.39,0.56,3,Normal,47,8,6,5,89,155,0.45,186.4,0.55,186.4,0,0,0,0,-5,5,47,8,6,0,94,247,990,965.1,24.9,0.123,0.0116,0.000466,0.134,0.0054,1,0.194,0.329,0.0132,24.6,0.951,0.98,0.932,42.7,41.8,41.8,1000
2016-08-27,2015,11,48,240,337.28,0.56,3,Normal,47,8,6,5,89,155,0.46,182.3,0.54,182.3,0,0,0,0,-5,5,47,8,6,0,94,243,990,965.1,24.9,0.121,0.0112,0.000451,0.133,0.00532,1,0.189,0.321,0.0129,24.6,0.95,0.98,0.93,41.7,40.9,40.9,982
2016-08-28,2015,11,48,241,333.73,0.57,3,Normal,47,8,6,5,89,155,0.46,178.7,0.54,178.7,0,0,0,0,-5,5,47,8,6,0,94,240,990,965.1,24.9,0.12,0.0109,0.000439,0.131,0.00526,1,0.184,0.315,0.0126,24.6,0.949,0.978,0.928,40.9,40,40,961
2016-08-29,2015,11,48,242,330.17,0.57,3,Normal,47,8,6,5,89,155,0.47,175.2,0.53,175.2,0,0,0,0,-5,5,47,8,6,0,94,236,990,965.1,24.9,0.119,0.0106,0.000426,0.13,0.00519,1,0.179,0.309,0.0124,24.6,0.947,0.976,0.925,40.1,39.2,39.2,940
2016-08-30,2015,11,48,243,326.62,0.57,3,Normal,47,8,6,5,89,155,0.47,171.6,0.53,171.6,0,0,0,0,-5,5,47,8,6,0,94,233,990,965,25,0.118,0.0103,0.000414,0.128,0.00513,1,0.174,0.302,0.0121,24.7,0.946,0.974,0.922,39.3,38.3,38.3,919
2016-08-31,2015,11,48,244,323.07,0.58,3,Normal,47,8,6,5,89,155,0.48,168.1,0.52,168.1,0,0,0,0,-5,5,47,8,6,0,94,229,990,965,25,0.116,0.01,0.000402,0.126,0.00506,1,0.169,0.296,0.0118,24.7,0.945,0.973,0.919,38.5,37.4,37.4,898
2016-09-01,2015,12,49,245,319.51,0.58,3,Normal,40,6,4,3,65,118,0.37,201.5,0.63,201.5,0,0,0,0,-3,3,40,6,4,0,68,252,990,965,25,0.124,0.0129,0.000515,0.137,0.00549,1,0.215,0.352,0.0141,24.7,0.955,0.98,0.936,46.5,45.6,45.6,1090
2016-09-02,2015,12,49,246,314.32,0.59,3,Normal,40,6,4,3,65,118,0.38,196.3,0.63,196.3,0,0,0,0,-3,3,40,6,4,0,68,246,990,965,25,0.122,0.0124,0.000497,0.135,0.00539,1,0.208,0.342,0.0137,24.7,0.954,0.98,0.935,45.3,44.4,44.4,1070
2016-09-03,2015,12,49,247,309.67,0.59,3,Normal,40,6,4,3,65,118,0.38,191.7,0.62,191.7,0,0,0,0,-3,3,40,6,4,0,68,242,990,964.9,25.1,0.121,0.012,0.000481,0.133,0.0053,1,0.201,0.334,0.0133,24.7,0.952,0.98,0.933,44.2,43.4,43.4,1040
2016-09-04,2015,12,49,248,305.02,0.6,3,Normal,40,6,4,3,65,118,0.39,187,0.61,187,0,0,0,0,-3,3,40,6,4,0,68,237,990,964.9,25.1,0.119,0.0116,0.000464,0.131,0.00522,1,0.195,0.326,0.013,24.7,0.951,0.98,0.932,43.2,42.3,42.3,1020
2016-09-05,2015,12,49,249,301.46,0.6,3,Normal,40,6,4,3,65,118,0.39,183.5,0.61,183.5,0,0,0,0,-3,3,40,6,4,0,68,233,990,964.9,25.1,0.118,0.0113,0.000452,0.129,0.00515,1,0.19,0.319,0.0127,24.8,0.95,0.98,0.931,42.3,41.5,41.5,996
2016-09-06,2015,12,49,250,297.36,0.61,3,Normal,40,6,4,3,65,118,0.4,179.4,0.6,179.4,0,0,0,0,-3,3,40,6,4,0,68,229,990,964.9,25.1,0.116,0.011,0.000438,0.127,0.00508,1,0.185,0.312,0.0124,24.8,0.948,0.979,0.928,41.4,40.5,40.5,972
2016-09-07,2015,12,49,251,293.26,0.61,3,Normal,40,6,4,3,65,118,0.4,175.3,0.6,175.3,0,0,0,0,-3,3,40,6,4,0,68,225,990,964.9,25.1,0.115,0.0106,0.000424,0.126,0.005,1,0.179,0.305,0.0121,24.8,0.947,0.977,0.925,40.4,39.5,39.5,947
2016-09-08,2015,12,50,252,289.16,0.62,3,Normal,40,6,4,3,65,118,0.41,171.2,0.59,171.2,0,0,0,0,-3,3,40,6,4,0,68,221,990,964.9,25.1,0.114,0.0103,0.00041,0.124,0.00493,1,0.174,0.297,0.0118,24.8,0.946,0.975,0.922,39.4,38.5,38.5,923
2016-09-09,2015,12,50,253,285.06,0.63,3,Normal,40,6,4,3,65,118,0.41,167.1,0.59,167.1,0,0,0,0,-3,3,40,6,4,0,68,217,990,964.8,25.2,0.112,0.00995,0.000395,0.122,0.00485,1,0.168,0.29,0.0115,24.9,0.945,0.973,0.919,38.5,37.4,37.4,899
2016-09-10,2015,12,50,254,281.5,0.63,3,Normal,40,6,4,3,65,118,0.42,163.5,0.58,163.5,0,0,0,0,-3,3,40,6,4,0,68,214,990,964.8,25.2,0.111,0.00965,0.000383,0.121,0.00479,1,0.163,0.284,0.0113,24.9,0.943,0.971,0.916,37.7,36.6,36.6,877
2016-09-11,2015,12,50,255,277.95,0.64,3,Normal,40,6,4,3,65,118,0.42,159.9,0.57,159.9,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.11,0.00935,0.000371,0.119,0.00472,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.8,35.7,35.7,857
2016-09-12,2015,12,50,256,274.39,0.64,3,Normal,40,6,4,3,65,118,0.43,156.4,0.57,156.4,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.00904,0.000359,0.117,0.00466,1,0.154,0.271,0.0108,24.9,0.941,0.97,0.913,36,34.9,34.9,838
2016-09-13,2015,12,50,257,270.84,0.65,3,Normal,40,6,4,3,65,118,0.44,152.8,0.56,152.8,0,0,0,0,-3,3,40,6,4,0,68,203,990,964.8,25.2,0.107,0.00874,0.000347,0.116,0.00459,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.1,34.1,819
2016-09-14,2015,12,50,258,268.38,0.65,3,Normal,40,6,4,3,65,118,0.44,150.4,0.56,150.4,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.00853,0.000338,0.115,0.00455,1,0.146,0.26,0.0103,25,0.939,0.97,0.911,34.6,33.5,33.5,805
2016-09-15,2015,12,51,259,265.37,0.66,3,Normal,40,6,4,3,65,118,0.45,147.4,0.56,147.4,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00828,0.000328,0.113,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,789
2016-09-16,2015,12,51,260,262.36,0.66,3,Normal,40,6,4,3,65,118,0.45,144.4,0.55,144.4,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00802,0.000318,0.112,0.00444,1,0.137,0.25,0.00988,25,0.937,0.97,0.909,33.2,32.2,32.2,772
2016-09-17,2015,12,51,261,259.35,0.67,3,Normal,40,6,4,3,65,118,0.46,141.3,0.55,141.3,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00776,0.000307,0.111,0.00439,1,0.133,0.244,0.00966,25,0.936,0.97,0.908,32.4,31.5,31.5,755
2016-09-18,2015,12,51,262,256.35,0.68,3,Normal,40,6,4,3,65,118,0.46,138.3,0.54,138.3,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00751,0.000297,0.11,0.00433,1,0.129,0.239,0.00945,25,0.934,0.97,0.906,31.7,30.8,30.8,739
2016-09-19,2015,12,51,263,253.34,0.68,3,Normal,40,6,4,3,65,118,0.47,135.3,0.53,135.3,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00725,0.000287,0.108,0.00428,1,0.125,0.233,0.00923,25.1,0.933,0.97,0.905,31,30.1,30.1,722
2016-09-20,2015,12,51,264,250.33,0.69,3,Normal,40,6,4,3,65,118,0.47,132.3,0.53,132.3,0,0,0,0,-3,3,40,6,4,0,68,182,990,964.7,25.3,0.0999,0.007,0.000277,0.107,0.00422,1,0.121,0.228,0.00901,25.1,0.932,0.97,0.904,30.3,29.4,29.4,706
2016-09-21,2015,12,51,265,247.32,0.7,3,Normal,40,6,4,3,65,118,0.48,129.3,0.52,129.3,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0988,0.00674,0.000266,0.106,0.00417,1,0.117,0.223,0.00879,25.1,0.931,0.97,0.903,29.6,28.7,28.7,689
2016-09-22,2015,12,52,266,244.86,0.71,3,Normal,40,6,4,3,65,118,0.48,126.9,0.52,126.9,0,0,0,0,-3,3,40,6,4,0,68,177,990,964.7,25.3,0.098,0.00653,0.000258,0.104,0.00412,1,0.114,0.218,0.00862,25.1,0.93,0.97,0.902,29,28.2,28.2,676
2016-09-23,2015,12,52,267,242.4,0.71,3,Normal,40,6,4,3,65,118,0.49,124.4,0.51,124.4,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.7,25.3,0.0971,0.00632,0.00025,0.103,0.00408,1,0.11,0.214,0.00844,25.1,0.928,0.97,0.901,28.5,27.6,27.6,663
2016-09-24,2015,12,52,268,239.94,0.72,3,Normal,40,6,4,3,65,118,0.49,121.9,0.51,121.9,0,0,0,0,-3,3,40,6,4,0,68,172,990,964.6,25.4,0.0962,0.00611,0.000241,0.102,0.00404,1,0.107,0.209,0.00826,25.2,0.927,0.97,0.899,27.9,27,27,649
2016-09-25,2015,12,52,269,237.48,0.73,3,Normal,40,6,4,3,65,118,0.5,119.5,0.5,119.5,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.0953,0.00591,0.000233,0.101,0.00399,1,0.104,0.205,0.00808,25.2,0.925,0.97,0.897,27.3,26.5,26.5,635
2016-09-26,2015,12,52,270,235.02,0.73,3,Normal,40,6,4,3,65,118,0.5,117,0.5,117,0,0,0,0,-3,3,40,6,4,0,68,167,990,964.6,25.4,0.0945,0.0057,0.000224,0.1,0.00395,1,0.1,0.201,0.0079,25.2,0.923,0.97,0.896,26.7,25.9,25.9,621
2016-09-27,2015,12,52,271,232.56,0.74,3,Normal,40,6,4,3,65,118,0.51,114.6,0.49,114.6,0,0,0,0,-3,3,40,6,4,0,68,165,990,964.6,25.4,0.0936,0.00549,0.000216,0.0991,0.0039,1,0.0972,0.196,0.00773,25.2,0.922,0.97,0.894,26.1,25.3,25.3,608
2016-09-28,2015,12,52,272,230.1,0.75,3,Normal,40,6,4,3,65,118,0.51,112.1,0.49,112.1,0,0,0,0,-3,3,40,6,4,0,68,162,990,964.6,25.4,0.0927,0.00528,0.000208,0.098,0.00386,1,0.0938,0.192,0.00755,25.2,0.92,0.97,0.892,25.5,24.8,24.8,594
2016-09-29,2015,12,53,273,227.64,0.76,3,Normal,40,6,4,3,65,118,0.52,109.6,0.48,109.6,0,0,0,0,-3,3,40,6,4,0,68,160,990,964.6,25.4,0.0919,0.00507,0.000199,0.0969,0.00381,1,0.0905,0.187,0.00737,25.2,0.918,0.97,0.891,24.9,24.2,24.2,580
2016-09-30,2015,12,53,274,225.17,0.77,3,Normal,40,6,4,3,65,118,0.52,107.2,0.48,107.2,0,0,0,0,-3,3,40,6,4,0,68,157,990,964.6,25.4,0.091,0.00486,0.000191,0.0959,0.00377,1,0.0872,0.183,0.00719,25.3,0.916,0.97,0.889,24.3,23.6,23.6,567
2016-10-01,2016,1,1,275,222.71,0.78,3,Normal,37,5,3,2,50,97,0.44,125.7,0.56,125.7,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0958,0.00644,0.000253,0.102,0.00401,1,0.112,0.214,0.00842,25.2,0.929,0.97,0.901,28.9,28,28,673
2016-10-02,2016,1,1,276,222.44,0.78,3,Normal,37,5,3,2,50,97,0.44,125.4,0.56,125.4,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0957,0.00641,0.000252,0.102,0.00401,1,0.112,0.214,0.0084,25.3,0.929,0.97,0.901,28.9,28,28,672
2016-10-03,2016,1,1,277,221.62,0.78,3,Normal,37,5,3,2,50,97,0.44,124.6,0.56,124.6,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0954,0.00634,0.000249,0.102,0.00399,1,0.111,0.212,0.00834,25.3,0.928,0.97,0.9,28.7,27.8,27.8,667
2016-10-04,2016,1,1,278,218.61,0.79,3,Normal,37,5,3,2,50,97,0.44,121.6,0.56,121.6,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0943,0.00609,0.000239,0.1,0.00394,1,0.107,0.207,0.00813,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2016-10-05,2016,1,1,279,216.15,0.8,3,Normal,37,5,3,2,50,97,0.45,119.2,0.55,119.2,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0935,0.00588,0.00023,0.0993,0.0039,1,0.103,0.203,0.00795,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
2016-10-06,2016,1,1,280,213.69,0.81,3,Normal,37,5,3,2,50,97,0.45,116.7,0.55,116.7,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0926,0.00567,0.000222,0.0983,0.00385,1,0.1,0.198,0.00777,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
2016-10-07,2016,1,1,281,211.23,0.82,3,Normal,37,5,3,2,50,97,0.46,114.2,0.54,114.2,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0917,0.00546,0.000214,0.0972,0.00381,1,0.0967,0.194,0.00759,25.3,0.921,0.97,0.893,26.1,25.4,25.4,609
2016-10-08,2016,1,2,282,209.86,0.82,3,Normal,37,5,3,2,50,97,0.46,112.9,0.54,112.9,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0912,0.00534,0.000209,0.0966,0.00378,1,0.0949,0.191,0.0075,25.3,0.92,0.97,0.892,25.8,25,25,601
2016-10-09,2016,1,2,283,209.59,0.82,3,Normal,37,5,3,2,50,97,0.46,112.6,0.54,112.6,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0911,0.00532,0.000208,0.0965,0.00378,1,0.0945,0.191,0.00748,25.4,0.92,0.97,0.892,25.7,25,25,599
2016-10-10,2016,1,2,284,207.67,0.83,3,Normal,37,5,3,2,50,97,0.47,110.7,0.53,110.7,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0905,0.00516,0.000202,0.0956,0.00374,1,0.0919,0.188,0.00734,25.4,0.918,0.97,0.891,25.3,24.5,24.5,589
2016-10-11,2016,1,2,285,204.67,0.84,3,Normal,37,5,3,2,50,97,0.47,107.7,0.53,107.7,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0894,0.0049,0.000192,0.0943,0.00369,1,0.0879,0.182,0.00712,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
2016-10-12,2016,1,2,286,203.3,0.84,3,Normal,37,5,3,2,50,97,0.48,106.3,0.52,106.3,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0889,0.00479,0.000187,0.0937,0.00366,1,0.086,0.18,0.00703,25.4,0,0,0,0,0,0,0
2016-10-13,2016,1,2,287,201.39,0.85,3,Normal,37,5,3,2,50,97,0.48,104.4,0.52,104.4,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0883,0.00462,0.000181,0.0929,0.00363,1,0.0834,0.176,0.00689,25.4,0,0,0,0,0,0,0
2016-10-14,2016,1,2,288,199.47,0.85,3,Normal,37,5,3,2,50,97,0.49,102.5,0.51,102.5,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0876,0.00446,0.000174,0.092,0.0036,1,0.0808,0.173,0.00675,25.4,0,0,0,0,0,0,0
2016-10-15,2016,1,3,289,197.56,0.86,3,Normal,37,5,3,2,50,97,0.49,100.6,0.51,100.6,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.0869,0.0043,0.000168,0.0912,0.00356,1,0.0783,0.169,0.00662,25.4,0,0,0,0,0,0,0
2016-10-16,2016,1,3,290,195.64,0.86,3,Normal,37,5,3,2,50,97,0.5,98.64,0.5,98.64,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0862,0.00413,0.000162,0.0904,0.00353,1,0.0757,0.166,0.00649,25.4,0,0,0,0,0,0,0
2016-10-17,2016,1,3,291,193.73,0.87,3,Normal,37,5,3,2,50,97,0.5,96.73,0.5,96.73,0,0,0,0,-2,2,37,5,3,0,52,142,990,964.4,25.6,0.0856,0.00397,0.000155,0.0895,0.0035,1,0.0731,0.163,0.00636,25.4,0,0,0,0,0,0,0
2016-10-18,2016,1,3,292,191.82,0.87,3,Normal,37,5,3,2,50,97,0.51,94.82,0.49,94.82,0,0,0,0,-2,2,37,5,3,0,52,140,990,964.4,25.6,0.0849,0.00381,0.000149,0.0887,0.00347,1,0.0705,0.159,0.00622,25.4,0,0,0,0,0,0,0
2016-10-19,2016,1,3,293,189.9,0.88,3,Normal,37,5,3,2,50,97,0.51,92.9,0.49,92.9,0,0,0,0,-2,2,37,5,3,0,52,138,990,964.4,25.6,0.0842,0.00365,0.000143,0.0878,0.00343,1,0.0679,0.156,0.00609,25.4,0,0,0,0,0,0,0
2016-10-20,2016,1,3,294,187.99,0.88,3,Normal,37,5,3,2,50,97,0.52,90.99,0.48,90.99,0,0,0,0,-2,2,37,5,3,0,52,136,990,964.4,25.6,0.0835,0.00348,0.000136,0.087,0.0034,1,0.0653,0.152,0.00596,25.4,0,0,0,0,0,0,0
2016-10-21,2016,1,3,295,186.07,0.89,4,Mod_Dry,31,4,3,2,33,73,0.39,113.1,0.61,113.1,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0888,0.00536,0.00021,0.0942,0.00368,1,0.0951,0.189,0.0074,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
2016-10-22,2016,1,4,296,184.16,0.89,4,Mod_Dry,31,4,3,2,33,73,0.4,111.2,0.6,111.2,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0882,0.0052,0.000203,0.0934,0.00365,1,0.0926,0.186,0.00727,25.4,0.919,0.97,0.891,25.4,24.7,24.7,592
2016-10-23,2016,1,4,297,182.24,0.9,4,Mod_Dry,31,4,3,2,33,73,0.4,109.2,0.6,109.2,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0875,0.00504,0.000197,0.0925,0.00362,1,0.09,0.183,0.00714,25.4,0.917,0.97,0.89,24.9,24.2,24.2,581
2016-10-24,2016,1,4,298,180.33,0.9,4,Mod_Dry,31,4,3,2,33,73,0.41,107.3,0.59,107.3,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0868,0.00487,0.000191,0.0917,0.00359,1,0.0874,0.179,0.00701,25.4,0.916,0.97,0.888,24.5,23.7,23.7,570
2016-10-25,2016,1,4,299,178.42,0.9,4,Mod_Dry,31,4,3,2,33,73,0.41,105.4,0.59,105.4,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0861,0.00471,0.000184,0.0909,0.00356,1,0.0848,0.176,0.00687,25.4,0.914,0.97,0.887,24,23.3,23.3,559
2016-10-26,2016,1,4,300,176.5,0.91,4,Mod_Dry,31,4,3,2,33,73,0.41,103.5,0.59,103.5,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0855,0.00455,0.000178,0.09,0.00352,1,0.0822,0.172,0.00674,25.4,0.913,0.97,0.886,23.5,22.8,22.8,548
2016-10-27,2016,1,4,301,175.14,0.91,4,Mod_Dry,31,4,3,2,33,73,0.42,102.1,0.58,102.1,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.4,25.6,0.085,0.00443,0.000173,0.0894,0.0035,1,0.0804,0.17,0.00665,25.4,0.912,0.97,0.885,23.2,22.5,22.5,540
2016-10-28,2016,1,4,302,174.86,0.91,4,Mod_Dry,31,4,3,2,33,73,0.42,101.9,0.58,101.9,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.5,25.5,0.0849,0.00441,0.000173,0.0893,0.0035,1,0.08,0.169,0.00663,25.4,0.912,0.97,0.884,23.1,22.4,22.4,538
2016-10-29,2016,1,5,303,174.04,0.91,4,Mod_Dry,31,4,3,2,33,73,0.42,101,0.58,101,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0846,0.00434,0.00017,0.0889,0.00348,1,0.0789,0.168,0.00657,25.4,0.911,0.969,0.883,22.9,22.2,22.2,533
2016-10-30,2016,1,5,304,172.13,0.92,4,Mod_Dry,31,4,3,2,33,73,0.42,99.13,0.58,99.13,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0839,0.00418,0.000163,0.0881,0.00345,1,0.0763,0.164,0.00644,25.4,0.912,0.968,0.883,22.5,21.8,21.8,523
2016-10-31,2016,1,5,305,170.76,0.92,4,Mod_Dry,31,4,3,2,33,73,0.43,97.76,0.57,97.76,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0834,0.00406,0.000159,0.0875,0.00343,1,0.0745,0.162,0.00634,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
2016-11-01,2016,2,5,306,171.58,0.92,4,Mod_Dry,29,4,2,2,30,67,0.39,104.6,0.61,104.6,0,0,0,0,-2,2,29,4,2,0,32,140,990,964.5,25.5,0.0848,0.00464,0.000182,0.0894,0.0035,1,0.0837,0.173,0.00678,25.4,0.914,0.97,0.887,23.8,23.1,23.1,554
2016-11-02,2016,2,5,307,173.49,0.91,4,Mod_Dry,29,4,2,2,30,67,0.39,106.5,0.61,106.5,0,0,0,0,-2,2,29,4,2,0,32,141,990,964.5,25.5,0.0855,0.0048,0.000188,0.0903,0.00353,1,0.0863,0.177,0.00691,25.4,0.915,0.97,0.888,24.3,23.5,23.5,565
2016-11-03,2016,2,5,308,174.32,0.91,4,Mod_Dry,29,4,2,2,30,67,0.38,107.3,0.62,107.3,0,0,0,0,-2,2,29,4,2,0,32,142,990,964.5,25.5,0.0858,0.00487,0.000191,0.0906,0.00355,1,0.0874,0.178,0.00697,25.4,0.916,0.97,0.888,24.5,23.7,23.7,569
2016-11-04,2016,2,5,309,178.42,0.9,4,Mod_Dry,29,4,2,2,30,67,0.38,111.4,0.62,111.4,0,0,0,0,-2,2,29,4,2,0,32,146,990,964.4,25.6,0.0872,0.00522,0.000204,0.0924,0.00362,1,0.0929,0.185,0.00725,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2016-11-05,2016,2,6,310,184.16,0.89,4,Mod_Dry,29,4,2,2,30,67,0.36,117.2,0.64,117.2,0,0,0,0,-2,2,29,4,2,0,32,152,990,964.4,25.6,0.0892,0.00571,0.000223,0.0949,0.00371,1,0.101,0.196,0.00765,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
2016-11-06,2016,2,6,311,186.62,0.89,4,Mod_Dry,29,4,2,2,30,67,0.36,119.6,0.64,119.6,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0901,0.00592,0.000231,0.096,0.00375,1,0.104,0.2,0.00782,25.4,0.925,0.97,0.897,27.5,26.7,26.7,641
2016-11-07,2016,2,6,312,185.8,0.89,4,Mod_Dry,29,4,2,2,30,67,0.36,118.8,0.64,118.8,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.0898,0.00585,0.000229,0.0957,0.00374,1,0.103,0.199,0.00776,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
2016-11-08,2016,2,6,313,185.53,0.89,4,Mod_Dry,29,4,2,2,30,67,0.36,118.5,0.64,118.5,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.0897,0.00583,0.000228,0.0955,0.00374,1,0.103,0.198,0.00775,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
2016-11-09,2016,2,6,314,187.99,0.88,4,Mod_Dry,29,4,2,2,30,67,0.36,121,0.64,121,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0906,0.00603,0.000236,0.0966,0.00378,1,0.106,0.202,0.00792,25.4,0.926,0.97,0.898,27.9,27,27,649
2016-11-10,2016,2,6,315,194.28,0.87,4,Mod_Dry,29,4,2,2,30,67,0.34,127.3,0.66,127.3,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0928,0.00657,0.000257,0.0994,0.00388,1,0.114,0.214,0.00835,25.4,0.929,0.97,0.901,29.4,28.6,28.6,685
2016-11-11,2016,2,6,316,197.28,0.86,4,Mod_Dry,29,4,2,2,30,67,0.34,130.3,0.66,130.3,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0939,0.00682,0.000267,0.101,0.00393,1,0.118,0.219,0.00856,25.4,0.931,0.97,0.903,30.2,29.3,29.3,702
2016-11-12,2016,2,7,317,197.56,0.86,4,Mod_Dry,29,4,2,2,30,67,0.34,130.6,0.66,130.6,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.094,0.00685,0.000268,0.101,0.00394,1,0.119,0.22,0.00858,25.4,0.931,0.97,0.903,30.2,29.3,29.3,704
2016-11-13,2016,2,7,318,198.38,0.86,4,Mod_Dry,29,4,2,2,30,67,0.34,131.4,0.66,131.4,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0943,0.00692,0.00027,0.101,0.00395,1,0.12,0.221,0.00864,25.4,0.931,0.97,0.903,30.4,29.5,29.5,709
2016-11-14,2016,2,7,319,195.92,0.86,4,Mod_Dry,29,4,2,2,30,67,0.34,128.9,0.66,128.9,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0934,0.00671,0.000262,0.1,0.00391,1,0.117,0.217,0.00846,25.4,0.93,0.97,0.902,29.8,28.9,28.9,695
2016-11-15,2016,2,7,320,194.55,0.87,4,Mod_Dry,29,4,2,2,30,67,0.34,127.5,0.66,127.5,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0929,0.00659,0.000258,0.0995,0.00389,1,0.115,0.214,0.00837,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
2016-11-16,2016,2,7,321,192.64,0.87,4,Mod_Dry,29,4,2,2,30,67,0.35,125.6,0.65,125.6,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0922,0.00643,0.000251,0.0987,0.00386,1,0.112,0.211,0.00824,25.4,0.929,0.97,0.901,29,28.2,28.2,676
2016-11-17,2016,2,7,322,192.91,0.87,4,Mod_Dry,29,4,2,2,30,67,0.35,125.9,0.65,125.9,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0923,0.00645,0.000252,0.0988,0.00386,1,0.112,0.211,0.00826,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
2016-11-18,2016,2,7,323,194.28,0.87,4,Mod_Dry,29,4,2,2,30,67,0.34,127.3,0.66,127.3,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0928,0.00657,0.000257,0.0994,0.00388,1,0.114,0.214,0.00835,25.4,0.929,0.97,0.901,29.4,28.6,28.6,685
2016-11-19,2016,2,8,324,197.28,0.86,4,Mod_Dry,29,4,2,2,30,67,0.34,130.3,0.66,130.3,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0939,0.00682,0.000267,0.101,0.00393,1,0.118,0.219,0.00856,25.4,0.931,0.97,0.903,30.2,29.3,29.3,702
2016-11-20,2016,2,8,325,200.29,0.85,4,Mod_Dry,29,4,2,2,30,67,0.34,133.3,0.67,133.3,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0949,0.00708,0.000277,0.102,0.00398,1,0.122,0.224,0.00877,25.4,0.932,0.97,0.904,30.9,30,30,719
2016-11-21,2016,2,8,326,200.57,0.85,5,Dry,23,4,2,2,19,50,0.25,150.6,0.75,150.6,0,0,0,0,-2,2,23,4,2,0,21,180,990,964.4,25.6,0.0989,0.00855,0.000334,0.107,0.0042,1,0.146,0.253,0.00989,25.3,0.939,0.97,0.91,35.1,34.1,34.1,818
2016-11-22,2016,2,8,327,200.84,0.85,5,Dry,23,4,2,2,19,50,0.25,150.8,0.75,150.8,0,0,0,0,-2,2,23,4,2,0,21,180,990,964.4,25.6,0.099,0.00857,0.000335,0.108,0.0042,1,0.146,0.254,0.00991,25.3,0.939,0.97,0.911,35.2,34.1,34.1,819
2016-11-23,2016,2,8,328,202.75,0.84,5,Dry,23,4,2,2,19,50,0.25,152.8,0.75,152.8,0,0,0,0,-2,2,23,4,2,0,21,182,990,964.4,25.6,0.0997,0.00873,0.000341,0.108,0.00424,1,0.149,0.257,0.0101,25.3,0.939,0.97,0.911,35.6,34.6,34.6,830
2016-11-24,2016,2,8,329,203.03,0.84,5,Dry,23,4,2,2,19,50,0.25,153,0.75,153,0,0,0,0,-2,2,23,4,2,0,21,182,990,964.4,25.6,0.0998,0.00876,0.000342,0.109,0.00424,1,0.149,0.258,0.0101,25.3,0.939,0.97,0.911,35.7,34.6,34.6,831
2016-11-25,2016,2,8,330,204.94,0.84,5,Dry,23,4,2,2,19,50,0.24,154.9,0.76,154.9,0,0,0,0,-2,2,23,4,2,0,21,184,990,964.4,25.6,0.1,0.00892,0.000349,0.109,0.00428,1,0.152,0.261,0.0102,25.3,0.94,0.97,0.912,36.2,35.1,35.1,842
2016-11-26,2016,2,9,331,205.76,0.83,5,Dry,23,4,2,2,19,50,0.24,155.8,0.76,155.8,0,0,0,0,-2,2,23,4,2,0,21,185,990,964.4,25.6,0.101,0.00899,0.000352,0.11,0.00429,1,0.153,0.263,0.0103,25.3,0.94,0.97,0.912,36.3,35.3,35.3,846
2016-11-27,2016,2,9,332,203.3,0.84,5,Dry,23,4,2,2,19,50,0.25,153.3,0.75,153.3,0,0,0,0,-2,2,23,4,2,0,21,182,990,964.4,25.6,0.0999,0.00878,0.000343,0.109,0.00425,1,0.149,0.258,0.0101,25.3,0.939,0.97,0.911,35.8,34.7,34.7,833
2016-11-28,2016,2,9,333,200.29,0.85,5,Dry,23,4,2,2,19,50,0.25,150.3,0.75,150.3,0,0,0,0,-2,2,23,4,2,0,21,179,990,964.4,25.6,0.0988,0.00852,0.000333,0.107,0.00419,1,0.145,0.253,0.00987,25.3,0.939,0.97,0.91,35.1,34,34,816
2016-11-29,2016,2,9,334,200.57,0.85,5,Dry,23,4,2,2,19,50,0.25,150.6,0.75,150.6,0,0,0,0,-2,2,23,4,2,0,21,180,990,964.4,25.6,0.0989,0.00855,0.000334,0.107,0.0042,1,0.146,0.253,0.00989,25.3,0.939,0.97,0.91,35.1,34.1,34.1,818
2016-11-30,2016,2,9,335,203.57,0.84,5,Dry,23,4,2,2,19,50,0.25,153.6,0.75,153.6,0,0,0,0,-2,2,23,4,2,0,21,183,990,964.4,25.6,0.1,0.0088,0.000344,0.109,0.00425,1,0.15,0.259,0.0101,25.3,0.94,0.97,0.911,35.8,34.8,34.8,834
2016-12-01,2016,3,9,336,202.75,0.84,5,Dry,26,4,3,2,24,59,0.29,143.8,0.71,143.8,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0979,0.00797,0.000311,0.106,0.00414,1,0.137,0.242,0.00948,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2016-12-02,2016,3,9,337,202.48,0.84,5,Dry,26,4,3,2,24,59,0.29,143.5,0.71,143.5,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0978,0.00795,0.000311,0.106,0.00413,1,0.136,0.242,0.00946,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
2016-12-03,2016,3,10,338,201.66,0.85,5,Dry,26,4,3,2,24,59,0.29,142.7,0.71,142.7,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0975,0.00788,0.000308,0.105,0.00412,1,0.135,0.24,0.0094,25.3,0.935,0.97,0.907,33.2,32.2,32.2,772
2016-12-04,2016,3,10,339,201.39,0.85,5,Dry,26,4,3,2,24,59,0.29,142.4,0.71,142.4,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0974,0.00785,0.000307,0.105,0.00411,1,0.135,0.24,0.00938,25.4,0.935,0.97,0.907,33.1,32.1,32.1,771
2016-12-05,2016,3,10,340,200.02,0.85,5,Dry,26,4,3,2,24,59,0.29,141,0.7,141,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0969,0.00774,0.000302,0.105,0.00409,1,0.133,0.238,0.00928,25.4,0.935,0.97,0.907,32.8,31.8,31.8,763
2016-12-06,2016,3,10,341,199.2,0.85,5,Dry,26,4,3,2,24,59,0.3,140.2,0.7,140.2,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0967,0.00767,0.0003,0.104,0.00408,1,0.132,0.236,0.00922,25.4,0.934,0.97,0.906,32.6,31.6,31.6,759
2016-12-07,2016,3,10,342,200.57,0.85,5,Dry,26,4,3,2,24,59,0.29,141.6,0.71,141.6,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0971,0.00778,0.000304,0.105,0.0041,1,0.134,0.239,0.00932,25.4,0.935,0.97,0.907,32.9,31.9,31.9,766
2016-12-08,2016,3,10,343,201.93,0.84,5,Dry,26,4,3,2,24,59,0.29,142.9,0.71,142.9,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0976,0.0079,0.000309,0.106,0.00412,1,0.135,0.241,0.00942,25.3,0.936,0.97,0.908,33.2,32.2,32.2,774
2016-12-09,2016,3,10,344,201.11,0.85,5,Dry,26,4,3,2,24,59,0.29,142.1,0.71,142.1,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0973,0.00783,0.000306,0.105,0.00411,1,0.134,0.24,0.00936,25.4,0.935,0.97,0.907,33,32.1,32.1,769
2016-12-10,2016,3,11,345,203.03,0.84,5,Dry,26,4,3,2,24,59,0.29,144,0.71,144,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.098,0.00799,0.000312,0.106,0.00414,1,0.137,0.243,0.0095,25.3,0.936,0.97,0.908,33.5,32.5,32.5,780
2016-12-11,2016,3,11,346,208.22,0.83,5,Dry,26,4,3,2,24,59,0.28,149.2,0.72,149.2,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0998,0.00843,0.00033,0.108,0.00424,1,0.144,0.252,0.00987,25.3,0.938,0.97,0.91,34.7,33.7,33.7,809
2016-12-12,2016,3,11,347,210.68,0.82,5,Dry,26,4,3,2,24,59,0.28,151.7,0.72,151.7,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00864,0.000338,0.109,0.00428,1,0.147,0.257,0.01,25.3,0.939,0.97,0.911,35.3,34.3,34.3,822
2016-12-13,2016,3,11,348,210.96,0.82,5,Dry,26,4,3,2,24,59,0.28,152,0.72,152,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00867,0.000339,0.109,0.00429,1,0.148,0.257,0.0101,25.3,0.939,0.97,0.911,35.4,34.3,34.3,824
2016-12-14,2016,3,11,349,213.96,0.81,5,Dry,26,4,3,2,24,59,0.28,155,0.72,155,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00892,0.00035,0.111,0.00434,1,0.152,0.262,0.0103,25.3,0.94,0.97,0.912,36.1,35,35,840
2016-12-15,2016,3,11,350,217.52,0.8,5,Dry,26,4,3,2,24,59,0.27,158.5,0.73,158.5,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00922,0.000362,0.112,0.00441,1,0.157,0.269,0.0105,25.2,0.941,0.97,0.913,36.9,35.8,35.8,859
2016-12-16,2016,3,11,351,219.43,0.79,5,Dry,26,4,3,2,24,59,0.27,160.4,0.73,160.4,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00939,0.000368,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.4,36.3,36.3,870
2016-12-17,2016,3,12,352,221.35,0.78,5,Dry,26,4,3,2,24,59,0.27,162.3,0.73,162.3,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00955,0.000375,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.916,37.8,36.7,36.7,881
2016-12-18,2016,3,12,353,224.9,0.77,5,Dry,26,4,3,2,24,59,0.26,165.9,0.74,165.9,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00985,0.000387,0.116,0.00454,1,0.166,0.282,0.0111,25.2,0.944,0.973,0.918,38.6,37.6,37.6,903
2016-12-19,2016,3,12,354,227.36,0.76,5,Dry,26,4,3,2,24,59,0.26,168.4,0.74,168.4,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.107,0.0101,0.000396,0.117,0.00459,1,0.17,0.286,0.0113,25.1,0.945,0.974,0.92,39.2,38.2,38.2,917
2016-12-20,2016,3,12,355,230.37,0.75,5,Dry,26,4,3,2,24,59,0.26,171.4,0.74,171.4,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000406,0.118,0.00464,1,0.174,0.292,0.0115,25.1,0.945,0.976,0.923,39.9,39,39,935
2016-12-21,2016,3,12,356,232.28,0.74,5,Dry,26,4,3,2,24,59,0.25,173.3,0.75,173.3,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000412,0.119,0.00468,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.4,39.4,39.4,946
2016-12-22,2016,3,12,357,234.2,0.74,5,Dry,26,4,3,2,24,59,0.25,175.2,0.75,175.2,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000419,0.12,0.00471,1,0.179,0.299,0.0118,25.1,0.947,0.978,0.926,40.8,39.9,39.9,958
2016-12-23,2016,3,12,358,235.57,0.73,5,Dry,26,4,3,2,24,59,0.25,176.6,0.75,176.6,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.109,0.0108,0.000424,0.12,0.00474,1,0.181,0.301,0.0119,25.1,0.947,0.978,0.927,41.1,40.3,40.3,966
2016-12-24,2016,3,13,359,236.93,0.73,5,Dry,26,4,3,2,24,59,0.25,177.9,0.75,177.9,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000428,0.121,0.00476,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.5,40.6,40.6,974
2016-12-25,2016,3,13,360,238.85,0.72,5,Dry,26,4,3,2,24,59,0.25,179.8,0.75,179.8,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.011,0.000435,0.122,0.0048,1,0.185,0.307,0.0121,25.1,0.948,0.98,0.929,41.9,41.1,41.1,986
2016-12-26,2016,3,13,361,236.93,0.73,5,Dry,26,4,3,2,24,59,0.25,177.9,0.75,177.9,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000428,0.121,0.00476,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.5,40.6,40.6,974
2016-12-27,2016,3,13,362,236.11,0.73,5,Dry,26,4,3,2,24,59,0.25,177.1,0.75,177.1,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000426,0.12,0.00475,1,0.182,0.302,0.0119,25.1,0.947,0.979,0.927,41.3,40.4,40.4,969
2016-12-28,2016,3,13,363,239.12,0.72,5,Dry,26,4,3,2,24,59,0.25,180.1,0.75,180.1,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000436,0.122,0.0048,1,0.186,0.307,0.0121,25.1,0.948,0.98,0.929,42,41.1,41.1,987
2016-12-29,2016,3,13,364,239.94,0.72,5,Dry,26,4,3,2,24,59,0.25,180.9,0.75,180.9,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000439,0.122,0.00482,1,0.187,0.309,0.0122,25.1,0.949,0.98,0.93,42.2,41.3,41.3,992
2016-12-30,2016,3,13,365,238.57,0.72,5,Dry,26,4,3,2,24,59,0.25,179.6,0.75,179.6,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.011,0.000434,0.122,0.00479,1,0.185,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,41,41,984
2016-12-31,2016,3,14,366,240.49,0.72,5,Dry,26,4,3,2,24,59,0.24,181.5,0.76,181.5,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0112,0.000441,0.122,0.00483,1,0.188,0.31,0.0122,25,0.949,0.98,0.93,42.3,41.5,41.5,995
2017-01-01,2016,4,14,1,244.04,0.71,5,Dry,29,5,4,2,33,73,0.3,171,0.7,171,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000406,0.12,0.00472,1,0.173,0.293,0.0116,25,0.946,0.975,0.922,39.7,38.7,38.7,930
2017-01-02,2016,4,14,2,248.14,0.7,5,Dry,29,5,4,2,33,73,0.29,175.1,0.71,175.1,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0106,0.00042,0.121,0.0048,1,0.179,0.3,0.0119,25,0.947,0.977,0.925,40.7,39.8,39.8,954
2017-01-03,2016,4,14,3,252.24,0.69,5,Dry,29,5,4,2,33,73,0.29,179.2,0.71,179.2,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000434,0.123,0.00487,1,0.184,0.308,0.0122,25,0.948,0.98,0.929,41.6,40.8,40.8,979
2017-01-04,2016,4,14,4,257.44,0.67,5,Dry,29,5,4,2,33,73,0.28,184.4,0.72,184.4,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000452,0.125,0.00496,1,0.191,0.317,0.0125,25,0.95,0.98,0.931,42.9,42,42,1010
2017-01-05,2016,4,14,5,258.81,0.67,5,Dry,29,5,4,2,33,73,0.28,185.8,0.72,185.8,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.115,0.0115,0.000457,0.126,0.00499,1,0.193,0.319,0.0126,24.9,0.95,0.98,0.931,43.2,42.3,42.3,1020
2017-01-06,2016,4,14,6,258.53,0.67,5,Dry,29,5,4,2,33,73,0.28,185.5,0.72,185.5,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.114,0.0115,0.000456,0.126,0.00498,1,0.193,0.319,0.0126,24.9,0.95,0.98,0.931,43.1,42.3,42.3,1010
2017-01-07,2016,4,15,7,259.35,0.67,5,Dry,29,5,4,2,33,73,0.28,186.3,0.72,186.3,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.115,0.0116,0.000459,0.126,0.005,1,0.194,0.32,0.0127,24.9,0.95,0.98,0.931,43.3,42.5,42.5,1020
2017-01-08,2016,4,15,8,262.91,0.66,5,Dry,29,5,4,2,33,73,0.28,189.9,0.72,189.9,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000471,0.128,0.00506,1,0.199,0.327,0.0129,24.9,0.952,0.98,0.932,44.2,43.3,43.3,1040
2017-01-09,2016,4,15,9,266.46,0.66,5,Dry,29,5,4,2,33,73,0.27,193.5,0.73,193.5,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0122,0.000483,0.129,0.00513,1,0.204,0.333,0.0132,24.9,0.953,0.98,0.934,45,44.1,44.1,1060
2017-01-10,2016,4,15,10,269.47,0.65,5,Dry,29,5,4,2,33,73,0.27,196.5,0.73,196.5,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000494,0.131,0.00518,1,0.208,0.338,0.0134,24.9,0.954,0.98,0.935,45.7,44.8,44.8,1080
2017-01-11,2016,4,15,11,273.03,0.64,5,Dry,29,5,4,2,33,73,0.27,200,0.73,200,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.12,0.0128,0.000506,0.132,0.00525,1,0.213,0.345,0.0137,24.9,0.955,0.98,0.936,46.6,45.6,45.6,1100
2017-01-12,2016,4,15,12,275.49,0.64,5,Dry,29,5,4,2,33,73,0.27,202.5,0.73,202.5,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.013,0.000514,0.133,0.00529,1,0.216,0.349,0.0139,24.8,0.955,0.98,0.936,47.1,46.2,46.2,1110
2017-01-13,2016,4,15,13,281.78,0.63,5,Dry,29,5,4,2,33,73,0.26,208.8,0.74,208.8,0,0,0,0,-2,2,29,5,4,0,35,247,990,964.8,25.2,0.123,0.0135,0.000536,0.136,0.00541,1,0.224,0.36,0.0143,24.8,0.956,0.98,0.937,48.6,47.6,47.6,1140
2017-01-14,2016,4,16,14,289.71,0.62,5,Dry,29,5,4,2,33,73,0.25,216.7,0.75,216.7,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.125,0.0142,0.000564,0.14,0.00555,1,0.235,0.375,0.0149,24.8,0.958,0.98,0.939,50.4,48.2,48.2,1160
2017-01-15,2016,4,16,15,294.9,0.61,5,Dry,29,5,4,2,33,73,0.25,221.9,0.75,221.9,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0146,0.000582,0.142,0.00565,1,0.242,0.384,0.0153,24.7,0.959,0.98,0.94,51.6,48.2,48.2,1160
2017-01-16,2016,4,16,16,300.1,0.6,5,Dry,29,5,4,2,33,73,0.24,227.1,0.76,227.1,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.0151,0.0006,0.144,0.00574,2,0.0958,0.24,0.00956,24.9,0.922,0.97,0.894,25.5,24.8,49.5,1190
2017-01-17,2016,4,16,17,308.03,0.59,5,Dry,29,5,4,2,33,73,0.24,235,0.76,235,0,0,0,0,-2,2,29,5,4,0,35,273,990,964.9,25.1,0.132,0.0157,0.000628,0.148,0.00589,2,0.101,0.249,0.00993,24.8,0.925,0.97,0.897,26.4,25.6,51.3,1230
2017-01-18,2016,4,16,18,314.86,0.59,5,Dry,29,5,4,2,33,73,0.23,241.9,0.77,241.9,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0163,0.000652,0.151,0.00602,2,0.106,0.256,0.0102,24.8,0.927,0.97,0.899,27.2,26.4,52.8,1270
2017-01-19,2016,4,16,19,320.06,0.58,5,Dry,29,5,4,2,33,73,0.23,247.1,0.77,247.1,0,0,0,0,-2,2,29,5,4,0,35,285,990,965,25,0.136,0.0168,0.00067,0.153,0.00612,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.9,27.8,27,54,1300
2017-01-20,2016,4,16,20,324.71,0.57,5,Dry,29,5,4,2,33,73,0.23,251.7,0.78,251.7,0,0,0,0,-2,2,29,5,4,0,35,290,990,965,25,0.138,0.0178,0.000713,0.156,0.00623,2,0.112,0.268,0.0107,24.7,0.93,0.97,0.902,28.4,27.5,55,1320
2017-01-21,2016,4,17,21,331.54,0.57,5,Dry,29,5,4,2,33,73,0.22,258.5,0.78,258.5,0,0,0,0,-2,2,29,5,4,0,35,297,990,965.1,24.9,0.14,0.021,0.000843,0.161,0.00646,2,0.117,0.278,0.0112,24.7,0.931,0.97,0.903,29.1,28.2,56.5,1360
2017-01-22,2016,4,17,22,340.02,0.56,5,Dry,29,5,4,2,33,73,0.21,267,0.79,267,0,0,0,0,-2,2,29,5,4,0,35,305,990,965.1,24.9,0.143,0.025,0.00101,0.168,0.00676,2,0.123,0.291,0.0117,24.6,0.933,0.97,0.905,30.1,29.2,58.3,1400
2017-01-23,2016,4,17,23,347.95,0.55,5,Dry,29,5,4,2,33,73,0.21,274.9,0.79,274.9,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.0288,0.00116,0.175,0.00703,2,0.128,0.303,0.0122,24.6,0.935,0.97,0.907,30.9,30,60,1440
2017-01-24,2016,4,17,24,353.69,0.55,5,Dry,29,5,4,2,33,73,0.21,280.7,0.79,280.7,0,0,0,0,-2,2,29,5,4,0,35,319,990,965.2,24.8,0.148,0.0315,0.00127,0.179,0.00723,2,0.132,0.311,0.0125,24.5,0.936,0.97,0.908,31.6,30.6,61.3,1470
2017-01-25,2016,4,17,25,357.79,0.54,5,Dry,29,5,4,2,33,73,0.2,284.8,0.8,284.8,0,0,0,0,-2,2,29,5,4,0,35,323,990,965.2,24.8,0.149,0.0334,0.00135,0.183,0.00737,2,0.135,0.318,0.0128,24.5,0.937,0.97,0.909,32,31.1,62.2,1490
