date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2017-01-26,2016,4,17,26,362.44,0.54,5,Dry,29,5,4,2,33,73,0.2,289.4,0.8,289.4,0,0,0,0,-2,2,29,5,4,0,35,327,990,965.2,24.8,0.151,0.0356,0.00144,0.187,0.00753,2,0.138,0.325,0.0131,24.5,0.938,0.97,0.91,32.6,31.6,63.2,1520
2017-01-27,2016,4,17,27,370.92,0.53,5,Dry,29,5,4,2,33,73,0.2,297.9,0.8,297.9,0,0,0,0,-2,2,29,5,4,0,35,336,990,965.3,24.7,0.154,0.0396,0.0016,0.194,0.00783,2,0.144,0.337,0.0136,24.4,0.94,0.97,0.912,33.5,32.5,65,1560
2017-01-28,2016,4,18,28,378.3,0.52,5,Dry,29,5,4,2,33,73,0.19,305.3,0.81,305.3,0,0,0,0,-2,2,29,5,4,0,35,343,990,965.3,24.7,0.157,0.0431,0.00174,0.2,0.00809,2,0.149,0.348,0.0141,24.4,0.941,0.97,0.913,34.3,33.3,66.6,1600
2017-01-29,2016,4,18,29,385.14,0.52,5,Dry,29,5,4,2,33,73,0.19,312.1,0.81,312.1,0,0,0,0,-2,2,29,5,4,0,35,350,990,965.3,24.7,0.159,0.0463,0.00188,0.205,0.00833,2,0.153,0.359,0.0145,24.3,0.942,0.97,0.914,35.1,34,68,1630
2017-01-30,2016,4,18,30,391.97,0.51,5,Dry,29,5,4,2,33,73,0.19,319,0.81,319,0,0,0,0,-2,2,29,5,4,0,35,357,990,965.4,24.6,0.162,0.0496,0.00201,0.211,0.00857,2,0.158,0.369,0.015,24.3,0.943,0.97,0.915,35.8,34.7,69.5,1670
2017-01-31,2016,4,18,31,398.81,0.51,5,Dry,29,5,4,2,33,73,0.18,325.8,0.82,325.8,0,0,0,0,-2,2,29,5,4,0,35,364,990,965.4,24.6,0.164,0.0528,0.00215,0.217,0.00881,2,0.162,0.379,0.0154,24.2,0.944,0.97,0.916,36.6,35.5,70.9,1700
2017-02-01,2016,5,18,32,410.57,0.5,5,Dry,31,6,4,3,41,85,0.21,325.6,0.79,325.6,0,0,0,0,-3,3,31,6,4,0,44,367,990,965.4,24.6,0.165,0.0527,0.00215,0.218,0.00886,2,0.162,0.38,0.0155,24.2,0.944,0.97,0.916,36.4,35.4,70.7,1700
2017-02-02,2016,5,18,33,421.78,0.49,5,Dry,31,6,4,3,41,85,0.2,336.8,0.8,336.8,0,0,0,0,-3,3,31,6,4,0,44,378,990,965.5,24.5,0.169,0.058,0.00237,0.227,0.00926,2,0.17,0.397,0.0162,24.1,0.946,0.971,0.919,37.7,36.6,73.2,1760
2017-02-03,2016,5,18,34,434.63,0.48,5,Dry,31,6,4,3,41,85,0.2,349.6,0.8,349.6,0,0,0,0,-3,3,31,6,4,0,44,391,990,965.6,24.4,0.173,0.064,0.00262,0.237,0.00971,2,0.179,0.416,0.017,24,0.948,0.974,0.924,39.1,38,76.1,1830
2017-02-04,2016,5,19,35,446.93,0.47,5,Dry,31,6,4,3,41,85,0.19,361.9,0.81,361.9,0,0,0,0,-3,3,31,6,4,0,44,403,990,965.6,24.4,0.178,0.0698,0.00286,0.248,0.0102,2,0.187,0.434,0.0178,24,0.95,0.977,0.928,40.4,39.5,78.9,1890
2017-02-05,2016,5,19,36,457.05,0.47,5,Dry,31,6,4,3,41,85,0.19,372.1,0.81,372.1,0,0,0,0,-3,3,31,6,4,0,44,413,990,965.7,24.3,0.181,0.0746,0.00306,0.256,0.0105,2,0.194,0.45,0.0185,23.9,0.951,0.979,0.932,41.5,40.6,81.2,1950
2017-02-06,2016,5,19,37,467.17,0.46,5,Dry,31,6,4,3,41,85,0.18,382.2,0.82,382.2,0,0,0,0,-3,3,31,6,4,0,44,423,990,965.7,24.3,0.185,0.0794,0.00327,0.264,0.0109,2,0.2,0.465,0.0191,23.8,0.953,0.98,0.934,42.5,41.7,83.4,2000
2017-02-07,2016,5,19,38,479.47,0.45,5,Dry,31,6,4,3,41,85,0.18,394.5,0.82,394.5,0,0,0,0,-3,3,31,6,4,0,44,435,990,965.8,24.2,0.189,0.0852,0.00351,0.274,0.0113,2,0.209,0.483,0.0199,23.8,0.954,0.98,0.935,43.9,43,86,2060
2017-02-08,2016,5,19,39,492.32,0.45,5,Dry,31,6,4,3,41,85,0.17,407.3,0.83,407.3,0,0,0,0,-3,3,31,6,4,0,44,448,990,965.8,24.2,0.194,0.0913,0.00377,0.285,0.0118,2,0.217,0.502,0.0208,23.7,0.955,0.98,0.936,45.2,44.3,88.6,2130
2017-02-09,2016,5,19,40,505.17,0.44,5,Dry,31,6,4,3,41,85,0.17,420.2,0.83,420.2,0,0,0,0,-3,3,31,6,4,0,44,461,990,965.9,24.1,0.198,0.0973,0.00403,0.296,0.0123,2,0.226,0.522,0.0216,23.6,0.956,0.98,0.937,46.5,45.6,91.2,2190
2017-02-10,2016,5,19,41,516.39,0.43,5,Dry,31,6,4,3,41,85,0.17,431.4,0.83,431.4,0,0,0,0,-3,3,31,6,4,0,44,472,990,965.9,24.1,0.202,0.103,0.00426,0.305,0.0127,2,0.234,0.539,0.0224,23.5,0.957,0.98,0.938,47.7,46.7,93.4,2240
2017-02-11,2016,5,20,42,527.05,0.42,5,Dry,31,6,4,3,41,85,0.16,442.1,0.84,442.1,0,0,0,0,-3,3,31,6,4,0,44,483,990,966,24,0.206,0.108,0.00448,0.314,0.0131,2,0.241,0.555,0.0231,23.5,0.958,0.98,0.939,48.7,47.8,95.5,2290
2017-02-12,2016,5,20,43,538.26,0.42,5,Dry,31,6,4,3,41,85,0.16,453.3,0.84,453.3,0,0,0,0,-3,3,31,6,4,0,44,494,990,966,24,0.21,0.113,0.00471,0.323,0.0135,2,0.248,0.571,0.0238,23.4,0.958,0.98,0.939,49.8,48.2,96.4,2310
2017-02-13,2016,5,20,44,550.57,0.41,5,Dry,31,6,4,3,41,85,0.15,465.6,0.85,465.6,0,0,0,0,-3,3,31,6,4,0,44,507,990,966.1,23.9,0.214,0.119,0.00496,0.333,0.0139,2,0.257,0.59,0.0247,23.3,0.957,0.98,0.938,51,48.2,96.4,2310
2017-02-14,2016,5,20,45,560.68,0.41,5,Dry,31,6,4,3,41,85,0.15,475.7,0.85,475.7,0,0,0,0,-3,3,31,6,4,0,44,517,990,966.1,23.9,0.22,0.124,0.00517,0.344,0.0144,2,0.264,0.607,0.0254,23.3,0.956,0.98,0.937,51.9,48.2,96.4,2310
2017-02-15,2016,5,20,46,572.99,0.4,5,Dry,31,6,4,3,41,85,0.15,488,0.85,488,0,0,0,0,-3,3,31,6,4,0,44,529,990,966.2,23.8,0.227,0.129,0.00543,0.356,0.015,3,0.162,0.519,0.0218,23.3,0.945,0.97,0.917,35.1,34.1,102,2450
2017-02-16,2016,5,20,47,589.67,0.39,5,Dry,31,6,4,3,41,85,0.14,504.7,0.86,504.7,0,0,0,0,-3,3,31,6,4,0,44,546,990,966.3,23.7,0.237,0.138,0.00582,0.375,0.0158,3,0.17,0.544,0.0229,23.2,0.947,0.97,0.918,36.2,35.1,105,2530
2017-02-17,2016,5,20,48,607.44,0.38,5,Dry,31,6,4,3,41,85,0.14,522.4,0.86,522.4,0,0,0,0,-3,3,31,6,4,0,44,563,990,966.3,23.7,0.247,0.15,0.00634,0.397,0.0168,3,0.178,0.574,0.0243,23.1,0.949,0.97,0.92,37.4,36.3,109,2610
2017-02-18,2016,5,21,49,627.95,0.38,5,Dry,31,6,4,3,41,85,0.14,543,0.86,543,0,0,0,0,-3,3,31,6,4,0,44,584,990,966.4,23.6,0.258,0.164,0.00694,0.422,0.0179,3,0.187,0.609,0.0258,23,0.95,0.973,0.925,38.8,37.7,113,2720
2017-02-19,2016,5,21,50,649,0.37,5,Dry,31,6,4,3,41,85,0.13,564,0.87,564,0,0,0,0,-3,3,31,6,4,0,44,605,990,966.5,23.5,0.27,0.178,0.00756,0.448,0.0191,3,0.196,0.644,0.0274,22.9,0.952,0.976,0.929,40.1,39.2,117,2820
2017-02-20,2016,5,21,51,672.79,0.36,5,Dry,31,6,4,3,41,85,0.13,587.8,0.87,587.8,0,0,0,0,-3,3,31,6,4,0,44,629,990,966.6,23.4,0.284,0.194,0.00827,0.478,0.0204,3,0.207,0.685,0.0292,22.7,0.954,0.98,0.934,41.6,40.8,122,2940
2017-02-21,2016,5,21,52,698.77,0.35,5,Dry,31,6,4,3,41,85,0.12,613.8,0.88,613.8,0,0,0,0,-3,3,31,6,4,0,44,655,990,966.7,23.3,0.299,0.211,0.00905,0.51,0.0219,3,0.219,0.728,0.0313,22.6,0.955,0.98,0.936,43.3,42.4,127,3050
2017-02-22,2016,5,21,53,725.29,0.34,5,Dry,31,6,4,3,41,85,0.12,640.3,0.88,640.3,0,0,0,0,-3,3,31,6,4,0,44,681,990,966.8,23.2,0.314,0.229,0.00986,0.542,0.0234,3,0.231,0.773,0.0333,22.4,0.956,0.98,0.937,44.9,44,132,3170
2017-02-23,2016,5,21,54,752.91,0.33,5,Dry,31,6,4,3,41,85,0.11,667.9,0.89,667.9,0,0,0,0,-3,3,31,6,4,0,44,709,990,966.9,23.1,0.329,0.247,0.0107,0.577,0.025,3,0.243,0.82,0.0355,22.3,0.957,0.98,0.938,46.5,45.6,137,3280
2017-02-24,2016,5,21,55,777.63,0.32,5,Dry,31,6,4,3,41,85,0.11,692.6,0.89,692.6,0,0,0,0,-3,3,31,6,4,0,44,734,990,967,23,0.343,0.264,0.0115,0.607,0.0264,3,0.254,0.861,0.0375,22.1,0.957,0.98,0.938,48,47,141,3380
2017-02-25,2016,5,22,56,799.45,0.31,5,Dry,31,6,4,3,41,85,0.11,714.5,0.89,714.5,0,0,0,0,-3,3,31,6,4,0,44,755,990,967.1,22.9,0.356,0.278,0.0121,0.634,0.0277,3,0.264,0.898,0.0392,22,0.957,0.98,0.938,49.2,48.2,145,3470
2017-02-26,2016,5,22,57,829.23,0.3,5,Dry,31,6,4,3,41,85,0.1,744.2,0.9,744.2,0,0,0,0,-3,3,31,6,4,0,44,785,990,967.2,22.8,0.374,0.298,0.0131,0.672,0.0295,3,0.277,0.949,0.0417,21.8,0.957,0.98,0.938,50.8,48.2,145,3470
2017-02-27,2016,5,22,58,862.59,0.29,5,Dry,31,6,4,3,41,85,0.099,777.6,0.9,777.6,0,0,0,0,-3,3,31,6,4,0,44,819,990,967.4,22.6,0.404,0.315,0.0139,0.72,0.0318,4,0.205,0.925,0.0408,21.7,0.952,0.975,0.929,39.5,38.5,154,3690
2017-02-28,2016,5,22,59,898.69,0.28,5,Dry,31,6,4,3,41,85,0.095,813.7,0.91,813.7,0,0,0,0,-3,3,31,6,4,0,44,855,990,967.5,22.5,0.437,0.333,0.0148,0.77,0.0342,4,0.217,0.987,0.0439,21.5,0.954,0.978,0.933,40.9,40,160,3840
2017-03-01,2016,6,22,60,937.06,0.27,4,Mod_Dry,41,8,7,6,67,129,0.14,808.1,0.86,808.1,0,0,0,0,-6,6,41,8,7,0,73,864,990,967.6,22.4,0.446,0.33,0.0148,0.776,0.0347,4,0.215,0.991,0.0443,21.4,0.953,0.977,0.931,40.3,39.4,158,3780
2017-03-02,2016,6,22,61,982.27,0.26,4,Mod_Dry,41,8,7,6,67,129,0.13,853.3,0.87,853.3,0,0,0,0,-6,6,41,8,7,0,73,909,990,967.8,22.2,0.487,0.352,0.0159,0.839,0.0379,4,0.23,1.07,0.0483,21.1,0.954,0.98,0.935,42.1,41.3,165,3960
2017-03-03,2016,6,22,62,1034.7,0.24,4,Mod_Dry,41,8,7,6,67,129,0.13,905.7,0.88,905.7,0,0,0,0,-6,6,41,8,7,0,73,962,990,968,22,0.535,0.377,0.0172,0.913,0.0415,4,0.248,1.16,0.0528,20.8,0.955,0.98,0.936,44.2,43.3,173,4160
2017-03-04,2016,6,23,63,1094.8,0.23,4,Mod_Dry,41,8,7,6,67,129,0.12,965.8,0.88,965.8,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.59,0.406,0.0186,0.997,0.0457,4,0.268,1.27,0.058,20.5,0.956,0.98,0.936,46.5,45.5,182,4370
2017-03-05,2016,6,23,64,1163,0.22,4,Mod_Dry,41,8,7,6,67,129,0.11,1034,0.89,1034,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.684,0.499,0.0231,1.18,0.0548,4,0.287,1.47,0.0681,20.1,0.955,0.98,0.936,48.7,47.7,191,4580
2017-03-06,2016,6,23,65,1233.8,0.21,4,Mod_Dry,41,8,7,6,67,129,0.1,1105,0.9,1100,5,1,0,0,-6,10,42,8,7,0,77,1160,990,968.6,21.4,0.782,0.648,0.0303,1.43,0.0669,4,0.3,1.73,0.081,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2017-03-07,2016,6,23,66,1306.9,0.2,4,Mod_Dry,41,8,7,6,67,129,0.099,1178,0.9,1100,78,18,2,2,-4,60,59,10,9,2,127,1180,990,968.9,21.1,0.813,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0833,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2017-03-08,2016,6,23,67,1388.5,0.19,4,Mod_Dry,41,8,7,6,67,129,0.093,1259,0.91,1100,159,36,5,5,-1,114,77,13,12,5,181,1200,990,969.1,20.9,0.848,0.648,0.031,1.5,0.0717,4,0.3,1.8,0.086,19.1,0.953,0.98,0.934,49,48,192,4610
2017-03-09,2016,6,23,68,1428.6,0.19,4,Mod_Dry,41,8,7,6,67,129,0.09,1300,0.91,1100,200,45,6,6,0,143,86,14,13,6,210,1210,990,969.3,20.7,0.864,0.648,0.0312,1.51,0.0729,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2017-03-10,2016,6,23,69,1475.5,0.18,4,Mod_Dry,41,8,7,6,67,129,0.087,1347,0.91,1100,247,56,7,8,1,175,97,15,15,7,242,1230,990,969.4,20.6,0.885,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2017-03-11,2016,6,24,70,1529.6,0.17,3,Normal,49,9,9,9,107,183,0.12,1347,0.88,1100,247,51,7,8,-2,183,100,16,17,7,290,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0758,4,0.3,1.85,0.0905,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2017-03-12,2016,6,24,71,1591,0.16,3,Normal,49,9,9,9,107,183,0.12,1408,0.89,1100,308,51,9,9,0,239,100,18,18,9,346,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2017-03-13,2016,6,24,72,1666.6,0.16,3,Normal,49,9,9,9,107,183,0.11,1484,0.89,1100,384,51,9,12,3,309,100,18,21,12,416,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2017-03-14,2016,6,24,73,1757.3,0.15,3,Normal,49,9,9,9,107,183,0.1,1574,0.9,1100,474,51,9,14,5,395,100,18,23,14,502,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2017-03-15,2016,6,24,74,1863.6,0.14,3,Normal,49,9,9,9,107,183,0.098,1681,0.9,1100,581,51,9,16,8,497,100,18,25,17,604,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2017-03-16,2016,6,24,75,1993.5,0.13,3,Normal,49,9,9,9,107,183,0.092,1810,0.91,1100,710,51,9,16,12,622,100,18,25,21,729,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2017-03-17,2016,6,24,76,2141,0.11,3,Normal,49,9,9,9,107,183,0.086,1958,0.92,1100,858,51,9,16,17,765,100,18,25,26,872,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2017-03-18,2016,6,25,77,2292.1,0.1,3,Normal,49,9,9,9,107,183,0.08,2109,0.92,1100,1010,51,9,16,21,912,100,18,25,30,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
2017-03-19,2016,6,25,78,2416.2,0.09,3,Normal,49,9,9,9,107,183,0.076,2233,0.92,1100,1130,51,9,16,25,1030,100,18,25,34,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2017-03-20,2016,6,25,79,2557.8,0.082,3,Normal,49,9,9,9,107,183,0.071,2375,0.93,1100,1280,51,9,16,29,1170,100,18,25,38,1280,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2017-03-21,2016,6,25,80,2717.6,0.072,3,Normal,49,9,9,9,107,183,0.067,2535,0.93,1100,1440,51,9,16,34,1330,100,18,25,43,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.8,151,3630
2017-03-22,2016,6,25,81,2896.3,0.061,3,Normal,49,9,9,9,107,183,0.063,2713,0.94,1100,1610,51,9,16,39,1500,100,18,25,48,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.0941,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2017-03-23,2016,6,25,82,3102.9,0.05,3,Normal,49,9,9,9,107,183,0.059,2920,0.94,1100,1820,51,9,16,46,1700,100,18,25,55,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.097,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.2,141,3380
2017-03-24,2016,6,25,83,3313.7,0.041,3,Normal,49,9,9,9,107,183,0.055,3131,0.94,1100,2030,51,9,16,52,1900,100,18,25,61,2010,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0998,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,34,136,3260
2017-03-25,2016,6,26,84,3477.5,0.033,3,Normal,49,9,9,9,107,183,0.053,3294,0.95,1100,2190,51,9,16,57,2060,100,18,25,66,2170,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3170
2017-03-26,2016,6,26,85,3643.5,0.026,3,Normal,49,9,9,9,107,183,0.05,3461,0.95,1100,2360,51,9,16,62,2220,100,18,25,71,2330,1240,990,974.9,15.1,0.926,0.648,0.043,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.1,32.1,128,3080
2017-03-27,2016,6,26,86,3811.7,0.019,3,Normal,49,9,9,9,107,183,0.048,3629,0.95,1100,2530,51,9,16,67,2390,100,18,25,76,2490,1240,990,975.3,14.7,0.926,0.648,0.044,1.57,0.107,4,0.3,1.87,0.127,12.8,0.928,0.97,0.9,32.1,31.2,125,2990
2017-03-28,2016,6,26,87,3981.9,0.015,3,Normal,49,9,9,9,107,183,0.046,3799,0.95,1100,2700,51,9,16,71,2550,100,18,25,80,2660,1240,990,975.6,14.4,0.926,0.648,0.0451,1.57,0.11,4,0.3,1.87,0.131,12.5,0.924,0.97,0.897,31.1,30.2,121,2900
2017-03-29,2016,6,26,88,4136.4,0.012,3,Normal,49,9,9,9,107,183,0.044,3953,0.96,1100,2850,51,9,16,71,2710,100,18,25,80,2810,1240,990,975.9,14.1,0.926,0.648,0.0461,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.3,29.4,118,2820
2017-03-30,2016,6,26,89,4265.6,0.0095,3,Normal,49,9,9,9,107,183,0.043,4083,0.96,1100,2980,51,9,16,71,2840,100,18,25,80,2940,1240,990,976.2,13.8,0.926,0.648,0.0468,1.57,0.114,4,0.3,1.87,0.135,12,0.92,0.97,0.892,29.7,28.8,115,2760
2017-03-31,2016,6,26,90,4377.8,0.0087,3,Normal,49,9,9,9,107,183,0.042,4195,0.96,1100,3100,51,9,16,71,2950,100,18,25,80,3060,1240,990,976.4,13.6,0.926,0.648,0.0475,1.57,0.116,4,0.3,1.87,0.138,11.8,0.918,0.97,0.89,29.1,28.2,113,2710
2017-04-01,2016,7,27,91,4454.6,0.0082,2,Mod_Wet,70,14,18,25,168,295,0.066,4160,0.93,1100,3060,30,4,7,55,2960,100,18,25,80,3130,1240,990,976.5,13.5,0.926,0.648,0.048,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.889,28.7,27.8,111,2670
2017-04-02,2016,7,27,92,4513.5,0.0078,2,Mod_Wet,70,14,18,25,168,295,0.065,4219,0.94,1100,3120,30,4,7,55,3020,100,18,25,80,3190,1240,990,976.6,13.4,0.926,0.648,0.0484,1.57,0.118,4,0.3,1.87,0.14,11.5,0.915,0.97,0.888,28.4,27.5,110,2640
2017-04-03,2016,7,27,93,4563.5,0.0074,2,Mod_Wet,70,14,18,25,168,295,0.065,4269,0.94,1100,3170,30,4,7,55,3070,100,18,25,80,3240,1240,990,976.7,13.3,0.926,0.648,0.0488,1.57,0.118,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.1,27.3,109,2620
2017-04-04,2016,7,27,94,4595.4,0.0072,2,Mod_Wet,70,14,18,25,168,295,0.064,4300,0.94,1100,3200,30,4,7,55,3100,100,18,25,80,3270,1240,990,976.8,13.2,0.926,0.648,0.049,1.57,0.119,4,0.3,1.87,0.142,11.4,0.914,0.97,0.886,28,27.1,109,2610
2017-04-05,2016,7,27,95,4618.3,0.007,2,Mod_Wet,70,14,18,25,168,295,0.064,4323,0.94,1100,3220,30,4,7,55,3130,100,18,25,80,3300,1240,990,976.8,13.2,0.926,0.648,0.0491,1.57,0.119,4,0.3,1.87,0.142,11.3,0.913,0.97,0.886,27.9,27,108,2590
2017-04-06,2016,7,27,96,4641.1,0.0068,2,Mod_Wet,70,14,18,25,168,295,0.064,4346,0.94,1100,3250,30,4,7,55,3150,100,18,25,80,3320,1240,990,976.9,13.1,0.926,0.648,0.0493,1.57,0.12,4,0.3,1.87,0.143,11.3,0.913,0.97,0.885,27.7,26.9,108,2580
2017-04-07,2016,7,27,97,4654.9,0.0067,2,Mod_Wet,70,14,18,25,168,295,0.063,4360,0.94,1100,3260,30,4,7,55,3160,100,18,25,80,3330,1240,990,976.9,13.1,0.926,0.648,0.0494,1.57,0.12,4,0.3,1.87,0.143,11.2,0.912,0.97,0.885,27.7,26.8,107,2570
2017-04-08,2016,7,28,98,4668.6,0.0067,2,Mod_Wet,70,14,18,25,168,295,0.063,4374,0.94,1100,3270,30,4,7,55,3180,100,18,25,80,3350,1240,990,976.9,13.1,0.926,0.648,0.0495,1.57,0.12,4,0.3,1.87,0.143,11.2,0.912,0.97,0.885,27.6,26.7,107,2560
2017-04-09,2016,7,28,99,4682.4,0.0066,2,Mod_Wet,70,14,18,25,168,295,0.063,4387,0.94,1100,3290,30,4,7,55,3190,100,18,25,80,3360,1240,990,976.9,13.1,0.926,0.648,0.0496,1.57,0.12,4,0.3,1.87,0.143,11.2,0.912,0.97,0.885,27.5,26.5,106,2550
2017-04-10,2016,7,28,100,4696.1,0.0065,2,Mod_Wet,70,14,18,25,168,295,0.063,4401,0.94,1100,3300,30,4,7,55,3210,100,18,25,80,3370,1240,990,977,13,0.926,0.648,0.0497,1.57,0.121,4,0.3,1.87,0.144,11.2,0.912,0.97,0.884,27.5,26.4,106,2540
2017-04-11,2016,7,28,101,4700.7,0.0064,2,Mod_Wet,70,14,18,25,168,295,0.063,4406,0.94,1100,3310,30,4,7,55,3210,100,18,25,80,3380,1240,990,977,13,0.926,0.648,0.0497,1.57,0.121,4,0.3,1.87,0.144,11.2,0.912,0.97,0.884,27.4,26.4,106,2530
2017-04-12,2016,7,28,102,4705.3,0.0064,2,Mod_Wet,70,14,18,25,168,295,0.063,4410,0.94,1100,3310,30,4,7,55,3210,100,18,25,80,3380,1240,990,977,13,0.926,0.648,0.0497,1.57,0.121,4,0.3,1.87,0.144,11.2,0.912,0.97,0.884,27.4,26.4,105,2530
2017-04-13,2016,7,28,103,4700.7,0.0064,2,Mod_Wet,70,14,18,25,168,295,0.063,4406,0.94,1100,3310,30,4,7,55,3210,100,18,25,80,3380,1240,990,977,13,0.926,0.648,0.0497,1.57,0.121,4,0.3,1.87,0.144,11.2,0.912,0.97,0.884,27.4,26.4,106,2530
2017-04-14,2016,7,28,104,4696.1,0.0065,2,Mod_Wet,70,14,18,25,168,295,0.063,4401,0.94,1100,3300,30,4,7,55,3210,100,18,25,80,3370,1240,990,977,13,0.926,0.648,0.0497,1.57,0.121,4,0.3,1.87,0.144,11.2,0.912,0.97,0.884,27.5,26.4,106,2540
2017-04-15,2016,7,29,105,4682.4,0.0066,2,Mod_Wet,70,14,18,25,168,295,0.063,4387,0.94,1100,3290,30,4,7,55,3190,100,18,25,80,3360,1240,990,976.9,13.1,0.926,0.648,0.0496,1.57,0.12,4,0.3,1.87,0.143,11.2,0.912,0.97,0.885,27.5,26.5,106,2550
2017-04-16,2016,7,29,106,4659.5,0.0067,2,Mod_Wet,70,14,18,25,168,295,0.063,4364,0.94,1100,3260,30,4,7,55,3170,100,18,25,80,3340,1240,990,976.9,13.1,0.926,0.648,0.0494,1.57,0.12,4,0.3,1.87,0.143,11.2,0.912,0.97,0.885,27.7,26.7,107,2570
2017-04-17,2016,7,29,107,4636.6,0.0069,2,Mod_Wet,70,14,18,25,168,295,0.064,4342,0.94,1100,3240,30,4,7,55,3150,100,18,25,80,3310,1240,990,976.8,13.2,0.926,0.648,0.0493,1.57,0.12,4,0.3,1.87,0.142,11.3,0.913,0.97,0.885,27.8,26.9,108,2580
2017-04-18,2016,7,29,108,4604.6,0.0071,2,Mod_Wet,70,14,18,25,168,295,0.064,4310,0.94,1100,3210,30,4,7,55,3110,100,18,25,80,3280,1240,990,976.8,13.2,0.926,0.648,0.049,1.57,0.119,4,0.3,1.87,0.142,11.3,0.913,0.97,0.886,27.9,27.1,108,2600
2017-04-19,2016,7,29,109,4563.5,0.0074,2,Mod_Wet,70,14,18,25,168,295,0.065,4269,0.94,1100,3170,30,4,7,55,3070,100,18,25,80,3240,1240,990,976.7,13.3,0.926,0.648,0.0488,1.57,0.118,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.1,27.3,109,2620
2017-04-20,2016,7,29,110,4522.6,0.0077,2,Mod_Wet,70,14,18,25,168,295,0.065,4228,0.94,1100,3130,30,4,7,55,3030,100,18,25,80,3200,1240,990,976.6,13.4,0.926,0.648,0.0485,1.57,0.118,4,0.3,1.87,0.14,11.5,0.915,0.97,0.887,28.3,27.5,110,2640
2017-04-21,2016,7,29,111,4481.7,0.008,1,Wet,84,14,20,27,219,364,0.081,4118,0.92,1100,3020,16,4,5,53,2940,100,18,25,80,3160,1240,990,976.6,13.4,0.926,0.648,0.0482,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.888,28.6,27.7,111,2660
2017-04-22,2016,7,30,112,4441,0.0083,1,Wet,84,14,20,27,219,364,0.082,4077,0.92,1100,2980,16,4,5,53,2900,100,18,25,80,3120,1240,990,976.5,13.5,0.926,0.648,0.048,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.889,28.8,27.9,112,2680
2017-04-23,2016,7,30,113,4391.3,0.0086,1,Wet,84,14,20,27,219,364,0.083,4027,0.92,1100,2930,16,4,5,53,2850,100,18,25,80,3070,1240,990,976.4,13.6,0.926,0.648,0.0476,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29,28.1,113,2700
2017-04-24,2016,7,30,114,4332.8,0.0091,1,Wet,84,14,20,27,219,364,0.084,3969,0.92,1100,2870,16,4,5,53,2790,100,18,25,80,3010,1240,990,976.3,13.7,0.926,0.648,0.0473,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.891,29.3,28.4,114,2730
2017-04-25,2016,7,30,115,4274.5,0.0095,1,Wet,84,14,20,27,219,364,0.085,3911,0.92,1100,2810,16,4,5,53,2730,100,18,25,80,2950,1240,990,976.2,13.8,0.926,0.648,0.0469,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.892,29.6,28.7,115,2760
2017-04-26,2016,7,30,116,4216.4,0.0099,1,Wet,84,14,20,27,219,364,0.086,3852,0.91,1100,2750,16,4,5,53,2670,100,18,25,80,2890,1240,990,976.1,13.9,0.926,0.648,0.0465,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.893,29.9,29,116,2790
2017-04-27,2016,7,30,117,4149.7,0.011,1,Wet,84,14,20,27,219,364,0.088,3786,0.91,1100,2690,16,4,5,53,2610,100,18,25,80,2830,1240,990,976,14,0.926,0.648,0.0461,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.3,29.3,117,2820
2017-04-28,2016,7,30,118,4092.1,0.013,1,Wet,84,14,20,27,219,364,0.089,3728,0.91,1100,2630,16,4,5,52,2550,100,18,25,79,2770,1240,990,975.8,14.2,0.926,0.648,0.0458,1.57,0.111,4,0.3,1.87,0.132,12.3,0.922,0.97,0.895,30.5,29.6,119,2840
2017-04-29,2016,7,31,119,4034.7,0.014,1,Wet,84,14,20,27,219,364,0.09,3671,0.91,1100,2570,16,4,5,50,2500,100,18,25,77,2720,1240,990,975.7,14.3,0.926,0.648,0.0455,1.57,0.11,4,0.3,1.87,0.131,12.4,0.923,0.97,0.896,30.8,29.9,120,2870
2017-04-30,2016,7,31,120,3977.5,0.015,1,Wet,84,14,20,27,219,364,0.091,3613,0.91,1100,2510,16,4,5,48,2440,100,18,25,75,2660,1240,990,975.6,14.4,0.926,0.648,0.0451,1.57,0.11,4,0.3,1.87,0.13,12.5,0.924,0.97,0.897,31.1,30.2,121,2900
2017-05-01,2016,8,31,121,3920.5,0.017,2,Mod_Wet,65,14,17,23,202,321,0.082,3600,0.92,1100,2500,35,4,8,52,2400,100,18,25,75,2600,1240,990,975.5,14.5,0.926,0.648,0.0447,1.57,0.109,4,0.3,1.87,0.129,12.6,0.926,0.97,0.898,31.5,30.5,122,2930
2017-05-02,2016,8,31,122,3863.8,0.018,2,Mod_Wet,65,14,17,23,202,321,0.083,3543,0.92,1100,2440,35,4,8,50,2350,100,18,25,73,2550,1240,990,975.4,14.6,0.926,0.648,0.0444,1.57,0.108,4,0.3,1.87,0.128,12.7,0.927,0.97,0.899,31.8,30.9,123,2960
2017-05-03,2016,8,31,123,3807.3,0.02,2,Mod_Wet,65,14,17,23,202,321,0.084,3486,0.92,1100,2390,35,4,8,49,2290,100,18,25,72,2490,1240,990,975.3,14.7,0.926,0.648,0.044,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.2,125,2990
2017-05-04,2016,8,31,124,3759.7,0.021,2,Mod_Wet,65,14,17,23,202,321,0.085,3439,0.92,1100,2340,35,4,8,47,2250,100,18,25,70,2450,1240,990,975.2,14.8,0.926,0.648,0.0437,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.4,31.5,126,3020
2017-05-05,2016,8,31,125,3712.2,0.023,2,Mod_Wet,65,14,17,23,202,321,0.086,3391,0.91,1100,2290,35,4,8,46,2200,100,18,25,69,2400,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.105,4,0.3,1.87,0.126,13.1,0.929,0.97,0.901,32.7,31.7,127,3050
2017-05-06,2016,8,32,126,3664.9,0.025,2,Mod_Wet,65,14,17,23,202,321,0.088,3344,0.91,1100,2240,35,4,8,44,2150,100,18,25,67,2360,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33,32,128,3070
2017-05-07,2016,8,32,127,3617.8,0.027,2,Mod_Wet,65,14,17,23,202,321,0.089,3297,0.91,1100,2200,35,4,8,43,2110,100,18,25,66,2310,1240,990,974.9,15.1,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3100
2017-05-08,2016,8,32,128,3579.4,0.028,2,Mod_Wet,65,14,17,23,202,321,0.09,3258,0.91,1100,2160,35,4,8,42,2070,100,18,25,65,2270,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.103,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.5,32.5,130,3120
2017-05-09,2016,8,32,129,3541.1,0.03,2,Mod_Wet,65,14,17,23,202,321,0.091,3220,0.91,1100,2120,35,4,8,41,2030,100,18,25,64,2230,1240,990,974.7,15.3,0.926,0.648,0.0424,1.57,0.103,4,0.3,1.87,0.123,13.4,0.932,0.97,0.904,33.7,32.7,131,3140
2017-05-10,2016,8,32,130,3502.9,0.031,2,Mod_Wet,65,14,17,23,202,321,0.092,3182,0.91,1100,2080,35,4,8,39,2000,100,18,25,62,2200,1240,990,974.6,15.4,0.926,0.648,0.0422,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.9,132,3160
2017-05-11,2016,8,32,131,3464.8,0.033,2,Mod_Wet,65,14,17,23,202,321,0.093,3144,0.91,1100,2040,35,4,8,38,1960,100,18,25,61,2160,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.905,34.2,33.1,133,3180
2017-05-12,2016,8,32,132,3426.8,0.035,2,Mod_Wet,65,14,17,23,202,321,0.094,3106,0.91,1100,2010,35,4,8,37,1920,100,18,25,60,2120,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.3,133,3200
2017-05-13,2016,8,33,133,3389,0.038,2,Mod_Wet,65,14,17,23,202,321,0.095,3068,0.91,1100,1970,35,4,8,36,1890,100,18,25,59,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.6,134,3220
2017-05-14,2016,8,33,134,3351.3,0.04,2,Mod_Wet,65,14,17,23,202,321,0.096,3030,0.9,1100,1930,35,4,8,35,1850,100,18,25,58,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2017-05-15,2016,8,33,135,3313.7,0.041,2,Mod_Wet,65,14,17,23,202,321,0.097,2993,0.9,1100,1890,35,4,8,34,1810,100,18,25,57,2010,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0998,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,34,136,3260
2017-05-16,2016,8,33,136,3276.2,0.043,2,Mod_Wet,65,14,17,23,202,321,0.098,2955,0.9,1100,1860,35,4,8,33,1780,100,18,25,56,1980,1240,990,974.1,15.9,0.926,0.648,0.0409,1.57,0.0993,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
2017-05-17,2016,8,33,137,3222.3,0.045,2,Mod_Wet,65,14,17,23,202,321,0.1,2901,0.9,1100,1800,35,4,8,31,1720,100,18,25,54,1930,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0986,4,0.3,1.87,0.117,14.1,0.936,0.97,0.907,35.6,34.5,138,3310
2017-05-18,2016,8,33,138,3168.6,0.047,2,Mod_Wet,65,14,17,23,202,321,0.1,2848,0.9,1100,1750,35,4,8,29,1670,100,18,25,52,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0979,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2017-05-19,2016,8,33,139,3115.2,0.049,2,Mod_Wet,65,14,17,23,202,321,0.1,2794,0.9,1100,1690,35,4,8,28,1620,100,18,25,51,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,141,3370
2017-05-20,2016,8,34,140,3053.9,0.052,2,Mod_Wet,65,14,17,23,202,321,0.1,2733,0.9,1100,1630,35,4,8,26,1560,100,18,25,49,1760,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0963,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2017-05-21,2016,8,34,141,2993,0.055,2,Mod_Wet,65,14,17,23,202,321,0.11,2672,0.89,1100,1570,35,4,8,24,1500,100,18,25,47,1700,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0954,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3450
2017-05-22,2016,8,34,142,2932.5,0.059,2,Mod_Wet,65,14,17,23,202,321,0.11,2611,0.89,1100,1510,35,4,8,22,1440,100,18,25,45,1640,1240,990,973.4,16.6,0.926,0.648,0.0389,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.971,0.912,37.4,36.3,145,3490
2017-05-23,2016,8,34,143,2872.3,0.062,2,Mod_Wet,65,14,17,23,202,321,0.11,2551,0.89,1100,1450,35,4,8,21,1380,100,18,25,44,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.8,36.8,147,3530
2017-05-24,2016,8,34,144,2812.5,0.066,2,Mod_Wet,65,14,17,23,202,321,0.11,2491,0.89,1100,1390,35,4,8,19,1330,100,18,25,42,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.2,37.2,149,3570
2017-05-25,2016,8,34,145,2760.9,0.069,2,Mod_Wet,65,14,17,23,202,321,0.12,2440,0.88,1100,1340,35,4,8,17,1280,100,18,25,40,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2017-05-26,2016,8,34,146,2709.7,0.072,2,Mod_Wet,65,14,17,23,202,321,0.12,2389,0.88,1100,1290,35,4,8,16,1230,100,18,25,39,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,152,3640
2017-05-27,2016,8,35,147,2658.8,0.075,2,Mod_Wet,65,14,17,23,202,321,0.12,2338,0.88,1100,1240,35,4,8,14,1180,100,18,25,37,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.2,38.2,153,3670
2017-05-28,2016,8,35,148,2608.1,0.079,2,Mod_Wet,65,14,17,23,202,321,0.12,2287,0.88,1100,1190,35,4,8,13,1130,100,18,25,36,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.108,15.6,0.943,0.975,0.92,39.6,38.6,154,3700
2017-05-29,2016,8,35,149,2557.8,0.082,2,Mod_Wet,65,14,17,23,202,321,0.13,2237,0.88,1100,1140,35,4,8,11,1080,100,18,25,34,1280,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2017-05-30,2016,8,35,150,2507.7,0.085,2,Mod_Wet,65,14,17,23,202,321,0.13,2187,0.87,1100,1090,35,4,8,10,1030,100,18,25,33,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.2,39.3,157,3770
2017-05-31,2016,8,35,151,2458,0.088,2,Mod_Wet,65,14,17,23,202,321,0.13,2137,0.87,1100,1040,35,4,8,8,982,100,18,25,31,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.6,159,3810
2017-06-01,2016,9,35,152,2408.6,0.091,2,Mod_Wet,62,12,14,16,153,257,0.11,2152,0.89,1100,1050,38,6,11,16,981,100,18,25,32,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2017-06-02,2016,9,35,153,2359.5,0.096,2,Mod_Wet,62,12,14,16,153,257,0.11,2103,0.89,1100,1000,38,6,11,14,934,100,18,25,30,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2017-06-03,2016,9,36,154,2310.8,0.1,2,Mod_Wet,62,12,14,16,153,257,0.11,2054,0.89,1100,954,38,6,11,13,886,100,18,25,29,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2017-06-04,2016,9,36,155,2262.4,0.11,2,Mod_Wet,62,12,14,16,153,257,0.11,2005,0.89,1100,905,38,6,11,11,839,100,18,25,27,992,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3940
2017-06-05,2016,9,36,156,2192.2,0.11,2,Mod_Wet,62,12,14,16,153,257,0.12,1935,0.88,1100,835,38,6,11,9,771,100,18,25,25,924,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2017-06-06,2016,9,36,157,2130.1,0.12,2,Mod_Wet,62,12,14,16,153,257,0.12,1873,0.88,1100,773,38,6,11,7,711,100,18,25,23,864,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
2017-06-07,2016,9,36,158,2068.6,0.12,2,Mod_Wet,62,12,14,16,153,257,0.12,1812,0.88,1100,712,38,6,11,5,652,100,18,25,21,805,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2017-06-08,2016,9,36,159,2007.7,0.13,2,Mod_Wet,62,12,14,16,153,257,0.13,1751,0.87,1100,651,38,6,11,4,592,100,18,25,20,745,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2017-06-09,2016,9,36,160,1954.5,0.13,2,Mod_Wet,62,12,14,16,153,257,0.13,1698,0.87,1100,598,38,6,11,2,541,100,18,25,18,694,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43.1,172,4130
2017-06-10,2016,9,37,161,1901.9,0.13,2,Mod_Wet,62,12,14,16,153,257,0.14,1645,0.86,1100,545,38,6,11,0,490,100,18,25,16,643,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2017-06-11,2016,9,37,162,1849.7,0.14,2,Mod_Wet,62,12,14,16,153,257,0.14,1593,0.86,1100,493,38,6,11,-1,439,100,18,25,15,592,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.9,44,176,4220
2017-06-12,2016,9,37,163,1805,0.14,2,Mod_Wet,62,12,14,16,153,257,0.14,1548,0.86,1100,448,38,6,11,-3,396,100,18,25,13,549,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.2,44.3,177,4260
2017-06-13,2016,9,37,164,1760.7,0.15,2,Mod_Wet,62,12,14,16,153,257,0.15,1504,0.85,1100,404,38,6,11,-4,353,100,18,25,12,506,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2017-06-14,2016,9,37,165,1716.7,0.15,2,Mod_Wet,62,12,14,16,153,257,0.15,1460,0.85,1100,360,38,6,11,-5,310,100,18,25,11,463,1240,990,970.2,19.8,0.926,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,46,45.1,180,4330
2017-06-15,2016,9,37,166,1673.3,0.16,2,Mod_Wet,62,12,14,16,153,257,0.15,1416,0.85,1100,316,38,6,10,-7,269,100,18,24,9,422,1240,990,970,20,0.924,0.648,0.0325,1.57,0.0788,4,0.3,1.87,0.0938,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2017-06-16,2016,9,37,167,1630.3,0.16,2,Mod_Wet,62,12,14,16,153,257,0.16,1373,0.84,1100,273,38,6,8,-8,229,100,18,22,8,382,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.078,4,0.3,1.87,0.0929,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2017-06-17,2016,9,38,168,1594.2,0.16,2,Mod_Wet,62,12,14,16,153,257,0.16,1337,0.84,1100,237,38,6,7,-9,195,100,18,21,7,348,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47.1,46.2,185,4430
2017-06-18,2016,9,38,169,1558.5,0.17,2,Mod_Wet,62,12,14,16,153,257,0.17,1302,0.83,1100,202,38,6,6,-10,162,100,18,20,6,315,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0916,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2017-06-19,2016,9,38,170,1523.2,0.17,2,Mod_Wet,62,12,14,16,153,257,0.17,1266,0.83,1100,166,38,5,5,-11,129,100,17,19,5,282,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2017-06-20,2016,9,38,171,1488.2,0.18,2,Mod_Wet,62,12,14,16,153,257,0.17,1231,0.83,1100,131,30,4,4,-12,105,92,16,18,4,258,1230,990,969.4,20.6,0.883,0.648,0.0315,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2017-06-21,2016,9,38,172,1453.5,0.18,2,Mod_Wet,62,12,14,16,153,257,0.18,1197,0.82,1100,97,22,3,3,-13,82,84,15,17,3,235,1220,990,969.3,20.7,0.868,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2017-06-22,2016,9,38,173,1419.3,0.19,2,Mod_Wet,62,12,14,16,153,257,0.18,1162,0.82,1100,62,14,2,2,-14,58,76,14,16,2,211,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.7,47.8,191,4590
2017-06-23,2016,9,38,174,1385.4,0.19,2,Mod_Wet,62,12,14,16,153,257,0.19,1128,0.81,1100,28,6,1,1,-15,35,68,13,15,1,188,1200,990,969.1,20.9,0.839,0.648,0.031,1.49,0.0712,4,0.3,1.79,0.0856,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2017-06-24,2016,9,39,175,1327.8,0.2,2,Mod_Wet,62,12,14,16,153,257,0.19,1071,0.81,1071,0,0,0,0,-16,16,62,12,14,0,169,1160,990,968.9,21.1,0.785,0.582,0.0276,1.37,0.0649,4,0.294,1.66,0.0788,19.4,0.954,0.98,0.935,48.6,47.6,190,4570
2017-06-25,2016,9,39,176,1277.4,0.21,2,Mod_Wet,62,12,14,16,153,257,0.2,1020,0.8,1020,0,0,0,0,-16,16,62,12,14,0,169,1110,990,968.8,21.2,0.711,0.469,0.0221,1.18,0.0556,4,0.284,1.46,0.069,19.8,0.955,0.98,0.935,47.2,46.3,185,4440
2017-06-26,2016,9,39,177,1233.8,0.21,2,Mod_Wet,62,12,14,16,153,257,0.21,976.8,0.79,976.8,0,0,0,0,-16,16,62,12,14,0,169,1060,990,968.6,21.4,0.647,0.412,0.0193,1.06,0.0495,4,0.272,1.33,0.0623,20,0.955,0.98,0.936,45.8,44.9,180,4310
2017-06-27,2016,9,39,178,1191,0.22,2,Mod_Wet,62,12,14,16,153,257,0.22,934,0.78,934,0,0,0,0,-16,16,62,12,14,0,169,1020,990,968.5,21.5,0.59,0.391,0.0182,0.981,0.0457,4,0.258,1.24,0.0576,20.3,0.955,0.98,0.936,44.3,43.4,174,4170
2017-06-28,2016,9,39,179,1154.7,0.22,2,Mod_Wet,62,12,14,16,153,257,0.22,897.6,0.78,897.6,0,0,0,0,-16,16,62,12,14,0,169,986,990,968.4,21.6,0.557,0.373,0.0173,0.931,0.0431,4,0.245,1.18,0.0544,20.4,0.955,0.98,0.936,42.9,42.1,168,4040
2017-06-29,2016,9,39,180,1119,0.23,2,Mod_Wet,62,12,14,16,153,257,0.23,862,0.77,862,0,0,0,0,-16,16,62,12,14,0,169,950,990,968.3,21.7,0.525,0.356,0.0164,0.881,0.0405,4,0.233,1.11,0.0513,20.6,0.954,0.979,0.934,41.6,40.7,163,3910
2017-06-30,2016,9,39,181,1089.5,0.23,2,Mod_Wet,62,12,14,16,153,257,0.24,832.5,0.76,832.5,0,0,0,0,-16,16,62,12,14,0,169,921,990,968.2,21.8,0.498,0.342,0.0157,0.839,0.0385,4,0.223,1.06,0.0487,20.8,0.953,0.977,0.931,40.4,39.5,158,3790
2017-07-01,2016,10,40,182,1060.5,0.24,2,Mod_Wet,58,11,11,11,136,227,0.21,833.5,0.79,833.5,0,0,0,0,-11,11,58,11,11,0,147,914,990,968.1,21.9,0.491,0.342,0.0156,0.834,0.038,4,0.224,1.06,0.0483,20.9,0.954,0.977,0.932,40.6,39.7,159,3810
2017-07-02,2016,10,40,183,1032.2,0.24,2,Mod_Wet,58,11,11,11,136,227,0.22,805.2,0.78,805.2,0,0,0,0,-11,11,58,11,11,0,147,885,990,968,22,0.465,0.329,0.0149,0.794,0.0361,4,0.214,1.01,0.0458,21,0.953,0.975,0.929,39.5,38.5,154,3700
2017-07-03,2016,10,40,184,1004.5,0.25,2,Mod_Wet,58,11,11,11,136,227,0.23,777.5,0.77,777.5,0,0,0,0,-11,11,58,11,11,0,147,857,990,967.9,22.1,0.44,0.315,0.0143,0.755,0.0342,3,0.287,1.04,0.0472,21,0.956,0.98,0.937,51.2,48.2,145,3470
2017-07-04,2016,10,40,185,982.27,0.26,2,Mod_Wet,58,11,11,11,136,227,0.23,755.3,0.77,755.3,0,0,0,0,-11,11,58,11,11,0,147,835,990,967.8,22.2,0.42,0.305,0.0137,0.724,0.0327,3,0.281,1.01,0.0454,21.2,0.957,0.98,0.937,50,48.2,145,3470
2017-07-05,2016,10,40,186,960.57,0.26,2,Mod_Wet,58,11,11,11,136,227,0.24,733.6,0.76,733.6,0,0,0,0,-11,11,58,11,11,0,147,814,990,967.7,22.3,0.4,0.291,0.0131,0.691,0.031,3,0.273,0.963,0.0433,21.3,0.957,0.98,0.937,48.8,47.9,144,3450
2017-07-06,2016,10,40,187,939.39,0.27,2,Mod_Wet,58,11,11,11,136,227,0.24,712.4,0.76,712.4,0,0,0,0,-11,11,58,11,11,0,147,792,990,967.7,22.3,0.38,0.277,0.0124,0.657,0.0294,3,0.263,0.92,0.0412,21.4,0.957,0.98,0.937,47.7,46.8,140,3370
2017-07-07,2016,10,40,188,918.74,0.27,2,Mod_Wet,58,11,11,11,136,227,0.25,691.7,0.75,691.7,0,0,0,0,-11,11,58,11,11,0,147,772,990,967.6,22.4,0.365,0.263,0.0117,0.628,0.028,3,0.254,0.882,0.0393,21.5,0.956,0.98,0.937,46.6,45.7,137,3290
2017-07-08,2016,10,41,189,903.09,0.27,2,Mod_Wet,58,11,11,11,136,227,0.25,676.1,0.75,676.1,0,0,0,0,-11,11,58,11,11,0,147,756,990,967.5,22.5,0.356,0.253,0.0112,0.609,0.0271,3,0.247,0.856,0.038,21.6,0.957,0.98,0.937,45.7,44.8,134,3230
2017-07-09,2016,10,41,190,887.81,0.28,2,Mod_Wet,58,11,11,11,136,227,0.26,660.8,0.74,660.8,0,0,0,0,-11,11,58,11,11,0,147,741,990,967.5,22.5,0.348,0.242,0.0108,0.59,0.0262,3,0.24,0.83,0.0368,21.7,0.956,0.98,0.937,44.9,44,132,3170
2017-07-10,2016,10,41,191,872.94,0.28,2,Mod_Wet,58,11,11,11,136,227,0.26,645.9,0.74,645.9,0,0,0,0,-11,11,58,11,11,0,147,726,990,967.4,22.6,0.339,0.232,0.0103,0.572,0.0253,3,0.233,0.805,0.0356,21.8,0.956,0.98,0.936,44,43.1,129,3100
2017-07-11,2016,10,41,192,858.51,0.29,2,Mod_Wet,58,11,11,11,136,227,0.26,631.5,0.74,631.5,0,0,0,0,-11,11,58,11,11,0,147,712,990,967.3,22.7,0.331,0.223,0.00983,0.554,0.0244,3,0.227,0.78,0.0344,21.9,0.955,0.98,0.936,43.2,42.3,127,3040
2017-07-12,2016,10,41,193,844.55,0.29,2,Mod_Wet,58,11,11,11,136,227,0.27,617.5,0.73,617.5,0,0,0,0,-11,11,58,11,11,0,147,698,990,967.3,22.7,0.323,0.214,0.0094,0.536,0.0236,3,0.22,0.757,0.0333,22,0.955,0.98,0.936,42.3,41.5,124,2990
2017-07-13,2016,10,41,194,831.11,0.3,2,Mod_Wet,58,11,11,11,136,227,0.27,604.1,0.73,604.1,0,0,0,0,-11,11,58,11,11,0,147,684,990,967.2,22.8,0.315,0.205,0.00898,0.52,0.0228,3,0.214,0.734,0.0322,22,0.954,0.979,0.934,41.5,40.7,122,2930
2017-07-14,2016,10,41,195,818.25,0.3,2,Mod_Wet,58,11,11,11,136,227,0.28,591.3,0.72,591.3,0,0,0,0,-11,11,58,11,11,0,147,671,990,967.2,22.8,0.308,0.196,0.00858,0.504,0.0221,3,0.209,0.713,0.0312,22.1,0.953,0.978,0.932,40.8,39.8,120,2870
2017-07-15,2016,10,42,196,806.07,0.31,2,Mod_Wet,58,11,11,11,136,227,0.28,579.1,0.72,579.1,0,0,0,0,-11,11,58,11,11,0,147,659,990,967.1,22.9,0.301,0.188,0.00821,0.489,0.0214,3,0.203,0.692,0.0302,22.2,0.953,0.976,0.93,40,39,117,2810
2017-07-16,2016,10,42,197,794.68,0.31,2,Mod_Wet,58,11,11,11,136,227,0.29,567.7,0.71,567.7,0,0,0,0,-11,11,58,11,11,0,147,648,990,967.1,22.9,0.295,0.18,0.00786,0.475,0.0207,3,0.198,0.673,0.0294,22.2,0.952,0.975,0.928,39.3,38.3,115,2760
2017-07-17,2016,10,42,198,784.27,0.32,2,Mod_Wet,58,11,11,11,136,227,0.29,557.3,0.71,557.3,0,0,0,0,-11,11,58,11,11,0,147,637,990,967,23,0.289,0.173,0.00755,0.462,0.0201,3,0.193,0.655,0.0285,22.3,0.951,0.973,0.925,38.6,37.6,113,2710
2017-07-18,2016,10,42,199,775.23,0.32,2,Mod_Wet,58,11,11,11,136,227,0.29,548.2,0.71,548.2,0,0,0,0,-11,11,58,11,11,0,147,628,990,967,23,0.284,0.167,0.00727,0.451,0.0196,3,0.189,0.64,0.0278,22.4,0.95,0.972,0.924,38.1,37,111,2660
2017-07-19,2016,10,42,200,768.77,0.32,2,Mod_Wet,58,11,11,11,136,227,0.29,541.8,0.7,541.8,0,0,0,0,-11,11,58,11,11,0,147,622,990,967,23,0.28,0.163,0.00708,0.443,0.0192,3,0.186,0.629,0.0273,22.4,0.95,0.971,0.922,37.7,36.6,110,2630
2017-07-20,2016,10,42,201,756.46,0.33,2,Mod_Wet,58,11,11,11,136,227,0.3,529.5,0.7,529.5,0,0,0,0,-11,11,58,11,11,0,147,609,990,966.9,23.1,0.273,0.155,0.0067,0.428,0.0185,3,0.181,0.608,0.0264,22.5,0.949,0.97,0.921,36.9,35.8,107,2580
2017-07-21,2016,10,42,202,745.25,0.33,2,Mod_Wet,58,11,11,11,136,227,0.3,518.3,0.69,518.3,0,0,0,0,-11,11,58,11,11,0,147,598,990,966.9,23.1,0.267,0.147,0.00637,0.414,0.0179,3,0.176,0.589,0.0255,22.5,0.948,0.97,0.92,36.2,35.1,105,2530
2017-07-22,2016,10,43,203,733.49,0.34,2,Mod_Wet,58,11,11,11,136,227,0.31,506.5,0.69,506.5,0,0,0,0,-11,11,58,11,11,0,147,586,990,966.8,23.2,0.26,0.139,0.00601,0.399,0.0172,3,0.17,0.57,0.0246,22.6,0.947,0.97,0.918,35.4,34.4,103,2470
2017-07-23,2016,10,43,204,721.74,0.34,2,Mod_Wet,58,11,11,11,136,227,0.32,494.7,0.69,494.7,0,0,0,0,-11,11,58,11,11,0,147,575,990,966.8,23.2,0.253,0.133,0.00571,0.386,0.0166,2,0.276,0.662,0.0285,22.6,0.956,0.98,0.937,52.3,48.2,96.4,2310
2017-07-24,2016,10,43,205,710.53,0.34,2,Mod_Wet,58,11,11,11,136,227,0.32,483.5,0.68,483.5,0,0,0,0,-11,11,58,11,11,0,147,564,990,966.7,23.3,0.247,0.127,0.00547,0.374,0.0161,2,0.269,0.643,0.0276,22.6,0.956,0.98,0.937,51.3,48.2,96.4,2310
2017-07-25,2016,10,43,206,700.41,0.35,2,Mod_Wet,58,11,11,11,136,227,0.32,473.4,0.68,473.4,0,0,0,0,-11,11,58,11,11,0,147,553,990,966.7,23.3,0.241,0.122,0.00526,0.363,0.0156,2,0.262,0.626,0.0268,22.7,0.957,0.98,0.938,50.4,48.2,96.4,2310
2017-07-26,2016,10,43,207,689.74,0.35,2,Mod_Wet,58,11,11,11,136,227,0.33,462.7,0.67,462.7,0,0,0,0,-11,11,58,11,11,0,147,543,990,966.7,23.3,0.235,0.117,0.00503,0.352,0.0151,2,0.255,0.607,0.026,22.7,0.957,0.98,0.938,49.4,48.2,96.4,2310
2017-07-27,2016,10,43,208,679.08,0.35,2,Mod_Wet,58,11,11,11,136,227,0.33,452.1,0.67,452.1,0,0,0,0,-11,11,58,11,11,0,147,532,990,966.6,23.4,0.229,0.112,0.00481,0.341,0.0146,2,0.248,0.589,0.0252,22.8,0.958,0.98,0.939,48.4,47.4,94.9,2280
2017-07-28,2016,10,43,209,668.96,0.36,2,Mod_Wet,58,11,11,11,136,227,0.34,442,0.66,442,0,0,0,0,-11,11,58,11,11,0,147,522,990,966.6,23.4,0.223,0.108,0.00459,0.331,0.0141,2,0.241,0.572,0.0244,22.9,0.957,0.98,0.938,47.4,46.5,92.9,2230
2017-07-29,2016,10,44,210,658.85,0.36,2,Mod_Wet,58,11,11,11,136,227,0.34,431.9,0.66,431.9,0,0,0,0,-11,11,58,11,11,0,147,512,990,966.5,23.5,0.217,0.103,0.00438,0.32,0.0136,2,0.234,0.554,0.0236,22.9,0.957,0.98,0.938,46.4,45.5,91,2180
2017-07-30,2016,10,44,211,649.82,0.37,2,Mod_Wet,58,11,11,11,136,227,0.35,422.8,0.65,422.8,0,0,0,0,-11,11,58,11,11,0,147,503,990,966.5,23.5,0.213,0.0986,0.00419,0.312,0.0133,2,0.228,0.539,0.023,23,0.956,0.98,0.937,45.5,44.6,89.2,2140
2017-07-31,2016,10,44,212,640.25,0.37,2,Mod_Wet,58,11,11,11,136,227,0.35,413.3,0.65,413.3,0,0,0,0,-11,11,58,11,11,0,147,493,990,966.5,23.5,0.21,0.0941,0.004,0.304,0.0129,2,0.221,0.525,0.0223,23,0.956,0.98,0.936,44.6,43.7,87.3,2100
2017-08-01,2016,11,44,213,629.59,0.37,2,Mod_Wet,54,9,8,6,107,184,0.29,445.6,0.71,445.6,0,0,0,0,-6,6,54,9,8,0,113,517,990,966.4,23.6,0.22,0.109,0.00464,0.329,0.014,2,0.243,0.573,0.0243,23,0.958,0.98,0.939,48.2,47.2,94.4,2270
2017-08-02,2016,11,44,214,619.47,0.38,2,Mod_Wet,54,9,8,6,107,184,0.3,435.5,0.7,435.5,0,0,0,0,-6,6,54,9,8,0,113,506,990,966.4,23.6,0.214,0.105,0.00443,0.319,0.0135,2,0.236,0.555,0.0235,23.1,0.957,0.98,0.938,47.1,46.2,92.4,2220
2017-08-03,2016,11,44,215,608.81,0.38,2,Mod_Wet,54,9,8,6,107,184,0.3,424.8,0.7,424.8,0,0,0,0,-6,6,54,9,8,0,113,496,990,966.3,23.7,0.211,0.0995,0.00421,0.31,0.0131,2,0.229,0.539,0.0228,23.1,0.956,0.98,0.937,46.1,45.2,90.3,2170
2017-08-04,2016,11,44,216,599.78,0.39,2,Mod_Wet,54,9,8,6,107,184,0.31,415.8,0.69,415.8,0,0,0,0,-6,6,54,9,8,0,113,487,990,966.3,23.7,0.207,0.0952,0.00402,0.303,0.0128,2,0.223,0.526,0.0222,23.2,0.956,0.98,0.937,45.2,44.3,88.5,2120
2017-08-05,2016,11,45,217,590.21,0.39,2,Mod_Wet,54,9,8,6,107,184,0.31,406.2,0.69,406.2,0,0,0,0,-6,6,54,9,8,0,113,477,990,966.3,23.7,0.204,0.0907,0.00382,0.295,0.0124,2,0.217,0.511,0.0215,23.2,0.955,0.98,0.936,44.2,43.3,86.6,2080
2017-08-06,2016,11,45,218,580.64,0.4,2,Mod_Wet,54,9,8,6,107,184,0.32,396.6,0.68,396.6,0,0,0,0,-6,6,54,9,8,0,113,468,990,966.2,23.8,0.201,0.0862,0.00362,0.287,0.0121,2,0.21,0.497,0.0209,23.3,0.954,0.98,0.935,43.2,42.4,84.7,2030
2017-08-07,2016,11,45,219,571.62,0.4,2,Mod_Wet,54,9,8,6,107,184,0.32,387.6,0.68,387.6,0,0,0,0,-6,6,54,9,8,0,113,459,990,966.2,23.8,0.197,0.082,0.00344,0.279,0.0117,2,0.204,0.483,0.0203,23.3,0.953,0.98,0.934,42.3,41.5,82.9,1990
2017-08-08,2016,11,45,220,563.69,0.4,2,Mod_Wet,54,9,8,6,107,184,0.33,379.7,0.67,379.7,0,0,0,0,-6,6,54,9,8,0,113,451,990,966.1,23.9,0.195,0.0782,0.00328,0.273,0.0114,2,0.199,0.472,0.0198,23.4,0.952,0.979,0.933,41.5,40.6,81.2,1950
2017-08-09,2016,11,45,221,555.21,0.41,2,Mod_Wet,54,9,8,6,107,184,0.33,371.2,0.67,371.2,0,0,0,0,-6,6,54,9,8,0,113,442,990,966.1,23.9,0.192,0.0742,0.0031,0.266,0.0111,2,0.193,0.459,0.0192,23.4,0.951,0.977,0.93,40.6,39.7,79.3,1900
2017-08-10,2016,11,45,222,546.74,0.41,2,Mod_Wet,54,9,8,6,107,184,0.34,362.7,0.66,362.7,0,0,0,0,-6,6,54,9,8,0,113,434,990,966.1,23.9,0.189,0.0702,0.00293,0.259,0.0108,2,0.187,0.446,0.0186,23.5,0.95,0.975,0.927,39.7,38.7,77.5,1860
2017-08-11,2016,11,45,223,538.26,0.42,2,Mod_Wet,54,9,8,6,107,184,0.34,354.3,0.66,354.3,0,0,0,0,-6,6,54,9,8,0,113,425,990,966,24,0.186,0.0662,0.00276,0.252,0.0105,2,0.182,0.433,0.0181,23.5,0.949,0.973,0.924,38.8,37.8,75.6,1810
2017-08-12,2016,11,46,224,530.33,0.42,2,Mod_Wet,54,9,8,6,107,184,0.35,346.3,0.65,346.3,0,0,0,0,-6,6,54,9,8,0,113,417,990,966,24,0.183,0.0625,0.0026,0.245,0.0102,2,0.176,0.422,0.0176,23.6,0.948,0.972,0.921,38,36.9,73.8,1770
2017-08-13,2016,11,46,225,523.49,0.43,2,Mod_Wet,54,9,8,6,107,184,0.35,339.5,0.65,339.5,0,0,0,0,-6,6,54,9,8,0,113,410,990,966,24,0.18,0.0592,0.00246,0.24,0.00997,2,0.172,0.411,0.0171,23.6,0.947,0.97,0.919,37.3,36.1,72.3,1730
2017-08-14,2016,11,46,226,516.11,0.43,2,Mod_Wet,54,9,8,6,107,184,0.36,332.1,0.64,332.1,0,0,0,0,-6,6,54,9,8,0,113,403,990,965.9,24.1,0.178,0.0558,0.00232,0.234,0.0097,2,0.167,0.4,0.0166,23.7,0.946,0.97,0.917,36.5,35.4,70.8,1700
2017-08-15,2016,11,46,227,508.73,0.44,2,Mod_Wet,54,9,8,6,107,184,0.36,324.7,0.64,324.7,0,0,0,0,-6,6,54,9,8,0,113,396,990,965.9,24.1,0.175,0.0523,0.00217,0.227,0.00943,2,0.162,0.389,0.0161,23.7,0.945,0.97,0.916,35.7,34.6,69.2,1660
2017-08-16,2016,11,46,228,501.35,0.44,2,Mod_Wet,54,9,8,6,107,184,0.37,317.4,0.63,317.4,0,0,0,0,-6,6,54,9,8,0,113,388,990,965.9,24.1,0.173,0.0488,0.00202,0.221,0.00917,2,0.157,0.378,0.0157,23.8,0.944,0.97,0.915,34.9,33.8,67.7,1620
2017-08-17,2016,11,46,229,494.51,0.44,2,Mod_Wet,54,9,8,6,107,184,0.37,310.5,0.63,310.5,0,0,0,0,-6,6,54,9,8,0,113,382,990,965.8,24.2,0.17,0.0456,0.00188,0.216,0.00892,2,0.152,0.368,0.0152,23.8,0.943,0.97,0.914,34.2,33.1,66.3,1590
2017-08-18,2016,11,46,230,487.67,0.45,2,Mod_Wet,54,9,8,6,107,184,0.38,303.7,0.62,303.7,0,0,0,0,-6,6,54,9,8,0,113,375,990,965.8,24.2,0.168,0.0423,0.00175,0.21,0.00868,2,0.147,0.358,0.0148,23.8,0.941,0.97,0.913,33.4,32.4,64.9,1560
2017-08-19,2016,11,47,231,480.84,0.45,2,Mod_Wet,54,9,8,6,107,184,0.38,296.8,0.62,296.8,0,0,0,0,-6,6,54,9,8,0,113,368,990,965.8,24.2,0.165,0.0391,0.00161,0.204,0.00844,2,0.143,0.347,0.0143,23.9,0.94,0.97,0.912,32.7,31.7,63.4,1520
2017-08-20,2016,11,47,232,475.1,0.46,2,Mod_Wet,54,9,8,6,107,184,0.39,291.1,0.61,291.1,0,0,0,0,-6,6,54,9,8,0,113,362,990,965.7,24.3,0.163,0.0364,0.0015,0.2,0.00823,2,0.139,0.339,0.014,23.9,0.939,0.97,0.911,32.1,31.1,62.2,1490
2017-08-21,2016,11,47,233,468.81,0.46,2,Mod_Wet,54,9,8,6,107,184,0.39,284.8,0.61,284.8,0,0,0,0,-6,6,54,9,8,0,113,356,990,965.7,24.3,0.161,0.0334,0.00138,0.195,0.00801,2,0.135,0.329,0.0136,24,0.938,0.97,0.91,31.4,30.4,60.9,1460
2017-08-22,2016,11,47,234,462.52,0.46,2,Mod_Wet,54,9,8,6,107,184,0.4,278.5,0.6,278.5,0,0,0,0,-6,6,54,9,8,0,113,350,990,965.7,24.3,0.159,0.0305,0.00125,0.189,0.00779,2,0.131,0.32,0.0132,24,0.936,0.97,0.908,30.7,29.8,59.5,1430
2017-08-23,2016,11,47,235,456.23,0.47,2,Mod_Wet,54,9,8,6,107,184,0.4,272.2,0.6,272.2,0,0,0,0,-6,6,54,9,8,0,113,343,990,965.7,24.3,0.157,0.0275,0.00113,0.184,0.00756,2,0.126,0.31,0.0127,24,0.935,0.97,0.907,30,29.1,58.2,1400
